{"v":1,"file":"americanstandard-5a6-5a7-heatpump-ac-install.pdf","pages":["Installer’s Guide American Standard Multi-Speed Heat Pumps and Air Conditioners 5A6H7024A1000A 5A6H7036A1000A 5A6H7048A1000A 5A6H7060A1000A 5A7A7024A1000A 5A7A7036A1000A 5A7A7048A1000A 5A7A7060A1000A Note: “Graphics in this document are for representation only. Actual model may differ in appearance.” Note: R-454B refrigerant is an \"A2L\" refrigerant meaning: A = nontoxic, 2 = flammable, L = low burning velocity. The term \"A2L\" is used throughout this document. SAFETY WARNING Only qualified personnel should install and service the equipment. The installation, starting up, and servicing of heating, ventilating, and air-conditioning equipment can be hazardous and requires specific knowledge and training. Improperly installed, adjusted or altered equipment by an unqualified person could result in death or serious injury. When working on the equipment, observe all precautions in the literature and on the tags, stickers, and labels that are attached to the equipment. March 2025 ODR-SVN001A-EN","SAFETY SECTION Important – This document contains a wiring diagram and service information. This is customer property and is to remain with this unit. Please return to service information pack upon completion of work. Note: R–454B refrigerant is a blend and should only be added to the system in liquid form. WARNING Hazardous Voltage! Failure to disconnect power before servicing could result in death or serious injury. Disconnect all electric power, including remote disconnects before servicing. Follow proper lockout/tagout procedures to ensure the power can not be inadvertently energized. Verify that no power is present with a voltmeter. WARNING R-454B Refrigerant! Failure to use proper equipment or components as described below could result in death, serious injury, or equipment damage. • Use ONLY R-454B rated service equipment with these units. • All R-454B systems with variable speed compressors use variable speed compressor oil, which absorbs moisture from the air. To limit this hygroscopic action, keep the system sealed. If exposed to air for over 4 hours, replace the compressor oil. • Never break a vacuum with air and always replace driers when opening the system to replace components. WARNING Hot Surface! Failure to follow instructions below could result in minor to severe burns. Do not touch top of compressor. It may be hot. WARNING Refrigerant under High Pressure! Failure to follow instructions below could result in an explosion which could result in death or serious injury or equipment damage. System contains oil and refrigerant under high pressure. Recover refrigerant to relieve pressure before opening the system. See unit nameplate for refrigerant type. Do not use non-approved refrigerants, refrigerant substitutes, or refrigerant additives. WARNING Cancer and Reproductive Harm! This product can expose you to chemicals including lead and bisphenol A (BPA), which are known to the State of California to cause cancer and birth defects or other reproductive harm. For more information go to www.P65Warnings.ca. gov. WARNING Grounding Required! Failure to follow instructions below could result in death or serious injury, or property damage. • Reconnect all grounding devices. • All parts of this product that are capable of conducting electrical current are grounded. • If grounding wires, screws, straps, clips, nuts, or washers used to complete a path to ground are removed for service, they must be returned to their original position and properly fastened. WARNING System Charge! Failure to follow instructions below could result in abrupt release of system charge and could result in serious injury or property damage. When opening the suction and liquid line service valve, turn the valve stem counterclockwise only until the stem contacts the rolled edge. Do not apply torque. CAUTION Caution! Failure to follow instructions below could result in minor to moderate injury or equipment damage. • For brazing, confirm all joints are brazed, not soldered. • For mechanical connections, confirm a negative leak test. • Inspect lines and use proper service tools. WARNING Electrical Shock Hazard! Failure to follow instructions below could result in death or serious injury or property damage. Confirm proper grounding before connecting electrical supply. ©2025 American Standard Heating and Air Conditioning ODR-SVN001A-EN","WARNING Risk of Fire — Flammable Refrigerant! Failure to follow instructions below could result in death or serious injury, and equipment damage. • To be repaired only by trained service personnel. • Do not puncture refrigerant tubing. • Dispose of properly in accordance with federal or local regulations. NOTICE Equipment Damage! Failure to follow instructions below could result in equipment damage. Use only R-454B rated indoor models, service equipment, and components with these units. WARNING Ventilation Required! Failure to follow instructions below could result in death or serious injury or property damage. Confirm the area is adequately ventilated before breaking into the system or conducting any hot work. SAFETY SECTION Note: See AHRI directory for approved indoor and outdoor model combinations. Only Manufacturer coils and air handlers are approved for use with multi-speed outdoor unit. Table 1. Operating Range Mode Cooling Heating Model 2 – 5 Ton 2 – 5 Ton Operating Range 55 °F – 120°F 0° F – 66°F WARNING 400 VOLTS ELECTRICAL HAZARD Failure to follow this warning could result in personal injury or death. WAIT TWO (2) MINUTES after disconnecting power prior to touching electrical components as they may hold a dangerous charge of 400VDC, then verify DC Voltage is less than 42 VDC at inverter test points labeled +DC and -DC before servicing board. DC- DC+ ODR-SVN001A-EN 3","SAFETY SECTION Important: Use caution when cleaning outdoor coil to ensure no water enters the electrical control compartment. When cleaning coil from inside the compressor compartment, take special care not to spray water towards the top rows of the coil near the control panel. Water may enter the control compartment and drive damaging the electronics. Disconnect all electric power, including remote disconnects before servicing. 4 ODR-SVN001A-EN","Table of Contents Unit Location Considerations . . . . . . . . . . . . . . . 6 Subcool Charging Correction Charts . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 10 R-454B Refrigerant Charging Chart . . . . . . . . 11 Refrigerant Properties. . . . . . . . . . . . . . . . . . . . 11 Suggested Locations. . . . . . . . . . . . . . . . . . . . . 13 Coastal Considerations. . . . . . . . . . . . . . . . . . . 13 Unit Preparation . . . . . . . . . . . . . . . . . . . . . . . . . . . 14 Setting Up the Unit . . . . . . . . . . . . . . . . . . . . . . 14 Refrigerant Line Considerations . . . . . . . . . . . 15 Refrigerant Line Brazing . . . . . . . . . . . . . . . . . . . 18 Refrigerant Line Leak Check . . . . . . . . . . . . . . . 20 Refrigerant Line and Indoor Coil Evacuation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 21 Servicing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 22 Service Valves . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 23 Electrical – Low Voltage Communicating . . . . . . . . . . . . . . . . . . . . . . . . . . . 24 Refrigerant Detection System Guidelines . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 25 Electrical – High Voltage . . . . . . . . . . . . . . . . . . . 26 Integrated Variable Speed Control Board LED Indicators . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 28 Start Up . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 29 System Charge Adjustment . . . . . . . . . . . . . . . 30 Charging the Unit. . . . . . . . . . . . . . . . . . . . . . . . . . 31 Charging Below 55º F Outdoor Temperature in Heating Mode . . . . . . . . . . . . . 32 Defrost Control (Heat Pump only). . . . . . . . . . 33 Checkout Procedures . . . . . . . . . . . . . . . . . . . . . . 34 Symbols. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 35 Notices . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 36 ODR-SVN001A-EN 5","Unit Location Considerations Piping Guidelines Piping material, pipe routing, and installation shall include protection from physical damage in operation and service, and be in compliance with national and local codes and standards. All field joints shall be accessible for inspection prior to being covered or enclosed. Install of pipe work shall be kept to a minimum. That provisions shall be made for expansion and contraction of long runs of piping. Table 2. Unit Dimensions and Weight Models H x D x W (in) 5A6H7024A 41 x 30 x 33 5A6H7036A 41 x 30 x 33 5A6H7048A 41 x 34 x 37 5A6H7060A 41 x 34 x 37 5A7A7024A 41 x 30 x 33 5A7A7036A 41 x 30 x 33 5A7A7048A 41 x 34 x 37 5A7A7060A 41 x 34 x 37 * Weight values are estimated (uncrated). Weight * (lb) 181 194 231 241 176 189 226 236 W H • When mounting the outdoor unit on a roof, be sure the roof will support the unit’s weight. D • Properly selected isolation is recommended to alleviate sound or vibration transmission to the building structure. Table 3. Refrigerant Line and Service Valve Connection Sizes Model 5A6H7024A 5A6H7036A 5A6H7048A 5A6H7060A 5A7A7024A 5A7A7036A 5A7A7048A 5A7A7060A Rated Line Sizes Vapor Line 3/4(a) , (b) 3/4(a), (b) 7/8(a), (b) 7/8 (a), (b) 3/4 (a), (b) 3/4 (a), (b) 7/8(a), (b) 7/8 (a), (b) Liquid Line 5/16 5/16 5/16 3/8 5/16 5/16 5/16 3/8 Service Valve Connection Sizes Vapor Line Connection Liquid Line Connection 3/4 5/16 3/4 5/16 7/8 5/16 7/8 3/8 3/4 5/16 3/4 5/16 7/8 5/16 7/8 3/8 Line Length Line Lift Refer to (a), (b), and (c) footnotes for specific model details Line Length Line Lift (a) For max length of refrigerant lines from outdoor to indoor unit refer Table 4. (b) Select correct line set size in set up app. Default is set to alternate line sizes. 6 ODR-SVN001A-EN","Unit Location Considerations Table 4. Lineset sizes and length 2 TON AND 3 TON Vapor Line Liquid Line Length Lift 1/2 5/16 100 50 5/8 5/16 150 50 3/4 5/16 100 50 1/2 3/8 100 50 5/8 3/8 150 50 3/4 3/8 100 50 Note: Ratings/Primary Legacy Lineset Smallest Allowed Diameter Liquid ft 10 2 TON AC (HP) Subcooling Adders 20 30 40 50 50 0 40 0 0 30 5/16 20 0 0 0 0 0 0 0 10 0 0 0 0 0 0 0 0 0 0 0 Note: 3/8 line sizes do not require any additional subcool adders. Diameter Liquid ft 10 3 TON AC (HP) Subcooling Adders 20 30 40 50 50 0 40 0 0 30 5/16 20 0 0 0 0 0 0 0 10 0 0 0 0 0 0 0 0 0 0 0 Note: 3/8 line sizes do not require any additional subcool adders. 100 0 0 0 0 0 0 100 0 0 0 0 0 0 125 2 2 0 0 0 0 125 2 2 0 0 0 0 150 2 2 0 0 0 0 150 2 2 0 0 0 0 ODR-SVN001A-EN 7","Unit Location Considerations Note: Vapor Line 5/8 3/4 7/8 5/8 3/4 7/8 Ratings/Primary Legacy Lineset Smallest Allowed Liquid Line 5/16 5/16 5/16 3/8 3/8 3/8 4 TON Length 100 100 100 100 150 150 Diameter Liquid ft 10 4 TON AC (HP) Subcooling Adders 20 30 40 50 50 0 40 0 30 5/16 20 0 0 0 0 0 0 0 10 0 0 0 0 0 0 0 0 0 0 0 Note: 3/8 line sizes do not require any additional subcool adders. Note: Vapor Line 5/8 3/4 7/8 5/8 3/4 7/8 Ratings/Primary Legacy Lineset Smallest Allowed Liquid Line 5/16 5/16 5/16 3/8 3/8 3/8 5 TON Length 100 100 100 100 150 150 Diameter 5 TON AC (HP) Subcooling Adders Liquid ft 10 20 30 40 50 50 0 40 0 0 30 3/8 20 0 0 0 0 0 0 0 10 0 0 0 0 0 0 0 0 0 0 0 Note: 3/8 line sizes do not require any additional subcool adders. 8 100 0*3/8 0*3/8 0 0 0 0 100 2 2 0 0 0 0 Lift 25 25 25 25 25 25 90 100 0*3/8 0 0 0 0*3/8 0 0 0 Lift 25 25 25 50 25 25 125 150 2 2 0 0 0 0 0 0 ODR-SVN001A-EN","Unit Location Considerations Table 5. Alternate Refrigerant Line and Service Valve Connection Sizes Model 5A6H7024A 5A6H7036A 5A6H7048A 5A6H7060A Alternate Line Sizes Vapor Line 1/2\", 5/8\"(a) 1/2\", 5/8\" (a) 5/8\", 3/4\" (a) 5/8\", 3/4\" (a) Liquid Line 3/8\" 3/8\" 3/8\" 5/16\" Service Valve Connection Sizes Vapor Line Connection Liquid Line Connection 3/4\" 3/4\" 7/8\" 7/8\" 5/16\" 5/16\" 5/16\" 3/8\" Model 5A7A7024A Alternate Line Sizes Vapor Line 1/2\", 5/8\"(a) Liquid Line 3/8\" 5A7A7036A 1/2\", 5/8\"(a) 3/8\" 5A7A7048A 5/8\", 3/4\" (a) 3/8\" 5A7A7060A 5/8\", 3/4\" (a) 5/16\" (a) For max length of refrigerant lines from outdoor to indoor unit refer Table 4. Service Valve Connection Sizes Vapor Line Connection Liquid Line Connection 3/4\" 3/4\" 7/8\" 7/8\" 5/16\" 5/16\" 5/16\" 3/8\" ODR-SVN001A-EN 9","Unit Location Considerations Subcool Charging Correction Charts Figure 1. Subcool Charging Corrections – 2.0 Ton REFRIGERANT LINE LIFT (FEET) 2.0 TON SUBCOOL CHARGING CHART CORRECTIONS TABLE (FOR LINE LENGTH AND RISE) - 5/16\" LINE SET DIAMETER 50 40 30 Use Design Subcooling 20 10 0 10 20 30 40 50 60 75 100 125 150 TOTAL REFRIGERANT LINE LENGTH (FEET) Note: For systems with 3/8\" line set diameters, use design subcooling for all length and lift combinations. REFRIGERANT LINE LIFT (FEET) REFRIGERANT LINE LIFT (FEET) REFRIGERANT LINE LIFT (FEET) Figure 2. Subcool Charging Corrections – 3.0 Ton 3.0 TON SUBCOOL CHARGING CHART CORRECTIONS TABLE (FOR LINE LENGTH AND RISE) - 5/16\" LINE SET DIAMETER 50 40 30 Use Design Subcooling Use Design Subcooling 20 with 5/8 vapor line 10 0 10 20 30 40 50 60 75 100 125 150 TOTAL REFRIGERANT LINE LENGTH (FEET) Figure 3. Subcool Charging Corrections – 4.0 Ton 4.0 TON SUBCOOL CHARGING CHART CORRECTIONS TABLE (FOR LINE LENGTH AND RISE) - 5/16\" LINE SET DIAMETER 50 Use Design Subcooling 40 with 5/8 vapor line 30 and 3/8 liquid line 20 10 Use Design Subcooling 0 Use Design Subcooling with 3/4 vapor line and 3/8 liquid line 10 20 30 40 50 60 75 100 125 150 TOTAL REFRIGERANT LINE LENGTH (FEET) Figure 4. Subcool Charging Corrections – 5.0 Ton 5.0 TON SUBCOOL CHARGING CHART CORRECTIONS TABLE (FOR LINE LENGTH AND RISE) - 3/8\" LINE SET DIAMETER 50 40 Use Design Subcooling 30 with 5/8 vapor line 20 10 Use Design Subcooling Use Design Subcooling 0 with 3/4 vapor line 10 20 30 40 50 60 75 100 125 150 TOTAL REFRIGERANT LINE LENGTH (FEET) 10 ODR-SVN001A-EN","Unit Location Considerations R-454B Refrigerant Charging Chart LIQUID TEMP (F) 8 DESIGN SUBCOOLING (F) 9 10 11 12 13 14 LIQUID GAUGE PRESSURE (PSIG) 55 170 172 175 178 181 184 187 60 184 187 190 194 197 200 203 65 200 203 206 210 213 217 220 70 217 220 223 227 230 234 238 75 234 238 241 245 249 252 256 80 252 256 260 264 268 272 276 85 272 276 280 284 288 292 297 90 292 297 301 305 309 314 318 95 314 318 323 327 332 336 341 100 336 341 346 351 355 360 365 105 360 365 370 375 380 385 390 110 385 390 396 401 406 412 417 115 412 417 422 428 433 439 445 120 439 445 450 456 462 468 474 125 468 474 480 486 492 498 504 Note: When charging to Subcooling values, use Bubble Temp chart. If referencing Superheat, use Dew Point chart. Refrigerant Properties Table 6. Refrigerant properties Pgauge (psig) Superheat Dew Table (°F) Subcooling Bubble Table (°F) 30 -12 -14 35 -7 -9 40 -2 -4 45 2 0 50 6 4 55 10 7 60 13 11 65 17 14 70 20 18 75 23 21 80 26 24 85 29 26 90 31 29 95 34 32 100 37 34 105 39 37 110 41 39 115 44 41 120 46 44 125 48 46 130 50 48 135 52 50 140 54 52 145 56 54 Table 6. Refrigerant properties (continued) Pgauge (psig) Superheat Dew Table (°F) Subcooling Bubble Table (°F) 150 58 56 155 60 58 160 62 60 165 64 61 170 66 63 175 67 65 180 69 67 185 71 68 190 72 70 195 74 71 200 75 73 205 77 75 210 78 76 215 80 78 220 81 79 225 83 80 230 84 82 235 86 83 240 87 85 245 88 86 250 90 87 255 91 89 260 92 90 265 94 91 270 95 93 ODR-SVN001A-EN 11","Unit Location Considerations Table 6. Refrigerant properties (continued) Pgauge (psig) Superheat Dew Table (°F) Subcooling Bubble Table (°F) 275 96 94 280 97 95 285 99 96 290 100 97 295 101 99 300 102 100 305 103 101 310 104 102 315 106 103 320 107 104 325 108 105 330 109 107 335 110 108 340 111 109 345 112 110 350 113 111 355 114 112 360 115 113 365 116 114 370 117 115 375 118 116 380 119 117 385 120 118 390 121 119 395 122 120 400 123 121 405 124 122 410 125 123 Table 6. Refrigerant properties (continued) Pgauge (psig) Superheat Dew Table (°F) Subcooling Bubble Table (°F) 415 126 124 420 127 125 425 128 125 430 128 126 435 129 127 440 130 128 445 131 129 450 132 130 455 133 131 460 134 132 465 134 132 470 135 133 475 136 134 480 137 135 485 138 136 490 139 137 495 139 137 500 140 138 505 141 139 510 142 140 515 143 141 520 143 141 525 144 142 530 145 143 535 146 144 540 146 145 545 147 145 550 148 146 12 ODR-SVN001A-EN","Suggested Locations Table 7. Suggested Locations for Best Reliability • Ensure the top discharge area is unrestricted for at least 5 feet above the unit. • Provide at least 3 feet clearance in front of the control box (access panels) and any other side requiring service. • Do not locate close to bedrooms as operational sounds may be objectionable. • Avoid locations near windows and similar areas where condensation and freezing defrost vapor can annoy a customer. • Position the outdoor unit a minimum of 12” from any wall or surrounding shrubbery to ensure adequate airflow. • Outdoor unit location must be far enough away from any structure to prevent excess roof runoff water or icicles from falling directly on the unit. • Position the outdoor unit a minimum of 12” from any wall or surrounding shrubbery to ensure adequate airflow. • Outdoor unit location must be far enough away from any structure to prevent excess roof runoff water or icicles from falling directly on the unit. Unit Location Considerations Avoid Install Near Bedrooms Min. 12” to Shrubbery Min 5’ Unrestricted Min 3’ Unrestricted Access Panel Min. 12” to Shrubbery Min. 12” to Wall Table 8. Cold Climate Considerations (Heat Pump Only) Note: It is recommended that these precautions be taken for units being installed in areas where snow accumulation and prolonged below-freezing temperatures occur. • Units should be elevated 3–12 inches above the pad or rooftop, depending on local weather. This additional height will allow drainage of snow and ice melted during defrost cycle prior to its refreezing. Ensure that drain holes in unit base pan are not obstructed, preventing drainage of defrost water. • If possible, avoid locations that are likely to accumulate snow drifts. If not possible, a snow drift barrier should be installed around the unit to prevent a build-up of snow on the sides of the unit. Min. 12” Snow Barrier Snow Legs 3-12” Elevation Pad Coastal Considerations If installed within one mile of salt water, including seacoasts and inland waterways, models without factory supplied Seacoast Salt Shields require the addition of BAYSEAC001 (Seacoast Kit) at installation time. ODR-SVN001A-EN 13","Unit Preparation 1. Check for damage and report promptly to the carrier any damage found to the unit. 2. To remove the unit from the pallet, remove tabs by cutting with a sharp tool. Setting Up the Unit Table 9. Pad Installation When installing the unit on a support pad, such as a concrete slab, consider the following: • The pad should be at least 1” larger than the unit on all sides. • The pad must be separate from any structure. • The pad must be level. • The pad should be high enough above grade to allow for drainage. • The pad location must comply with National, State, and Local codes. 14 ODR-SVN001A-EN","Refrigerant Line Considerations Table 10. Factory Charge The outdoor condensing units are factory charged with the system charge required for the outdoor condensing unit, ten (10) feet of tested connecting line, and the smallest rated indoor evaporative coil match. Always verify proper system charge via subcooling (TXV/EEV). Table 11. Required Refrigerant Line Length Determine required line length and lift. You will need this to determine the subcooling charging corrections later in the installation process. Total Line Length = ___________________________Ft. Total Vertical Change (lift) = ____________________Ft. Line Length Table 12. Refrigerant Line Insulation Important: The Vapor Line must always be insulated. DO NOT allow the Liquid Line and Vapor Line to come in direct (metal to metal) contact. Note: The Vapor Line must always be insulated. Insulating the liquid line through attic spaces may benefit system performance by minimizing heat gain in the liquid line. Liquid Line Vapor Line Insulation ODR-SVN001A-EN 15","Refrigerant Line Considerations Table 13. Reuse Existing Refrigerant Lines CAUTION Brazed Joints! Failure to follow instructions below could result in minor to moderate injury or equipment damage. When using existing refrigerant lines, verify all joints are brazed and not soldered. For retrofit applications, where the existing indoor evaporator coil and/or refrigerant lines will be used, the following precautions should be taken. • Ensure that the indoor evaporator coil and refrigerant lines are the correct size. • Ensure that the refrigerant lines are free of leaks, acid, and oil. Important: For more information, see publication number SS- APG006–EN Table 14. Refrigerant Line Routing Precautions Important: Comply with National, State, and Local Codes when isolating line sets from joists, rafters, walls, or other structural elements. Important: For buried linesets, see publication number SS-APG006–EN. Important: Take precautions to prevent noise within the building structure due to vibration transmission from the refrigerant lines. For Example: • When the refrigerant lines must be fastened to floor joists or other framing in a structure, use isolation type hangers. • Isolation hangers should also be used when refrigerant lines are run in stud spaces or enclosed ceilings. • Where the refrigerant lines run though a wall, sill or enclosed ceiling- they should be insulated, isolated and serviceable if any braze connections are present. • Isolate the lines from all duct work. • Minimize the number of 90° turns. Table 15. Isolation From Joist/Rafter 8 Feet Maximum Joist/Rafter Isolator Side View 8 Feet Maximum Line Set Secure Vapor Line from joists using isolators every 8 ft. Secure Liquid Line directly to insulated Vapor Line using tape, wire, or other appropriate method every 8 ft. 16 ODR-SVN001A-EN","Table 16. Isolation In Wall Spaces 8 Feet Maximum Refrigerant Line Considerations Wall Isolator Side View 8 Feet Maximum Line Set Secure Vapor Line from joists using isolators every 8 ft. Secure Liquid Line directly to insulated Vapor Line using tape, wire, or other appropriate method every 8 ft. Table 17. Isolation Through Wall Wall Sealant Insulation Vapor Line Duct Work Isolator Line Set DO NOT hang line sets from duct work ODR-SVN001A-EN 17","Refrigerant Line Brazing Table 18. Braze the Refrigerant Lines 1. Remove caps or plugs. Use a deburring tool to debur the pipe ends. Clean both internal and external surfaces of the tubing using an emery cloth. 2. Remove the pressure tap cap, plastic tab and valve core from each service valves. 3. Purge the refrigerant lines and indoor coil with dry nitrogen. Note: A2L equipment shall have red marked service ports and pipes through which refrigerant is serviced. 18 ODR-SVN001A-EN","Table 18. Braze the Refrigerant Lines (continued) 4. Wrap a wet rag around the valve body to avoid heat damage and continue the dry nitrogen purge. 5. Braze the refrigerant lines to the service valves. a. For Units shipped with a field-installed external drier, check liquid line filter drier’s directional flow arrow to confirm correct direction of refrigeration flow (away from outdoor unit and toward evaporator coil) as illustrated. Braze the filter drier to the Liquid Line. 6. Continue the dry nitrogen purge. Do not remove the wet rag until all brazing is completed. Important: Remove the wet rag before stopping the dry nitrogen purge. Note: Precautions should be taken to avoid heat damage to base pan during brazing. It is recommended to keep the flame directly off of the base pan. 7. Replace the pressure tap valve cores and plastic tabs after the service valves have cooled. Refrigerant Line Brazing 3-4” from valve ODR-SVN001A-EN 19","Refrigerant Line Leak Check Table 19. Check for Leaks Important: The outdoor unit should not be tested higher than 450 PSIG for servicing or component replacement. The indoor unit and linesets should be tested to the max pressure specified on the outdoor or indoor unit nameplate. The service valves should be closed when pressure testing the indoor unit and linesets to separate the outdoor unit from the indoor unit. 1. Final Pressure Check - Isolate the outdoor unit from the indoor unit and linesets using the service valves. Pressurize the indoor unit and linesets to the max pressure specified on the outdoor or indoor unit nameplate for a minimum of 60 minutes. Do not add additional refrigerant or test gas after reaching the indoor unit specified pressure. The system should show no loss of pressure once pressurized. Once the pressure test is complete follow the steps for evacuation. *OPTIONAL (Preliminary Pressure Check) Pressurize the indoor unit and linesets to 150 PSIG using dry nitrogen. 2. Check for leaks by using a soapy solution at each brazed location. Note: Remove nitrogen pressure and repair any leaks before continuing. Flow Rate CuFt/Hr 15 30 60 < 50 feet 2 Minutes 1 Minute 1 Minute Nitrogen Purge Times Lineset Length < 100 feet 4 Minutes 2 Minutes 1 Minute < 150 feet 6 Minutes 3 Minutes 2 Minutes < 200 feet 8 Minutes 4 Minutes 2 Minutes 20 ODR-SVN001A-EN","Refrigerant Line and Indoor Coil Evacuation Important: Do not open the service valves until the refrigerant lines and indoor coil leak check and evacuation are complete. 1. Evacuate until the micron gauge reads no higher than 350 microns, then close off the valve to the vacuum pump. 2. Observe the micron gauge. Evacuation is complete if the micron gauge does not rise above 1500 microns in ten (10) minute. 3. When evacuation is complete, blank off the vacuum pump and micron gauge, and close the valves on the manifold gauge set. Refrigerant Line Leak Check 0350 Microns ON OFF 10 MIN. Under no circumstances shall potential sources of ignition be used in the searching for or detection of refrigerant leaks. The following leak detection methods are deemed acceptable for all refrigerant systems: • Electronic leak detectors calibrated for R454B • Bubble method If a leakage of refrigerant is found which requires brazing, all of the refrigerant shall be recovered from the system, or isolated (by means of shut off valves) in a part of the system remote from the leak. ODR-SVN001A-EN 21","Refrigerant Line Leak Check Servicing When Servicing: • The area shall be checked with an appropriate refrigerant detector prior to and during work, to ensure the technician is aware of potentially toxic or flammable atmospheres. • Ensure that the leak detection equipment being used is suitable for use with all applicable refrigerants, i.e. non-sparking, adequately sealed or intrinsically safe. • Work shall be undertaken under a controlled procedure so as to minimise the risk of a flammable gas or vapor being present while the work is being performed. • If any hot work is to be conducted on the refrigerating equipment or any associated parts, appropriate fire extinguishing equipment shall be available to hand. • Have a dry powder or CO2 fire extinguisher adjacent to the servicing area. • Ensure that the area is in the open or that it is adequately ventilated before breaking into the system or conducting any hot work. • A degree of ventilation shall continue during the period that the work is carried out. The ventilation should safely disperse any released refrigerant and preferably expel it externally into the atmosphere. Important: The following leak detection methods are deemed acceptable for all refrigerant systems: 1. Electronic leak detectors calibrated for R–454B 2. Bubble method Important: Under no circumstances shall potential sources of ignition be used in the searching for or detection of refrigerant leaks. • If a leak is suspected, all naked flames shall be removed/extinguished. • If a leakage of refrigerant is found which requires brazing, all of the refrigerant shall be recovered from the system, or isolated (by means of shut off valves) in a part of the system remote from the leak. • If repairs must be made after system is charged, properly and safely remove or isolate refrigerant and purge the section of the system needing repair with inert gas or oxygen free nitrogen prior to opening the circuit. • The REFRIGERANT CHARGE shall be recovered into the correctly marked recovery cylinders. Ensure that the outlet for the vacuum pump is not close to any potential ignition sources and that ventilation is available.\" • Nitrogen purge chart: Flow Rate CuFT/Hr 15 30 60 < 50 feet 2 Minutes 1 Minute 1 Minute Nitrogen Purge Times Lineset Length < 100 feet < 150 feet 4 Minutes 6 Minutes 2 Minutes 3 Minutes 1 Minute 2 Minutes < 200 feet 8 Minutes 4 Minutes 2 Minutes • Ensure that only appropriate refrigerant recovery cylinders are employed. Ensure that the correct number of cylinders for holding the total system charge is available. Only use cylinders designated for the recovered refrigerant and labelled for that refrigerant. Cylinders shall be complete with pressure-relief valve and associated shut-off valves in good working order. • A calibrated weighing scale shall be available and in good working order. Hoses shall be complete with leak-free disconnect couplings and in good condition. Ensure any associated electrical components are sealed. • The recovered refrigerant shall be returned to the refrigerant supplier in the correct recovery cylinder. Do not mix refrigerants. • If compressors or compressor oils are to be removed, ensure that they have been evacuated to an acceptable level to make certain that FLAMMABLE REFRIGERANT does not remain within the lubricant. 22 ODR-SVN001A-EN","Service Valves Table 20. Open the Gas / Vapor Service Valve First Important: Leak check and evacuation must be completed before opening the service valves. Note: Do not vent refrigerant gases into the atmosphere. Cap 1. Remove valve stem cap. 2. Using a wrench, turn valve stem 1/4 turn counterclockwise to the fully open position. 3. Replace the valve stem cap to prevent leaks. Tighten finger tight plus an additional 1/4 turn. Note: Valve caps need to be brass or locking style. Note: Opening the Vapor service valve first ensures the compressor oil stays in the compressor at start up. Unit Side of Valve 1/4 Turn Only Counterclockwise for Full Open Position Valve Stem Pressure Tap Port Gas Line Connection Table 21. Open the Liquid Service Valve WARNING System Charge! Failure to follow instructions below could result in abrupt release of system charge and could result in serious injury or property damage. When opening the suction and liquid line service valve, turn the valve stem counterclockwise only until the stem contacts the rolled edge. Do not apply torque. Cap Unit Side of Service Valve Important: Leak check and evacuation must be completed before opening the service valves. 4. Remove service valve cap. 5. Fully insert 3/16” hex wrench into the stem and back out counterclockwise until valve stem just touches the rolled edge (approximately five (5) turns). 6. Replace the valve cap to prevent leaks. Tighten finger tight plus an additional 1/4 turn. Service Port 3/16” Hex Wrench Rolled Edge to Captivate Stem Hex Headed Valve System ODR-SVN001A-EN 23","Electrical – Low Voltage Communicating Table 22. Low voltage maximum wire length This table defines the size and combined total maximum length of low voltage wiring from the outdoor unit, to the indoor unit, and to the thermostat. Note: The use of color coded low voltage wire is recommended to simplify connections between the outdoor unit, the control, and the indoor unit. WIRE SIZE CONTROL WIRING MAX. WIRE LENGTH 18 AWG 500 Ft. Combined Table 23. Low voltage hook-up diagrams Thermostat HOT 24 VAC R FAN G 24 VAC B/C Commo n O COOL/HEAT 1st STAGE Y1 COOL/HEAT 2nd STAGE Y2 HEATING W1 W2 BK Evaporator Coil MCB R R G G B B Y1 Yi Yo BK BKi Furnace R G B O Y1 Y2 W1 W2 BK Outdoor Unit R B 1) Units with pigtails require wirenuts for connections. Cap all unused wires. O 2) For 24V control, connect factory supplied harness to circuit board at evaporator. Complete all other wiring connections at the furnace Y1 3) For AC systems, O should be connected from the thermostat to the OD unit or O should be wired Y2 with Y1 at the OD unit 4) R must be connected at the OD unit X2 With 5TEM6 3 Stage, 24V Inverter, AC or HP 24 VAC HOT FAN 24 VAC Common SOV COOL/HEAT 1st STAGE COOL/HEAT 2nd STAGE Thermostat R G B O Y1 Y2 AUX/EMERGENCY HEAT 1st STAGE W1 AUX/EMERGENCY HEAT 2nd STAGE W2 Air Handler R G B Blue O Y1 Y2 Yo YL/BLK W1 White W2 White BK WH/BLK Outdoor R B O Y2 Y1 X2 Black 1) Units with pigtails require wirenuts for connections. 2) Cap all unused wires. 3) In AC systems, if the thermostat has only one stage of heat, jumper all W connections together to get multiple stages of electric heat. 4) For AC systems, O should be connected from the thermostat to the OD unit or O should be wired with Y1 at the OD unit 5) R must be connected at the OD unit Opt i on al With 5TAM5 3 Stage, 24V Inverter, AC or HP With 5TAMX/5TEMC 3 Stage, 24V Inverter, AC or HP 24 VAC HOT FAN 24 VAC Common SOV COOL/HEAT 1st STAGE COOL/HEAT 2nd STAGE Thermostat R G B O Y1 Y2 AUX/EMERGENCY HEAT 1st STAGE W1 AUX/EMERGENCY HEAT 2nd STAGE W2 AUX/EMERGENCY HEAT 3rd STAGE W3 Air Handler R G B Blue Y1 Y2 Yo YL/BLK W1 White W2 White W3 Brown 1) Units with pigtails require wire nuts for connections. 2) Cap all unused wires. 3) In AC systems, if the thermostat has only one stage of heat, jumper all W connections together to get multiple stages of electric heat. 4) For AC systems, O should be connected from the thermostat to the OD unit or O should be wired with Y1 at the OD unit 5) R must be connected at the OD unit Outdoor R B O Y2 Y1 X2 Black 24 VAC HOT PWM FAN 24 VAC Common SOV COOL/HEAT 1st STAGE COOL/HEAT 1st STAGE Thermostat R BK G B (6) O (3) Y1 Y2 AUX/EMERGENCY HEAT 1st STAGE W1 AUX/EMERGENCY HEAT 2nd STAGE W2 AUX/EMERGENCY HEAT 3rd STAGE W3 Air Handler Outdoor R R (1) (5TAMX only) BK (1) G (5TEMC only) B B Blue (6) O O Y1in Y2in (2) Y1out Y1 Y2out Y2 White W1 X2 (4) W2 White BK WH/BLK Optional 1. Separate the BK wire from either G (5TEMC models) or R (5TAMX models) when using the BK functionality from the thermostat or humidistat. 2. Yin and Yout connections must be made as shown for freeze protection, internally mounted condensate overflow, and refrigerant leak detection circuits to function properly. 3. 3rd party condensate switch should break the Y1in circuit between the thermostat and AHC. 4. X2 is necessary if not using select Trane or American Standard thermostats. 5. In AC systems for multiple stages of electric heat jumper W1, W2, and W3 together if comfort control has only one stage of heat. 6. For AC systems, O should be connected from the thermostat to the OD unit or O should be wired with Y1 at the OD unit 7. R must be connected at the OD unit 24 ODR-SVN001A-EN","Electrical – Low Voltage Communicating Refrigerant Detection System Guidelines • The approved ID/OD combination will provide sufficient safe ventilation in case of a leak. • Refer Indoor Unit Installer's Guide for correct specifications on indoor unit install. • All systems require Refrigerant Detection Systems. • RDS (Refrigerant Detection System) included in an A2L System. ODR-SVN001A-EN 25","Electrical – High Voltage Table 24. High Voltage Power Supply WARNING Live Electrical Components! Failure to follow all electrical safety precautions when exposed to live electrical components could result in death or serious injury. When it is necessary to work with live electrical components, have a qualified licensed electrician or other individual who has been properly trained in handling live electrical components perform these tasks. The high voltage power supply must agree with the equipment nameplate. Power wiring must comply with national, state, and local codes. Follow instructions on unit wiring diagram located on the inside of the control box cover and in the Service Facts document included with the unit. Table 25. High Voltage Disconnect Switch WARNING Electrical Shock Hazard! Failure to follow instructions below could result in death or serious injury or property damage. Confirm proper grounding before connecting electrical supply. WARNING Hazardous Voltage! Failure to disconnect power before servicing could result in death or serious injury. Disconnect all electric power, including remote disconnects before servicing. Follow proper lockout/tagout procedures to ensure the power can not be inadvertently energized. Verify that no power is present with a voltmeter. Install a separate disconnect switch at the outdoor unit. For high voltage connections, flexible electrical conduit is recommended whenever vibration transmission may create a noise problem within the structure. Table 26. High Voltage Disconnect Switch Ground the outdoor unit per national, state, and local code requirements. 26 ODR-SVN001A-EN","Table 27. Cabling Electrical – High Voltage WARNING Safety Hazard! Failure to follow instructions below could result in death or serious injury, and property damage. Confirm the cabling is protected from wear and tear, corrosion, excessive pressure, vibration, sharp edges, and any other adverse environmental effects. ODR-SVN001A-EN 27","Integrated Variable Speed Control Board LED Indicators J4 24 VAC Thermostat Control J16 Personality Module J11 Program Port S6 Force Defrost JP1 Defrost term Temp J17 LSOV J5 EEV SEG1 status LED SEG2 fault LED J2- J3 FB *Audit specific J19 Data Port Value 0 1 2 3 4 5 6 7 8 9 A b C d E F H P J21 AMB J22 Dis_T J23 Coil_T J40 -J41 TEST *Audit specific. J8 AOC-MOC Int er face • Multi‐speed units display the status and faults via two 7‐segment LED displays on the drive AOC. • If multiple faults are present, the 7‐segment LED displays will cycle through the faults. • The digital display also offers a diagnostics mode to cycle through historical faults. 1st Digit - Status Standby Starting Low Speed High Speed Boost Speed Limp Mode Preheating Defrosting De-rate Oil-Return Software Error Fault Hard lock - Multi-Speed Status/Fault List 2nd Digit - Faults No Fault MOC Fault MOC Communication Fault Compressor Internal Protection (IOL/OLP) Compressor Overcurrent Protection Outdoor Fan Overcurrent Protection High Preheat IPM Temperature Protection High Coil Temperature Protection High Discharge Temperature Protection High MOC Compressor IPM Temperature Outdoor Ambient Temperature Sensor Fault AOC Jumper Pin Engaged Coil Temperature Sensor Fault Discharge Temperature Sensor Fault High MOC PFC Temperature Protection High MOC Fan IPM Temperature Protection Pressure Protection (High or Low) 28 ODR-SVN001A-EN","Start Up 1. Ensure you have completed the following sections “Refrigerant Line Brazing,” p. 18 through “Electrical – High Voltage,” p. 26. 2. Set System Thermostat to OFF. 3. Turn ON disconnect(s) to apply power to the indoor and outdoor units. 4. Wait 20 minutes before starting the unit if the outdoor ambient temperature is below 85° F. ON OFF 20 MIN. ODR-SVN001A-EN 29","System Charge Adjustment Table 28. Temperature measurements Check the outdoor temperatures. Subcooling in Cooling Mode is the only recommended method of charging between 55 ° F and 115° F ambient outdoor temperature. Confirm charge afterward by verifying subcooling. For best results the indoor temperature should be kept between 70° F to 80° F. 120° F 55° F 66° F 0° F Table 29. Subcooling charging corrections Determine the final subcooling value using total Line Length and Lift measured in “Required Refrigerant Line Length” and the “Subcooling Charging Corrections Charts”. Subcooling Charging Correction Worksheet Total Line Length (ft) ________________________ Total Vertical Charge (lift) ________________________ (Values from — Required Refrigerant Line Length) Design Subcooling Value ________________________ (from nameplate or Service Facts) Final Subcooling Value ________________________ Note: Outdoor Temperature must be between 55°F and 115°F with Indoor Temperature kept between 70°F and 80°F. If starting up incolder conditions, will need to return when the conditions are correct to validate refrigerant charge. 30 ODR-SVN001A-EN","Charging the Unit Table 30. Proper Gauge Pressure Using the Standard R-454B Subcool Charging Chart, adjust refrigerant level to attain proper gauge pressure. Note: Use bubble point, per the included chart, for calculating subcooling. Add refrigerant if the Liquid Gauge Pressure is lower than the chart value. 1. Connect gauges to refrigerant bottle and unit as illustrated. 2. Purge all hoses. 3. Place refrigerant bottle on a scale and then open bottle. 4. Stop adding refrigerant when liquid line temperature and Liquid Gauge Pressure match the charging chart. Note: Recover refrigerant if the Liquid Gauge Pressure is higher than the chart value. Note: Ensure that contamination of different refrigerants does not occur when using charging equipment. Cylinders shall be kept in an appropriate position according to the instructions. Ensure that the REFRIGERATING SYSTEM is earthed prior to charging the system with refrigerant. Table 31. Stabilize the system 5. Wait 20 minutes for the system condition to stabilize between adjustments. Note: When the Liquid Line Temperature and Gauge Pressure approximately match the chart, the system is properly charged. 6. Remove gauges. 7. Replace service port caps to prevent leaks. Tighten finger tight plus an additional 1/6 turn. 20 MIN. Table 32. System Information 8. Record system pressures and temperatures after charging is complete. Outdoor model number = ________________________ Measured Outdoor Ambient = ________________________°F Measured Indoor Ambient = ________________________°F Measured Liquid Line Temp = ________________________°F Measured Suction Line Temp = ________________________°F Table 33. Total System Charge Indoor Wet Bulb = ________________________°F Liquid Gauge Pressure = ________________________ PSIG Suction Gauge Pressure = ________________________ PSIG 9. Complete the “Total System Charge” chart rating label below and label located on the outside of the unit with a permanent marker. a. Charge added at Factory = ___________________lb/oz b. Charge added at install = ___________________lb/oz c. Total System Charge (a + b) = ___________________lb/oz ODR-SVN001A-EN 31","Charging Below 55º F Outdoor Temperature in Heating Mode Table 34. Charging below 55º F outdoor temperature in heating mode The Subcooling Charging method in cooling is not recommended below 55º F outdoor temperature. The only recommended method of charging at outdoor temperatures below 55º F is weighing in the charge in heating mode. STEP 1 - Determine additional charge. Note: The nameplate charge value represents the amount of refrigerant shipped in the outdoor unit and is compatible with 10 feet of AHRI rated refrigerant lines and the smallest AHRI rated coil. Using the method below, find the charge associated with the additional length of tubing above 10 ft. and record it below. Calculating Charge Using the Weigh-In Method 1. Measure in feet the distance between the outdoor unit and the indoor unit. (Include the entire length of the line from the service valve to the IDU.) Subtract 10 ft from this entire length and record on line 1. 2. Enter the charge multiplier (0.47 oz./ft for 3/8\" & 0.30 oz./ft for 5/16\"). 3. Multiply the total length of refrigerant tubing (Line 1) times the value on Step 2. Record the result on Line 3 of the Worksheet. 4. This is the amount of refrigerant to weigh-in prior to opening the service valves. Weigh-In Method can be used for the initial installation, or anytime a system charge is being replaced. Weigh-In Method can also be used when power is not available to the equipment site or operating conditions (indoor/outdoor temperatures) are not in range to verify with the subcooling charging method. 1. Total Line length (ft) –10 ft _______________ 2. Charge multiplier = for 3/8\", use .47 oz. per foot and for 5/16\", use .30 oz. per foot 3. Step 1 x Step 2 = ______________ 4. Refrigerant (oz) = ______________ STEP 2 - Stabilize the system by operating for a minimum of 20 minutes. At startup, or whenever charge is removed or added, the system must be operated for a minimum of 20 minutes to stabilize before accurate measurements can be made. 20 MIN. STEP 3 - Complete the “Total System Charge” chart rating label below and label located on the outside of the unit with a permanent marker. Note: Complete the “Total System Charge” chart when final charging is complete. a. Charge added at Factory = ___________________lb/oz b. Charge added at install = ___________________lb/oz c. Total System Charge (a + b) = ___________________lb/oz STEP 4 - Return to site for adjustment. Important: Return in the spring or summer to accurately charge the system in the “Charging Mode - Cooling” with outdoor ambient above 55º F. 32 ODR-SVN001A-EN","Defrost Control (Heat Pump only) Demand Defrost The demand defrost control measures heat pump outdoor ambient temperature with a sensor located outside the outdoor coil. A second sensor located on the outdoor coil is used to measure the coil temperature. The difference between the ambient and the colder coil temperature is the difference or Delta-T measurement. This Delta-T measurement is representative of the operating state and relative capacity of the heat pump system. By measuring the change in Delta-T, we can determine the need for defrost. The coil sensor also serves to sense outdoor coil temperature for termination of the defrost cycle. Fault Identification A fault condition is indicated by the LED display on the control board. Defrost Enabled Demand Defrost is enabled with the following inputs to the Integrated Control: • Outdoor ambient temperature sensor (ODS-B) reporting an outdoor temperature at or below 50° F. • Heating demand from the thermostat for a specific time period. Defrost Initiation The calculated temperature difference between the outdoor temperature sensor and the coil temperature sensor is called Delta T. Defrost can occur once the current Delta T exceeds the Delta T initiate value. This adaptive logic assures a complete defrost for a range of outdoor temperatures. DEFROST TERMINATION PROFILES NOTES: Forced Defrost 1. System must be running with demand from the thermostat. 2. Forced defrost can be initiated in heat mode only. 3. Press and hold the forced defrost button on the control board for over 5 seconds. 4. When forced defrost begins the LED display will show a 7 as the first digit. Note: The defrost termination temperature can be increased by clipping the defrost termination jumper pin. WARNING Safety Hazard! Failure to follow instructions below could result in death or serious injury and equipment or property damage. • Do not use any items other than those approved by the manufacturer for defrosting or cleaning process. • Store the appliance in a room without continuously operating ignition sources(for example: open flames, an operating gas appliance, or an operating electric heater). • Do not pierce or burn. • Be cautious that refrigerants may be odorless. ODR-SVN001A-EN 33","Checkout Procedures The final phase of the installation is the system Checkout Procedures. The following list represents the most common items covered in a Checkout Procedure. Confirm all requirements in this document have been met. ☐ All wiring connections are tight and properly secured. ☐ Voltage and running current are within limits. ☐ All refrigerant lines (internal and external to equipment) are isolated, secure, and not in direct contact with each other or structure. ☐ Supply registers and return grilles are open, unobstructed, and air filter is installed. ☐ Indoor blower and outdoor fan are operating smoothly and without obstruction. ☐ Indoor airflow should be configured per indoor Installer's Guide. ☐ All braze connections have been checked for leaks. A vacuum of 350 microns provides confirmation that the refrigeration system is leak free and dry. Additional refrigerant weight is recorded on a label by the unit nameplate. ☐ Final unit inspection to confirm factory tubing has not shifted during shipment. Adjust tubing if necessary so tubes do not rub against each other or any component when unit runs. ☐ Ductwork is sealed and insulated. ☐ All drain lines are clear with joints properly sealed. Pour water into drain pan to confirm proper drainage. Provide enough water to ensure drain trap is primed. ☐ Verify blower and fan set screws are tight. ☐ Cover panels are in place and properly tightened. ☐ System functions safely and properly in all modes. ☐ Owner has been instructed on use of system and given manual. ☐ ENSURE Refrigerant Leak Detection system is operational. ☐ ENSURE refrigerant quantity is marked on OD unit. 34 ODR-SVN001A-EN","Symbols ODR-SVN001A-EN 35","Notices FCC Notice Contains FCC ID: WAP3025 This device complies with part 15 of the FCC Rules. Operation is subject to the following two conditions: (1) This device may not cause harmful interference, and (2) this device must accept any interference received, including interference that may cause undesired operation. The antenna(s) used for this transmitter must be installed to provide a separation distance of at least 20 cm from all persons and must not be collocated or operating in conjunction with any other antenna or transmitter. This equipment has been tested and found to comply with the limits for Class B Digital Device, pursuant to Part 15 of the FCC Rules. These limits are designed to provide reasonable protection against harmful interference in a residential installation. This equipment generates and can radiate radio frequency energy and, if not installed and used in accordance with the instructions, may cause harmful interference to radio communications. However, there is no guarantee that interference will not occur in a particular installation. If this equipment does cause harmful interference to radio or television reception, which can be determined by turning the equipment off and on, the user is encouraged to try to correct the interference by one or more of the following measures. • Reorient or relocate the receiving antenna • Increase the separation between the equipment and receiver • Connect the equipment into an outlet on a circuit different from that to which the receiver is connected • Consult the dealer or an experienced radio/TV technician for help Any changes or modifications not expressly approved by the party responsible for compliance could void the user’s authority to operate the equipment. IC Notice Contains IC ID: 7922A-3025 This device complies with Industry Canada license exempt RSS standard(s). Operation is subject to the following two conditions: (1) this device may not cause interference, and (2) this device must accept any interference, including interference that may cause undesired operation of the device. Le present appareil est conforme aux CNR d’Industrie Canada applicables aux appareils radio exempts de license. L’exploitation est autorisée aux deux conditions suivantes: (1) l’appareil de doit pas produire de brouillage, et (2) l’utilisateur de l’appareil doit accepter tout brouillage radioélectrique subi, même si le brouillage est susceptible d’en compromettre le fonctionnement. 36 ODR-SVN001A-EN","Notes ODR-SVN001A-EN 37","Notes 38 ODR-SVN001A-EN","Notes ODR-SVN001A-EN 39","About American Standard Heating and Air Conditioning American Standard has been creating comfortable and affordable living environments for more than a century. For more information, please visit www.americanstandardair.com. The AHRI Certified mark indicates company participation in the AHRI Certification program. For verification of individual certified products, go to ahridirectory.org. The manufacturer has a policy of continuous data improvement and it reserves the right to change design and specifications without notice. We are committed to using environmentally conscious print practices. ODR-SVN001A-EN 18 Mar 2025 Supersedes 11-BC54D1-1A-EN (September 2024) ©2025 American Standard Heating and Air Conditioning"]}