{"v":1,"file":"ameristar-m4ah3-air-handler-install.pdf","pages":["INSTALLATION INSTRUCTIONS HIGH EFFICIENCY AIR HANDLERS 1.5-5Tons FEATURING R-410A OR R22 REFRIGERANT RECOGNIZE THIS SYMBOL AS AN INDICATION OF IMPORTANT SAFETY INFORMATION WARNING These instructions are intended as an aid to qualified licensed service personnel for proper installation, adjustment and operation of this unit. Read these instructions thoroughly before attempting installation or operation. Failure to follow these instruction may result in improper installation,adjustment, service or maintenance possibly resulting in fire, electrical shock, property damage, personal injury or death. DO NOT DESTROY THIS MANUAL Please read carefully and keep in a safe place for future reference by a serviceman. 88-M4AH3001-1A-EN","TABLE OF CONTENTS 1.0 SAFETY.................................................................................................................3 2.0 GENERAL.............................................................................................................5 2.1 UNIT DIMENSIONS........................................................................................6 3.0 APPLICATIONS....................................................................................................7 3.1 VERTICAL UPFLOW.......................................................................................7 3.2 VERTICAL DOWNFLOW.................................................................................7 3.3 HORIZONTAL..................................................................................................8 3.4 INSTALLATION IN AN UNCONDITIONED SPACE.........................................9 4.0 ELECTRICAL WIRING........................................................................................10 4.1 POWER WIRING...........................................................................................10 4.2 CONTROL WIRING.......................................................................................10 4.3 GROUNDING.................................................................................................11 4.4 ELECTRICAL DATA.......................................................................................11 4.5 ELECTRIC KIT MCA/MOP DATA....................................................................12 5.0 AIRFLOW PERFORMANCE...............................................................................13 6.0 DUCTWORK........................................................................................................15 7.0 REFRIGERANT CONNECTIONS........................................................................16 7.1 CONDENSATE DRAIN TUBING....................................................................16 8.0 AIR FILTER (not factory-installed)....................................................................17 9.0 FILTER INSTALLATION DIMENSIONS ............................................................. 18 10.0 WIRE DIAGRAM................................................................................................19 2","This document is customer property and is to remain with this unit. These instructions do not cover all the different variations systems nor does it provide for every possible contingency to be met in connection with installtion. All phases of this installation must comply with NATIONAL STATE AND LOCAL CODES. If additional information is required please contact your local distributor. 1.0 SAFETY This is a safety alert symbol. When you see this symbol on labels or in manuals, be alert to the potential for personal injury. This is an attention alert symbol. When you see this symbol on labels or in manuals, be alert to the potential for personal injury. WARNING Disconnect all power to unit before installing or servicing. More than one disconnect switch may be required to de-energize the equipment. Hazardous voltage can cause server personal injury or death. WARNING If removal of the blower assembly is required, all disconnect switches supplying power to the equipment must be de-energized and locked (if not in sight of unit ) so the field power wires can be safely removed from the blower assembly. Failure to do so can cause electrical shock resulting in personal injuring or death. WARNING Because of possible damage to equipment or personal injury, installation, service, and maintenance should be performed by a trained, qualified service personnel. Consumer service is recommended only for filter cleaning / replacement. Never operate the unit with the acess panels removed. WARNING These instructions are intended as an aid to qualified, licensed service personnel for proper installation, adjustment and operation of this unit. Read these instructions thoroughly before attempting installation or operation. failure to follow these instructions may result in improper installation, adjustment, service or maintenance possibly resulting in fire, electrical shock, property damage, personal injury or death. 3","WARNING The unit must be permanently grounded. Failure to do so can result in electrical shock causing personal injury or death. WARNING PROPOSITION 65: This appliance contains fiberglass insulation. Respirable particles of fiberglass are known to State of California to cause cancer. All manufacturer products meet current federal OSHA Guidelines for safety. California Proposition 65 warnings are required for certain products, which are not covered by the OSHA standards. California’s Proposition 65 requires warnings for products sold in California that contain or produce any of over 600 listed chemicals known to the State of California to cause cancer or birth defects such as fiberglass insulation, lead in brass, and combustion products from natural gas. All “new equipment” shipped for sale in California will have labels stating that the product contains and /or produces Proposition 65 chemicals. Although we have not changed our processes, having the same label on all our products facilitates manufacturing and shipping. We cannot always know “when, or if” products will be sold in the California market. You may receive inquiries from customers about chemicals found in, or produced by, some of our heating and air-conditioning equipment, or found in natural gas used with some of our products. Listed below are those chemicals and substances commonly associated with similar equipment in our industry and other manufacturers. Glass Wool (Fiberglass) Insulation Carbon Monoxide (CO). Formaldehyde Benzene More details are available at the websites for OSHA (Occupational Safety and Health Administration), at www.osha.gov and the State of California’s OEHHA (Office of Environmental Health Hazard Assessment), at www.oehha.org. Consumer education is important since the chemicals and substances on the list are found in our daily lives. Most consumers are aware that products present safety and health risks, when improperly used, handled and maintained. CAUTION 4","WARNING The first 6 inches of supply air plenum and ductwork must be constructed of sheet metal as required by NFPA 90B. The supply air plenum or duct must have a solid sheet metal bottom directly under the unit with no openings, registers or flexible air ducts located in it. If flexible supply air ducts are used they may be located only in the vertical walls of rectangular plenum, a minimum of 6 inches from the solid bottom. Metal plenum of duct may be connected to the combustible floor base, if not, it must be connected to the unit supply duct exposed to the supply air opening from the downflow unit. Exposing combustible (non-metal) material to the supply opening of a downflow unit can cause a fire resulting in property damage, personal injury or death. Exception warning to downflow: Installations on concrete floor slab with supply air plenum and ductwork completely encased must be not less than 2 inches of concrete (See NFPA 90A). 2.0 GENERAL These Air Handlers are four way compatible for upflow ,downflow ,horizontal right and left positions. This Air Handler provides the flexibility for installation in any upflow or downflow horizontal application. The direct drive motors provides a selection of air volume to match any application. 3-Speed motors provide selections of air flow to meet desired applications. Top and side power and control wiring, accessible screw terminals for control wiring all combine to make the installation easy, and minimize installation cost. Please contact your local distributor. See fig.1. 5","2.1 UNIT DIMENSIONS ELECTRICAL CONNECTIOS MAY EXIT TOP OR EITHER SIDE HIGH VOLTAGE CONNECTION 7/8”, 1-23/64”, 1-23/32” DIA KNOCK OUTS NOTE: 24” CLEARANCE IS REQUIRED IN THE FRONT OF THE UNIT FOR FILTER AND COIL MAINTENANCE. SUPPLY AIR 105 16 FLANGES ARE PROVIDED FOR FIELD INSTALLATION W A LOW VOLTAGE CONNECTION BREAKER SWITCH (FOR ELECTRIC HEATER ONLY) H VAPOR LINE CONNECTION COPPER (SWEAT) LIQUID LINE CONNECTION COPPER (SWEAT) AUXILIARY DRAIN CONNCECTION 3/4” FEMALE PIPE THREAD (NPT) AUXILIARY DRAIN CONNECTION 3/4” FEMALE PIPE THREAD (NPT) D PRIMARY DRAIN CONNCETION 3/4” FEMALE PIPE THREAD (NPT) UPFLOW UNIT SHOWN; UNIT MAY BE INSTALLED UPFLOW, DOWNFLOW, HORIZONTAL RIGHT, OR LEFT AIR SUPPLY. DIMENSIONAL DATA MODEL SIZE 18 24 30 36 42 48 60 UNIT HEIGHT \"H\" IN. [mm] 41-3/8\"[1050] 41-3/8\"[1050] 41-3/8\"[1050] 46-1/2\"[1180] 46-1/2\"[1180] 54-1/2\"[1385] 54-1/2\"[1385] Fig.1 DIMENSIONS Dimensions inch [mm] UNIT WIDTH UNIT LENGHT \"W\" IN.[mm] \"D\" IN.[mm] 18-1/8\"[ 460] 20-1/2\"[520] 18-1/8\"[ 460] 20-1/2\"[520] 18-1/8\"[ 460] 20-1/2\"[520] 19-5/8\"[500] 21-5/8\"[550] 19-5/8\"[500] 21-5/8\"[550] 22\"[560] 24\"[610] 22\"[560] 24\"[610] SUPPLY DUCT \"A\" 16\"[406] 16\"[406] 16\"[406] 18\"[456] 18\"[456] 19-1/2\"[496] 19-1/2\"[496] UNIT WEIGHT /SHIPPING WEIGHT (LBS.[kg]) 103/116 [47]/[53] 106/119 [48]/[54] 110/123 [50]/[56] 134/147 [61]/[67] 134/147 [61]/[67] 169/185 [77]/[84] 172/187 [78]/[85] 6","3.0 APPLICATIONS 3.1 VERTICAL UPFLOW Vertical Upflow configuration is the factory set on all models (see Fig 1). . If return air is to be ducted, install duct flush with floor. Use fireproof resilient gasket 1/8 to 1/4 in. thick between the ducts, unit and floor. Set unit on floor over opening. IMPORTANT NOTE Torque applied to drain connections should not exceed 15.ft.lbs.(see Fig.1&2) 1-9/16 5/16 2-13/16 1-1/4 2-15/16 5/16 1-3/8 2-15/16 Fig.2 DIMENSIONS FOR FRONT CONNECT COIL 3.2 VERTICAL DOWNFLOW Conversion to Vertical Downflow: A vertical upflow unit may be converted to vertical downflow . Remove the door and indoor coil and reinstall 180° from original position. See Fig3. IMPORTANT: To comply with certification agencies and the National Electric Code for horizontal right application, the circuit breaker(s) on field-installed electric heater kits must be re-installed per procedure below so that the breaker switch “on” position and marking is up and, “off” position and marking is down. To rotate breaker(s): Rotate one breaker set (circuit) at a time starting with the one on the right. Loosen both lugs on the load side of the breaker. (Make sure that wires are identified and are reinstalled into proper breaker).Wires are bundles with wire ties, one bundle going to the right lug and one bundle going to the left lug. 7","Using a screwdriver or pencil, lift blue plastic tab with hole away from breaker until breaker releases from mounting opening. With breaker held in hand, rotate breaker so that “on” position is up, “off” position is down with unit in planned vertical mounting position. insert right wire bundle into top right breaker lug, ensuring all strands of all wires are inserted fully into lug, and no wire insulation is in lug. Tighten lug as tight as possible while holding circuit breaker. Check wires and make sure each wire is secure and none are loose. Repeat for left wire bundle in left top circuit breaker lug. Replace breaker by inserting breaker mounting tab opposite white pull tab in opening, hook mounting tab over edge in opening. With screwdriver or pencil, pull blue tab with hole away from breaker while setting that side of breaker into opening. When breaker is in place, release tab, locking circuit breaker into location in opening. Repeat above operation for remaining breaker(s) (if more than one is provided). Replace single point wiring jumper bar, if it is used, on line side of breaker and tighten securely. Double check wires and lugs to make sure all are secure and tight. Check to make sure unit wiring to circuit breaker load lugs match that shown on the unit wiring diagram. CAUTION When using the unit with electrical heater, the switch is used only for electrical heater on the front of panel. 3.3 HORIZONTAL Horizontal right is the default factory configuration for the units. Horizontal left isn’t the default factory configuration for the units. Conversion to Horizontal: A vertical upflow unit may be converted to horizontal left by removing indoor coil assembly and reinstalling coil as shown for left hand air supply. And reinstall coil in unit as shown for left hand air supply. • Rotate unit into the downflow position, with the coil compartment on top and the blower compartment on bottom. See Fig. 3. • Reinstall the indoor coil 180° from original position. Ensure the retaining channel is fully engaged with the coil rail. See Fig. 3. • Secondary drain pan kits are recommended when the unit is configured for the horizontal position over a finished ceiling and/or living space. 8","A 1:4 ENSURE THE RETAINING CHANNEL IS FULLY ENGAGED WITH THE COIL RAIL. DETAIL A RAILS A AIRFLOW AIRFLOW RAILS Fig.3 VERTICAL DOWNFLOW & HORIZONTAL LEFT APPLICATIONS (lower front service panel removed “view”.) REAR WATER CATCHER TOP AIR STOP STRAPS HORIZONTAL ADAPTER KIT VAPOR LINE CONNECTION LIQUID LINE CONNECTION VERTICAL DRAIN PAN FRONT WATER CATCHER AUXILIARY HORIZONTAL DRAIN CONNECTION PRIMARY DRAIN CONNECTION THIS SYSTEM IS CHARGED WITH NITROGEN BEFORE SHIPMENT AUXILIARY UPFLOW/DOWNFLOW DRAIN CONNECTION Fig.4 INDOOR COIL AND DRAIN PAN SET-UP 9","CAUTION Horizontal units must be configured for right hand air supply or left hand air supply. Horizontal drain pan must be located under indoor coil. Failure to use the drain pan can result in property damage. Conversion in Horizontal Direction: Horizontal right-hand supply can be changed to horizontal left-hand supply by removing the indoor coil and reinstalling 180° from original. 3.4 INSTALLATION IN AN UNCONDITIONED SPACE IMPORTANT: There are two pairs of coil rails in the air handler for default and counter flow application. If the air handler is installed in an unconditioned space, the two unused coil rails should be removed to minimize air handler surface sweating. The coil rails can be easily removed by taking off the 6 mounting screws from both sides of the cabinet. 4.0 ELECTRICAL WIRING Field wiring must comply with the National Electric Code (C.E.C. in Canada) and any applicable local ordinance. WARNING Disconnect all power to unit before installing or servicing. More than one disconnect switch may be required to de-energize the equipment. Hazardous voltage can cause severe personal injury or death. 4.1 POWER WIRING It is important that proper electrical power is available for connection to the unit model being installed. See the unit nameplate, wiring diagram and electrical data in the installation instructions. • If required, install a branch circuit disconnect of adequate size, located within sight of, and readily accessible to the unit. • IMPORTANT: After the Electric Heater is installed, units may be equipped with one, two, or three 30/60 amp. circuit breakers. These breaker(s) protect the internal wiring in the event of a short circuit and serve as a disconnect. Circuit breakers installed within the unit do not provide over-current protection of the supply wiring and therefore may be sized larger than the branch circuit protection. • Supply circuit power wiring must be 75°C minimum copper conductors only. See Electrical Data In this section for ampacity, wire size and circuit protector require ment. Supply circuit protective devices may be either fuses or “HACR” type circuit breakers. • Power wiring may be connected to either the right, left side or top. Three 7/8”, 1-3/8”, 1-3/4” dia. concentric knockouts are provided for connection of power wiring to unit. • Power wiring is connected to the power terminal block in unit electric cabinet. 10","4.2 CONTROL WIRING IMPORTANT: Class 2 low voltage control wiring should not be run in conduit with main power wiring and must be separated from power wiring, unless class 1 wire of proper voltage rating is used. • Low voltage control wiring should be 18 Awg. color-coded. For lengths longer than 100 ft., 16 Awg. wire should be used. • Low voltage control connections are made to low voltage pigtails extending from top of air handler (upflow position - see Figure 3). Connections for control wiring are made with wire nuts. Control wiring knockouts (518 and 7/8) are also provided on the right and left side of the unit for side connection. • See wiring diagrams attached to indoor and outdoor sections to be connected. • Make sure, after installation, separation of control wiring and power wiring has been maintained. 4.3 GROUNDING WARNING The unit must be permanently grounded. FaIlure to do so can result In electrical shock causing personal injury or death. • Grounding may be accomplished by grounding metal conduit when installed in accord ance with electrical codes to the unit cabinet. • Grounding may also be accomplished by attaching ground wire(s) to ground lug(s) provided in the unit wiring compartment. • Ground lug(s) are located close to wire entrance on left side of unit (up-flow). Lug(s) may be moved to marked locations near wire entrance on right side of unit (upflow). If alternate location is more convenient. • Use of multiple supply circuits require grounding of each circuit to lug(s) provided in unit. 4.4 ELECTRICAL DATA MODEL 18 24 30 36 42 48 60 VOLTAGE HERTZ HP 208/230 208/230 208/230 208/230 208/230 208/230 208/230 60 1/8 60 1/5 60 1/4 60 1/3 60 1/2 60 1/2 60 3/4 RPM 580 701 872 794 882 845 963 SPEEDS 3 3 3 3 3 3 3 CIRCUIT AMPS. 0.68 0.95 1.48 1.63 1.8 2.11 2.79 MAXIMUM CIRCUIT PROTECTOR 15(A) 15(A) 15(A) 15(A) 15(A) 15(A) 15(A) 11","4.5 ELECTRIC KIT MCA/MOP DATA Heat Kit MAX.Fuse or Breaker Air Handler (kW)Electric MIN. Circuit Ampacity (HACR) Ampacity Model Model Heat 240 MAYHTR1A05BKR* 5 27 MAYHTR1A08BKR* 18 7.5 40 208 23.5 34.8 • 240 208 Low 30 25 45 35 -- MAYHTR1A10BKR* MAYHTR1A05BKR* MAYHTR1A08BKR* 24 MAYHTR1A10BKR* MAYHTR1A05BKR* MAYHTR1A08BKR* 30 MAYHTR1A10BKR* MAYHTR1A05BKR* MAYHTR1A08BKR* MAYHTR1A10BKR* 36 MAYHTR1A15BKR* 10 53 46.1 60 50 -- 5 27.3 23.9 30 25 • 7.5 40.4 35.2 45 40 • 10 53.4 46.4 60 50 -- 5 28 24.5 30 25 • 7.5 41 35.8 45 40 • 10 54 47.1 60 50 • 5 28.3 24.9 30 25 • 7.5 41.4 36.2 45 40 • 10 54.4 47.4 60 50 • 15 54.4/26 47.34/22.8 60/30 50/25 -- MAYHTR1A20BKR* MAYHTR1A05BKR* MAYHTR1A08BKR* MAYHTR1A10BKR* 42 MAYHTR1A15BKR* 20 54.4/52.1 47.4/45.1 60/60 50/50 -- 5 28.3 24.9 30 25 • 7.5 41.4 36.2 45 40 • 10 54.4 47.4 60 50 • 15 54.4/26 47.4/22.8 60/30 50/25 -- MAYHTR1A20BKR* MAYHTR1A05BKR* MAYHTR1A08BKR* MAYHTR1A10BKR* 48 MAYHTR1A15BKR* MAYHTR1A20BKR* MAYHTR1A05BKR* MAYHTR1A08BKR* MAYHTR1A10BKR* 60 MAYHTR1A15BKR* MAYHTR1A20BKR* 20 54.4/52.1 47.4/45.1 60/60 50/50 -- 5 28.8 25.4 30 30 • 7.5 41.9 36.7 45 40 • 10 54.9 47.9 60 50 • 15 54.9/26 47.9/22.8 60/30 50/25 • 20 54.9/52.1 47.9/45.1 60/60 50/50 • 5 29.6 26.1 30 30 • 7.5 42.6 37.4 45 40 • 10 55.6 48.7 60 50 • 15 55.6/26 48.7/22.8 60/30 50/25 •• 20 55.6/52.1 48.7/45.1 60/60 50/50 • * Heat kit suitable for AHU 4-way position installation[ means available，--means not available]. Ampacities for MCA and Fuse/breaker including the blower motor. HEATER MODEL NUMBER DIGITS ‘*’: A , B Fan speed (AC/HP) Medium • • -- • • • • • • • • • • -- • • • • -- • • • • • • • • • • High • • • • • • • • • • • • • • • • • • • • • • • • • • • • • 12","Electric Heater Kits NO. Kit# Description 1 MAYHTR1A05BKR* 5kW Heat Strip 2 MAYHTR1A08BKR* 7.5kW Heat Strip 3 MAYHTR1A10BKR* 10kW Heat Strip 4 MAYHTR1A15BKR* 15kW Heat Strip, Double Breaker's panel 5 MAYHTR1A20BKR* 20kW Heat Strip, Double Breaker's panel HEATER MODEL NUMBER DIGITS ‘*’: A , B Ref. Air Handler use 18,24,30,36,42,48,60 18,24,30,36,42,48,60 18,24,30,36,42,48,60 36,42,48,60 36,42,48,60 5.0 AIRFLOW PERFORMANCE (AMERISTAR AIR HANDLERS ARE SUITABLE FOR MOBILE HOME APPLICATIONS) Airflow performance data is based on cooling performance with a coil and no filter in place. Select performance table for appropriate unit size external static applied to unit allows operation within the minimum and maximum limits shown in table below for cooling. IMPORTANT: 1. When model 42 used for mobile home, you need to ensure that the air volume is not less than 1335 CFM. 2. When model 48 used for mobile home, you need to ensure that the air volume is not less than 1584 CFM. AIRFLOW PERFORMANCE DATA Model Number 18 24 Motor Speed Low Middle High Low Middle High CFM RPM Watts Amps CFM RPM Watts Amps CFM RPM Watts Amps CFM RPM Watts Amps CFM RPM Watts Amps CFM RPM Watts Amps 0[0] 551 440 122.4 0.62 661 518 145.2 0.69 861 693 265 1.21 646 528 169.4 0.79 815 658 218 0.96 1043 741 286.8 1.30 0.1[.02] 509 518 120 0.62 622 580 143 0.68 807 720 258 1.20 623 591 166.4 0.78 802 701 216.6 0.95 993 769 279.4 1.28 CFM(Watts) External Static Pressure-Inches W.C.[kPa] 0.16[.04] 0.2[.05] 0.3[.07] 0.4[.10] 0.5[.12] 0.6[.15] 478 462 393 345 280 - 576 595 679 726 781 - 118.2 116.8 116.3 109.9 106.2 - 0.62 0.62 0.61 0.61 0.6 - 596 577 506 443 400 - 618 640 731 770 812 - 141.6 140.8 136.3 133.6 131.2 - 0.68 0.68 0.67 0.67 0.66 - 765 729 682 634 590 550 758 787 831 871 894 911 255 251.3 243.6 235.4 232 229.5 1.19 1.19 1.18 1.17 1.16 1.15 602 592 553 506 453 - 628 650 728 790 840 - 164.5 163 157.5 151.3 146.3 - 0.78 0.78 0.77 0.76 0.75 - 786 771 733 681 613 - 732 743 790 841 888 - 215.9 214.4 211.4 207.4 203 - 0.95 0.95 0.94 0.93 0.92 - 965 947 920 866 780 695 788 802 837 876 919 956 275.6 271.3 267.5 265.4 262.6 256.4 1.26 1.25 1.24 1.22 1.2 1.18 0.7[.17] - 487 940 224.4 1.14 607 986 250.1 1.17 0.8[.20] - 400 975 217.4 1.12 515 1014 243 1.15 13","Model Number 30 36 42 48 60 Motor Speed Low Middle High Low Middle High Low Middle High Low Middle High Low Middle High CFM RPM Watts Amps CFM RPM Watts Amps CFM RPM Watts Amps CFM RPM Watts Amps CFM RPM Watts Amps CFM RPM Watts Amps CFM RPM Watts Amps CFM RPM Watts Amps CFM RPM Watts Amps CFM RPM Watts Amps CFM RPM Watts Amps CFM RPM Watts Amps CFM RPM Watts Amps CFM RPM Watts Amps CFM RPM Watts Amps 0[0] 962 729 315 1.39 1094 809 334 1.46 1374 910 440 1.94 1129 642 322 1.54 1317 776 360 1.69 1643 868 463 2.22 1239 738 396 1.73 1480 843 430 1.87 1738 921 508 2.22 1471 694 381 1.66 1729 790 485 1.86 2045 895 641 2.86 1786 830 584 2.64 2140 917 645 2.87 2357 964 754 3.34 0.1[.02] 913 754 304 1.35 1043 845 325 1.43 1311 937 427 1.9 1088 675 312 1.52 1268 810 354 1.67 1581 883 451 2.2 1203 775 385 1.68 1431 865 416 1.81 1682 941 493 2.15 1427 732 376 1.64 1678 817 477 1.84 1992 920 627 2.82 1740 843 569 2.59 2071 930 630 2.81 2276 976 733 3.27 CFM(Watts) External Static Pressure-Inches W.C.[kPa] 0.16[.04] 0.2[.05] 0.3[.07] 0.4[.10] 0.5[.12] 886 870 813 750 690 798 803 858 873 902 298 292 280 269 258 1.32 1.3 1.26 1.22 1.19 1012 988 927 861 788 859 885 911 932 954 319 315 303 290 279 1.4 1.38 1.35 1.3 1.26 1268 1240 1164 1084 996 947 954 972 989 1004 419 413 398 381 366 1.86 1.84 1.79 1.74 1.68 1061 1040 988 941 819 706 732 771 817 853 306 301 289 269 254 1.51 1.5 1.47 1.42 1.39 1237 1217 1157 1111 1027 841 874 905 935 966 348 345 335 323 309 1.66 1.65 1.63 1.6 1.57 1544 1518 1446 1356 1261 895 906 931 955 978 443 438 429 415 401 2.18 2.17 2.14 2.12 2.09 1178 1161 1117 1070 1000 797 808 844 872 905 376 371 360 345 327 1.64 1.62 1.57 1.52 1.44 1399 1379 1319 1259 1187 882 893 915 937 959 407 401 388 375 359 1.77 1.75 1.69 1.63 1.57 1639 1618 1548 1477 1378 949 955 970 985 1002 486 478 460 445 431 2.12 2.08 2.01 1.94 1.89 1395 1374 1316 1247 1180 753 769 803 833 864 372 370 364 357 349 1.63 1.62 1.6 1.58 1.55 1646 1625 1558 1491 1402 833 845 876 898 920 473 470 460 451 440 1.82 1.81 1.78 1.75 1.71 1951 1928 1847 1763 1677 932 938 956 972 987 617 612 596 582 566 2.8 2.78 2.73 2.68 2.64 1709 1688 1630 1562 1489 849 856 890 921 942 560 552 536 516 497 2.55 2.54 2.58 2.42 2.37 2039 2006 1932 1799 1677 938 943 957 970 990 623 617 602 585 569 2.78 2.76 2.71 2.65 2.59 2225 2188 2100 2004 1902 982 990 1000 1012 1022 718 710 693 673 650 3.22 3.19 3.12 3.05 2.98 0.6[.15] 910 1018 352 1.63 1123 1013 371 2.03 1286 1016 412 1.81 1563 1002 546 2.57 1764 1032 630 2.91 0.7[.17] 828 1033 340 1.6 915 1028 356 1.99 1042 1042 373 1.65 1450 1015 528 2.52 1554 1042 607 2.83 0.8[.20] 744 1043 331 1.56 812 1050 343 1.96 908 1059 354 1.58 1317 1030 507 2.45 1393 1063 575 2.71 14","The air distribution system has the greatest effect on airflow. The duct system is totally controlled by the contractor. For this reason, the contractor should use only industry-recognized procedures. Heat pump systems require a specified airflow. Each ton of cooling requires between 350 and 450 cubic feet of air per minute (CFM), or 400 CFM nominally. Duct design and construction should be carefully done. System performance can be lowered dramatically through bad planning or workmanship. Air supply diffusers must be selected and located carefully. They must be sized and positoined to deliver treated air along the perimerter of the space. If they are too small for their intended airflow, they become noisy. If they are not located properly, they cause drafts. Reture air grilles must be properly sized to carry air back to the blower.If they are too small, they also cause noise. The installers should balance the air distribution system to ensure proper quiet airflow to all rooms in the home. This ensures a comfortable living space. An air velocity meter or airflow hood can give a reading of system CFM. 6.0 DUCTWORK Field ductwork must comply with the National Fire Protection Association NFPA 90A, NFPA 90B and any applicable local ordinance. WARNING Do not, under any circumstances, connect return ductwork to any other heat producing device such as fireplace insert, stove, etc. Unauthorized use of such devices may result in fire, carbon monoxide poisoning, explosion, personal injury or property damage. Sheet metal ductwork run in unconditioned spaces must be insulated and covered with a vapor barrier. Fibrous ductwork may be used if constructed and installed in accordance with SMACNA Construction Standard on Fibrous Glass Ducts. Ductwork must comply with National Fire Protection Association as tested by U/L Standard 181 for Class I Air Ducts. Check local codes for requirements on ductwork and insulation. • Duct system must be designed within the range of external static pressure the unit is designed to operate against. It is important that the system airflow be adequate. Make sure supply and return ductwork, grills, special filters, accessories, etc. are accounted for in total resistance. See airflow performance tables in this manual. • Design the duct system in accordance with “ACCA” Manual “D” Design for Residential Winter and Summer Air Conditioning and Equipment Selection. Latest editions are available from: “ACCA” Air Conditioning Contractors of America, 1513 16th Street, N.W., Washington, D.C. 20036. If duct system incorporates flexible air duct, be sure pressure drop Information (straight length plus all turns) shown in “ACCA” Manual “D” is accounted for in system. • Supply plenum is attached to the 3/4” duct flanges supplied with the unit. Attach flanges around the blower outlet. IMPORTANT: If an elbow is included in the plenum close to the unit, it must not be smaller than the dimensions of the supply duct flange on the unit. • IMPORTANT: The front flange on the return duct if connected to the blower casing must not be screwed into the area where the power wiring is located. Drills or sharp screw points can damage insulation on wires located inside unit. • Secure the supply and return ductwork to the unit flanges, using proper fasteners for the type of duct used and tape the duct-to-unit joint as required to prevent air leaks. 15","7.0 REFRIGERANT CONNECTIONS Keep the coil connections sealed until refrigerant connections are made. See the Installation Instructions for the outdoor unit for details on line sizing, tubing installation, and charging information. The coil comes from the factory with a nitrogen holding charge. Evacuate the system before charging with refrigerant. Install refrigerant tubing so that it does not block service access to the front of the unit. Nitrogen should flow through the refrigerant lines while brazing. Use a brazing shield to protect the cabinet’s paint and a wet rag to protect the rubber grommet from being damaged by torch flames. After the refrigerant connections are made, seal the gap around the connections with pressure sensitive gasket. 7.1 CONDENSATE DRAIN TUBING Consult local codes for specific requirements. CONDENSATE DRAIN TRAP DO NOT OPERATE UNIT WITHOUT CONDENSATE DRAIN TRAP. 3\" 3\" UNIT DO NOT OVERTIGHTEN DRAIN FITTING UNIT MUST BE SLIGHTLY INCLINED TOWARD DRAIN CONNECTION TO APPROVED DRAIN Fig. 5 CONDENSATE DRAIN TRAP IMPORTANT: 1. When making drain fitting connections to the drain pan, use a thin layer of Teflon paste, silicone or Teflon tape and install, hand tighten. 2. When making drain fitting connections to drain pan, do not overtighten. Over tightening fittings can split pipe connetions on the drain pan. 16","• Install drain lines so they do not block service access to front of the unit. Minimum clearance of 24 inches is required for filter, coil or blower removal and service access. • Make sure unit is level or pitched slightly toward primary drain connection so that water will drain completely from the pan. (See Fig. 5) • Do not reduce drain line size less than connection size provided on condensate drain pan. • All drain lines must be pitched downward away from the unit a minimum of 1/4” per foot of line to ensure proper drainage. • Do not connect condensate drain line to a closed or open sewer pipe. Run condensate to an open drain or run line to a safe outdoor area. • The drain line should be insulated where necessary to prevent sweating and damage due to condensate forming on the outside surface of the line. • Make provisions for disconnecting and cleaning of the primary drain line should it become necessary. Install a 3 inch trap in the primary drain line as close to the unit as possible. Make sure that the top of the trap is below connection to the drain pan to allow complete drainage of pan (See Fig. 5). • Auxiliary drain line should be run to a place where it will be noticeable if it becomes operational. Homeowner should be warned that a problem exists if water should begin running from the auxiliary drain line. • Plug the unused drain connection with the plugs provided in the parts bag, using a thin layer of teflon paste, silicone or teflon tape to form a water tight seal. • Test condensate drain pan and drain line after installation is complete. Pour water into drain pan, enough to fill drain trap and line. Check to make sure drain pan is draining completely, no leaks are found in drain line fittings, and water is draining from the termination of the primary drain line. 8.0 AIR FILTER (not factory-installed) • External filter or other means of filtration is required. Units should be sized for a maximum of 300 feet/min. air velocity or what is recommended for the type filter installed. Filter application and placement are critical to airflow, which may affect the heating and cooling system performance. Reduced airflow can shorten the life of the system’s major components, such as motor, limits, elements, heat relays, evaporator coil or compressor. If adding high efficiency filters or electronic air filtration systems, it is very important that the air flow is not reduced. If air flow is reduced the overall performance and efficiency of the unit will be reduced. It is strongly recommended that a profesional installation technician is contacted to ensure installation of these such filtration systems are installed correctly. IMPORTANT: DO NOT DOUBLE FILTER THE RETURN AIR DUCT SYSTEM. DO NOT FILTER THE SUPPLY AIR DUCT SYSTEM.THIS WILL CHANGE THE PERFORMANCE OF THE UNIT AND REDUCE AIRFLOW . WARNING Do not operate the system without filters. A portion of the dust entrained in the air may temporarily lodge In the duct runs and at the supply registers. Any circulated dust particles could be heated and charred by contact with the air handler elements. This residue could soil ceilings, walls, drapes, carpets and other articles in the house. Soot damage may occur with filters in place, when certain types of candles, oil lamps or standing pilots are burned. 17","9.0 FILTER INSTALLATION DIMENSIONS FILTER RAILS UNIT MUST BE SLIGHTLY INCLINED “H” FILTER COVER MANUAL BOLT RETURN AIR O “A PE ” NING “D DEPT ” H “B” “W” NOTE: Air filter is optional part, isn't factory-installed. Fig. 6 EXTERNAL FILTER BASE DIMENSIONAL DATA MODEL 18/24/30 36/42 48/60 FILTER SIZE IN [mm] \"W\" IN [mm] \"D\" IN [mm] \"H\" IN [mm] Return width Return length \"A\" IN \"B\" IN 16Χ20[406Χ508] 18Χ20[457Χ508] 20Χ22[508Χ559] 16.8[426] 18.3[466] 20.7[526] 20.4[518] 21.6[548] 23.9[608] 1[25.4] 1[25.4] 1[25.4] 19.6 20.8 23 14.8 16.3 18.8 • AIR FILTER REMOVAL 1.Remove bolts manually, remove air filter recover, see in Fig 6; 2. Hold the edge of the air filter and extract out . 3. Clean the air filter (Vacuum cleaner or pure water may be used to clean the air filter. If the dust accumulation is too heavy, use soft brush and mild detergent to clean it and dry out in cool place) . 18","10.0 WIRING DIAGRAM 1. To avoid the electrical shock, please connect the air conditioner with the ground lug. The main power plug in the air conditioner has been joined with the ground wiring, please don't change it freely. 2. The power socket is used as the air conditioner specially. 3. Don't pull the power wiring hard. 4. When connecting the air conditioner with the ground, observe the local codes. 5. If necessary, use the power fuse or the circuit, breaker or the corresponding scale ampere. THERMOSTAT 24C 24RC W1/B W2 Y1 Comp G Fan GREEN RED BLACK WHITE BLACK/WHITE YELLOW BLACK G R C W1 W2 INDOOR UNIT YC OUTDOOR UNIT Fig.7: Control Wiring for A/C systems THERMOSTAT W2 W1/B 24C 24RC Y1 Comp G Fan GREEN RED BLACK WHITE BLACK/WHITE RED BLACK YELLOW BLUE PURPLE G R C W1 W2 INDOOR UNIT R CY B D OUTDOOR UNIT Fig 8:Control Wiring for H/P systems. 19","FOROPTIONAL ELECTRICHEAT CN6 CN3 CN8 M1 M2 CN1 FAN CN4 CN7 ~ CN11 (MEDIUM) FAN MOTOR TO THERMOSTAT CAPACITANCE FOR SINGLE AUXILARY HEAT MODE CONNECT W1 OR CONNECT W1 WITH W2 L1 L2 LINE VOLTAGE FACTORY STANDARD FIELD INSTALLED FACTORY OPTIONAL LOW VOLTAGE FACTORY STANDARD FIELD INSTALLED FACTORY OPTIONAL USE COPPER CONDUCTORS ONLY WARNING CABINET MUST BE PERMANENTLY GROUNDED AND ALL WIRING TO CONFORM TO I.E.C,N.E.C,C.E.C,C.L.C,AND LOCAL CODES AS APPLICABLE REPLACEMENT WIRE MUST BE THE SAME GAUGE AND INSULATION TYPE AS ORIGINAL WIRE Fig.9: Indoor Unit Wiring Diagram for A/C systems and H/P systems. Note:Description of fan speed switch 1.Default as medium speed of factory settings. 2.High speed wiring: Switch to high speed (black wire) and connect with FAN terminal, while medium speed (red wire) connect with M2 terminal. 3.Low speed wiring: Switch to low speed (blue wire) and connect with FAN terminal, while medium speed (red wire) connect with M1 terminal. Terminal Fan speed Fan M1 M2 Medium Red Blue Black High Black Blue Red Low Blue Red Black 20","CN6 CN6 CN6 CN6 NOTE1 PCB BLACK 1 0 WHITE C 1 W2 0 BLACK/WHITE RELAY1 RELAY2 BLACK 68 24 6 8 BLUE BLUE 2 4 RED RED 1 65 65 BROWN BLACK WHITE 0 RELAY1 44 33 BLUE 68 24 RELAY2 2 2 11 C 1 WHITE W1 0 6 8 BLUE BLUE 2 4 RED RED BLACK YELLOW YELLOW LS ELEMENTS FL LS ELEMENTS FL YELLOW YELLOW LS ELEMENTS LS ELEMENTS FL FL BLACK BLACK BLACK BLACK PCB 1 6 6 BROWN 0 BLACK 55 WHITE 44 33 BLUE 22 11 C 1 WHITE W1 0 RELAY1 RELAY2 BLACK 68 24 68 24 BLUE BLUE RED RED YELLOW YELLOW LS ELEMENTS LS ELEMENTS FL FL BLACK BLACK HEATER KIT PLUG RED 10kW HEAT KIT 7.5kW HEAT KIT CB CIRCUIT BREAKER LS LIMIT SWITCH FL FUSE LINK L1’ L2’ 2 4 1 3 CB1 L1 L2 7.5kW CB1 50A 10kW CB1 60A POWER HEATER KIT PLUG RED 15kW HEAT KIT(7.5kW+7.5kW )/CB 50A CB CIRCUIT BREAKER 20kW HEAT KIT/CB 60A LS LIMIT SWITCH FL FUSE LINK L1’ L2’ 2 4 1 3 CB1 L1 L2 L1’ L2’ 2 4 CB2 1 3 L1 L2 POWER POWER 6 6 BROWN 55 44 33 PCB 2 2 1 1 NOTE1 BLUE C RELAY1 6 8 BLUE LS ELEMENTS FL WHITE W1 24 YELLOW BLACK BLACK RED BLACK C1 W2 0 BLACK/WHITE BLACK RELAY2 6 8 YELLOW 2 4 BLUE RED NOTE1 1 68 BROWN BLACK RELAY1 66 55 WHITE 0 24 44 33 BLUE PCB 2 2 1 1 C 1 6 8 BLUE RELAY2 BLUE WHITE W1 0 2 4 RED RED BLACK HEATER KIT PLUG HEATER KIT PLUG RED 5kW HEAT KIT CB CIRCUIT BREAKER LS LIMIT SWITCH FL FUSE LINK L1’ L2’ 2 4 1 3 CB1 L1 L2 POWER RED CB CIRCUIT BREAKER 15kW HEAT KIT(10kW+5kW) LS LIMIT SWITCH FL FUSE LINK NOTE1: WHEN THE AHU MACHINE DOES NOT CONTAIN PCB BOARDS, SHORT LINES IN THE ACCESSORY BAG DOES NOT NEED. LS ELEMENTS FL YELLOW YELLOW LS ELEMENTS LS ELEMENTS FL FL BLACK BLACK CB1:60A L1’ L2’ 2 4 1 3 L1 L2 POWER CB2:30A L1’ L2’ 2 4 1 3 L1 L2 POWER Fig.10: Indoor Unit Wiring Diagram for Electric Heat. 21","ELECTRIC WIRING GAUGE Wiring gauge for A/C systems Power Model(Btu/h) Phase Votage/frequency 18/24 30/36 48 60 /42 Single 208/230V, 60Hz Input Current Fuse Indoor unit (A) 15A 15A 15A 15A Indoor Unit Power Line Line Quantity 33 Line Diameter(AWG) 14 14 33 14 14 Line Quantity 33 33 Lines Outdoor Unit Power Line Line Diameter(AWG) 14 12 10 10 Gauge Outdoor -Indoor Signal Line Line Quantity 22 22 Line Diameter(AWG) 18 18 18 18 Thermostat Signal Line Quantity 44 44 Line Line Diameter(AWG) 18 18 18 18 NOTE: If indoor unit has auxiliary heating already installed and a different auxiliary heating unit is required the indoor unit (A) and indoor line diameters will be different. Wiring gauge for H/P systems Model(Btu/h) Power Phase Votage/frequency Input Current Fuse Indoor unit (A) Indoor Unit Power Line Line Quantity Line Diameter(AWG) Lines Outdoor Unit Power Line Gauge Outdoor -Indoor Signal Line Line Quantity Line Diameter(AWG) Line Quantity Line Diameter(AWG) Thermostat Signal Line Line Quantity Line Diameter(AWG) 18/24 30/36 48 60 /42 Single 208/230V, 60Hz 15A 15A 15A 15A 3 3 33 14 14 14 14 3 3 33 14 12 10 10 4 4 44 18 18 18 18 5555 18 18 18 18 NOTE: If indoor unit has auxiliary heating already installed and a different auxiliary heating unit is required the indoor unit (A) and indoor line diameters will be different. These units must be wired and installed in accordance with all National and Local Safety Codes. 22","Oriﬁce/TXV Replacement Information NOTE: The oriﬁce / TXV replacement options noted in this sheet supersede those in the installation guide. Please reference this sheet for all refrigerant metering options. DRILL A SMALL HOLE IN VAPOR LINE FOR EQUALIZER TUBE Step 1: Remove the screws and front coil panel. BULB Step 2: Remove the rubber plugs from the liquid and vapor lines. Step 3: Using a back up wrench and loosen the ﬂow assembly. Remove the factory installed piston Reassemble and tighten the ﬂow assembly. Tighten the ﬂow assembly to 11 (±2) ft-lb Step 4: If replacing the preinstalled oriﬁce with the optional oriﬁce, ensure the replacement oriﬁce is placed in the same orientation as the preinstalled oriﬁce before tightening the ﬂow assembly. TXV TXV-Speciﬁc Steps Step 5: Drill a small hole in the suction line for the TXV equalizer line. The hole must be on top as noted in the picture. Step 6: Dry ﬁt the TXV to the liquid line entering the coil. The valve must be in the upright position as pictured. Keep the valve as close to the coil as possible, although a short piece of ﬁeld fabricated tubing may be needed. The TXV must be mounted in the CORRECT direction of ﬂow. Place the TXV equalizer line 3 to 4 mm inside the small hole drilled in the vapor line. Step 7: Wrap the TXV and coil panel with a wet rag to prevent overheating while brazing. Use a nitrogen ﬂow and braze all connections. Step 8: Allow tubing to cool and pressurize line sets with 150 PSI of nitrogen to check braze connections and ﬂow assembly for leaks. Make repairs as needed. Step 9: Locate and clean a straight section of the vapor line as close to the coil as possible. Use the supplied copper straps to secure the TXV sensing bulb on top of the vapor line as pictured. Step 10: Insulate the entire vapor line and sensing bulb It is also recommended to insulate the TXV and liquid line between the valve and coil to prevent condensation in hot humid environments. Step 11: Replace the front coil panel and secure in place. Step 12: Follow the steps in the installation guide for vacuum requirements and system start up procedures. Step 13: Allow system to run for a minimum of 10 minutes in the cooling mode. A: For ﬁxed oriﬁce installation: Use the superheat charging chart to obtain proper superheat based on indoor / outdoor conditions. B: For TXV installation: Charge the system to 10 degrees of subcooling. Adjust the expansion valve to achieve 9 (± 3 degrees) of superheat. Step 14: Allow system to run for an additional 10 minutes to verify the subcooling and superheat readings. PISTON 23","TABLE 1:The optional TXV Kit means the recommended model for field installation. Condensing Unit M4AC3018B1000NA M4AC3024B1000NA M4AC3030B1000NA AC M4AC3036B1000NA M4AC3042B1000NA M4AC3048B1000NA M4AC3060B1000NA M4AC4060B1000NA Air Handle / A-Coil M4AH3018B1000AA M4AH3024B1000AA M4AH3030B1000AA M4AH3036B1000AA M4AH3042B1000AA M4AH3048B1000AA M4AH3060B1000AA M4AH3060B1000AA Piston Size Optional TXV Kit C050 C056 C063 C071 C072 C078 C090 C102 MAYTXVACAC1818AA MAYTXVACHP1830AA MAYTXVACHP1830AA MAYTXVACHP3642AA MAYTXVACHP3642AA MAYTXVACHP4848AA MAYTXVACHP6060AA MAYTXVACHP6060AA SEER If Preinstalled Piston Replace Required 13 YES 13 NO 13 YES 13 YES 13 YES 13 YES 13 YES 14 YES M4HP3018A1000AA M4AH3018B1000AA C051 MAYTXVACHP1830AA 13 NO M4HP3024A1000AA M4AH3024B1000AA C056 MAYTXVACHP1830AA 13 NO M4HP3030A1000AA M4AH3030B1000AA C061 MAYTXVACHP1830AA 13 NO HP M4HP3036A1000AA M4AH3036B1000AA C066 MAYTXVACHP3642AA 13 NO M4HP3042A1000AA M4AH3042B1000AA C075 MAYTXVACHP3642AA 13 NO M4HP3048A1000AA M4AH3048B1000AA C083 MAYTXVACHP4848AA 13 NO M4HP3060A1000AA M4AH3060B1000AA C096 MAYTXVACHP6060AA 13 NO M4HP4060A1000A* M4AH3060B1000AA C096 MAYTXVACHP6060AA 14 YES Note: * represents A and B. To achieve 14 SEER,remove piston and install a TXV valve (model MAYTXVACHP6060AA). 24","Base Limited Warranty Single Phase R-410A Outdoor Units, Single Phase R-22 Outdoor Units, Air Handlers, Furnaces, Subject to the terms and conditions of this limited warranty, Ingersoll Rand (“Company’) extends a limited warranty against manufacturing defects for the product(s) Table 1 attached hereto (“Products’) that are installed in a residential/multi-family application (personal, family or household purposes) under normal use and maintenance in the United States and Canada. . All repairs of Product parts covered under this limited warranty must be made with authorized service parts and by a licensed HVAC service provider. Additionally, commercial applications are treated differently under this limited warranty as stated in Table 1 attached hereto. For purposes of this limited warranty, “commercial applications” shall mean any application other than for personal, family, or household use. TERM: The limited warranty period for Products is as stated in Table 1 attached hereto. If the Purchaser properly registers the Products, the limited warranty period shall be extended as stated in Table 1 attached hereto. Regardless of registration, the Commencement Date for a limited warranty period shall be the date that the original ’s invoice. If the installation and start-up date cannot Where a Product is installed in a newly constructed home, the Commencement Date is the date the Purchaser purchased the residence from the builder. Proof of Product The installation of Product replacement parts under this limited warranty shall not extend the original warranty period. The warranty period for any Product part replaced under this limited warranty is the applicable warranty period remaining under the original Product warranty. WHO IS COVERED: This limited warranty is provided only to the original owner and his or her spouse (“Purchaser’) of the residence where the Products are originally the right to request any and all proof of Product purchase or installation and/or closing date of the residence. WHAT COMPANY WILL DO: Company may request proof of Product purchase and/or installation in order to provide Product parts under this limited warranty. As Company’s only responsibility and Purchaser’s only remedy under this limited warranty, Company will furnish a replacement part to the licensed HVAC service provider, without charge for the part only, to replace any Product part that fails due to a manufacturing defect under normal use and maintenance. The Purchaser must pay for any and all shipping and handling charges and other costs of warranty service for the replacement part. If a Product part is not available, Company will, at its option, provide a free suitable substitute part or provide a credit in the amount of the then factory selling price for a new suitable substitute part to be used by the Purchaser towards the retail purchase price of a new Company product. Any new Product purchase shall be at Purchaser’s sole cost and expense including, but not limited to, all shipping, removal, and installation costs and expenses. REGISTRATION REQUIREMENTS: All Products must be properly registered online by the Purchaser within sixty (60) days after the Commencement Date to receive the registered limited warranty terms. To register online, go to: http://www.ameristarac.com and click “Begin Online Registration.” If a Purchaser does not register within this stated time period, the base limited warranty terms shall apply. ELIGIBILITY REQUIREMENTS: The following items are required in order for the Products to be covered under this limited warranty: • The Products must be in the same location where they were originally installed. • The Products must be properly installed, operated, and maintained by a licensed HV warranty. Company may request written documentation showing the proper preventative maintenance. • All Product parts replaced by Company under this limited warranty must be given to the servicing provider for return to Company. • Air handlers, air conditioners, heat pumps, cased or uncased coils, stand-alone furnaces, and packaged units must be part of an Air Conditioning, Heating, and representative. EXCLUSIONS: The following are not covered by this limited warranty: • Labor costs including, but not limited to, costs for diagnostic calls or the removal and reinstallation of Products and/or Product parts. • Shipping and freight expenses required to ship Product replacement parts. • Failures, defects, or damage (including, but not limited to, any loss of data or property) caused by (1) any third party product, service, or system connected or used water, storms, lightning, or earthquakes; or any theft or riots; or (7) a corrosive atmosphere or contact with corrosive materials such as, but not limited to, chlorine, • Products purchased direct including, but not limited to, Internet or auction purchases and purchases made on an uninstalled basis. • factory installed driers, and Product accessories. • Increased utility usage costs. REFRIGERANT POLICY: (1) Manufacturer-Installed Refrigerant: Beginning on January 1, 2010, R-22 refrigerant will no longer be used as a manufacturerinstalled refrigerant as required by federal regulation. All Products with manufacturer-installed refrigerant will include R410-A refrigerant. Any and all expenses or costs associated with replacing Product parts that are not R-410A compatible will not be covered by the terms and conditions of this limited warranty. (2) Non-Manufacturer installed Refrigerant: For Products manufactured and sold by the Company without refrigerant, only manufacturer approved and genuine alternate refrigerants shall be used. The use of contaminated, counterfeit, non-genuine, or non-manufacturer approved alternate refrigerant will void this limited ant system additives including, but not limited to dyes will void this limited warranty. . Non-approved refrigerant and/or non-approved refriger- ADDITIONAL TERMS: THIS LIMITED WARRANTY AND LIABILITY SET FORTH H","TABLE 1: Warranty Time Periods COVERAGE TERMS FOR RESIDENTIAL APPLICATIONS: Pursuant to the Ingersoll Rand (“Company”) limited warranty terms and conditions, the following Products are covered for the base time periods as stated below (“Base Limited Warranty Period’). If registered, the Base Limited Warranty Periods for certain Products will be extended as stated below (“Registered Limited Warranty Period”). FURNACES: M801P, M951P, M952V Registered Limited Warranty Period: Parts – ten (10) years, Heat Exchanger: twenty (20) years. AIR HANDLERS: M4AH3, M4AH4, M4AH6 Registered Limited Warranty Period: Indoor Coil and Parts – ten (10) years. TMM4, TMM5 Base Limited Warranty Period: Indoor Coil and Parts – three (3) years. Registered Limited Warranty Period: Indoor Coil and Parts – ten (10) years. ELECTRIC HEATERS, installed in M4A3/4 AIR HANDLERS: MAYHTR1A Limited Warranty Period: Parts – ten (10) years. SINGLE PHASE R410 OUTDOOR UNITS: M4AC3 (M4AC3018, 24, 30, 36, 42, 43, 48, 60 only), M4AC6, M4HP3, M4AC4, M4HP4, M4HP6 Registered Limited Warranty Period: Compressor, Outdoor Coil, Parts – ten (10) years. SINGLE PHASE R410 OUTDOOR UNITS: M4AC3 (M4AC3017, 23, 29 only) Base Limited Warranty Period: Compressor, Outdoor Coil, Parts: one (1) year. SINGLE PHASE R22 OUTDOOR UNITS: M2AC3, M2HP3 Base Limited Warranty Period: Compressor, Outdoor Coil, Parts - one (1) year. CASED COILS: M4CXC Registered Limited Warranty Period: Coil and Parts – ten (10) years. 4MXC, 4GXC Base Limited Warranty Period: Coil, Parts –three (3) years. Registered Limited Warranty Period: Coil and Parts – ten (10) years. PACKAGED UNITS: M4PH3, M4PG3, M4PH4, M4PW4, M4PG4 Registered Limited Warranty Period: Compressor, Coil, Parts – ten (10) years, Heat Exchanger – ten (10) years. ELECTRIC HEATERS, installed in M4PH4 PACKAGED UNITS: MAYHTR1P Limited Warranty Period: Parts – ten (10) years. DUCTLESS SYSTEMS**: M4THS/M4MHW, M4TCS/M4MCW, M4MLW/M4TLS, M4THM: Base Limited Warranty Period: All Parts – ﬁve (5) year. Registered Limited Warranty Period: All Parts – ten (10) years. **There is no distinction between residential and commercial use for this Limited Warranty term and coverage. SPECIFIC TERMS FOR COMMERCIAL APPLICATIONS Base Limited Warranty Period Applies © 2018 Ingersoll Rand GW-659-1018","16123000000448 V2.7","此页不出菲林 说明书材料为双胶纸100g，尺寸为大A4,印刷颜色为黑色。 V1.7版 产品保修卡替换 V1.8版（E版改为F版） 产品保修卡更新、封面认证更改 V1.9版（F版改为G版） 产品保修卡更新 V2.0版（G版改为H版） 产品保修卡更新 V2.1版（H版改为I版） P12/P13页型号更改 V2.2版（I版改J版） 保修卡更新 V2.3版（J版改K版） P13页第五点描述更改 V2.4版（K版改L版） P24页型号更改 V2.5版（L版改M版） P12页48型号MAYHTR1A05BKR* 对应208V 下的最大电流25改成30 V2.6版（M版改N版） 更新保修卡 V2.7版（N版升O版） P13页删除NOT 增加 IMPORTANT: 1. When model 44 used for mobile home, you need to ensure that the air volume is not less than 1335 CFM. 2. When model 48 used for mobile home, you need to ensure that the air volume is not less than 1584 CFM.","",""]}