{"v":1,"file":"ameristar-m4ph4-packaged-heat-pump-install.pdf","pages":["INSTALLATION INSTRUCTIONS PACKAGE HEAT PUMP & AIR CONDITIONER FEATURING R-410A 14 SEER SERIES - (2-5Tons) RECOGNIZE THIS SYMBOL AS AN INDICATION OF IMPORTANT SAFETY INFORMATION WARNING These instructions are intended as an aid to qualified, licensed service personnel for proper installation, adjustment and operation of this unit. Read these instructions thoroughly before attempting installation or operation. Failure to follow these instructions may result in improper installation, adjustment, service or maintenance possibly resulting in fire, electrical shock, property damage, personal injury or death. DO NOT DESTROY THIS MANUAL Please read carefully and keep in a safe place for future reference by a serviceman.","TABLE OF CONTENTS LIST OF TABLES LIST OF FIGURES","This document is customer property and is to remain with this unit. These instructions do not cover all the different variations of systems nor does it provide for every possible contingency to be met in connection with installation. All phases of this installation must comply with NATIONAL, STATE and LOCAL CODES. If additional information is required please contact your local distributor. 1.0 SAFETY When you see the symbols below on the labels or in the manuals, be alert to the potential or immediate hazards of personal injury, property and/or product damage. It is the owner’s or installer’s responsibility to comply with all safety instructions and information accompanying these symbols. WARNING: This is a safety alert symbol indicating a potential hazardous situation, which could result in personal injury, property and/or product damage or death. CAUTION: This is a safety alert symbol indicating a potential hazardous situation, which could result in moderate personal injury, property and/or product damage. WARNING These instructions are intended as an aid to qualified, licensed service personnel for proper installation, adjustment and operation of this unit. Read these instructions thoroughly before attempting installation or operation. Failure to follow these instructions may result in improper installation, adjustment, service or maintenance possibly resulting in fire, electrical shock, property damage, personal injury or death. WARNING The manufacturer’s warranty does not cover any damage or defect to the heat pump caused by the attachment or use of any components, accessories or devices (other than those authorized by the manufacturer) into, onto or in conjunction with the heat pump. You should be aware that the use of unauthorized components, accessories or devices may adversely affect the operation of the heat pump and may also endanger life and property. The manufacturer disclaimer any responsibility for such loss or injury resulting from the use of such unauthorized components, accessories or devices. WARNING Disconnect all power to the unit before starting maintenance. Failure to do so can result in severe electrical shock or death. WARNING Do not, under any circumstances, connect return ductwork to any other heat producing device such as a fireplace insert, stove, etc. Unauthorized use of such devices may result in fire, carbon monoxide poisoning, explosion, property damage, severe personal injury or death. 3","WARNING The unit must be permanently grounded. A grounding lug is provided. Failure to ground this unit can result in fire or electrical shock causing property damage, severe personal injury or death. WARNING Only electric heater kits supplied by this manufacturer as described in this publication have been designed, tested, and evaluated by a nationally recognized safety testing agency for use with this unit. Use of any other manufactured electric heaters installed within this unit may cause hazardous conditions resulting in property damage, fire, body injury or death. WARNING Proposition 65: This appliance contains fiberglass insulation. Respirable particles of fiberglass are known to the state of California to cause cancer. CAUTION A manufactured (mobile) home installation must conform with the Manufactured Home Construction and Safety Standard, Title 24 CFR, Part 3280, or when this Standard is not applicable, the Standard for Manufactured Home Installations (Manufactured Home Sites, Communities and Set-Ups), ANSI/NCS A225.1, and/or MH Series Mobile Homes, CAN/CSA Z240. 1.1 INSPECTION As soon as unit is received, it should be inspected and noted for possible shipping damage during transportation. It is carrier’s responsibility to cover the cost of shipping damage. Manufacturer or distributor will not accept the claims from dealer for any transportation damage. 1.2 LIMITATIONS Refer to Fig. 2-2, 2-3 , 2-4, 2-5 for unit physical data and to Table 6-1 & 6-2 for electrical data.If components are to be added to a unit they must meet local codes, they are to be installed at the dealer’s and /or the customer’s expense. Size of unit for proposed installation should be based on heat loss / heat gain calculations made in accordance with industry recognized procedures identified by the Air Conditioning Contractors of America. 2.0 INSTALLATION 2.1 PRE-INSTALLATION Before installation, carefully check the following: 1. Unit should be installed in accordance with national and local safety codes, including but not limit to ANSI/NFPS No. 70 or Canadian Electrical Code Part 1, C22.1, local plumbing and wastewater codes and any other applicable codes. 2. For rooftop installation, be sure the structure has enough strength to support the weight of unit. Unit should be installed on roof curb and leveled. 3. For ground level installation, a level slab should be used. 4. Condenser airflow should not be restricted. 5. On applications when a roof curb is used, the unit must be positioned on the curb so the front of the unit is tight against the curb. 4","2.2 CLEARANCE All units require certain clearance for proper operation and service. Refer to Table 2-1 for the clearances required for construction, servicing and proper unit operation. 2.3 RIGGING AND HANDING Exercise care when moving the unit. Do not remove any packaging until the unit is near the place of installation. Rig the unit by attaching chain or cable slings to the lifting holes provided in the base rails. Spreader bars, whose length exceeds the largest dimension across the unit, MUST be used across the top of the unit. CAUTION Before lifting, make sure the unit weight is distributed equally on the rigging cables so it will lift evenly. Units may be moved or lifted with a forklift. Slotted openings in the base rails are provided for this purpose. CAUTION All panels must be secured in place when the unit is lifted. The condenser coils should be protected form rigging cable damage with plywood or other suitable material. Condenser fan motor Highly efficient enhanced copper tube/Aluminum fin outdoor coil Decorative protective coil guard Highly efficient enhanced copper tube / aluminum fin indoor coil Electric heater assembly (optional) Compressor Heavy gauge removable base rails Fig. 2-1 Component Location * The above figure for reference purpose only. Blower motor with slide-out blower assembly 5","Unit size：024, 030, 036 2 4 - 1 3 / 1 6 ″ 2 - 3 / 8 ″ Front 8 - 9 / 1 6 ″ 6 - 5 / 8 ″ Hi./Lo. pressure service port 1/4’’ SAE 1 8 - 1 / 2 ″ 2 1 - 9 / 1 52″ 6″ Condensate drain connection 3/4” NPTI (Trap required) 3-11/16″ 3″ 3″ 6 - 5 / 8 ″ 4 - 5 / 1 6 ″ 1 - 9 / 1 6 ″ 5 - 7 / 8 ″ 6 - 5 / 8 ″ 1 2 - 1 1 / 1 6 ″ 3 7 - 3 / 4 ″ 6 - 5 / 8 ″ Low voltage entrance 7/8” Dia. Electrical service access compapartment panel High voltage conn. 1-3/8” Dia. Fig. 2-2 Unit Dimensions * The above figure for reference purpose only. 6","Unit size：024, 030, 036 1-13/16″ 3 5 - 1 5 / 1 6 ″ 1 - 3 / 4 ″ 1-13/16″ Bottom View 50-1/4″ Back View 1-3/4″ 1 8 ″ 1 4 - 1 / 2 ″ 4 - 1 / 4 ″ 1-5/8″ 14-1/2″ 4-3/8″ 14-1/2″ Side supply air opening Side return air opeing Fig. 2-3 Dimensions Back and Bottom * The above figure for reference purpose only. 7","Unit size：042, 048, 060 3 3 - 1 / 1 6 ″ 2 - 3 / 8 ″ Front 1 0 - 3 / 8 ″ 6 - 5 / 8 ″ Hi./Lo. pressure service port 1/4’’ SAE 2 2 - 1 / 2 ″ 2 4 ″ 5 8 - 1 / 2 ″ 3-11/16″ 6 - 5 / 8 ″ 3″ 3″ 4 - 7 / 1 6 ″ 1 - 9 / 1 6 ″ 8 - 1 / 1 6 ″ 6 - 5 / 8 ″ 1 2 - 1 1 / 1 6 ″ 4 2 - 1 / 1 6 ″ 6 - 5 / 8 ″ Condensate drain connection 3/4” NPTI (Trap required) Electrical service access compapartment panel Low voltage entrance 7/8” Dia. High voltage conn. 1-3/8” Dia. Fig. 2-4 Unit Dimensions * The above figure for reference purpose only. 8","Unit size：042, 048, 060 1-13/16″ 4 0 - 1 / 4 ″ 1 - 3 / 4 ″ 1-13/16″ Back View Bottom View 56-3/4″ 1-3/4″ 2 4 ″ 1 4 - 1 / 2 ″ 4 - 1 / 4 ″ 2-1/4″ 14-1/2″ 6-5/16″ 14-1/2″ Side supply air opening Side return air opeing Fig. 2-5 Dimensions Back and Bottom * The above figure for reference purpose only. 9","Table 2-1: Unit Clearance Direction Distance (in.) Top1 60 Front 30 Rear 182 Direction Right Left 3 Bottom Distance (in.) 12 24 0 Duct clearance: 1 inch clearance for all sides of air supply duct. 1. Units must be installed outdoors. Over hanging structure or shrubs should not obscure condenser air discharge outlet. 2. The minimum clearance without economizer/fresh air damper. For distance with economicer/fresh air damper, please refer to the installation instructions provided with the accessory. 3. Units may be installed on combustible floors made from wood or class A, B or C roof covering materials. NOTE For units applied with a roof curb, the minimum clearance may be reduced from 1 inch to 1/2 inch between combustible roof curb material and this supply air duct. NOTE A unit with electric heaters with an inlet or outlet duct that penetrates the building structure supporting the unit shall be provided with a mounting base of noncombustible material so designed that, after the unit is installed, there will be no open passages through the supporting structure that would permit flame or hot gases from a fire originating in the space below the supporting structure to travel to the space above that structure. If the unit is intended to be installed on a supporting structure of combustible material, the base shall be so designed that the required clearance will be maintained between the supporting structure and the unit, plenum, and attached duct. Spacers necessary to provide required clearances shall be attached to the unit mounting base, and shall extend not less than 76 mm (3 in.) below the upper surface of the supporting structure, except that, in a unit designed for use only in a mobile home, the distance shall be not less than 19 mm (3/4 in.). 10","3.0 DUCTWORK Ductwork should be sized and installed by the installing contractor in accordance with the Manual D from the Air Conditioning Contractors of America, and all national, state and local codes. NOTE On ductwork exposed to outside air space, use at least 2” of insulation and a vapor barrier. Flexible joint may be used to reduce noise. A closed return duct system shall be used. This shall not preclude use of economizers or ventilation air intake. Flexible joints may be used in the supply and return duct work to minimize the transmission of noise. CAUTION When fastening duct work to the side duct flanges on the unit, insert the screws through the duct flanges only. DO NOT insert the screws through the casing. Outdoor duct work must be insulated and waterproofed. NOTE Be sure to note supply and return openings. Refer to Fig. 2-3 and 2-5 for information concerning supply and return air duct openings. 4.0 CONDENSATE DRAIN CONNECTION Consult local codes for special requirements. To provide extra protection from water damage, install an additional drain pan, provided by installer, under the entire unit with a separate drain line. Manufacturer will not be responsible for any damages due to the failure to follow these requirements. 4.1 INSTALL DRAIN PIPE 1. Use the provided female NPT threaded fitting for outside connection and make sure that drain holes are not blocked. 2. Insulation may be needed for drain line to prevent sweating. 3. Drain pan has two drain connections on each side to provide flexibility of connection and drainage. Make sure proper pitch and plugging if second connection is not used. 4. Use a sealing compound on male pipe threads. Install the condensate drain line (NPT) to spill into an open drain. 5.Ensure a trap is included in the condensate drain line. 11","5.0 FILTERS Units are shipped without a filter or filter racks. It is the responsibility of the installer to secure a filter in the return air ductwork or install a filter/frame Kit. Filter must always be used and must be kept clean. Dirty filters may cause insufficient air delivery, decreasing unit efficiency and increasing operation costs and wear-and tear on the unit and controls. Filters should be checked monthly; this is especially important since this unit is used for both heating and cooling. 6.0 ELECTRICAL WIRING Field wiring must comply with the National Electric Code (NEC) or Canadian Electrical Code (CEC) and any applicable local ordinance. WARNING Disconnect all power to unit before installing or servicing. More than one disconnect switch may be required to de-energize the equipment. Hazardous voltage can cause severe personal injury or death. 6.1 POWER WIRING 1. Proper electrical power should be available at unit. Voltage tolerance should not be over 10% from rating voltage. 2. If any of the wire must be replaced, replacement wire must be the same type as shown in nameplate, wiring diagram and electrical data sheet. 3. Install a branch circuit disconnect of adequate size to handle starting current, located within sight of, and readily accessible to the unit. 4. ELECTRIC HEATER - If the Electric Heater is installed, unit may be equipped with 30~60A. circuit breakers or fuse. These breaker(s) protect the internal wiring in the event of a short circuit and serve as a disconnect. Circuit breakers installed within the unit do not provide over-current protection of the supply wiring and therefore may be sized larger than the branch circuit protection. • Supply circuit power wiring must be 221 °F minimum copper conductors only. See Electrical Data in this section for ampacity, wire size and circuit protector requirements. Supply circuit protective devices may be either fuses or “HACR” type circuit breakers. • 1-3/8” knockouts inside the cabinet are provided for connection of power wiring to electric heater. • Power wiring is connected to the power terminal block in unit electric cabinet. See Electrical Heater Installation Instruction for details. 12","6.2 GROUNDING WARNING The unit must be permanently grounded. Failure to do so can result in electrical shock causing personal injury or death. • The unit must be electrically grounded in accordance with local codes or the national electric code. • Grounding may be accomplished by attaching ground wire(s) to ground lug(s) provided in the unit wiring compartment. 6.3 CONTROL WIRING IMPORTANT: Class 2 low voltage control wiring SHOULD NOT be run in conduit with main power wiring and must be separated from power wiring, unless class 1 wire of proper voltage rating is used. • Low voltage control wiring should be 18 AWG color-coded. For lengths longer than 50 ft, 16 AWG wire should be used. • Two 7/8” holes can be used for control wires going into the unit, one on left side and one at the bottom. • Make sure, after installation, separation of control wiring and power wiring has been maintained. Thermostat should be mounted on an inside wall about 58” from floor and will not be affected by unconditioned air, sun and/or heat exposure. Follow the instruction carefully because there are many wiring requirements. See Fig. 6-1 ~ 2, Table 6-1. 13","THERMOSTAT R G Y W B C UNIT CONTROL BOARD TERMINAL STRIP ** R G 24 volt t r a n s f o r m e r Y * W 1 W 2 *** B C 240V 208V COM Fig. 6-1 Typical Field Control Wiring Diagram *** B wire be used with heat pump system only, reversing valve energizes at the heating mode, and cut off at the cooling mode. ** Minimum wire size of 18 AWG wire should be used for all field installed 24 volt wire. * Only required on units with supplemental electric heat. CAUTION Label all wire prior to disconnection when servicing controls. Wiring errors can cause improper and dangerous operation. Verify proper operation after servicing. CONTACTOR Field-supplied disconnect GROUND LUG Refer to electrical data tables to size the disconnect Single phase power supply Fig. 6-2 Typical Field Power Wiring Diagram 14","6. SPECIFICATION Table 6-1: Electric Heat Circuit Ratings Unit Model M4PH4024A1000AB M4PH4030A1000AB M4PH4036A1000AB M4PH4042A1000AB M4PH4048A1000AB M4PH4060A1000AB V o l t 2 0 8 / 2 3 0 - 1 - 6 0 2 0 8 / 2 3 0 - 1 - 6 0 2 0 8 / 2 3 0 - 1 - 6 0 2 0 8 / 2 3 0 - 1 - 6 0 2 0 8 / 2 3 0 - 1 - 6 0 2 0 8 / 2 3 0 - 1 - 6 0 Compressors (each) RLA LRA MCC 8.45A 34.8A 14.87A 12.0A 59.93A 21.7A 13.0A 75A 22.9A 15.2A 112.3A 24.8A 17.3A 108A 28.5A 21.5A 125A 34.3A OD Fan Motors ( e a c h ) S u p p l y B l o w e r Motor F L A F L A 0.68A 2.46A 1.0A 4.1A 1.0A 4.1A 1.67A 2.8A 1.67A 3.6A 1.67A 6.0A Unit Circuit Heater Circuit MCA 1 3 . 7 2 0 . 1 2 1 . 4 2 3 . 5 2 6 . 9 3 4 . 6 Max Fuse/ B r e a k e r S i z e 2 0 3 0 3 0 35 4 0 5 0 M o d e l MAY HTR1P05BKRB MAY HTR1P08BKRB MAY HTR1P10BKRB MAY HTR1P05BKRB MAY HTR1P08BKRB MAY HTR1P10BKRB MAY HTR1P15BKRB MAY HTR1P05BKRB MAY HTR1P08BKRB MAY HTR1P10BKRB MAY HTR1P15BKRB MAY HTR1P05BKRB MAY HTR1P08BKRB MAY HTR1P10BKRB MAY HTR1P15BKRB MAY HTR1P20BKRB MAY HTR1P05BKRB MAY HTR1P08BKRB MAY HTR1P10BKRB MAY HTR1P15BKRB MAY HTR1P20BKRB MAY HTR1P05BKRB MAY HTR1P08BKRB MAY HTR1P10BKRB MAY HTR1P15BKRB MAY HTR1P20BKRB kW Stages 3.8/5 1 5.6/7.5 1 7.5/10 1 3.8/5 1 5.6/7.5 1 7.5/10 1 11.3/15 2 3.8/5 1 5.6/7.5 1 7.5/10 1 11.3/15 2 3.8/5 1 5.6/7.5 1 7.5/10 1 11.3/15 2 15/20 2 3.8/5 1 5.6/7.5 1 7.5/10 1 11.3/15 2 15/20 2 3.8/5 1 5.6/7.5 1 7.5/10 1 11.3/15 2 15/20 2 A m p s 1 8 . 1 / 2 0 . 8 2 7 . 1 / 3 1 . 3 3 6 . 1 / 4 1 . 7 1 8 . 1 / 2 0 . 8 2 7 . 1 / 3 1 . 3 3 6 . 1 / 4 1 . 7 5 4 . 2 / 6 2 . 5 1 8 . 1 / 2 0 . 8 2 7 . 1 / 3 1 . 3 3 6 . 1 / 4 1 . 7 5 4 . 2 / 6 2 . 5 1 8 . 1 / 2 0 . 8 2 7 . 1 / 3 1 . 3 3 6 . 1 / 4 1 . 7 5 4 . 2 / 6 2 . 5 7 2 . 2 / 8 3 . 3 1 8 . 1 / 2 0 . 8 2 7 . 1 / 3 1 . 3 3 6 . 1 / 4 1 . 7 5 4 . 2 / 6 2 . 5 7 2 . 2 / 8 3 . 3 1 8 . 1 / 2 0 . 8 2 7 . 1 / 3 1 . 3 3 6 . 1 / 4 1 . 7 5 4 . 2 / 6 2 . 5 7 2 . 2 / 8 3 . 3 MCA 2 3 / 2 6 3 4 / 3 9 4 5 / 5 2 2 3 / 2 6 3 4 / 3 9 4 5 / 5 2 6 8 / 7 8 2 3 / 2 6 3 4 / 3 9 4 5 / 5 2 6 8 / 7 8 2 3 / 2 6 3 4 / 3 9 4 5 / 5 2 6 8 / 7 8 9 0 / 1 0 4 2 3 / 2 6 3 4 / 3 9 4 5 / 5 2 6 8 / 7 8 9 0 / 1 0 4 2 3 / 2 6 3 4 / 3 9 4 5 / 5 2 6 8 / 7 8 9 0 / 1 0 4 M O P 2 5 / 3 0 3 5 / 4 0 4 5 / 6 0 2 5 / 3 0 3 5 / 4 0 4 5 / 6 0 7 0 / 8 0 2 5 / 3 0 3 5 / 4 0 4 5 / 6 0 7 0 / 8 0 2 5 / 3 0 3 5 / 4 0 4 5 / 6 0 7 0 / 8 0 9 0 / 1 1 0 2 5 / 3 0 3 5 / 4 0 4 5 / 6 0 7 0 / 8 0 9 0 / 1 1 0 2 5 / 3 0 3 5 / 4 0 4 5 / 6 0 7 0 / 8 0 9 0 / 1 1 0 024/030: Rotary compressor 036/042/048/060: Scroll compressor 15","Table 6-2: 14 SEER Physical Data C o m p o n e n t M o d e l s M4PH4024A1000AB M4PH4030A1000AB M4PH4036A1000AB M4PH4042A1000AB M4PH4048A1000AB M4PH4060A1000AB Nominal Tonnage 2 . 0 2.5 3 . 0 3.5 4.0 5.0 ARI COOLING PERFORMANCE Gross Capacity @ ARI A point (Btu) 23,717 30,921 35,770 42,070 48,411 58,911 ARI net capacity (Btu) 22,800 30,000 34,200 40,500 46,500 57,000 E E R 1 1 1 1 1 1 1 1.5 1 1.5 11.5 S E E R 1 4 1 4 1 4 1 4 1 4 1 4 Nominal CFM 850 1050 1220 1 400 1 600 2000 System power (kW) 2 . 0 2 . 85 3.2 3.79 4.22 5.27 Refrigerant type R410A R410A R410A R410A R410A R410A Refrigerant charge (lb-oz) 5 - 1 5-5 4-14 6-10 6-13 8-13 ARI HEATING PERFORMANCE 47OF Capacity rating (Btu) 22,400 30,000 34,200 40,000 46,500 57,000 System power (kW) 17OF Capacity rating (Btu) 1 . 85 1 1 , 2 0 0 2 . 55 17,700 2.80 1 9,000 3.54 21,400 3.95 26,500 4.65 31,000 System power (kW) 1 . 60 2 . 30 2.50 3.02 3.40 4.05 HSPF (BTU/Watts-hr.) 8 . 0 8 . 0 8 . 0 8.0 8.0 8.0 DIMENSIONS (Inches) L e n g t h 52 52 52 58-1/2 58-1/2 58-1/2 W i d t h H e i g h t 37-3/4 24-13/16 37-3/4 24-13/16 37-3/4 24-13/16 4 2-1/16 33-1/14 4 2-1/16 33-1/16 42-1/16 33-1/16 OPERATING WT. (lbs) 326 346 351 463 463 479 C O M P R E S S O R S T y p e Rotary Rotary Scroll 1-spd Scroll 1-spd Scroll 1-spd Scroll 1-spd Q u a n t i t y 1 1 1 1 1 1 CONDENSER COIL DATA Face area (Sq. Ft) 9.79 9.79 9.44 1 5.54 1 5.54 15.30 R o w s 2.5 2.5 2.5 2 2 2.7 Fins per inch 2 0 2 0 2 1 2 1 2 1 2 0 Tube diameter(inch) 9/32 9/32 3/16 3/16 3/16 9/32 Circuitry type i n t e r l a c e d i n t e r l a c e d i n t e r l a c e d i n t e r l a c e d i n t e r l a c e d i n t e r l a c e d EVAPORATOR COIL DATA Face area (Sq. Ft) 3.63 3.63 3.63 6.43 6.43 6.43 R o w s 4 4 4 4 4 4 Fins per inch 1 7 1 7 1 7 1 7 Tube diameter(inch) 9/32 9/32 9/32 9/32 1 7 1 7 9/32 9/32 Circuitry type i n t e r l a c e d i n t e r l a c e d i n t e r l a c e d i n t e r l a c e d i n t e r l a c e d i n t e r l a c e d Refrigerant control O r i f i c e O r i f i c e O r i f i c e O r i f i c e O r i f i c e O r i f i c e CONDENSER FAN DATA Fan diameter (inch) 2 2 2 2 2 2 2 3 - 5 / 8 2 3 - 5 / 8 2 3 - 5 / 8 T y p e P r o p P r o p P r o p P r o p P r o p P r o p Drive type No. speeds D i r e c t 1 D i r e c t 1 D i r e c t 1 D i r e c t 1 D i r e c t 1 D i r e c t 1 Number of motors 1 1 1 1 1 1 Motor HP each 1 / 8 1 / 6 1 / 6 1 / 3 1 / 3 1 / 3 R P M 1 0 7 5 825 825 1 0 7 5 1 0 7 5 1075 Nominal total CFM 1960 2 565 2 565 3960 3960 3960 DIRECT DRIVE EVAP FAN DATA Q u a n t i t y 1 1 1 1 1 1 Fan Size (Inch) 10×9 10×9 10×9 11×10-5/8 11×10-5/8 11×10-5/8 T y p e C e n t r i f u g a l C e n t r i f u g a l C e n t r i f u g a l C e n t r i f u g a l C e n t r i f u g a l C e n t r i f u g a l No. speeds 3 3 3 3 3 3 Motor HP each 1 / 4 1 / 2 1 / 2 3 / 4 3 / 4 3/4 R P M 1 0 7 5 1 0 7 5 1 0 7 5 1075 1075 1 0 7 5 Motor frame size 4 8 4 8 4 8 4 8 4 8 4 8 F I L T E R S (No.) Size Recommended in. (1) 22×14×1 (1) 22×14×1 (1) 22×14×1 (1) 22×14×1 (1) 22×14×1 (1) 22×14×1 16","7.0 AIRFLOW PERFORMANCE Airflow performance data is based on cooling performance with a coil and no filter in place. Use this performance table for appropriate unit size, external static applied to unit and allow operation within the minimum and maximum limits shown in table below for both cooling and electric heat operation. 7.1 AIRFLOW PERFORMANCE DATA Table 7-1 Duct Application(208v) M o d e l N u m b e r 2 4 30 3 6 42 48 M o t o r S p e e d L o w M i d d l e H i g h L o w M i d d l e H i g h L o w M i d d l e H i g h L o w M i d d l e H i g h L o w M i d d l e H i g h CFM(L/S) R P M W a t t s A m p s CFM(L/S) R P M W a t t s A m p s CFM(L/S) R P M W a t t s A m p s CFM(L/S) R P M W a t t s A m p s CFM(L/S) R P M W a t t s A m p s CFM(L/S) R P M W a t t s A m p s CFM(L/S) R P M W a t t s A m p s CFM(L/S) R P M W a t t s A m p s CFM(L/S) R P M W a t t s A m p s CFM(L/S) R P M W a t t s A m p s CFM(L/S) R P M W a t t s A m p s CFM(L/S) R P M W a t t s A m p s CFM(L/S) R P M W a t t s A m p s CFM(L/S) R P M W a t t s A m p s CFM(L/S) R P M W a t t s A m p s 0 [ 0 ] 756(357) 460 161 0.78 1076(508) 631 298 1.44 1170(525) 694 390 1.88 1343(634) 604 393 1.89 1497(706) 676 457 2.26 0 . 1 [ . 0 2 ] 706 (333) 553 159 0.77 1020 (481) 687 288 1.39 1143(539) 752 376 1.81 1307(617) 660 382 1.85 1449(683) 722 448 2.22 C F M ( L / S ) ( W a t t s ) External Static Pressure-Inches W.C.[kPa] 0 . 2 [ . 0 5 ] 654 (309) 0 . 3 [ . 0 7 ] 600(283) 0 . 4 [ . 1 0 ] 638 710 156 152 0.75 0.73 842(397) 782(369) 776 831 228 220 1.1 1.06 959 (453) 743 276 1.33 1077 (508) 784 330 1.60 1110(524) 806 360 1.73 1251(590) 869 436 2.11 1258(594) 720 372 1.81 1434(677) 773 457 2.22 1401(661) 773 437 2.18 1571(741) 834 527 2.65 905(427) 786 265 1.28 1008(476) 822 317 1.55 1137(537) 863 388 1.91 1070(505) 859 343 1.66 1206(569) 910 416 2.01 1345(634) 965 499 2.43 1214(573) 770 362 1.77 1383(653) 820 445 2.17 1604(757) 878 555 2.75 1349(636) 816 426 2.14 1511(713) 872 510 2.59 1685(795) 927 626 3.22 837(395) 827 252 1.23 933(440) 858 302 1.47 1063(502) 892 370 1.83 1021(428) 902 326 1.58 1148(541) 949 392 1.91 1272(600) 995 470 2.31 1159(547) 825 348 1.71 1328(627) 860 429 2.11 1537(725) 913 531 2.66 1291(609) 853 413 2.08 1445(681) 905 493 2.53 1610(759) 954 604 3.15 0 . 5 [ . 1 2 ] 718(339) 884 213 1.03 889(419) 929 280 1.37 848(400) 890 285 1.41 978(462) 917 350 1.75 1080(509) 983 368 1.8 1192(562) 1022 441 2.18 1264(597) 905 409 2.03 1465(691) 946 507 2.56 1370(646) 936 473 2.46 1527(720) 9 8 0 580 3.07 0 . 6 [ . 1 5 ] 625(295) 930 203 0.99 805(380) 970 266 1.32 741(350) 921 267 1.34 859(405) 943 327 1.65 989(466) 1017 340 1.68 1107(522) 1045 413 2.07 1087(513) 965 371 1.89 1371(647) 978 480 2.46 1249(589) 972 443 2.35 1428(673) 1 0 0 3 556 2.98 0 . 7 [ . 1 7 ] 693(327) 1004 253 1.26 741(350) 965 304 1.56 980(462) 1070 377 1.91 1133(535) 1028 433 2.28 1192(562) 1041 510 2.83 17","Table 7-1 Duct Application(208v) (Continued) M o d e l N u m b e r 60 M o t o r S p e e d L o w M i d d l e H i g h CFM(L/S) R P M W a t t s A m p s CFM(L/S) R P M W a t t s A m p s CFM(L/S) R P M W a t t s A m p s 0 [ 0 ] 1865(879) 851 641 3.08 0 . 1 [ . 0 2 ] 1822(859) 886 620 2.98 C F M ( L / S ) ( W a t t s ) External Static Pressure-Inches W.C.[kPa] 0 . 2 [ . 0 5 ] 0 . 3 [ . 0 7 ] 0 . 4 [ . 1 0 ] 1770(835) 1712(808) 1643(775) 919 948 974 598 578 555 2.88 2.79 2.69 1875(884) 1808(853) 1729(816) 961 984 1005 664 639 613 3.21 3.11 3 . 0 1905(898) 1826(861) 1017 1034 703 677 3.44 3.34 0 . 5 [ . 1 2 ] 1642(774) 1024 587 2.89 1736(819) 1049 648 3.22 0 . 6 [ . 1 5 ] 1542(727) 1043 558 2.78 1615(762) 1063 619 3 . 1 0 . 7 [ . 1 7 ] 1479(698) 1079 585 2.97 Table 7-2 Duct Application(230v) M o d e l N u m b e r 2 4 30 36 42 48 60 M o t o r S p e e d L o w M i d d l e H i g h L o w M i d d l e H i g h L o w M i d d l e H i g h CFM(L/S) R P M W a t t s A m p s CFM(L/S) R P M W a t t s A m p s CFM(L/S) R P M W a t t s A m p s CFM(L/S) R P M W a t t s A m p s CFM(L/S) R P M W a t t s A m p s CFM(L/S) R P M W a t t s A m p s CFM(L/S) R P M W a t t s A m p s CFM(L/S) R P M W a t t s A m p s CFM(L/S) R P M W a t t s A m p s CFM(L/S) R P M W a t t s A m p s CFM(L/S) R P M W a t t s A m p s CFM(L/S) R P M W a t t s A m p s 0 [ 0 ] 1 0 0 5 ( 4 7 5 ) 6 1 1 2 5 2 1 . 1 1 2 2 7 ( 5 7 9 ) 7 0 4 2 0 3 1 . 6 1 4 1 1 ( 6 6 6 ) 8 0 2 3 0 1 2 . 2 9 1 5 1 5 ( 7 1 5 ) 6 7 4 4 9 5 2 . 1 5 1 6 9 4 ( 8 0 0 ) 7 3 5 5 2 1 2 . 3 3 2 0 0 1 ( 9 4 5 ) 8 4 6 4 4 5 3 . 2 4 0 . 1 [ . 0 2 ] 9 2 8 ( 4 3 8 ) 6 7 7 2 5 0 1 . 0 9 1 1 8 5 ( 5 6 0 ) 7 5 4 2 1 7 1 . 7 1 3 6 5 ( 6 4 5 ) 8 4 4 3 1 6 2 . 3 8 1 4 4 4 ( 6 8 2 ) 7 2 7 4 7 6 2 . 0 7 1 6 1 4 ( 7 6 2 ) 7 8 1 5 0 4 2 . 2 8 1 9 5 4 ( 9 2 3 ) 8 8 5 4 6 2 3 . 3 5 C F M ( L / S ) ( W a t t s ) External Static Pressure-Inches W.C.[kPa] 0 . 2 [ . 0 5 ] 0 . 3 [ . 0 7 ] 0 . 4 [ . 1 0 ] 868(410) 797(376) 7 2 9 7 8 2 2 4 8 2 4 6 1 . 0 8 1 . 0 7 1038(490) 955(451) 8 6 0 8 9 5 3 7 4 3 7 0 1 . 6 6 1 . 6 5 1 1 5 0 ( 5 4 3 ) 8 0 5 2 3 0 1 . 8 1 3 3 0 ( 6 2 8 ) 8 8 6 3 3 0 2 . 4 8 1 3 8 4 ( 6 5 4 ) 7 7 3 4 5 8 2 1 5 5 9 ( 7 3 6 ) 8 2 8 5 4 7 2 . 4 1 5 4 5 ( 7 3 0 ) 8 2 0 4 8 7 2 . 2 2 1 7 1 7 ( 8 1 1 ) 8 7 4 5 8 8 2 . 7 2 1 9 0 7 ( 9 0 0 ) 9 2 7 4 8 6 3 . 5 1 1 2 2 ( 5 3 0 ) 8 4 8 2 3 7 1 . 9 1 2 9 8 ( 6 1 3 ) 9 2 4 3 4 1 2 . 5 6 1 3 2 1 ( 6 2 4 ) 8 1 6 4 4 0 1 . 9 2 1 4 9 0 ( 7 0 4 ) 8 6 7 5 2 7 2 . 3 1 1 6 8 3 ( 7 9 5 ) 9 2 3 6 4 0 2 . 8 4 1 4 7 3 ( 6 9 6 ) 8 5 7 4 7 1 2 . 1 7 1 6 4 2 ( 7 7 5 ) 9 0 4 5 6 6 2 . 6 5 1 8 2 2 9 5 5 6 9 1 3 . 3 1 8 6 0 ( 8 7 8 ) 9 6 6 5 0 3 3 . 6 1 1 0 8 5 ( 5 1 2 ) 8 8 7 2 5 0 1 . 9 5 1 2 6 5 ( 5 9 7 ) 9 6 1 3 5 0 2 . 6 2 1 2 5 0 ( 5 9 0 ) 8 5 5 4 2 1 1 . 8 5 1 4 1 6 ( 6 6 9 ) 9 0 0 5 0 6 2 . 2 3 1 5 9 8 ( 7 5 5 ) 9 5 0 6 1 3 2 . 7 2 1 3 9 8 ( 6 6 0 ) 8 8 8 4 5 4 2 . 1 2 1 5 6 0 ( 7 3 7 ) 9 3 0 5 4 7 2 . 5 9 1 7 2 2 9 7 7 6 6 8 3 . 2 3 1 8 1 4 ( 8 5 7 ) 1 0 0 2 5 1 9 3 . 7 1 0 . 5 [ . 1 2 ] 8 4 6 ( 4 0 0 ) 9 3 5 3 6 2 1 . 6 3 1 0 0 4 ( 4 7 4 ) 9 7 5 4 9 2 2 . 2 6 1 0 5 5 ( 4 9 8 ) 9 3 2 2 6 2 2 . 0 3 1 2 3 6 ( 5 8 4 ) 9 9 7 3 6 2 2 . 7 1 3 3 5 ( 6 3 0 ) 9 3 0 4 8 3 2 . 1 4 1 5 0 7 ( 7 1 2 ) 9 7 3 5 8 6 2 . 6 1 1 4 6 6 ( 6 9 2 ) 9 5 7 5 2 5 2 . 5 2 1 6 2 5 9 9 6 6 4 4 3 . 1 5 1 7 6 8 ( 8 3 5 ) 1 0 3 5 5 3 4 3 . 8 0 . 6 [ . 1 5 ] 7 0 0 ( 3 3 1 ) 9 7 6 3 5 4 1 . 6 8 4 7 ( 4 0 0 ) 1 0 0 5 4 8 1 2 . 2 2 1 0 2 4 ( 4 8 4 ) 9 7 8 2 7 4 2 . 1 2 1 2 0 5 ( 5 6 9 ) 1 0 3 7 3 7 4 2 . 7 9 1 2 3 9 ( 5 8 5 ) 9 6 1 4 5 8 2 . 0 4 1 4 0 9 ( 6 6 5 ) 9 9 6 5 5 9 2 . 5 1 1 3 6 3 ( 6 4 4 ) 9 8 2 5 0 2 2 . 4 6 1 5 1 5 1 0 1 5 6 1 8 3 . 0 8 1 7 2 4 ( 8 1 4 ) 1070 5 5 0 3 . 9 0 . 7 [ . 1 7 ] 6 0 4 ( 2 8 5 ) 1 0 3 6 4 6 8 2 . 1 7 9 8 0 ( 4 6 3 ) 1 0 1 8 2 8 2 2 . 1 8 1 1 7 4 ( 5 5 4 ) 1 0 7 5 3 8 6 2 . 9 1 1 2 8 9 ( 6 0 9 ) 1 0 2 0 5 2 8 2 . 3 8 1 3 9 4 1 0 3 4 5 9 3 3 1 6 8 1 ( 7 9 4 ) 1 1 0 2 5 6 4 3 . 9 9 18","* The above airflow data for reference only. * In any stituation , the airflow of the unit should be in the range of 80% to 130% of 400CFM/Ton. ● The air distribution system has the greatest effect on airflow. The duct system is totally controlled by the contractor. For this reason, the contractor should use only industry-recognized procedures. ● Heat pump systems require a specified airflow. Each ton of cooling requires between 350 and 450 cubic feet of air per minute (CFM), or 400 CFM nominally. ● Duct design and construction should be carefully done. System performance can be lowered dramatically due to poor duct design. ● Air supply diffusers must be selected and located carefully. They must be sized and positoined to deliver treated air along the perimerter of the space. If they are too small for their intended airflow, they become noisy. If they are not located properly, they cause drafts. Reture air grilles must be properly sized to carry air back to the blower. If they are too small, they also cause noise. ● The installers should balance the air distribution system to ensure proper quiet airflow to all rooms in the home. This ensures a comfortable living space. ● An air velocity meter or airflow hood can give a reading of system CFM. ● During installation, installer should select the air speed according to the actual setting static pressure. Please refer to the Table 7-1 AIRFLOW PERFORMANCE DATA. 19","Table 7-3 Refrigerant charge for H/P system 24 Cooling Charge Chart/Tableau De Charge de Refroidissement Cooling Mode Outdoor Ambient Temperature(oF)/Temperature Amdiante Exterieure(en oF) M o d e 5 5 6 0 6 5 7 0 7 5 8 0 8 5 9 0 9 5 1 0 0 1 0 5 De Refroidissement High Pressure Service Port (psig)/Vanne Détecté de Pression Haute(en psig) 1 6 5 3 0 3 3 1 6 3 2 8 3 5 0 3 7 0 4 0 0 4 2 6 4 4 6 4 6 5 Low Pressure Service Port(psig) Vanne Détectée de Pression Basse(en psig) 1 6 1 3 0 0 3 1 3 3 2 5 3 4 6 3 6 6 3 9 4 4 2 1 4 4 0 4 5 9 1 5 7 2 9 7 3 1 0 3 2 2 3 4 2 3 6 2 3 8 9 4 1 5 4 3 4 4 5 3 1 5 3 2 8 2 2 9 4 3 0 7 3 1 9 3 3 9 3 5 8 3 8 4 4 1 0 4 2 8 4 4 6 1 4 9 2 7 9 2 9 1 3 0 4 3 1 6 3 3 5 3 5 3 3 7 4 3 9 9 4 1 9 4 4 3 1 4 5 2 7 5 2 8 7 3 0 0 3 1 2 3 3 1 3 4 9 3 7 0 3 9 3 4 1 6 4 4 0 1 4 1 2 5 6 2 7 2 2 8 4 2 9 7 3 0 9 3 2 8 3 4 6 3 6 8 3 8 9 4 1 3 4 3 7 1 3 7 2 5 1 2 6 8 2 8 0 2 9 3 3 0 5 3 2 4 3 4 3 3 6 5 3 8 6 4 1 0 4 3 4 1 3 3 2 4 6 2 6 4 2 7 6 2 8 9 3 0 1 3 2 1 3 4 0 3 6 1 3 8 2 4 0 6 4 3 0 1 2 9 2 4 1 2 6 0 2 7 2 2 8 5 2 9 7 3 1 7 3 3 6 3 5 7 3 7 8 4 0 3 4 2 7 1 2 5 2 3 6 2 5 6 2 6 8 2 8 1 2 9 3 3 1 3 3 3 2 3 5 3 3 7 4 3 9 9 4 2 3 1 2 1 2 3 1 2 5 2 2 6 4 2 7 7 2 8 9 3 0 9 3 2 8 3 4 9 3 7 0 3 9 5 4 2 0 1 1 7 2 2 6 2 4 8 2 6 0 2 7 3 2 8 5 3 0 5 3 2 4 3 4 5 3 6 6 3 9 2 4 1 7 1 1 3 2 2 1 2 4 4 2 5 6 2 6 9 2 8 1 3 0 1 3 2 0 3 4 1 3 6 2 3 8 8 4 1 4 1 0 9 2 1 6 2 4 0 2 5 2 2 6 5 2 7 7 2 9 7 3 1 6 3 3 7 3 5 8 3 8 5 4 1 1 1 0 5 2 1 1 2 3 6 2 4 8 2 6 1 2 7 3 2 9 3 3 1 2 3 3 3 3 5 4 3 8 1 4 0 8 Table 7-4 Refrigerant charge for H/P system Low Pressure Service Port(psig) Vanne Détectée de Pression Basse(en psig) 24 Heating Mode M o d e 6 0 De Chauffage 135 361 128 346 121 331 114 315 107 300 100 285 9 3 2 7 6 8 6 2 6 7 7 9 2 5 7 7 2 2 4 8 6 5 2 3 9 5 8 5 1 4 4 3 7 3 0 Heating Charge Chart/Tableau De Charge de Chauffage Indoor Dry Bulb Temperature(oF)/Temperature Interieur au Themometre sec(en oF) 6 2 6 4 6 6 6 8 7 0 7 2 7 4 7 6 7 8 8 0 High Pressure Service Port(psig)/Vanne Détecté de Pression Haute(en psig) 3 6 9 3 7 7 3 8 5 3 9 3 4 0 1 4 0 9 4 1 7 4 2 5 4 3 3 4 4 1 3 5 4 3 6 1 3 6 9 3 7 7 3 8 5 3 9 3 4 0 0 4 0 8 4 1 6 4 2 4 3 3 8 3 4 6 3 5 3 3 6 1 3 6 9 3 7 6 3 8 4 3 9 1 3 9 9 4 0 7 3 2 3 3 3 0 3 3 8 3 4 5 3 5 2 3 6 0 3 6 7 3 7 5 3 8 2 3 8 9 3 0 7 3 1 5 3 2 2 3 2 9 3 3 6 3 4 3 3 5 1 3 5 8 3 6 5 3 7 2 2 9 2 2 9 9 3 0 6 3 1 3 3 2 0 3 2 7 3 3 4 3 4 1 3 4 8 3 5 5 2 8 3 2 8 9 2 9 6 3 0 3 3 1 0 3 1 7 3 2 4 3 3 1 3 3 8 3 4 5 2 7 3 2 8 0 2 8 6 2 9 3 3 0 0 3 0 7 3 1 4 3 2 1 3 2 8 3 3 5 2 6 4 2 7 0 2 7 7 2 8 3 2 8 9 2 9 6 3 0 3 3 1 0 3 1 7 3 2 4 2 5 4 2 6 1 2 6 7 2 7 3 2 7 9 2 8 6 2 9 3 3 0 0 3 0 7 3 1 4 2 4 5 2 5 1 2 5 7 2 6 3 2 6 9 2 7 6 2 8 3 2 9 0 2 9 7 3 0 4 2 5 6 2 6 2 2 6 9 2 7 6 2 8 3 2 9 0 2 9 7 2 5 5 2 6 2 2 6 9 2 7 6 2 8 3 2 9 0 2 5 5 2 6 2 2 6 9 2 7 6 2 8 3 2 5 5 2 6 2 2 6 9 2 7 6 Table 7-5 Refrigerant charge for H/P system 30 Cooling Charge Chart/Tableau De Charge de Refroidissement Cooling Mode Outdoor Ambient Temperature(oF)/Temperature Amdiante Exterieure(en oF) M o d e 5 5 6 0 6 5 7 0 7 5 8 0 8 5 9 0 9 5 1 0 0 1 0 5 De Refroidissement High Pressure Service Port(psig)/Vanne Détecté de Pression Haute(en psig) Low Pressure Service Port(psig) Vanne Détectée de Pression Basse(en psig) 1 6 5 2 8 1 3 0 3 3 2 4 3 4 6 3 6 5 3 8 3 4 0 2 4 2 5 4 4 9 1 6 1 2 7 9 3 0 1 3 2 2 3 4 4 3 6 3 3 8 1 4 0 0 4 2 3 4 4 7 1 5 7 2 7 7 2 9 9 3 2 0 3 4 2 3 6 1 3 7 9 3 9 8 4 2 1 4 4 5 1 5 3 2 5 3 2 7 5 2 9 7 3 1 8 3 4 0 3 5 9 3 7 7 3 9 6 4 1 9 4 4 3 1 4 9 2 5 1 2 7 3 2 9 5 3 1 6 3 3 8 3 5 7 3 7 5 3 9 4 4 1 7 4 4 1 1 4 5 2 4 9 2 7 1 2 9 3 3 1 4 3 3 6 3 5 5 3 7 3 3 9 2 4 1 5 4 3 9 141 226 2 4 7 2 6 9 2 9 1 3 1 2 3 3 4 3 5 3 3 7 1 3 9 0 4 1 3 4 3 7 137 224 2 4 5 2 6 7 2 8 9 3 1 0 3 3 2 3 5 1 3 6 9 3 8 8 4 1 1 4 3 5 133 222 2 4 3 2 6 5 2 8 7 3 0 8 3 3 0 3 4 9 3 6 7 3 8 6 4 0 9 4 3 3 129 220 2 4 1 2 6 3 2 8 5 3 0 6 3 2 8 3 4 7 3 6 5 3 8 4 4 0 7 4 3 1 125 218 2 3 9 2 6 1 2 8 3 3 0 4 3 2 6 3 4 5 3 6 3 3 8 2 4 0 5 4 2 9 1 2 1 2 1 6 2 3 7 2 5 9 2 8 1 3 0 2 3 2 4 3 4 3 3 6 1 3 8 0 4 0 3 4 2 7 117 214 2 3 5 2 5 7 2 7 9 3 0 0 3 2 2 3 4 1 3 5 9 3 7 8 4 0 1 4 2 5 113 212 2 3 3 2 5 5 2 7 7 2 9 8 3 2 0 3 3 9 3 5 7 3 7 6 3 9 9 4 2 3 109 210 2 3 1 2 5 3 2 7 5 2 9 6 3 1 8 3 3 7 3 5 5 3 7 4 3 9 7 4 2 1 105 208 2 2 9 2 5 1 2 7 3 2 9 4 3 1 6 3 3 5 3 5 3 3 7 2 3 9 5 4 1 9 20 1 1 0 4 8 7 4 8 1 4 7 6 4 7 1 4 6 8 4 6 5 4 6 2 4 5 9 4 5 5 4 5 1 4 4 7 4 4 4 4 4 0 4 3 7 4 3 3 4 2 9 8 2 4 4 8 4 3 1 4 1 4 3 9 6 3 7 9 3 6 2 3 5 2 3 4 2 3 3 1 3 2 1 3 1 1 3 0 4 2 9 7 2 9 0 2 8 3 1 1 0 4 7 2 4 7 0 4 6 8 4 6 6 4 6 4 4 6 2 4 6 0 4 5 8 4 5 6 4 5 4 4 5 2 4 5 0 4 4 8 4 4 6 4 4 4 4 4 2 1 1 5 5 0 8 5 0 3 4 9 9 4 9 6 4 9 3 4 9 0 4 8 6 4 8 3 4 7 9 4 7 5 4 7 1 4 6 7 4 6 3 4 5 9 4 5 5 4 5 0 1 1 5 4 9 5 4 9 3 4 9 1 4 8 9 4 8 7 4 8 5 4 8 3 4 8 1 4 7 9 4 7 7 4 7 5 4 7 3 4 7 1 4 6 9 4 6 7 4 6 5","Table 7-6 Refrigerant charge for H/P system Low Pressure Service Port(psig) Vanne Détectée de Pression Basse(en psig) 30 Heating Charge Chart/Tableau De Charge de Chauffage Heating Mode Indoor Dry Bulb Temperature(oF)/Temperature Interieur au Themometre sec(en oF) M o d e 6 0 6 2 6 4 6 6 6 8 7 0 7 2 7 4 7 6 7 8 8 0 8 2 De Chauffage High Pressure Service Port(psig)/Vanne Détecté de Pression Haute(en psig) 1 3 5 3 6 1 3 6 9 3 7 7 3 8 5 3 9 3 4 0 1 4 0 9 4 1 7 4 2 5 4 3 3 4 4 1 4 4 8 1 2 8 3 4 6 3 5 4 3 6 1 3 6 9 3 7 7 3 8 5 3 9 3 4 0 0 4 0 8 4 1 6 4 2 4 4 3 1 1 2 1 3 3 1 3 3 8 3 4 6 3 5 3 3 6 1 3 6 9 3 7 6 3 8 4 3 9 1 3 9 9 4 0 7 4 1 4 1 1 4 3 1 5 3 2 3 3 3 0 3 3 8 3 4 5 3 5 2 3 6 0 3 6 7 3 7 5 3 8 2 3 8 9 3 9 6 1 0 7 3 0 0 3 0 7 3 1 5 3 2 2 3 2 9 3 3 6 3 4 3 3 5 1 3 5 8 3 6 5 3 7 2 3 7 9 1 0 0 2 8 5 2 9 2 2 9 9 3 0 6 3 1 3 3 2 0 3 2 7 3 3 4 3 4 1 3 4 8 3 5 5 3 6 2 9 3 2 7 5 2 8 2 2 8 9 2 9 6 3 0 2 3 0 9 3 1 6 3 2 3 3 3 0 3 3 7 3 4 4 3 5 1 8 6 2 6 5 2 7 2 2 7 9 2 8 5 2 9 2 2 9 8 3 0 5 3 1 2 3 1 9 3 2 6 3 3 3 3 4 0 7 9 2 5 6 2 6 2 2 6 8 2 7 5 2 8 1 2 8 8 2 9 5 3 0 2 3 0 9 3 1 6 3 2 3 3 3 0 7 2 2 4 6 2 5 2 2 5 8 2 6 4 2 7 1 2 7 7 2 8 4 2 9 1 2 9 8 3 0 5 3 1 2 3 1 9 6 5 2 3 6 2 4 2 2 4 8 2 5 4 2 6 0 2 6 6 2 7 3 2 8 0 2 8 7 2 9 4 3 0 1 3 0 8 5 8 2 5 3 2 5 9 2 6 6 2 7 3 2 8 0 2 8 7 2 9 4 3 0 1 5 1 2 5 2 2 5 9 2 6 6 2 7 3 2 8 0 2 8 7 2 9 4 4 4 2 5 2 2 5 9 2 6 6 2 7 3 2 8 0 2 8 7 3 7 2 5 2 2 5 9 2 6 6 2 7 3 2 8 0 3 0 Table 7-7 Refrigerant charge for H/P system 36 Cooling Charge Chart/Tableau De Charge de Refroidissement Cooling Mode Outdoor Ambient Temperature(oF)/Temperature Amdiante Exterieure(en oF) M o d e 5 5 6 0 6 5 7 0 7 5 8 0 8 5 9 0 9 5 100 105 110 De Refroidissement High Pressure Service Port(psig)/Vanne Détecté de Pression Haute(en psig) 1 6 5 313 328 343 357 370 391 423 448 472 495 Low Pressure Service Port(psig) Vanne Détectée de Pression Basse(en psig) 1 6 1 309 324 339 353 366 387 419 444 468 491 1 5 7 305 320 335 349 362 383 415 439 463 486 1 5 3 286 301 316 331 345 358 379 411 435 459 482 1 4 9 282 297 312 327 341 354 375 407 431 455 478 1 4 5 278 293 308 323 337 350 372 404 428 451 474 1 4 1 253 274 289 304 319 333 346 368 401 424 447 470 1 3 7 246 268 283 298 313 328 342 363 397 421 444 471 1 3 3 241 264 279 294 309 324 339 360 394 418 441 463 1 2 9 236 260 275 290 305 321 337 358 391 415 438 461 125 231 256 271 286 301 317 333 355 389 412 435 457 1 2 1 226 252 267 282 297 313 329 351 386 409 432 454 1 1 7 221 248 263 278 293 309 325 348 383 406 429 450 1 1 3 216 244 259 274 289 305 321 344 380 403 426 447 1 0 9 211 240 255 270 285 301 317 341 377 400 423 443 1 0 5 206 236 251 266 281 297 313 337 374 397 420 440 Table 7-8 Refrigerant charge for H/P system Low Pressure Service Port(psig) Vanne Détectée de Pression Basse(en psig) 36 Heating Mode M o d e De Chauffage 1 3 5 1 2 8 1 2 1 1 1 4 1 0 7 1 0 0 9 3 8 6 7 9 7 2 6 5 5 8 5 1 4 4 3 7 3 0 Heating Charge Chart/Tableau De Charge de Chauffage Indoor Dry Bulb Temperature(oF)/Temperature Interieur au Themometre sec(en oF) 6 0 6 2 6 4 6 6 6 8 7 0 7 2 7 4 7 6 7 8 8 0 8 2 High Pressure Service Port(psig)/Vanne Détecté de Pression Haute(en psig) 344 352 360 368 376 384 392 400 408 416 424 431 335 343 350 358 366 374 382 389 397 405 413 420 326 333 341 348 356 364 371 379 386 394 402 409 316 324 331 339 346 353 361 368 376 383 390 397 307 314 322 329 336 343 350 358 365 372 379 386 298 305 312 319 326 333 340 347 354 361 368 375 287 293 300 307 314 321 328 335 342 349 356 363 275 282 288 295 302 308 315 322 329 336 343 350 264 270 277 283 289 296 303 310 317 324 331 338 252 259 265 271 277 283 290 297 304 311 318 325 241 247 253 259 265 271 278 285 292 299 306 313 258 264 271 278 285 292 299 306 257 264 271 278 285 292 299 257 264 271 278 285 292 257 264 271 278 285 1 1 5 5 2 1 5 1 6 5 1 2 5 0 8 5 0 3 5 0 0 4 9 5 5 0 1 4 8 7 4 8 6 4 8 2 4 7 8 4 7 4 4 7 0 4 6 6 4 6 2 21","Table 7-9 Refrigerant charge for H/P system 42 Cooling Charge Chart/Tableau De Charge de Refroidissement Cooling Mode Outdoor Ambient Temperature(oF)/Temperature Amdiante Exterieure(en oF) M o d e 5 5 6 0 6 5 7 0 7 5 8 0 8 5 9 0 9 5 100 105 110 115 De Refroidissement High Pressure Service Port(psig)/Vanne Détecté de Pression Haute(en psig) 1 6 5 267 288 310 331 347 364 380 405 430 454 479 Low Pressure Service Port(psig) Vanne Détectée de Pression Basse(en psig) 1 6 1 265 286 308 329 345 362 378 403 428 452 477 1 5 7 263 284 306 327 343 360 376 401 426 450 475 1 5 3 240 261 282 304 325 341 358 374 399 424 448 473 1 4 9 238 259 280 302 323 339 356 372 397 422 446 471 1 4 5 236 257 278 300 321 337 354 370 395 420 444 469 141 212 234 255 276 298 319 335 352 368 393 418 442 467 137 210 232 253 274 296 317 333 350 366 391 416 440 465 133 208 230 251 272 294 315 331 348 364 389 414 438 463 129 206 228 249 270 292 313 329 346 362 387 412 436 461 125 204 226 247 268 290 311 327 344 360 385 410 434 459 121 202 224 245 266 288 309 325 342 358 383 408 432 457 117 200 222 243 264 286 307 323 340 356 381 406 430 455 113 198 220 241 262 284 305 321 338 354 379 404 428 453 109 196 218 239 260 282 303 319 336 352 377 402 426 451 105 194 216 237 258 280 301 317 334 350 375 400 424 449 Table 7-10 Refrigerant charge for H/P system Low Pressure Service Port(psig) Vanne Détectée de Pression Basse(en psig) 42 Heating Charge Chart/Tableau De Charge de Chauffage Heating Mode Indoor Dry Bulb Temperature(oF)/Temperature Interieur au Themometre sec(en oF) M o d e 6 0 6 2 6 4 6 6 6 8 7 0 7 2 7 4 7 6 7 8 8 0 8 2 De Chauffage High Pressure Service Port(psig)/Vanne Détecté de Pression Haute(en psig) 135 388 396 404 412 420 428 436 444 452 460 468 475 128 364 372 380 387 395 403 411 419 426 434 442 449 121 340 348 355 363 370 378 386 393 401 408 416 423 114 316 323 331 338 346 353 360 368 375 383 390 397 107 292 299 306 314 321 328 335 342 350 357 364 371 100 268 275 282 289 296 303 310 317 324 331 338 345 9 3 261 268 275 281 288 295 302 309 316 323 330 337 8 6 254 261 267 274 280 287 294 301 308 315 322 329 7 9 247 253 260 266 273 279 286 293 300 307 314 321 7 2 240 246 252 259 265 271 278 285 292 299 306 313 6 5 233 239 245 251 257 263 270 277 284 291 298 305 5 8 250 256 263 270 277 284 291 298 5 1 249 256 263 270 277 284 291 4 4 249 256 263 270 277 284 3 7 249 256 263 270 277 3 0 Table 7-11 Refrigerant charge for H/P system 48 Cooling Charge Chart/Tableau De Charge de Refroidissement Cooling Mode Outdoor Ambient Temperature(oF)/Temperature Amdiante Exterieure(en oF) M o d e 5 5 6 0 6 5 7 0 7 5 8 0 8 5 9 0 9 5 1 0 0 1 0 5 1 1 0 1 1 5 De Refroidissement High Pressure Service Port(psig)/Vanne Détecté de Pression Haute(en psig) 1 6 5 277 298 320 341 359 378 396 421 445 470 494 Low Pressure Service Port(psig) Vanne Détectée de Pression Basse(en psig) 1 6 1 275 296 318 339 357 376 394 419 443 468 492 1 5 7 273 294 316 337 355 374 392 417 441 466 490 1 5 3 250 271 292 314 335 353 372 390 415 439 464 488 1 4 9 248 269 290 312 333 351 370 388 413 437 462 486 1 4 5 246 267 288 310 331 349 368 386 411 435 460 484 141 222 244 265 286 308 329 347 366 384 409 433 458 482 137 220 242 263 284 306 327 345 364 382 407 431 456 480 133 218 240 261 282 304 325 343 362 380 405 429 454 478 129 216 238 259 280 302 323 341 360 378 403 427 452 476 125 214 236 257 278 300 321 339 358 376 401 425 450 474 121 212 234 255 276 298 319 337 356 374 399 423 448 472 117 210 232 253 274 296 317 335 354 372 397 421 446 470 113 208 230 251 272 294 315 333 352 370 395 419 444 468 109 206 228 249 270 292 313 331 350 368 393 417 442 466 105 204 226 247 268 290 311 329 348 366 391 415 440 464 22","Table 7-12 Refrigerant charge for H/P system 48 Heating Mode Heating Charge Chart/Tableau De Charge de Chauffage Indoor Dry Bulb Temperature(oF)/Temperature Interieur au Themometre sec(en oF) M o d e De Chauffage 6 0 6 2 6 4 6 6 6 8 7 0 7 2 7 4 7 6 7 8 8 0 8 2 High Pressure Service Port(psig)/Vanne Détecté de Pression Haute(en psig) Low Pressure Service Port(psig) Vanne Détectée de Pression Basse(en psig) 135 418 426 434 442 450 458 466 474 482 490 498 505 128 392 400 408 415 423 431 439 447 454 462 470 477 121 366 374 381 389 396 404 412 419 427 434 442 449 114 340 347 355 362 370 377 384 392 399 407 414 421 107 314 321 328 336 343 350 357 364 372 379 386 393 100 288 295 302 309 316 323 330 337 344 351 358 365 9 3 2 7 9 2 8 5 2 9 2 2 9 9 3 0 6 3 1 3 3 2 0 3 2 7 3 3 4 3 4 1 3 4 8 3 5 5 8 6 2 6 9 2 7 6 2 8 2 2 8 9 2 9 6 3 0 2 3 0 9 3 1 6 3 2 3 3 3 0 3 3 7 3 4 4 7 9 2 6 0 2 6 6 2 7 3 2 7 9 2 8 5 2 9 2 2 9 9 3 0 6 3 1 3 3 2 0 3 2 7 3 3 4 7 2 2 5 0 2 5 7 2 6 3 2 6 9 2 7 5 2 8 1 2 8 8 2 9 5 3 0 2 3 0 9 3 1 6 3 2 3 6 5 2 4 1 2 4 7 2 5 3 2 5 9 2 6 5 2 7 1 2 7 8 2 8 5 2 9 2 2 9 9 3 0 6 3 1 3 5 8 258 264 271 278 285 292 299 306 5 1 257 264 271 278 285 292 299 4 4 257 264 271 278 285 292 3 7 257 264 271 278 285 3 0 Table 7-13 Refrigerant charge for H/P system 60 Cooling Charge Chart/Tableau De Charge de Refroidissement Cooling Mode Outdoor Ambient Temperature(oF)/Temperature Amdiante Exterieure(en oF) M o d e 5 5 6 0 6 5 7 0 7 5 8 0 8 5 9 0 9 5 100 105 110 115 De Refroidissement High Pressure Service Port(psig)/Vanne Détecté de Pression Haute(en psig) 1 6 5 297 318 339 360 379 399 418 442 466 490 514 Low Pressure Service Port(psig) Vanne Détectée de Pression Basse(en psig) 1 6 1 295 316 337 358 377 397 416 440 464 488 512 1 5 7 293 314 335 356 375 395 414 438 462 486 510 1 5 3 270 291 312 333 354 373 393 412 436 460 484 508 1 4 9 268 289 310 331 352 371 391 410 434 458 482 506 1 4 5 266 287 308 329 350 369 389 408 432 456 480 504 141 243 264 285 306 327 348 367 387 406 430 454 478 502 137 241 262 283 304 325 346 365 385 404 428 452 476 500 133 239 260 281 302 323 344 363 383 402 426 450 474 498 129 237 258 279 300 321 342 361 381 400 424 448 472 496 125 235 256 277 298 319 340 359 379 398 422 446 470 494 121 233 254 275 296 317 338 357 377 396 420 444 468 492 117 231 252 273 294 315 336 355 375 394 418 442 466 490 113 229 250 271 292 313 334 353 373 392 416 440 464 488 109 227 248 269 290 311 332 351 371 390 414 438 462 486 105 225 246 267 288 309 330 349 369 388 412 436 460 484 Table 7-14 Refrigerant charge for H/P system Low Pressure Service Port(psig) Vanne Détectée de Pression Basse(en psig) 60 Heating Charge Chart/Tableau De Charge de Chauffage Heating Mode Indoor Dry Bulb Temperature(oF)/Temperature Interieur au Themometre sec(en oF) M o d e 6 0 6 2 6 4 6 6 6 8 7 0 7 2 7 4 7 6 7 8 8 0 8 2 De Chauffage High Pressure Service Port(psig)/Vanne Détecté de Pression Haute(en psig) 135 431 439 447 455 463 471 479 487 495 503 511 518 128 405 413 421 429 436 444 452 460 468 475 483 490 121 379 387 395 402 410 417 425 433 440 448 455 462 114 354 361 368 376 383 391 398 405 413 420 428 435 107 328 335 342 349 357 364 371 378 385 393 400 407 100 302 309 316 323 330 337 344 351 358 365 372 379 9 3 291 298 305 312 318 325 332 339 346 353 360 367 8 6 280 287 294 300 307 313 320 327 334 341 348 355 7 9 270 276 282 289 295 302 309 316 323 330 337 344 7 2 259 265 271 277 284 290 297 304 311 318 325 332 6 5 248 254 260 266 272 278 285 292 299 306 313 320 5 8 265 271 278 285 292 299 306 313 5 1 264 271 278 285 292 299 306 4 4 264 271 278 285 292 299 3 7 264 271 278 285 292 3 0 23","8.0 SYSTEM OPERATION 8.1 COMPRESSOR CRANKCASE HEATER(OPTIONAL) Refrigerant migration during the off cycle can result in a noisy start up. Add a crankcase heater to minimize refrigeration migration, and to help eliminate any start up noise or bearing “wash out”. All heaters are located on the lower half of the compressor shell. Its purpose is to drive refrigerant from the compressor shell during long off cycles, thus preventing damage to the compressor during start-up. At initial start-up or after extended shutdown periods, make sure the heater is energized for at least 12 hours before the compressor is started. (Disconnect switch on and wall thermostat off.) The crankcase heater will start up or shut down according to the following logic: The crankcase heater will start up when the compressor is off and T4<41°F. The crankcase heater will shut down when T4 ≥ 45 °F In any condition, the crankcase heater will shut down when the compressor is on 8.2 Protection 8.2.1 Protection for HP system If sensors(T3&T4) become open-circuit or short-circuit, the compressor ,outdoor fan motor and reversing valve circuit will shut down. Discharge temperature protection: If discharge temp. is > 275°F, the compressor will shut down, If discharge temp. is < 194°F, the compressor will resume operation. High pressure protection If high pressure is ģ638PSIG,the compressor and the outdoor fan motor will stop running. If high pressure is ġ464PSIG,the compressor and the outdoor fan motor will resume running(3 minutes delay necessary ). 24","Low pressure protection When low pressure is ġ21PSIG,the compressor and the outdoor fan motor will stop running. When low pressure is ģ44PSIG,the compressor and the outdoor fan motor will resume running(3 minutes delay necessary ). In stand-by status, if low pressure protection was detected, the compressor will not start. If protection cycles occur four times within 30 minutes, the compressor and outdoor fan will shut down. In this condition, the system needs to power on once more in order to keep on working. T4 function: When T4 is < 5 °F, the compressor will stop. If the electrical heater kit is installed in the indoor unit, the outdoor unit will send the operation signal to the indoor unit. When T4 is > 10.4 °F, the compressor will restart . 8.3 DEFROST MODE INTRODUCTION (Heat pump only) Manual defrost mode To manually cycle the defrost mode, set switch SW3-1 to the “ON” position (See Fig 11). The system will engage a defrost cycle, and automatically exit defrost mode once the Shut-down conditions of defrost mode described below are met. Caution: Once the manual defrost mode is finished, please set switch SW3-1 back to “OFF”. Start-up conditions of defrost mode: When SW3-3 switch is set to “ON”(See Fig 11), the system will perform a defrost cycle in any of the following conditions: 1. If the compressor is operating and T3 is < 30.2 °F, the system will perform a defrost cycle every 30 minutes of operation. 2.When T3 is < 28.4 °F and the compressor is operating for the first time after being connected power. 3. When T3 is < 28.4 °F and the system has been in standby for two hours . SW3 Switch Fig.11 SW3 Switch Location in the PCB BoardčFor reference only MANUAL DEFROST AUTOMATIC DEFROST RESERVED NORMAL DEFROST DEFROSTING CYCLE:30MIN DEFROSTING CYCLE:60MIN When SW3-3 switch is set to “OFF”(See in Fig 11), the system will perform a defrost cycle in any of the following conditions: 1. If the compressor is operating and T3 is < 30.2 °F, the system will perform a defrost cycle every 60 minutes of operation. 2.When T3 is < 28.4 °F and the compressor is operating for the first time after being connected power. 3. When T3 is < 28.4 °F and the system has been in standby for two hours . 25","Shut-down conditions of defrost mode: No matter what defrost mode is selected, the defrost cycle will end in any of the following conditions: 1. The defrost cycle has been running for 10 minutes; 2. T3 is ≥ 77 °F and T4 ≥ 28.4 °F; 3. The compressor stops operating; 4. T3 is ≥ 77 °F for more than 60s when T4 < 28.4 °F. 8.4 THERMOSTAT SIGNALS Table 8-1: Thermostat Signals Signal G G & W1 G & W & W2 G & Y G & B & Y G & B & Y & W1 G & B & Y & W1 & W2 State ON OFF ON OFF ON OFF ON OFF ON OFF ON OFF ON OFF Board Function Blower instant ON Blower 90 sec. delay OFF Blower instant ON Heater bank 1 elec.onstant ON Heater bank 1 elec.instant OFF Blower 90 sec. delay OFF Blower instant ON Heater 1 instant ON Heater 2 instant ON Blower 90 sec. delay OFF Heater 1 instant OFF Heater 2 instant OFF Blower instant ON Compressor and outdoor fan instant ON Compressor and outdoor fan instant OFF Blower fan delay 90 sec. OFF Blower instant ON Compressor and outdoor fan instant ON 4-way valve instant ON Compressor and outdoor fan instant OFF Blower fan delay 90 sec. OFF 4-way valve instant OFF Blower instant ON Compressor and outdoor fan instant ON 4-way valve instant ON Heater 1 instant ON Blower fan delay 90 sec. OFF Compressor and outdoor fan instant OFF 4-way valve instant OFF Heater 1 instant OFF Blower instant ON Compressor and outdoor fan instant ON 4-way valve instant ON Heater 1 instant ON Heater 2 instant ON Blower fan delay 90 sec. OFF Compressor and outdoor fan instant OFF 4-way valve instant OFF Heater 1 instant OFF Heater 2 instant OFF Table 8-2: Thermostat Wire Color Thermostat Wire Color Red Black White Green Yellow Blue White/Black Function Power wire Power wire Heater signal 1 Blower fan signal Compressor signal Reversing valve signal Heater signal 2 26","9.0 OPERATION CHECK-UP • Cooling Startup 1. Turn thermostat to OFF and turn power to ON 2. Turn ON thermostat and set as high as possible 3. Turn Fan switch ON and indoor blower should run 4. Turn fan switch to AUTO, system switch to COOL and thermostat tem perature setting below room temperature. Unit should run in COOLING mode. • Heating Startup After normal cooling run 1. Turn thermostat switch to HEAT. After unit stops, wait about 5 minutes. 2. Turn thermostat setting above room temperature. Unit should run in HEATING mode. After unit has run for a while, check the following: 1. Are fans running properly? 2. Is compressor running correctly? 3. Check refrigerant charge. 4. Check duct connection for leaks. 5. Check for tubing and sheet metal rattles. (See Wiring Diagram for electric connection detail.) 10.0 TROUBLE SHOOTING WARNING Component trouble shooting requires opening control box with power on. Use extreme care while working on this condition. Check nameplate and this instruction when making wire connections. 27","28 HP System Wiring Diagramč24/42/48): T1 T2 CC PLUG PLATE GROUND L1 L2 CCH TO THERMOSTAT W1 R W2 B OFM IFM PURPLE(COM) IFM BLOWER MOTOR TAP CN17 R RED BLUE(L) RED(M) C C Y-OUT LED1 W1 O_FAN CN23 DFC G Y CN20 SW3 B WHITE GREEN YELLOW BLUE INFAN W2 WHITE/BLACK M2 6 M1 5 MANUAL DEFROST 43 CN15 T4 2 T3 C RV 1 HEAT HEATER KIT PLUG SW3 SW3-1 OFF ON ON ON ON RESERVED RV SW3-2 OFF 1 2 3 SW3-3 OFF ON OFF NOTES: 1: Remove the red lead from 240V terminal and then connect the red lead to 208V terminal on the transformer for 208 volts. 2: Exchange the indoor blower motor red wire and blue wire for medium speed ;exchange the blower motor black wire and blue wire for high speed; default as low speed of factory settings. 3: W2 wire is not provided in some models. CC CCH COMP DFC T4 T3 HPC LPC OFM RC 1 RC 2 RC 3 RV GND HGS IFM COMPRESSOR CONTACTOR CRANKCASE HEATER COMPRESSOR DEFROST CONTROL AMBIENT HIGH PRESSURE CUT-OUT CONTROL LOW PRESSURE CUT-OUT CONTROL OUTDOOR FAN MOTOR COMPRESSOR RUN CAPACITOR OUTDOOR FAN MOTOR RUN CAPACITOR INDOOR FAN MOTOR RUN CAPACITOR REVERSING VALVE GROUND CHASSIS HOT GAS OR COMPRESSOR TOP SENSOR INDOOR FAN MOTOR LINE VOLTAGE FACTORY STANDARD FIELD INSTALLED FACTORY OPTIONAL LOW VOLTAGE FACTORY STANDARD FIELD INSTALLED FACTORY OPTIONAL USE COPPER CONDUCTORS ONLY WARNING CABINET MUST BE PERMANENTLY GROUNDED AND ALL WIRING TO CONFORM TO I.E.C, N.E.C, C.E.C, C.L.C, AND LOCAL CODES AS APPLICABLE REPLACEMENT WIRE MUST BE THE SAME GAUGE AND INSULATION TYPE AS ORIGINAL WIRE. 0 STEADY ON = NORMAL OPERATION OFF = DFC FAILURE 1 1 FLASH = T3 SENSOR FAILURE 2 2 FLASH = T4 SENSOR FAILURE / HPC OR HGS OPEN 3 3 FLASH = LPC OPEN","29 HP System Wiring Diagramč30/60): T1 T2 CC PLUG PLATE GROUND L1 L2 CCH OFM HEAT CN17 R W1 R W2 B 4 RED IFM 3 ON SW3 SW3-1 OFF ON ON SW3-2 ON RESERVED OFF 1 2 3 OFF SW3-3 ON OFF RED WHITE C C Y-OUT LED1 W1 O_FAN WHITE CN23 DFC G Y YELLOW CN20 SW3 B BLUE C W2 WHITE/BLACK D/W1 6 5 MANUAL DEFROST 43 CN15 T4 2 T3 C RV 1 RV NOTES: 1: Remove the red lead from 240V terminal and then connect the red lead to 2: W2 wire is not provided in some models. 208V terminal on the transformer for 208 volts. R = 24V POWER C= 24V COM B= REVERSING VALVE W1 W2= AUX HEAT IN DEFROST Y= COMPRESSOR CONTACTOR G=INDOOR FAN HEATER KIT PLUG TO THERMOSTAT CC CCH COMP DFC T4 T3 HPC LPC OFM RC 1 RC 2 RV GND HGS IFM COMPRESSOR CONTACTOR CRANKCASE HEATER COMPRESSOR DEFROST CONTROL AMBIENT HIGH PRESSURE CUT-OUT CONTROL LOW PRESSURE CUT-OUT CONTROL OUTDOOR FAN MOTOR COMPRESSOR RUN CAPACITOR OUTDOOR FAN MOTOR RUN CAPACITOR REVERSING VALVE GROUND CHASSIS HOT GAS OR COMPRESSOR TOP SENSOR INDOOR FAN MOTOR LINE VOLTAGE FACTORY STANDARD FIELD INSTALLED FACTORY OPTIONAL LOW VOLTAGE FACTORY STANDARD FIELD INSTALLED FACTORY OPTIONAL USE COPPER CONDUCTORS ONLY WARNING CABINET MUST BE PERMANENTLY GROUNDED AND ALL WIRING TO CONFORM TO I.E.C, N.E.C, C.E.C, C.L.C, AND LOCAL CODES AS APPLICABLE REPLACEMENT WIRE MUST BE THE SAME GAUGE AND INSULATION TYPE AS ORIGINAL WIRE. 0 STEADY ON = NORMAL OPERATION OFF = DFC FAILURE 1 1 FLASH = T3 SENSOR FAILURE 2 2 FLASH = T4 SENSOR FAILURE / HPC OR HGS OPEN 3 3 FLASH = LPC OPEN","30 HP System Wiring Diagramč36): T1 T2 CC PLUG PLATE GROUND L1 L2 CCH OFM HEAT CN17 R W1 R W2 B 5 RED IFM 4 ON SW3 SW3-1 OFF ON ON SW3-2 ON RESERVED OFF 1 2 3 OFF SW3-3 ON OFF RED WHITE C C Y-OUT LED1 W1 O_FAN WHITE CN23 DFC G Y YELLOW CN20 SW3 B BLUE C W2 WHITE/BLACK D/W1 6 5 MANUAL DEFROST 43 CN15 T4 2 T3 C RV 1 RV NOTES: 1: Remove the red lead from 240V terminal and then connect the red lead to 2: W2 wire is not provided in some models. 208V terminal on the transformer for 208 volts. R = 24V POWER C= 24V COM B= REVERSING VALVE W1 W2= AUX HEAT IN DEFROST Y= COMPRESSOR CONTACTOR G=INDOOR FAN HEATER KIT PLUG TO THERMOSTAT CC CCH COMP DFC T4 T3 HPC LPC OFM RC 1 RC 2 RV GND HGS IFM COMPRESSOR CONTACTOR CRANKCASE HEATER COMPRESSOR DEFROST CONTROL AMBIENT HIGH PRESSURE CUT-OUT CONTROL LOW PRESSURE CUT-OUT CONTROL OUTDOOR FAN MOTOR COMPRESSOR RUN CAPACITOR OUTDOOR FAN MOTOR RUN CAPACITOR REVERSING VALVE GROUND CHASSIS HOT GAS OR COMPRESSOR TOP SENSOR INDOOR FAN MOTOR LINE VOLTAGE FACTORY STANDARD FIELD INSTALLED FACTORY OPTIONAL LOW VOLTAGE FACTORY STANDARD FIELD INSTALLED FACTORY OPTIONAL USE COPPER CONDUCTORS ONLY WARNING CABINET MUST BE PERMANENTLY GROUNDED AND ALL WIRING TO CONFORM TO I.E.C, N.E.C, C.E.C, C.L.C, AND LOCAL CODES AS APPLICABLE REPLACEMENT WIRE MUST BE THE SAME GAUGE AND INSULATION TYPE AS ORIGINAL WIRE. 0 STEADY ON = NORMAL OPERATION OFF = DFC FAILURE 1 1 FLASH = T3 SENSOR FAILURE 2 2 FLASH = T4 SENSOR FAILURE / HPC OR HGS OPEN 3 3 FLASH = LPC OPEN"]}