{"v":1,"file":"bosch-bva-airhandler-iom.pdf","pages":["Bosch BVA 2.0 Series Air Handler 2-3-4-5 Ton Capacity R410A Installation Instructions","2 | Bosch IDS BVA 2.0 Installation Instructions Data subject to change 02.2019 | Bosch Thermotechnology Corp.","Installation Instructions Table of Contents 1 Key to Symbols and Safety Instructions 4 1.1 Key to Symbols 4 1.2 Safety 4 2 General 6 2.1 Installations in High Humidity Environments 6 2.2 Unit Dimensions 9 3 Applications 10 3.1 Vertical Upﬂow 10 3.2 Vertical Downﬂow 10 3.3 Horizontal 10 3.4 Installation in an Unconditioned Space 12 4 Electrical wiring 13 4.1 Power Wiring 13 4.2 Control Wiring 13 4.3 Grounding 13 4.4 Electrical Data 13 4.5 Electric Heat Kit MCA/MOP Data 14 5 Airﬂow Performance 15 5.1 Indoor Fan Motor Function 16 6 Ductwork 17 7 Refrigerant Connections 18 7.1 Condensate Drain Connection 18 8 Air Filter (Not Factory-Installed) 19 9 Filter Installation Dimensions 20 10 Maintenance 21 10.1 Cleaning Precautions 21 10.2 Regular Maintenance 21 11 Wiring Diagrams 22 Bosch Thermotechnology Corp. | 02.2019 Bosch IDS BVA 2.0 | 3 Data subject to change","4 | Bosch IDS BVA 2.0 Installation Instructions 1 Key to Symbols and Safety Instructions 1.1 Key to Symbols Warnings Warnings in this document are identiﬁed by a warning triangle printed against a grey background. Keywords at the start of a warning indicate the type and seriousness of the ensuing risk if measures to prevent the risk are not taken. The following keywords are deﬁned and can be used in this document:  DANGER indicates a hazardous situation which, if not avoided, will result in death or serious injury.  WARNING indicates a hazardous situation which, if not avoided, could result in death or serious injury.  CAUTION indicates a hazardous situation which, if not avoided, could result in minor to moderate injury.  NOTICE is used to address practices not related to personal injury. Important information This symbol indicates important information where there is no risk to people or property. 1.2 Safety Please read before proceeding WARNING:  These instructions are intended as an aid to qualified, licensed service personnel for proper installation, adjustment and operation of this unit. Read these instructions thoroughly before attempting installation or operation. Failure to follow these instruction may lead to improper installation, adjustment, service or maintenance possibly resulting in fire, electrical shock, property damage, personal injury or death. This document is customer property and is to remain with this unit. These instructions do not cover all the diﬀerent variations of systems nor does it provide for every possible contingency to be met in connection with installation. WARNING: FIRE, ELECTRICAL SHOCK, PROPERTY DAMAGE, PERSONAL INJURY, OR DEATH  All phases of this installation must comply with NATIONAL, STATE AND LOCAL CODES. If additional information is required please contact your local distributor. WARNING: ELECTRICAL SHOCK  Disconnect all power to unit before installing or servicing. More than one disconnect switch may be required to deenergize the equipment. Hazardous voltage can cause severe personal injury or death. WARNING: ELECTRICAL SHOCK  If removal of the blower assembly is required, all disconnect switches supplying power to the equipment must be deenergized and locked (if not in sight of unit) so the field power wires can be safely removed from the blower assembly. Failure to do so can cause electrical shock resulting in personal injury or death. Data subject to change WARNING: FIRE, ELECTRICAL SHOCK, PROPERTY DAMAGE, PERSONAL INJURY, OR DEATH  Because of possible damage to equipment or personal injury, installation, service, and maintenance should be performed by trained, qualified service personnel. Consumer service is recommended only for filter cleaning / replacement. Never operate the unit with the access panels removed. 02.2019 | Bosch Thermotechnology Corp.","Installation Instructions WARNING:  This product can expose you to chemicals including Lead and Lead components, which are known to the State of California to cause cancer and birth defects or other reproductive harm. For more information go to www. P65Warnings.ca.gov. Blower Motor Mounting Bolt WARNING: ELECTRICAL SHOCK  The unit must be permanently grounded. Failure to do so can result in electrical shock causing personal injury or death. CAUTION: FIRE HAZARD  The material of plenum and ductwork must meet the latest edition of the NFPA 90B standard. Figure 1 NOTICE:  Make sure the blower motor support is tight (3-motor mounting bolts - Fig. 1). Then check if wheel is tightly secured to motor shaft before operating unit. Bosch IDS BVA 2.0 | 5 Bosch Thermotechnology Corp. | 02.2019 Data subject to change","6 | Bosch IDS BVA 2.0 Installation Instructions 2 General The unit can be positioned for bottom air return in the upﬂow position, left and right air return in the horizontal position and top air return in downﬂow position. This air handler provides the ﬂexibility for installation in any upﬂow, downﬂow or horizontal application. Adjust the motor speed tap through the DIP switch (located on the Air Handler's control board) to select correct air ﬂow according to airﬂow performance table in Section 5. Please refer to wiring diagram for Dip Switch settings. Please refer to Figure 8 for high and low voltage wiring connections. To ensure the proper installation, select a solid and level site. Ensure enough clearance is maintained for installation and maintenance. 2.1 Installations in High Humidity Environments When the unit is installed in a hot and humid place, if the humidity inside the installation space exceeds 86℉ and RH 80%, it is recommended to insulate the cabinet exterior. Use glass wool or polyethylene foam as insulation; the thickness should be more than 2 in. and it must ﬁt inside the installation space opening. Condensation may come from the surface of the insulation. Be sure to use insulation that is designed for use with HVAC Systems. Condensation may be produced on surface during cooling operation. It is also recommended to use auxiliary drain pan and secure the unit ﬁrmly to prevent it from falling. See Figures 3, 4, 5, & 6. Refer to local code requirements for usage of auxiliary drain pans. AIRFLOW ≥40\" ≥40\" Clearances in the Horizontal Position ! Front of unit ! ! ı25’’ Clearances in the Vertical Position Figure 2 Required Clearances NOTICE:  The installed unit must have the required clearances as shown in Figure 2. Failure to follow these instructions may result in equipment damage and/or premature equipment failure. Auxiliary drain pan Drain piping Figure 3 Installed Vertical Upﬂow WARNING: FIRE HAZARD  Keep flammable material and vapors, such as gasoline, away from the air handler. Failure to follow these instructions can result in death, explosion, or fire. Data subject to change 02.2019 | Bosch Thermotechnology Corp.","Installation Instructions Bosch IDS BVA 2.0 | 7 Drain piping Figure 4 Installed Horizontal Right Auxiliary drain pan Drain piping Auxiliary drain pan Drain piping Figure 5 Installed Horizontal Left Auxiliary drain pan Inner extra drain pan Figure 6 Installed Vertical Downﬂow NOTICE:  Inner extra drain pan is recommended to be installed for 4 and 5 ton vertical downflow applications installed in high humidity environments. This inner extra drain pan can be ordered from the manufacturer as a spare part. Refer to Figure 6. NOTICE:  For high humidity installations which include electric heat strips, it is recommended to install spacing brackets (available as a spare part from the manufacturer) between the heater and the heater collar to prevent condensation from forming on the collar. Bosch Thermotechnology Corp. | 02.2019 Data subject to change","8 | Bosch IDS BVA 2.0 Installation Instructions REAR WATER CATCHER TOP AIR STOP VAPOR LINE CONNECTION SENSOR T2 LOCATION VERTICAL DRAIN PAN STRAPS NON-ADJUSTABLE TXV LIQUID LINE CONNECTION THIS SYSTEM IS CHARGED WITH NITROGEN BEFORE SHIPMENT 60/48K 36/24K STRAPS Figure 7 Indoor Coil and Drain Pan Set-Up HORIZONTAL DRAIN KIT FRONT WATER CATCHER AUXILIARY HORIZONTAL DRAIN CONNECTION PRIMARY DRAIN CONNECTION AUXILIARY UPFLOW/DOWNFLOW DRAIN CONNECTION Data subject to change 02.2019 | Bosch Thermotechnology Corp.","Installation Instructions 2.2 Unit Dimensions Bosch IDS BVA 2.0 | 9 ELECTRICAL CONNECTIONS THROUGH TOP OR EITHER SIDE HIGH VOLTAGE CONNECTION 1- 3/ 4\", 1- 3/ 8\", 7 / 8\" DIA. KNOCK OUTS 25” CLEARANCE IS REQUIRED IN THE FRONT OF THE UNIT FOR FILTER AND COIL MAINTENANCE. SUPPLY AIR 105 16 FLANGES ARE PROVIDED FOR FIELD INSTALLATION AW LOW VOLTAGE CONNECTION CIRCUIT BREAKER SWITCH (FOR ELECTRIC HEATER ONLY) H VAPOR LINE CONNECTION COPPER TUBE (SWEAT) LIQUID LINE CONNECTION COPPER TUBE (SWEAT) AUXILIARY DRAIN CONNECTION 3/4\" FEMALE PIPE THREAD (NPT) AUXILIARY DRAIN CONNECTION 3/4\" FEMALE PIPE THREAD (NPT) D PRIMARY DRAIN CONNECTION 3/4\" FEMALE PIPE THREAD (NPT) UPFLOW UNIT SHOWN: THE UNIT CAN BE POSITIONED FOR BOTTOM AIR RETURN IN THE UPFLOW POSITION, LEFT AND RIGHT AIR RETURN IN THE HORIZONTAL POSITION, OR TOP AIR RETURN IN DOWNFLOW POSITION. Figure 8 Model Size 24 36 48 60 Table 1 Unit Height \"H\" 46-1/2 [1180] 46-1/2 [1180] 54-1/2 [1385] 54-1/2 [1385] Bosch Thermotechnology Corp. | 02.2019 Unit Width \"W\" 19-5/8 [500] 19-5/8 [500] 22 [560] 22 [560] Dimensions Inch [mm] Unit Length \"D\" 21-5/8 [550] 21-5/8 [550] 24 [610] 24 [610] Supply Duct \"A\" 18 [456] 18 [456] 19-1/2 [496] 19-1/2 [496] Liquid Line / Vapor Line 3/8 / 3/4 [9.5]/[19] 3/8 / 3/4 [9.5]/[19] 3/8 / 7/8 [9.5]/[22] 3/8 / 7/8 [9.5]/[22] Data subject to change","1 0 | Bosch IDS BVA 2.0 3 Applications 3.1 Vertical Upﬂow  Vertical Upflow configuration is the factory default on all models (see Figure 8).  If return air is to be ducted, install duct flush with floor. Use fireproof resilient gasket 1/8 to 1/4 in. thick between the ducts, unit and floor. Set unit on floor over opening. Torque applied to drain connections should not exceed 15 ft.lbs. For vertical upﬂow and horizontal right installations, dimensions for refrigerant and drain pipes may be found in Figure 9. Installation Instructions 3.2 Vertical Downﬂow Conversion to Vertical Downﬂow: A vertical upﬂow unit may be converted to vertical downﬂow. Remove the coil access panel and indoor coil and reinstall 180° from original position. See Figure 10 and Figure 11. AIRFLOW H2 2-3/4 1-9/16 H1 2-3/4 1-4/7 2-11/12 1-1/4 1-3/8 1-1/4 AIRFLOW H1 2-11/12 1-1/4 1-3/8 1-1/4 2-13/16 2-1/4 Figure 9 Dimensions For Air Handler (Coil Section) Model Size 24/36 48/60 Table 2 \"H1\" Inch [mm] 13-1/5 [335.5] 13-7/8 [352.8] Figure 10 Dimensions For Air Handler (Coil Section) Model Size 24/36 48/60 Table 3 \"H1\" Inch [mm] 17-2/5 [441.5] 22-1/6 [563.5] \"H2\" Inch [mm] 6-2/5 [162.5] 10-1/2 [267.2] 3.3 Horizontal Horizontal right is the default factory conﬁguration for all models. Conversion to Horizontal Left: A vertical upﬂow unit may be converted to horizontal left by removing indoor coil assembly and reinstalling coil as shown for left hand air supply. See Figure 11.  Rotate the unit 90° into the horizontal left position, with the coil compartment on the right and the blower compartment on the left.  Reinstall the indoor coil 180° from original position. Ensure the retaining channel is fully engaged with the coil rail. See Figures 11 and 12.  An additional field supplied drain pan kit is recommended when the unit is configured for the horizontal position over a finished ceiling and/or living space. Data subject to change 02.2019 | Bosch Thermotechnology Corp.","Installation Instructions Bosch IDS BVA 2.0 | 11 Steps for Changing Cabinet Orientation to Vertical Downﬂow OR Horizontal Left Orientation 1. Remove the screws and front panel and disconnect the T2 sensor wire's molex plug from the board (Figure10,Step1). 2. Pull out the coil with the sensor wire attached (do not disconnect the T2 sensor from the liquid pipe on the A coil). Pull the sensor wire through the liquid line hole in the cabinet cover (see 2A on Figure 10, Step 2). 3. Replace the coil in the correct orientation and secure in place. Remove the knockout (labeled 3A in Figure 10, Step 3) in the side of the cabinet, and add the rubber grommet from the included accessory bag. Connect the molex plug end of the sensor wire to the control board (insert wire through the knockout in the cabinet). (Figure10,Step3). STEP 1 STEP 2 2A STEP 3 3A Figure 11 Vertical Downﬂow & Horizontal Left Applications Conversion Bosch Thermotechnology Corp. | 02.2019 Data subject to change","1 2 | Bosch IDS BVA 2.0 A 1:4 ENSURE THE RETAINING CHANNEL IS FULLY ENGAGED WITH THE COIL RAIL. DETAIL A RAILS A AIRFLOW RAILS Figure 12 Vertical Downﬂow & Horizontal Left Applications NOTICE:  Horizontal units must be configured for right hand air supply or left hand air supply. Horizontal drain pan must be located under indoor coil. Failure to use the drain pan can result in property damage. Conversion in Horizontal Direction: Horizontal right-hand supply can be changed to horizontal left-hand supply by removing the indoor coil and reinstalling 180° from original. 3.4 Installation in an Unconditioned Space NOTICE:  There are two pairs of coil rails in the air handler for upflow and downﬂow application. If the air handler is installed in an unconditioned space, the two unused coil rails should be removed to minimize air handler surface sweating. The coil rails can be easily removed by unscrewing the 6 mounting screws from both sides of the cabinet. AIRFLOW Installation Instructions Data subject to change 02.2019 | Bosch Thermotechnology Corp.","Installation Instructions Bosch IDS BVA 2.0 | 13 4 Electrical wiring Field wiring must comply with the National Electric Code (C.E.C. in Canada) and any applicable local ordinances. WARNING: ELECTRICAL SHOCK  Disconnect all power to unit before installing or servicing. More than one disconnect switch may be required to deenergize the equipment. Hazardous voltage can cause severe personal injury or death. 4.1 Power Wiring It is important that proper electrical power is available for connection to the unit being installed. See the unit nameplate, wiring diagram, and electrical data in the installation instructions for more detailed requirements.  If required, install a branch circuit disconnect of adequate size, located within sight, and readily accessible from the unit. When the Electric Heater is installed, units may be equipped with one or two 30-60 amp. circuit breakers. These breaker(s) protect the internal wiring in the event of a short circuit and serve as a disconnect. Circuit breakers installed within the unit do not provide over-current protection of the supply wiring and therefore may be sized larger than the branch circuit protection.  Supply circuit power wiring must be 221°F minimum copper conductors only. See Electrical Data In this section for ampacity, wire size and circuit protector requirements. Supply circuit protection devices may be either fuses or “HACR” type circuit breakers.  High voltage wiring may be run through knockout holes on the right, left or top of the unit.  Three 7/8\", 1-3/8\", 1-3/4\" dia. concentric knockouts are provided for running high voltage wiring to the unit.  High voltage wiring must be connected to the red and black wiring in the control section of the air handler. 4.2 Control Wiring Low voltage control wiring should not be run in conduit with high voltage wiring. Keep distance between the two conduits per local codes.  See wiring diagram located on inside of blower access panel of air handler for proper wiring instruction.  After installation, ensure separation of low voltage and high voltage wiring is maintained. 4.3 Grounding DANGER: ELECTRICAL SHOCK  The unit must be permanently grounded. Failure to do so can result in electrical shock causing personal injury or death.  The ground may consist of electrical wire or metal conduit when installed in accordance with existing electrical codes.  Grounding may also be accomplished by attaching ground wire(s) to ground lug provided in the unit wiring compartment.  Use of multiple supply circuits require grounding of each circuit to lug provided in unit.  Ground lug is located on the upper right side of the cabinet. 4.4 Electrical Data Model Voltage Hertz HP Speeds 24 208/230 60 1/3 5 36 208/230 60 1/2 5 48 208/230 60 3/4 5 60 208/230 60 3/4 5 Table 4 Circuit Amps 2.6 3.0 4.5 4.5 Maximum Circuit Protector 15(A) 15(A) 15(A) 15(A)  18 AWG. color-coded low voltage wire should be used for lengths less than 100ft. For wire lengths longer than 100 ft., 16 AWG. wire should be used.  For low voltage wire connection location, see Figure 8. Bosch Thermotechnology Corp. | 02.2019 Data subject to change","1 4 | Bosch IDS BVA 2.0 Installation Instructions 4.5 Electric Heat Kit MCA/MOP Data Heat Kit Model Air Handler Model (kW)Electric Heat MIN. Circuit Ampacity 240 VAC 208 VAC EHK-05B EHK-08B EHK-10B EHK-05B EHK-08B EHK-10B EHK-15B EHK-05B EHK-08B EHK-10B EHK-15B EHK-20B EHK-05B EHK-08B EHK-10B EHK-15B EHK-20B 5 29.4 25.9 24 7.5 42.4 37.2 10 55.4 48.5 5 29.9 26.4 7.5 36 10 42.9 37.7 55.9 49 15 55.9/26.1 49/22.6 5 31.8 28.3 7.5 44.8 39.6 48 10 57.8 50.9 15 57.8/26.1 50.9/22.6 20 57.8/52.1 50.9/45.2 5 31.8 28.3 7.5 44.8 39.6 60 10 57.8 50.9 15 57.8/26.1 50.9/22.6 20 57.8/52.1 50.9/45.2 Table 5 Suitable heat kits for AHU multi position installation — Heat kit suitable for AHU 4-way position installation. — Ampacities for MCA and Fuse/breaker including the blower motor — Heat pump systems require a speciﬁed airﬂow. Each ton of cooling requires between 350 and 450 cubic feet of air per minute (CFM), or 400 CFM nominally. MAX.Fuse or Breaker (HACR) Ampacity Fan speed 240 VAC 30 45 60 30 45 60 60/30 35 45 60 60/30 60/60 35 45 60 60/30 60/60 208 VAC 30 40 50 30 40 50 50/25 30 40 60 60/25 60/50 30 40 60 60/25 60/50 12345 ●●●●● X X●●● X X●●● ●●●●● X ●●●● X X●●● X X●●● ●●●●● ●●●●● X ●●●● X X●●● X X X●● X X●●● X X●●● X X●●● X X●●● X X X●● Heater Kit Accessories Model Description EHK05B 5 kW Heat Kit, Double Pole Breaker EHK08B 7.5 kW Heat Kit, Double Pole Breaker EHK10B 10 kW Heat Kit, Double Pole Breaker EHK15B 15 kW Heat Kit, Double Pole Breaker EHK20B 20 kW Heat Kit, Double Pole Breaker Table 6 [ ● means available, X means not available ] 24 36 48 60 ● ● ● ● ● ● ● ● ● ● ● ● X ● ● ● X X ● ● Data subject to change 02.2019 | Bosch Thermotechnology Corp.","Installation Instructions Bosch IDS BVA 2.0 | 15 5 Airﬂow Performance Airﬂow performance data is based on cooling performance with a coil and no ﬁlter in place. Check the performance table for appropriate unit size selection. External static pressure should stay within the minimum and maximum limits shown in the table below in order to ensure proper operation of both cooling, heating, and electric heating operation. Air Handler Model Size 24 36 48 60 Motor Speed Tap(5) Tap(4)-Default High Stage Setting Tap(3) Tap(2)-Default Low Stage Setting Tap(1) Tap(5) Tap(4)-Default High Stage Setting Tap(3) Tap(2)-Default Low Stage Setting Tap(1) Tap(5) Tap(4) Tap(3)-Default High Stage Setting Tap(2) Tap(1)-Default Low Stage Setting Tap(5) Tap(4)-Default High Stage Setting Tap(3) Tap(2)-Default Low Stage Setting Tap(1) SCFM Watts SCFM Watts SCFM Watts SCFM Watts SCFM Watts SCFM Watts SCFM Watts SCFM Watts SCFM Watts SCFM Watts SCFM Watts SCFM Watts SCFM Watts SCFM Watts SCFM Watts SCFM Watts SCFM Watts SCFM Watts SCFM Watts SCFM Watts 0[0] 1181 263 961 146 852 109 755 81 712 71 1460 283 1269 191 1152 147 925 87 889 74 2051 454 1914 384 1714 273 1499 198 1363 151 2029 466 1881 391 1677 281 1491 205 1348 157 0.1[.02] 1144 274 913 151 797 114 711 98 647 75 1420 294 1213 197 1093 152 879 96 727 66 2006 471 1875 401 1661 289 1451 212 1307 163 1988 482 1843 407 1633 297 1439 217 1280 165 Table 7 Bold outlined areas represent airﬂow outside of the required 300-450 cfm/ton range. NOTES: 1. The high stage airﬂow must be used as the rated airﬂow for the full load operation of machine. 2. The rated airﬂow of systems without electric heater kits requires between 300 and 450 cubic feet of air per minute (CFM). 3. The rated airﬂow of systems with electric heater kits requires between 350 and 450 cubic feet of air per minute (CFM). 4. The air distribution system has the greatest eﬀect on airﬂow. Therefore, the contractor should use only industry-recognized procedures. 5. Duct design and construction should be carefully done. System performance can be lowered dramatically through poor design or workmanship. 6. Air supplier ducts should be located along the perimeter of the conditioned space and properly sized. Improper location or insuﬃcient air ﬂow may cause drafts or noise in the ductwork. 7. Installers should balance the air distribution system to ensure proper quiet airﬂow to all rooms in the home. An air velocity meter or airﬂow hood can be used to balance and verify branch and system airﬂow (CFM). SCFM External Static Pressure-Inches W.C.[kPa] 0.2[. 05] 0.3[.07] 0.4[.10] 0.5[.12] 0.6[.15] 1104 1063 1021 991 961 283 289 298 304 314 872 826 792 748 717 160 166 175 180 190 760 708 674 626 589 122 127 137 142 150 653 615 563 505 499 94 103 108 112 119 604 548 490 481 452 84 88 93 98 101 1371 301 1170 207 1046 161 808 100 456 51 1961 487 1831 416 1611 304 1398 224 1250 175 1947 498 1800 423 1586 311 1380 226 1227 176 1329 311 1121 213 988 167 700 111 225 44 1914 503 1782 430 1560 317 1340 234 1181 181 1900 514 1754 438 1543 325 1334 238 1180 187 1228 322 1085 223 895 181 623 116 / / 1867 518 1735 442 1513 330 1288 243 1134 193 1858 528 1708 449 1499 338 1285 250 1130 196 1224 327 996 238 829 192 573 125 / / 1819 531 1691 455 1469 343 1247 256 1062 206 1815 541 1666 462 1449 346 1246 259 1042 206 1195 340 911 247 764 198 516 129 / / 1777 545 1649 467 1424 353 1188 271 938 224 1771 553 1626 474 1409 358 1180 269 933 225 0.7[.17] 919 323 673 195 535 155 413 125 427 109 1093 356 867 255 717 207 495 134 / / 1735 559 1611 480 1380 366 1058 290 875 232 1716 565 1590 487 1370 370 1047 292 871 233 0.8[.20] 902 328 638 205 500 157 382 133 368 114 1041 367 810 266 707 208 442 143 / / 1695 572 1581 492 1314 386 993 303 835 243 1671 572 1558 498 1281 386 988 300 825 245 Bosch Thermotechnology Corp. | 02.2019 Data subject to change","1 6 | Bosch IDS BVA 2.0 5.1 Indoor Fan Motor Function System operation and function Two Stage Fan Control The IDS 2.0 IDU supports two stage fan control which requires a two stage thermostat (Y1&Y2). When there is a call for Y2, the blower motor will turn to high speed setting. When there is a call for Y1, the blower motor will turn to low speed setting. Unit will run at low speed setting when there is only G call. It will run in high speed setting when there is W/W1/W2 signal (when the electric heat kit is on). The X13 ECM motor supports 5 speeds. Customer can select the suitable speed by adjusting the SW6-1 and SW6-2 dip switches. Refer to Airﬂow Performance Table (Table 7) for reference airﬂow. Refer to ﬁgure 23 for dip switches settings. If 2 stage thermostat is not available, single stage thermostat may be used, please refer to Wiring Diagram section for wiring instructions. If Y1 and Y2 are jumped, the unit will only run in high stage fan speed. Anti-Cold Air Fan Delay The Anti-Cold Air Fan Delay function utilizies a sensor (T2) located on the indoor coil, which prevents the blower from turning on until the coil has reached a certain temperature. This feature prevents cold air blow during heating operation. 1. When SW6-3 dip switch is set to the \"ON\" position and the unit is in heating mode, the Anti-Cold Air Fan Delay function will activate based on the following entry conditions (all 3 conditions must be met): a. Indoor Coil Temperature (T2) < 82.4℉ b. Electric heat kit is turned oﬀ c. There is a call for Y1 from thermostat to indoor unit 2. This function will deactivate if ONE OF the following exit conditions are met OR the system has been operating in heating mode for 15 minutes. a. T2 ≥ 89.6℉ b. Heater kit is turned on c. The system is NOT running Heat mode 3. During the heating mode, if one of the exit conditions of Anti-Cold Air is satisﬁed, the blower motor will turn on in ﬁrst stage fan speed. 4. During the heating mode, if all of the entry conditions of Anti-Cold Air are met and maintained for 120s, the blower motor will change to ﬁrst stage speed. Heating Fan Delay If SW6-3 dip switch is set to the \"OFF\" position and the unit is in heating mode, the blower will operate with a 90 second delay with the fan speed dictated by Y1 or Y2 signal. Passive Dehumidiﬁcation (Optional) IDS 2.0 IDU has a Passive Dehumidiﬁcation function which lowers the fan speed (ﬁrst stage) with a DH call from the thermostat. This function requires proper DH wiring from the indoor unit to the thermostat (with a humidistat). If DH wire is not connected, the unit will still function normally. Data subject to change Installation Instructions 02.2019 | Bosch Thermotechnology Corp.","Installation Instructions 6 Ductwork Field ductwork must comply with the National Fire Protection Association NFPA 90A, NFPA 90B and any applicable local ordinance(s). WARNING: FIRE HAZARD AND CARBON MONOXIDE  Do not, under any circumstances, connect return ductwork to any other heat producing device such as fireplace insert, stove, etc. Unauthorized use of such devices may result in fire, carbon monoxide poisoning, explosion, personal injury or property damage. Sheet metal ductwork run in unconditioned spaces must be insulated and covered with a vapor barrier. Fibrous ductwork may be used if constructed and installed in accordance with SMACNA Construction Standard on Fibrous Glass Ducts. Ductwork must comply with National Fire Protection Association as tested by U/L Standard 181 for Class I Air Ducts. Check local codes for requirements on ductwork and insulation.  Duct system must be designed within the range of external static pressure the unit is designed to operate against. It is important that the system airflow be adequate. Make sure supply and return ductwork, grills, special filters, accessories, etc. are accounted for in total resistance. See airflow performance tables in Section 5 of this manual.  Design the duct system in accordance with “ACCA” Manual “D” Design for Residential Winter and Summer Air Conditioning and Equipment Selection. Latest editions are available from: “ACCA” Air Conditioning Contractors of America, 1513 16th Street, N.W., Washington, D.C. 20036. If duct system incorporates flexible air duct, be sure pressure drop information (straight length plus all turns) shown in “ACCA” Manual “D” is accounted for in system.  Supply plenum should be attached to the 3/4” duct flanges supplied with the unit. Attach flanges around the blower outlet. If an elbow is included in the plenum close to the unit, it must not be smaller than the dimensions of the supply duct ﬂange on the unit. The front flange on the return duct (if connected to the blower casing) must not be screwed into the area where the power wiring is located. Drills or sharp screw points can damage insulation on wires located inside unit.  Secure the supply and return ductwork to the unit flanges, using proper fasteners for the type of duct used and tape the duct-to-unit joint as required to prevent air leaks. Bosch Thermotechnology Corp. | 02.2019 Bosch IDS BVA 2.0 | 17 Data subject to change","1 8 | Bosch IDS BVA 2.0 Installation Instructions 7 Refrigerant Connections Keep the coil connections sealed until refrigerant connections are made. Refer to the BOVA Installation, Operation, and Maintenance Manual for details on line sizing, tubing installation, and charging information. Coil is factory charged with Nitrogen. Evacuate the system before charging with refrigerant. Install refrigerant lines so that they do not block service access to the front of the unit. Nitrogen should ﬂow through the refrigerant lines while brazing. Use a brazing shield to protect the cabinet’s paint and a wet rag to protect the rubber grommet and input pipe’s piston seal ring from being damaged by torch ﬂames. Use a wet rag or an approved heat paste to protect the TXV sensing bulb during the brazing process. Refer to Figure 13. After the refrigerant line connections are made, seal the gap around the connections with pressure sensitive gasket. 7.1 Condensate Drain Connection Consult local codes for speciﬁc requirements. Refer to Figure 15 and the information below for required condensate drain trap installation. CONDENSATE DRAIN TRAP UNIT DO NOT OPERATE UNIT WITHOUT CONDENSATE DRAIN TRAP. 3\" Use a wet rag to protect the sealing rings in the input pipe from being damaged by torch flames while brazing. Wet rag Vapor line Liquid line Figure 13 After the brazing work is ﬁnished, make sure to check that there is no refrigerant leakage. After checking for vapor leaks, be sure to insulate the pipe connections, refer to Figure 14. Do not leave a gap Vapor line Piping heat insulation material Air handler Liquid line Do not leave a gap Figure 14 Data subject to change DO NOT OVERTIGHTEN DRAIN FITTING UNIT MUST BE SLIGHTLY INCLINED TOWARDS DRAIN CONNECTION Figure 15 TO APPROVED DRAIN 1. When making drain ﬁtting connections to the drain pan, use a thin layer of Teﬂon paste, silicone or Teﬂon tape and install by hand tightening. 2. When making drain ﬁtting connections to drain pan, do not overtighten. Over tightening ﬁttings can split pipe connections on the drain pan.  Ensure drain lines do not block access to front of the unit. Minimum clearance of 24 inches is required for filter, coil or blower removal and service access.  Make sure unit is leveled or pitched slightly toward primary drain connection so that water will drain completely from the pan.  Do not reduce drain line size to less than connection size provided on condensate drain pan.  All horizontal drain lines must be pitched downward away from the unit at a minimum of 1/8” per foot of line to ensure proper drainage.  Do not connect condensate drain line to a closed or open sewer pipe. Run condensate to an open drain or run line to a safe outdoor area.  The drain line should be insulated where necessary to prevent sweating and damage due to condensate forming on the outside surface of the line.  Make provisions for disconnecting and cleaning of the primary drain line should it become necessary. Install a 3 inch trap in the primary drain line as close to the unit as possible. Make sure that the top of the trap is below connection to the drain pan to allow complete drainage of pan (See Figure 15). 02.2019 | Bosch Thermotechnology Corp. 3\"","Installation Instructions  Auxiliary drain line should be run to a place where condensate will be noticeable. Homeowner should be warned that a problem exists if water should begin running from the auxiliary drain line.  Plug the unused drain connection with the plugs provided in the parts bag provided with the unit. Use a thin layer of teflon paste, silicone or teflon tape to form a water tight seal.  Test condensate drain pan and drain line after installation is complete. Pour water into drain pan, enough to fill drain trap and line. Check to ensure drain pan is draining completely, no leaks are found in drain line fittings, and water is draining from the termination of the primary drain line. Bosch IDS BVA 2.0 | 19 8 Air Filter (Not Factory-Installed) Filters are not included with the unit and must be ﬁeld supplied. An external ﬁlter or other means of ﬁltration must be properly sized for a maximum of 300 feet/min. air velocity or what is recommended for the type of ﬁlter installed. Filter application and placement are critical to airﬂow, which may aﬀect the heating and cooling system performance. Reduced airﬂow can shorten the life of the system’s major components, such as motor, elements, heat relays, evaporator coil or compressor. Consequently, we recommend that the return air duct system have only one ﬁlter location. For systems without a return air ﬁlter grill, multiple ﬁlter grills can be installed at each of the return air openings. If adding high eﬃciency ﬁlters or electronic air ﬁltration systems, it is very important that the air ﬂow is not reduced. If air ﬂow is reduced the overall performance and eﬃciency of the unit will be reduced. It is strongly recommended that a professional installation technician is contacted to ensure such ﬁltration systems are installed correctly. Do not double ﬁlter the return air duct system. Do not ﬁlter the supply air duct system. This will change the performance of the unit and reduce airﬂow. WARNING: FIRE HAZARD  Do not operate the system without filters. A portion of the dust suspended in the air may temporarily lodge in the duct runs and at the supply registers. Any circulated dust particles could be heated and charred by contact with the air handler elements. This residue could soil ceilings, walls, drapes, carpets and other articles in the house. Soot damage may occur with filters in place, when certain types of candles, oil lamps or standing pilots are burned. Bosch Thermotechnology Corp. | 02.2019 Data subject to change","2 0 | Bosch IDS BVA 2.0 9 Filter Installation Dimensions Installation Instructions H DEPT ING A OPEN AIR RN RETU FILTER RAILS FILTER COVER H MANUAL BOLT D B W Figure 16 Filter Installation Filters are not included with the unit and must be ﬁeld supplied. Dimensional data Table 8 Model 24/36 48/60 Filter Size In. [mm] 18x20 [457x508] 20x22 [508x559] \"W\" In. [mm] 18.3 [466] 20.7 [526] Air ﬁlter removal / installation  Remove bolts manually, remove air filter cover, see Figure 16.  Hold the edge of the air filter and pull out.  Install new filter so that the arrow on the filter is in the same direction as airflow.  If reusable filter is being used, please clean according to the manufacturer's specification prior to re-installation. \"D\" In. [mm] 21.6 [548] 23.9 [608] Data subject to change \"H\" In. [mm] 1 [25.4] 1 [25.4] Return width \"A\" In. [mm] 20.8 [528] 23 [584] Return length \"B\" In. [mm] 16.3 [414] 18.8 [478] 02.2019 | Bosch Thermotechnology Corp.","Installation Instructions Bosch IDS BVA 2.0 | 21 10 Maintenance For continuing high performance and to minimize possible equipment failure, periodic maintenance must be performed on this equipment. 10.1 Cleaning Precautions WARNING:  Any unit repairs must be performed by qualified service personnel only. 10.2 Regular Maintenance Your heat pump must be inspected regularly by a qualiﬁed service technician. Your annual system inspection must include: 1. Inspect the air ﬁlter every ninety days or as often as needed. If blocked or obstructed, clean or replace at once. 2. Inspection and/or cleaning of the blower wheel housing and motor. 3. Inspection and cleaning of indoor and outdoor coils as required. 4. Inspection and/or cleaning of the indoor coil drain pan and drain lines, as well as auxiliary drain pan and lines. 5. Check all electrical wiring and connections. Correct as needed, referring to the wiring diagram. WARNING: BEFORE CLEANING AND MAINTENANCE  Always turn off your heat pump and disconnect its power supply before cleaning or maintenance. CAUTION:  When removing filter, do not touch metal parts in the unit. The sharp metal edges can cut you. NOTICE:  Do not use chemicals or chemically treated cloths to clean the unit .  Do not use benzene, paint thinner, polishing powder or other solvents to clean the unit.  Do not operate the system without a filter in place Bosch Thermotechnology Corp. | 02.2019 Data subject to change","2 2 | Bosch IDS BVA 2.0 11 Wiring Diagrams WARNING: ELECTRICAL SHOCK  Disconnect all power before servicing or installing this unit. Multiple power sources may be present. Failure to do so may cause property damage, personal injury or death. DANGER: ELECTRICAL SHOCK  This unit must be properly grounded and protected by a circuit breaker or fuse. WARNING: ELECTRICAL SHOCK  These units must be wired and installed in accordance with all National and Local Safety Codes.  To avoid electrical shock, please ensure: — The heat pump is properly grounded — The main power plug to the heat pump has been joined with the ground wiring (DO NOT ALTER THIS).  Do not strain the power wiring. Dashed lines in the following thermostat wiring diagrams refer to optional wiring (wiring for Passive Dehumidiﬁcation Function and/OR Electric Heat). For thermostat wiring please refer to the Owner’s Manual of the thermostat. Installation Instructions Dh wiring is optional and requires a thermostat with a humidistat. Dh functions as Passive Dehumidiﬁcation and will downstage the indoor fan to ﬁrst stage. System will operate according to normal sequence of operations if Dh wiring is absent. GRAY BLUE BROWN GREEN RED YELLOW PURPLE WHITE WHITE/BLACK BROWN YELLOW BLUE WHITE Support 3H and 2C thermostat W/E Y2 Y R G C O/B H/DH TH ERM OSTAT Note: Any time the electric heat elements are active, the indoor fan will run in high stage. Dh B C G R Y1 Y2 W1 W2 INDOOR UNIT Figure 17 Control Wiring For HP Systems Data subject to change C Y B W OUTDOOR UNIT 02.2019 | Bosch Thermotechnology Corp.","Installation Instructions Bosch IDS BVA 2.0 | 23 GRAY BLUE BROWN GREEN RED YELLOW PURPLE WHITE WHITE/BLACK BROWN YELLOW BLUE WHITE Wiring for 4H and 2C thermostat W2 W/E Y2 Y R G C O/B H/DH TH E RM O S TAT Note: Any time the electric heat elements are active, the indoor fan will run in high stage. Dh B C G R Y1 Y2 W1 W2 INDOOR UNIT C Y B W OUTDOOR UNIT Figure 18 Control Wiring For HP Systems GRAY BLUE BROWN GREEN RED YELLOW PURPLE WHITE WHITE/BLACK BROWN YELLOW BLUE WHITE Wiring for 3H and 1C thermostat W2 W/E Y R G C O/B H/DH TH ERM OSTAT Note: Because Y1 and Y2 are jumped, the indoor fan will only run in high stage. Note: Any time the electric heat elements are active, the indoor fan will run in high stage. Dh B Figure 19 Control Wiring For HP Systems C G R Y1 Y2 W1 W2 INDOOR UNIT C Y B W OUTDOOR UNIT Bosch Thermotechnology Corp. | 02.2019 Data subject to change","2 4 | Bosch IDS BVA 2.0 Installation Instructions GRAY BLUE BROWN GREEN RED YELLOW PURPLE BROWN YELLOW BLUE Wiring for 2H and 2C thermostat Y2 Y R G C O/B H/DH TH E RM OS TAT Note: Any time the electric heat elements are active, the indoor fan will run in high stage. Dh B C G R Y1 Y2 W1 W2 INDOOR UNIT C Y B W OUTDOOR UNIT Figure 20 Control Wiring For HP Systems GRAY BLUE BROWN GREEN RED YELLOW PURPLE BROWN YELLOW BLUE Wiring for 1H and 1C thermostat Y R G C O/B H/DH TH E RM OS TAT Note: Because Y1 and Y2 are jumped, the indoor fan will only run in high stage. Dh B C G R Y1 Y2 W1 W2 INDOOR UNIT C Y B W OUTDOOR UNIT Figure 21 Control Wiring For HP Systems Data subject to change 02.2019 | Bosch Thermotechnology Corp.","Installation Instructions Bosch IDS BVA 2.0 | 25 GRAY BLUE BROWN GREEN RED YELLOW PURPLE WHITE WHITE/BLACK BROWN YELLOW BLUE WHITE Wiring for 2H and 1C thermostat W/E Y R G C O/B H/DH TH E RM OS TAT Note: Because Y1 and Y2 are jumped, the indoor fan will only run in high stage. Note: W1 and W2 are jumped, so Electric Heat will only function in high stage. Dh B C G R Y1 Y2 W1 W2 INDOOR UNIT Figure 22 Control Wiring For HP Systems C Y B W OUTDOOR UNIT Electric wiring gauge for H/P systems Line Gauge Table 9 Model(Btu/h) Power Phase Voltage/frequency Input Current Fuse Indoor unit (A) Indoor Unit Power Line Line Quantity Line Diameter (AWG) Outdoor Unit Power Line Quantity Line Line Diameter (AWG) Outdoor -Indoor Signal Line Line Quantity Line Diameter (AWG) Thermostat Signal Line Line Quantity Line Diameter (AWG) 24 36 48 60 Single 208/230VAC, 60Hz 15A 15A 15A 15A 3333 14 14 14 14 3333 14 12 10 10 4444 18 18 18 18 5555 18 18 18 18 Bosch Thermotechnology Corp. | 02.2019 Data subject to change","2 6 | Bosch IDS BVA 2.0 Installation Instructions SCHEMATIC DIAGRAM SEE RATING PLATE FOR VOLT&HERTZ FIELD POWER WIRING YELLOW CAUTION: NOT SUITABLE FOR USE ON SYSTEMS EXCEEDING 150V TO GROUND . DETAILED REFERENCE MANUAL INSTRUCTIONS Y1 OR G Y1+Y2 OR W ON 1 2 1 2 TRANSFORMER 24V 240V 208V COM HEATER KIT PLUG * ON 1 3 SW6-1,2 1 2 燩燭1 FAN SPEED TAPS ON 2 4 1 2 燧燩1 燨燫1 燫燥1 YELLOW RED BROWN GREEN PURPLE GRAY BLUE WHITE/BLACK WHITE PURPLE BLUE YELLOW WHITE GREEN 6 BROWN CN33 CN6 W1 W2 C CN5 Y1 R C G Y2 CN4 Dh B W2 W1 INDOOR MAIN BOARD LED4 ON 1 2 * ON SW6-3 3 ON 3 3 5 HEAT: ANTI-COLD AIR FAN DELAY HEAT: FAN DELAY START SW6 CN35 54321C RED BLACK 1 * / & 1 * / & FAN CN39 L1-B L1-A CN38 CN36 ON SW6-4 4 * ON 4 *FACTORY DEFAULT RESERVED NORMAL RED BLACK RED T2 OPEN Switch ON Position: ON Switch OFF Position: Color upper half to show Color upper half to show switch position is UP. switch position is DOWN. 1 1 OFF SPEED TAPS GROUND NOTES: POWER IN 1: If connected to 1-Stage thermostat jump Y1 and Y2. 2: Use copper wire (75¥ min) only between disconnect switch and unit . 3: Rewired in accordance with NEC and local codes. 4: If any of the original wire, as supplied, must be replaced use the same or equivalent type wire. 5: Connect R to R,G to G,Y1 to Y,etc.See outdoor instruction for details. 6: If some signal lines of CN4 and CN5 are not used, wrap them up separately with CAP. 7: See airflow tables for airflow settings. 8 When need to change the transformer stage, remove the lead from “240V” terminal and then connect the lead to “208V”terminal. 1 * / & LOW MEDIUM LOW MEDIUM MEDIUM HIGH HIGH GREEN LED4 FLASH POWER ON WORKING ON NORMAL 1 / DEHUMIDIFICATION 3 ANTI-COLD AIR FAN DELAY ANTI-COLD AIR FAN DELAY T2 TEMPERATURE 5 / SENSOR FAULT Figure 23 Indoor Unit Wiring Diagram Data subject to change 02.2019 | Bosch Thermotechnology Corp.","Installation Instructions Bosch IDS BVA 2.0 | 27 Bosch Thermotechnology Corp. | 02.2019 Data subject to change","United States and Canada Bosch Thermotechnology Corp. 65 Grove Street Watertown, MA 02472 Tel: 866-642-3198 Fax: 954-776-5529 www.boschheatingandcooling.com BTC 761701106 A / 02.2019"]}