{"v":1,"file":"bosch-ids-premium-airhandler-iom.pdf","pages":["Installation and Operating Instructions Bosch IDS Heat Pump Premium Series Air Handler 2-3-4-5 Ton Capacity | R-454B BTC 762003302 H / 02.2026","2 | Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026)","Table of Contents 1 Key to Symbols and Safety Instructions 4 1.1 Key to Symbols 4 1.2 Explanation of Symbols Displayed on the Unit 4 1.3 Safety 4 2 General 10 2.1 Installations in High Humidity Environments 10 2.2 Unit Dimensions 13 2.3 Components 14 2.4 A2L Refrigerant Sensor 15 3 Applications 16 3.1 Vertical Upflow 16 3.2 Vertical Downflow 16 3.3 Horizontal 16 3.4 Installation in an Unconditioned Space 18 3.5 Refrigerant Charge and Room Area Limitations 19 3.5.1 The Room Area Calculation Requirements 19 3.5.2 The Allowed Maximum Refrigerant Charge and Required Minimum Room Area 21 4 Electrical wiring 24 4.1 Power Wiring 24 4.2 Control Wiring 24 4.3 Grounding 25 4.4 Electrical Data 25 4.5 Electric Heat Kit MCA/MOP Data 26 5 Airflow Performance 27 5.1 Indoor Fan Motor Function 28 6 Ductwork 29 7 Refrigerant Connections 30 8 Condensate Drain Connection 31 9 Air Filter (Not Factory-Installed) 33 9.1 Filter Installation Dimensions 34 10 Maintenance 35 10.1 Cleaning Precautions 35 10.2 Regular Maintenance 35 11 Disposal 35 12 Wiring Diagrams 36 12.1 Communicating Set Up 37 13 LED Flashing Troubleshooting 42 Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026) Installation and Operating Instructions | 3","1 Key to Symbols and Safety Instructions 1.1 Key to Symbols Warnings In warnings, signal words at the beginning of a warning are used to indicate the type and seriousness of the ensuing risk if measures for minimizing danger are not taken. The following keywords are defined and can be used in this document: DANGER DANGER indicates a hazardous situation which, if not avoided, will result in death or serious injury. WARNING WARNING indicates a hazardous situation which, if not avoided, could result in death or serious injury. CAUTION CAUTION indicates a hazardous situation which, if not avoided, could result in minor to moderate injury. NOTICE NOTICE is used to address practices not related to personal injury. Important information The info symbol indicates important information where there is no risk to people or property. 1.2 Explanation of Symbols Displayed on the Unit Symbol WARNING This symbol shows that this appliance used a flammable refrigerant. If the refrigerant is leaked and exposed to an external ignition source, there is a risk of fire. ≥ A m2 WARNING This symbol shows that appliance shall be installed, operated and stored in a room with a floor area not less than the minimum room area. CAUTION This symbol shows that the operation manual should be read carefully. CAUTION This symbol shows that a service personnel should be handling this equipment with reference to the installation manual. CAUTION This symbol shows that information is available such as the operating manual or installation manual. ķ kg ĸ kg ķ ĸ kg ĸ ķ CAUTION This symbol shows that when addition of charge is required by the manufacturer installation instructions for completing the REFRIGERATING SYSTEM. Recorded the resulting total REFRIGERANT CHARGE for each REFRIGERATING SYSTEM. Table 1 1.3 Safety Please read safety precautions before installation WARNING Improper or dangerous operation! These instructions are intended as an aid to qualified licensed service personnel for proper installation, adjustment and operation of this unit. Read these instructions thoroughly before attempting installation or operation. Failure to follow these instructions may result in improper installation, adjustment, service or maintenance and possibly resulting in fire, electrical shock, property damage, personal injury or death. This document is customer property and is to remain with this unit. These instructions do not cover all the different variations of systems nor does it provide for every possible contingency to be met in connection with installation. 4 | Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026)","Installation and Operating Instructions WARNING Fire, electrical shock, property damage, personal injury, or death! All phases of this installation must comply with NATIONAL, STATE AND LOCAL CODES. If additional information is required please contact your local distributor. Blower Motor Mounting Bolt WARNING Electrical shock! Disconnect all power to unit before installing or servicing. More than one disconnect switch may be required to de-energize the equipment. Hazardous voltage can cause severe personal injury or death. WARNING Electrical shock! If removal of the blower assembly is required, all disconnect switches supplying power to the equipment must be de-energized and locked (if not in sight of unit) so the field power wires can be safely removed from the blower assembly. Failure to do so can cause electrical shock resulting in personal injury or death. WARNING Fire, electrical shock, property damage, personal injury, or death! Because of possible damage to equipment or personal injury, installation, service, and maintenance should be performed by trained, qualified service personnel. Consumer service is recommended only for filter cleaning / replacement. Never operate the unit with the access panels removed. WARNING Electrical shock! The unit must be permanently grounded. Failure to do so can result in electrical shock causing personal injury or death. CAUTION Fire, personal injury, property damage! The first 6 inches of supply air plenum and ductwork must be constructed of sheet metal as required by NFPA 90B. The supply air plenum or duct must have a solid sheet metal bottom directly under the unit with no openings, registers or flexible air ducts located in it. If flexible supply air ducts are used, they may be located only in the vertical walls of rectangular plenum, a minimum of 6 inches from the solid bottom. Metal plenum of duct may be connected to the combustible floor base, if not, it must be connected to the unit supply duct exposed to the supply air opening from the downflow unit. Exposing combustible (non-metal) material to the supply opening of a downflow unit can cause a fire resulting in property damage, personal injury or death. NOTICE Product damage! Make sure the blower motor support is tight (3-motor mounting bolts - Figure 1). Then check if wheel is tightly secured to motor shaft before operating unit. Figure 1 WARNING Personal injury! • PROPOSITION 65: This appliance contains fiberglass insulation. Respirable particles of fiberglass are known to State of California to cause cancer. • All manufacturer products meet current federal OSHA Guidelines for safety. California Proposition 65 warnings are required for certain products, which are not covered by the OSHA standards. • California’s Proposition 65 requires warnings for products sold in California that contain or produce any of over 600 listed chemicals known to the State of California to cause cancer or birth defects such as fiberglass insulation, lead in brass, and combustion products from natural vapor. • All “new equipment” shipped for sale in California will have labels stating that the product contains and/or produces Proposition 65 chemicals. Although we have not changed our processes, having the same label on all our products facilitates manufacturing and shipping. We cannot always know “when, or if” products will be sold in the California market. • You may receive inquiries from customers about chemicals found in, or produced by, some of our heating and air-conditioning equipment, or found in natural vapor used with some of our products. • Listed below are those chemicals and substances commonly associated with similar equipment in our industry and other manufacturers. ◦ Glass Wool (Fiberglass) Insulation ◦ Carbon Monoxide (CO) ◦ Formaldehyde ◦ Benzene • More details are available on the following websites: OSHA (Occupational Safety and Health Administration), at www.osha.gov and the State of California’s OEHHA (Office of Environmental Health Hazard Assessment), at www.oehha.org. Consumer education is important since the chemicals and substances on the list are found in our daily lives. Most consumers are aware that products present safety and health risks, when improperly used, handled and maintained. Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026) | 5","WARNING Flammable refrigerant! Do not use means to accelerate the defrosting process or to clean, other than those recommended by the manufacturer. The appliance shall be stored in a room that does not have continuously operating ignition sources (for example: open flames, an operating gas appliance or an operating electric heater). Do not pierce or burn the unit. Be aware that refrigerants may not contain an odor. If refrigerant gas leaks during installation, ventilate the area immediately. Comply with national gas regulations. NOTICE Product damage! Only use this unit in well-ventilated spaces and ensure that there are no obstructions that could impede the airflow into and out of the unit. Do not use this unit in the following locations: • Locations with mineral oil. • Locations with saline atmospheres, such as seaside locations. • Locations with sulphurous atmospheres, such as near natural hot springs. • Where high voltage electricity is present, such as in certain industrial locations. • On vehicles or vessels, such as trucks or ferry boats. • Where exposure to oily or very humid air may occur, such as kitchens. • In proximity to sources of electromagnetic radiation, such as high- frequency transmitters or other high strength radiation devices. WARNING Personal injury, product damage! This appliance is not intended for use by persons (including children) with reduced physical, sensory or mental capabilities, or persons who lack experience and knowledge, unless they are supervised or have been given instructions concerning the use of the appliance by a person responsible for their safety. Children should be supervised to ensure that they do not play with the appliance. Any person who is involved with working on or opening a refrigerant circuit should hold a current valid certificate from an industry-accredited assessment authority,which authorizes their competence to handle refrigerants safely in accordance with an industry recognized assessment credential. Servicing shall only be performed as recommended by the equipment manufacturer. Maintenance and repair requiring the assistance of other skilled personnel shall be carried out under the supervision of a person competent in the use of flammable refrigerants. Prior to beginning work on systems containing flammable refrigerants, safety checks are necessary to minimize the risk of ignition. WARNING Electric shock, personal injury, product damage! Be sure the air conditioner is grounded. In order to avoid electric shock, make sure that the unit is grounded and that the ground wire is not connected to a gas or water pipe, lightning conductor or telephone earth wire. Do not operate the air conditioner with a wet hands. An electric shock may happen. Do not touch the heat exchanger fins. These fins are sharp and could cut you. To avoid oxygen deficiency, ventilate the room sufficiently if equipment with a burner is used together with the air conditioner. Arrange the drain hose to ensure smooth drainage. Incomplete drainage may cause wetting of the building, furniture, etc. Never touch the internal parts of the controller. Do not remove the blower access panel. Some parts inside are dangerous to touch, and machine troubles may occur. Attention is drawn to the fact that additional transportation regulations may exist with respect to equipment containing flammable gas. The maximum number of pieces of equipment or the configuration of the equipment permitted to be transported together will be determined by the applicable transport regulations. Signs for similar appliances used in a work area are generally addressed by local regulations and give the minimum requirements for the provision of safety and/ or health signs for a work location. All required signs are to be maintained and employers should ensure that employees receive suitable and sufficient instruction and training on the meaning of appropriate safety signs and the actions that need to be taken in connection with these signs. The effectiveness of signs should not be diminished by too many signs being placed together. Any pictograms used should be as simple as possible and contain only essential details. The storage of the appliance should be in accordance with the applicable regulations or instructions, whichever is more stringent. Storage package protection should be constructed such a way that mechanical damage to the equipment inside the package will not cause a leak of the REFRIGERANT CHARGE. The maximum number of pieces of equipment permitted to be stored together will be determined by local regulations. Do not operate the air conditioner when using a room fumigation - type insecticide. Failure to observe this precaution could cause the chemicals to become deposited in the unit,which could endanger the health of those who are hypersensitive to chemicals. It may also cause the refrigerant sensor to alarm. Do not place appliances which produce open flame in places exposed to the air flow from the unit or under the indoor unit. It may cause incomplete combustion or deformation of the unit due to the heat. Do not install the air conditioner in a location where flammable gas may leak out. If the gas leaks out and stays around the air conditioner, a fire may occur. WARNING Personal injury! The unit must be permanently grounded. Failure to do so may result in electrical shock causing personal injury or death. 6 | Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026)","Installation and Operating Instructions WARNING Personal Injury, flammable refrigerant! When repairing the refrigerating system, comply with the following precautions prior to conducting work on the system: • Work shall be undertaken according to controlled procedures to minimize the risk of the presence of flammable gases or vapors while the work is being performed. • All maintenance staff and others working in the local area shall be instructed on the nature of work being carried out. Work in confined spaces shall be avoided. • The area shall be checked with an appropriate refrigerant detector prior to and during work, to ensure the technician is aware of potentially toxic or flammable environment. Ensure that the leak detection equipment being used is suitable for use with all applicable refrigerants, i.e., non-sparking, adequately sealed or intrinsically safe. • If any hot work is to be conducted on the refrigerating equipment or any associated parts, appropriate fire extinguishing equipment shall be available and easily accessible. Have a dry powder or CO2 fire extinguisher adjacent to the charging area. • When carrying out work in relation to a refrigerating system that involves exposing any pipe work, no sources of ignition shall be used in such a manner that it may lead to the risk of fire or explosion. All possible ignition sources, including cigarette smoking, should be kept sufficiently far away from the site of installation, repair, or removal and disposal of the unit, during which refrigerant can possibly be released into the surrounding space. Prior to beginning work, the area around the equipment is to be surveyed to make sure that there are no flammable hazards or ignition risks. “No Smoking” signs shall be clearly displayed. WARNING Personal Injury, flammable refrigerant! Ensure that the area is in the open or that it is adequately ventilated before opening the system or conducting any hot work. A degree of ventilation shall continue during the period that the work is carried out. The ventilation should safely disperse any released refrigerant and preferably expel it externally into the surroundings. Where electrical components are being changed, they shall be fit according to their purpose and to the correct specification. At all times the manufacturer’s maintenance and service guidelines shall be followed. If in doubt, consult the manufacturer’s technical department for assistance. The following checks shall be applied to installations using flammable refrigerants: • The actual refrigerant charge is in accordance with the room size within which the refrigerant containing parts are installed. • The ventilation machinery and outlets are operating adequately and are not obstructed. • If an indirect refrigerating circuit is being used, the secondary circuit shall be checked for the presence of refrigerant. • Equipment marking must remain visible and legible. Markings and signs that are illegible shall be corrected. WARNING Personal Injury, flammable refrigerant! Refrigerating pipe or components are installed in a position where they are unlikely to be exposed to any substances which may corrode refrigerant containing components, unless the components are constructed of materials that are inherently resistant to corrosion or are suitably protected against corrosion. Repair and maintenance of electrical components shall include initial safety checks and component inspection procedures. If a fault exists that could compromise safety, then no electrical supply shall be connected to the circuit until the fault has been dealt with. • That capacitors are discharged: this shall be done in a safe manner to avoid the possibility of sparking. • That no live electrical components and wiring are exposed while charging, recovering or purging the system. • That there is continuity of grounding. WARNING Flammable refrigerant! Sealed electrical components shall be replaced. Intrinsically safe components must be replaced. Check that cabling will not be subject to wear, corrosion, excessive pressure, vibration, sharp edges or any other adverse environmental effects. The check shall also take into account the effects of aging or continual vibration from sources such as compressors or fans. Under no circumstances shall potential sources of ignition be used while searching for or detection of refrigerant leaks. A halide torch (or any other detector using a naked flame) shall not be used. Electronic leak detectors may be used to detect refrigerant leaks but, in the case of flammable refrigerants, the sensitivity may not be adequate, or may need recalibration. (Detection equipment shall be calibrated in a refrigerant-free area.) Ensure that the detector is not a potential source of ignition and is suitable for the refrigerant used. Leak detection equipment shall be set at a percentage of the LFL of the refrigerant and shall be calibrated for the refrigerant employed, and the appropriate percentage of gas (25 % maximum) is confirmed. If a leak is suspected, all naked flames shall be removed/extinguished. If a leakage of refrigerant which requires brazing is found, all of the refrigerant shall be recovered from the system, or isolated (by means of shut off valves) in a part of the system remote from the leak. Leak detection fluids are also suitable for use with most refrigerants but the use of detergents containing chlorine shall be avoided as the chlorine may react with the refrigerant and corrode the copper pipe-work. Examples of leak detection fluids are: • bubble method, • fluorescent method agents. Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026) | 7","WARNING Flammable refrigerant! When breaking into the refrigerant circuit to make repairs or for any other purpose conventional procedures shall be used. However, for flammable refrigerants it is important that best practice be followed, since flammability is a consideration. The following procedure shall be adhered to: • safely remove refrigerant following local and national regulations. • evacuate. • purge the circuit with inert gas. • evacuate. • continuously flush or purge with inert gas when using flame to open circuit, and. • open the circuit. The refrigerant charge shall be recovered into the correct recovery cylinders if venting is not allowed by local and national codes. For appliances containing flammable refrigerants, the system shall be purged with oxygen-free nitrogen to render the appliance safe for flammable refrigerants. This process might need to be repeated several times. Compressed air or oxygen shall not be used for purging refrigerant systems. For appliances containing flammable refrigerants, refrigerants purging shall be achieved by breaking the vacuum in the system with oxygen-free nitrogen and continuing to fill until the working pressure is achieved, then venting to atmosphere, and finally pulling down to a vacuum. This process shall be repeated until no refrigerant is within the system. When the final oxygen-free nitrogen charge is used, the system shall be vented down to atmospheric pressure to enable work to take place. The outlet for the vacuum pump shall not be close to any potential ignition sources, and ventilation shall be available. Ensure that contamination of different refrigerants does not occur when using charging equipment. Hoses or lines shall be as short as possible to minimize the amount of refrigerant they contain. Cylinders shall be kept upright. Ensure that the refrigeration system is grounded prior to charging the system with refrigerant. Label the system when charging is complete (if it is not already labeled). Take extreme care not to overfill the refrigeration system. WARNING Flammable refrigerant! Prior to recharging the system, it shall be pressure-tested with the appropriate purging gas. The system shall be leak-tested on completion of charging but prior to commissioning. A follow up leak test shall be carried out prior to leaving the site. Before carrying out this procedure, it is essential that the technician is completely familiar with the equipment and all its detail. It is recommended that all refrigerants are recovered safely. Prior to the task being carried out, an oil and refrigerant sample shall be taken in case analysis is required prior to re-use of reclaimed refrigerant. It is essential that electrical power is available before the task is commenced. a. Become familiar with the equipment and its operation. b. Isolate system electrically. c. Before attempting the procedure ensure that: • mechanical handling equipment is available, if required, for handling refrigerant cylinders. • all personal protective equipment is available and being used correctly. • the recovery process is supervised at all times by a competent person. • recovery equipment and cylinders conform to the appropriate standards. d. Pump down refrigerant system, if possible. e. If a vacuum is not possible, make a manifold so that refrigerant can be removed from various parts of the system. f. Make sure that the cylinder is situated on the scales before recovery takes place. g. Start the recovery machine and operate it in accordance with the manufacturer's instructions. h. Do not overfill cylinders. (No more than 80% volume liquid charge). i. Do not exceed the maximum working pressure of the cylinder, even temporarily. j. When the cylinders have been filled correctly and the process has been completed, make sure that the cylinders and the equipment are removed from site promptly and all isolation valves on the equipment are closed off. k. Recovered refrigerant shall not be charged into another refrigeration system unless it has been cleaned and checked. Equipment shall be labeled stating that it has been de-commissioned and emptied of refrigerant. The label shall be dated and signed. Ensure that there are labels on the equipment stating the equipment contains flammable refrigerant. When removing refrigerant from a system, either for servicing or decommissioning, it is recommended that all refrigerants are removed safely. When transferring refrigerant into cylinders, ensure that only appropriate refrigerant recovery cylinders are employed. Ensure that the correct number of cylinders for holding the total system charge is available. All cylinders to be used are designated for the recovered refrigerant and labelled for that refrigerant (i.e. special cylinders for the recovery of refrigerant). Cylinders shall be complete with pressure-relief valve and associated shut-off valves in good working order. Empty recovery cylinders are evacuated and, if possible, cooled before recovery occurs. 8 | Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026)","Installation and Operating Instructions WARNING Flammable refrigerant! The recovery equipment shall be in good working order with a set of instructions concerning the equipment that is at hand and shall be suitable for the recovery of the flammable refrigerant. If in doubt, the manufacturer should be consulted. In addition, a set of calibrated weighing scales shall be available and in good working order. Hoses shall be complete with leak-free disconnect couplings and in good condition. The recovered refrigerant shall be processed according to local legislation in the correct recovery cylinder, and the relevant waste transfer note arranged. Do not mix refrigerants in recovery units and especially not in cylinders. If compressors or compressor oils are to be removed, ensure that they have been evacuated to an acceptable level to make certain that flammable refrigerant does not remain within the lubricant. The compressor body shall not be heated by an open flame or other ignition sources to accelerate this process. When oil is drained from a system, it shall be carried out safely. Do not use the air conditioner for other purposes. In order to avoid any quality deterioration, do not use the unit for the cooling of precision instruments, food, plants, animals or works of art. Before cleaning, be sure to stop the operation, turn the breaker off or unplug the supply cord. Otherwise, electric shock and injury may occur. To avoid electric shock or fire, make sure that a leak detector is installed. Never touch the air outlet or the horizontal blades while the swing flap is in operation. Fingers may be come caught or the unit may break down. Never put any objects into the air inlet or outlet. Objects touching the fan at high speed can be dangerous. Never inspect or service the unit by yourself. Ask a qualified service person to perform this task. Do not dispose of this product as unsorted municipal waste. This waste should be collected separately for special treatment. Do not dispose of electrical appliances as unsorted municipal waste. Use separate collection facilities. Contact your local government for information regarding the connection systems available. If electrical appliances are disposed of in landfills or dumps, hazardous substances can leak into the groundwater and get into the food chain, hazardous to one’s health and well-being. To prevent refrigerant leak, contact your dealer. When the system is installed and operates in a small room, it is required to maintain the concentration of the refrigerant below the limit, in case a leak occurs. Otherwise, oxygen in the room may be affected, resulting in a serious accident. The refrigerant in the air conditioner is safe and normally does not leak. If the refrigerant leaks into the room and encounters the fire of a burner, a heater or a cooker, a harmful gas could be released. Turn off any combustible heating devices, ventilate the room, and contact the dealer where the unit was purchased. Do not use the air conditioner until a service person confirms that the refrigerant leak is repaired. Keep ventilation openings clear of obstruction. WARNING Flammable refrigerant! The appliance uses R-454B refrigerant. Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026) | 9","2 General The unit can be positioned for bottom air return in the upflow position, left and right air return in the horizontal position and top air return in downflow position. This air handler provides the flexibility for installation in any upflow, downflow or horizontal application. Adjust the motor speed tap through the DIP switch (located on the Air Handler's control board) to select correct air flow according to airflow performance table (Table 15). Please refer to wiring diagram for Dip Switch settings. WARNING Fire hazard ! Do not install unit in an area where flammable materials are present due to the risk of an explosion resulting in serious injury or death. WARNING Personal injury, product damage! If the supporting structural members are not strong enough to take the unit’s weight, the unit could fall out of place and cause serious injury. If a return-air duct is not installed, carefully select the place and method of product installation so that air flow into the product will not be blocked. The unit should be installed in a level position to ensure proper condensation drainage. Up to an additional ¼\" rise over the width or depth of the unit is allowed to create additional sloping towards the drain. Install the indoor and outdoor unit, power supply wiring and connecting wires at least 3.5 ft. away from televisions or radios in order to prevent image interference or noise. Please refer to Figure 32 for high and low voltage wiring connections. To ensure the proper installation, select a solid and level site. Ensure enough clearance is maintained for installation and maintenance. Refer to Figure 2. AIRFLOW ≥40\" ≥40\" Clearances in the Horizontal Position ! NOTICE Product damage! The installed unit must have the required clearances as shown in Figure 2. Failure to follow these instructions may result in equipment damage and/or premature equipment failure. WARNING Fire hazard! Keep flammable material and vapors, such as gasoline, away from the air handler. Failure to follow these instructions can result in death, explosion, or fire. 2.1 Installations in High Humidity Environments When the unit is installed in a hot and humid place, if the humidity inside the installation space exceeds 86°F and RH 80%, it is recommended to insulate the cabinet exterior. Use glass wool or polyethylene foam as insulation; the thickness should be more than 2 in. and it must fit inside the installation space opening. Condensation may come from the surface of the insulation. Be sure to use insulation that is designed for use with HVAC Systems. Condensation may be produced on surface during cooling operation. It is also recommended to use auxiliary drain pan and secure the unit firmly to prevent it from falling. See Figure 3, Figure 4, Figure 5 & Figure 6. Refer to local code requirements for usage of auxiliary drain pans. WARNING Fire hazard ! These instructions are exclusively intended for qualified contractors and authorized installers. Work on the refrigerant circuit with flammable refrigerant in safety group A2L may only be carried out by authorized heating contractors. These heating contractors must be trained in accordance with UL 60335-2-40, Annex HH. The certificate of competence from an industry accredited body is required. Work on electrical equipment may only be carried out by a qualified electrician. Before initial commissioning, all safety related points must be checked by the particular certified heating contractors. The system must be commissioned by the system installer or a qualified person authorized by the installer. For installation of the indoor unit, refer to the corresponding installation and operation manual. If an indoor unit is installed in an unventilated area, the area shall be so constructed that should any refrigerant leak, it will not stagnate so as to create a fire or explosion hazard. The appliance shall be stored so as to prevent mechanical damage from occurring. Do not stack combustible materials on the surface of the indoor unit. Front of unit ! ! ı25’’ Clearances in the Vertical Position Figure 2 Required clearances 10 | Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026)","Auxiliary drain pan Figure 3 Installed vertical upflow Drain piping Installation and Operating Instructions NOTICE Product damage! For high humidity installations which include electric heat strips, it is recommended to install spacing brackets (available to order - part number 8733953246) between the heater and the heater collar to prevent condensation from forming on the collar. NOTICE Product damage! For high humidity installations which include electric heat strips, recommend to install EHK breaker cover and gasket (using part number: 8733977575) on the front panel to prevent condensation from forming around the breaker knockout and inside the AHU cabinet. T2 sensor Drain piping Figure 4 Installed horizontal right Auxiliary drain pan NOTICE Product damage! Inner extra drain pan is recommended to be installed for vertical downflow applications installed in high humidity environments. This inner extra drain pan can be ordered using part number 8733980005 for 2,3 ton cabinets, and 8733953539 for 4,5 ton cabinets. Refer to Figure 6. Drain piping Figure 5 Installed horizontal left Auxiliary drain pan Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026) | 11","T2 sensor Auxiliary drain pan Drain piping Inner extra drain pan Figure 6 Installed vertical downflow Rear Water Catcher Top Air Stop Straps Vapor Line Connection T2 Sensor Location Vertical Drain Pan Non-Adjustable TXV Liquid Line Connection STRAPS This system is charged with nitrogen before shipment 60/48K 36/24K Horizontal Drain Kit Front Water Catcher A2L Refrigerant Sensor Auxiliary Horizontal Drain Connection Primary Drain Connection Auxiliary Upflow/Downflow Drain Connection Figure 7 Indoor coil and drain pan set-up 12 | Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026)","2.2 Unit Dimensions Installation and Operating Instructions Electrical connections may exit top or right side High voltage connection 7/8\", 1-3/8\", 1-3/4\" dia knock-outs Wire group connecting to thermostat Wire group connecting to outdoor unit Supply air 25\" CLEARANCE IS REQUIRED IN THE FRONT OF THE UNIT FOR FILTER AND COIL MAINTENANCE. Flanges are provided for field installation W A 5 10 16 EHK knock-out hole Vapor line connection copper (braze) Liquid line connection copper (braze) Auxiliary drain connection 3/4\" Female pipe thread (NPT) Auxiliary drain connection 3/4\" Female pipe thread (NPT) Primary drain connection 3/4\" Female pipe thread (NPT) Figure 8 Model Size 24 36 48 60 Table 2 Unit Height \"H\" 46-1/2 [1180] 46-1/2 [1180] 54-1/2 [1385] 54-1/2 [1385] H D Upflow unit shown: This unit can be positioned for bottom air return in the upflow position, left and right air return in the horizontal position, or top air return in downflow position. Unit Width \"W\" 19-5/8 [500] 19-5/8 [500] 22 [560] 22 [560] Dimensions Inch [mm] Unit Length \"D\" 21-5/8 [550] 21-5/8 [550] 24 [610] 24 [610] Supply Duct \"A\" 18 [456] 18 [456] 19-1/2 [496] 19-1/2 [496] Liquid Line | Vapor Line 3/8 | 3/4 [9.5] | [19] 3/8 | 3/4 [9.5] | [19] 3/8 | 7/8 [9.5] | [22] 3/8 | 7/8 [9.5] | [22] Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026) | 13","2.3 Components 1 2 3 4 Figure 9 COMPONENT IDENTIFICATION: 1. Main Control Board 2. Motor 3. Blower Housing 4. All Aluminum Coil 5. R-454B-TXV 6. A2L Refrigerant Sensor 7. T2 Sensor 14 | 3 2 67 6 5 Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026)","2.4 A2L Refrigerant Sensor R-454B refrigerant leakage sensor is designed for the indoor unit: To meet different installation scenarios, the refrigerant sensor has two installation positions. Before installing the indoor unit, check whether the refrigerant sensor is correctly installed according to Section 3. CAUTION Fire hazard ! Only the factory supplied or specified refrigerant leakage sensor model in the manual shall be used. The R-454B refrigerant leakage sensor must be used to activate the refrigerant shutoff device,the alarm device, incorporated circulation airflow or other emergency controls, which shall give an electrical signal at a predetermined alarm setpoint in response to leaked refrigerant. The location of leakage sensors shall be chosen in relation to the different installation scenarios.Please refer to the indoor unit installation manual for specific requirements. The installation of the refrigerant leakage sensor shall allow access for checking, repair or replacement by an authorized person. The refrigerant leakage sensor shall be installed so its function can be verified easily. The refrigerant leakage sensor shall be protected to prevent tampering or unauthorized resetting of the pre-set value. To be effective, the refrigerant leakage sensor must be electrically powered at all times after installation, other than when servicing. If the refrigerant leakage sensor detects a refrigerant leak, the fan will be turned on to the maximum, the compressor will stop running. Immediately leave the leak area and notify a professional for handling. The service life of the refrigerant sensor is 15 years, and it should be replaced after the service life. WARNING Fire, explosion, personal injury! LEAK DETECTION SYSTEM installed on indoor unit. Unit must be powered except for service. NOTICE Product damage! R-454B refrigerant leakage sensor is designed for the indoor unit. The operation of fan can be initiated by the R-454B refrigerant sensor, which meets the incorporated circulation airflow requirements. The allowed maximum refrigerant charge (Mmax) and the required minimum room area (Amin) can be determined according to Table 6, Table 7, Table 8 and Table 9. Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026) Installation and Operating Instructions | 15","3 Applications 3.1 Vertical Upflow • Vertical Upflow configuration is the factory default on all models (see Figure 3). • If return air is to be ducted, install duct flush with floor. Use fireproof resilient gasket 1/8 to 1/4 in. thick between the ducts, unit and floor. Set unit on floor over opening. 3.2 Vertical Downflow Conversion to Vertical Downflow: A vertical upflow unit may be converted to vertical downflow. Remove the coil access panel, refrigerant leak sensor, and indoor coil and reinstall 180° from original position. See Figure 11. AIRFLOW H2 2-3/4 Torque applied to drain connections should not exceed 15 ft.lbs. For vertical upflow and horizontal right installations, dimensions for refrigerant and drain pipes may be found in Figure 10. 1-9/16 H1 2-3/4 1-4/7 AIRFLOW H1 2-11/12 1-1/4 1-3/8 1-1/4 2-13/16 2-1/4 Figure 10 Dimensions For Air Handler (Coil Section) Model Size 24/36 48/60 Table 3 \"H1\" Inch [mm] 13-1/5 [335.5] 13-7/8 [352.8] 2-11/12 1-1/4 1-3/8 1-1/4 Figure 11 Dimensions for air handler (coil section) Model Size 24/36 48/60 Table 4 \"H1\" Inch [mm] 17-2/5 [441.5] 22-1/6 [563.5] \"H2\" Inch [mm] 6-2/5 [162.5] 10-1/2 [267.2] 3.3 Horizontal Horizontal right is the default factory configuration for all models. Conversion to Horizontal Left: A vertical upflow unit may be converted to horizontal left by removing indoor coil assembly and the refrigerant leak detection sensor. Reinstall the indoor coil and the refrigerant sensor for left hand air supply. See Figure 12 and Figure 13. • Rotate the unit 90° into the horizontal left position, with the coil compartment on the right and the blower compartment on the left. • Remove the coil access panel • Remove the refrigerant leak detection sensor and indoor coil • Reinstall the indoor coil 180° from original position. Ensure the retaining channel is fully engaged with the coil rail. See Figure 12 and Figure 13. • An additional field supplied drain pan kit is recommended when the unit is configured for the horizontal position over a finished ceiling and/or living space. 16 | Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026)","Steps for Changing Cabinet Orientation to Vertical Downflow OR Horizontal Left Orientation 1. Remove the screws and front panel and disconnect the T2 sensor wire's molex plug from the board (Figure12,Step1). 2. Remove the A2L refrigerant sensor from the coil (Figure12, Step 2). Pull out the coil with the T2 sensor wire attached (do not disconnect the T2 sensor from the liquid pipe on the A coil). Pull the sensor wire through the liquid line hole in the cabinet cover (Figure12, Step 2A). 3. Reinstall the A2L refrigerant sensor at the position shown below (Figure12, Step 3). Installation and Operating Instructions 4. Replace the coil in the correct orientation and secure in place. Remove the knockout on the side of the cabinet, and add the plastic grommet from the included accessory bag. Connect the molex plug end of the T2 sensor wire to the control board (insert wire through the knockout ). Ensure the flanges on the evaporator coil are engaged with the guide rail inside the cabinet. (Figure12, Step 3) STEP 1 STEP 2 (remove sensor) Indoor Coil Assembly A2L Refrigerant Leak Detection Sensor T2 sensor STEP 3 T2 sensor A2L Refrigerant Leak Detection Sensor Figure 12 Vertical downflow & horizontal left applications conversion Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026) 2A A2L Refrigerant Leak Detection Sensor | 17","AIR FLOW A 1:4 ENSURE THE RETAINING CHANNEL IS FULLY ENGAGED WITH THE COIL RAIL. DETAIL A RAILS A AIR FLOW RAILS Figure 13 Vertical downflow & horizontal left applications NOTICE Product damage! Horizontal units must be configured for right hand air supply or left hand air supply. Horizontal drain pan must be located under indoor coil. Failure to use the drain pan can result in property damage. Conversion in Horizontal Direction: Horizontal right-hand supply can be changed to horizontal left-hand supply by removing the indoor coil and reinstalling 180° from original. 3.4 Installation in an Unconditioned Space NOTICE Product damage! There are two pairs of coil rails in the air handler for upflow and downflow application. If the air handler is installed in an unconditioned space, the two unused coil rails should be removed to minimize air handler surface sweating. The coil rails can be easily removed by unscrewing the 6 mounting screws from both sides of the cabinet. 18 | Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026)","Installation and Operating Instructions 3.5 Refrigerant Charge and Room Area Limitations In UL/CSA 60335-2-40, R-454B refrigerant is classified as class A2L, which is mildly flammable. Therefore, R-454B refrigerant is suitable for systems needing additional refrigerant charge and which will limit the area of the rooms being served by the system. Similarly, the total amount of refrigerant in the system shall be less than or equal to the allowable maximum refrigerant charge. The allowable maximum refrigerant charge depends on the area of the rooms being served by the system. Check if the minimum room area meets the requirements Determine the room size and the refrigerant system configuration Calculate the total refrigerant charge (Mc) Check the corresponding table to get the maximum refrigerant charge (Mmax) Mc ≤ Mmax Yes OK 1. Decrease piping length by changing No layout. 2. Increase the smallest room area. 3. Add additional measures as described in applicable legislation. Figure 14 The terms in this section are explained as follows: • Mc: The actual refrigerant charge in the system. • A: the actual room area where the appliance is installed. • Amin: The required minimum room area. • Mmax:The allowable maximum refrigerant charge in a room. • Qmin: The minimum circulation airflow. • Anvmin:The minimum opening area for connected rooms. • TAmin: The total area of the conditioned space (For appliances serving one or more rooms with an air dut system). • TA: The total area of the conditioned space connected by air ducts. 3.5.1 The Room Area Calculation Requirements CAUTION Flammable refrigerant! The space considered shall be any space which contains refrigerant-containing parts or into which refrigerant could be released. The room area (A) of the smallest, enclosed,occupied space shall be used in the determination of the refrigerant quantity limits. For determination of room area (A) when used to calculate the refrigerant charge limit, the following shall apply. The room area (A) shall be defined as the room area enclosed by the projection to the base of the walls, partitions and doors of the space in which the appliance is installed. Spaces connected by only drop ceilings, ductwork, or similar connections shall not be considered a single space. Units mounted higher than 70-55/64 inches and spaces divided by partition walls that are no higher than 62-63/64 inches shall be considered a single space. Rooms on the same floor and connected by an open passageway between the spaces can be considered a single room when determining compliance to Amin, if the passageway complies with all of the following. 1. It is a permanent opening. 2. It extends to the floor. 3. It is intended for people to walk through. The area of the connected rooms, on the same floor,connected by permanent opening in the walls and/or doors between occupied spaces, including gaps between the wall and the floor, can be considered a single room when determining compliance to Amin, provided all of the following conditions are met as Figure 15. Low level opening: 1. The opening shall not be less than Anvmin in Table 5. 2. The area of any openings above 11-13/16 inches from the floor shall not be considered in determining compliance with Anvmin. 3. At least 50% of the opening area of Anvmin shall be below 7-7/8 inches from the floor. 4. The bottom of the opening is not more than 3-15/16 inches from the floor. 5. The opening is a permanent opening that cannot be closed. 6. For openings extending to the floor the height shall not be less than 25/32 inches above the surface of the floor covering. High level opening: 1. The opening shall not be less than 50% of Anvmin in Table 5. 2. The opening is a permanent opening that cannot be closed. 3. The opening shall be at least 59 inches above the floor. 4. The height of the opening is not less than 25/32 inches. Room size requirement: 1. The room into which refrigerant can leak, plus the connected adjacent room(s) shall have a total area not less than Amin. Amin is shown in Table 7. 2. The room area in which the unit is installed shall be not less than 20% Amin. Amin is shown in Table 7. Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026) | 19","The requirement for the second opening can be met by drop ceilings, ventilation ducts, or similar arrangements that provide an airflow path between the connected rooms. The minimum opening for natural ventilation (Anvmin) in connected rooms is related to the room area (A), the actual refrigerant charge of refrigerant in the system (Mc) , and the allowable MAXIMUM REFRIGERANT CHARGE in the system (Mmax), Anvmin can be determined according to Table 5. ≥ 50% of Anvmin ≤11-13/16'' ≤7-7/8'' Anvmin ≥ 50% of Anvmin ≤3-15/16'' ≥25/32'' ≥59'' ≥25/32'' Figure 15 The minimum opening area for connected rooms: A ft² m² 100 9.2 120 11.1 140 13.0 160 14.8 180 16.7 200 18.5 220 20.4 240 22.2 260 24.1 280 26.0 300 27.8 320 29.7 340 31.5 360 33.4 380 35.3 400 37.1 420 39.0 440 40.8 460 42.7 mc lb-oz kg 15-8 7 15-8 7 15-8 7 15-8 7 15-8 7 15-8 7 15-8 7 15-8 7 15-8 7 15-8 7 15-8 7 15-8 7 15-8 7 15-8 7 15-8 7 15-8 7 15-8 7 15-8 7 15-8 7 mmax lb-oz kg 3-6 1.5 4-1 1.8 4-11 2.1 5-6 2.4 6-1 2.7 6-12 3.0 7-7 3.3 8-2 3.6 8-13 3.9 9-7 4.3 10-2 4.6 10-13 4.9 11-8 5.2 12-3 5.5 12-14 5.8 13-9 6.1 14-3 6.4 14-14 6.7 15-9 7.0 Table 5 Note: Take the Mc=15lb 8oz as an example. Anvmin ft² m² 2.0 0.19 1.8 0.18 1.7 0.17 1.6 0.16 1.5 0.15 1.4 0.14 1.3 0.13 1.2 0.12 1.1 0.11 0.9 0.10 0.8 0.09 0.7 0.08 0.6 0.07 0.5 0.05 0.4 0.04 0.3 0.03 0.1 0.02 0.0 0.01 0.0 0.00 For appliances serving one or more rooms with an air duct system, The room area calculation shall be determined based on the total area of the conditioned space (TA) connected by ducts taking into consideration that the circulating airflow distributed to all the rooms by the appliance integral indoor fan will mix and dilute the leaking refrigerant before entering any room. 20 | Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026)","Installation and Operating Instructions 3.5.2 The Allowed Maximum Refrigerant Charge and Required Minimum Room Area If the fan incorporated to an appliance is continuously operated or operation is initiated by a REFRIGERANT DETECTION SYSTEM with a sufficient CIRCULATION AIRFLOW rate, the allowable maximum refrigerant charge (Mmax) and the required minimum room area (Amin/TAmin) is shown in Table 6 and Table 7. The allowable maximum refrigerant charges: A/TA ft² m² 30 2.8 40 3.7 50 4.6 60 5.6 70 6.5 80 7.4 90 8.4 100 9.3 110 10.2 120 11.1 130 12.1 140 13.0 150 13.9 160 14.9 170 15.8 180 16.7 190 17.7 200 18.6 210 19.5 220 20.4 230 21.4 240 22.3 Table 6 mmax lb-oz kg 0-14 0.4 1-5 0.6 1-9 0.7 1-16 0.9 2-3 1 2-10 1.2 2-14 1.3 3-5 1.5 3-8 1.6 3-15 1.8 4-3 1.9 4-10 2.1 5-1 2.3 5-5 2.4 5-12 2.6 5-15 2.7 6-6 2.9 6-10 3.0 7-1 3.2 7-4 3.3 7-11 3.5 7-15 3.6 A/TA ft² m² 250 23.2 260 24.2 270 25.1 280 26.0 290 26.9 300 27.9 310 28.8 320 29.7 330 30.7 340 31.6 350 32.5 360 33.4 370 34.4 380 35.3 390 36.2 400 37.2 410 38.1 420 39.0 430 39.9 440 40.9 450 41.8 460 42.7 mmax lb-oz kg 8-6 3.8 8-9 3.9 9-0 4.1 9-7 4.3 9-11 4.4 10-2 4.6 10-5 4.7 10-12 4.9 11-0 5.0 11-7 5.2 11-10 5.3 12-2 5.5 12-5 5.6 12-12 5.8 13-0 5.9 13-7 6.1 13-14 6.3 14-1 6.4 14-8 6.6 14-12 6.7 15-3 6.9 15-6 7.0 The required minimum room area: mc lb-oz kg 2-2 1.0 2-9 1.2 3-0 1.4 3-7 1.6 3-15 1.8 4-6 2.0 4-13 2.2 5-4 2.4 5-11 2.6 6-2 2.8 6-9 3.0 7-0 3.2 7-7 3.4 7-15 3.6 8-6 3.8 8-13 4.0 9-4 4.2 9-11 4.4 Table 7 Amin/TAmin ft² m² 65.1 6.1 78.1 7.3 91.1 8.5 104.1 9.7 117.1 10.9 130.1 12.1 143.1 13.3 156.1 14.5 169.1 15.8 182.1 17.0 195.1 18.2 208.1 19.4 221.1 20.6 234.1 21.8 247.1 23.0 260.1 24.2 273.1 25.4 286 26.6 mc lb-oz kg 10-2 4.6 10-9 4.8 11-0 5.0 11-7 5.2 11-14 5.4 12 -5 5.6 12-12 5.8 13-3 6.0 13-10 6.2 14-1 6.4 14-8 6.6 14-15 6.8 15-6 7.0 15-14 7.2 16-5 7.4 16-12 7.6 17-3 7.8 Amin/TAmin ft² m² 299.1 27.8 312.1 29.0 325.1 30.3 338.2 31.5 351.2 32.7 364.2 33.9 377.2 35.1 390.2 36.3 403.2 37.5 416.2 38.7 429.2 39.9 442.2 41.1 455.2 42.3 468.2 43.5 481.2 44.7 494.2 46.0 507.2 47.2 Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026) | 21","The required minimum room area if installed at an altitude over 2000ft: Altitude (m) Altitude (ft) mc lb-oz kg 2 0.9 3 1.4 4 1.8 5 2.3 6 2.7 7 3.2 8 3.6 9 4.1 10 4.5 11 5.0 12 5.4 13 5.9 14 6.4 15 6.8 16 7.3 17 7.7 18 8.2 19 8.6 20 9.1 601-800 1970-2625 801-1000 2626-3280 1001-1200 3281-3938 ft² m² ft² m² ft² m² 60.2 5.6 62.0 5.8 63.2 5.9 90.3 8.4 93.0 8.7 94.7 8.8 120.4 11.2 123.9 11.6 126.3 11.8 150.5 14.0 154.9 14.4 157.8 14.7 180.5 16.8 185.9 17.3 189.4 17.6 210.6 19.6 216.8 20.2 220.9 20.6 240.7 22.4 247.8 23.1 252.5 23.5 270.8 25.2 278.8 25.9 284.1 26.4 300.9 28.0 309.7 28.8 315.6 29.4 331.0 30.8 340.7 31.7 347.2 32.3 361.0 33.6 371.7 34.6 378.7 35.2 391.1 36.4 402.6 37.4 410.3 38.2 421.2 39.2 433.6 40.3 441.8 41.1 451.3 42.0 464.6 43.2 473.4 44.0 481.4 44.8 495.5 46.1 505.0 47.0 511.4 47.6 526.5 49.0 536.5 49.9 541.5 50.4 557.5 51.8 568.1 52.8 571.6 53.1 588.4 54.7 599.6 55.8 601.7 55.9 619.4 57.6 631.2 58.7 Table 8 Altitude (m) Altitude (ft) mc lb-oz kg 2 0.9 3 1.4 4 1.8 5 2.3 6 2.7 7 3.2 8 3.6 9 4.1 10 4.5 11 5.0 12 5.4 13 5.9 14 6.4 15 6.8 16 7.3 17 7.7 18 8.2 19 8.6 20 9.1 Table 9 2001-2200 6565-7218 2201-2400 7221-7874 2401-2600 7877-8530 ft² m² ft² m² ft² m² 71.4 6.7 73.8 6.9 75.5 7.1 107.1 10.0 110.6 10.3 113.3 10.6 142.8 13.3 147.5 13.7 151.0 14.1 178.5 16.6 184.4 17.2 188.8 17.6 214.2 19.9 221.2 20.6 226.5 21.1 249.8 23.3 258.1 24.0 264.3 24.6 285.5 26.6 295.0 27.4 302.0 28.1 321.2 29.9 331.8 30.9 339.8 31.6 356.9 33.2 368.7 34.3 377.5 35.1 392.6 36.5 405.6 37.7 415.3 38.6 428.3 39.8 442.4 41.1 453.0 42.1 464.0 43.1 479.3 44.6 490.8 45.6 499.6 46.5 516.2 48.0 528.5 49.1 535.3 49.8 553.0 51.4 566.3 52.7 571.0 53.1 589.9 54.8 604.0 56.2 606.7 56.4 626.8 58.3 641.8 59.7 642.4 59.7 663.6 61.7 679.5 63.2 678.1 63.0 700.5 65.1 717.3 66.7 713.8 66.4 737.4 68.5 755.0 70.2 1201-1400 3940-4593 Amin/TAmin ft² m² 64.9 6.1 97.4 9.1 129.8 12.1 162.3 15.1 194.7 18.1 227.1 21.1 259.6 24.2 292.0 27.2 324.5 30.2 356.9 33.2 389.3 36.2 421.8 39.2 454.2 42.2 486.7 45.3 519.1 48.3 551.6 51.3 584.0 54.3 616.4 57.3 648.9 60.3 2601-2800 8533-9186 Amin/TAmin ft² m² 77.9 7.3 116.8 10.9 155.8 14.5 194.7 18.1 233.6 21.8 272.6 25.4 311.5 29.0 350.4 32.6 389.3 36.2 428.3 39.8 467.2 43.5 506.1 47.1 545.1 50.7 584.0 54.3 622.9 57.9 661.9 61.5 700.8 65.2 739.7 68.8 778.6 72.4 1401-1600 4596-5250 ft² m² 66.1 6.2 99.1 9.3 132.2 12.3 165.2 15.4 198.2 18.5 231.3 21.5 264.3 24.6 297.3 27.7 330.4 30.7 363.4 33.8 396.4 36.9 429.5 39.9 462.5 43.0 495.5 46.1 528.5 49.1 561.6 52.2 594.6 55.3 627.6 58.4 660.7 61.4 2801-3000 9190-9843 ft² m² 80.3 7.5 120.4 11.2 160.5 15.0 200.6 18.7 240.7 22.4 280.8 26.1 320.9 29.9 361.0 33.6 401.1 37.3 441.3 41.0 481.4 44.8 521.5 48.5 561.6 52.2 601.7 55.9 641.8 59.7 681.9 63.4 722.0 67.1 762.1 70.8 802.2 74.6 1601-1800 5251-5905 ft² m² 67.9 6.4 101.8 9.5 135.7 12.7 169.6 15.8 203.5 19.0 237.5 22.1 271.4 25.3 305.3 28.4 339.2 31.6 373.1 34.7 407.0 37.9 441.0 41.0 474.9 44.2 508.8 47.3 542.7 50.5 576.6 53.6 610.5 56.8 644.5 59.9 678.4 63.1 3001-3200 9846-10500 ft² m² 82.6 7.7 123.9 11.6 165.2 15.4 206.5 19.2 247.8 23.1 289.1 26.9 330.4 30.7 371.7 34.6 412.9 38.4 454.2 42.2 495.5 46.1 536.8 49.9 578.1 53.8 619.4 57.6 660.7 61.4 702.0 65.3 743.3 69.1 784.5 72.9 825.8 76.8 1801-2000 5908-6562 ft² m² 69.7 6.5 104.5 9.7 139.3 13.0 174.1 16.2 208.9 19.4 243.7 22.7 278.5 25.9 313.3 29.1 348.1 32.4 382.9 35.6 417.7 38.8 452.5 42.1 487.3 45.3 522.1 48.5 556.9 51.8 591.7 55.0 626.5 58.2 661.3 61.5 696.1 64.7 above 3200 above 10500 ft² m² 82.6 7.7 123.9 11.6 165.2 15.4 206.5 19.2 247.8 23.1 289.1 26.9 330.4 30.7 371.7 34.6 412.9 38.4 454.2 42.2 495.5 46.1 536.8 49.9 578.1 53.8 619.4 57.6 660.7 61.4 702.0 65.3 743.3 69.1 784.5 72.9 825.8 76.8 22 | Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026)","Installation and Operating Instructions The minimum circulation airflow: mc Qmin lb-oz kg CFM m³/h 2-2 1.0 118 200 2-9 1.2 141 240 3-0 1.4 165 280 3-7 1.6 188 319 3-15 1.8 212 359 4-6 2.0 235 399 4-13 2.2 259 439 5-4 2.4 282 479 5-11 2.6 306 519 6-2 2.8 329 559 6-9 3.0 352 599 7-0 3.2 376 638 7-7 3.4 399 678 7-15 3.6 423 718 8-6 3.8 446 758 8-13 4.0 470 798 9-4 4.2 493 838 9-11 4.4 517 878 Table 10 mc lb-oz kg 10-2 4.6 10-9 4.8 11-0 5.0 11-7 5.2 11-14 5.4 12 -5 5.6 12-12 5.8 13-3 6.0 13-10 6.2 14-1 6.4 14-8 6.6 14-15 6.8 15-6 7.0 15-14 7.2 16-5 7.4 16-12 7.6 17-3 7.8 Qmin CFM m³/h 540 917 564 957 587 997 611 1037 634 1077 658 1117 681 1157 704 1197 728 1236 751 1276 775 1316 798 1356 822 1396 845 1436 869 1476 892 1515 916 1555 CAUTION Min. room area and airflow required! The allowable maximum refrigerant charge in Table 6 or the required minimum room area in Table 7 to Table 9 is available only if the following conditions are met: Minimum velocity of 3.28ft/s, which is calculated as the indoor unit airflow divided by the nominal face area of the outlet. And the grill area shall not be deducted. Minimum airflow rate must meet the corresponding values in Table 10, which is related to the actual refrigerant charge of the system (Mc). R-454B refrigerant leakage sensor is installed. CAUTION Min. room area and airflow required! If the actual room area, air outlet height, and refrigerant charge amount are not reflected in the above table, the most severe cases need to be considered according to the data in Table 5 to Table 10. The maximum refrigerant limit described above applies to unventilated areas. If adding additional measures, such as areas with mechanical ventilation or natural ventilation, The maximum refrigerant charge can be increased or the minimum room area can be reduced. R-454B refrigerant leakage sensor is designed for the indoor unit, meets the incorporated circulation airflow requirements the maximum refrigerant charge or minimum room area can be determined according to Table 6 or Table 7 to Table 9. Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026) | 23","4 Electrical wiring Field wiring must comply with the National Electric Code (C.E.C. in Canada) and any applicable local ordinances. WARNING Electrical shock! Disconnect all power to unit before installing or servicing. More than one disconnect switch may be required to de-energize the equipment. Hazardous voltage can cause severe personal injury or death. 4.1 Power Wiring It is important that proper electrical power is available for connection to the unit being installed. See the unit nameplate, wiring diagram, and electrical data in the installation instructions for more detailed requirements. • If required, install a branch circuit disconnect of adequate size, located within sight, and readily accessible from the unit. WARNING Electrical shock! The indoor unit air switch cannot be used as a circuit breaker and cannot be operated by users. Maintenance personnel need to disconnect the main switch before operation. When the Electric Heater is installed, units may be equipped with one or two 30-60 amp. circuit breakers. These breaker(s) protect the internal wiring in the event of a short circuit and serve as a disconnect. Circuit breakers installed within the unit do not provide over-current protection of the supply wiring and therefore may be sized larger than the branch circuit protection. 4.2 Control Wiring NOTICE Product damage! Do not connect the communication cables with power on, otherwise it will damage the circuit board. Do not connect the power cables (high voltage)to the communication cables (low voltage),otherwise it will damage the circuit board. Do not interconnect different communication buses (PQ, CBYW etc.), otherwise it will damage the circuit board. Do not squeeze or pull the unit connection, and make sure the wiring is not in contact with the sharp edges of the sheet metal. Make sure, after installation, separation of control wiring and power wiring has been maintained. WARNING Electrical shock! Low voltage control connections are made to low voltage pigtails extending from top of air handler. The P,Q communication cables are pre-installed on the main control board (CN30). The connectors of low voltage cables must be connected reliably and protected by insulation. The copper cables must not be exposed. Unused low voltage cables should be insulated, and the copper cables must not be exposed. Avoid sharp edges of the sheet metal for low voltage cables to prevent wear. If the wear is serious, it may lead to short circuit or electric leakage and cause danger. Do not pull the communication cables. The communication cables must be routed as closely as possible, and when there is strong electromagnetic interference in the environment, it is recommended to use shielded cables for communication cables. Otherwise, the communication may be abnormal. When the shielded cables are used, the shielding layers at both ends must be connected to sheet metal. Power cords and low voltage cables must be separated from each other with a distance of more than 2 inches to prevent interference. • Supply circuit power wiring must be 167 °F (75 °C) minimum copper conductors only. See Electrical Data In this section for ampacity, wire size and circuit protector requirements. Supply circuit protection devices may be either fuses or “HACR” type circuit breakers. • High voltage wiring may be run through knockout holes on the right, left or top of the unit. • Three 7/8\", 1-3/8\", 1-3/4\" dia. concentric knockouts are provided for running high voltage wiring to the unit. • High voltage wiring must be connected to the red and black wiring in the control section of the air handler. • Ensure supply voltage to the unit is not more than 10% over / under rated voltage • Power wiring is connected to the power terminal block in unit electric cabinet Low voltage control wiring should not be run in conduit with high voltage wiring. Keep distance between the two conduits per local codes. • Maximum Low Voltage Wiring Length can be seen in Table 11. Wire Size 16/18 AWG Communicating (PQ) Wires Max Length 150 ft Table 11 • For low voltage wire connection location, see Figure 8. • See wiring diagram located on inside of blower access panel of air handler for proper wiring instruction. • After installation, ensure separation of low voltage and high voltage wiring is maintained. 24 | Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026)","4.3 Grounding WARNING Electrical shock! The unit must be permanently grounded. Failure to do so can result in electrical shock causing personal injury or death. • The ground may consist of electrical wire or metal conduit when installed in accordance with existing electrical codes. • Grounding may also be accomplished by attaching ground wire(s) to ground lug provided in the unit wiring compartment. • Use of multiple supply circuits require grounding of each circuit to lug provided in unit. • Ground lug is located on the upper right side of the cabinet. 4.4 Electrical Data Model Voltage Hertz HP Speeds 24 208/230 60 1/3 5 36 208/230 60 1/2 5 48 208/230 60 3/4 5 60 208/230 60 3/4 5 Table 12 Minimum Circuit Ampacity 3.3 4.2 5.7 7.0 Maximum Circuit Protector 15(A) 15(A) 15(A) 15(A) Installation and Operating Instructions Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026) | 25","4.5 Electric Heat Kit MCA/MOP Data Heat Kit Model Air Handler Model (kW)Electric Heat EHK-05B EHK-08B EHK-10B EHK-05B EHK-08B EHK-10B EHK-15B 5 24 7.5 10 5 7.5 36 10 15 EHK-20B EHK-05B EHK-08B EHK-10B EHK-15B EHK-20B EHK-05B EHK-08B EHK-10B EHK-15B EHK-20B 20 5 7.5 48 10 15 20 5 7.5 60 10 15 20 Table 13 Suitable heat kits for AHU multi position installation MIN. Circuit Ampacity 240 VAC 28.7 41.7 54.7 29.4 42.4 55.4 55.4/26.1 55.4/52.1 30.6 43.6 56.6 56.6/26.1 56.6/52.1 31.7 44.7 57.7 57.7/26.1 57.7/52.1 208 VAC 25.2 36.5 47.8 25.9 37.2 48.5 48.5/22.6 48.5/45.2 27.1 38.4 49.7 49.7/22.6 49.7/45.2 28.2 39.5 50.8 50.8/22.6 50.8/45.2 • Heat kit suitable for AHU 4-way position installation. • Ampacities for MCA and Fuse/breaker including the blower motor • Heat pump systems require a specified airflow. When Electric Heat Kit is installed, each ton of cooling requires between 350 and 450 cubic feet of air per minute (CFM), or 400 CFM nominally. MAX.Fuse or Breaker (HACR) Ampacity Fan speed 240 VAC 30 45 60 30 45 60 60/30 60/60 35 45 60 60/30 60/60 35 45 60 60/30 60/60 208 VAC 30 40 50 30 40 50 50/25 50/50 30 40 50 50/25 50/50 30 40 60 60/25 60/50 12345 ••••• X X••• X X••• ••••• X•••• X X••• X X••• X X X•• ••••• ••••• X•••• X X••• X X X•• X X••• X X••• X X••• X X••• X X X•• Heater Kit Accessories Model EHK05B EHK08B EHK10B EHK15B EHK20B Table 14 [ • means available, X means not available ] Description 5 kW Heat Kit, Double Pole Breaker 7.5 kW Heat Kit, Double Pole Breaker 10 kW Heat Kit, Double Pole Breaker 15 kW Heat Kit, Double Pole Breaker 20 kW Heat Kit, Double Pole Breaker 24 36 48 60 • • • • • • • • • • • • X • • • X • • • 26 | Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026)","Installation and Operating Instructions 5 Airflow Performance Airflow performance data is based on cooling performance with a coil and no filter in place. Check the performance table for appropriate unit size selection. External static pressure should stay within the minimum and maximum limits shown in the table below in order to ensure proper operation of both cooling, heating, and electric heating operation. Air Handler Model Size 24 36 48 60 Motor Speed Tap 1 Tap 2 Tap 3 Tap 4 Tap 5 Tap 1 Tap 2 Tap 3 Tap 4 Tap 5 Tap 1 Tap 2 Tap 3 Tap 4 Tap 5 Tap 1 Tap 2 Tap 3 Tap 4 Tap 5 Power / W CFM Power / W CFM Power / W CFM Power / W CFM Power / W CFM Power / W CFM Power / W CFM Power / W CFM Power / W CFM Power / W CFM Power / W CFM Power / W CFM Power / W CFM Power / W CFM Power / W CFM Power / W CFM Power / W CFM Power / W CFM Power / W CFM Power / W CFM 0 74 695 99 792 139 934 174 1029 205 1096 113 998 162 1176 214 1327 284 1479 353 1586 211 1424.8 295 1605 400 1789 510 1953 624 2137 206 1419 285 1603 390 1788 493 1951 619 2087 0.1 79 638 104 745 146 890 181 986 212 1055 120 925 170 1117 224 1271 294 1430 362 1543 220 1373 307 1556 413 1748 522 1923 638 2096 215 1365 297 1554 400 1746 507 1911 629 2055 0.2 85 580 110 695 152 845 187 943 219 1014 128 823 177 1059 233 1218 304 1380 372 1498 230 1326.4 316 1512 423 1707 534 1881 653 2044 224 1311 307 1510 411 1705 532 1834 640 2023 Table 15 Bold outlined areas represent airflow outside of the required 300-450 cfm/ton range. NOTES: 1. The high stage airflow must be used as the rated airflow for the full load operation of machine. 2. The rated airflow of systems without electric heater kits requires between 300 and 450 cfm/ton range. Specifically for 2 Ton Air Handlers, the rated airflow is 310-450 cfm/ton range. 3. The rated airflow of systems with electric heater kits requires between 350 and 450 cfm/ton range. 4. The air distribution system has the greatest effect on airflow. Therefore, the contractor should use only industry-recognized procedures. 5. Duct design and construction should be carefully done. System performance can be lowered dramatically through poor design or workmanship. 6. Air supplier ducts should be located along the perimeter of the conditioned space and properly sized. Improper location or insufficient air flow may cause drafts or noise in the ductwork. 7. Installers should balance the air distribution system to ensure proper quiet airflow to all rooms in the home. An air velocity meter or airflow hood can be used to balance and verify branch and system airflow (CFM). 8. Please refer to the wiring diagram for the default fan speeds for each model. CFM Wet Coil Without Filter and Electric Heat External Static Pressure-Inches W.C.[kPa] 0.3 0.4 0.5 0.58 90 525 116 648 159 798 195 900 226 975 135 735 187 957 241 1165 313 1334 381 1454 239 1269.8 325 1468 434 1665 545 1843 665 2013 232 1262 317 1463 96 465 122 600 166 757 202 860 234 935 142 667 196 874 254 1066 323 1284 390 1411 247 1221.7 334 1422 442 1622 558 1791 677 1967 240 1213 326 1419 101 409 128 549 173 716 210 821 242 897 148 596 203 808 263 990 337 1186 400 1360 257 1157.5 342 1380 453 1578 569 1742 690 1918 250 1156 335 1374 106 365 133 506 179 685 215 791 248 867 153 537 208 753 270 938 346 1126 413 1284 268 1088.4 350 1337 461 1542 577 1717 700 1885 264 1060 342 1343 421 1664 532 1833 653 1982 432 1619 545 1795 666 1941 443 1577 555 1761 677 1909 450 1544 565 1728 687 1879 0.6 107 354 134 497 180 676 216 784 250 859 155 516 210 751 272 925 348 1112 416 1265 269 1075.9 352 1325 463 1534 578 1717 701 1875 266 1043 345 1327 452 1534 568 1719 689 1873 0.7 113 303 140 447 187 636 224 746 257 825 161 440 217 693 279 873 357 1054 427 1197 279 1010.6 364 1272 472 1493 589 1675 711 1825 275 975 363 1233 462 1493 579 1678 699 1837 0.8 118 252 146 397 193 596 232 706 264 792 168 373 225 626 287 821 366 1005 437 1143 289 951.1 380 1195 485 1447 599 1643 711 1783 284 913 376 1154 474 1444 588 1649 708 1807 Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026) | 27","5.1 Indoor Fan Motor Function System operation and function Two Stage Fan Control The IDS Premium series air handler supports two stage fan control which requires a two stage thermostat (Y1&Y2). When there is a call for Y2, the blower motor will turn to high speed setting. When there is a call for Y1, the blower motor will turn to low speed setting. Unit will run at low speed setting when there is only G call. It will run in high speed setting when there is W/W1/W2 signal (when the electric heat kit is on). The Constant Torque ECM motor supports 5 speeds. Customer can select the suitable speed by adjusting the SW6-1 and SW6-2 dip switches. Refer to Airflow Performance Table (Table 15) for reference airflow. Refer to Figure 32 for dip switches settings. If 2 stage thermostat is not available, single stage thermostat may be used, please refer to Wiring Diagram section for wiring instructions. If Y1 and Y2 are jumped, the unit will only run in high stage fan speed. Anti-Cold Air Fan Delay The Anti-Cold Air Fan Delay function utilizes a temperature sensor (T2) located on the indoor coil and, when set up as a communicating system, a pressure transducer (Pc) on the outdoor unit, which prevents the blower from turning on until the coil has reached a certain temperature. This feature prevents cold air blow during heating operation. 1. When SW6-3 dip switch is set to the \"ON\" position and the unit is in heating mode, the Anti-Cold Air Fan Delay function will activate based on the following entry conditions (all 3 conditions must be met): a. Indoor Coil Temperature (T2) < 83°F b. Electric heat kit is turned off c. There is a Y1 from the thermostat to the indoor unit 2. This function will deactivate if ONE OF the following exit conditions are met: a. T2 ≥ 90°F for more than 2 minutes b. Heater kit is turned on c. The system is NOT running Heat mode d. There is no longer a Y1 from the thermostat to the indoor unit e. There is a communication fault between indoor unit and outdoor unit 3. During heating mode, the blower motor will turn on in first stage fan speed if one of the following conditions of Anti-Cold Air is satisfied: a. T2 ≥ 90F b. Pc ≥ 435 psi c. Anti-Cold Air Fan Delay have been activated for 15 minutes Heating Fan Delay If SW6-3 dip switch is set to the \"OFF\" position and the unit is in heating mode, the blower will operate with a 90 second delay with the fan speed dictated by Y1 or Y2 signal. Dehumidification (Optional) The IDS Premium series air handler has active dehumidification mode when DH wire is connected. When the air handler is paired with an IDS Premium or Light series condensing unit, a DH call from a thermostat will lower the evaporator temperature and slow down the fan speed to dehumidify the space. If DH wire is not connected, the unit will still function normally. NOTICE Improper operation! For air handlers installed with other brand condensers that energize the reversing valve in cooling mode, refer to the condenser installation manual before connecting the B wire to the air handler. This could cause the Anti-Cold Air Fan Delay to trigger when there's a thermostat call for cooling. 28 | Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026)","Installation and Operating Instructions 6 Ductwork Field ductwork must comply with the National Fire Protection Association NFPA 90A, NFPA 90B and any applicable local ordinance(s). WARNING Fire hazard and carbon monoxide ! Do not, under any circumstances, connect return ductwork to any other heat producing device such as fireplace insert, stove, etc. Unauthorized use of such devices may result in fire, carbon monoxide poisoning, explosion, personal injury or property damage. Sheet metal ductwork run in unconditioned spaces must be insulated and covered with a vapor barrier. Fibrous ductwork may be used if constructed and installed in accordance with SMACNA Construction Standard on Fibrous Glass Ducts. Ductwork must comply with National Fire Protection Association as tested by U/L Standard 181 for Class I Air Ducts. Check local codes for requirements on ductwork and insulation. • Duct system must be designed within the range of external static pressure the unit is designed to operate against. It is important that the system airflow be adequate. Make sure supply and return ductwork, grills, special filters, accessories, etc. are accounted for in total resistance. See airflow performance tables in Section 5 of this manual. • Design the duct system in accordance with “ACCA” Manual “D” Design for Residential Winter and Summer Air Conditioning and Equipment Selection. Latest editions are available from: “ACCA” Air Conditioning Contractors of America, 1513 16th Street, N.W., Washington, D.C. 20036. If duct system incorporates flexible air duct, be sure pressure drop information (straight length plus all turns) shown in “ACCA” Manual “D” is accounted for in system. • Supply plenum should be attached to the 3/4” duct flanges supplied with the unit. Attach flanges around the blower outlet. WARNING Fire, explosion ! If appliances connected via an air duct system to one or more rooms are installed in a room with an area less than shown in section 3.5,that room shall be without continuously operating open flames (e.g. an operating gas appliance) or other potential ignition sources (for e.g. an operating electric heater, hot surfaces). A flame-producing device may be installed in the same space if the device is provided with an effective flame arrest. For appliances connected via an air duct system to one or more rooms, auxiliary devices which may be a potential ignition source shall not be installed in the duct work. Examples of such potential ignition sources are hot surfaces with a temperature exceeding 700°C and electric switching devices. For appliances connected via an air duct system to one or more rooms, only auxiliary devices approved by the appliance manufacturer or declared suitable with the refrigerant shall be installed in connecting ductwork. If an elbow is included in the plenum close to the unit, it must not be smaller than the dimensions of the supply duct flange on the unit. The front flange on the return duct (if connected to the blower casing) must not be screwed into the area where the power wiring is located. Drills or sharp screw points can damage insulation on wires located inside unit. • Secure the supply and return ductwork to the unit flanges, using proper fasteners for the type of duct used and tape the duct-to-unit joint as required to prevent air leaks. Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026) | 29","7 Refrigerant Connections The suction pipe and liquid pipe of the indoor unit need to be protected and cannot be grabbed when moving the indoor unit. Keep the coil connections sealed until refrigerant connections are made. Refer to the outdoor unit Installation, Operation, and Maintenance Manual for details on line sizing, tubing installation, and charging information. Coil is factory charged with Nitrogen. Evacuate the system before charging with refrigerant. Install refrigerant lines so that they do not block service access to the front of the unit. Nitrogen should flow through the refrigerant lines while brazing. Use a brazing shield to protect the cabinet’s paint and a wet rag to protect the rubber grommet and input pipe’s piston seal ring from being damaged by torch flames. Use a wet rag or an approved heat paste to protect the TXV sensing bulb during the brazing process. Refer to Figure 16. After the refrigerant line connections are made, seal the gap around the connections with pressure sensitive gasket. Use a wet rag to protect the sealing rings in the input pipe from being damaged by torch flames while brazing. Wet rag Do not leave a gap Vapor line Piping heat insulation material Figure 17 Liquid line Do not leave a gap Vapor line Liquid line Air handler Figure 16 After the brazing work is finished, make sure to check that there is no refrigerant leakage. After checking for vapor leaks, be sure to insulate the pipe connections, refer to Figure 17. 30 | Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026)","8 Condensate Drain Connection Consult local codes for specific requirements. Refer to Figure 18 and the information below for required condensate drain trap installation. CONDENSATE DRAIN TRAP UNIT DO NOT OPERATE UNIT WITHOUT CONDENSATE DRAIN TRAP. Installation and Operating Instructions • Auxiliary drain line should be run to a place where condensate will be noticeable. Homeowner should be warned that a problem exists if water should begin running from the auxiliary drain line. • Plug the unused drain connection with the plugs provided in the parts bag provided with the unit. Use a thin layer of teflon paste, silicone or teflon tape to form a water tight seal. • Test condensate drain pan and drain line after installation is complete. Pour water into drain pan, enough to fill drain trap and line. Check to ensure drain pan is draining completely, no leaks are found in drain line fittings, and water is draining from the termination of the primary drain line. • Be sure to insulate the drain piping and drain socket since condensation may cause water leakage. • Be sure to install a drain trap at the drain outlet since the inside of the unit is at negative pressure relative to atmospheric pressure during operation. 3\" 3\" DO NOT OVERTIGHTEN DRAIN FITTING UNIT MUST BE SLIGHTLY INCLINED TOWARDS DRAIN CONNECTION Figure 18 TO APPROVED DRAIN 1. When making drain fitting connections to the drain pan, use a thin layer of Teflon paste, silicone or Teflon tape and install by hand tightening. 1/4\" 2. When making drain fitting connections to drain pan, do not overtighten. Over tightening fittings can split pipe connections on the drain pan. • Ensure drain lines do not block access to front of the unit. Minimum clearance of 24 inches is required for filter, coil or blower removal and service access. Figure 19 Vertical upflow view • Make sure unit is leveled or pitched slightly toward primary drain connection so that water will drain completely from the pan. Up to an additional 1/4\" rise over the width or depth of the unit is allowed to create additional sloping towards the drain. Unit must be positioned between level and 1/4\" rise ,sloping toward the drain connections. See Figure 19 to Figure 22 for reference. • Do not reduce drain line size to less than connection size provided on condensate drain pan. Use 3/4\" PVC piping for the drain piping connections. • All horizontal drain lines must be pitched downward away from the unit at a minimum of 1/8” per foot of line to ensure proper drainage. • Do not connect condensate drain line to a closed or open sewer pipe. Run condensate to an open drain or run line to a safe outdoor area. • The drain line should be insulated where necessary to prevent sweating 1/4\" and damage due to condensate forming on the outside surface of the line. • Make provisions for disconnecting and cleaning of the primary drain line should it become necessary. Install a 3 inch trap in the primary drain line as close to the unit as possible. Make sure that the top of the trap is below connection to the drain pan to allow complete drainage of pan (See Figure 18). Figure 20 Vertical downflow view Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026) | 31","1/4\" Figure 21 Horizontal right view 1/4\" Figure 22 Horizontal left view 32 | Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026)","9 Air Filter (Not Factory-Installed) Filters are not included with the unit and must be field supplied. An external filter or other means of filtration must be properly sized for a maximum of 300 feet/min. air velocity or what is recommended for the type of filter installed. Filter application and placement are critical to airflow, which may affect the heating and cooling system performance. Reduced airflow can shorten the life of the system’s major components, such as motor, elements, heat relays, evaporator coil or compressor. Consequently, we recommend that the return air duct system have only one filter location. For systems without a return air filter grill, multiple filter grills can be installed at each of the return air openings. If adding high efficiency filters or electronic air filtration systems, it is very important that the air flow is not reduced. If air flow is reduced the overall performance and efficiency of the unit will be reduced. It is strongly recommended that a professional installation technician is contacted to ensure such filtration systems are installed correctly. Do not double filter the return air duct system. Do not filter the supply air duct system. This will change the performance of the unit and reduce airflow. WARNING Fire hazard! Do not operate the system without filters. A portion of the dust suspended in the air may temporarily lodge in the duct runs and at the supply registers. Any circulated dust particles could be heated and charred by contact with the air handler elements. This residue could soil ceilings, walls, drapes, carpets and other articles in the house. Soot damage may occur with filters in place, when certain types of candles, oil lamps or standing pilots are burned. Installation and Operating Instructions Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026) | 33","9.1 Filter Installation Dimensions H DEPT ING A OPEN AIR RN RETU FILTER RAILS FILTER COVER H MANUAL BOLT D B W Figure 23 Filter installation Filters are not included with the unit and must be field supplied. Dimensional data Model 24/36 48/60 Table 16 Filter Size In. [mm] 18x20 [457x508] 20x22 [508x559] \"W\" In. [mm] 18.3 [466] 20.7 [526] Air filter removal / installation • Remove screws manually, remove air filter cover, see Figure 23. • Hold the edge of the air filter and pull out. • Install new filter so that the arrow on the filter is in the same direction as airflow. • If reusable filter is being used, please clean according to the manufacturer's specification prior to re-installation. \"D\" In. [mm] 21.6 [548] 23.9 [608] \"H\" In. [mm] 1 [25.4] 1 [25.4] Return width \"A\" In. [mm] 20.8 [528] 23 [584] Return length \"B\" In. [mm] 16.3 [414] 18.8 [478] 34 | Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026)","Installation and Operating Instructions 10 Maintenance For continuing high performance and to minimize possible equipment failure, periodic maintenance must be performed on this equipment. 10.1 Cleaning Precautions WARNING Improper or dangerous operation, personal injury! Any unit repairs must be performed by qualified service personnel only. 10.2 Regular Maintenance Your heat pump must be inspected regularly by a qualified service technician. Your annual system inspection must include: 1. Inspect the air filter every ninety days or as often as needed. If blocked or obstructed, clean or replace at once. 2. Inspection and/or cleaning of the blower wheel housing and motor. 3. Inspection and cleaning of indoor and outdoor coils as required. 4. Inspection and/or cleaning of the indoor coil drain pan and drain lines, as well as auxiliary drain pan and lines. 5. Check all electrical wiring and connections. Correct as needed, referring to the wiring diagram. WARNING Electrical shock! Always turn off your heat pump and disconnect its power supply before cleaning or maintenance. WCAAURTNIOINNG Personal injury! When removing filter, do not touch metal parts in the unit. The sharp metal edges can cut you. 11 Disposal Components and accessories from the units are not part of ordinary domestic waste. Complete units , compressors, motors etc. are only to be disposed of via qualified disposal specialists. This unit uses hydrogen fluorocarbons. Please contact the dealer when you want to dispose of this unit. Law requires that the collection, transportation and disposal of refrigerants must conform with the regulations governing the collection and destruction of hydrofluorocarbons. NOTICE Product damage! Do not use chemicals or chemically treated cloths to clean the unit . Do not use benzene, paint thinner, polishing powder or other solvents to clean the unit. Do not operate the system without a filter in place. Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026) | 35","12 Wiring Diagrams WARNING Electrical shock! Disconnect all power before servicing or installing this unit. Multiple power sources may be present. Failure to do so may cause property damage, personal injury or death. DANGER Electrical shock! This unit must be properly grounded and protected by a circuit breaker or fuse. WARNING Electrical shock! These units must be wired and installed in accordance with all National and Local Safety Codes. • To avoid electrical shock, please ensure: ◦ The heat pump is properly grounded ◦ The main power plug to the heat pump has been joined with the ground wiring (DO NOT ALTER THIS). • Do not strain the power wiring. Low-voltage wires include indoor unit connect with outdoor unit and the indoor unit connect with the thermostats. The wires between the indoor unit and the outdoor unit are classified as PQ communication. PQ communication mode is the factory default setting. Dashed lines in the following thermostat wiring diagrams refer to optional wiring (wiring for Passive Dehumidification Function and/OR Electric Heat). For thermostat wiring please refer to the Owner’s Manual of the thermostat. Dh wiring is optional and requires a thermostat with a humidistat. Please refer to section 5.1 for dehumidification operation. System will operate according to normal sequence of operations if Dh wiring is absent. Figure 26 to Figure 31 refer to thermostat wiring diagrams when installed with a Bosch Condenser Unit. 36 | Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026)","12.1 Communicating Set Up Dip switch configurations for communicating mode (default) Communication mode is the factory default for this system. Figure 24 ON SW7-1 [ 1] 1 2 3 4 indoor unit dipswitch SW7-1 is in ON position Communicating mode will only function when the IDS Premium AHU is installed with an IDS Premium Connected ODU or IDS Light ODU. PQ communication supports non-polar communication. If there are 2 or more systems (communication) in the same area, make sure the low voltage wires are connected to the right unit that are connected to the same refrigerant line. Low voltage wire connections with outdoor unit, communicating 1. Peel off the half-stripped wires of the pre-installed wires. 2. Connect the PQ communication wires to the two field supplied wires Two-core wires or Multicore wires used for PQ communication To outdoor unit Installation and Operating Instructions ON SW5-4 [ 1] 1 2 3 4 outdoor unit dipswitch SW5-4 is in ON position The wires unused should be insulated Connect the wires by wire nut Terminal TH E RM OS TAT Figure 25 Wires connections diagram Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026) | 37","Communicating thermostat wiring diagrams W/E Y2 Y R G C O/B H/DH BROWN W2 WHITE W1 PURPLE Y2 YELLOW Y1 RED R GREEN G BLACK C BLUE B GRAY DH P RED RED P Q BLACK BLACK Q THERMOSTAT AIR HANDLER UNIT Note: Any time the electric heat elements are active, the indoor fan will run in high stage. Support 3H and 2C thermostat communication mode setup Figure 26 Control wiring for HP systems OUTDOOR UNIT W2 W/E Y2 Y R G C O/B H/DH BROWN W2 WHITE W1 PURPLE Y2 YELLOW Y1 RED R GREEN G BLACK C BLUE B GRAY DH P RED RED P Q BLACK BLACK Q THERMOSTAT AIR HANDLER UNIT Note: Any time the electric heat elements are active, the indoor fan will run in high stage. Support 4H and 2C thermostat communication mode setup Figure 27 Control wiring for HP systems OUTDOOR UNIT 38 | Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026)","Installation and Operating Instructions W2 W/E Y R G C O/B H/DH BROWN W2 WHITE W1 PURPLE Y2 YELLOW Y1 RED R GREEN G BLACK C BLUE B GRAY DH P RED RED P Q BLACK BLACK Q THERMOSTAT AIR HANDLER UNIT Note: Any time the electric heat elements are active, the indoor fan will run in high stage. Support 3H and 1C thermostat communication mode setup Figure 28 Control wiring for HP systems OUTDOOR UNIT Y2 Y R G C O/B H/DH BROWN W2 WHITE W1 PURPLE Y2 YELLOW Y1 RED R GREEN G BLACK C BLUE B GRAY DH P RED RED P Q BLACK BLACK Q THERMOSTAT AIR HANDLER UNIT Note: Any time the electric heat elements are active, the indoor fan will run in high stage. Support 2H and 2C thermostat communication mode setup Figure 29 Control wiring for HP systems OUTDOOR UNIT Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026) | 39","Y R G C O/B H/DH BROWN W2 WHITE W1 PURPLE Y2 YELLOW Y1 RED R GREEN G BLACK C BLUE B GRAY DH P RED RED P Q BLACK BLACK Q THERMOSTAT AIR HANDLER UNIT Note: Any time the electric heat elements are active, the indoor fan will run in high stage. Support 1H and 1C thermostat communication mode setup Figure 30 Control wiring for HP systems OUTDOOR UNIT W/E Y R G C O/B H/DH BROWN W2 WHITE W1 PURPLE Y2 YELLOW Y1 RED R GREEN G BLACK C BLUE B GRAY DH P RED RED P Q BLACK BLACK Q THERMOSTAT AIR HANDLER UNIT Note: Any time the electric heat elements are active, the indoor fan will run in high stage. Support 3H and 1C thermostat communication mode setup Figure 31 Control wiring for HP systems OUTDOOR UNIT 40 | Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026)","Installation and Operating Instructions WIRING DIAGRAM SEE NAME PLATE FOR VOLT&HERTZ FIELD POWER WIRING CAUTION: NOT SUITABLE FOR USE ON SYSTEMS EXCEEDING 150V TO GROUND ATTENTION: NE CONVIENT PAS AUXINSTALLATIONS DE PLUS DE 150V ALA TERRE. DIP SWITCH SETTING DIP SWITCH Y1 OR G Y1+Y2 OR W/ (MIN) W1/W2(MAX) ON COOL 1 2 12 HEAT 1 3 FOR COMMUNICATION ON ON ON COOL 1 3 HEATER MODE (DEFAULT) Switch ON position: Switch position Switch OFF position: Switch position 12 2 4 KIT OUTDOOR UNIT is UP for ON is DOWN for OFF 48K HEAT 1 1 ON CLASS 2 SW6-1,2 COOL 2 4 12 FOR REFRIGERANT LEAK PROTECTION FAN SPEED TAPS 24K/36K HEAT 3 5 ALARM UNIT 60K ON COOL 3 5 TRANSFORMER CN15 CN8 CN12 CN7 RED BLACK TO THERMOSTAT DH GRAY B BLUE W2 BROWN W1 WHITE Y1 YELLOW R RED C BLACK G GREEN Y2 PURPLE CLASS 2 CN36 CW2W1 Q P CN33 CN11 CN30 CONTROL BOARD LED1 CN34 ON SW7 1 2 3 4 ON SW6 1 2 3 4 CN26 CN35 CN2CN1 5 4 3 2 1 C R454B SENSOR T2 T1 BLACK RED YELLOW 24V 240V 208V COM RED BLACK SW6-3 SW6-4 SW7-1 SW7-2 12 HEAT 3 5 ON 3 ANTI-COOLAIR * ON NON-ANTI-COOL AIR 3 ON RESERVED 4 ON 4 NORMAL * ON 1 COMMUNICATION MODE * ON RESERVED 1 ON RESERVED 1 INDOOR FAN MOTOR SPEED TAPS LOW RED BLACK ON NORMAL 1 ON ON ON * ON MEDIUM LOW MEDIUM GROUND PLUG SW7-3,4 IDU MODEL 3 4 3 4 3 4 3 4 24K 36K 48K 60K MEDIUM HIGH PE L1 L2 NOTES: HIGH POWER IN 1: If connected to the 1-Stage thermostat, please jump the signals Y1 and Y2. LED1 STATUS OPTIONAL * FIELD INSTALLED THE FACTORY DEFAULT CONTENT 2: CN14 and CN30 cannot be used simultaneously. 0 STEADY ON NORMAL OPERATION 3: If some wires of CN36 are not used, please cap them with wire nuts OFF POWER SUPPLY FAILURE individually. KEEP FLASHING REFRIGERANT LEAK PROTECTION CAUTION: 2 2 FLASH/CYCLE TEMPERATURE SENSOR FAULT (T2) 1: Use copper wire (75 ¥ min) only between disconnect switch and unit. 3 3 FLASH/CYCLE R454B REFRIGERANT SENSOR FAULT 2: Wire the system per NEC and local codes. 3: If any of the factory wiring has to be replaced, use the same or equivalent 4 4 FLASH/CYCLE R454B REFRIGERANT SENSOR COMMUNICATION FAULT type of wires. 4: If the incoming voltage is 208 V, please move the red wire on the transformer from the 240V tap to the 208V tap. 5 5 FLASH/CYCLE COMMUNICATION FAULT BETWEEN IDU AND ODU 8 8 FLASH/CYCLE R454B SENSOR OUT OF SERVICE LIFE 5: CN34 is a dry contact for Alarm output rated 24 VAC/1A or 30 VDC/1A or 250 VAC/1A. Please refer to the manual for wiring details. Figure 32 Indoor unit wiring diagram Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026) | 41","13 LED Flashing Troubleshooting Number of flashes Continuous Flashing Description (Sensor) R454B refrigerant Leakage fault in indoor unit Is there a refrigerant leak in line set? No Yes Recover refrigerant, replace line set or reweld leakage point. Are there other flammable gases in the area? Yes Open a window or ventilate the space. No Replace R454B refrigerant sensor and restart system. Figure 33 Number of flashes 2 Description (Sensor) Indoor unit T2 sensor fault Is the T2 sensor seated normally? No Reinstall the sensor. No Is the sensor resistance 0 or very high? No Yes Replace the sensor. Restart the unit. Is the problem solved? No Replace indoor control board. Yes Troubleshooting complete. Figure 34 Number of flashes 3 Description (Sensor) Indoor unit A2L refrigerant sensor fault Does ambient temp around the A2L sensor exceed 140 F? Yes No service needed. No Replace the A2L refrigerant sensor and power the unit back up again. Figure 35 Number of flashes 4 Description (Sensor) Indoor unit A2L refrigerant sensor communication fault Is the A2L sensor seated normally? No Reinstall the sensor. No Replace the A2L refrigerant sensor and power the unit back up. Figure 36 42 | Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026)","Installation and Operating Instructions Number of flashes 5 Description (Sensor) Communication Fault between IDU and ODU Is PQ Wire is incorrectly connected. No Yes Correct Wiring at CN12 on ODU and CN30 on DIU. Are ODU Dipswitch SW5-4 and IDU Dipswitch SW7-1 correct? No Is PQ wire is shorted or touching sheet metal? No Yes Correct Dip Switch Settings. Yes Arrange PQ wire so it is not touching other wires or any sheet metal. Replace IDU Control Board and restart unit. Has Fault cleared? No Replace ODU Control Board and restart unit. Figure 37 Online Help Resources Alternatively, please visit our Service & Support webpage to find FAQs, videos, service bulletins, and more; bosch-homecomfort.us/service or use your cellphone to scan the code below. Number of flashes 8 Description (Sensor) Indoor unit A2L refrigerant sensor past service life Replace the A2L refrigerant sensor and power the unit back up. Figure 39 Normal Operation . Figure 38 Bosch IDS Premium Series Air Handler - BTC 762003302 H (02.2026) | 43","United States and Canada Bosch Thermotechnology Corp. 65 Grove St. Watertown, MA 02472 Tel: 800-283-3787 www.bosch-homecomfort.us BTC 762003302 H / 02.2026 Bosch Thermotechnology Corp. reserves the right to make changes without notice due to continuing engineering and technological advances. Version Française"]}