{"v":1,"file":"bryant-180cnv-280anv-service-manual.pdf","pages":["180CNV, 280ANV EVOLUTIONR EXTREME SERIES VARIABLE SPEED AIR CONDITIONER AND HEAT PUMP WITH PURONr REFRIGERANT (2 -- 5 Ton) Service Manual TABLE OF CONTENTS PAGE UNIT IDENTIFICATION . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 SAFETY CONSIDERATIONS . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 GENERAL INFORMATION . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 ELECTRICAL . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 ELECTRONIC EXPANSION VALVE (EXV), 280ANV ONLY . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 Circuit Board . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 Crankcase Heater Operation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 Outdoor Fan Motor Operation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 Time--Delays . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 Evolution Controlled Low Ambient Cooling . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 Utility Interface with Evolution Control . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 COMMUNICATION AND STATUS FUNCTION LIGHTS . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 WIRING DIAGRAMS . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 7--8 TROUBLESHOOTING . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 9--42 Systems Communication Failure . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 9 Model Plug . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 9 Pressure Switch Protection . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 9 Low Pressure Protection . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 9 Failed Thermistor Default Operation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 9 Suction Pressure Transducer (SPT) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 10 Variable Speed Compressor Sensor Output Terminals . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 11 Variable Speed Compressor Power Output Terminals . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 11 ECM Fan Motor . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 11 Fault Code Table . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 12 Status Codes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 13 REFRIGERATION SYSTEM . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 42 Refrigerant . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 42 Compressor Oil . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 42 Servicing Systems on Roofs With Synthetic Materials . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 42 Brazing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 42 Service Valves and Pump down . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 43--44 Reversing Valve (280ANV) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .","UNIT IDENTIFICATION The unit is identified using a 16 digit model number structure. It is recommended providing the complete 16 digit model number when ordering replacement parts to insure receiving the correct parts. MODEL NUMBER NOMENCLATURE -- AIR CONDITIONER 1 2 3 N N N 1 8 0 Product Family 1=AC Tier 8= Evolution Series SEER 0 = 20 SEER 4 A C Major Series 5 6 A/N N N V Voltage Variations N= 208 ---230 ---1 V = Variable or 208/230 ---1 Speed 7 8 9 N N N 0 3 6 Cooling Capacity 10 A/N 0 Open 0=Not Defined 11 A/N 0 Open 0=Not Defined 12 N 0 Open 0=Not Defined 14 A A Series A= Original Series MODEL NUMBER NOMENCLATURE -- HEAT PUMP 1 2 3 N N N 2 8 0 Product Family 2=HP Tier 8= Evolution Series SEER 0 = 20 SEER 4 A A Major Series 5 6 A/N N N V Voltage Variations N= 208 ---230 ---1 V = Variable or 208/230 ---1 Speed 7 8 9 N N N 0 3 6 Cooling Capacity 10 A/N 0 Open 0=Not Defined 11 A/N 0 Open 0=Not Defined 12 N 0 Open 0=Not Defined 14 A A Series A= Original Series SERIAL NUMBER NOMENCLATURE 01 06 E 00001 Week of Manufacture Serial Number Year of Manufacture Manufacturing Site E = Collierville TN","SAFETY CONSIDERATIONS Installation, service, and repair of these units should be attempted only by trained service technicians familiar with standard service instruction and training material. All equipment should be installed in accordance with accepted practices and unit Installation Instructions, and in compliance with all national and local codes. Power should be turned off when servicing or repairing electrical components. Extreme caution should be observed when troubleshooting electrical components with power on. Observe all warning notices posted on equipment and in instructions or manuals. ! WARNING ELECTRICAL SHOCK HAZARD Failure to follow this warning could result in personal injury or death. Before installing, modifying, or servicing system, main electrical disconnect switch must be in the OFF position. There may be more than 1 disconnect switch. Lock out and tag switch with a suitable warning label. ! WARNING ELECTRICAL HAZARD -- HIGH VOLTAGE! Failure to follow this warning could result in personal injury or death. Electrical components may hold charge. DO NOT remove control box cover for 2 minutes after power has been removed from unit. PRIOR TO TOUCHING ELECTRICAL COMPONENTS: Verify less than 20 vdc voltage at inverter connections shown on inverter cover. ! CAUTION CUT HAZARD Failure to follow this caution may result in personal injury. Sheet metal parts may have sharp edges or burrs. Use care and wear appropriate protective clothing and gloves when handling parts. ! WARNING UNIT OPERATION AND SAFETY HAZARD Failure to follow this warning could result in personal injury or equipment damage. Puronr (R--410A) systems operate at higher pressures than standard R--22 systems. Do not use R--22 service equipment or components on Puronr equipment. Ensure service equipment is rated for Puronr. Refrigeration systems contain refrigerant under pressure. Extreme caution should be observed when handling refrigerants. Wear safety glasses and gloves to prevent personal injury. During normal system operations, some components are hot and can cause burns. Rotating fan blades can cause personal injury. Appropriate safety considerations are posted throughout this manual where potentially dangerous techniques are addressed. If you do not understand any of the warnings, contact your product distributor for better interpretation of the warnings. GENERAL INFORMATION The EvolutionR Extreme air conditioner and heat pump features the latest variable speed technology. The heart of the system is the Copeland variable speed compressor powered through the use of the Emerson variable speed drive (VSD) inverter control. By Combining an ECM outdoor fan, Emerson VSD, Copeland variable speed compressor and the Evolution Extreme outdoor cabinet, the unit achieves a Seasonal Energy Efficiency Ratio (SEER) up to 20.5 and up to 13 Heating Seasonal Performance Factor (HSPF) on the heat pump. To ensure all of the above technology provides the ultimate in comfort, it is combined with either a fan coil or variable speed Gas furnace controlled with a two wire communication Evolution wall control (SYSTXBBITC01--A or SYSTXBBITC01--B). 3","ELECTRICAL ! WARNING ELECTRICAL SHOCK HAZARD Failure to follow this warning could result in personal injury or death. Exercise extreme caution when working on any electrical components. Shut off all power to system prior to troubleshooting. Some troubleshooting techniques require power to remain on. In these instances, exercise extreme caution to avoid danger of electrical shock. ONLY TRAINED SERVICE PERSONNEL SHOULD PERFORM ELECTRICAL TROUBLESHOOTING. Aluminum Wire ! CAUTION UNIT OPERATION AND SAFETY HAZARD Failure to follow this caution may result in equipment damage or improper operation. Aluminum wire may be used in the branch circuit (such as the circuit between the main and unit disconnect), but only copper wire may be used between the unit disconnect and the unit. Whenever aluminum wire is used in branch circuit wiring with this unit, adhere to the following recommendations. Connections must be made in accordance with the National Electrical Code (NEC), using connectors approved for aluminum wire. The connectors must be UL approved (marked Al/Cu with the UL symbol) for the application and wire size. The wire size selected must have a current capacity not less than that of the copper wire specified, and must not create a voltage drop between service panel and unit in excess of 2 of unit rated voltage. To prepare wire before installing connector, all aluminum wire must be “brush--scratched” and coated with a corrosion inhibitor such as Pentrox A. When it is suspected that connection will be exposed to moisture, it is very important to cover entire connection completely to prevent an electrochemical action that will cause connection to fail very quickly. Do not reduce effective size of wire, such as cutting off strands so that wire will fit a connector. Proper size connectors should be used. Check all factory and field electrical connections for tightness. This should also be done after unit has reached operating temperatures, especially if aluminum conductors are used. Contactor The contactor provides a means of applying power to unit using low voltage (24v) from transformer in order to power contactor coil. Depending on unit model, you may encounter single-- or double--pole contactors. Exercise extreme caution when troubleshooting as 1 side of line may be electrically energized. The contactor coil is powered by 24vac. If contactor does not operate: 1. With power off, check whether contacts are free to move. Check for severe burning or arcing on contact points. 2. With power off, use ohmmeter to check for continuity of coil. Disconnect leads before checking. A low resistance reading is normal. Do not look for a specific value, as different part numbers will have different resistance values. 3. Reconnect leads and apply low--voltage power to contactor coil. This may be done by leaving high--voltage power to outdoor unit off and turning thermostat to cooling. Check voltage at coil with voltmeter. Reading should be between 20v and 30v. Contactor should pull in if voltage is correct and coil is good. If contactor does not pull in, replace contactor. 4. With high--voltage power off and contacts pulled in, check for continuity across contacts with ohmmeter. A very low or 0 resistance should be read. Higher readings could indicate burned or pitted contacts which may cause future failures. Electronic Expansion Valve (280ANV) Fig. 1 – Electronic Expansion Valve (EXV) On the 280ANV, an EXV is used for accurate refrigerant metering in the heating mode. It enables the system to achieve high HSPF rating. The outdoor board senses suction pressure and temperature to control EXV movement. The EXV has a stepper motor with 600 steps from fully open to fully closed Cooling Valve is wide open Heating At start of each cycle, valve controls to a fixed position depending on speed and ambient temperature for 120 seconds. This allows the refrigerant system to stabilize. After this “pre--set” period, control board controls valve as needed to control suction superheat and/or compressor load. Defrost Valve is wide open. The EXV coil resistance should fall between 45 and 55 ohms when measured from common to the remaining terminals. See Fig. 5 And Fig 6. 4","Circuit Board The variable speed circuit board is a serially communicating device that receives capacity demands from the Evolution wall control and communicates corresponding speed request to the Inverter Drive, which controls compressor to the speed demanded. The variable speed HP circuit board also controls the EXV to either provide superheat or act as a load--shedding tool. The circuit board also proactively tries to prevent fault trip events by using sensors and Inverter feedback. Sensors include a suction pressure transducer (SPT), an outdoor suction thermistor (OST), the outdoor air thermistor (OAT), outdoor coil thermistor (OCT), high pressure switch (HPS) etc. Features: — Serially Communicating — 2 or 3 Wire — DX+, DX-— Ground (optional) — Capacity Feedback — Ambient Optimized Speed Ranges — Proactive Fault Prevention — Automatic Load Shedding — Heating Superheat Control with EXV (280ANV) — Intelligent Defrost (280ANV) — Low Ambient Cooling — Hold at compressor speed on start--up — Wall control holds demand to minimum for 5 minutes Motor Control Drive (Inverter): S Converts the sinusoidal AC input mains voltage into a variable frequency AC output generated used PWM modulation of the output. S Drive adjusts the output voltage to run the compressor at the correct speed at any load point in the envelope. S The drive actively controls the motor current to insure the proper torque is provided for the given loading condition. S The drive control algorithms insure the magnetic field set up in the motor is synchronized with the rotor insuring smooth efficiency operation. S The drive actively controls the input current at heavy loading conditions to insure the input power factor to the drive is >0.95. Compressor Brushless Permanent Magnet Motor (BPM): S The motor inductance reacts to the drive current and a sinusoidal current is induced through the motor windings. S The sinusoidal current sets a rotating magnetic field, at the frequency set by the drive. S The magnets enable the motor to synchronize to that frequency, set by the drive. S Supplies the mechanical power afforded to it by the drive voltage, current and frequency. Motor Control Drive + BPM together: S Through the combination of the drive and motor, the system is able to operate over a wide speed range. S The drive provides protection of the system to various abnormal conditions including limiting the compressor envelope of operation to appropriate boundaries. S Provides many pieces of system data as feedback to the system controller. S Allows operation at least than full performance in case of system faults or issues. Crankcase Heater Operation This unit has an internal crankcase heater that will be energized during the off cycle and is intelligently demanded by the system to prevent the compressor from being the coldest part of the system thus enhancing the reliability. The crankcase heater will function as needed any time the outdoor unit is powered. The indoor unit and UI do not need to be installed for the crankcase heater to operate properly. NOTE: Contactor may close intermittently without the unit starting. This is done to determine whether the control needs to energize the crankcase heater. Closing the contactor powers the inverter and allows the system to check compressor temperature. Outdoor Fan Motor Operation The outdoor unit control (Fig. 2) energizes outdoor fan anytime compressor is operating, except for defrost and as needed during low--ambient cooling operation. The outdoor fan remains energized if a pressure switch opens or compressor scroll over temperature should occur. This OD fan is an ECM motor which operates at varying speeds depending on the ambient and the demand. Time Delays The unit time delays include: S Five minute time delay to start cooling or heating operation when there is a call from the wall control. S Five minute compressor re--cycle delay on return from a brown--out condition. Evolution Controlled Low Ambient Cooling This unit is capable of low ambient cooling down to 0F (--17.8C) with Low Ambient enabled on the Evolution Control. A low ambient kit is not required. The only accessory that may be required is wind baffles in locations which are likely to experience cross winds in excess of 5 miles an hour. This generally occurs only on roof and open area applications. The Evolution Control provides an automatic evaporator freeze thermostat. Low ambient cooling must be enabled in the wall control setup. Fan may not begin to cycle until about 40F (4.4C) OAT. Fan will cycle based on coil and outdoor air temperature. Evolution controlled low ambient mode operates as follows: S Fan is OFF when outdoor coil temperature is too low (+ 55_F/12.7_C), the saturated suction pressure indicates a freezing indoor coil or outdoor fan has been ON for 30 minutes. (Fan is turned off to allow refrigerant system to stabilize.) S Fan is ON when outdoor coil temperature is too high (+80_F/26.7_C), the high side pressure is too high or if outdoor fan has been OFF for 30 minutes. (Fan is turned on to allow refrigerant system to stabilize) S Low pressure indication by the suction pressure transducer is ignored for first 3 minutes during low ambient start up. After 3 minutes, if low pressure trip occurs, then outdoor fan motor is turned off for 10 minutes, with the compressor running. If pressure condition is satisfied within 10 minutes then cooling continues with the outdoor fan cycling per the coil temperature routine listed above for the remainder of the cooling cycle. If the suction pressure condition is not satisfied within 10 minutes, then the normal trip response (shut down cooling operation and generate LP trip error) will occur. Utility Interface With Evolution Control The utility curtailment relay should be wired between the two UTIL connections on the control board for this Evolution Communicating System. This input allows a power utility device to interrupt compressor operation during peak load period","Communication and Status Function Lights Evolution Control, Green Communications (COMM)Light A green LED (COMM light) on the outdoor board (see Fig. 2) indicates successful communication with the other system products. The green LED will remain OFF until communication is established. Once a valid command is received, the green LED will turn ON continuously. If no communication is received within 2 minutes, the LED will be turned OFF until the next valid communication. Amber Status Light Amber colored STATUS light indicates operation and error status. See Table 4 and Table 6 for 180CNV definitions and Table 5 and Table 7 for 280ANV definitions. S Two minute time delay to return to standby operation from last valid communication. S One minute time delay of outdoor fan at termination of cooling mode when outdoor ambient is greater than or equal to 100_F (37.8_C). S Fifteen second delay at termination of defrost before the auxiliary heat is de--energized. 1 RED BRN SEC1 SEC2 EXV BLU YEL CC PL3 HPS PL2 RVS PWM2 PWM1 PL4 SPT CB PL11 OST PL1 PL6 OCT PL5 INVERTER COMM STATUS UTIL C LS Y O A B C NO USE OAT PL8 MODEL J2 FORCED DEFROST Fig. 2 – Variable Speed Control Board A11139 IMPORTANT: Though the 180CNV and 280ANV circuit boards appear similar, they are not interchangeable. Use only approved replacement parts for the model being serviced. The software number and revision level are unique between type of product. Defrost (280ANV) This user interface (UI) offers 5 possible defrost interval times: 30, 60, 90, 120 minutes, or AUTO. The default is AUTO. Defrost interval times: 30, 60, 90, and 120 minutes or AUTO are selected by the Evolution Control User Interface (dip switches are not used.) AUTO defrost adjusts the defrost interval time based on the last defrost time as follows: S When defrost time <3 minutes, the next defrost interval=120 minutes. S When defrost time 3--5 minutes, the next defrost interval=90 minutes. S When defrost time 5--7 minutes, the next defrost interval=60 minutes. S When defrost time >7 minutes, the next defrost interval=30 minutes. The control board accumulates compressor run time. As the accumulated run time approaches the selected defrost interval time, the control board monitors the coil temperature sensor for a defrost demand. If a defrost demand exists, a defrost cycle will be initiated at the end of the selected time interval. A defrost demand exists when the coil temperature is at or below 32_F (0_C) for 4 minutes during the interval. If the coil temperature does not reach 32_F (0_C) within the interval, the interval timer will be reset and start over. S Upon initial power up the first defrost interval is defaulted to 30 minutes. Remaining intervals are at selected times. S Defrost is only allowed to occur below 50_F (10_C) outdoor ambient temperature. The defrost cycle is terminated as described below. S When OAT is > 25F (--3.9 C), defrost terminates if outdoor coil temperature (OCT) > 60F (+15.6C) (min. 4.5 minutes) S When OAT is </= 25F (--3.9C), defrost terminates if outdoor coil temperature (OCT) > 45 F (+7.2C) (min. 3.25 minutes) S Or 10 minutes has passed. At the defrost termination, the outdoor fan output (ODF) will turn on 15 seconds before the reversing valve switching. NOTE: Compressor speed during defrost varies based on outdoor conditions. 6","Fig. 3 – Wiring Diagram — 180CNV Model sizes 2 -- 5 tons, 208/230--1 7","COMP INVERTER CHOKE WHT BLK RED RED CONNECTION DIAGRAM RED BRN TRAN 24V COMP YEL T1 T2 WHT BLK T3 C RED CHOKE GRN BLK S M SCHEMATIC DIAGRAM (LADDER FORM) COMPONENT ARRANGEMENT L1 INVERTER CHOKE T3 T1 T2 L2 CONT 23 23 BLK 230V 208V COM YEL 5 208/230 1Ø POWER SUPPLY L1 L2 EQUIP GND CONT 11 21 23 23 CC RED/WHT BRN/YEL BLK YEL BLK BRN YEL RED BLK EXV CHOKE INVERTER GRN OFM GRN/YEL BLU YEL CONT TRAN CONTROL BOARD MODEL PLUG CHART MODEL MODEL PIN RESISTANCE (K ) SIZE PLUG HK70EZ 1 - 4 (R1) 2 - 3 (R2) 24 001 5.1 11 36 002 5.1 18 48 003 5.1 24 60 004 5.1 33 EQUIP GND CONT 11 21 5 TRAN 230V C TRAN 24V EXV 1 SEC1 SEC2 EXV CC CHOKE OFM PL5 PWM2 PWM1 M C S PL5 INVERTER 1 RED BRN BLU YEL SEC1 SEC2 EXV CB PL4 SPT PL3 SPT + HPS - 5 BLU/PNK BLU/PNK HPS ORG RVS ORG BARE RED BLK WHT GRN CHOKE CC PL3 HPS PL2 RVS PL1 COMM STATUS PWM2 PWM1 HPS PL4 SPT RED WHT BLK SPT + - RVS 5 CB PL11 OST OST BLK PL2 RVS PL1 PL11 OST PL6 OCT OST OCT INVERTER PL6 OCT BRN BRN BLK OCT BLK OAT BLK OAT CHOKE COMM STATUS CONT UTIL C LS Y O A BC NO USE PL8 MODEL NOTES: 1. Compressor Furnished With Inherent Thermal Protection. OAT J2 FORCED DEFROST OAT LS A B C NO USE UTIL C LS Y O PL8 MODEL J2 FORCED DEFROST 2. To Be Wired In Accordance With National Electric Code (N.E.C.) And Local Codes. LS 3. Use Copper Conductors Only. Use Conductors Suitable For At Least 70ºC (167ºF). 4. Two Wire A and B Required For Communication. Unit Contains 24 Volt Transformer To Power Control Board. If Outdoor Unit Improperly Grounded, Connect Indoor Ground To “C” Terminal. 5. If Any Of The Original Wire, As Supplied, Must Be Replaced, Use The Same Or Equivalent Wire. 6. Check All Electrical Connections Inside Control Box For Tightness. UNIT OPERATION This Control Board Contains A Five Minute Short Cycle Protector. A Five Minute Delay Will Occur Between Compressor Off/on Cycles. To Bypass Delay, Short Forced Defrost Pins For 1 Second Then Release. The Crankcase Heater Is Energized During 7. Do Not Attempt To Operate Unit Until Service Valves Have Been Opened. 8. Must Use With Evolution User Interface Listed In Pre-sale Literature Only. -LEGEND- Off Cycle Below 75ºF As Needed. FACTORY POWER WIRING HPS HIGH PRESSURE SWITCH RVS REVERSING VALVE SOLENOID DEFROST TIME SELECTION - The Defrost Interval Time Can Be Field Selected, Dependent Upon Local Georgraphic FIELD POWER WIRING INVERTER INVERTER DRIVE SPT SUCTION PRESSURE Requirements. It Is Factory Set At 90 Minutes And Can Be Changed To Either 30, 60 Or 120 Minutes Via The User Interface. FACTORY CONTROL WIRING LS LIQUID LINE SOLENOID TRANSDUCER User Interface Defaults to “AUTO”. FIELD CONTROL WIRING OAT THERMISTOR (OUTDOOR AIR) STATUS SYSTEM FUNCTION LIGHT COMPONENT CONNECTION OCT THERMISTOR (COIL) TRAN TRANSFORMER DEFROST - Defrost Will Only Be Performed At Outdoor Temperatures Less Than 50ºF. Defrost Will Initiate When Time JUNCTION OFM OUTDOOR FAN MOTOR UTIL UTILITY CURTAILMENT Selected Has Elapsed And The Coil Temperature Is Less Than 32ºF (+/-2ºF). It Will Terminate At 65ºF, 50ºF, or 45ºF (+/-5ºF), FIELD SPLICE OST THERMISTOR (SUCTION) As Needed Based On OAT. At Defrost Termination The Outdoor Fan Will Turn On 15 Seconds Before Switching The CB CONTROL BOARD Reversing Valve.. CC CONTACTOR COIL FIELD INITIATED FORCED DEFROST - (Shown As Forced Defrost On Board) By Placing A Jumper Across The Forced Defrost Terminals For 5 Seconds, Or Longer, And Then Removing The Jumper The Unit Will Initate A Defrost Cycle Regardless Of Coil COMM SYSTEM COMMUNICATION COMP COMPRESSOR Temperature. The Defrost Cycle Will Terminate At 65ºF (+/-5ºF) If Coil Termperature Is Above 32ºF Or Outdoor Ambient Temperature Is Above 50ºF, Defrost Mode Will Terminate After 30 Seconds Of Active Mode. CONT EXV CONTACTOR ELECTRONIC EXPANSION VALVE 338633-101 REV. A Fig. 4 – Wiring Diagram — 280ANV Model sizes 2 -- 5 tons, 208/230--1 Fig. 5 – 280ANV EXV 6--wire Harness Production 2012 through mid--2014 A180025 8 Fig. 6 – 280ANV EXV 5--wire Harness Production mid--2014 -- Current A180026","TROUBLESHOOTING Systems Communication Failure If communication with the Evolution control is lost with the User Interface (UI), the control will flash the appropriate fault code (See Table 4 and Table 6 for 180CNV and Table 5 and Table 7 for 280ANV.). Check the wiring to the User Interface and the indoor and outdoor units and power. Model Plug Each control board contains a model plug. The correct model plug must be installed for the system to operate properly (see Table 1). Table 1—Model Plug Information MODEL NUMBER MODEL PLUG NUMBER PIN RESISTANCE (K--- ohms) Pins 1--- 4 Pins 2--- 3 180CNV024 180CNV036 180CNV048 180CNV060 HK70EZ011 HK70EZ012 HK70EZ013 HK70EZ014 5.1K 5.1K 5.1K 5.1K 150K 180K 220K 270K MODEL NUMBER 280ANV024 280ANV036 280ANV048 280ANV060 MODEL PLUG NUMBER HK70EZ001 HK70EZ002 HK70EZ003 HK70EZ004 PIN RESISTANCE (K--- ohms) Pins 1--- 4 5.1K 5.1K 5.1K 5.1K Pins 2--- 3 11K 18K 24K 33K The model plug is used to identify the type and size of unit to the control. On new units, the model and serial numbers are input into the board’s memory at the factory. If a model plug is lost or missing at initial installation, the unit will operate according to the information input at the factory and the appropriate error code will flash temporarily. An RCD replacement board contains no model and serial information. If the factory control board fails, the model plug must be transferred from the original board to the replacement board for the unit to operate. NOTE: The model plug takes priority over factory model information input at the factory. If the model plug is removed after initial power up, the unit will operate according to the last valid model plug installed, and flash the appropriate fault code temporarily. Pressure Switch Protection The outdoor unit is equipped with high pressure switch. If the control senses the opening of a high pressure switch, it will respond as follows: 1. De--energize the contactor. 2. Keep the outdoor fan operating for 15 minutes. 3. Display the appropriate fault code (See Table 4 and Table 6 for 180CNV and Table 5 and Table 7 for 280ANV.). 4. After a 15 minute delay, if there is a call for cooling or heating and HPS is reset, the contactor is energized. 5. If HPS has not closed after a 15 minute delay, the outdoor fan is turned off. If the open switch closes anytime after the 15 minute delay, then resume operation with a call for cooling or heating at a temporary reduced capacity. 6. If HPS trips 3 consecutive cycles, the unit operation is locked out for 4 hours. 7. In the event of a high--pressure switch trip or high--pressure lockout, check the refrigerant charge, outdoor fan operation, and outdoor coil (in cooling) for airflow restrictions, or indoor airflow in heating. 8. In the event of a low--pressure trip or low--pressure lockout, check the refrigerant charge and indoor airflow (cooling) and outdoor fan operation and outdoor coil in heating. Low Pressure Protection The outdoor unit is equipped with low pressure transducer. If the control senses a low pressure per the table below, it will respond as follows: S Cooling Low Pressure (3 minute operation) Cool mode <= 55 psig S Cooling and Heating Low Pressure (instantaneous) < 13 psig S Heating Low Pressure (3 minute operation) Heat mode < 23 psig. 1. Display the fault code 32 on the status LED and User Interface. 2. If a demand persists after the 15--minute delay and the pressure has reached the operation level, then resume operation. Reset the 15--minute timer, clear the displayed fault code and communicate cleared error to the Wall Control. Status LED reverts to operation code display. 3. If a demand persists after the 15--minute delay but the pressure has not recovered, turn off the ODF. If the pressure recovers any time after the 15--minute delay, then resume operation. Reset the 15--minute timer, clear the displayed error code and communicate cleared error to the Wall Control. Status LED reverts to operation code display. 4. If a pressure drops below the instantaneous level three (3) consecutive times, then lock out operation for 4 hours and display the system malfunction code 83 and communicate lockout status to the Wall Control. The trip counter will reset to zero if 15 minutes of successful operation occurs before the 3rd trip is recorded. 5. In the event of a low pressure trip or low pressure lockout, check the refrigerant charge and indoor airflow. Failed Thermistor Default Operation Factory defaults have been provided in the event of failure of outdoor air thermistor (OAT) and/or outdoor coil thermistor (OCT). If the OAT sensor should fail, low ambient cooling will not be allowed and the one--minute outdoor fan off delay will not occur. On the 280ANV, defrost will be initiated based on coil temperature and time. If the OCT sensor should fail, low ambient cooling will not be allowed. On the 280ANV, defrost will occur at each time interval during heating operation, but will terminate after 5 minutes. If there is a thermistor out--of--range error, defrost will occur at each time interval during heating operation on the 280ANV, but will terminate after 5 minutes. Count the number of short and long flashes to determine the appropriate flash code. If the sensors are out of range, the control will flash the appropriate fault code. The thermistor comparisons are not performed during low ambient cooling or defrost operation. 180CNV Outdoor Coil Thermistor The outdoor coil thermistor is a 10Kohm resistor used for multiple system operations. It provides the coil/liquid line temperature to the AC board and user interface. Low ambient operation, and assistance with OAT temperature measurement are some of the functions. The sensor must be securely mounted to the tube connecting the coil and distributor. See Fig. 7 for proper placement. See Table 8 for proper resistances. 9","280ANV Outdoor Coil Thermistor The outdoor coil thermistor is a 10Kohm resistor used for multiple system operations. It provides the coil/liquid line temperature to the HP board and user interface. Low ambient operation, defrost initiation, defrost termination and assistance with OAT temperature measurement of some of the functions. The sensor must be securely mounted to the tube connecting the EXV and distributor. See Fig.8 for proper placement. 180CNV Suction Thermistor (OST) Suction Thermistor is used for compressor protection and must be secured on the suction tube and aligned longitudinally to the vertical surface of the tube axis (see Fig. 10). A14328 Fig. 7 – 180CNV Outdoor Coil Thermistor (OCT) Attachment (On Distributor Tube) A170294 Fig. 10 – 180CNV Suction Thermistor (OST) Attachment (On Suction Tube) 280ANV Suction Thermistor (OST) Suction Thermistor is used for assisting in EXV control and must be secured on the suction tube and aligned longitudinally to the vertical surface of the tube axis (see Fig. 11). OCT SENSOR LOCATION A11143 Fig. 8 – 280ANV Outdoor Coil Thermistor (OCT) Attachment (On Distributor Tube) OAT Thermistor must be locked in place with spherical nib end facing towards the front of the control box A11142 Fig. 9 – OAT Thermistor Location (Bottom of Control Box) PRESSURE TRANSDUCER (SPT) SUCTION TUBE SUCTION THERMISTOR (OST) ACCUMULATOR REVERSING VALVE ACCUMULATOR TUBE COMPRESSOR SUCTION SERVICE VALVE A11103 Fig. 11 – 280ANV Suction Thermistor (OST) Attachment (On Suction Tube) Suction Pressure Transducer (SPT) These units use a 5 VDC output low pressure transducer that provides a 0--5VDC data for interpretation by the control board a 0 to 200 psig range of pressure at the suction tube. Signals used by control board for: S Low pressure cut--out S Loss of charge management, S Compressor overall envelope management S Oil circulation management S Lubrication management and S EXV control. If the accuracy of the transducer is questioned, the technician can check it while it is attached to the VS board. Connect a gage manifold to the suction valve gage port fitting. At the VS board, with the wire harness receptacle exposing a portion of the three pins on the VSHP board, a DC voltmeter can 10","read the DC voltage between ground and supply (input) terminal. Ensure that the input voltage is 5 VDC. Next, read the DC voltage across the ground and output terminal. Record the output voltage. The suction pressure that the pressure transducer is reading can be calculated by taking the output voltage and subtracting 0.5 from it then taking that difference and multiplying it by 50. Pressure (psig) = 50.0 x (DCV out -- 0.5). For example, if the measured voltage is 3.0 VDC: 50 X (3.0 -- 0.5) -- 50 X 2.5 = 125 psig. See Fig. 12. 6 5 4 Output Voltage (V) 3 2 1 0 0 25 50 75 100 125 150 175 200 225 Pressure - Sealed Gauge (psi) Fig. 12 – Suction Pressure Transducer (SPT) Output Funtion Graph A12035 This can then be compared to the actual suction pressure from the gage manifold. In the event of a low pressure trip or low pressure lockout , check the refrigerant for an under charge. If the charge is found to be correct, check for low indoor airflow in cooling and the outdoor fan for proper operation in heating and outdoor coil in heating for airflow restrictions. Keep in mind that the outdoor fan motor may run normally until it heats up. ! CAUTION UNIT DAMAGE HAZARD Failure to follow this caution may result in equipment damage or improper operation. In order to minimize the ambient influence, make sure the thermistor curved surface hugs the pipe surface and is secured tight using the wire tie fished through the original slot insulating polymer body. Variable Speed Compressor Sensor Output Terminals This compressor has a motor thermistor and a scroll thermistor. Correct resistance between scroll thermistor terminal and common is 10k at 77_F (25_C). Correct resistance between motor thermistor terminal and common is 5k at 77_F (25_C). See Table 8. Variable Speed Compressor Power Input Terminals This compressor operates with a 3--phase variable frequency PWM variable voltage to the three fusite terminals. Table 2—Variable Speed Compressor Resistances (winding resistance at 70_F 20_F) 180CNV/280ANV024 180CNV/280ANV048 WINDING 180CNV/280ANV036 180CNV/280ANV060 Between terminals T1, T2, and T3 .681 .203 Between terminal & ground >1 mega OHM >1 mega OHM ! CAUTION UNIT DAMAGE HAZARD Failure to follow this caution may result in equipment damage and/or improper operation. Do not use Meggar for measuring the winding resistance. ECM Fan Motor If verification of proper operation is required for the ECM motor used in this unit, follow these steps: 1. Verify that the 230v input to the transformer is present. 2. Verify that the control board is powered 18 volts to 30 volts from the transformer. 3. With the UI in charging mode in cooling, measure the DC voltage between the PWM 1 and PWM 2 terminals on the outdoor control board. The DC voltage and PWM (optional) measured must be as shown in Table 3. Table 3—DC Voltage and PWM Measurement Unit Size Voltage PWM 024, 036 8.9 VDC 52 048, 060 11.1 VDC 84 Inverter or Compressor Troubleshooting To troubleshoot if an inverter or compressor is the cause of fault code 69 or 77/95, they need to be separated. 1. Power OFF the outdoor unit. 2. Disconnect the three compressor leads from the inverter output. 3. Power ON the outdoor unit. 4. Give an operational demand through the wall control. If the fault 69 or 77/95 reoccurs it is not a compressor issue, it’s an inverter problem. If a fault 79 for compressor no pump occurs, then it is a compressor problem. The next step is to check each of the compressor leads to ground, it is likely the compressor is grounded. 11","Table 4—Fault Codes 180CNV and 280ANV (with software V9 and later) 12","Table 5—Fault Codes 280ANV (with software V8 and earlier) Status Codes Most system problems can be diagnosed by reading the status code as flashed by the amber status light on the control board. The codes are flashed by a series of short and long flashes of the status light. The short flashes indicate the first digit in the status code, followed by long flashes indicating the second digit of the error code. The short flash is 0.25 seconds ON and the long flash is 1.0 second ON. Time between flashes is 0.25 seconds. Time between short flash and first long flash is 1.0 second. Time between code repeating is 2.5 seconds with LED OFF. Codes are easily read from Wall Control. EXAMPLE: 3 short flashes followed by 2 long flashes indicates a 32 code. 13","OPERATION Standby/Charging Variable Capacity Variable Capacity (Range Cutback) FLASH CODE (Amber LED) ON, no flash 1, pause 1 (1 sec ON), longer pause (2 second OFF) Emergency Mode Event Continuous Flash 16 Event 25 Event 31 Event 32 System Malfunction 45 Event 46 System Malfunction 48 RESET TIME minutes NA NA 15 15 15 Revert to 5 min cycle delay 120 Table 6—180CNV EVENT/FAULT Highest Priority (Code 1) FAULT Event (Message Displayed on User Interface) Pressure Trip Cutback, High Load Cutback, Flank Loading Cutback, Oil Circulation Cutback Possible Causes --- --- ----- --- --- Pressure Trip Cutback: 5 or more High Pressure Trips occurred in past 2 hours High Load Cutback: 2 or more Torque Limit Trips occurred in the past 2 hours No Evolution Thermostat Flank Loading Cutback: Flank Load is too high, ODU raising speed (shrinking capacity range) to improve reliability Regular T ---Stat used in Emergency mode: Nominal Capacity only (fixed speed operation) Loose wire or shorted leads COMMUNICATION LOSS INVALID MODEL HIGH PRESSURE SWITCH OPEN LOW PRESSURE TRIP COMPRESSOR WINDING FAULT BROWNOUT EVENT User Interface isn’t powered Data Bus locked up by power loss, brownout or glitch Damaged ODU control Wrong Model Plug Installed Damaged Model Plug Damaged ODU control High Pressure Event Low Pressure Event Grounded compressor low line voltages Loose or disconnected harness (CC @ HP control, CC @ contactor, INVERTER @ HP control, INVERTER @ inverter drive) Loose wire or shorted leads LOST INVERTER COMMUNICATIONS Contactor not pulled in Damaged Contactor Coil Damaged ODU Control Possible damage to Inverter Drive ACTION --- --- ----- --- --- System will self ---mitigate, persistent conditions will lead to lockout (refer to Error Code 84) System will try to self ---mitigate, persistent conditions will lead to lockout (refer to Error Code 99) System will try to self ---mitigate, persistent conditions will lead to lockout (refer to Error Code 99) install Evolution User Interface Verify communications wiring (ABCD); check for loose connection, stripped wires, short to ground or short between wires Verify the User Interface has power from the indoor product Cycle Power to system Replace ODU control Verify correct model plug installed Check model plug for corrosion or breakage; replace if necessary Replace ODU control System will self ---mitigate, persistent conditions will lead to lockout (refer to Error Code 84) System will self ---mitigate, persistent conditions will lead to lockout (refer to Error Code 83) Replace compressor if persistent contact power provider Verify good harness connection Verify communications wiring (”Inverter” harness); check for loose connection, stripped wires, short to ground or short between wires; confirm good connection is made at control board and at Inverter Verify contactor harness from ODU control (”CC” harness); check for loose connection, stripped wires, short to ground or short between wires; confirm good connection is made at control board and at contactor if wiring is ok measure across the contactor coil for 18VAC --- 32VAC; if voltage is present measure across contactor terminals 21 & 23 for line voltage if absent then contactor is damaged confirm ~ 5VDC on pins 3 & 4 of ”Inverter” pinout connection on ODU control if absent board is damaged Change out ODU control before Inverter Drive; if this does not help then change out the Inverter drive","15 OPERATION Event Fault Fault Fault Event Fault Event FLASH CODE (Amber LED) 49 53 54 55 56 57 58 RESET TIME minutes Revert to 5 min cycle de- lay NA NA NA NA 15 10 180CNV EVENT / FAULT (CONT.) Highest Priority (Code 1) FAULT Event (Message Displayed on User Interface) Possible Causes 230VAC DROPOUT RESET EVENT OUTDOOR AIR TEMP SENSOR FAULT SUCTION TEMP SENSOR FAULT COIL TEMP SENSOR FAULT OAT ---OCT THERMISTOR OUT OF RANGE SUCTION PRESSURE SENSOR FAULT Contactor dropping out momentarily Voltage glitches and low line voltages Damaged Inverter Drive Sensor Harness not connected to ODU control Broken or loose harness wire Broken or Damaged Sensor Hardware damage to ODU control Sensor Harness not connected to ODU control Broken or loose harness wire Suction Thermistor not properly attached or in wrong location Broken or Damaged Sensor Hardware damage to ODU control Sensor Harness not connected to ODU control Broken or loose harness wire Coil Thermistor not properly attached or in wrong location Broken or Damaged Sensor Hardware damage to ODU control Coil Thermistor not properly attached or in wrong location Outdoor Ambient Temperature sensor improperly installed (sensor body may be in contact with sheet metal) Sensor Harness not connected to ODU control Broken or loose harness wire Electrical short destroyed Transducer electronics LOST INVERTER COMMUNICATIONS EVENT Heat damage during brazing Communication lost between ODU circuit board and inverter ACTION Verify contactor harness from ODU control (”CC” harness); check for loose connection, stripped wires, short to ground or short between wires; confirm good connection is made at control board and at contactor if persistent contact power provider Replace Inverter Ensure plug is connected to ODU control Check harness for continuity Check harness for continuity; resistance should be in 10kOhm at 77 F, if bad replace OAT sensor Replace ODU control Ensure plug is connected to ODU control Check harness for continuity Ensure Sensor is properly attached to the accumulator entry ---tube Check harness for continuity; resistance should be in 10kOhm at 77 F, if bad replace OST sensor Replace ODU control Ensure plug is connected to ODU control Check harness for continuity Ensure Sensor is properly clipped to the distributor entry ---tube Check harness for continuity; resistance should be in 10kOhm at 77 F, if bad replace OCT sensor Replace ODU control Ensure Sensor is properly clipped to the distributor entry ---tube Properly install OAT sensor Ensure plug is connected to ODU control Check harness for continuity Compare transducer reading to gauge reading at service valve (see transducer measurement chart); Check system for electrical shorts and correct; replace transducer Compare transducer reading to gauge reading at service valve (see transducer measurement chart); replace transducer System will self ---mitigate, persistent conditions will lead to lockout (refer to Error Code 48)","16 OPERATION Event Event Event System Malfunction Event Event Event FLASH CODE (Amber LED) 59 62 68 69 71 72 75 RESET TIME minutes 15 15 NA 15 5 15 15 180CNV EVENT / FAULT (CONT.) Highest Priority (Code 1) FAULT Event (Message Displayed on User Interface) Possible Causes Outside Normal Operating Range (e.g. improper load calculation, system match issue, outside cooling range etc) Indoor Airflow too low or off COMPRESSOR SCROLL TEMP OUT OF RANGE EV Restriction in Filter Drier plus Long Line Application and filter drier on Indoor Unit Restriction due to debris Shorted sensor circuit COMPRESSOR NO START Restriction in Filter Drier plus filter drier on Outdoor Unit Expansion Orifice Restriction Service Valve left closed (Liquid or Vapor) Undercharged System High pressure differential between high and low side due to high OAT Mechanical compressor damage COMPRESSOR SUMP HEATING ACTIVE Demand for stator heat INVERTER INTERNAL FAULT COMPRESSOR MOTOR TEMP OUT OF RANGE EVE Noisy Line Voltage Short circuit in system Inverter damaged Shorted sensor circuit SUCTION OVER TEMP EVENT High Suction Gas Temperature INVERTER TEMP OUT OF RANGE EVENT Outside inverter temperature limits ACTION Consult Application Guidelines Check Indoor for clogging (ice or debris) and clean or de ---ice if necessary; Troubleshoot Indoor fan motor and make sure it is working; follow Indoor Airflow troubleshooting instruction Clean System (refer to application guideline) and replace filter drier Clean System (refer to application guideline) and replace filter drier Troubleshoot the compressor scroll thermistor. Compressor sensor fuse should measure 10 kohm between scroll and common terminals. Clean System (refer to application guideline) and replace filter drier If short lineset (less than 15 ft) Troubleshoot TXV; replace if necessary Ensure Service Valves are open Check system subcooling to determine charge status, if low add charge using Charging Mode (follow proper charging procedures) System will retry to start after reset time while the pressures equalize Replace compressor Nothing; system is warming up compressor sump temperature. Might take up to 2 hours thus secondary heat might be requested if necessary. Check line wiring and ensure proper contacts (disconnects etc.). Dirty line power supply will require resolution through the power company (utility) Check system short circuit (loose wire, damaged contacts etc.) Replace Inverter Troubleshoot the compressor motor thermistor. Compressor sensor fuse should measure 5 kohm between motor and common terminals. System will try to ride through current spikes and self ---recover in trip condition; persistent over current trips will lead to Error 82 ”Suction Over Temp Lockout” (Refer to Error 82 troubleshooting) System will try to ride through temperature spikes and self ---recover in trip condition; persistent over current trips will lead to Error 88 ”Inverter Temp Lockout” (Refer to Error 88 troubleshooting)","17 OPERATION Event Event System Malfunction System Malfunction System Malfunction FLASH CODE (Amber LED) 77 79 82 83 84 RESET TIME minutes 15 5 240 240 240 180CNV EVENT / FAULT (CONT.) Highest Priority (Code 1) FAULT Event (Message Displayed on User Interface) Possible Causes INVERTER OVER CURRENT EVENT High Current Spikes in current measured by the Inverter drive COMPRESSOR NO PUMP EVENT SUCTION OVER TEMP LOCKOUT Possible damage to Inverter Drive Inverter Output to Compressor leads miswired leading to compressor running backwards Inverter Output to Compressor leads not attached Overcharge, Attic run lineset and High Load conditions Outside Normal Operating Range (e.g. improper load calculation, system match issue, outside cooling range etc) Cooling in Low Ambient region (55 ° F and below) with ”Low Ambient Cooling” disabled Undercharged System LOW PRESSURE LOCKOUT FOR 4 HOURS HIGH PRESSURE LOCKOUT FOR 4 HOURS Indoor Airflow too low or off Service Valve left closed (Liquid or Vapor) Outside Normal Operating Range (e.g. improper load calculation, system match issue, outside cooling range etc) Expansion Orifice Restriction Restriction due to debris Outside Normal Operating Range (e.g. improper load calculation, system match issue, outside cooling range, outside heating range etc) Loose High Pressure Switch harness leads Pressure Switch disconnected from ODU Control Board Faulty Pressure Switch Restriction due to debris leading to Overcharge when charging in Cooling mode None condensable leading to high load Service Valve left closed (Liquid or Vapor) Overcharged System Outdoor Airflow too low or off Restriction in Filter Drier plus Long Line Application and filter drier on Outdoor Unit ACTION System will try to ride through current spikes and self ---recover in trip condition; persistent over current trips will lead to Error 95 ”High Current Lockout” (Refer to Error 95 troubleshooting) Replace Inverter check wiring at Inverter outputs check wiring at Inverter outputs Verify charge by putting in cooling charging mode Consult Application Guidelines Enable ”Low Ambient Cooling” via user interface Check system subcooling to determine charge status, if low add charge Check Indoor for clogging (ice or debris) and clean if necessary; Troubleshoot Indoor fan motor and make sure it is working; follow Indoor Airflow troubleshooting instruction Open Service Valves Consult Application Guidelines Troubleshoot TXV Clean System (refer to application guideline) and replace filter drier Consult Application Guidelines Check HPS harness Check HPS connection on ODU control Check Discharge pressure with gauge, if less than 610 +/ --- 20 psig and switch is open (measure resistance) then replace pressure switch Clean System (refer to application guideline) and replace filter drier Clean System (refer to application guideline) and replace filter drier Ensure Service Valves are open Check system charge using Cooling Charging Mode (follow proper charging procedures) Check Outdoor Coil for clogging (ice or debris) and clean or de ---ice if necessary; Troubleshoot Outdoor fan motor and make sure it is working; follow Outdoor Airflow troubleshooting instruction Clean System (refer to application guideline) and replace filter drier","18 OPERATION System Malfunction System Malfunction System Malfunction Event Event Event Event System Malfunction FLASH CODE (Amber LED) 85 86 88 91 92 93 94 95 RESET TIME minutes 240 15 180CNV EVENT / FAULT (CONT.) Highest Priority (Code 1) FAULT Event (Message Displayed on User Interface) Possible Causes COMPRESSOR TEMP LOCKOUT Multiple Error 59 --- ”Compressor Scroll Temp Out of Range” within two hours of run time Multiple Error 71 --- ”Compressor Motor Temp Out of Range” within two hours of run time INVERTER CABLE FAULT Loose input power wire Loose communication harness between inverter and circuit board Blocked Inverter Heat Exchanger (fins) Outdoor Airflow too low or off 240 INVERTER TEMP LOCKOUT Outside Normal Operating Range (e.g. outside cooling ambient temperature range etc) Inverter internal damage 15 INVERTER VDC ---OUT OVER VOLTAGE High DC Voltage spikes in DC voltage mea- EVENT sured by the Inverter drive 15 INVERTER VDC ---OUT UNDER VOLTAGE Low DC Voltage dropouts in DC voltage mea- EVENT sured by the Inverter drive 15 230VAC UNDER VOLTAGE EVENT Low AC Voltage dropouts in AC voltage measured by the Inverter drive 15 230VAC OVER VOLTAGE EVENT High AC Voltage spikes in AC voltage measured by the Inverter drive High supply line voltage (> 257 VAC) Storm weather causing intermittent voltage spikes 120 HIGH CURRENT LOCKOUT Loose wire in control box area Ground lead from Compressor attached to winding power connection Inverter internal damage Compressor Winding damage ACTION System will try to ride through current spikes and self ---recover in trip condition; persistent Error 59 --- ”Compressor Scroll Temp Out of Range” trips will lead to Error 85; (Refer to Error 59 troubleshooting) System will try to ride through current spikes and self ---recover in trip condition; persistent Error 71 --- ”Compressor Motor Temp Out of Range” trips will lead to Error 85; (Refer to Error 71 troubleshooting) Ensure the input power connections are secure Ensure plug is connected to ODU control or inverter Check Inverter fins for debris and clean if necessary Check Condenser (IDU in heating, ODU in cooling) for clogging (ice or debris) and clean if necessary; Troubleshoot Condenser fan motor and make sure it is working Consult Application Guidelines Replace Inverter System will try to ride through voltage spikes and self ---recover in trip condition; persistent over current trips will lead to Error 97 ”High Voltage Lockout” (Refer to Error 97 troubleshooting) System will try to ride through voltage dropouts and self ---recover in trip condition; persistent over current trips will lead to Error 96 ”Low Voltage Lockout” (Refer to Error 96 troubleshooting) System will try to ride through voltage dropouts and self ---recover in trip condition; contact power utility provider System will try to ride through voltage spikes and self ---recover in trip condition; contact power utility provider Check supply voltage to Outdoor Unit; if high contact utility provider When adverse weather subsides unit should self ---recover; cycle ODU power if necessary Check for loose wire in ODU Ensure compressor ground and other leads are correctly installed Replace inverter Replace compressor","19 OPERATION System Malfunction System Malfunction Event System Malfunction FLASH CODE (Amber LED) 96 97 98 99 RESET TIME minutes 120 120 10 120 180CNV EVENT / FAULT (CONT.) Highest Priority (Code 1) FAULT Event (Message Displayed on User Interface) Possible Causes Low supply line voltage (< 180 VAC) VDC UNDER VOLTAGE LOCKOUT Storm weather causing intermittent voltage dropouts Loose wire in control box area Inverter internal damage High supply line voltage (> 257 VAC) VDC OVER VOLTAGE LOCKOUT Storm weather causing intermittent voltage spikes Inverter internal damage HIGH TORQUE EVENT High Torque or Flank Loading Event Outside Normal Operating Range (e.g. improper load calculation, system match issue, outside cooling range, outside heating range etc) Restriction due to debris leading to Overcharge when charging in Cooling mode Overcharged System HIGH TORQUE LOCKOUT Non ---condensibles leading to high load Restriction in Filter Drier plus Long Line Application and filter drier on Outdoor Unit Service Valve left closed (Liquid or Vapor) Outdoor Airflow too low or off ACTION Check supply voltage to ODU; if low contact utility provider When adverse weather subsides unit should self ---recover; cycle ODU power if necessary Loose wire: check for loose wire in ODU Replace Inverter Check supply voltage to ODU; if high contact utility provider When adverse weather subsides unit should self ---recover; cycle ODU power if necessary Replace Inverter System will try to self ---mitigate, persistent conditions will lead to lockout (refer to Error Code 99) Consult Application Guidelines Clean System (refer to application guideline) and replace filter drier Check system charge using Cooling Charging Mode (follow proper charging procedures) Clean System (refer to application guideline) and replace filter drier Clean System (refer to application guideline) and replace filter drier Ensure Service Valves are open Check Outdoor Coil for clogging (ice or debris) and clean or de ---ice if necessary; Troubleshoot Outdoor fan motor and make sure it is working; follow Outdoor Airflow troubleshooting instruction","20 OPERATION Standby/Charging Variable Capacity Variable Capacity (Range Cutback) Emergency Mode Event Event Event Event System Malfunction Event FLASH CODE (Amber LED) ON, no flash 1, pause 1 (1 sec ON), longer pause (2 second OFF) Continuous Flash 16 25 31 32 45 *** 46 RESET TIME minutes NA NA 15 15 15 Revert to 5 min cycle delay Table 7—280ANV EVENT / FAULT Highest Priority (Code 1) FAULT Event (Message Displayed on User Interface) Heat or Cool Mode --- --- ----- --- --- Both Pressure Trip Cutback, High Load Cutback, Flank Loading Cutback, Oil Circula- tion Cutcback Both Both Heat No Evolution Thermostat Both COMMUNICATION LOSS INVALID MODEL Both Both Both Both Both HIGH PRESSURE SWITCH OPEN LOW PRESSURE TRIP COMPRESSOR WINDING FAULT BROWNOUT EVENT Both Both Both Both Possible Causes --- --- ----- --- --- Pressure Trip Cutback: 5 or more High Pressure Trips occurred in past 2 hours High Load Cuttback: 2 or more Torque Limit Trips occurred in the past 2 hours Flank Loading Cutback: Flank Load is too high, ODU raising speed (shrinking capacity range) to improve reliability Oil Circulation cutback: Suction Pressure too high for current compressor speed; ODU reducing speed to improve oil circulation Regular T ---Stat used in Emergency mode: Nominal Capacity only (fixed speed operation) Loose wire or shorted leads User Interface isn’t powered Data Bus locked up by power loss, brownout or glitch Damaged ODU control Wrong Model Plug Installed Damaged Model Plug Damaged ODU control High Pressure Event Low Pressure Event Grounded compressor low line voltages ACTION --- --- ----- --- --- System will self ---mitigate, persistent conditions will lead to lockout (refer to Error Code 84) System will try to self ---mitigate, persistent conditions will lead to lockout (refer to Error Code 99) System will try to self ---mitigate, persistent conditions will lead to lockout (refer to Error Code 99) check for Indoor airflow restrictions install Evolution User Interface Verify communications wiring (ABCD); check for loose connectiion, stripped wires, short to ground or short between wires Verify the User Interface has power from the indoor product Cycle Power to system Replace ODU control Verify correct model plug installed Check model plug for corrosion or breakage; replace if necessary Replace ODU control System will self ---mitigate, persistent conditions will lead to lockout (refer to Error Code 84) System will self ---mitigate, persistent conditions will lead to lockout (refer to Error Code 83) Replace compressor if persistent contact power provider","21 OPERATION System Malfunction Event Fault Fault FLASH CODE (Amber LED) 48 49 53 54 RESET TIME minutes 120 Revert to 5 min cycle de- lay NA NA 280ANV EVENT / FAULT (CONT.) Highest Priority (Code 1) FAULT Event (Message Displayed on User Interface) Heat or Cool Mode Possible Causes Loose or disconnected harness (CC @ HP control, CC @ contactor, INVERTER @ HP control, INVERTER @ inverter drive) LOST INVERTER COMMUNICATIONS Both Loose wire or shorted leads Contactor not pulled in 230VAC DROPOUT RESET EVENT OUTDOOR AIR TEMP SENSOR FAULT SUCTION TEMP SENSOR FAULT Both Both Both Damaged Contactor Coil Damaged ODU Control Possible damage to Inverter Drive Contactor dropping out momentarily Voltage glitches and low line voltages Damaged Inverter Drive Sensor Harness not connected to ODU control Broken or loose harness wire Broken or Damaged Sensor Hardware damage to ODU control Sensor Harness not connected to ODU control Broken or loose harness wire Suction Thermistor not properly attached or in wrong location Broken or Damaged Sensor Hardware damage to ODU control ACTION Verify good harness connection Verify communications wiring (”Inverter” harness); check for loose connectiion, stripped wires, short to ground or short between wires; confirm good connection is made at control board and at Inverter Verify contactor harness from ODU control (”CC” harness); check for loose connectiion, stripped wires, short to ground or short between wires; confirm good connection is made at control board and at contactor if wiring is ok measure across the contacor coil for 18VAC --- 32VAC; if volatge is present measure across contactor terminals 21 & 23 for line voltage if absent then contactor is damaged confirm ~ 5VDC on pins 3 & 4 of ”Inverter” pinout connection on ODU control if absent board is damaged Change out ODU control before Inverter Drive; if this does not help then change out the Inverter drive Verify contactor harness from ODU control (”CC” harness); check for loose connectiion, stipped wires, short to ground or short between wires; confirm good connection is made at control board and at contactor if persistent contact power provider Replace Inverter Ensure plug is connected to ODU control Check harness for continuity Check harness for continuity; resistance should be in 10kOhm at 77 F, if bad replace OAT sensor Replace ODU control Ensure plug is connected to ODU control Check harness for continuity Ensure Sensor is properly attached to the accumulator entry ---tube Check harness for continuity; resistance should be in 10kOhm at 77 F, if bad replace OST sensor Replace ODU control","22 OPERATION Fault Event Fault Event FLASH CODE (Amber LED) 55 56 57 58 *** RESET TIME minutes NA NA 15 10 280ANV EVENT / FAULT (CONT.) Highest Priority (Code 1) FAULT Event (Message Displayed on User Interface) Heat or Cool Mode COIL TEMP SENSOR FAULT Both OAT ---OCT THERMISTOR OUT OF RANGE Both SUCTION PRESSURE SENSOR FAULT Both LOST INVERTER COMMUNICATIONS EVENT Both Possible Causes Sensor Harness not connected to ODU control Broken or loose harness wire Coil Thermistor not properly attached or in wrong location Broken or Damaged Sensor Hardware damage to ODU control Coil Thermistor not properly attached or in wrong location Outdoor Ambient Temperature sensor improperly installed (sensor body may be in contact with sheet metal) Sensor Harness not connected to ODU control Broken or loose harness wire Electrical short destroyed Transducer electronics Heat damage during brazing Communication lost between ODU circuit board and inverter ACTION Ensure plug is connected to ODU control Check harness for continuity Ensure Sensor is properly clipped to the distributor entry ---tube Check harness for continuity; resistance should be in 10kOhm at 77 F, if bad replace OCT sensor Replace ODU control Ensure Sensor is properly clipped to the distributor entry ---tube Properly install OAT sensor Ensure plug is connected to ODU control Check harness for continuity Compare transducer reading to gauge reading at service valve (see transducer measurement chart); Check system for electrical shorts and correct; replace transducer Compare transducer reading to gauge reading at service valve (see transducer measurement chart); replace transducer System will self ---mitigate, persistent conditions will lead to lockout (refer to Error Code 48)","23 OPERATION Event Event Event Event FLASH CODE (Amber LED) 59 62 * 68 62 * RESET TIME minutes 15 15 NA 15 280ANV EVENT / FAULT (CONT.) Highest Priority (Code 1) FAULT Event (Message Displayed on User Interface) Heat or Cool Mode Cool COMPRESSOR SCROLL TEMP OUT OF RANGE EV Both Heat COMPRESSOR NO START Both COMPRESSOR SUMP HEATING ACTIVE COMPRESSOR NO START Both Both Possible Causes Outside Normal Operating Range (e.g. improper load calculation, system match issue, outside cooling range etc) Indoor Airflow too low or off Restriction in Filter Drier plus Long Line Application and filter drier on Indoor Unit Restriction due to debris Shorted sensor circuit Restriction in Filter Drier plus filter drier on Outdoor Unit Expansion Orifice Restriction Service Valve left closed (Liquid or Vapor) Undercharged System EXV issue Outside Normal Operating Range (e.g. improper load calculation, system match issue, outside heatng range etc) Outdoor Airflow too low or off Reversing Valve Bypass Mechanical compressor damage Demand for stator heat High pressure differential between high and low side due to high OAT ACTION Consult Application Guidelines Check Indoor for clogging (ice or debris) and clean or de ---ice if necessary; Troubleshoot Indoor fan motor and make sure it is working; follow Indoor Airflow troubleshooting instruction Clean System (refer to application guideline) and replace filter drier Clean System (refer to application guideline) and replace filter drier Troubleshoot the compressor scroll thermistor. Compressor sensor fusite should measure 10 kohm between scroll and common terminals. Clean System (refer to application guideline) and replace filter drier If short lineset (less than 15 ft) Troubleshoot TXV; replace if necessary Ensure Service Valves are open Check system subcooling to determine charge status, if low add charge using Charging Mode (follow proper charging procedures) Troubleshoot EXV Consult Application Guidelines Check Outdoor for clogging (ice or debris) and clean or de ---ice if necessary; Troubleshoot Outdoor fan motor and make sure it is working; follow Outdoor Airflow troubleshooting instruction Reversing Valve Stuck halfway; troubleshoot reversing valve Check white barcode label on inverter for DSP MAIN version, V29.12.0 (24 & 36) or V29.11.0 (48 & 60). If the version number is less, change inverter kit to latest RC part number. Replace compressor Nothing; system is warming up compressor sump temperature. Might take up to 2 hours thus secondary heat might be requested if necessary. System will retry to start after reset time while the pressures equalize","24 OPERATION System Malfunction Event Event Event Event Event FLASH CODE (Amber LED) 69 *** 71 72 75 77 79 RESET TIME minutes 15 5 15 15 15 5 280ANV EVENT / FAULT (CONT.) Highest Priority (Code 1) FAULT Event (Message Displayed on User Interface) Heat or Cool Mode Possible Causes INVERTER INTERNAL FAULT COMPRESSOR MOTOR TEMP OUT OF RANGE EVE SUCTION OVER TEMP EVENT INVERTER TEMP OUT OF RANGE EVENT INVERTER OVER CURRENT EVENT COMPRESSOR NO PUMP EVENT Both Both Cool Both Both Both Noisy Line Voltage Short circuit in system Inverter damaged Shorted sensor circuit High Suction Gas Temperature Outside inverter temperature limits High Current Spikes in current measured by the Inverter drive Possible damage to Inverter Drive Inverter Output to Compressor leads miswired leading to compressor running backwards Inverter Output to Compressor leads not attached Reversing Valve Bypass ACTION Check line wiring and ensure proper contacts (disconnects etc.). Dirty line power supply will require resolution through the power company (utility) Check system short circuit (loose wire, damaged contacts etc.) Replace Inverter Troubleshoot the compressor motor thermistor. Compressor sensor fusite should measure 5 kohm between motor and common terminals. System will try to ride through current spikes and self ---recover in trip condition; persistent over current trips will lead to Error 82 ”Suction Over Temp Lockout” (Refer to Error 82 troubleshooting) System will try to ride through temperature spikes and self ---recover in trip condition; persistent over current trips will lead to Error 88 ”Inverter Temp Lockout” (Refer to Error 88 troubleshooting) System will try to ride through current spikes and self ---recover in trip condition; persistent over current trips will lead to Error 95 ”High Current Lockout” (Refer to Error 95 troubleshooting) Replace Inverter check wiring at Inverter outputs check wiring at Inverter outputs Reversing Valve Stuck halfway; troubleshoot reversing valve","25 OPERATION System Malfunction System Malfunction FLASH CODE (Amber LED) 82 83 RESET TIME minutes 240 240 280ANV EVENT / FAULT (CONT.) Highest Priority (Code 1) FAULT Event (Message Displayed on User Interface) Heat or Cool Mode SUCTION OVER TEMP LOCKOUT Cool Cool Cool LOW PRESSURE LOCKOUT FOR 4 HOURS Cool Cool Cool Both Both Heat Heat Heat Heat Heat Possible Causes Overcharge, Attic run lineset and High Load conditions Outside Normal Operating Range (e.g. improper load calculation, system match issue, outside cooling range etc) Cooling in Low Ambient region (55 ° F and below) with ”Low Ambient Cooling” disabled Undercharged System Indoor Airflow too low or off Service Valve left closed (Liquid or Vapor) Outside Normal Operating Range (e.g. improper load calculation, system match issue, outside cooling range etc) Expansion Orifice Restriction Restriction due to debris Evaporator Airflow too low or off Undercharged System Expansion Valve Orifice too small Reversing Valve Bypass ACTION Verify charge by putting in cooling charging mode Consult Application Guidelines Enable ”Low Ambient Cooling” via user interface Check system subcooling to determine charge status, if low add charge Check Indoor for clogging (ice or debris) and clean if necessary; Troubleshoot Indoor fan motor and make sure it is working; follow Indoor Airflow troubleshooting instruction Open Service Valves Consult Application Guidelines Troubleshoot TXV Clean System (refer to application guideline) and replace filter drier Troubleshoot EXV Check Evaporator (IDU in cooling, ODU in heating) for clogging (ice or debris) and clean if necessary; Troubleshoot Evaporator fan motor and make sure it is working Check system subcooling to determine charge status, if low add charge Heating: Troubleshoot EXV (coil, harnesses); Trouble shoot the TXV Reversing Valve Stuck halfway; troubleshoot reversing valve","26 OPERATION System Malfunction FLASH CODE (Amber LED) 84 RESET TIME minutes 240 280ANV EVENT / FAULT (CONT.) Highest Priority (Code 1) FAULT Event (Message Displayed on User Interface) Heat or Cool Mode Both HIGH PRESSURE LOCKOUT FOR 4 HOURS Cool Heat Possible Causes Outside Normal Operating Range (e.g. improper load calculation, system match issue, outside cooling range, outside heating range etc) Loose High Pressure Switch harness leads Pressure Switch disconnected from ODU Control Board Faulty Pressure Switch Restriction due to debris leading to Overcharge when charging in Cooling mode Restriction in EXV plus Long Line Application leading to Overcharge when charging in Cooling mode None condensable leading to high load Service Valve left closed (Liquid or Vapor) Overcharged System Outdoor Airflow too low or off Restriction in Filter Drier plus Long Line Application and filter drier on Outdoor Unit Restriction in EXV plus Overcharge Furnace plus Heat pump application: Furnace stuck on Restriction in Filter Drier plus Long Line Application and filter drier on Indoor Unit Expansion Orifice Restriction Service Valve left closed (Vapor Service Valve) Indoor Airflow too low or off Overcharged System Reversing Valve Stuck in Cooling Restriction due to debris ACTION Consult Application Guidelines Check HPS harness Check HPS connection on ODU control Check Discharge pressure with gauge, if less than 610 +/ --- 20 psig and switch is open (measure resistance) then replace pressure switch Clean System (refer to application guideline) and replace filter drier If long line, troubleshoot EXV Clean System (refer to application guideline) and replace filter drier Ensure Service Valves are open Check system charge using Cooling Charging Mode (follow proper charging procedures) Check Outdoor Coil for clogging (ice or debris) and clean or de ---ice if necessary; Troubleshoot Outdoor fan motor and make sure it is working; follow Outdoor Airflow troubleshooting instruction Clean System (refer to application guideline) and replace filter drier Troubleshoot EXV If not in Defrost and Furnace is running same time as heatpump, troubleshoot Furnace Clean System (refer to application guideline) and replace filter drier Troubleshoot TXV Troubleshoot EXV Ensure Vapor Service Valve is open Check Indoor for clogging (ice or debris) and clean or de ---ice if necessary; Troubleshoot Indoor fan motor and make sure it is working; follow Indoor Airflow troubleshooting instruction Check charge in cooling (if in Cooling Charge Mode Ambient Range), if low add charge using Charging Mode (follow proper charging procedures); if out side cooling charge mode range, pull out charge, weigh in using heating charge mode troubleshoot reversing valve Clean System (refer to application guideline) and replace filter drier","27 OPERATION System Malfunction System Malfunction System Malfunction System Malfunction Event Event FLASH CODE (Amber LED) 85 86 ** 86 *** 88 91 92 RESET TIME minutes 240 15 15 240 15 15 280ANV EVENT / FAULT (CONT.) Highest Priority (Code 1) FAULT Event (Message Displayed on User Interface) Heat or Cool Mode COMPRESSOR TEMP LOCKOUT Both COMPRESSOR TEMP SENSOR FAULT Both INVERTER CABLE FAULT Both INVERTER TEMP LOCKOUT Both INVERTER VDC ---OUT OVER VOLTAGE EVENT INVERTER VDC ---OUT UNDER VOLTAGE EVENT Both Both Possible Causes Multiple Error 59 --- ”Compressor Scroll Temp Out of Range” within two hours of run time Multiple Error 71 --- ”Compressor Motor Temp Out of Range” within two hours of run time Sensor Harness not connected to Inverter Drive control Sensor plug not properlly sitted or not attached to compressor Broken or loose harness wire Failed Open/Close Compressor Internal Thermistor Loose input power wire Loose communication harness between inverter and circuit board Blocked Inverter Heat Exchanger (fins) Outdoor Airflow too low or off Outside Normal Operating Range (e.g. outside cooling ambient temperature range etc) Inverter internal damage High DC Voltage spikes in DC voltage measured by the Inverter drive Low DC Voltage dropouts in DC voltage measured by the Inverter drive ACTION System will try to ride through current spikes and self ---recover in trip condition; persistent Error 59 --- ”Compressor Scroll Temp Out of Range” trips will lead to Error 85; (Refer to Error 59 troubleshooting) System will try to ride through current spikes and self ---recover in trip condition; persistent Error 71 --- ”Compressor Motor Temp Out of Range” trips will lead to Error 85; (Refer to Error 71 troubleshooting) Ensure plug is connected to Inverter Drive control Reattach sensor plug to compressor Check harness for continuity; on the sensor fusite resistance should be in 10 kOhm between scroll and common terminals and 5 kOhm between motor and common terminals at 70 +/ --- 20 F. See compressor troubleshooting guidelines Check harness for continuity; on the sensor fusite resistance should be in 10 kOhm between scroll and common terminals and 5 kOhm between motor and common terminals at 70 +/ --- 20 F. See compressor troubleshooting guidelines Ensure the input power connections are secure Ensure plug is connected to ODU control or inverter Check Inverter fins for debris and clean if necessary Check Condenser (IDU in heating, ODU in cooling) for clogging (ice or debris) and clean if necessary; Troubleshoot Condenser fan motor and make sure it is working Consult Application Guidelines Replace Inverter System will try to ride through voltage spikes and self ---recover in trip condition; persistent over current trips will lead to Error 97 ”High Voltage Lockout” (Refer to Error 97 troubleshooting) System will try to ride through voltage dropouts and self ---recover in trip condition; persistent over current trips will lead to Error 96 ”Low Voltage Lockout” (Refer to Error 96 troubleshooting)","28 OPERATION Event Event System Malfunction System Malfunction System Malfunction Event FLASH CODE (Amber LED) 93 94 95 96 97 98 RESET TIME minutes 15 15 120 120 120 10 280ANV EVENT / FAULT (CONT.) Highest Priority (Code 1) FAULT Event (Message Displayed on User Interface) Heat or Cool Mode 230VAC UNDER VOLTAGE EVENT Both 230VAC OVER VOLTAGE EVENT Both HIGH CURRENT LOCKOUT Both VDC UNDER VOLTAGE LOCKOUT Both VDC OVER VOLTAGE LOCKOUT HIGH TORQUE EVENT Both Both Possible Causes Low AC Voltage dropouts in AC voltage measured by the Inverter drive High AC Voltage spikes in AC voltage measured by the Inverter drive High supply line voltage (> 257 VAC) Storm weather causing intermittent voltage spikes Loose wire in control box area Ground lead from Compressor attached to winding power connection Inverter internal damage Compressor Winding damage Low supply line voltage (< 180 VAC) Storm weather causing intermittent voltage dropouts Loose wire in control box area Inverter internal damage High supply line voltage (> 257 VAC) Storm weather causing intermittent voltage spikes Inverter internal damage High Torque or Flank Loading Event ACTION System will try to ride through voltage dropouts and self ---recover in trip condition; contact power utility provider System will try to ride through voltage spikes and self ---recover in trip condition; contact power utility provider Check supply voltage to Outdoor Unit; if high contact utility provider When adverse weather subsides unit should self ---recover; cycle ODU power if necessary Check for loose wire in ODU Ensure compressor ground and other leads are correctly installed Replace inverter Replace compressor Check supply voltage to ODU; if low contact utility provider When adverse weather subsides unit should self ---recover; cycle ODU power if necessary Loose wire: check for loose wire in ODU Replace Inverter Check supply voltage to ODU; if high contact utility provider When adverse weather subsides unit should self ---recover; cycle ODU power if necessary Replace Inverter System will try to self ---mitigate, persistent conditions will lead to lockout (refer to Error Code 99)","29 OPERATION FLASH CODE (Amber LED) RESET TIME minutes 280ANV EVENT / FAULT (CONT.) Highest Priority (Code 1) FAULT Event (Message Displayed on User Interface) Heat or Cool Mode Both System Malfunction 99 120 HIGH TORQUE LOCKOUT Cool * --- Fault code 62 present on software version 6 and later. See TIC2014--- 0008 ** --- Fault code 86 present on software version 5 and earlier. See TIC2014--- 0008 *** --- New Fault code present on software version 9 and later. Heat Possible Causes Outside Normal Operating Range (e.g. improper load calculation, system match issue, outside cooling range, outside heating range etc) Restriction due to debris leading to Overcharge when charging in Cooling mode Restriction in EXV plus Long Line Application leading to Overcharge when charging in Cooling mode Overcharged System Non ---condensibles leading to high load Restriction in Filter Drier plus Long Line Application and filter drier on Outdoor Unit Service Valve left closed (Liquid or Vapor) Outdoor Airflow too low or off Restriction in EXV plus Overcharge Furnace plus Heat pump application: Furnace stuck on Expansion Orifice Restriction Indoor Airflow too low or off Reversing Valve Stuck in Cooling ACTION Consult Application Guidelines Clean System (refer to application guideline) and replace filter drier If long line, troubleshoot EXV Check system charge using Cooling Charging Mode (follow proper charging procedures) Clean System (refer to application guideline) and replace filter drier Clean System (refer to application guideline) and replace filter drier Ensure Service Valves are open Check Outdoor Coil for clogging (ice or debris) and clean or de ---ice if necessary; Troubleshoot Outdoor fan motor and make sure it is working; follow Outdoor Airflow troubleshooting instruction troubleshoot EXV If not in Defrost and Furnace is running same time as heatpump, troubleshoot Furnace Troubleshoot TXV Troubleshoot EXV Check Indoor for clogging (ice or debris) and clean or de ---ice if necessary; Troubleshoot Indoor fan motor and make sure it is working; follow Indoor Airflow troubleshooting instruction troubleshoot reversing valve","Start Verify scroll temp fault condition at the system controller Is the system A operable ? Yes No WARNING ! Disconnect & lock - out power, allow 2 minutes for drive to discharge Disconnect 4-pin plug from drive (See Fig. 18) Measure resistance between unit ground and black, white, & red wires in the plug Is there continuity B to ground ? Yes No A good reading is equal to infinite Ω Measure resistance between black & white wires in the 4-pin plug Thermistor circuit is shorted Resistance Is resistance is in the 265Ω to 337KΩ? Yes range that A will allow operation No Is compressor hot ? No Yes Allow time for compressor to cool & resistance to change (60 minutes ) Refer to thermistor resistance temperature data (See Fig. 14) Is resistance 0Ω? Yes Measure resistance between black & white wires in the 4-pin plug No Allow time for resistance to change (60 minutes ) Is resistance A 265 Ω- 337KΩ ? Yes No Refer to thermistor resistance temperature data (Figure 14) Is Ω moving towards Ω corresponding to ambient temp ? Power down the entire system for 2 minutes to No reboot the drive Yes If problem still exists, change the compressor Fig. 13 – Scroll Temp Troubleshooting -- Part 1 WARNING ! Recover system refrigerant charge Remove the molded plug from the thermistor fusite on the compressor (See Fig. 19) Measure resistance in scroll thermistor Fciirgcuuirtepins (See Fig. 20) Is resistance 0Ω? No Scroll thermistor circuit is shorted Yes internally - replace compressor Inspect molded plug assembly for lead to lead shorting Install new molded plug assembly and carefully route wires A A12036","B WARNING ! Disconnect & lock -out power and recover system charge Remove the molded plug from the thermistor fusite on the compressor (See Fig. 19) Measure resistance between each of the three fusite pins and ground (See Fig. 22) Is there continuity between any of the pins and ground? Yes Change the compressor No The molded plug harness is grounded - replace it Install new molded plug assembly and route wires carefully A A Reset scroll temp fault at system controller & remove power to drive to reboot Put system back into operation Check system refrigerant charge & air flow Check for restricted refrigerant flow and/or high superheat Measure discharge temp (within 6\" of compressor ) Discharge temp less than 250°F? Yes Confirm phasing is correct to compressor ( yellow, black, No red wires on drive output, (See Fig. 23) Normal operation - monitor Confirm operation inside compressor/unit temperature & speed range Fig. 14 – Scroll Temp Troubleshooting -- Part 2 Adjust expansion device to 10-20°F superheat If scroll temp fault still exists, change compressor A11553 31","Start Verify motor temp fault condition at the system controller Is the system A operable ? Yes No WARNING ! Disconnect & C lock- out power, allow 2 minutes for drive to discharge Disconnect yellow, black, and red wires from output connections on drive (See Fig. 23) Verify motor winding continuity from the yellow, black, and red lead ends Check each leg (yellow, black, and red wires) to ground If any of the above Ω readings show open or short to ground, replace the plug Disconnect 4-pin plug from drive (See Fig. 18) Measure resistance between red & white wires in the 4-pin plug Thermistor circuit is shorted Measure resistance between unit ground and black, white, & red wires in the plug Is there continuity to ground ? No Yes B Resistance Is resistance is in range 459Ω to 168KΩ ? Yes that will A allow operation No Is compressor hot ? No Yes Allow time for compressor to cool & resistance to change (60 minutes ) Refer to thermistor resistance temperature data (See Fig. 15) Is resistance 0Ω? Yes Measure resistance between red & white wires in the 4-pin plug No Allow time for resistance to change (60 minutes ) Is resistance A 459Ω -168KΩ? Yes No Refer to thermistor resistance temperature data Is Ω moving towards Ω corresponding to ambient temp ? Power down the entire system for 2 minutes to No reboot the drive Yes If problem still exists, change the compressor WARNING ! Recover system refrigerant charge Remove the molded plug from the thermistor fusite on the compressor (See Fig. 19) Measure resistance in motor thermistor circuit pins (See Fig. 20 & 21) Is resistance 0Ω? No Motor thermistor circuit is shorted Yes internally - replace compressor Inspect molded plug assembly for lead to lead shorting Install new molded plug assembly and carefully route wires A Fig. 15 – Motor Temp Fault Troubleshooting -- Part 1 A11554 32","B A WARNING ! Disconnect & lock -out power and recover system charge Remove the molded plug from the thermistor fusite on the compressor (See Fig. 19) Measure resistance between each of the three fusite pins and ground (See Fig. 20 & 21) Is there continuity between any of the pins and ground? Yes Change the compressor No The molded plug harness is grounded - replace it Reset motor temp fault at system controller WARNING ! Disconnect & lock-out power, allow 2 minutes for drive to discharge Check and verify correct drive part number Confirm phasing is correct to compressor (yellow, black, red wires on drive output. (See Fig. 23) Put system back into operation Confirm operation inside compressor/unit temperature & speed range Is input current to drive less than unit Replace full load amp rating? No compressor Yes System still faulting on motor temp? No Normal operation -- monitor Troubleshoot the Yes thermistor circuit C Install new molded plug assembly and route wires carefully A Check system refrigerant charge & air flow Check for restricted refrigerant flow and/or high superheat Fig. 16 – Motor Temp Fault Troubleshooting -- Part 2 A11555 33","Thermistor Resistance (Ohms) Scroll Thermistor Resistance 307200 Low Temp Trip 153600 76800 38400 19200 9600 4800 2400 1200 600 300 High Temp Trip 150 -45 -25 -5 15 35 55 75 95 115 135 155 175 195 215 235 255 275 295 Temperature (°F) Fig. 17 – Scroll Thermistor Resistance A12038 204800 102400 Low Temp Trip 51200 25600 12800 6400 3200 1600 800 400 -45 -25 -5 Motor Thermistor Resistance High Temp Trip 15 35 55 75 95 115 135 155 175 195 Temperature (°F) Fig. 18 – Motor Thermistor Resistance A12039 Paralled Thermistor Resistance (Ohms) 34","Remove This Plug Fig. 19 – 4--Pin Scroll & Motor NTC Thermistor Plug A11556 Fig. 20 – Removing NTC Thermistor Plug A11557 35","Fig. 21 – Measuring Scroll NTC Resistance A11558 Fig. 22 – Measuring Motor NTC Resistance A11559 Fig. 23 – Checking NTC Circuit for Grounded Condition 36 A11560","Yellow Black Red Ground Output Terminals To Compressor (male spades ) Fig. 24 – High Voltage Input--Output Connections on Drive A11561 Ω Value 412314 336936 177072 97088 55325 32654 19903 12492 10000 6531 4368 2987 2084 1482 1072 788 589 446 342 265 235 185 Scroll Thermistors Temp ˚C Temp ˚F (43.00) (45.40) (40.00) (40.00) (30.00) (22.00) (20.00) (4.00) (10.00) 14.00 0 32.00 10 50.00 20 68.00 25 77.00 35 95.00 45 113.00 55 131.00 65 149.00 75 167.00 85 185.00 95 203.00 105 221.00 115 239.00 125 257.00 135 275.00 140 284.00 150 302.00 Table 8—Thermistor Resistance Values HW Trip SW Trip Calibration Pt Ω Value 206108 168433 88526 48538 27663 16327 9951 6246 5000 3266 2184 1494 1042 741 536 459 394 Motor Thermistors Temp ˚C Temp ˚F (43.00) (45.40) (40.00) (40.00) (30.00) (22.00) (20.00) (4.00) (10.00) 14.00 0 32.00 10 50.00 20 68.00 25 77.00 35 95.00 45 113.00 55 131.00 65 149.00 75 167.00 85 185.00 90 194.00 95 203.00 SW Trip HW Trip HW Trip SW Trip Calibration Pt SW Trip HW Trip 37","(See Fig. 26) (See Fig. 25) Fig. 25 – Variable Speed Drive Troubleshooting A11562 38","Measure voltage between L1 & L2 Voltage should be 187 to 253 VAC Fig. 26 – Measuring Input Voltage (VAC) to Drive L1 & L2 A11563 39","COMs LEDs are behind gray panel LEDs can be seen by looking behind panel (DO NOT ATEMPT TO REMOVE PANEL) Fig. 27 – Location of COMs LEDs on Drive A11564 40","RS485 6-Pin COMs Plug (to outdoor board) Fig. 28 – Location of RS485 6--Pin COMs Plug A11565 41","REFRIGERATION SYSTEM Refrigerant ! WARNING UNIT OPERATION AND SAFETY HAZARD Failure to follow this warning could result in personal injury or equipment damage. Puronr refrigerant which has higher pressures than R--22 and other refrigerants. No other refrigerant may be used in this system. Gauge set, hoses, and recovery system must be designed to handle Puronr. If you are unsure consult the equipment manufacturer. In an air conditioning and heat pump system, refrigerant transfers heat from one replace to another. The condenser is the outdoor coil in the cooling mode and the evaporator is the indoor coil. In a heat pump, the condenser is the indoor coil in the heating mode and the evaporator is the outdoor coil. In the typical air conditioning mode, compressed hot gas leaves the compressor and enters the condensing coil. As gas passes through the condenser coil, it rejects heat and condenses into liquid. The liquid leaves condensing unit through liquid line and enters metering device at evaporator coil. As it passes through metering device, it becomes a gas--liquid mixture. As it passes through indoor coil, it absorbs heat and the refrigerant moves to the compressor and is again compressed to hot gas, and cycle repeats. Compressor Oil ! CAUTION UNIT DAMAGE HAZARD Failure to follow this caution may result in equipment damage or improper operation. The compressor in a Puronr system uses a polyol ester (POE) oil. This oil is extremely hygroscopic, meaning it absorbs water readily. POE oils can absorb 15 times as much water as other oils designed for HCFC and CFC refrigerants. Take all necessary precautions to avoid exposure of the oil to the atmosphere. Servicing Systems on Roofs With Synthetic Materials POE (polyol ester) compressor lubricants are known to cause long term damage to some synthetic roofing materials. Exposure, even if immediately cleaned up, may cause embrittlement (leading to cracking) to occur in one year or more. When performing any service which may risk exposure of compressor oil to the roof, take appropriate precautions to protect roofing. Procedures which risk oil leakage include but are not limited to compressor replacement, repairing refrigerants leaks, replacing refrigerant components such as filter drier, pressure switch, metering device, coil, accumulator, or reversing valve. Synthetic Roof Precautionary Procedure 1. Cover extended roof working area with an impermeable polyethylene (plastic) drop cloth or tarp. Cover an approximate 10 x 10 ft area. 2. Cover area in front of the unit service panel with a terry cloth shop towel to absorb lubricant spills and prevent run--offs, and protect drop cloth from tears caused by tools or components. 3. Place terry cloth shop towel inside unit immediately under component(s) to be serviced and prevent lubricant run--offs through the louvered openings in the base pan. 4. Perform required service. 5. Remove and dispose of any oil contaminated material per local codes. Brazing This section on brazing is not intended to teach a technician how to braze. There are books and classes which teach and refine brazing techniques. The basic points below are listed only as a reminder. Definition: The joining and sealing of metals using a nonferrous metal having a melting point over 800_F/426.6_C. Flux: A cleaning solution applied to tubing or wire before it is brazed. Flux improves the strength of the brazed connection. When brazing is required in the refrigeration system, certain basics should be remembered. The following are a few of the basic rules. 1. Clean joints make the best joints. To clean:  Remove all oxidation from surfaces to a shiny finish before brazing.  Remove all flux residue with brush and water while material is still hot. 2. Silver brazing alloy is used on copper--to--brass, copper--to--steel, or copper--to--copper. Flux is required when using silver brazing alloy. Do not use low temperature solder. 3. Fluxes should be used carefully. Avoid excessive application and do not allow fluxes to enter into the system. 4. Brazing temperature of copper is proper when it is heated to a minimum temperature of 800_F and it is a dull red color in appearance. 42","Service Valves and Pumpdown ! WARNING PERSONAL INJURY AND UNIT DAMAGE HAZARD Failure to follow this warning could result in personal injury or equipment damage. Never attempt to make repairs to existing service valves. Unit operates under high pressure. Damaged seats and o--rings should not be replaced. Replacement of entire service valve is required. Service valve must be replaced by properly trained service technician. Service valves provide a means for holding original factory charge in outdoor unit prior to hookup to indoor coil. They also contain gauge ports for measuring system pressures and provide shutoff convenience for certain types of repairs. (See Fig. 29) The service valve is a front--seating valve, which has a service port that contains a Schrader fitting. The service port is always pressurized after the valve is moved off the front--seat position. The service valves in the outdoor unit come from the factory front--seated. This means that the refrigerant charge is isolated from the line--set connection ports. The interconnecting tubing (line set) can be brazed to the service valves using industry accepted methods and materials. Consult local codes. Before brazing the line set to the valve, the belled ends of the sweat connections on the service valves must be cleaned so that no brass plating remains on either the inside or outside of the bell joint. To prevent damage to the valve and/or cap “O” ring, use a wet cloth or other acceptable heat--sinking material on the valve before brazing. To prevent damage to the unit, use a metal barrier between brazing area and unit. After the brazing operation and the refrigerant tubing and evaporator coil have been evacuated, the valve stem can be turned counterclockwise until back--seats, which releases refrigerant into tubing and evaporator coil. The system can now be operated. The service valve--stem cap is tightened to 20  2 ft/lb torque and the service--port caps to 9  2 ft/lb torque. The seating surface of the valve stem has a knife--set edge against which the caps are tightened to attain a metal--to--metal seal. The service valve cannot be field repaired; therefore, only a complete valve or valve stem and service--port caps are available for replacement. If the service valve is to be replaced, a metal barrier must be inserted between the valve and the unit to prevent damaging the unit exterior from the heat of the brazing operations. ! CAUTION PERSONAL INJURY HAZARD Failure to follow this caution may result in personal injury. Wear safety glasses, protective clothing, and gloves when handling refrigerant. 180C Pumpdown & Evacuation If this system requires either a Pump Down or Evacuation for any reason, the procedures below must be followed: Pump Down Because these systems have an inverter controlled compressor and suction pressure transducer, conventional procedure cannot be used to “pump down” and isolate the refrigerant into the outdoor unit. The wall control has provisions to assist in performing this function. 1. Connect gages to 180C liquid and vapor service ports to monitor operating pressures during and at completion of the procedure. 2. In the advanced menu of the UI, go to Checkout > Cooling > Pumpdown 3. Select desired time period. Default time period for the procedure is 120 minutes. 4. Select START on UI to begin the pumpdown process. Unit will begin running in selected mode after a brief delay. 5. Close the liquid service valve. 6. The unit will run in selected mode with the low pressure protection set to indicate pumpdown is complete when the suction pressure drops below 0 psig. Compressor protections are still active to prevent damage to the compressor or inverter (high pressure, high current, high torque, scroll temperature, etc.) . 7. Once system indicates pumpdown complete or failure to complete shutdown, close vapor service valve. 8. If pumpdown does not complete due to compressor safety shutdown, a recovery system will be required to remove final quantity of refrigerant from indoor coil and line set. 9. Remove power from indoor and air conditioner unit prior to servicing unit. ! CAUTION ENVIRONMENTAL HAZARD Failure to follow this caution may result in environmental damage. Federal regulations require that you do not vent refrigerant to the atmosphere. Recover during system repair or final unit disposal. FIELD SIDE STEM SERVICE PORT W/SCHRADER CORE SEAT BAR STOCK FRONT SEATING VALVE A91447 Fig. 29 – Suction Service Valve (Front Seating) NOTE: All outdoor unit coils will hold only factory--supplied amount of refrigerant. Excess refrigerant, such as in long--line applications, may cause unit to relieve pressure through internal pressure--relief valve (indicated by sudden rise of suction pressure) before suction pressure reaches 5 psig (35kPa). If this occurs, shut unit off immediately, front seat suction valve, and recover remaining pressure. 43","280A Pumpdown & Evacuation If this system requires either a Pump Down or Evacuation for any reason, the procedures below must be followed: Pump Down Because these systems have an inverter controlled compressor and suction pressure transducer, conventional procedure cannot be used to “pump down” and isolate the refrigerant into the outdoor unit. The wall control has provisions to assist in performing this function. 1. Connect gages to 280A liquid and vapor service ports to monitor operating pressures during and at completion of the procedure. 2. In the advanced menu of the UI, go to Checkout > Heat Pump> Pumpdown 3. Select mode to pump down in (COOL or HEAT), COOL mode allows refrigerant to be isolated in outdoor unit. HEAT mode allows the refrigerant to be isolated in indoor coil and lineset. Set desired time period. Default time period for the procedure is 120 minutes. 4. Select START on wall control to begin the pumpdown process. Unit will begin running in selected mode after a brief delay. 5. Close the liquid service valve. 6. The unit will run in selected mode with the low pressure protection set to indicate pumpdown is complete when the suction pressure drops below 0 psig. Compressor protections are still active to prevent damage to the compressor or inverter (high pressure, high current, high torque, scroll temperature, etc.) . 7. Once system indicates pumpdown complete or failure to complete shutdown, close vapor service valve. 8. If pumpdown does not complete due to compressor safety shutdown, a recovery system will be required to remove final quantity of refrigerant from indoor coil and line set. 9. Remove power from indoor and heat pump unit prior to servicing unit. NOTE: A small quantity of charge remains in the OD unit that must be manually recovered if isolating refrigerant to indoor coil and lineset via HEAT mode PUMP DOWN. Evacuation and Recovery of Refrigerant from within 280A ! CAUTION ENVIRONMENTAL HAZARD Failure to follow this caution may result in environmental damage. Federal regulations require that you do not vent refrigerant to the atmosphere. Recover during system repair or final unit disposal. Because this system has an EXV for the heating expansion device, additional steps must be taken to open the EXV if the heat pump unit must be evacuated for service reasons. If the EXV is not open when pulling a vacuum or recovering refrigerant from the heat pump unit, extended evacuation time may be required and/or inadequate vacuum obtained. The UI (User Interface) has provisions to open the EXV for refrigerant recovery and/or evacuation. 1. Connect gages to 280A liquid and vapor or suction capillary service ports to monitor operating pressures during and at completion of the procedure. Attach recovery system or vacuum pump to gage set as needed for the service procedure. The service valves must be open to evacuate the unit through the line set service ports. The suction capillary ser- vice port is a direct connection to the suction port of the compressor. 2. In the advanced menu of the wall control, go to Checkout > Heat Pump> > Evacuation. 3. Set desired time period. Default time period for the procedure is 120 minutes. 4. Select START on UI to open the valve. 5. Begin evacuation or refrigerant recovery as required for the procedure after UI indicates the EXV is open. Power may be removed from heat pump after the UI indicates “READY TO EVACUATE.” 6. Remove power from indoor and heat pump unit prior to servicing unit. The EXV will retain the open position. NOTE: See service training materials for troubleshooting the EXV using EXV CHECK mode. FIELD SIDE STEM SERVICE PORT W/SCHRADER CORE SEAT BAR STOCK FRONT SEATING VALVE A91447 Fig. 30 – Suction Service Valve (Front Seating) NOTE: All outdoor unit coils will hold only factory--supplied amount of refrigerant. Excess refrigerant, such as in long--line applications, may cause unit to relieve pressure through internal pressure--relief valve (indicated by sudden rise of suction pressure) before suction pressure reaches 5 psig (35kPa). If this occurs, shut unit off immediately, front seat suction valve, and recover remaining pressure. Reversing Valve (280A) In heat pumps, changeover between heating and cooling modes is accomplished with a valve that reverses flow of refrigerant in system. This reversing valve device is easy to troubleshoot and replace. The reversing valve solenoid can be checked with power off with an ohmmeter. Check for continuity and shorting to ground. With control circuit (24v) power on, check for correct voltage at solenoid coil. Check for overheated solenoid. With unit operating, other items can be checked, such as frost or condensate water on refrigerant lines. The sound made by a reversing valve as it begins or ends defrost is a “whooshing” sound, as the valve reverses and pressures in system equalize. An experienced service technician detects this sound and uses it as a valuable troubleshooting tool. Using a remote measuring device, check inlet and outlet line temperatures. DO NOT touch lines. If reversing valve is operating normally, inlet and outlet temperatures on appropriate lines should be close to each other. Any difference would be due to heat loss or gain across valve body. Temperatures are best checked with a remote reading electronic--type thermometer with multiple probes. Route thermocouple leads to inside of coil area through service valve mounting plate area underneath coil. Fig. 31 and Fig. 32 show test points (TP) on reversing valve for recording temperatures. Insulate points for more accurate reading. If valve is defective: 1. Shut off all power to unit and remove charge from system. 2. Remove solenoid coil from valve body. Remove valve by cutting it from system with tubing cutter. Repair person 44","should cut in such a way that stubs can be easily re--brazed back into system. Do not use hacksaw. This introduces chips into system that cause failure. After defective valve is removed, wrap it in wet rag and carefully unbraze stubs. Save stubs for future use. Because defective valve is not overheated, it can be analyzed for cause of failure when it is returned. 3. Braze new valve onto used stubs. Keep stubs oriented correctly. Scratch corresponding matching marks on old valve and stubs and on new valve body to aid in lining up new valve properly. When brazing stubs into valve, protect valve body with wet rag to prevent overheating. 4. Use slip couplings to install new valve with stubs back into system. Even if stubs are long, wrap valve with a wet rag to prevent overheating. 5. After valve is brazed in, check for leaks. Evacuate and charge system. Operate system in both modes several times to be sure valve functions properly. TO OUTDOOR COIL TP--4 FROM INDOOR COIL VIA SERVICE VALVE ON OUTDOOR COIL TO ACCUMULATOR TP--3 TP--2 TP--1 FROM COMPRESSOR DISCHARGE LINE A88342 Fig. 31 – Reversing Valve (Cooling Mode or Defrost Mode, Solenoid Energized) FROM OUTDOOR COIL TO ACCUMULATOR TO INDOOR COIL VIA SERVICE VALVE ON OUTDOOR COIL TP--4 TP--3 INSULATE FOR ACCURATE READING TP--2 INSULATE FOR ACCURATE READING TP--1 FROM COMPRESSOR DISCHARGE LINE ELECTRONIC THERMOMETER Fig. 32 – Reversing Valve (Heating Mode, Solenoid De--Energized) A88341 ! WARNING ELECTRICAL SHOCK HAZARD Failure to follow this warning could result in personal injury or death. Before installing, modifying, or servicing system, main electrical disconnect switch must be in the OFF position. There may be more than 1 disconnect switch. Lock out and tag switch with a suitable warning label. Liquid Line Filter Drier Filter driers are specifically designed for R--22 or Puronr refrigerant. Only operate with the appropriate drier using factory authorized components. It is recommended that the liquid line drier be installed at the indoor unit. Placing the drier near the TXV allows additional protection to the TXV as the liquid line drier also acts as a strainer. ! CAUTION UNIT DAMAGE HAZARD Failure to follow this caution may result in equipment damage or improper operation. To avoid performance loss and compressor failure, installation of filter drier in liquid line is required. 45","! CAUTION UNIT DAMAGE HAZARD Failure to follow this caution may result in equipment damage or improper operation. To avoid filter drier damage while brazing, filter drier must be wrapped in a heat--sinking material such as a wet cloth. Install Liquid--line Filter Drier Indoor Refer to Fig. 33 or Fig. 34 and install filter drier as follows: 1. Braze 5 in. liquid tube to the indoor coil. 2. Wrap filter drier with damp cloth. 3. Braze filter drier to 5 in. long liquid tube from step 1. 4. Connect and braze liquid refrigerant tube to the filter drier. Fig. 33 – Liquid Line Filter Drier -- AC A05178 A05227 Fig. 34 – Liquid Line Filter Drier -- HP Suction Line Filter Drier The suction line drier is specifically designed to operate with Puronr, use only factory authorized components. Suction line filter drier is used in cases where acid might occur, such as burnout. Heat pump units must have the drier installed between the compressor and accumulator only. Remove after 10 hours of operation. Never leave suction line filter drier in a system longer than 72 hours (actual time). Thermostatic Expansion Valve (TXV) All fan coils and furnace coils will have a factory installed thermostatic expansion valve (TXV). The TXV will be a bi--flow, hard--shutoff with an external equalizer and a balance port pin. A hard shut--off TXV does not have a bleed port. Therefore, minimal equalization takes place after shutdown. TXVs are specifically designed to operate with Puronr or R--22 refrigerant, use only factory authorized TXV’s. Do not interchange Puron and R--22 TXVs. TXV Operation The TXV is a metering device that is used in air conditioning and heat pump systems to adjust to changing load conditions by maintaining a preset superheat temperature at the outlet of the evaporator coil. The volume of refrigerant metered through the valve seat is dependent upon the following: 1. Superheat temperature is sensed by cap tube sensing bulb on suction tube at outlet of evaporator coil. This temperature is converted into pressure by refrigerant in the bulb pushing downward on the diaphragm which opens the valve via the push rods. 2. The suction pressure at the outlet of the evaporator coil is transferred via the external equalizer tube to the underside of the diaphragm. This is needed to account for the indoor coil pressure drop. Residential coils typically have a high pressure drop, which requires this valve feature. 3. The pin is spring loaded, which exerts pressure on the underside of the diaphragm. Therefore, the bulb pressure works against the spring pressure and evaporator suction pressure to open the valve. If the load increases, the temperature increases at the bulb, which increases the pressure on the top side of the diaphragm. This opens the valve and increases the flow of refrigerant. The increased refrigerant flow causes the leaving evaporator temperature to decrease. This lowers the pressure on the diaphragm and closes the pin. The refrigerant flow is effectively stabilized to the load demand with negligible change in superheat. Accumulator The accumulator is specifically designed to operate with Puronr or R22 respectfully; use only factory--authorized components. Under some light load conditions on indoor coils, liquid refrigerant is present in suction gas returning to compressor. The accumulator stores liquid and allows it to boil off into a vapor so it can be safely returned to compressor. Since a compressor is designed to pump refrigerant in its gaseous state, introduction of liquid into it could cause severe damage or total failure of compressor. The accumulator is a passive device which seldom needs replacing. Occasionally its internal oil return orifice or bleed hole may become plugged. Some oil is contained in refrigerant returning to compressor. It cannot boil off in accumulator with liquid refrigerant. The bleed hole allows a small amount of oil and refrigerant to enter the return line where velocity of refrigerant returns it to compressor. If bleed hole plugs, oil is trapped in accumulator, and compressor will eventually fail from lack of lubrication. If bleed hole is plugged, accumulator must be changed. The accumulator has a fusible element located in the bottom end bell. (See Fig. 35.) This fusible element will melt at 430_F//221_C and vent the refrigerant if this temperature is reached either internal or external to the system. If fuse melts, the accumulator must be replaced. To change accumulator: 1. Shut off all power to unit. 2. Recover all refrigerant from system. 3. Break vacuum with dry nitrogen. Do not exceed 5 psig. NOTE: Coil may be removed for access to accumulator. Refer to appropriate sections of Service Manual for instructions. 46","! CAUTION PERSONAL INJURY HAZARD Failure to follow this caution may result in personal injury. Wear safety glasses, protective clothing, and gloves when handling refrigerant. 4. Remove accumulator from system with tubing cutter. 5. Tape ends of open tubing. 6. Scratch matching marks on tubing studs and old accumulator. Scratch matching marks on new accumulator. Unbraze stubs from old accumulator and braze into new accumulator. 7. Thoroughly rinse any flux residue from joints and paint with corrosion--resistant coating such as zinc--rich paint. 8. Install factory authorized accumulator into system with copper slip couplings. 9. Evacuate and charge system. Pour and measure oil quantity (if any) from old accumulator. If more than 20 percent of oil charge is trapped in accumulator, add new POE oil to compressor to make up for this loss. ! WARNING ELECTRICAL SHOCK HAZARD Failure to follow this warning could result in personal injury or death. Before installing, modifying, or servicing system, main electrical disconnect switch must be in the OFF position. There may be more than 1 disconnect switch. Lock out and tag switch with a suitable warning label. 430° FUSE ELEMENT Fig. 35 – Accumulator A88410 47","REFRIGERATION SYSTEM REPAIR Leak Detection New installations should be checked for leaks prior to complete charging. If a system has lost all or most of its charge, system must be pressurized again to approximately 150 psi minimum and 375 psi maximum. This can be done by adding refrigerant using normal charging procedures or by pressurizing system with nitrogen (less expensive than refrigerant). Nitrogen also leaks faster than refrigerants. Nitrogen cannot, however, be detected by an electronic leak detector. (See Fig. 36.) BEEP BEEP Fig. 36 – Electronic Leak Detection A95422 ! WARNING PERSONAL INJURY AND UNIT DAMAGE HAZARD Failure to follow this warning could result in personal injury or death. Due to the high pressure of nitrogen, it should never be used without a pressure regulator on the tank. Assuming that a system is pressurized with either all refrigerant or a mixture of nitrogen and refrigerant, leaks in the system can be found with an electronic leak detector that is capable of detecting specific refrigerants. If system has been operating for some time, first check for a leak visually. Since refrigerant carries a small quantity of oil, traces of oil at any joint or connection is an indication that refrigerant is leaking at that point. A simple and inexpensive method of testing for leaks is to use soap bubbles. (See Fig. 37.) Any solution of water and soap may be used. Soap solution is applied to all joints and connections in system. A small pinhole leak is located by tracing bubbles in soap solution around leak. If the leak is very small, several minutes may pass before a bubble will form. Popular commercial leak detection solutions give better, longer--lasting bubbles and more accurate results than plain soapy water. The bubble solution must be removed from the tubing and fittings after checking for leaks as some solutions may corrode the metal. You may use an electronic leak detector designed for specific refrigerant to check for leaks. (See Fig. 36.) This unquestionably is the most efficient and easiest method for checking leaks. There are various types of electronic leak detectors. Check with manufacturer of equipment for suitability. Generally speaking, they are portable, lightweight, and consist of a box with several switches and a probe or sniffer. Detector is turned on and probe is passed around all fittings and connections in system. Leak is detected by either the movement of a pointer on detector dial, a buzzing sound, or a light. In all instances when a leak is found, system charge must be recovered and leak repaired before final charging and operation. After leak testing or leak is repaired, replace liquid line filter drier, evacuate system, and recharge with correct refrigerant quantity. ! WARNING ELECTRICAL SHOCK HAZARD Failure to follow this warning could result in personal injury or death. Before installing, modifying, or servicing system, main electrical disconnect switch must be in the OFF position. There may be more than 1 disconnect switch. Lock out and tag switch with a suitable warning label. Coil Removal Coils are easy to remove if required for compressor removal, or to replace coil. 1. Shut off all power to unit. 2. Recover refrigerant from system through service valves. 3. Break vacuum with nitrogen. 4. Remove top cover. 5. Remove screws in base pan to coil grille. 6. Remove coil grille from unit. 7. Remove screws on corner post holding coil tube sheet. ! WARNING FIRE HAZARD Failure to follow this warning could result in personal injury or equipment damage. Cut tubing to reduce possibility of personal injury and fire. 8. Use midget tubing cutter to cut liquid and vapor lines at both sides of coil. Cut in convenient location for easy reassembly with copper slip couplings. 9. Lift coil vertically from basepan and carefully place aside. 10. Reverse procedure to reinstall coil. 11. Replace filter drier, evacuate system, recharge, and check for normal systems operation. LEAK DETECTOR SOLUTION Fig. 37 – Bubble Leak Detection A95423 E2018 Bryant Heating & Cooling Systems 7310 W. Morris St. Indianapolis, IN 46231 Edition Date: 02/18 Manufacturer reserves the right to discontinue, or change at any time, specifications or designs without notice and without incurring obligations. 48 Catalog No. SM180CNV ---280ANV ---01 Replaces: SM280A--- 02"]}