{"v":1,"file":"daikin-aruf-aspt-airhandler-install.pdf","pages":["ARUF**14** / ASPT**14** AIR HANDLERS INSTALLATION & OPERATING INSTRUCTIONS CONTENTS 1 Important Safety Instructions..................................... 1 2 Shipping Inspection.................................................... 3 2.1 Parts....................................................................... 3 2.2 Handling................................................................. 3 3 Codes & Regulations.................................................. 3 4 Replacement Parts...................................................... 3 5 Pre-Installation Considerations................................. 3 5.1 Preparation............................................................. 3 5.2 System Matches..................................................... 3 5.3 Interconnecting Tubing........................................... 3 5.4 Clearances............................................................. 3 5.5 Horizontal Applications........................................... 3 6 Installation Location.................................................... 3 6.1 Upflow Installation.................................................. 4 6.2 Horizontal Left Installation...................................... 4 6.3 Horizontal Right Installation / Downflow Installation.............................................. 5 7 Refrigerant Lines......................................................... 6 7.1 Tubing Size............................................................. 6 7.2 Tubing Preparation................................................. 6 7.3 Special Instructions................................................ 6 7.4 Tubing Connections for Flowrator Model................ 8 7.5 Tubing Connections for TXV Models...................... 8 7.6 ASPT**14** Models with Non-Adjustable TXV....... 8 7.7 Thermal Expansion Valve System Adjustment....... 9 8 Condensate Drain Lines............................................ 10 9 Ductwork..................................................................... 10 9.1 Return Ductwork......................................................... 11 10 Return Air Filters...................................................... 11 11 Electric Heat.............................................................. 11 12 Electrical and Control Wiring.................................. 12 12.1 Building Electrical Service Inspect....................... 12 12.2 Wire Sizing.......................................................... 12 12.3 Maximum Overcurrent Protection (MOP)............ 12 12.4 Electrical Connections – Supply Voltage............. 14 12.4.1 Air Handler Only (Non-Heat Kit Models)...... 14 12.4.2 Air Handler - Non-Circuit Breaker Heat Kits.14 12.4.3 Air Handler With Circuit Breaker Heat Kit.... 14 12.5 Low Voltage Connections.................................... 14 12.5.1 Thermostats................................................. 14 12.6 Speed Tap Adjustment........................................ 14 13 Achieving 1.4% Low Leakage Rate........................ 15 14 Start-Up Procedure.................................................. 15 15 Regular Maintenance............................................... 15 16 Airflow Data............................................................... 16 17 Air Handler Low Voltage Connections.................... 18 18 Wiring Diagrams....................................................... 19 © 2014-2018, 2020-2021 Goodman Manufacturing Company, L.P. 19001 Kermier Rd., Waller, TX 77484 www.goodmanmfg.com -or- www.amana-hac.com P/N: IO-901K Date: May 2021 WARNING Only personnel that have been trained to install, adjust, service or repair(hereinafter, “service”) the equipment specified in this manual should service the equipment. The manufacturer will not be responsible for any injury or property damage arising from improper service or service procedures. If you service this unit, you assume responsibility for any injury or property damage which may result. In addition, in jurisdictions that require one or more licenses to service the equipment specified in this manual, only licensed personnel should service the equipment. Improper installation, adjustment, servicing or repair of the equipment specified in this manual, or attempting to install, adjust, service or repair the equipment specified in this manual without proper training may result in product damage, property damage, personal injury or death. RECOGNIZE THIS SYMBOL AS A SAFETY PRECAUTION. NOTE: SPECIFICATIONS AND PERFORMANCE DATA LISTED HEREIN ARE SUBJECT TO CHANGE WITHOUT NOTICE is a registered trademark of Maytag Corporation or its related companies and is used under license. All rights reserved.","WARNING HIGH VOLTAGE DISCONNECT ALL POWER BEFORE SERVICING OR INSTALLING THIS UNIT. MULTIPLE POWER SOURCES MAY BE PRESENT. FAILURE TO DO SO MAY CAUSE PROPERTY DAMAGE, PERSONAL INJURY OR DEATH. WARNING TO PREVENT THE RISK OF PROPERTY DAMAGE, PERSONAL INJURY, OR DEATH, DO NOT STORE COMBUSTIBLE MATERIALS OR USE GASOLINE OR OTHER FLAMMABLE LIQUIDS OR VAPORS IN THE VICINITY OF THIS UNIT. WARNING THIS PRODUCT IS FACTORY-SHIPPED FOR USE WITH 208/240/1/60 ELECTRICAL POWER SUPPLY. DO NOT RECONFIGURE THIS AIR HANDLER TO OPERATE WITH ANY OTHER POWER SUPPLY. CAUTION WHEN INSTALLING OR SERVICING THIS EQUIPMENT, SAFETY CLOTHING, INCLUDING HAND AND EYE PROTECTION, IS STRONGLY RECOMMENDED. IF INSTALLING IN AN AREA THAT HAS SPECIAL SAFETY REQUIREMENTS (HARD HATS, ETC.), OBSERVE THESE REQUIREMENTS. WARNING TO AVOID PROPERTY DAMAGE, PERSONAL INJURY OR DEATH DUE TO ELECTRICAL SHOCK, THIS UNIT MUST HAVE AN UNINTERRUPTED, UNBROKEN ELECTRICAL GROUND. THE ELECTRICAL GROUND CIRCUIT MAY CONSIST OF AN APPROPRIATELY SIZED ELECTRICAL WIRE CONNECTING THE GROUND LUG IN THE UNIT CONTROL BOX TO THE BUILDING ELECTRICAL SERVICE PANEL. OTHER METHODS OF GROUNDING ARE PERMITTED IF PERFORMED IN ACCORDANCE WITH THE NATIONAL ELECTRIC CODE (NEC) / AMERICAN NATIONAL STANDARDS INSTITUTE (ANSI) / NATIONAL FIRE PROTECTION ASSOCIATION (NFPA) 70 AND LOCAL/STATE CODES. IN CANADA, ELECTRICAL GROUNDING IS TO BE IN ACCORDANCE WITH THE CANADIAN ELECTRIC CODE (CSA) C22.1. CARBON MONOXIDE POISONING HAZARD Special Warning for InstallaƟon of Furnace or Air Handling Units in Enclosed Areas such as Garages, UƟlity Rooms or Parking Areas Carbon monoxide producing devices (such as an automobile, space heater, gas water heater, etc.) should not be operated in enclosed areas such as unvenƟlated garages, uƟlity rooms or parking areas because of the danger of carbon monoxide (CO) poisoning resulƟng from the exhaust emissions. If a furnace or air handler is installed in an enclosed area such as a garage, uƟlity room or parking area and a carbon monoxide producing device is operated therein, there must be adequate, direct outside venƟlaƟon. This venƟlaƟon is necessary to avoid the danger of CO poisoning which can occur if a carbon monoxide producing device conƟnues to operate in the enclosed area. Carbon monoxide emissions can be (re)circulated throughout the structure if the furnace or air handler is operaƟng in any mode. CO can cause serious illness including permanent brain damage or death. B10259-216 RIESGO DE INTOXICACIÓN PORMONÓXIDO DE CARBONO A dvertencia especial para la instalación de calentadores ómanejadoras de aire en áreas cerradas como estacionamientos ó cuartos de servicio. Los equipos ó aparatos que producen monóxido de carbono (tal como automóvil, calentador de gas, calentador de agua por medio de gas, etc) no deben ser operados en áreas cerradas debido al riesgo de envenenamiento por monóxido de carbono (CO) que resulta de las emisiones de gases de combusƟón. Si el equipo ó aparato se opera en dichas áreas, debe exisƟr una adecuada venƟlación directa al exterior. Esta venƟlación es necesaria para evitar el peligro de envenenamiento por CO, que puede ocurrir si un disposiƟvo que producemonóxido de carbono sigue operando en el lugar cerrado. Las emisiones de monóxido de carbono pueden circular a través del aparato cuando se opera en cualquier modo. El monóxido de carbono puede causar enfermedades severas como daño cerebral permanente ó muerte. B10259-216 RISQUE D'EMPOISONNEMENT AUMONOXYDE DE CARBONE AverƟssement special au sujet de l'installaƟon d'appareils de chauﬀage ou de traitement d'air dans des endroits clos, tets les garages, les locaux d'entreƟen et les staƟonnements. Evitez de meƩre en marche les appareils produisant du monoxyde de carbone (tels que les automobile, les appareils de chauﬀage autonome,etc.) dans des endroits non venƟlés tels que les d'empoisonnement au monoxyde de carbone. Si vous devez faire foncƟonner ces appareils dans un endroit clos, assures-vous qu'il y ait une venƟlaƟon directe provenant de l'exterier. CeƩe venƟlaƟon est nécessaire pour éviter le danger d'intoxicaƟon au CO pouvant survenir si un appareil produisant du monoxyde de carbone conƟnue de foncƟonner au sein de la zone conﬁnée. Les émissions de monoxyde de carbone peuvent etre recircules dans les endroits clos, si l'appareil de chauﬀage ou de traitement d'air sont en marche. Le monoxyde de carbone peut causer des maladies graves telles que des dommages permanents au cerveau et meme la mort. B10259-216 1 Important Safety Instructions The following symbols and labels are used throughout this manual to indicate immediate or potential safety hazards. It is the owner’s and installer’s responsibility to read and comply with all safety information and instructions accompanying these symbols. Failure to heed safety information increases the risk of personal injury, property damage, and/ or product damage. 2","2 Shipping Inspection 5 Pre-Installation Considerations Always transport the unit upright; laying the unit on its side or top during transit may cause equipment damage. The installer should inspect the product upon receipt for shipping damage and subsequent investigation is the responsibility of the carrier. The installer must verify the model number, specifications, electrical characteristics, and accessories are correct prior to installation. The distributor or manufacturer will not accept claims from dealers for transportation damage or installation of incorrectly shipped units. 2.1 Parts Also inspect the unit to verify all required components are present and intact. Report any missing components immediately to the manufacturer or to the distributor. Use only factory authorized replacement parts (see Section 5). Make sure to include the full product model number and serial number when reporting and/or obtaining service parts. 2.2 Handling Use caution when transporting / carrying the unit. Do not move unit using shipping straps. Do not carry unit with hooks or sharp objects. The preferred method of carrying the unit after arrival at the job site is to carry via a two-wheel hand truck from the back or sides or via hand by carrying at the cabinet corners. 5.1 Preparation Keep this document with the unit. Carefully read all instructions for the installation prior to installing product. Make sure each step or procedure is understood and any special considerations are taken into account before starting installation. Assemble all tools, hardware and supplies needed to complete the installation. Some items may need to be purchased locally. Make sure everything needed to install the product is on hand before starting. 5.2 System Matches The entire system (combination of indoor and outdoor sections) must be manufacturer approved and Air-Conditioning, Heating, and Refrigeration Institute (AHRI) listed. NOTE: Installation of unmatched systems is not permitted. 5.3 Interconnecting Tubing Give special consideration to minimize the length of refrigerant tubing when installing air handlers. Refer to Remote Cooling / Heat Pump Service Manual RS6200006, and TP-107 Long Line Set Application R-410A for tubing guidelines. If possible, allow adequate length of tubing such that the coil may be removed (for inspection or cleaning services) from the cabinet without disconnecting the tubing. 3 Codes & Regulations This product is designed and manufactured to comply with applicable national codes. Installation in accordance with such codes and / or prevailing local codes / regulations is the responsibility of the installer. The manufacturer assumes no responsibility for equipment installed in violation of any codes or regulations. The United States Environmental Protection Agency (EPA) has issued various regulations regarding the introduction and disposal of refrigerants. Failure to follow these regulations may harm the environment and can lead to the imposition of substantial fines. Should you have any questions please contact the local office of the EPA and / or refer to EPA’s website www.epa.gov. 5.4 Clearances The unit clearance from a combustible surface may be 0”. However, service clearance must take precedence. A minimum of 24” in front of the unit for service clearance is required. Additional clearance on one side or top will be required for electrical wiring connections. Consult all appropriate regulatory codes prior to determining final clearances. When installing this unit in an area that may become wet (such as crawl spaces), elevate the unit with a sturdy, non-porous material. In installations that may lead to physical damage (i.e. a garage) it is advised to install a protective barrier to prevent such damage. Always install units such that a positive slope in condensate line (1/4” per foot) is allowed. 4 Replacement Parts 5.5 Horizontal Applications If installed above a finished living space, a secondary drain pan (as required by many building codes), must be When reporting shortages or damages, or ordering repair installed under the entire unit and its condensate drain parts, give the complete product model and serial numbers line must be routed to a location such that the user will as stamped on the product. Replacement parts for this prod- see the condensate discharge. uct are available through your contractor or local distributor. For the location of your nearest distributor consult the white 6 Installation Location business pages, the yellow page section of the local tele- phone book or contact: HOMEOWNER SUPPORT GOODMAN MANUFACTURING COMPANY, L.P. NOTE: These air handlers are designed for indoor installation only. 19001 KERMIER ROAD WALLER, TEXAS 77484 (855) 770-5678 3","The ARUF**14** and ASPT**14** product lines may be installed in one of the upflow, downflow, horizontal left or horizontal right orientations as shown in Figures 2, 3, 4 and 5. The unit may be installed in upflow or horizontal left orientation as shipped (refer to specific sections for more information). Drip Pan Extension Side Drain Pan Drip Shield Bracket Drip Shield No field modifications are mandatory. However, to obtain maximum efficiency, the horizontal drip shield, side drain pan and drain pan extension can be removed. Side Drain Pan and Extension Removal: Refer to Figure 1, remove the two (2) screws that secure the drip shield support brackets to the condensate collectors (front and back). Unsnap the side drain pan from the bottom drain pan using a screw driver or any small lever. The side drain pan, drip shield brackets and the drain pan extension may now be removed. From Figure 1, drain port labeled (A) is the primary drain for this application and condensate drain line must be attached to this drain port. Drain port (a) is for the secondary drain line (if used). If the side drain pan is removed, the drain port opening in the access panel must be covered by the accessory drain port plug (DPK1) as shown in figure 1.1. Screw b B A Pna Main Drain Pan SIDE DRAIN PAN REMOVAL Figure 1 SIDE DRAIN PAN 6.1 Upflow Installation No field modifications are mandatory. 6.2 Horizontal Left Installation No field modifications are permissible for this application. Install unit as shown in Figure 4. DPK1 DRAIN PLUG MAIN DRAIN PAN COIL ACCESS PANEL DRAIN PAN Figure 1.1 Kit Number DPK1 Drain Port Plug Description Side Drain Port Plug DRAIN PORT PLUG KIT Table 1 Application All Models Remove red plugs from side drain pan before connecting condensate drain pipes. Use removed plug to close drain ports on vertical drain pan. The bottom right drain connection in side drain pan is the primary drain for this application and condensate drain line must be attached to this drain connection. The bottom left drain connection in side drain pan is for the secondary drain line (if used). In applications where the air handler is installed in the horizontal left position, and the return air environment see humidity levels above 65% relative humidity coupled with total external static levels above 0.5” e.s.p., a condensate kit is available for field application. Kit nomenclature can be found in Table 2. CMK0008 Condens a te Kit ARUF25B14 ARUF29B14 ASPT25B14 CMK0009 Condens a te Kit ARUF31B14 ASPT29B14 ASPT37B14 CMK0010 Condens a te Kit ARUF37C14 ARUF37D14 ARUF43C14 ARUF43D14 ARUF49C14 ARUF49D14 ASPT37C14 ASPT47C14 ASPT47D14 ASPT59C14 CMK0011 Condens a te Kit ARUF47D14 CMK0012 Condensate Kit ARUF61D14 ASPT49D14 ASPT61D14 CMK0013 Condensate Kit ASPT33C14 ASPT39C14 CMK0014 Condensate Kit ASPT49C14 CONDENSATE KIT Table 2 4","6.3 Horizontal Right Installation / Downflow Installation When installing unit in the downflow position the appropriate (DFK) downflow kit is required to prevent “coil pan sweating”. The DFK kit is not supplied with the air handler and is available through your local distributor. See Table 3 for the correct DFK and follow the instructions provided for installation. Side drain pan extension must be removed in the downflow and horizontal right applications for all models except: ARUF47D14**,ARUF61D14**, ASPT61D14**, ASPT49D14**. Refer to Figure 6 and 7 for the location of the components referenced in the following steps. MODEL LIST FOR DOWNFLOW KIT DFK-B DFK-C DFK-D DOWNFLOW KIT DOWNFLOW KIT DOWNFLOW KIT ARUF25B14** ARUF37C14** ARUF37D14** ARUF29B14** ARUF43C14** ARUF43D14** ARUF31B14** ARUF49C14** ARUF47D14** ASPT25B14** ASPT33C14** ARUF49D14** ASPT29B14** ASPT37C14** ARUF61D14** ASPT35B14** ASPT39C14** ASPT61D14** ASPT37B14** ASPT47C14** ASPT47D14** ASPT49C14** ASPT49D14** ASPT59C14** DOWNFLOW KIT Table 3 8. Drain Connections for Horizontal Right Installation a. The bottom right drain connection in side drain pan is the primary drain for this application and condensate drain line must be attached to this drain connection. The bottom left drain connection is for the secondary drain line (if used). b. Remove red plugs from side drain pan before connecting condensate drain pipes. Use removed plug to close drain ports on vertical drain pan. 3. Drain Connections for Downflow Installation a. The bottom left drain connection in the vertical drain pan is the primary drain for this application and condensate drain line must be attached to this drain connection. The bottom right drain connection is for the secondary drain line (if used). b. Remove red plugs from vertical drain pan before connecting condensate drain pipes. NOTE: If removing only the coil access panel from the unit, the filter access panel must be removed first. Failure to do so will result in panel damage. 1. Before inverting the air handler, remove blower access panel and coil access panel. The coil access panel and tubing panel may remain screwed together during this procedure. Remove and retain the seven (7) screws securing the coil access panel to the cabinet and the six (6) screws securing the blower access panel to the cabinet. 2. Slide the coil assembly out from the cabinet. Use the drain pan to pull the assembly from the cabinet. NOTE: DO NOT USE MANIFOLDS OR FLOWRATOR TO PULL THE COIL ASSEMBLY OUT. FAILURE TO DO SO MAY RESULT IN BRAZE JOINT DAMAGE AND LEAKS. 3. Removal of the center support is required on units with 21” wide cabinet. Remove and retain the two (2) screws that secure the center support to the cabinet. Remove the center support. 4. Position the unit in the downflow position. 5. Using the drain pan to hold the coil assembly, slide the coil assembly back into the cabinet on the downflow brackets as shown in Figure 8. 6. Reinstall the center support (if removed) using the two (2) screws removed in Step 5. 7. Reinstall the coil access panels and reinstall blower access panel removed in Step 1 as shown in Figure 9. UPFLOW Figure 2 5","DOWNFLO W Figure 3 HORIZONTAL LEFT Figure 4 NOTE: Refrigerant tubing must be routed to allow adequate access for servicing and maintenance of the unit. Do not install the air handler in a location that violates the instructions provided with the condenser. If the unit is located in an unconditioned area with high ambient temperature and/or high humidity, the air handler may be subject to nuisance sweating of the air handler cabinet. On these installations, a wrap of 2” fiberglass insulation with a vapor barrier is recommended. 7.1 Tubing Size For the correct tubing size, follow the specification for the condenser/heat pump. 7.2 Tubing Preparation All cut ends are to be round, burr free, and clean. Failure to follow this practice increases the chances for refrigerant leaks. The suction line is spun closed and requires tubing cutters to remove the closed end. NOTE: To prevent possible damage to the tubing joints, do not handle coil assembly with manifold or flowrator tubes. Always use clean gloves when handling coil assemblies. 7.3 Special Instructions Units without a factory installed TXV come equipped with a flowrator piston for refrigerant expansion. For most installations with matching applications, no change to the flowrator piston is required. However, in mix-matched applications, a flowrator piston change may be required. See the piston kit chart (provided in the literature packet) or consult your local distributor for details regarding mix-matched flowrator piston sizing. If the mix-match application requires a different flowrator piston size, change the flowrator piston in the flowrator body on the indoor coil before installing the coil and use the procedure in section 7.4. NOTE: The use of a heat shield is strongly recommended when brazing to avoid burning the serial plate or the finish of the unit. Heat trap or wet rags must be used to protect heat sensitive components such as service valves and TXV valves sensing bulb. WARNING A QUENCHING CLOTH IS STRONGLY RECOMMENDED TO PREVENT SCORCHING OR MARRING OF THE EQUIPMENT FINISH WHEN BRAZING CLOSE TO THE PAINTED SURFACES. USE BRAZING ALLOY OF 5% MINIMUM SILVER CONTENT. HORIZONTAL RIGHT Figure 5 7 Refrigerant Lines WARNING THIS PRODUCT IS FACTORY-SHIPPED WITH R410A AND DRY NITROGEN MIXTURE GAS UNDER PRESSURE. USE APPROPRIATE SERVICE TOOLS AND FOLLOW THESE INSTRUCTIONS TO PREVENT INJURY. 6 CAUTION APPLYING TOO MUCH HEAT TO ANY TUBE CAN MELT THE TUBE. TORCH HEAT REQUIRED TO BRAZE TUBES OF VARIOUS SIZES MUST BE PROPORTIONAL TO THE SIZE OF THE TUBE. SERVICE PERSONNEL MUST USE THE APPROPRIATE HEAT LEVEL FOR THE SIZE OF THE TUBE BEING BRAZED.","Upper Tie Plate Control Deck Downﬂow Bracket Center Support Filter Bracket Filter Access Panel INTERNAL PART TERMINOLOGY Figure 6 Coil slides on the downﬂow bracket Blower Access Panel Coil Access Panel Tubing Panel UV Knockout EXTERNAL PART TERMINOLOGY Figure 7 IMPORTANT NOTE: Ensure coil slides on the rails along the groove provided on the drain pan side walls. Failure to do so will result in improper condensate drainage. COIL INSTALLATION FOR DOWNFLOW Figure 8 7 ACCESS PANEL CONFIGURATION FOR DOWNFLOW OR HORIZONTAL RIGHT Figure 9","7.4 Tubing Connections for Flowrator Model 1. Loosen the 13/16 nut 1 TURN ONLY to allow high pressure tracer gas to escape. No gas indicates a possible leak. 2. After the gas has been expelled, remove the nut and discard the black or brass cap plastic seal. 3. Remove the flowrator piston to verify it is the correct size for the outdoor unit being installed and then replace the piston (changing size, if needed). See piston kit chart in the literature kit for appropriate piston size. 4. Remove the spin closure on the suction line using a tube cutter and deburr the tube. SUCTION LINE WITH SPIN CLOSURE RUBBER GROMMET SUCTION SPUN END AND GROMMET Figure 10 5. Insert the suction line into the connection, slide the insulation and the rubber grommet at least 18” away from the braze joint. 6. Remove the tailpiece clamped to the exterior of the cabinet or in the literature kit packet and slide the 13/16 nut into place. 7. Braze tailpiece to the line set liquid tube and braze suction line connection. Quench all brazed joints with a damp rag upon completion of brazing. Do not allow water to enter the inside of the tubing. 8. AFTER THE TAILPIECE HAS COOLED, confirm position of the white Teflon® seal and hand tighten the 13/16 nut. PLASTIC or BRASS CAP 13/16” NUT TAILPIECE WHITE TEFLON SEAL TAILPIECE JOINT Figure 11 PISTON 9. Torque the 13/16 nut to 7-25 ft-lbs. or tighten 1/6 turn. CAUTION EXCESSIVE TORQUE CAN CAUSE ORIFICES TO STICK. USE THE PROPER TORQUE SETTINGS WHEN TIGHTENING ORIFICES. 8 7.5 Tubing Connections for TXV Models TXV models come with factory installed TXV with the bulb pre-installed on the vapor tube. 1. Remove refrigerant tubing panel or coil (lower) access panel. 2. Remove access valve fitting cap and depress the valve stem in access fitting to release pressure. No pressure indicates possible leak. 3. Replace the refrigerant tubing panel. 4. Remove the spin closure on both the liquid and suction tubes using a tubing cutter. 5. Insert liquid line set into liquid tube expansion and slide grommet about 18” away from braze joint. 6. Insert suction line set into suction tube expansion and slide insulation and grommet about 18” away from braze joint. 7. Braze joints. Quench all brazed joints with water or a wet rag upon completion of brazing. 7.6 ASPT**14** Models with Non-Adjustable TXV ASPT air handlers equipped with Parker non-adjustable TXV should be charged by subcooling only. Models ASPT25B14**A ASPT29B14**A ASPT37B14**A ASPT37C14**A Table 4 SPT47D14** SPT47C14** SPT49D14** SPT59C14** See section 7.7 for detailed information on adjusting the thermal expansion valve. 7.7 Thermal Expansion Valve System Adjustment Run the system at Cooling for 10 minutes until refrigerant pressures stabilize. Use the following guidelines and methods to check unit operation and ensure that the refrigerant charge is within limits. Charge the unit on low stage. 1. Purge gauge lines. Connect service gauge manifold to base-valve service ports. 2. Temporarily install a thermometer on the liquid line at the liquid line service valve and 4-6” from the compressor on the suction line. Ensure the thermometer makes adequate contact and is insulated for best possible readings. Use liquid line temperature to determine subcooling and vapor temperature to determine superheat. 3. Check subcooling and superheat. Systems with TXV application should have a subcooling of 7 to 9ºF and superheat of 7 to 9 ºF. a. If subcooling and superheat are low, adjust TXV to 7 to 9 ºF superheat, then check subcooling. NOTE: To adjust superheat, turn the valve stem clockwise to increase and counter clockwise to decrease. b. If subcooling is low and superheat is high, add charge to raise subcooling to 7 to 9ºF then check superheat. c. If subcooling and superheat are high, adjust TXV valve to 7 to 9 ºF superheat, then check subcooling.","SATURATED SUCTION PRESSURE TEMPERATURE CHART SUCTION PRESSURE SATURATED SUCTION PSIG R-22 R-410A 50 26 1 52 28 3 54 29 4 56 31 6 58 32 7 60 34 8 62 35 10 64 37 11 66 38 13 68 40 14 70 41 15 72 42 16 74 44 17 76 45 19 78 46 20 80 48 21 85 50 24 90 53 26 95 56 29 100 59 31 110 64 36 120 69 41 130 73 45 140 78 49 150 83 53 160 86 56 170 90 60 SATURATED LIQUID PRESSURE TEMPERATURE CHART LIQUID PRESSURE SATURATED LIQUID TEMPERATURE ºF PSIG R-2 2 R-4 1 0 A 200 101 70 210 105 73 220 108 76 225 110 78 235 113 80 245 116 83 255 119 85 265 121 88 275 124 90 285 127 92 295 130 95 305 133 97 325 137 101 355 144 108 375 148 112 405 155 118 415 157 119 425 n/a 121 435 n/a 123 445 n/a 125 475 n/a 130 500 n/a 134 525 n/a 138 550 n/a 142 575 n/a 145 600 n/a 149 625 n/a 152 d. If subcooling is high and superheat is low, adjust TXV valve to 7 to 9 ºF superheat and remove charge to lower the subcooling to 7 to 9ºF. NOTE: Units matched with indoor coils equipped with non-adjustable TXV should be charged by subcooling only. NOTE: Do NOT adjust the charge based on suction pressure unless there is a gross undercharge. 4. Disconnect manifold set, installation is complete. NOTE: Check the Schrader ports for leaks and tighten valve cores if necessary. Install caps finger-tight. SUBCOOL FORMULA = SAT. LIQUID LINE TEMP. - LIQUID LINE TEMP. SUPERHEAT FORMULA = SUCT. LINE TEMP. - SAT. SUCT. TEMP. NOTE: Expansion valve system in ASPT models are already tuned for 16 SEER single stage Heat Pump, adjustment of Expansion valve system is required in case subcool, superheat does not match to Section 7.6.3 above or when these models are installed with any other outdoor models. 9","8 Condensate Drain Lines The coil drain pan has a primary and a secondary drain with 3/4” NPT female connections. The connectors required are 3/4” NPT male, either PVC or metal pipe, and should be hand tightened to a torque of no more than 37 in-lbs. to prevent damage to the drain pan connection. An insertion depth of approximately 3/8” to 1/2” (3-5 turns) should be expected at this torque. 1. Ensure drain pan hole is not obstructed. 2. To prevent potential sweating and dripping on to fin- ished space, it may be necessary to insulate the condensate drain line located inside the building. Use Armaflex® or similar material. A secondary condensate drain connection has been provided for areas where the building codes require it. Pitch all drain lines a minimum of 1/4” per foot to provide free drainage. Provide required support to the drain line to prevent bowing. If the secondary drain line is required, run the line separately from the primary drain and end it where condensate discharge can be easily seen. NOTE: Water coming from secondary line means the coil primary drain is plugged and needs immediate attention. CAUTION IF SECONDARY DRAIN IS NOT INSTALLED, THE SECONDARY ACCESS MUST BE PLUGGED. Insulate drain lines located inside the building or above a finished living space to prevent sweating. Install a condensate trap to ensure proper drainage. NOTE: When units are installed above ceilings, or in other locations where damage from condensate overflow may occur, it is MANDATORY to install a field fabricated auxiliary drain pan under the coil cabinet enclosure. Drain Connection Air Handler 2\" MIN. POSITIVE LIQUID SEAL REQUIRED AT TRAP 3\" MIN. Figure 12 NOTE: Trapped lines are required by many local codes. In the absence of any prevailing local codes, please refer to the requirements listed in the Uniform Mechanical Building Code. A drain trap in a draw-through application prevents air from being drawn back through the drain line during fan operation thus preventing condensate from draining, and if connected to a sewer line to prevent sewer gases from being drawn into the airstream during blower operation. Use of a condensate removal pump is permitted when necessary. This condensate pump should have provisions for shutting off the control voltage should a blocked drain occur. A trap must be installed between the unit and the condensate pump. IMPORTANT NOTE: The evaporator coil is fabricated with oils that may dissolve styrofoam and certain types of plastics. Therefore, a removal pump or float switch must not contain any of these materials. Tip: Priming the “P” trap may avoid improper draining at the initial installation and at the beginning of the cooling season. 9 Ductwork This air handler is designed for a complete supply and return ductwork system. The installation must include a “P” style trap that is located as close as is practical to the evaporator coil. See Figure 12 for details of a typical condensate line “P” trap. NOTE: Units operating in high static pressure applications may require a deeper field constructed “P” style trap than is shown in Figure 12 to allow proper drainage and prevent condensate overflow. CAUTION DO NOT OPERATE THIS PRODUCT WITHOUT ALL THE DUCTWORK ATTACHED. To ensure correct system performance, the ductwork is to be sized to accommodate 350-450 CFM per ton of cooling with the static pressure not to exceed 0.5” in w.c. Refer to ACCA Manual D, Manual S and Manual RS for information on duct sizing and application. Flame retardant ductwork is to be used and sealed to the unit in a manner that will prevent leakage. NOTE: A downflow application with electric heat must have an L-shaped sheet metal supply duct without any outlets or registers located directly below the heater. 10","9.1 Return Ductwork DO NOT LOCATE THE RETURN DUCTWORK IN AN AREA THAT CAN INTRODUCE TOXIC, OR OBJECTIONABLE FUMES/ODORS INTO THE DUCTWORK. The return ductwork is to be connected to the air handler bottom (upflow configuration). 10 Return Air Filters Each installation must include a return air filter. This filtering may be performed at the air handler using the factory filter rails or externally such as a return air filter grille. When using the factory filter rails, a nominal 16x20x1”, 20x20x1” or 24x20x1” (actual dimension must be less than 23-½”x20”) filter can be installed on a B, C and D cabinet respectively (the cabinet size is the seventh letter of the model number). 11 Electric Heat Refer to the installation manual provided with the electric heat kit for the correct installation procedure. All electric heat must be field installed. If installing this option, the ONLY heat kits that are permitted to be used are the HKS series. Refer to the air handler unit’s Serial and Rating plate or the HKS specification sheets to determine the heat kits compatible with a given air handler. No other accessory heat kit besides the HKS series may be installed in these air handlers. The heating mode temperature rise is dependent upon the system airflow, the supply voltage, and the heat kit size (kW) selected. Use data provided in Tables 5, 6, AND 7 to determine the temperature rise (°F). NOTE: For installations not indicated above the following formula is to be used: TR = (kW x 3412) x (Voltage Correction) / (1.08XCFM) Where: TR = Temperature Rise kW = Heater Kit Actual kW 3412 = Btu per kW VC* = .96 (230 Supply Volts) = .92 (220 Supply Volts) = .87 (208 Supply Volts) 1.08 = Constant CFM = Measured Airflow *VC (Voltage Correction) NOTE: The Temperature Rise Tables can also be used to estimate the air handler airflow delivery. When using these tables for this purpose set the room thermostat to maximum heat and allow the system to reach steady state conditions. Insert two thermometers, one in the return air and one in the supply air. The temperature rise is the supply air temperature minus the room air temperature. Using the temperature rise calculated, CFM can be estimated from the TR formula above. See Service Manual for more information. HEAT KIT NOMINAL kW CFM 3 5 6 8 10 15 19/20 25 800 12 19 23 31 37 1000 9 15 19 25 30 44 1200 8 12 15 21 25 37 49 62 1400 7 11 13 18 21 32 42 53 1600 6 9 12 15 19 28 37 46 1800 5 8 10 14 16 25 33 41 2000 5 7 9 12 15 22 30 37 230/1/60 SUPPLY VOLTAGE - TEMP. RISE °F Table 5 HEAT KIT NOMINAL kW CFM 3 5 6 8 10 15 19/20 25 800 11 18 22 30 35 1000 9 14 18 24 28 42 1200 7 12 15 20 24 35 47 59 1400 6 10 13 17 20 30 40 51 1600 6 9 11 15 18 27 35 44 1800 5 8 10 13 16 24 31 39 2000 4 7 9 12 14 21 28 35 220/1/60 SUPPLY VOLTAGE - TEMP. RISE °F Table 6 HEAT KIT NOMINAL kW CFM 3 5 6 8 10 15 19/20 25 800 10 17 21 28 33 1000 8 13 17 22 27 40 1200 7 11 14 19 22 33 45 56 1400 6 10 12 16 19 29 38 48 1600 5 8 10 14 17 25 33 42 1800 5 7 9 12 15 22 30 37 2000 4 7 8 11 13 20 27 33 208/1/60 SUPPLY VOLTAGE - TEMP. RISE °F Table 7 11","12 Electrical and Control Wiring IMPORTANT: All routing of electrical wiring must be made through provided electrical knockouts. Do not cut, puncture or alter the cabinet for electrical wiring. WARNING HIGH VOLTAGE DISCONNECT ALL POWER BEFORE SERVICING OR INSTALLING THIS UNIT. MULTIPLE POWER SOURCES MAY BE PRESENT. FAILURE TO DO SO MAY CAUSE PROPERTY DAMAGE, PERSONAL INJURY OR DEATH. WARNING HIGH VOLTAGE! TO AVOID PROPERTY DAMAGE, PERSONAL INJURY OR DEATH DUE TO ELECTRICAL SHOCK, THIS UNIT MUST HAVE AN UNINTERRUPTED, UNBROKEN ELECTRICAL GROUND. THE ELECTRICAL GROUND CIRCUIT MAY CONSIST OF AN APPROPRIATELY SIZED ELECTRICAL WIRE CONNECTING THE GROUND LUG IN THE UNIT CONTROL BOX TO THE BUILDING ELECTRICAL SERVICE PANEL. OTHER METHODS OF GROUNDING ARE PERMITTED IF PERFORMED IN ACCORDANCE WITH THE NATIONAL ELECTRIC CODE (NEC)/AMERICAN NATIONAL STANDARDS INSTITUTE (ANSI)/NATIONAL FIRE PROTECTION ASSOCIATION (NFPA) 70 AND LOCAL/ STATE CODES. IN CANADA, ELECTRICAL GROUNDING IS TO BE IN ACCORDANCE WITH THE CANADIAN ELECTRIC CODE (CSA) C22.1. 12.1 Building Electrical Service Inspection This unit is designed for single-phase electrical supply only. DO NOT OPERATE ON A THREE-PHASE POWER SUPPLY. Measure the power supply to the unit. The supply voltage must be measured and be in agreement with the unit nameplate power requirements and within the range shown. 12.2 Wire Sizing Wire size is important to the operation of your equipment. Use the following check list when selecting the appropriate wire size for your unit. • Wire used must carry the Minimum Circuit Ampacity (MCA) listed on the unit’s Series and Rating Plate. • Refer to the NEC (USA) or CSA (Canada) for wire sizing. The unit MCA for the air handler and the optional electric heat kit can be found on the unit Series and Rating Plate. • Wire must be sized to allow no more than a 2% voltage drop from the building breaker/fuse panel to the unit. • Wires with different insulation temperature rating have varying ampacities - be sure to check the temperature rating used. Refer to the latest edition of the National Electric Code or in Canada the Canadian Electric Code when determining the correct wire size. 12.3 Maximum Overcurrent Protection (MOP) Every installation must include an NEC (USA) or CEC (Canada) approved overcurrent protection device. Also, check with local or state codes for any special regional requirements. Protection can be in the form of fusing or HACR style circuit breakers. The Series and Rating Plate provides the maximum overcurrent device permissible. NOTE: Fuses or circuit breakers are to be sized larger than the equipment MCA but not to exceed the MOP. 12","M ODEL HEATER KIT (KW ) 3 5 6 8 10 15 19 20 25 ARUF25B14 715 715 715 715 950 ARUF29B14 715 715 715 715 950 ARUF31B14 715 715 715 715 875 ARUF37C14 1170 1170 1170 1170 1345 1345 ARUF43C14 1170 1170 1170 1170 1345 1345 ARUF49C14 1170 1170 1170 1170 1340 1430 ARUF37D14 1170 1170 1170 1170 1345 1345 ARUF43D14 1170 1170 1170 1170 1345 1345 ARUF47D14 1170 1170 1170 1170 1345 1345 ARUF49D14 1240 1240 1240 1240 1520 1520 ARUF61D14 1590 1590 1590 1590 1715 1715 1715 MINIMUM CFM REQUIRED FOR HEATER KITS Table 8 Model ASPT25B14 ASPT29B14 ASPT35B14 ASPT37B14 ASPT33C14 ASPT37C14 ASPT39C14 ASPT47C14 ASPT49C14 ASPT59C14 ASPT47D14 ASPT49D14 ASPT61D14 HEATER KIT (KW) 3 5 6 8 10 15 19 20 25 715 715 715 715 850 715 715 715 715 875 1050 715 715 715 715 875 1050 715 715 715 715 875 1050 715 715 715 715 875 875 1170 1170 1170 1170 1345 1345 1170 1170 1170 1170 1345 1345 1170 1170 1170 1170 1345 1345 1170 1170 1170 1170 1345 1345 1170 1170 1170 1170 1345 1345 1240 1240 1240 1240 1520 1520 1590 1590 1590 1590 1715 1715 1715 1590 1590 1590 1590 1715 1715 1715 MINIMUM HEATER KIT AIRFLOW Table 9 Nominal Input 208-240 Minimum Voltage Maximum Voltage 197 253 ELECTRICAL VOLTAGE Table 10 13","12.4 Electrical Connections – Supply Voltage CAUTION FIRE HAZARD! TO AVOID THE RISK OF PROPERTY DAMAGE, PERSONAL INJURY OR FIRE, USE ONLY COPPER CONDUCTORS. IMPORTANT NOTE: USE COPPER CONDUCTORS ONLY FROM DISCONNECT OR ELECTRICAL PANEL TO THE AIR HANDLER. Knockouts are provided on the air handler top panel and sides of the cabinet to allow for the entry of the supply voltage conductors, as shown in Figure 13. If the knockouts on the cabinet sides are used for electrical conduit, an adapter ring must be used in order to meet UL1995 safety requirements. An NEC or CEC approved strain relief is to be used at this entry point. Some codes/municipalities require the supply wire to be enclosed in conduit. Consult your local codes. Top of Cabinet 12.4.2 Air Handler - Non-Circuit Breaker Heat Kits A terminal block is provided with the HKS kit to attach the power supply and air handler connections. Follow the HKS Installation Manual and wiring diagram for complete wiring details. 12.4.3 Air Handler With Circuit Breaker Heat Kit The air handler has soft plastic cover on the upper access panel and can be removed to allow the heater kit circuit breaker to be installed. The circuit breakers have lugs for power supply connection. See the HKS Installation Instructions for further details. 12.5 Low Voltage Connections Several combinations of low voltage schemes are possible, depending on the presence of a heat kit and whether the heat kit is single-stage or multi-stage, whether the outdoor section is an air conditioner or heat pump, and whether the outdoor section is single-stage or two-stage. The 24V-control voltage connects the air handler to the room thermostat and condenser. Low voltage wiring must be copper conductors. A minimum of 18AWG must be used for installations up to 100 feet. Low voltage wiring must be connected through the top of the cabinet or either side. See the “Thermostat Wiring” section of this manual for typical low voltage wiring connections. Side of Cabinet 12.5.1 Thermostats Second-stage heat can be accomplished by a multistage heating thermostat or the addition of an outdoor thermostat as shown in wiring schematics on page 19. Follow the thermostat manufacturer’s instructions for installation. KNOCK-OUT FOR ELECTRICAL CONNECTIONS Figure 13 12.4.1 Air Handler Only (Non-Heat Kit Models) The building supply connects to the stripped black and red wires contained in the air handler electrical compartment cavity. A ground screw is also contained in this area. Attach the Supply wires to the air handler conductors as shown in the unit wiring diagram using appropriately sized solderless connectors or other NEC or CEC approved means. 12.6 Speed Tap Adjustment ARUF**14** air handlers have multi-speed PSC motors. The color of the wire coming from the motor to the “COM” terminal on the control board defines at which speed the motor will operate. Black wire is high speed, blue wire is medium speed and red wire is low speed. To change speeds, remove the wire attached to the “COM” terminal on the control board, and swap it with the wire (on terminal “M1” or “M2”) with the color that will give the desired speed. 14","ASPT**14** air handlers feature energy efficient blower motors. The motors run at a constant torque with very low power consumption and are energized by 24 VAC. Adjust the CFM by changing the 24 VAC leads to the desired speed tap on the terminal block. The ASPT blower motor speeds are programmed to deliver adequate airflow at rated external static pressure and with 60 second off time delay. For details, refer to the specification sheet applicable to your model. NOTE: In some models, not all speed taps are allowable for certain electric heat applications. Refer to Table 6 for minimum speed. 13 Achieving 1.4% Low Leakage Rate Ensure all the gaskets remain intact on all surfaces as shipped with the unit. These surfaces are areas between the upper tie plate and blower access panel, blower access and coil access panels, and between the coil access and filter access panels. Ensure upon installation, that the plastic breaker cover is sitting flush on the blower access panel and all access panels are flush with each other and the cabinet. With these requirements satisfied, the unit achieves less than 1.4% airflow leakage when tested in accordance with ASHRAE Standard 193. 14 Start-Up Procedure WARNING HIGH VOLTAGE DISCONNECT ALL POWER BEFORE SERVICING OR INSTALLING THIS UNIT. MULTIPLE POWER SOURCES MAY BE PRESENT. FAILURE TO DO SO MAY CAUSE PROPERTY DAMAGE, PERSONAL INJURY OR DEATH. • Prior to start-up, ensure that all electrical wires are properly sized and all connections are properly tightened. • All panels must be in place and secured. For Air Tight application, gasket must be positioned at prescribed locations to achieve 1.4% leakage. • Tubing must be leak free. • Condensate line must be trapped and pitched to al- low for drainage. • Low voltage wiring is properly connected. • Auxiliary drain is installed when necessary and pitched to allow for drainage. • Unit is protected from vehicular or other physical damage. • Return air is not obtained from, nor are there any re- turn air duct joints that are unsealed in, areas where there may be objectionable odors, flammable vapors or products of combustion such as carbon monoxide (CO), which may cause serious personal injury or death. 15 Regular Maintenance The only item required to be maintained on a regular basis by the user is the circulating air filter(s). Filter should be cleaned or replaced regularly, typically once per month. A certified service technician must perform all other services. IMPORTANT NOTE: If thumb screws are used to access the filter, ensure the washer installed on the screw behind the access panel remains in place after re-installation. 15","16 Airflow Data M odel Blower Speed 0.1 Static Pressure (in w.c) Airflow (CFM) 0.2 0.3 0.4 0.5 0.6 ARUF25B14 ARUF29B14 ARUF31B14 ARUF37C14 ARUF43C14 ARUF49C14 ARUF37D14 ARUF43D14 ARUF47D14 ARUF49D14 ARUF61D14 LO W M ED HIGH LO W M ED HIGH LO W M ED HIGH LO W M ED HIGH LO W M ED HI GH LO W M ED HIGH LO W M ED HIGH LO W M ED HIGH LO W M ED HIGH LO W M ED HIGH LO W M ED HIGH 650 885 1255 650 885 1255 660 930 1235 1120 1425 1625 1120 1425 1625 1295 1535 1755 1155 1505 1785 1410 1610 1900 1420 1625 1930 1410 1610 1900 1530 1950 2235 620 865 1225 620 865 1225 625 905 1185 1085 1385 1575 1085 1385 1575 1255 1485 1680 1115 1470 1735 1360 1540 1830 1370 1585 1890 1360 1540 1830 1500 1885 2170 595 825 1130 595 825 1130 595 865 1130 1040 1345 1520 1040 1345 1520 1225 1420 1590 1070 1430 1680 1290 1470 1740 1310 1515 1820 1290 1470 1740 1460 1830 2100 540 815 1090 540 815 1090 560 820 1060 1000 1285 1460 1000 1285 1460 1175 1370 1515 1015 1375 1625 1210 1390 1645 1240 1435 1735 1210 1390 1645 1405 1785 2030 490 750 965 490 750 965 500 765 990 940 1220 1375 940 1220 1375 1120 1295 1425 955 1300 1555 1120 1300 1540 1125 1350 1635 1120 1300 1540 1350 1745 1965 420 690 925 420 690 925 430 700 910 875 1145 1295 875 1145 1295 1055 1215 1340 895 1210 1440 1010 1190 1420 1045 1235 1505 1010 1190 1420 1280 1670 1915 Notes 1. Airflow data indicated is at 230V without air filter in place. 2. The chart is for information only. For satisfactory operation, external static pressure must not exceed value shown on 3. Use the CFM adjustment factors of 0.98 for horizontal left and 0.96 for horizontal right & downflow orientations AIRFLOW DATA (CFM) - Table 11 0.7 275 560 800 275 560 800 330 590 825 800 1060 1200 800 1060 1200 970 1130 1250 840 1105 1330 920 1060 1280 960 1095 1355 920 1060 1280 1155 1595 1825 16","Model A SPT25B14A A A SPT29B14A A A SPT35B14A A A SPT37B14A A A SPT33C14A A A SPT37C14A A A SPT39C14A A A SPT47C14A A A SPT49C14A A A SPT59C14A A A SPT47D14A A A SPT49D14A A A SPT61D14A A Blow er Speed T1 T2 T3 T4 T5 T1 T2 T3 T4 T5 T1 T2 T3 T4 T5 T1 T2 T3 T4 T5 T1 T2 T3 T4 T5 T1 T2 T3 T4 T5 T1 T2 T3 T4 T5 T1 T2 T3 T4 T5 T1 T2 T3 T4 T5 T1 T2 T3 T4 T5 T1 T2 T3 T4 T5 T1 T2 T3 T4 T5 T1 T2 T3 T4 T5 Sta�c Pre ssure 0.1 640 800 840 985 1475 595 790 865 1015 1505 875 985 1070 1245 1310 1025 1150 1240 1425 1490 865 935 1110 1360 1560 980 1125 1235 1485 1565 865 935 1110 1360 1560 955 1100 1205 1445 1525 1325 1465 1510 1600 1690 1370 1535 1680 1905 1940 1055 1210 1335 1625 1720 1485 1570 1680 1800 2215 1545 1705 1850 2095 2260 (in w .c.) 0.2 585 765 805 950 1440 590 775 820 980 1465 845 945 1025 1205 1275 985 1105 1200 1400 1455 685 880 1050 1310 1515 935 1075 1190 1450 1535 685 880 1050 1310 1515 895 1050 1160 1410 1480 1280 1420 1470 1565 1660 1330 1500 1645 1855 1855 1015 1165 1290 1580 1670 1435 1525 1600 1765 2160 1495 1655 1805 2055 2205 A irﬂow 0.3 580 725 800 920 1400 565 745 790 955 1430 845 925 990 1170 1230 945 1065 1160 1355 1415 615 820 1000 1260 1475 895 1045 1155 1425 1510 615 820 1000 1260 1475 855 1005 1120 1365 1435 1240 1380 1430 1530 1625 1295 1465 1615 1780 1775 950 1110 1250 1530 1625 1380 1480 1570 1715 2120 1440 1605 1760 2020 2195 (CFM) 0.4 545 700 760 885 1375 530 705 770 925 1410 825 915 985 1135 1190 910 1025 1120 1320 1390 540 785 955 1220 1435 860 1000 1120 1390 1480 540 785 955 1220 1435 840 965 1075 1320 1400 1200 1355 1395 1490 1590 1255 1430 1575 1690 1700 895 1070 1205 1495 1580 1320 1430 1555 1670 2085 1390 1555 1710 1980 2160 0.5 510 670 740 850 1335 505 665 735 880 1385 795 905 980 1115 1155 875 995 1085 1290 1355 480 720 905 1180 1395 825 965 1085 1355 1240 480 720 905 1180 1395 780 925 1035 1275 1360 1160 1315 1355 1460 1555 1215 1405 1545 1605 1605 830 1015 1145 1455 1540 1265 1370 1475 1625 2040 1335 1505 1665 1935 2120 0.6 490 645 700 815 1305 455 625 695 840 1350 780 880 960 1115 1135 830 950 1050 1250 1320 410 660 855 1135 1370 800 930 1045 1315 1390 410 660 855 1135 1370 735 870 990 1235 1320 1115 1280 1330 1425 1525 1180 1370 1510 1515 1505 785 960 1100 1405 1490 1200 1315 1430 1590 2000 1260 1445 1615 1890 2075 0.7 410 595 670 800 1270 380 585 645 795 1315 730 845 940 1100 1085 795 915 1010 1215 1285 335 600 795 1095 1330 755 880 1005 1275 1365 335 600 795 1095 1330 675 815 940 1190 1275 1065 1245 1290 1390 1490 1140 1335 1440 1425 1420 730 900 1050 1350 1435 1230 1235 1360 1510 1970 1180 1380 1555 1845 2030 0.8 340 565 625 760 1240 305 515 595 770 1285 680 795 905 1090 1080 735 870 970 1180 1250 270 550 760 1055 1295 710 845 965 1230 1320 270 550 760 1055 1295 615 770 885 1140 1230 1025 1195 1250 1365 1400 1100 1300 1330 1330 1320 680 840 980 1295 1390 1015 1155 1280 1465 1930 1105 1330 1500 1800 1990 0.9 280 490 580 725 1150 260 445 530 720 1220 630 760 860 1035 1040 690 825 925 1145 1205 215 490 710 1010 1260 665 820 920 1190 1280 215 490 710 1010 1260 560 705 830 1095 1180 990 1155 1210 1295 1255 1060 1210 1205 1205 1205 620 785 910 1230 1325 930 1035 1185 1390 1865 1045 1275 1445 1755 1945 Notes 1. Airﬂow data indicated is at 230V without air ﬁlter in place. 2. The chart is for informa�on only. For sa�sfactory opera�on, external sta�c pressure must not exceed value shown on ra�ng plate. The shaded area 3. Use the CFM adjustment factors of 0.98 for horizontal le� and 0.96 for horizontal ri ght & downﬂow orienta�ons. ASPT AIRFLOW DATA (CFM) - Table 12 17","17 Air Handler Low Voltage Connections The following composite wiring diagrams detail various configurations in which the air handlers can be used. Examples include single-stage cooling and heat pump with single or two-stage electric heating. All these configurations can be applied with convenient connections to outdoor thermostat applications. The following sections are detailed: • Single-Stage Cooling • Heat Pump Each diagram details the connections between room thermostat and the air handlers, and the connections between the air handlers and the Condensing Unit (or Heat Pump) with optional connections to Outdoor Thermostats. For each configuration, refer to the explanation of the proper jumper(s) to remove for the corresponding blower speed that will result in the programmed fixed speed ECM motor. IMPORTANT: When matching the ASPT air handlers to a single speed cooling or heat pump unit, remember to connect “Y” from the thermostat to the “Y2” on the low voltage terminal board. Any equivalent thermostat can be used in place of the manufacturer’s thermostat part number. 18","18 Wiring Diagrams WARNING HIGH VOLTAGE! DISCONNECT ALL POWER BEFORE SERVICING. MULTIPLE POWER SOURCES MAY BE PRESENT. FAILURE TO DO SO MAY CAUSE PROPERTY DAMAGE, PERSONAL INJURY OR DEATH. Low Voltage Wiring for ARUF Air Handlers ROOM THERMOSTAT WYG R #18 GA. 4 WIRES WITH COOLING 3 WIRES WITHOUT ARUF UNIT R G W Y CONTACTOR TO CONDENSING COIL UNIT 24V. CONNECTIONS #18 GA. 2 WIRES RED GREEN WHITE BLUE Low Voltage Wiring Diagram for Cooling Unit with optional heat kit 10KW and below W2 #18 GA. 4 WIRE WITH COOLING 3 WIRE WITHOUT #18 GA. 2 WIRES CONTACTOR CONDENSING COIL UNIT 24V. CONNECTIONS ARUF UNIT RED GREEN WHITE BROWN BLUE Low Voltage Wiring Diagram for Cooling Unit with optional heat kit 15KW and above Wiring is subject to change. Always refer to the wiring diagram on the unit for the most up-to-date wiring. 19","WARNING HIGH VOLTAGE! DISCONNECT ALL POWER BEFORE SERVICING. MULTIPLE POWER SOURCES MAY BE PRESENT. FAILURE TO DO SO MAY CAUSE PROPERTY DAMAGE, PERSONAL INJURY OR DEATH. Low Voltage Wiring for ARUF Air Handlers ARUF 10 KW & BELOW HEAT PUMP C W2 O Y R B R I R R Y O W TYPICAL H/P ROOM THERMOSTAT Y O C W2 G R E NOTE BL #18 GA. 5 WIRE #18 GA. 7 WIRE AR UNIT R R RED G G GREEN BR W WHITE W BL BL BLUE (OPTIONAL) OUTDOOR THERMOSTAT CLOSE ON TEMPERATURE FALL #18 GA. 6 WIRE NEEDED WHEN OT IS USED ARUF ABOVE 10 KW HEAT PUMP C W2 O Y R B R I R R Y O W TYPICAL H/P ROOM THERMOSTAT Y O C W2 G R E BR NOTE BL #18 GA. 5 WIRE #18 GA. 7 WIRE AR UNIT R R RED G G GREEN W WHITE NOTE BL BR BROWN BL BLUE (OPTIONAL) OUTDOOR THERMOSTAT CLOSE ON TEMPERATURE FALL #18 GA. 7 WIRE NEEDED WHEN TWO OT'S ARE USED Wiring is subject to change. Always refer to the wiring diagram on the unit for the most up-to-date wiring. 20","WARNING HIGH VOLTAGE! DISCONNECT ALL POWER BEFORE SERVICING. MULTIPLE POWER SOURCES MAY BE PRESENT. FAILURE TO DO SO MAY CAUSE PROPERTY DAMAGE, PERSONAL INJURY OR DEATH. WY GR #18 GA. 4 WIRES WITH COOLING 3 WIRES WITHOUT AIR HANDLER C RD R GR G WH W1 W2 Y1 YL YL TO CONDENSING UNIT YL Y2 BL 24V CONNECTION BL O TB COOLING UNIT WITH OPTIONAL HEAT KITS OF 10 kW AND BELOW W2 W Y G R #18 GA. 5 WIRES WITH COOLING 4 WIRES WITHOUT AIR HANDLER BR YL BL RD YL GR WH BR BR YL CONDENSING UNIT YL 24V CONNECTION BL C R G W1 W2 Y1 Y2 O TB COOLING UNIT WITH OPTIONAL HEAT KITS OF 15 kW AND ABOVE AND ROOM THERMOSTAT WITH TWO STAGES OF HEAT NOTES: 1) OUTDOOR THERMOSTAT (OT-1) SHOULD BE THE FIRST TO CLOSE AND THE LAST TO OPEN. 2) JUMPER W1 AND W2 TOGETHER IF OT-2 IS NOT USED. 3) REMOVE WIRE WHEN USING OUTDOOR THERMOSTAT. NOMENCLATURE: OT - OUTDOOR THERMOSTAT (OPTIONAL) EHR - EMERGENCY HEAT RELAY (OPTIONAL) COLOR CODES RD - RED YL - YELLOW BL - BLUE BR - BROWN OR - ORANGE WH - WHITE Wiring is subject to change. Always refer to the wiring diagram on the unit for the most up-to-date wiring. 21","WARNING HIGH VOLTAGE! DISCONNECT ALL POWER BEFORE SERVICING. MULTIPLE POWER SOURCES MAY BE PRESENT. FAILURE TO DO SO MAY CAUSE PROPERTY DAMAGE, PERSONAL INJURY OR DEATH. C W2 O Y R RD YL OR WH BL #18 GA. 7 WIRE Y O C W2 G R E YL WH BR RD GR BL WH BR WH BL BL YL YL OR AIR HANDLER C R G W1 W2 Y1 Y2 O TB HEAT PUMP UNIT WITH OPTIONAL HEAT KITS OF 10 kW AND BELOW C W2 O Y R RD YL OR WH BL #18 GA. 7 WIRE Y O C W2 G R E YL OR GR WH BL WH OR OR BR BR RD RD GR WH RD BL YL OR AIR HANDLER C R G W1 WH W2 Y1 Y2 O TB HEAT PUMP UNIT WITH OPTIONAL HEAT KITS OF 15 kW AND ABOVE NOTES: 1) OUTDOOR THERMOSTAT (OT-1) SHOULD BE THE FIRST TO CLOSE AND THE LAST TO OPEN. 2) JUMPER W1 AND W2 TOGETHER IF OT-2 IS NOT USED. 3) REMOVE WIRE WHEN USING OUTDOOR THERMOSTAT. NOMENCLATURE: OT - OUTDOOR THERMOSTAT (OPTIONAL) EHR - EMERGENCY HEAT RELAY (OPTIONAL) COLOR CODES RD - RED YL - YELLOW BL - BLUE BR - BROWN OR - ORANGE WH - WHITE Wiring is subject to change. Always refer to the wiring diagram on the unit for the most up-to-date wiring. 22","WARNING HIGH VOLTAGE! DISCONNECT ALL POWER BEFORE SERVICING. MULTIPLE POWER SOURCES MAY BE PRESENT. FAILURE TO DO SO MAY CAUSE PROPERTY DAMAGE, PERSONAL INJURY OR DEATH. ELECTRONIC BLOWER TIME DELAY RELAY TSTAT SYSTEM TRANSFORMER 24 VAC G R XFMR-R XFMR-C OPTIONAL SPEEDUP C SPEEDUP B13707-35 WIRING DIAGRAM K1 M1 PARK TERMINAL K1 120/240VAC MOTOR NEUTRAL FORUSE WITH HEATKIT The Electronic Blower Time Delay Relay provides power to the blower motor with a delay of 7 seconds after 24VAC is applied to “G”. After 24VAC is removed from “G”, the blower motor output is de-energized after a delay of 65 seconds. Normal Time Delays Turn On Delay Turn Off Delay 60Hz 7.0 SEC.±1% 65.0 SEC.±1% 50Hz 8.4 SEC. .±1% 78.0 SEC. .±1% Field test mode: Shorting the “speedup” quick connect to “C” decrease times as follows: Speedup Times Turn On Delay Turn Off Delay 60Hz 3.0 SEC.±1% 5.0 SEC.±1% 50Hz 3.6 SEC. .±1% 6.0 SEC. .±1% Field test mode is cancelled when the “speedup” quick connect to “C” short is removed. Wiring is subject to change. Always refer to the wiring diagram on the unit for the most up-to-date wiring. 23","ARUF**14** WARNING HIGH VOLTAGE! DISCONNECT ALL POWER BEFORE SERVICING. MULTIPLE POWER SOURCES MAY BE PRESENT. FAILURE TO DO SO MAY CAUSE PROPERTY DAMAGE, PERSONAL INJURY OR DEATH. SEE NOTES 2 & 6 TERMINAL BLOCK SHOWN L1 L2 FOR 50HZ MODELS ONLY BL RD GR WH BR SR BK RD PLF 1 2 GRD 34 EQUIPMENT GROUND USE COPPER WIRE 5 6 7 8 9 BR WH PLM 1 2 3 4 5 6 7 8 9 BK RD PU BL BR WH SEE NOTE 4 GR RD BL RD BL SEE NOTE 5 G R XFMR-R XFMR-C C EBTDR K1 K1 SPEEDUP M1 NO COM NC M2 RD RD PU BK PU RD SEE NOTE 1 C 1 2 3 240 TR 5 24V 4 BL BL RD COPPER POWER SUPPLY (SEE RATING PLATE) IELD WIRE BK SEE NOTE 3 IF REPLACEMENT OF THE ORIGINAL WIRES SUPPLIED WITH THIS ASSEMBLY IS NECESSARY USE WIRE THAT CONFORMS TO THE NATIONAL ELECTRIC CODE. THREE SPEED MOTOR WIRING (SELECT MODELS ONLY) SEE NOTE 3 NOTES: 1) RED WIRES TO BE ON TRANSFORMER TERMINAL \"3\" FOR 240 VOLTS AND ON TERMINAL \"2\" FOR 208 VOLTS. 2) SEE COMPOSITE WIRING DIAGRAMS IN INSTALLATION INSTRUCTIONS FOR PROPER LOW VOLTAGE WIRING CONNECTIONS. 3) CONFIRM SPEED TAP SELECTED IS APPROPRIATE FOR APPLICATION. IF SPEED TAP NEEDS TO BE CHANGED, CONNECT APPROPRIATE MOTOR WIRE (RED FOR LOW, BLUE FOR MEDIUM, AND BLACK FOR HIGH SPEED) ON \"COM\" CONNECTION OF THE EBTDR. INACTIVE MOTOR WIRES MUST BE CONNECTED TO \"M1 OR M2\" ON EBTDR. 4) BROWN AND WHITE WIRES ARE USED WITH HEAT KITS ON LY. 5) EBTDR HAS A 7 SECOND ON DELAY WHEN \"G\" IS ENERGIZED AND A 65 SECOND OFF DELAY WHEN \"G\" IS DE-ENERGIZED. 6) LOW VOLTAGE FIELD WIRING TO BE N.E.C CLASS 2 WIRES. (COM) (M2) (M1) (TR 1) PU RD LOW BL MEDIUM BK HIGH PU BR RC EM 3 SPEED RD PU RC BR BR BK EM 208/240 VOLTS L1 L2 1 PLF 1 PLM PLF 2 3 PLM 2 RC EM M1 NC NO HI EBTDR LO M2 COM 1 23 SEE NOTE 1 EBTDR R TR 4 24V 5 6 5 4 PLF C EBTDR G RD WH BR COLOR CODE BK BLACK GR GREEN RD RED PU PURPLE YL YELLOW BR BROWN BL BLUE WH WHITE COMPONENT CODE EM RC SR R EBTDR EVAPORATOR MOTOR RUN CAPACITOR STRAIN RELIEF RELAY ELECTRONIC BLOWER TIME DELAY RELAY BL GR WIRING CODE FACTORY WIRING HIGH VOLTAGE LOW VOLTAGE FIELD WIRING HIGH VOLTAGE LOW VOLTAGE TR PLF PLM FL TL TRANSFORMER FEMALE PLUG CONNECTOR MALE PLUG CONNECTOR FUSE LINK THERMAL LIMIT 0140A00242-A ASPT**14** SEE NOTES 2 & 6 TB R C G W1 W2 Y1 Y2 O DH 1 2 3 4 5 RD GR BL RD or BK WH BR WH CR 7 RD 4 1 GR A B BL RD or BK PLF PLM GRD L1 L2 EQUIPMENT GROUND USE COPPER WIRE 1 2 3 4 5 6 7 8 9 1 2 3 4 5 6 7 8 9 BK RD BL BR WH SEE NOTE 4 PU WH BL BK BK RD SEE NOTE 1 RD C 1 2 3 240 TR 5 24V 4 BL BL RD or BK BL FUSE WH PU OR BR YL COPPER POW ER SUPPLY (USE RATING PLATE) USE MIN. 75° C FIELD W IRE IF REPLACEMEN T OF THE ORI GINAL WIRES SUPPLIED WITH THIS A SSEMBLY IS NEC ESSARY, USE W IRE THAT CONFOR MS TO THE NATION AL ELECTRIC CO DE. BL RD BK 12345 EM CLGN NOTE S: 1. RED WIRES TO BE ON TRA NSFOR MER TER MINAL \"3\" FOR 240 V OLTS AND ON TERMINAL \"2\" FOR 208 V OLTS. 2. SEE C OMPLETE W IRING DIAGRA MS IN INSTALLATION INSTRUCTIONS FOR PRO PER LOW VOLTA GE W IRING CONNEC TION S. 3. \"CON FIRM SPEED TAP SELECTION IS APPROP RIATE FOR APPLICATION . IF SPEED TAP NEEDS TO BE CHAN GED, CONNECT PURPLE W IRE FRO M TERMINAL7 OF CR ( TERMINAL 4 OF ALTERN ATE) R ELAY TO APPROP RIATE TAP AT TB” 4. BR OWN AND WHITE W IRES AR E USED FO R HEAT KI TS ON LY. 5. FUS E: 3A, 250V, 3AG ATO STYLE FUSE. OP TION AL FU SE 3 AM P CARTRID GE. 6. LO W VOLTA GE FIELD WIRING TO BE N.E.C CLASS 2 W IRES. 4 RD 2 5 PU WH GR 1 3 BL BL ALTERNATE CONTR OL RELAY L1 1 PLF 1 PLM 208/240 VOLTS EM LGN L2 PLF 2 PLM 2 FUSE 1 2 3 TR 4 24V 5 SEE NOTE 1 B A 6 5 4 PLM TB R C G W 1 W2 Y1 Y2 O DH 1 SEE NOTES 2 & 6 3 4 25 1 4 7 CR 1 2 EM 3 4C 5 3 1 5 2 4 CR COMPON ENT COD E CR EM FL PLF PLM R TB TR TL CONTRO L RELAY EVAPOR ATOR M OTOR FUSE LINK FEMALE PLUG CONNECTOR MALE PLUG CONNECTOR RELAY TERMINAL BOARD TRANS FORMER THERMAL LIMIT GRND GROUND ALTERNATE HEAT RELAY WIRING COD E FACTOR Y W IRING HIGH VOLTA GE LOW VOLTA GE FIELD W IRING HIGH VOLTA GE LOW VOLTA GE COLOR CODE BK BLACK RD RED YL YELLOW BL BLUE GR GREEN PU PURPLE BR BROWN WH WHITE 0140A 00630-A Wiring is subject to change. Always refer to the wiring diagram on the unit for the most up-to-date wiring. 24","WARNING HIGH VOLTAGE! DISCONNECT ALL POWER BEFORE SERVICING. MULTIPLE POWER SOURCES MAY BE PRESENT. FAILURE TO DO SO MAY CAUSE PROPERTY DAMAGE, PERSONAL INJURY OR DEATH. 3-Phase Heat Kit Wiring is subject to change. Always refer to the wiring diagram on the unit for the most up-to-date wiring. 25","AIR HANDLER AIR HANDLER HOMEOWNER’S ROUTINE MAINTENANCE RECOMMENDATIONS REPLACE OR CLEAN FILTER IMPORTANT NOTE: Never operate unit without a filter installed as dust and lint will build up on internal parts resulting in loss of efficiency, equipment damage and possible fire. An alternate cleaning method is to use one of the products listed in TP-109* to clean the coils. The cleaners listed are the only agents deemed safe and approved for use to clean round tube aluminum coils. TP-109 is also available on the web site in Partner Link > Service Toolkit. An indoor air filter must be used with your comfort system. A properly maintained filter will keep the indoor coil of your comfort system clean. A dirty coil could cause poor operation and/or severe equipment damage. Your air filter or filters could be located in your furnace, in a blower unit, or in “filter grilles” in your ceiling or walls. The installer of your air conditioner or heat pump can tell you where your filter(s) are, and how to clean or replace them. Check your filter(s) at least once a month. When they are dirty, replace or clean as required. Disposable type filters should be replaced. Reusable type filters may be cleaned. You may want to ask your dealer about high efficiency filters. High efficiency filters are available in both electronic and non-electronic types. These filters can do a better job of catching small airborne particles. MOTORS Indoor and outdoor fan motors are permanently lubricated and do not require additional oiling. WARNING HIGH VOLTAGE DISCONNECT ALL POWER BEFORE SERVICING OR INSTALLING THIS UNIT. MULTIPLE POWER SOURCES MAY BE PRESENT. FAILURE TO DO SO MAY CAUSE PROPERTY DAMAGE, PERSONAL INJURY OR DEATH. ALUMINUM INDOOR COIL CLEANING (QUALIFIED SERVICER ONLY) This unit is equipped with an aluminum tube evaporator coil. The safest way to clean the evaporator coil is to simply flush the coil with water. This cleaning practice remains as the recommended cleaning method for both copper tube and aluminum tube residential evaporator coils. It has been determined that many coil cleaners and drain pan tablets contain corrosive chemicals that can be harmful to aluminum tube and fin evaporator coils. Even a one-time application of these corrosive chemicals can cause premature aluminum evaporator coil failure. Any cleaners that contain corrosive chemicals including, but not limited to, chlorine and hydroxides, should not be used. NOTE: Ensure coils are rinsed well after use of any chemical cleaners. CAUTION TO AVOID THE RISK OF EQUIPMENT DAMAGE OR FIRE, INSTALL THE SAME AMPERAGE BREAKER OR FUSE AS YOU ARE REPLACING. IF THE CIRCUIT BREAKER OR DUSE SHOULD OPEN AGAIN WITHIN THIRTY DAYS, CONTACT A QUALIFIED SERVICER TO CORRECT THE PROBLEM. IF YOU REPEATEDLY RESET THE BREAKER OR REPLACE THE FUSE WITHOUT HAVING THE PROBLEM CORRECTED, YOU RUN THE RISK OF SEVERE EQUIPMENT DAMAGE. BEFORE YOU CALL YOUR SERVICER • Check the thermostat to confirm that it is properly set. • Wait 15 minutes. Some devices in the outdoor unit or in programmable thermostats will prevent compressor operation for awhile, and then reset automatically. Also, some power companies will install devices which shut off air conditioners for several minutes on hot days. If you wait several minutes, the unit may begin operation on its own. • Check the electrical panel for tripped circuit breakers or failed fuses. Reset the circuit breakers or replace fuses as necessary. • Check the disconnect switch near the indoor furnace or blower to confirm that it is closed. • Check for obstructions on the outdoor unit. Confirm that it has not been covered on the sides or the top. Remove any obstruction that can be safely removed. If the unit is covered with dirt or debris, call a qualified servicer to clean it. • Check for blockage of the indoor air inlets and outlets. Confirm that they are open and have not been blocked by objects (rugs, curtains or furniture). • Check the filter. If it is dirty, clean or replace it. • Listen for any unusual noise(s), other than normal operating noise, that might be coming from the outdoor unit. If you hear unusual noise(s) coming from the unit, call a qualified servicer. 26","THIS PAGE LEFT BLANK INTENTIONALLY. 27","CUSTOMER FEEDBACK We are very interested in all product comments. Please fill out the feedback form on one of the following links: Daikin Products: (https://daikincomfort.com/contact-us) Goodman® Brand Products: (http://www.goodmanmfg.com/about/contact-us). Amana® Brand Products: (http://www.amana-hac.com/about-us/contact-us). You can also scan the QR code on the right for the product brand you purchased to be directed to the feedback page. DAIKIN GOODMAN® BRAND AMANA® BRAND PRODUCT REGISTRATION Thank you for your recent purchase. Though not required to get the protection of the standard warranty, registering your product is a relatively short process, and entitles you to additional warranty protection, except that failure by California and Quebec residents to register their product does not diminish their warranty rights. For Product Registration, please register as follows: Daikin Products: (https://daikincomfort.com/owner-support/product-registration). Goodman® Brand products: (https://www.goodmanmfg.com/product-registration). Amana® Brand products: (http://www.amana-hac.com/product-registration). You can also scan the QR code on the right for the product brand you purchased to be directed to the Product Registration page. DAIKIN GOODMAN® BRAND AMANA® BRAND 28"]}