{"v":1,"file":"daikin-brc1e73-navigation-service-manual.pdf","pages":["SiUS721424EB Service Manual Navigation Remote Controller (Wired Remote Controller) BRC1E73","SiUS721424EB Navigation Remote Controller (Wired Remote Controller) BRC1E73 1. Introduction ................................................................................................ iii 1.1 Safety Precautions .......................................................................................iii Part 1 Remote Controller ................................................................. 1 1. Features ...................................................................................................... 2 1.1 Selectable Screen Display ........................................................................... 2 1.2 Functions...................................................................................................... 3 1.3 Dimensions................................................................................................... 4 2. Button Locations and Descriptions..............................................................5 3. Names and Functions of the Liquid Crystal Display.................................... 7 4. Mode Access Operation............................................................................10 5. Basic Screen Operation ............................................................................12 Part 2 Main Menu ........................................................................... 13 1. Main Menu List..........................................................................................14 2. Details for Each Menu Item.......................................................................16 2.1 Airflow Direction ......................................................................................... 16 2.2 Individual Airflow Direction ......................................................................... 18 2.3 Ventilation................................................................................................... 20 2.4 Schedule .................................................................................................... 22 2.5 Off Timer .................................................................................................... 27 2.6 Filter Auto Clean......................................................................................... 29 2.7 Maintenance Information............................................................................ 32 2.8 Configuration .............................................................................................. 33 2.9 Current Settings ......................................................................................... 36 2.10 Clock & Calendar ....................................................................................... 37 2.11 Daylight Saving Time ................................................................................. 39 2.12 Language ................................................................................................... 41 2.13 Reset Filter Indicator .................................................................................. 42 Part 3 Service Settings .................................................................. 43 1. Service Settings Menu List........................................................................44 2. Details for Each Menu Item.......................................................................45 2.1 Test Operation............................................................................................ 45 2.2 Maintenance Contact ................................................................................. 46 i Table of Contents","SiUS721424EB 2.3 Field Settings.............................................................................................. 47 2.4 Energy Saving Options............................................................................... 50 2.5 Prohibit Function ........................................................................................ 54 2.6 Min Setpoints Differential ........................................................................... 56 2.7 Group Address ........................................................................................... 57 2.8 Indoor Unit AIRNET Address ..................................................................... 61 2.9 Outdoor Unit AIRNET Address................................................................... 62 2.10 Error History ............................................................................................... 63 2.11 Indoor Unit Status....................................................................................... 64 2.12 Outdoor Unit Status.................................................................................... 65 2.13 Forced Fan ON........................................................................................... 65 2.14 Switch Main Sub Controller ........................................................................ 66 2.15 Filter Indicator............................................................................................. 66 2.16 Test Filter Auto Clean................................................................................. 67 2.17 Brush / Filter Ind. ........................................................................................ 67 2.18 Disable Filter Auto Clean............................................................................ 68 Part 4 Maintenance Menu .............................................................. 69 1. Maintenance Menu List .............................................................................70 2. Details for Each Menu Item.......................................................................72 2.1 Model Name ............................................................................................... 72 2.2 Operation Hours ......................................................................................... 73 2.3 Indoor Unit Status....................................................................................... 74 2.4 Outdoor Unit Status.................................................................................... 75 2.5 Forced Defrost............................................................................................ 76 2.6 Error Display............................................................................................... 77 2.7 Swap Unit No. ............................................................................................ 78 2.8 Addressed Sensor Value............................................................................ 79 Part 5 Troubleshooting .................................................................. 80 1. Checking Error Codes...............................................................................81 Table of Contents ii","Introduction SiUS721424EB 1. Introduction 1.1 Safety Precautions Read the safety precautions attentively for the correct use of the product.  The precautions described herein are classified as WARNING and CAUTION. They both contain important information regarding safety. Be sure to observe all precautions without fail. Note: A “note” provides information that is not indispensable, but may nevertheless be valuable to the reader, such as tips and tricks. Warning Failure to follow these instructions properly may result in personal injury or loss of life. Caution Failure to observe these instructions properly may result in property damage or personal injury, which may be serious depending on the circumstances.  The following pictograms are used in this manual. Never do. Always follow the instructions given. Be sure to ground the unit. Absolutely keep wet hands away. Absolutely keep water and moisture away. 1.1.1 About Remote Controller Warning  Do not install the remote controller by yourself. Improper installation may result in electric shocks or fire. Consult your Daikin dealer.  Do not modify or repair the remote controller. This may result in electric shocks or fire. Consult your Daikin dealer.  Do not relocate or reinstall the remote controller by yourself. Improper installation may result in electric shocks or fire. Consult your Daikin dealer.  Do not use flammable materials (e.g., hairspray or insecticide) near the product. Do not clean the product with organic solvents such as paint thinner. The use of organic solvents may cause crack damage to the product, electric shocks, or fire. iii","SiUS721424EB Caution  Do not play with the unit or its remote controller. Accidental operation by a child may result in impairment of bodily functions and can be harmful to human health.  Never disassemble the remote controller. Touching the interior parts may result in electric shocks or fire. Consult your Daikin dealer or authorized contractor for internal inspections and adjustments.  To avoid electric shocks, do not operate with wet hands. Introduction  Do not wash the remote controller. Doing so may cause electric leakage and result in electric shocks or fire.  Do not leave the remote controller wherever there is a risk of wetting. If water gets into the remote controller there is a risk of electrical leakage and damage to electronic components. 1.1.2 Indoor Unit and Outdoor Unit Warning  Be aware that prolonged, direct exposure to cool or warm air from the air conditioner, or to air that is too cool or too warm can be harmful to your physical condition and health.  Do not place objects, including rods, your fingers, etc., in the air inlet or outlet. Injury may result due to contact with the air conditioner’s high-speed fan blades.  Contact professional personnel about attachment of accessories and be sure to use only accessories specified by the manufacturer. If a defect results from your own workmanship, it may result in water leaks, electric shock or fire.  Do not use the product in an atmosphere contaminated with oil vapor, such as cooking oil or machine oil vapor. Oil vapor may cause crack damage, electric shocks, or fire. iv","Introduction Warning  Do not use the product in places with excessive oily smoke, such as cooking rooms, or in places with flammable gas, corrosive gas, or metal dust. Using the product in such places may cause fire or product failures. SiUS721424EB  Beware of fire in case of refrigerant leakage. If the air conditioner is not operating correctly, i.e. not generating cool or warm air, refrigerant leakage could be the cause. Consult your dealer for assistance. The refrigerant within the air conditioner is safe and normally does not leak. However, in the event of a leakage, contact with a naked burner, heater or cooker may result in generation of noxious gas. Do not use the air conditioner until a qualified service person confirms that the leakage has been repaired.  In the case of using a load breaker provided with a fuse, make sure that the capacity of the fuse is correct. Use of an ordinary conductive wire may cause malfunctions or fire.  Do not start or stop operating the air conditioner with the power supply breaker turned ON or OFF. Otherwise, fire or water leakage may result. Furthermore, the fan will rotate abruptly if power failure compensation is enabled, which may result in injury.  Be sure to earth the unit. Do not earth the unit to a utility pipe, lightning conductor or telephone earth lead. Imperfect earthing may result in electric shocks or fire. A high surge current from lightning or other sources may cause damage to the air conditioner.  When the air conditioner is malfunctioning (giving off a burning odour, etc.) turn OFF power to the unit and contact your local dealer. Continued operation under such circumstances may result in a failure, electric shocks or fire hazards.  Consult your local dealer regarding what to do in case of refrigerant leakage. When the air conditioner is to be installed in a small room, it is necessary to take proper measures so that the amount of any leaked refrigerant does not exceed the concentration limit in the event of a leakage. Otherwise, this may lead to an accident due to oxygen depletion.  Be sure to install an earth leakage breaker. Failure to install an earth leakage breaker may result in electric shocks or fire.  Consult the dealer if the air conditioner submerges owing to a natural disaster, such as a flood or typhoon. Do not operate the air conditioner in that case, or otherwise a malfunction, electric shock, or fire may result.  Be sure to use a dedicated power supply for the air conditioner. The use of any other power supply may cause heat generation, fire, or product failures. v","SiUS721424EB Caution  After prolonged use, check the unit stand and its mounts for damage. If left in a damaged condition, the unit may fall and cause injury.  Do not allow a child to mount on the outdoor unit or avoid placing any object on it. Falling or tumbling may result in injury.  Do not block air inlets nor outlets. Impaired airflow may result in insufficient performance or trouble.  To avoid injury, do not touch the air inlet or aluminium fins of the unit. Introduction  Do not remove the outdoor unit’s fan guard. The guard protects against the unit’s high speed fan, which may cause injury.  Do not place objects that are susceptible to moisture directly beneath the indoor or outdoor units. Under certain conditions, condensation on the main unit or refrigerant pipes, air filter dirt or drain blockage may cause dripping, resulting in fouling or failure of the object concerned.  Do not place water containers (flower vases, etc.) on the unit, as this may result in electric shocks or fire.  Do not use the air conditioner for purposes other than those for which it is intended. Do not use the air conditioner for cooling precision instruments, food, plants, animals or works of art as this may adversely affect the performance, quality and/or longevity of the object concerned.  Do not place appliances that produce naked flames in places exposed to the airflow from the unit as this may impair combustion of the burner.  Do not place heaters directly below the unit, as resulting heat can cause deformation. vi","Introduction vii Caution  Be sure that children, plants or animals are not exposed directly to airflow from the unit, as adverse effects may ensue. SiUS721424EB  Do not put flammable containers, such as spray cans, within 1m from the blow-off mouth. The containers may explode because the warm air output of the indoor or outdoor unit will affect them.  Do not install the air conditioner at any place where there is a danger of flammable gas leakage. In the event of a gas leakage, build-up of gas near the air conditioner may result in fire hazards.  Do not sit or stand on any unstable base at the time of operating or maintaining the air conditioner. The base may topple down and injury may result.  Do not touch the motor at the time of filter replacement. The motor operates at high temperatures and a burn may result.  Do not wash the air conditioner with water, as this may result in electric shocks or fire.  Perform ventilation from time to time. Be careful when using the air conditioner with other heating equipment. Insufficient ventilation may result in oxygen deficiency.  Always stop the operation of the air conditioner and turn OFF the breaker at the time of cleaning. Failure to do so may result in an electric shock or injury.  Do not wash the interior of the indoor and outdoor units by yourself. Always consult your Daikin dealer. The use of an incorrect washing method or incorrect detergent may damage the resin parts of the indoor unit or cause water leakage. Moreover, malfunctions, smoke generation, or ignition may result if the electric parts or motor in the indoor unit are wet with detergent.  Do not place objects in direct proximity of the outdoor unit and do not let leaves and other debris accumulate around the unit. Leaves are a hotbed for small animals which can enter the unit. Once in the unit, such animals can cause malfunctions, smoke or fire when making contact with electrical parts.","SiUS721424EB Caution  Fix the units securely. If the units are not mounted securely, the units may fall or topple and injury may result.  Arrange the drain to ensure complete drainage. If proper drainage from the outdoor drain pipe does not occur during air conditioner operation, there could be a blockage due to dirt and debris build-up in the pipe. This may result in a water leakage from the indoor unit. Under these circumstances, stop air conditioner operation and consult your dealer for assistance. Introduction viii","SiUS721424EB Part 1 Remote Controller 1. Features ...................................................................................................... 2 1.1 Selectable Screen Display ........................................................................... 2 1.2 Functions...................................................................................................... 3 1.3 Dimensions................................................................................................... 4 2. Button Locations and Descriptions..............................................................5 3. Names and Functions of the Liquid Crystal Display.................................... 7 4. Mode Access Operation............................................................................10 5. Basic Screen Operation ............................................................................12 1 Remote Controller","SiUS721424EB 1. Features Features BRC1E73 · Selectable Screen Display ........ 3 types of displays are available; Standard, Detailed and Simple. · Clear Display ............................. Equipped with backlight and large sized character display and buttons. · Stylish........................................ Basic tone is white and arrow keys are located at the center. · Simple Operation....................... Simple operation used with arrow keys and menu-driven method. · Multilingual Display.................... Available for selection of 3 languages to display arbitrarily. · Convenient Features ................. Schedule function and Daylight Saving Time function are improved. 1.1 Selectable Screen Display · Thanks to dot LCD, 3 different displays can be selected to meet various customers. · New Simple display helps the customers to use easily. · In Auto mode, the actual operation mode (Cool or Heat) is newly displayed. Detailed display Standard display Simple display ·Larger room temperature display ·Layout to fill the entire screen CENTRAL MASTER Note: CONTROL , CONTROLLED , and This function is not available are not displayed. Remote Controller 2","Features 1.2 Functions SiUS721424EB Category Basic Functions Convenient Functions Maintenance/Services {: Possible Function Drawing display Operation method Backlight function Clock function (time display) Display selection Keylock function Daylight saving time function Schedule (weekly) timer Model name display Contact dealer display Operation time display Operational data display BRC1E73 Full dot LCD Menu selection { { { ∗1 { { { { ∗2 ∗3 ∗5 { ∗3 ∗4 { ∗2 { ∗2 ∗1 Used for setting Standard Display mode, Detailed Display mode or Simple Display mode. ∗2 Can display for some model only. ∗3 When an error occurs, the error code blinks and the contact address and model names appear. ∗4 The contact address must be registered when the controller is installed. ∗5 For some models, model codes are displayed instead of model names. 3 Remote Controller","SiUS721424EB 1.3 Dimensions Remote Controller · REMOTE CONTROLLER DIMENSIONS UPPER CASE LOWER CASE OPERATION LAMP (GREEN) 1-5/8 3-5/16 NOTE) 1. REMOTE CONTROLLER CORD AND STAPLE ARE NOT ATTACHED. THEY ARE FIELD SUPPLIED PARTS. · SPECIFICATIONS OF CORD TYPE VINYL CORD WITH SHEATH OR CABLE (INSULATED THICKNESS: 1 mm OR MORE) SIZE AWG16 OR AWG18 TOTAL LENGTH 1640 ft. 2. IF THE HOLE SIZE IS TOO LARGE OR THE LOCATION IS NOT PROPER, THE HOLE MAY COME OUT FROM THE REMOTE CONTROLLER. 4-3/4 1-9/16 4-3/4 · INSTALLATION METHOD A EXPOSED CORD STAPLE UPPER OUTLET UPPER CENTER OUTLET 3/4 3/16 × 1/4 OBLONG HOLE 1-1/8 7/8 1-15/16 1-13/16 CORD OUTLET HOLE 3/16 × 9/16 OBLONG HOLE B EMBEDDED CORD 3/4 C EMBEDDED CORD (USE SWITCH BOX) CONDUIT 3/4 3-5/16 3-5/16 1-9/16 LEFT OUTLET 3/4 1-15/16 LOWER CASE PORTION NOTE)2 THROUGH HOLE (φ5/16~φ3/8) 1-1/8 1-13/16 SWITCH BOX FOR ONE SWITCH SWITCH BOX FOR TWO SWITCH EX.) KJB111A (OPTIONAL ACCESSORY) EX.) KJB211A (OPTIONAL ACCESSORY) LOWER CASE PORTION 0~3/16 ( ) BETWEEN REMOTE CONTROLLER AND CONTROL BOX SWITCH BOX [FIELD SUPPLIED PART] 3D091305A Features 4","Button Locations and Descriptions 2. Button Locations and Descriptions SiUS721424EB 1. Operation mode selector 11. LCD (with backlight) 4. Scroll up 5. Scroll down 6. Scroll right 7. Scroll left 9. Operation lamp 8. Select On/Off 3. Menu/OK 10. Cancel NOTE 2. Fan speed control Functions other than basic operation items (i.e., On/Off, Operation Mode, Fan Speed, and Setpoints) are set from the menu screens.  Never install the remote controller in places exposed to direct sunlight or the LCD will be damaged.  Never pull or twist the remote controller cord or the remote controller may be damaged.  Never use objects with sharp ends to press the buttons on the remote controller or damage may result. 1. Operation mode selector  Press this button to select the operation mode of your preference. ∗ Available modes vary with the indoor unit model. 2. Fan speed control  Press this button to select the fan speed of your preference. ∗ Available fan speeds vary with the indoor unit model. 3. Menu/OK  Used to enter the main menu.  Used to enter the selected item. 4. Scroll up S  Used to increase the setpoint.  The item above the current selection will be highlighted. (The highlighted items will be scrolled continuously when the button is pressed continuously.)  Used to change the selected item. 5 Remote Controller","SiUS721424EB Button Locations and Descriptions 5. Scroll down T  Used to decrease the setpoint.  The item below the current selection will be highlighted. (The highlighted items will be scrolled continuously when the button is pressed continuously.)  Used to change the selected item. 6. Scroll right X  Used to highlight the next item on the right-hand side.  Items are scrolled through in the right-hand direction. 7. Scroll left W  Used to highlight the next item on the left-hand side.  Items are scrolled through in the left-hand direction. 8. Select On/Off  Press to start the unit(s).  Press this button again to stop the system. 9. Operation lamp  This lamp is lit solid green during normal operation.  This lamp blinks if an error occurs. 10. Cancel  Used to return to the previous screen. 11.LCD (with backlight)  The backlight will be illuminated for approximately 30 seconds by pressing any button.  If two remote controllers are used to control a single indoor unit, whichever controller is accessed first will have backlight functionality at that time. Maintaining the Unit and LCD Display Ɣ Wipe the LCD and surface of the remote controller with a dry cloth when they become dirty. Ɣ If the dirt on the surface cannot be removed, soak the cloth in neutral detergent diluted with water, squeeze the cloth tightly, and clean the surface. Wipe the surface with a dry cloth. Note Ɣ Do not use any paint thinner, organic solvent, or strong acid. Remote Controller 6","Names and Functions of the Liquid Crystal Display SiUS721424EB 3. Names and Functions of the Liquid Crystal Display  Three variations of the display mode (Standard, Detailed, and Simple) are available.  Standard display is set by default.  Detailed and Simple displays may be selected in the main menu. Standard display 10. Changeover controlled by the master indoor unit 9. Under centralized control 1. Operation mode 2. Fan Speed 6. Ventilation <Standard display example> 11. Setback 8. ( ) Schedule 7. ( ) Key Lock 3. Setpoints 4. Standby for Defrost/Hot start 5. Message Detailed display  Airflow direction, clock, and selectable items appear on the Detailed display screen in addition to the items appearing on Standard display. 12. Airflow Direction (Displayed only when the indoor unit is turned on.) 13. Current Day/Time (12/24 hour time display) 14. Selectable Display Item No Fan speed display (With no fan speed control function) No Airflow Direction display (With no airflow direction settings) <Detailed display example 1> <Detailed display example 2> No Clock display (When the clock has not been set yet) 15. ( ) Unable to schedule No Selectable Display Item (With no selectable display item selected) 7 Remote Controller","SiUS721424EB Simple display 1. Operation mode Names and Functions of the Liquid Crystal Display 14. Selectable Display item 3. Setpoints 2. Fan speed <Simple display example> 11. Setback 4. Standby for Defrost/Hot start Note for all display modes  Depending on the field settings, while the indoor unit is stopped, OFF may be displayed instead of the operation mode and/or the setpoint may not be displayed. 1. Operation mode  Used to display the current operation mode: Cool, Heat, Vent, Fan, Dry or Auto.  In Auto mode, the actual operation mode (Cool or Heat) will be also displayed.  Operation mode cannot be changed when OFF is displayed. Operation mode can be changed after starting operation. 2. Fan Speed  Used to display the fan speed that is set for the indoor unit.  The fan speed will not be displayed if the connected model does not have fan speed control functionality. 3. Setpoints  Used to display the setpoint for the indoor unit.  Use the Celsius/Fahrenheit item in the main menu to select the temperature unit (Celsius or Fahrenheit). 4. Standby for Defrost/Hot start “ STANDBY ” If ventilation icon is displayed in this field:  Indicates that an Energy Recovery Ventilator (ERV) is connected. For details, refer to the Operation Manual of the ERV. 5. Message The following messages may be displayed. “This function is not available”  Displayed for a few seconds when an Operation button is pressed and the indoor unit does not provide the corresponding function.  In a remote control group, the message will not appear if at least one of the indoor units provides the corresponding function. “Error: Push Menu button” “Warning: Push Menu button”  Displayed if an error or warning is detected. “Time to clean filter” “Time to clean element” “Time to clean filter & element”  Displayed as a reminder when it is time to clean the filter and/or element. Remote Controller 8","Names and Functions of the Liquid Crystal Display SiUS721424EB 6. Ventilation  Displayed when an Energy Recovery Ventilator is connected.  Ventilation Mode icon “AUTO ERV, ERV, BYPASS ” These icons indicate the current ventilation mode (ERV only).  Air Purify icon “ AIR PURIFY ” This icon indicates that the air purifying unit (Optional) is in operation. 7. Key Lock  Displayed when the key lock is set. 8. Schedule  Displayed if the Schedule or Off timer is enabled. 9. Under Centralized control “ CENTRAL CONTROL ”  Displayed if the system is under the management of a multi-zone controller (Optional) and operation of the system through the remote controller is limited. 10.Changeover controlled by the master indoor unit “ MASTER CONTROLLED ” (VRV only)  Displayed when another indoor unit on the system has the authority to change the operation mode between cool and heat. 11. Setback “ SETBACK ”  The setback icon flashes when the unit is turned on by the setback control. 12.Airflow Direction “ ”  Displayed when the airflow direction and swing are set.  If the connected indoor unit model does not include oscillating louvers this item will not be displayed. 13.Current Day/Time (12/24 hour display)  Displayed if the clock is set.  If the clock is not set, “ -- : -- ” will be displayed.  12 hour format is displayed by default.  Select 12/24 hour display option in the main menu under Clock & Calendar. 14.Selectable Display Item  Room temperature is selected by default. 15. Unable to Schedule  Displayed when the clock needs to be set.  The schedule function will not work unless the clock is set. 9 Remote Controller","SiUS721424EB Mode Access Operation 4. Mode Access Operation On power-up, the message “Checking the connection. Please standby.” will be displayed on the remote controller screen temporarily and then the basic screen will be displayed. To access a mode from the basic screen, refer to the figure below. When any of the operation buttons is pressed, the backlight will come on and remain lit for about 30 seconds. Be sure to press a button while the backlight is on. Main Menu 1/3 Airflow Direction Individual Airflow Direction Ventilation Schedule Off Timer Celsius / Fahrenheit Setting <Basic Screen> • Operation mode changeover • Fan speed control • Menu display • Confirmation of each setting • On • Off • Cancel • Operation lamp Main Menu screen Press \"Menu/OK\" button once. Press \"Cancel\" button once. <Main Menu> • Reset Filter Indicator • Airflow Direction • Individual Airflow Direction • Ventilation • Schedule • Off Timer • Celsius / Fahrenheit • Filter Auto Clean • Maintenance Information • Configuration • Current Settings • Clock & Calendar • Daylight Saving Time • Language Press \"Cancel\" button for 4 seconds or more. Press \"Cancel\" button once. Basic screen Press \"Cancel\" button for 4 seconds or more. Press \"Cancel\" button once. Service Settings screen <Service Settings> • Test Operation • Maintenance Contact • Field Settings • Energy Saving Options • Prohibit Function • Min Setpoints Differential • Group Address • Indoor unit AirNet Address • Outdoor unit AirNet Address • Error History • Indoor Unit Status • Outdoor Unit Status • Forced Fan ON • Switch Main Sub Controller • Filter Indicator • Test Filter Auto Clean • Brush / Filter Ind. • Disable Filter Auto Clean Remote Controller Maintenance Menu screen <Maintenance Menu> • Model Name • Operation Hours • Indoor Unit Status • Outdoor Unit Status • Forced Defrost • Error Display • Swap Unit No. • Addressed Sensor Value 10","Mode Access Operation SiUS721424EB Display when an error or warning occurs (1) When an error occurs: The Operation lamp (green) will start to flash. The message “Error: Push Menu button” will be displayed at the bottom of the screen. → Press the “Menu/OK” button to see the error details. (2) When a warning occurs: The Operation lamp (green) will remain on. The message “Warning: Push Menu button” will be displayed at the bottom of the screen. → Press the “Menu/OK” button to see the warning details.  Contact your Daikin dealer in the following cases. Operation 1 Cool Set to 74F Error : Push Menu button Ɣ If an error occurs, either one of the following items will ﬂash in the basic screen. Error: Push Menu button ∗The Operation lamp will ﬂash. ∗For Simple display, the message is not displayed, and only the Operation lamp ﬂashes. Warning: Push Menu button ∗The Operation lamp will not ﬂash. ∗For Simple display, the message is not displayed, and the Operation lamp does not ﬂash, either. Ɣ Press Menu/OK button. Operation lamp 2 Error Code: A1 Contact Info 0123-456-7890 Indoor Model Outdoor Model ---/000 ---/000 Ɣ The error code will ﬂash and the service contact and model name or code may be displayed. Ɣ Notify your Daikin dealer of the Error code and model name or code. 11 Remote Controller","SiUS721424EB Basic Screen Operation 5. Basic Screen Operation On power-up, the basic screen will be displayed. The following operations can be performed directly from the basic screen. Item 1. Start operation 2. Stop operation 3. Switch between operation modes 4. Change the fan speed mode 5. Change the set temperature 6. Access To select the each mode Main Menu To select the Service settings mode To select the Maintenance Menu mode Operation Procedures Press the “On/Off” button. The Operation lamp (green) will come on and the unit will start operating. Press the “On/Off” button while the unit is operating. The Operation lamp (green) will go out and the unit will stop. Each time the “Operation mode selector” button is pressed, the operation mode will change, in the order shown below: (1) Fan → (2) Dry (∗) → (3) Auto (∗) → (4) Cooling → (5) Heating (∗) → (6) Ventilation/Purifying (∗) → (7) Ventilation (∗) → (8) Purifying (∗) → Return to (1). The operation modes marked with an ∗ are not displayed if the system is not equipped to perform the corresponding function. Each time the “Fan speed control” button is pressed, the fan speed will change, in the order shown below: (1) Low → (2) Medium (∗) → (3) High → (4) Auto The fan speed mode marked with an ∗ is not displayed if the system is not equipped to perform this function. Use the “S/T(Up/Down)” buttons to set the desired temperature. Press the “Menu/OK” button once to access the Main Menu. Press and hold the “Cancel” button for 4 seconds or more to access the Service Settings mode. While in the Service Settings mode, press and hold the “Cancel” button for 4 seconds. Remote Controller 12","SiUS721424EB Part 2 Main Menu 1. Main Menu List..........................................................................................14 2. Details for Each Menu Item.......................................................................16 2.1 Airflow Direction ......................................................................................... 16 2.2 Individual Airflow Direction ......................................................................... 18 2.3 Ventilation................................................................................................... 20 2.4 Schedule .................................................................................................... 22 2.5 Off Timer .................................................................................................... 27 2.6 Filter Auto Clean......................................................................................... 29 2.7 Maintenance Information............................................................................ 32 2.8 Configuration .............................................................................................. 33 2.9 Current Settings ......................................................................................... 36 2.10 Clock & Calendar ....................................................................................... 37 2.11 Daylight Saving Time ................................................................................. 39 2.12 Language ................................................................................................... 41 2.13 Reset Filter Indicator .................................................................................. 42 13 Main Menu","SiUS721424EB Main Menu List 1. Main Menu List Use the following steps to access the Main Menu from the basic screen. Pressing the “Cancel” button while the Main Menu screen is displayed takes you back to the basic screen. Basic screen is displayed. Press \"Menu/OK\" button. Press \"Cancel\" button. Main Menu is displayed. Basic screen Main Menu 1/3 Airflow Direction Individual Airflow Direction Ventilation Schedule Off Timer Celsius / Fahrenheit Setting Main Menu screen  Main menu list Menu item Airflow Direction (This function is not available on all indoor unit models.) Individual Airflow Direction (depends on indoor unit model) Ventilation Ventilation operation settings for Energy Recovery Ventilator Louver Setting Louver Setting List Reset All Louvers Position Ventilation Mode Ventilation Rate Schedule Daily Patterns Settings Off Timer Celsius / Fahrenheit Filter Auto Clean Maintenance Information Description Used to configure airflow direction settings.  The airflow direction louver is automatically operated up and down (left and right).  The fixed airflow directions are configurable for five positions. Set the airflow direction individually for each of the 4 louvers.  Maximum 16 units (unit 0 to 15). Setting table for louver. Reset all louvers to factory default setting. Used to set “Auto”, “ERV”, or “Bypass”. Used to set “Low” or “High”.  Day settings are selected from four patterns, i.e., “7Days”, “Weekday/Sat/Sun”, “Weekday/Weekend”, and “Everyday”.  Set the startup time and operation stop time. ON: Startup time, cooling and heating temperature setpoints can be configured. OFF: Operation stop time, cooling and heating setback temperature setpoints can be configured. ( --: Indicates that the setback function is disabled for this time period. ) _: Indicates that the temperature setpoint and setback temperature setpoint for this time period is not specified. The last active setpoint will be utilized.  Up to five actions can be set for each day. Used to set the run-time for the indoor unit using this controller.  Possible to set in 10 minutes increments from 30 to 180 minutes.  Used to select whether temperature values will be displayed in Celsius or Fahrenheit. Set the time when the filter needs to be automatically cleaned. For the detailed operation refer to the Operation Manual of the self cleaning decoration panel. Used to display maintenance information. Main Menu 14","Main Menu List SiUS721424EB Menu item Description Configuration Draft Prevention (Only available with occupant sensor installed indoor unit models) Draft prevention function can be enabled or disabled. When enabled, the occupant sensor will adjust the louver’s position to prevent air blowing directly on an occupant. Contrast Adjustment Used to make LCD contrast adjustment. Display Current Settings Used to set the display mode.  Standard, Detailed, or Simple display  Detailed and Simple displays provide the selectable display item among Room Temp, System, None or Outside Air Temp.  Used to display a list of current settings for available items. Clock & Calendar Date & time Used to configure date and time settings and corrections.  The default time display is 12H.  The clock will maintain accuracy to within ±30 seconds per month.  If there is a power failure for a period not exceeding 48 hours, the clock will continue working with the built-in backup power supply. 12H/24H Clock The time can be displayed in either a 12 hour or a 24 hour format. Daylight Saving Time Used to adjust the clock in observance of Daylight Saving Time. Language The display language can be selected from English, Français, or Español. Note: Available setting items vary with the indoor unit model. Sub Remote Controller Menu Items If two remote controllers are connected to a single indoor unit, the following menu items are not set in the sub remote controller. In this case, the following items should be configured in the main remote controller.  Individual Airflow Direction  Schedule  Off timer  Setback  Draft Prevention Indoor unit Outdoor unit Two remote controllers in control 15 Main Menu","SiUS721424EB Details for Each Menu Item 2. Details for Each Menu Item This section provides information about how to use each item in the Main Menu. 2.1 Airflow Direction  Configuring Airflow direction Operation 1 Main Menu 1/3 Airflow Direction Individual Airflow Direction Ventilation Schedule Off Timer Celsius / Fahrenheit Setting Ɣ Display the main menu screen. Ɣ Press buttons to select Airﬂow Direction and press Menu/OK button. 2 Airflow Direction Position 0 Setting Airflow Direction Swing Setting Airﬂow direction setting (up/down) Airflow Direction Swing Setting Airﬂow direction setting (left/right) (1) Adjusting method when there is single airﬂow direction. Ɣ Select the desired airﬂow direction from Position 0 , Position 1 , Position 2 , Position 3 , Position 4 , Swing or Auto using buttons. Ɣ Press Menu/OK button to conﬁrm the settings and to return to the basic screen. Note Ɣ The airﬂow directions appear on the screen as follows: 0 1 2 3 4 Up/down direction 0 4 1 2 3 Left/right direction 0 : Position 0 1 : Position 1 2 : Position 2 3 : Position 3 4 : Position 4 Notice These operations and screens are examples of single airﬂow direction type indoor units. 3 Airflow Direction Louver1 Position 0 Louver2 Position 0 Setting When front/back direction is selected Airflow Direction Louver1 Position 0 Louver2 Position 0 Setting When left/right direction is selected (2) Adjusting method for selecting dual airﬂow directions. Ɣ Press buttons, to select front/back or left/right direction setting. Notice These operation and screen are example of dual airﬂow directions type indoor unit (Single ﬂow cassette model). Main Menu 16","Details for Each Menu Item 4 Airflow Direction Louver1 Position 0 Louver2 Position 0 Setting Airflow Direction Louver1 Swing Louver2 Position 0 Setting Airflow Direction Louver1 Swing Louver2 Swing Ɣ Select the desired airﬂow direction from Position 0 , Position 1 , Position 2 , Position 3 , Position 4 , Swing or Auto using buttons. Ɣ Selecting Swing will cause the airﬂow direction louver to swing position 0 to 4. Ɣ Setting Auto is not available when left/ right direction is selected. Ɣ Press Menu/OK button to conﬁrm the settings and return to the basic screen. Setting 5 Cool Fri 11: 03A Room Set to Ɣ If dual airﬂow directions are set, then the dual airﬂow direction icons are displayed 74F 74F in the basic screen. Basic screen (Detailed display) SiUS721424EB 17 Main Menu","SiUS721424EB Details for Each Menu Item 2.2 Individual Airflow Direction  Louver Setting Operation 1 Main Menu 1/3 Airflow Direction Individual Airflow Direction Ventilation Schedule Off Timer Celsius / Fahrenheit Setting Ɣ Display the main menu screen. Ɣ Select Individual Airﬂow Direction and press Menu/OK button. 2 Individual Airflow Direction Louver Setting Louver Setting List Reset All Louvers Position Setting Ɣ Select Louver Setting and press Menu/OK button. 3 Louver Setting Outlet Unit 0 Outletmark Direction No Ind Set Setting Ɣ Use buttons to select the unit and outlet mark. Ɣ Maximum 16 units for each group (unit 0 to 15) may be selected. Note In case of four outlets (cassette type), you can control each one of the four louvers individually (the following marks are beside each air outlet: Ƒ, ƑƑ, ƑƑƑ, ƑƑƑƑ). 4 Louver Setting Outlet Unit 0 Outletmark Direction No Ind Set Setting Ɣ Press button to select the airﬂow direction. Ɣ Use buttons to change the airﬂow direction to the following: No Ind Set , Position 0 , Position 1 , Position 2 , Position 3 , Position 4 , Swing or Blocked . No Ind Set : No Individual Louver Setting. Blocked : Individual airﬂow is blocked. Ɣ Press Menu/OK button to conﬁrm the settings and to return to the basic screen. 5 Cool Fri 11: 03A Room Set to Ɣ If individual airﬂow direction is set, then the individual airﬂow direction icon is 74F 74F displayed in the basic screen. Basic screen (Detailed display) Main Menu 18","Details for Each Menu Item  Louver Setting List Operation 1 Individual Airflow Direction Louver Setting Louver Setting List Reset All Louvers Position Setting Ɣ Display the individual airﬂow direction screen. Ɣ Press buttons to select Louver Setting List and press Menu/OK button. 2 Louver Setting List Unit 0 Outletmark Direction Position 0 Position 0 Position 0 Position 0 Indiv. OFF OFF OFF OFF Ɣ A table shows the current settings. Press buttons to go to the next unit. Ɣ Press Cancel button to return to the previous menu. SiUS721424EB  Reset All Louvers Position Operation 1 Individual Airflow Direction Louver Setting Louver Setting List Reset All Louvers Position Setting Ɣ Display the individual airﬂow direction screen. Ɣ Press buttons to select Reset All Louvers Position and press Menu/OK button. 2 Reset All Louvers Position Clear individual airflow setting? Yes No Setting Ɣ Press buttons to select Yes . Ɣ Press Menu/OK button to conﬁrm the reset and to return to the basic screen. Operational Details and Functions There are two types of airﬂow direction settings. Airﬂow direction swing Airﬂow direction The louvers automatically oscillate up and down. Indoor unit You can select from one of ﬁve ﬁxed directions. (This has no relation to the angle of the louvers.) Indoor unit (Automatic swing) (Automatic swing) (Desired position) (Desired position) Movement of airﬂow direction louver Under the operating conditions shown above, airﬂow direction is controlled automatically. Actual operation may be different than what is displayed on the remote controller. 19 Main Menu","SiUS721424EB Details for Each Menu Item 2.3 Ventilation  Ventilation screen display properties Operation 1 Main Menu 1/3 Airflow Direction Individual Airflow Direction Ventilation Schedule Off Timer Celsius / Fahrenheit Setting Ventilation Ventilation Rate Ventilation Mode Setting Ɣ Display the main menu screen. Ɣ Press buttons to select Ventilation on the main menu screen. (For models with no ventilation function, Ventilation will not be displayed on the main menu screen.) Press Menu/OK button to display the ventilation screen.  Changing the ventilation rate Operation 1 Ventilation Ventilation Rate Ventilation Mode Setting Ɣ Navigate to the ventilation screen (see above). Ɣ Press buttons to select Ventilation Rate on the ventilation screen. Press Menu/OK button to display the ventilation rate screen. 2 Ventilation Ventilation Rate High Ɣ Press buttons to toggle between the Low and High settings. Setting 3 ƔSelecting and conﬁrming the desired ventilation rate will take you back to the basic screen. (Pressing Cancel button takes you back to the previous screen without changing the ventilation rate.) Main Menu 20","Details for Each Menu Item  Changing the ventilation mode Operation 1 Ventilation Ventilation Rate Ventilation Mode Setting Ɣ Display the ventilation screen. Ɣ Press buttons to select Ventilation Mode on the ventilation screen. Press Menu/OK button to display the ventilation mode screen. 2 Ventilation Ventilation Mode Auto Setting Ɣ Pressing buttons cycles through the settings in the order shown below. Auto ERV Bypass ∗Only modes that can be set are displayed. 3 Cool AUTO ERV Return Set to 74F Setting Ɣ Selecting and conﬁrming the desired ventilation mode will take you back to the basic screen. (Pressing Cancel button takes you back to the previous screen without changing the ventilation mode. ) SiUS721424EB \\ Ventilation Mode Auto mode ERV mode Bypass mode Using information from the indoor unit (cool, heat, fan, and setpoint) and the energy recovery ventilator unit (indoor and outdoor temperatures), the ventilation mode is automatically changed between ERV and Bypass. Outside air is passed through the ERV core and is supplied to the conditioned space. Outside air is supplied to the conditioned space without passing through the ERV core. 21 Main Menu","SiUS721424EB Details for Each Menu Item 2.4 Schedule  Setting the schedule Operation The schedule will disappear when a multi-zone controller is connected, but can be re-enabled by field setting. 1 Main Menu 1/3 Airflow Direction Individual Airflow Direction Ventilation Schedule Off Timer Celsius / Fahrenheit Setting Ɣ Display the main menu screen. Ɣ Press buttons to select Schedule . Press Menu/OK button to display the schedule screen. Schedule Clock has not been set. Would you like to set it now? Yes No Setting Date & Time Year 2015 Month 1 Day 1 Thursday 12:00A Setting 2 Schedule Enable/Disable Daily Patterns Settings Setting Ɣ Before setting the schedule, the clock must be set. Ɣ If the clock has not been set, a screen like the one on the left will appear. Press buttons to select Yes and press Menu/OK button. Ɣ The date & time screen will appear. Ɣ Set the current year, month, day, and time. ∗ Refer to section 2.10 Clock & Calendar. Ɣ Press buttons to select the desired function on the schedule screen and press Menu/OK button. Main Menu 22","Details for Each Menu Item  Daily Patterns Operation 1 Schedule Enable/Disable Daily Patterns Settings Setting 2/2 Ɣ The schedule screen will appear. Ɣ Press buttons to select Daily Patterns on the schedule screen. The daily patterns screen will appear when Menu/OK button is pressed. 2 Schedule Daily Patterns 7 Days Setting 3 Schedule Save the settings? Yes No Setting Ɣ Press buttons to select 7 Days , Weekday/Sat/Sun , Weekday/Weekend or Everyday on the daily patterns screen. The conﬁrmation screen will appear when Menu/OK button is pressed. Ɣ Press buttons to select Yes on the conﬁrmation screen. Pressing Menu/OK button enters the daily patterns in the schedule and takes you back to the main menu screen. SiUS721424EB 23 Main Menu","SiUS721424EB  Settings Operation 1 Schedule Enable/Disable Daily Patterns Settings Setting Details for Each Menu Item 2/2 Ɣ The schedule screen will appear. Ɣ Press buttons to select Settings on the schedule screen. The settings screen will appear when Menu/OK button is pressed. 2 Schedule Time Mon – – :– – – – :– – – – :– – – – :– – – – :– – Act Cool –– – –– – –– – –– – –– – Setting Heat – – – – – Ɣ Press buttons to select the day to be set. ∗It cannot be selected in the case of EVDY . 3 Schedule Time Act Cool Mon – 6 :00A – – – – – :– – – – – – – :– – – – – – – :– – – – – – – :– – – – – Setting Heat – – – – – Schedule Time Act Cool Mon – 6 :00A – – – – – :– – – – – – – :– – – – – – – :– – – – – – – :– – – – – Setting Heat – – – – – Ɣ Input the time for the selected day. Ɣ Press buttons to move the highlighted item and press buttons to input the desired operation start time. Each press of buttons moves the numbers by 1 hour or 1 minute. 4 Schedule Time Act Cool Mon – 6 :00A – – – – – :– – – – – – – :– – – – – – – :– – – – – – – :– – – – – Setting Heat – – – – – Schedule Time Act Cool Mon – 6 :00A ON 90F – – :– – – – – – – :– – – – – – – :– – – – – – – :– – – – – Setting Heat 60F – – – – Ɣ Press buttons to move the highlighted item and press buttons to conﬁgure ON/OFF/-- settings. --, ON, or OFF changes in sequence when buttons are pressed. ON: Temperature setpoints can be conﬁgured. OFF: Setback temperature setpoints can be conﬁgured. – –: Temperature setpoints and setback temperature setpoints become disabled. Schedule Time Act Cool Mon – 6 :00A ON 75F – 8 :00A OFF – – F – – :– – – – – – – :– – – – – – – :– – – – – Setting Heat 70F – – – – Ɣ Cooling and heating temperature setpoints for both ON and OFF (Setback) are conﬁgured. _: Indicates that the temperature setpoint and setback temperature setpoint for this time period are not speciﬁed. The last active setpoint will be utilized. --: Indicates that the setback function is disabled for this time period. Main Menu 24","Details for Each Menu Item 5 Schedule Time Act Cool Mon – 6 :00A ON 75F – 8 :00A OFF 85F – 5 :30P ON 75F 1 0 :00P – – – – – :– – – – – Setting Heat 70F 50F 70F – – Schedule Time Act Cool Mon – 6 :00A ON 75F – 8 :00A OFF 85F – 5 :30P ON 75F 1 0 :00P OFF 82F – – :– – – – – Setting Heat 70F 50F 70F 62F – A maximum of ﬁve actions per day can be set. Ɣ Press Menu/OK button when settings for each day are completed. The conﬁrmation screen will appear. To copy the settings for the previous day, press Mode button so that the existing settings will be copied. Example: The contents for Monday are copied by pressing Mode button after selecting Tuesday. Schedule Time Act Cool Tue – 6 :00A ON 75F – 8 :00A OFF 85F – 5 :30P ON 75F 1 0 :00P OFF 82F – – :– – – – – Setting Heat 70F 50F 70F 62F – 6 Schedule Save the settings? Yes No Setting Ɣ Press buttons to select Yes on the conﬁrmation screen. Pressing Menu/OK button conﬁrms the settings for each day and takes you back to the basic screen. SiUS721424EB 25 Main Menu","SiUS721424EB Details for Each Menu Item Enabling or disabling the schedule Operation 1 Schedule Enable/Disable Daily Patterns Settings Setting Ɣ Display the schedule screen. Ɣ Press EXWWRQV WR VHOHFW (QDEOH 'LVDEOH RQ WKH VFKHGXOH VFUHHQ 3UHVV 0HQX 2. EXWWRQ WR GLVSOD\\ WKH HQDEOH GLVDEOH VFUHHQ 2 Schedule Enable/Disable Disable Setting Ɣ Press buttons to select Enable or Disable on the enable/disable screen. Press Menu/OK button after selecting the item. The conﬁrmation screen is displayed. 3 Schedule Save the settings? Yes No Setting Ɣ Press buttons to select Yes on the conﬁrmation screen. Pressing Menu/OK button conﬁrms the enable/disable setting for the schedule and takes you back to the basic screen. Main Menu 26","Details for Each Menu Item 2.5 Off Timer  Configuring and Confirming the Off Timer settings Operation 1 Main Menu 1/3 Airflow Direction Individual Airflow Direction Ventilation Schedule Off Timer Celsius / Fahrenheit Setting Ɣ Display the main menu screen. Ɣ Press buttons to select the Off Timer on the main menu screen. Press Menu/OK button to display the off timer screen. SiUS721424EB 2 Off Timer Enable/Disable Settings Setting 1/2 Ɣ Press buttons to select Settings on the off timer screen. Press Menu/OK button to display the conﬁguration screen. 3 Off Timer After you turn on the unit, it will automatically turn off in 60 minutes. Setting 4 Off Timer Save the settings? Yes No Setting Ɣ Use buttons to set the time from operation start until the unit automatically stops. Selections can be made in increments of 10 minutes from 30 to 180 minutes. Holding down the button causes the number to change continuously. Ɣ Select the desired time and press Menu/ OK button. The conﬁrmation screen will appear. Ɣ Press button to select Yes on the conﬁrmation screen. Pressing Menu/OK button conﬁrms the off timer and takes you back to the basic screen. 27 Main Menu","SiUS721424EB Details for Each Menu Item Enabling or disabling the off timer Operation 1 Off Timer Enable/Disable Settings Setting 1/2 Ɣ Navigate to the off timer screen. Ɣ Press buttons to select Enable/Disable on the off timer screen. Press Menu/OK button to display the enable/disable screen. 2 Off Timer Enable/Disable Disable Setting 3 Off Timer Save the settings? Yes No Setting Ɣ Press buttons to select Enable or Disable on the enable/disable screen. Press Menu/OK button after selecting the item. Then the conﬁrmation screen is displayed. Ɣ Press button to select Yes on the conﬁrmation screen. Pressing Menu/OK button conﬁrms the enable/disable for the off timer and takes you back to the basic screen. Main Menu 28","Details for Each Menu Item SiUS721424EB 2.6 Filter Auto Clean  Filter Auto Clean Setting Air conditioning operation of the product will come to a stop while the product is performing filter auto cleaning. Specify the desired period from eight periods. NOTE r 6JG EQTTGEV ENQEM UGVVKPIU CTG PGEGUUCT[ r 6JG RTQFWEV YKNN RGTHQTO HKNVGT CWVQ ENGCPKPI HTQO # VQ # CU HCEVQT[ FGHCWNV KH VJG RGTKQF HQT HKNVGT CWVQ ENGCPKPI KU PQV URGEKHKGF r 6JG RTQFWEV YKNN RGTHQTO HKNVGT CWVQ ENGCPKPI CV PQP RTGUETKDGF VKOG KH ENQEM UGVVKPIU CTG PQV OCFG  Method of Specifying Start Time Operation Method 1 Main Menu 2/3 r &KURNC[ VJG OCKP OGPW UETGGP Filter Auto Clean Maintenance Information %QPƂIWTCVKQP Current Settings r 2ress DWVVQPU VQ UGNGEV VJG (KNVGT #WVQ %NGCP QP VJG OCKP OGPW UETGGP CPF Rress /GPW 1- DWVVQP Clock & Calendar Daylight Saving Time Setting 2 Filter Auto Clean Clock has not been set. Would you like to set it now? Yes No Setting Date & Time Year 2015 Month 1 Day 1 Thursday 12:00A Setting","%NQEM UGVVKPIU CTG TGSWKTGF VQ UGV VJG UVCTV VKOG QH HKNVGT CWVQ ENGCPKPI r +H VJG ENQEM JCU PQV DGGP UGV C UETGGP NKMG VJG QPG QP VJG NGHV YKNN CRRGCT 2TGUU DWVVQPU VQ UGNGEV ;GU CPF RTGUU /GPW 1- DWVVQP 5GV VJG EWTTGPV [GCT OQPVJ FC[ CPF VKOG 2EFER TO SECTION #LOCK #ALENDAR 29 Main Menu","SiUS721424EB Details for Each Menu Item 3 Filter Auto Clean Filter Auto Clean 12:00A– 3:00A Setting 4 Filter Auto Clean Save the settings? Yes No Setting r 6JG RGTKQF YKNN EJCPIG YJGPGXGT DWVVQPU CTG Rressed KP VJG %NQEM UGVVKPI UETGGP HQT HKNVGT CWVQ ENGCPKPI #s # #s # #s # #s P Ps P Ps P Ps P Ps # 5GNGEV VJG FGUKTGF RGTKQF HTQO VJG QPGU FKURNC[GF r 2ress /GPW 1- DWVVQP 6JG UGVVKPIU EQPHKTOCVKQP UETGGP YKNN CRRGCT r 2ress DWVVQP VQ UGNGEV ;GU QP VJG UGVVKPIU EQPHKTOCVKQP UETGGP 2ress /GPW 1- DWVVQP VQ UGV VJG HKNVGT CWVQ ENGCP CPF TGVWTP VQ VJG DCUKE UETGGP NOTE 6JG HKNVGT CWVQ ENGCP HWPEVKQP VCMGU CTQWPF OKPWVGU 'ZGEWVKQP QH VJG ENGCPKPI HWPEVKQP CNYC[U FWTKPI VJG UEJGFWNGF VKOG UNQV QH VQ JQWTU YKNN UVCTV CU UQQP CU RQUUKDNG EQPUKFGTKPI VJG HQNNQYKPI EQPFKVKQPU r FWTKPI VJG HKTUV JQWT VJG ENGCPKPI HWPEVKQP YKNN QPN[ DG RGTHQTOGF FWTKPI VJGTOQUVCV 1(( KPVGTXCNU QT YJGP VJG WPKV KU PQV QRGTCVKPI r FWTKPI VJG UGEQPF JQWT UCOG EQPFKVKQP CU FWTKPI HKTUV JQWT QT YJGP EQQNKPI QT JGCVKPI FGOCPF KU TCVJGT NQY r FWTKPI VJG VJKTF JQWT VJG WPKV HQTEGU GZGEWVKQP QH VJG ENGCPKPI HWPEVKQP GXGP YJGP VJG WPKV KU QRGTCVKPI #HVGT EQORNGVKQP QH VJG ENGCPKPI HWPEVKQP VJG WPKV YKNN UVCTV PQTOCN QRGTCVKQP CICKP 6JG WPKV YKNN VT[ VQ RGTHQTO VJG ENGCPKPI HWPEVKQP FWTKPI VJG PGZV UEJGFWNGF VKOG UNQV QH JQWTU KP ECUG KV YCU PQV GZGEWVGF +H VJG WPKV KP ECUG QH 848 EQWNF PQV RGTHQTO VJG ENGCPKPI HWPEVKQP CHVGT GNCRUG QH EQPUGEWVKXG UEJGFWNGF VKOG slots of 3 hours, error code AH09 displays on the remote controller. The error code remains displayed as long as the function is not completed, but the unit can operate normally at all times.  Filter Auto-Cleaning 6JG RTQFWEV JCU VJG HQNNQYKPI VYQ QRGTCVKQP OQFGU CP[ QPG QH YJKEJ ECP DG UGV HQT HKNVGT CWVQ ENGCPKPI Operation mode 5EJGFWNGF VKOGT QRGTCVKQP #WVQ EQPVTQN QRGTCVKQP Description 2GTHQTOU HKNVGT CWVQ ENGCPKPI FWTKPI VJG FGUKIPCVGF RGTKQF UGNGEVGF HTQO GKIJV RGTKQFU (CEVQT[ FGHCWNV UGVVKPI # # 2GTHQTOU HKNVGT CWVQ ENGCPKPI CEEQTFKPI VQ VJG EQPVTQN TGHGTGPEG Clock setting Availability for designating time to start filter autocleaning QT Main Menu 30","Details for Each Menu Item SiUS721424EB PREPARATION r 6Q FGUKIPCVG C RGTKQF HQT HKNVGT CWVQ ENGCPKPI CXQKF UGNGEVKPI VJG RGTKQFU QH VKOG YJGP VJG RTQFWEV KU KP CKT EQPFKVKQPKPI QRGTCVKQP CU OWEJ CU RQUUKDNG +H VJG RGTKQF HQT HKNVGT CWVQ ENGCPKPI QXGTNCRU YKVJ VJCV HQT VJG CKT EQPFKVKQPKPI QRGTCVKQP QH VJG RTQFWEV VJG RTQFWEV OC[ UVQR CKT EQPFKVKQPKPI HQTEKDN[ CPF UVCTV HKNVGT CWVQ ENGCPKPI r +H VJG OGUUCIG pSet clock from menuq CRRGCTU OCMG ENQEM UGVVKPIU CICKP UQ VJCV VJG HKNVGT CWVQ ENGCPKPI YKNN DG RGTHQTOGF FWTKPI VJG FGUKIPCVGF RGTKQF NOTE","6JG RTQFWEV YKNN DG UGV VQ CWVQ EQPVTQN QRGTCVKQP OQFG WPNGUU ENQEM UGVVKPIU CTG OCFG CICKP KH VJG ENQEM KU TGUGV HQT UQOG TGCUQP G I PQ RQYGT KU UWRRNKGF VQ VJG RTQFWEV HQT |JQWTU QT NQPIGT r 6JG RTQFWEV OC[ IGPGTCVG C NKVVNG PQKUG YJGP VJG HKNVGT TQVCVGU QT VJG FWUV KU UETCRGF YKVJ VJG DTWUJ r 6JG HCP TQVCVGU CWVQOCVKECNN[ FWTKPI HKNVGT CWVQ ENGCPKPI  Resetting Dust Collection Sign Operation Method 1 Auto Cool Set to Cool 83F Heat 63F Collect dust $CUKE UETGGP r 9JGP VJG VKOG HQT EQNNGEVKPI FWUV HTQO VJG FWUV DQZ EQOGU VJG FWUV EQNNGEVKQP OGUUCIGU p%QNNGEV FWUV q CPF p2WUJ /GPW $WVVQP q YKNN CRRGCT CNVGTPCVGN[ QP VJG NQYGT RCTV QH VJG DCUKE UETGGP r #V VJG VKOG QH VJKU UVCVG Rress VJG /GPW 1- DWVVQP QP VJG DCUKE UETGGP 2 Dust Collection Method Setting r #P KNNWUVTCVKQP QH XCEWWOKPI FWUV HTQO VJG FWUV EQNNGEVKQP KPNGV YKNN CRRGCT r #HVGT WPFGTUVCPFKPI VJG OGVJQF QH FWUV EQNNGEVKQP Rress VJG /GPW 1- DWVVQP CV VJG VKOG QH VJKU UVCVG 3 Dust Collection Method Dust collected? Yes No Setting Auto Cool Set to Cool 83F Heat 63F r #HVGT XCEWWOKPI VJG FWUV KP VJG FWUV DQZ Rress DWVVQPU QP VJG EQNNGEVKQP EQPHKTOCVKQP UETGGP CPF UGNGEV ;GU r 2ress VJG /GPW 1- DWVVQP VQ TGUGV VJG FWUV EQNNGEVKQP UKIP r 6JG OGUUCIGU p%QNNGEV FWUV q CPF p2WUJ /GPW $WVVQP q CRRGCTKPI CNVGTPCVGN[ QP VJG DCUKE UETGGP YKNN FKUCRRGCT","+H VJG FWUV KP VJG FWUV DQZ KU PQV XCEWWOGF CV CNN QT RTQRGTN[ VJG FWUV EQNNGEVKQP UKIP YKNN CRRGCT UQQP 31 Main Menu","SiUS721424EB Details for Each Menu Item 2.7 Maintenance Information  Displaying service contact and model information Operation 1 Main Menu 2/3 Ɣ Display the main menu screen. Filter Auto Clean Maintenance Information Configuration Current Settings Clock & Calendar Ɣ Press buttons to select Daylight Saving Time Setting Maintenance Information on the main menu screen and press Menu/OK button. 2 Maintenance Information Contact Info 0123-456-7890 Indoor Model Outdoor Model ---/000 ---/000 Ɣ The phone number for the contact is displayed at the top of the screen. (If it has not yet been entered, it will not be displayed.) Ɣ The model information of the indoor and outdoor units for your product will be displayed on the bottom of the screen. (For some models the product code may be displayed. ) ∗The model name will not be displayed if the indoor unit PCB has been replaced. ∗Error code history may also be displayed. If the operation lamp is not ﬂashing, the unit is working properly. The error code history is no longer displayed if you press On/Off button for more than 4 seconds. Main Menu 32","Details for Each Menu Item 2.8 Configuration  Draft Prevention Operation 1 Main Menu 2/3 Ɣ Display the main menu screen. Filter Auto Clean Maintenance Information Configuration Current Settings Clock & Calendar Ɣ Press buttons to select Daylight Saving Time Setting Conﬁguration and press Menu/OK button. 2 Configuration Draft Prevention Contrast Adjustment Display Setting Ɣ Press buttons to select Draft Prevention and press Menu/OK button. 3 Draft Prevention Enable/Disable Disable Setting Ɣ Press buttons to select Enable or Disable . Ɣ The conﬁrmation screen will appear when Menu/OK button is pressed. 4 Draft Prevention Save the settings? Yes No Setting Ɣ Press buttons to select Yes . Ɣ Press Menu/OK button to conﬁrm the settings and to return to the basic screen. SiUS721424EB 33 Main Menu","SiUS721424EB Details for Each Menu Item  Contrast Adjustment Operation 1 Configuration Draft Prevention Contrast Adjustment Display Setting Ɣ Navigate to the conﬁguration screen. Ɣ Press buttons to select Contrast Adjustment on the conﬁguration screen. Press Menu/OK button to display the contrast adjustment screen. 2 Contrast Adjustment Dark Light Setting Ɣ On the contrast adjustment screen press buttons until you reach the desired contrast. After setting, press Menu/OK button and return to the basic screen.  Display Display Mode Operation 1 Configuration Draft Prevention Contrast Adjustment Display Setting Ɣ Navigate to the conﬁguration screen. Ɣ Press buttons to select Display on the conﬁguration screen. Press Menu/OK button to display the display screen. 2 Display Display Mode Display Item Standard Room Setting Ɣ Press buttons to select Display Mode on the display screen. Press Menu/OK button to display the display mode screen. 3 Display Display Mode Standard Setting Ɣ Press buttons to select Standard , Detailed or Simple on the display screen. Ɣ Press Menu/OK button to conﬁrm the settings and return to the basic screen. ∗Refer to Display Item to change the selectable display item for Detailed and Simple display modes. Main Menu 34","Details for Each Menu Item Display Item Operation 1 Display Display Mode Display Item Standard Room Setting Ɣ Navigate to the display screen. Ɣ Press buttons to select Display Item on the display screen. Press Menu/OK button to display the display item screen. SiUS721424EB 2 Display Display Item Room Temp Setting Ɣ Pressing buttons displays the following. Room Temp ∗ System ∗ Outside Air Temp None ∗Some models may not display these items even if they are selected. Ɣ Be sure to read the following notes regarding display of room temperature and outdoor air temperature. Room Temp .......... The temperature at the remote controller. The temperature that is detected may be affected by the location of the remote controller. Outside Air Temp .......... The temperature at the outdoor unit. The temperature that is detected may be affected by factors such as the location of the unit (for example, if it is in direct sunlight) and unit operation during defrosting. Ɣ After setting, press Menu/OK button to conﬁrm settings and return to the basic screen. 35 Main Menu","SiUS721424EB 2.9 Current Settings  Confirming the current settings Operation 1 Main Menu 2/3 Ɣ Display the main menu screen. Filter Auto Clean Maintenance Information Configuration Current Settings Clock & Calendar Ɣ Press buttons to select Daylight Saving Time Setting Current Settings on the main menu screen and press Menu/OK button. Details for Each Menu Item 2 Current Setting Airflow Direction Ventilation Rate Ventilation Mode Schedule Off Timer Display Mode 1/2 Swing Low Auto Enable Disable Standard Ɣ A list showing the current setting status will appear. Press buttons to go to the next item. Ɣ Pressing Cancel button takes you back to the main menu screen. Display items Airﬂow Direction Ventilation Rate Ventilation Mode Schedule Off Timer Display Mode Display Item Filter Auto Clean ∗Display items may differ depending on the model. Only the items that can be set are displayed. Main Menu 36","Details for Each Menu Item 2.10 Clock & Calendar  Date & Time Operation 1 Main Menu 2/3 Filter Auto Clean Maintenance Information Configuration Current Settings Clock & Calendar Daylight Saving Time Setting Ɣ Display the main menu screen. Ɣ Press buttons to select Clock & Calendar on the main menu screen. Press Menu/OK button to display the clock & calendar screen. 2 Clock & Calendar Date & Time 12H/24H Clock 01_EN_3P243520-7N.indd 42Setting Ɣ Press buttons to select Date & Time on the clock & calendar screen. Press Menu/OK button to display the date & time screen. SiUS721424EB 11/27/2014 10:34:52 AM 3 Date & Time Year 2015 Month 1 Day 1 Thursday 12:00A Setting Ɣ Select Year with buttons. Change the year with buttons. Holding down the button causes the number to change continuously. 4 Date & Time Year 2016 Month 10 Day 1 Saturday 12:00A Setting Ɣ Select Month with buttons. Change the month with buttons. Holding down the button causes the number to change continuously. 5 Date & Time Year 2016 Month 10 Day 7 Friday 12:00A Setting 6 Date & Time Year 2016 Month 10 Day 7 Friday 12:00A Setting Ɣ Select Day with buttons. Change the day with buttons. Holding down the button causes the number to change continuously. Days of the week change automatically. Ɣ Select Hour with buttons. Change the hour with buttons. Holding down the button causes the number to change continuously. 37 Main Menu","SiUS721424EB Details for Each Menu Item 7 Date & Time Year 2016 Month 10 Day 7 Friday 12:21P Setting 8 Date & Time Save the settings? Yes No Setting Ɣ Select Minute with buttons. Change the minute with buttons. Holding down the button causes the number to change continuously. Ɣ Press Menu/OK button. The conﬁrmation screen will appear. Note: The date can be set between January 1, 2015 and December 31, 2099. Ɣ Press button to select Yes on the conﬁrmation screen. Press Menu/OK button to conﬁrm the clock and return to the basic screen. ∗When setting the schedule, the display returns to the settings screen.  12H/24H CLOCK Operation 1 Clock & Calendar Date & Time 12H/24H Clock Setting Ɣ Display the clock & calendar screen. Ɣ Press buttons to select 12H/24H Clock on the clock & calendar screen. The 12H/24H clock screen will appear when Menu/OK button is pressed. 2 12H/24H Clock 12H Setting By default, the time display is set to the 12H format. Ɣ Press buttons to select 12H 24H on the 12H/24H clock screen. Ɣ The conﬁrmation screen will appear when Menu/OK button is pressed. 3 12H/24H Clock Save the settings? Yes No Setting Ɣ Press buttons to select Yes on the conﬁrmation screen. Pressing Menu/OK button conﬁrms the 12H or 24H and takes you back to the basic screen. Main Menu 38","Details for Each Menu Item 2.11 Daylight Saving Time  How to display Daylight Saving Time Operation 1 Main Menu 2/3 Ɣ Display the main menu screen. Filter Auto Clean Maintenance Information Configuration Current Settings Clock & Calendar Ɣ Press buttons to select Daylight Saving Time on the Daylight Saving Time Setting main menu screen. Press Menu/OK button to display the daylight saving time screen.  Enabling or disabling Daylight Saving Time Operation 1 Daylight Saving Time Enable/Disable DST Dates Setting 1/2 Ɣ Display the daylight saving time screen. Ɣ Press buttons to select Enable/Disable on the daylight saving time screen. Press Menu/OK button to display the enable/disable screen. 2 Daylight Saving Time Enable/Disable Disable Setting Ɣ Press buttons to select Enable or Disable on the enable/disable screen. Ɣ Press Menu/OK button to display the setting conﬁrmation screen. 3 Daylight Saving Time Save the settings? Yes No Setting Ɣ Press buttons to select Yes on the setting conﬁrmation screen. Pressing Menu/OK button conﬁrms the daylight saving time enable/disable setting and takes you back to the basic screen. SiUS721424EB 39 Main Menu","SiUS721424EB Details for Each Menu Item  Setting the date Operation 1 Daylight Saving Time Enable/Disable DST Dates Setting 1/2 Ɣ Display the daylight saving time screen. Ɣ Press buttons to select DST Dates on the daylight saving time screen. Press Menu/OK button to display the duration setting screen. 2 Daylight Saving Time Start March 2nd Sunday End November 1st Sunday Setting Daylight Saving Time Start March 2nd Sunday End November 1st Sunday Setting Ɣ Press buttons to select the start month and the end month. Ɣ Press buttons to select a week. Press buttons to select the start week and the end week. Ɣ After setting the Start and End dates, press Menu/OK button to display the setting conﬁrmation screen. 3 Daylight Saving Time Save the settings? Yes No Setting Ɣ Press buttons to select Yes on the setting conﬁrmation screen. Pressing Menu/OK button conﬁrms the Daylight Saving Time settings and takes you back to the basic screen. When Daylight Saving Time is enabled When the time in the remote controller reaches 2:00 a.m. on the speciﬁed start date, the clock is automatically set forward by one hour. When the time in the remote controller reaches 2:00 a.m. on the end date, the clock is automatically set back by one hour. Main Menu 40","Details for Each Menu Item 2.12 Language  Selectable Languages Operation 1 Main Menu Language Setting 3/3 Ɣ Display the main menu screen. Ɣ Press buttons to select Language on the main menu screen and press Menu/OK button. 2 Language English Setting Ɣ Press buttons to select the preferred language on the language screen. English/Français/Español are available. Ɣ Press Menu/OK button to conﬁrm the settings and return to the basic screen. SiUS721424EB 41 Main Menu","SiUS721424EB 2.13 Reset Filter Indicator Details for Each Menu Item Operation 1 Cool Set to 74F Time to clean filter Ɣ When it is time to clean or replace the ﬁlter, one of the following messages will be displayed on the bottom of the basic screen. Time to clean ﬁlter Time to clean ﬁlter & element Time to clean element ∗This is not displayed when Simple display is set. Ɣ Wash, clean, or replace the ﬁlter or element. For details, refer to the operation manual supplied with the indoor unit. 2 ƔReset the ﬁlter indicator when the ﬁlter or element is cleaned or replaced. Ɣ Press Menu/OK button. The main menu screen will be displayed. 3 Main Menu 1/3 Reset Filter Indicator Airflow Direction Individual Airflow Direction Ventilation Schedule Off Timer Setting Ɣ Press buttons to select Reset Filter Indicator on the main menu screen and press Menu/OK button. Cool Set to 74F Ɣ The displayed message “Time to clean filter” is no longer displayed on the basic screen when the ﬁlter sign is reset. Main Menu 42","SiUS721424EB Part 3 Service Settings 1. Service Settings Menu List........................................................................44 2. Details for Each Menu Item.......................................................................45 2.1 Test Operation............................................................................................ 45 2.2 Maintenance Contact ................................................................................. 46 2.3 Field Settings.............................................................................................. 47 2.4 Energy Saving Options............................................................................... 50 2.5 Prohibit Function ........................................................................................ 54 2.6 Min Setpoints Differential ........................................................................... 56 2.7 Group Address ........................................................................................... 57 2.8 Indoor Unit AIRNET Address ..................................................................... 61 2.9 Outdoor Unit AIRNET Address................................................................... 62 2.10 Error History ............................................................................................... 63 2.11 Indoor Unit Status....................................................................................... 64 2.12 Outdoor Unit Status.................................................................................... 65 2.13 Forced Fan ON........................................................................................... 65 2.14 Switch Main Sub Controller ........................................................................ 66 2.15 Filter Indicator............................................................................................. 66 2.16 Test Filter Auto Clean................................................................................. 67 2.17 Brush / Filter Ind. ........................................................................................ 67 2.18 Disable Filter Auto Clean............................................................................ 68 43 Service Settings","SiUS721424EB Service Settings Menu List 1. Service Settings Menu List The remote controller allows you to change the settings for individual functions of a whole system or individual indoor/outdoor units. It can also provide various display functions. Follow the steps below to use the setting and display functions. Basic screen is displayed. Press \"Cancel\" button once. Press and hold \"Cancel\" button for 4 seconds or more. Service settings menu is displayed. Select an item from Service settings menu and press \"Menu/OK\" button. Item 2 is Press \"Cancel\" button. displayed. Select the desired item from the \"Item 2\" sub menu, and press \"Menu/OK\" button. Item 3 is Press \"Cancel\" button. displayed.  Service Settings Menu List Service settings menu 2.1 Test Operation 2.2 Maintenance Contact 2.3 Field Settings 2.4 Energy Saving Options 2.5 Prohibit Function 2.6 Min Setpoints Differential 2.7 Group Address 2.8 Indoor unit AirNet Address 2.9 Outdoor unit AirNet Address 2.10 Error History 2.11 Indoor Unit Status 2.12 Outdoor Unit Status 2.13 Forced Fan ON 2.14 Switch Main Sub Controller 2.15 Filter Indicator 2.16 Test Filter Auto Clean 2.17 Brush/Filter Ind. 2.18 Disable Filter Auto Clean Item 2 Item 3 None Maintenance Contact Indoor Unit No., Mode No., First Code No., Second Code No. Setpoint Range Limitation Setback Configuration Auto-setback by Sensor Auto-off by Sensor Prohibit Buttons Prohibit Mode Temperature Group Address (Group) Group Address (Unit) —, 0 to 9 (in order) Temperature Recovery Differential Enable/Disable, Settings Enable/Disable, Auto-off in (hours) Up/Dwn, Left, Right, On/Off, Mode, Fan Speed Fan, Cool, Heat, Auto, Dry, Vent Clean Unit No., Address Set RC Error History Indoor unit Error History Unit No., Th temperature Unit No., Th temperature Unit No. Unit No., Error, Date, Time Unit No., Error, Date, Time Service Settings 44","Details for Each Menu Item SiUS721424EB 2. Details for Each Menu Item 2.1 Test Operation The following procedure allows you to start a test operation. \"Test operation\" will be displayed at the bottom of the screen when the test operation function is ON. Test operation starts when the “On/Off” button is pressed within 10 seconds after the test operation is turned ON. An error code will be displayed at the bottom of the screen if an error has occurred during the test operation. After the test operation is complete, be sure to turn the test operation function back OFF. <Turning the test operation function ON> Basic screen is displayed. Press and hold \"Cancel\" button for 4 seconds or more. Press \"Cancel\" button. Service settings menu is displayed. Select \"Test operation\" and press \"Menu/OK\" button. Basic screen is displayed. To start a test operation, press the \"On/Off\" button within 10 seconds after this screen is displayed. \"Test operation\" will be displayed An error code will also be displayed if an error has occurred. <Turning the test operation function OFF> Basic screen is displayed. Press and hold \"Cancel\" button for 4 seconds or more. Press \"Cancel\" button. Service settings menu is displayed. Select \"Test operation\" and press \"Menu/OK\" button. Basic screen is displayed. \"Test operation\" will disappear. ∗ The test operation function will turn OFF automatically 30 minutes after it is turned ON. 45 Service Settings","SiUS721424EB Details for Each Menu Item 2.2 Maintenance Contact The contact phone numbers to call when service is necessary can be registered. (Accessing the Main Menu allows you to view the registered contact information.) Basic screen is displayed. Select \"Yes\" and press \"Menu/OK\" button. Press Press and \"Cancel\" hold \"Cancel\" button button for 4 once. seconds or more Select \"Maintenance contact\" and press Service \"Menu/OK\" button. settings menu is displayed. Press \"Cancel\" button. Item 2 is displayed. Select the desired contact and press \"Menu/OK\" button. Press \"Cancel\" button. Confirmation screen is displayed. Enter the relevant phone number using the \"S/T (Up/Down)\" buttons, and then press \"Menu/OK\" button. Item 3 is displayed. Service settings menu Maintenance Contact Item 2 None Maintenance Contact Item 3 —, 0 to 9 (in order) Service Settings 46","Details for Each Menu Item SiUS721424EB 2.3 Field Settings The menu item \"Field Settings\" is especially convenient when specifying multiple settings for a given mode, or when checking the current settings. <Individual setting for indoor units> Basic screen is displayed. Press Press and hold \"Cancel\" \"Cancel\" button button for 4 seconds once. or more. Select \"Field Settings\" and then press Service \"Menu/OK\" button. settings menu is displayed. Press \"Cancel\" button once. Select \"Yes\" and press \"Menu/OK\" button. Confirmation screen is displayed. Select each relevant \"Second Code No.\" and press \"Menu/OK\" button. Mode No. set (∗1) Second Code Select the indoor unit No. using the \"S/T (Up/Down)\" buttons, and then press \"WX\" button. No. set First Code No. Second Code No. ∗1: Selecting any Mode number from 20 to 29 allows you to set field settings per indoor unit. 47 Service Settings","SiUS721424EB <Group batch setting> Details for Each Menu Item Basic screen is displayed. Select \"Yes\" and press \"Menu/OK\" button. Press Press and hold \"Cancel\" \"Cancel\" button button for 4 seconds once. or more. Select \"Field Settings\" and then press Service \"Menu/OK\" button. settings menu is displayed. Press \"Cancel\" button once. Mode No. set (∗2) Select the mode No. using the \"S/T (Up/Down)\" buttons, and then press \"WX\" button. Confirmation screen is displayed. Select each relevant \"Second Code No.\" and press \"Menu/OK\" button. Second Code No. set (∗3) First Code No. Second Code No. ∗2: When any Mode number from 10 to 19 is selected, all the Second Code No. that can be set will be displayed with an asterisk (∗). Replace each ∗ mark with the desired number. ∗3: When \"-\" is displayed for a particular Second Code No., that number is not available for setting. Service Settings 48","Details for Each Menu Item <Remote controller setting> SiUS721424EB Basic screen is displayed. Select \"Yes\" and press \"Menu/OK\" button. Press Press and hold \"Cancel\" \"Cancel\" button button for 4 seconds once. or more. Select \"Field Settings\" and then press Service \"Menu/OK\" button. settings menu is displayed. Press \"Cancel\" button once. Mode No. set Select the mode No. using the \"S/T (Up/Down)\" buttons, and then press \"WX\" button. Confirmation screen is displayed. Select each relevant \"Second Code No.\" and press \"Menu/OK\" button. Second Code No. set 49 Service Settings","SiUS721424EB Details for Each Menu Item 2.4 Energy Saving Options The remote controller can limit the settable temperature range and set the temperature at which setback function stops operating. The set temperature range may be disabled when centralized control equipment is connected. Service settings menu Energy Saving Options Item 2 Setpoint Range Limitation Setback Configuration Auto-setback by Sensor Auto-off by Sensor Item 3 Temperature Recovery Differential Enable/Disable, Settings Enable/Disable, Auto-off in (hours) 2.4.1 Setpoint Range Limitation Basic screen is displayed. Select \"Yes\" and press \"Menu/OK\" button. Press Press and \"Cancel\" hold \"Cancel\" button button for 4 once. seconds or more. Select \"Energy Saving Options\" and press Service \"Menu/OK\" button. settings menu is displayed. Press \"Cancel\" button. Item 2 is displayed. Select \"Setpoint Range Limitation\" and press \"Menu/OK\" button. Press \"Cancel\" button. Confirmation screen is displayed. Select the temperature using the \"S/T (Up/Down)\" buttons, and then press \"Menu/OK\" button. Item 3 is displayed. 62 90 60 Service Settings 50","Details for Each Menu Item 2.4.2 Setback Configuration SiUS721424EB Basic screen is displayed. Select \"Yes\" and press \"Menu/OK\" button. Press Press and \"Cancel\" hold \"Cancel\" button button for 4 once. seconds or more. Select \"Energy Saving Options\" and press Service \"Menu/OK\" button. settings menu is displayed. Press \"Cancel\" button. Item 2 is displayed. Select \"Setback Configuration\" and press \"Menu/OK\" button. Press \"Cancel\" button. Confirmation screen is displayed. Select the temperature using the \"S/T (Up/Down)\" buttons, and then press \"Menu/OK\" button. Item 3 is displayed. 51 Service Settings","SiUS721424EB 2.4.3 Auto-setback by Sensor Details for Each Menu Item Basic screen is displayed. Select \"Yes\" and press \"Menu/OK\" button. Press Press and \"Cancel\" hold \"Cancel\" button button for 4 once. seconds or Select \"Energy Saving more. Options\" and press \"Menu/OK\" button. Service settings menu is displayed. button. Press \"Cancel\" Item 2 is displayed. Select \"Auto-setback by Sensor\" and press \"Menu/OK\" button. Item 3 is Press \"Cancel\" displayed. button. Confirmation screen is displayed. Select Enable or Disable with \"S/T (Up/Down)\" buttons, and press \"Menu/OK\" button. Press \"Menu/OK\" button. Press \"Cancel\" button. Press \"Menu/OK\" button. Press \"Cancel\" button. Select an item and set the values, then press \"Menu/OK\" button. Service Settings 52","Details for Each Menu Item 2.4.4 Auto-off by Sensor SiUS721424EB Basic screen is displayed. Select \"Yes\" and press \"Menu/OK\" button. Press Press and \"Cancel\" hold \"Cancel\" button button for 4 once. seconds or more. Select \"Energy Saving Options\" and press Service \"Menu/OK\" button. settings menu is displayed. Press \"Cancel\" button. Item 2 is displayed. Select \"Auto-off by Sensor\" and press \"Menu/OK\" button. Press \"Cancel\" button. Confirmation screen is displayed. Select Enable or Disable and set hours for auto-off using the \"S/T (Up/Down)\" buttons, and then press \"Menu/OK\" button. Item 3 is displayed. 53 Service Settings","SiUS721424EB 2.5 Prohibit Function This function prevents the user from operating buttons. Buttons can be enabled or disabled individually. 2.5.1 Setting method <Prohibit buttons> Details for Each Menu Item Basic screen is displayed. Press Press and hold \"Cancel\" \"Cancel\" button button for 4 seconds once. or more. Select \"Prohibit Function\" and then Service press \"Menu/OK\" button. settings menu is displayed. Press \"Cancel\" button once. Select \"Yes\" and press \"Menu/OK\" button. Confirmation screen is displayed. Item 2 is displayed. Select \"Prohibit Buttons\" and then press \"Menu/OK\" button. Press \"Cancel\" button. Select the settings using the \"WX\" button and press \"Menu/OK\" button. Item 3 is displayed. ᕃ Enable settings 1. Hold down the “ S ” button while the basic screen is displayed. 2. While still holding down the “ S ” button, press the “Mode”, “Fan Speed”, and “Cancel” buttons at the same time. ᕄ Disable settings 1. Hold down the “ S ” button while the basic screen is ᕄ displayed. 2. While still holding down the “ S ” button, press the “Mode”, ᕃ “Fan Speed”, and “Cancel” buttons at the same time. ᕄ ᕄ Service Settings 54","Details for Each Menu Item <Prohibit mode> SiUS721424EB Basic screen is displayed. Press Press and hold \"Cancel\" \"Cancel\" button button for 4 seconds once. or more. Select \"Prohibit Function\" and then Service press \"Menu/OK\" button. settings menu is displayed. Press \"Cancel\" button once. Select \"Yes\" and press \"Menu/OK\" button. Item 2 is displayed. Select \"Prohibit Mode\" and then press \"Menu/OK\" button. Press \"Cancel\" button. Confirmation screen is displayed. Select the settings using the \"WX\" button and press \"Menu/OK\" button. Item 3 is displayed Service settings menu Prohibit Function Prohibit Buttons Item 2 Prohibit Mode Item 3 Up/Dwn, Left, Right, On/Off, Mode, Fan Speed Fan, Cool, Heat, Auto, Dry, Vent Clean 55 Service Settings","SiUS721424EB Details for Each Menu Item 2.6 Min Setpoints Differential This function defines the minimum difference between the set heating and cooling temperatures. This function is disabled when a centralized remote controller is connected. Basic screen is displayed. Select \"Yes\" and press \"Menu/OK\" button. Press Press and hold \"Cancel\" \"Cancel\" button button for 4 seconds once. or more. Select \"Min Setpoints Differential\" and then Service press \"Menu/OK\" button. settings menu is displayed. Press \"Cancel\" button once. Item 2 is displayed. Select the temperature using the \"S/T (Up/Down)\" buttons and press \"Menu/OK\" button. Confirmation screen is displayed. Service settings menu Min Setpoints Differential Temperature Item 2 Service Settings 56","Details for Each Menu Item 2.7 Group Address 2.7.1 Group Address (Group) <When initializing Group Address> Basic screen is displayed. Press Press and hold \"Cancel\" \"Cancel\" button button for 4 seconds once. or more. Select \"Group Address\" and then press \"Menu/OK\" Service button. settings menu is displayed. Press \"Cancel\" button once. Item 2 is displayed. Press \"Cancel\" button once. Select \"Group Address (Group)\" and then press \"Menu/OK\" button. Item 2 is displayed. Press \"Menu/OK\" button. Select the desired Group Address using the \"S/T (Up/Down)\" buttons, and then press \"Menu/OK\" button. Item 2 is displayed. SiUS721424EB Service settings menu Group Address Item 2 Group Address (Group) Group Address (Unit)  Description This menu is used to make group address setting for centralized control equipment. It is also used to make group address setting via the indoor unit. 57 Service Settings","SiUS721424EB <When changing or canceling Group Address> Basic screen is displayed. Press Press and hold \"Cancel\" \"Cancel\" button button for 4 seconds once. or more. Select \"Group Address\" and then press \"Menu/OK\" Service button. settings menu is displayed. Press \"Cancel\" button once. Item 2 is displayed. Press \"Cancel\" button once. Select \"Group Address (Group)\" and then press \"Menu/OK\" button. Item 2 is displayed. Select the desired Group Address using the \"S/T (Up/Down)\" buttons, and then press \"Menu/OK\" button. Press \"Menu/OK\" button. Item 2 is displayed. Details for Each Menu Item Service Settings 58","Details for Each Menu Item 2.7.2 Group Address (Unit) <When initializing Group Address> Basic screen is displayed. Press Press and hold \"Cancel\" \"Cancel\" button button for 4 seconds once. or more. Select \"Group Address\" and then press \"Menu/OK\" Service button. settings menu is displayed. Press \"Cancel\" button once. Item 2 is displayed. Press \"Cancel\" button once. Select \"Group Address (Unit)\" and then press \"Menu/OK\" button. Item 2 is displayed. Select the desired Unit No. using the \"S/T (Up/Down)\" buttons, and then select Group Address using the \"WX\" buttons. Item 2 is displayed. Press \"Menu/OK\" button. Select the desired Group Address using the \"S/T (Up/Down)\" buttons, and then press \"Menu/OK\" button. Item 2 is displayed. SiUS721424EB 0 1-00 59 Service Settings","SiUS721424EB <When changing or canceling Group Address> Basic screen is displayed. Press Press and hold \"Cancel\" \"Cancel\" button button for 4 seconds once. or more. Select \"Group Address\" and then press \"Menu/OK\" Service button. settings menu is displayed. Press \"Cancel\" button once. Item 2 is displayed. Press \"Cancel\" button once. Select \"Group Address (Unit)\" and then press \"Menu/OK\" button. Item 2 is displayed. Select the desired Unit No. using the \"S/T (Up/Down)\" buttons, and then select Group Address using the \"WX\" buttons, and then press \"Menu/OK\" button. Item 2 is displayed. Press \"Menu/OK\" button. Select the desired Group Address using the \"S/T (Up/Down)\" buttons, and then press \"Menu/OK\" button. Item 2 is displayed. Details for Each Menu Item 0 1-00 Service Settings 60","Details for Each Menu Item SiUS721424EB 2.8 Indoor Unit AIRNET Address <When initializing AIRNET Address> Basic screen is displayed. Press Press and hold \"Cancel\" \"Cancel\" button button for 4 seconds once. or more. Select \"Indoor unit AirNet Address\" and then press Service \"Menu/OK\" button. settings menu is displayed. Press \"Cancel\" button. Item 2 is displayed. Select the desired Unit No. using the \"S/T (Up/Down)\" buttons, and then select AIRNET Address using the \"WX\" buttons. Item 2 is displayed. Select the desired AIRNET Address using the \"S/T (Up/Down)\" buttons, and then press \"Menu/OK\" button. Press \"Menu/OK\" button. Item 2 is displayed. <When changing or canceling AIRNET Address> Basic screen is displayed. Press Press and hold \"Cancel\" \"Cancel\" button button for 4 seconds once. or more. Select \"Indoor unit AirNet Address\" and then press Service \"Menu/OK\" button. settings menu is displayed. Press \"Cancel\" button. Item 2 is displayed. Select the desired Unit No. using the \"S/T (Up/Down)\" buttons, and then select AIRNET Address using the \"WX\" buttons, and then press \"Menu/OK\" button. Item 2 is displayed. Select the desired AIRNET Address using the \"S/T (Up/Down)\" buttons, and then press \"Menu/OK\" button. Press \"Menu/OK\" button. Item 2 is displayed. Service settings menu Indoor unit AirNet Address Item 2 Indoor unit AirNet Address  Description An indoor unit AIRNET address can be set. 61 Service Settings","SiUS721424EB Details for Each Menu Item 2.9 Outdoor Unit AIRNET Address <When initializing AIRNET Address> Basic screen is displayed. Press Press and \"Cancel\" hold \"Cancel\" button button for 4 once. seconds or more. Select \"Outdoor unit AirNet Address\" and then Service press \"Menu/OK\" button. settings menu is displayed. Press \"Cancel\" button. Item 2 is displayed. Select the desired Unit No. using the \"S/T (Up/Down)\" buttons, and then select AIRNET Address using the \"WX\" buttons. Item 2 is displayed. Select the desired AIRNET Address using the \"S/T (Up/Down)\" buttons, and then press \"Menu/OK\" button. Press \"Menu/OK\" button. Item 2 is displayed. <When changing or canceling AIRNET Address> Basic screen is displayed. Press Press and \"Cancel\" hold \"Cancel\" button button for 4 once. seconds or more. Select \"Outdoor unit AirNet Address\" and then press Service \"Menu/OK\" button. settings menu is displayed. Press \"Cancel\" button. Item 2 is displayed. Select the desired Unit No. using the \"S/T (Up/Down)\" buttons, and then select AIRNET Address using the \"WX\" buttons, and then press \"Menu/OK\" button. Item 2 is displayed. Select the desired AIRNET Address using the \"S/T (Up/Down)\" buttons, and then press \"Menu/OK\" button. Press \"Menu/OK\" button. Item 2 is displayed. Service settings menu Outdoor unit AirNet Address Item 2 Outdoor unit AirNet Address  Description An outdoor unit AIRNET address can be set. Service Settings 62","Details for Each Menu Item 2.10 Error History <How to check the remote controller history> Basic screen is displayed. Press \"Cancel\" button Press and hold \"Cancel\" button for 4 seconds or once. more. Select \"Error History\" and press \"Menu/OK\" button. Service setting menu is displayed. Item 2 is Press \"Cancel\" button. displayed. Select \"RC Error History\" and press \"Menu/OK\" button. Press \"Cancel\" button. Item 3 is displayed. SiUS721424EB <How to check the indoor unit history> Basic screen is displayed. Press \"Cancel\" button once. Press and hold \"Cancel\" button for 4 seconds or more. Select \"Error History\" and press \"Menu/OK\" button. Service settings menu is displayed. Press \"Cancel\" button. Item 2 is displayed. Select \"Indoor unit Error History\" and press \"Menu/OK\" button. Press \"Cancel\" button. Item 3 is displayed. Service settings menu Error History Item 2 RC Error History Indoor unit Error History Item 3 Unit, Error, Date, Time Unit No., Error, Date, Time  Description <RC Error History> Up to 10 errors received by the remote controller can be displayed. <Indoor unit Error History> Up to 5 errors from the indoor unit error history can be displayed. 63 Service Settings","SiUS721424EB Details for Each Menu Item 2.11 Indoor Unit Status Basic screen is displayed. Press \"Cancel\" button once. Press and hold \"Cancel\" button for 4 seconds or more. Select \"Indoor Unit Status\" and press Service \"Menu/OK\" button. settings menu is displayed. Press \"Cancel\" button. Item 2 is displayed. Select the desired Unit No. using the \"S/T (Up/Down)\" buttons. The data for Th1 to Th6 will be automatically displayed. Service settings menu Item 2 Indoor Unit Status Unit No., Th1, Th2, Th3, Th4, Th5, Th6  Description Th1: Suction air thermistor Th2: Heat exchanger liquid pipe thermistor Th3: Heat exchanger gas pipe thermistor Th4: Discharge air thermistor Th5: ∗ Th6: ∗ ∗ Thermistor name varies depending on the connected indoor unit. Service Settings 64","Details for Each Menu Item SiUS721424EB 2.12 Outdoor Unit Status Basic screen is displayed. Press \"Cancel\" button once. Press and hold \"Cancel\" button for 4 seconds or more. Select the item you want to check and press Service \"Menu/OK\" button. settings menu is displayed. Press \"Cancel\" button. Item 2 is displayed. Select the desired Unit No. using the \"S/T (Up/Down)\" buttons. The data for Th1 to Th3 will be automatically displayed. Service settings menu Item 2 Outdoor Unit Status Unit No., Th1, Th2, Th3  Description  Th1: ∗ Th2: ∗ Th3: ∗ Th4: ∗ Th5: ∗ Th6: ∗ ∗ Thermistor name varies depending on the connected outdoor unit. 2.13 Forced Fan ON Fans on individual indoor units can be forced ON. Basic screen is displayed. Press Press and \"Cancel\" hold \"Cancel\" button button for 4 once. seconds or more. Select \"Forced Fan ON\" and Service press \"Menu/OK\" button. settings menu is displayed. Press \"Cancel\" button. Item 2 is displayed. Service settings menu Forced Fan ON Unit No. Select the desired Unit No. using the \"S/T (Up/Down)\" buttons. The fan will be forced ON. Item 2 65 Service Settings","SiUS721424EB Details for Each Menu Item 2.14 Switch Main Sub Controller The designation of the main and sub remote controllers can be swapped. Note that this change requires turning the power OFF and then ON again. Basic screen is displayed. Press \"Cancel\" button once. Press and hold \"Cancel\" button for 4 seconds or more. Select \"Switch Main Sub Controller\" Service and press \"Menu/OK\" button. settings menu is displayed. Press \"Cancel\" button. Select \"Main RC\" or \"Sub RC\" using the \"S/T (Up/Down)\" buttons, and then press \"Menu/OK\" button. Item 2 is displayed. Press \"Menu/OK\" button. Item 2 is displayed. Service settings menu Switch Main Sub Controller Main RC Sub RC Item 2 2.15 Filter Indicator Basic screen is displayed. Press \"Cancel\" button once. Press and hold \"Cancel\" button for 4 seconds or more. Service settings menu is displayed. Service settings menu Filter Indicator Sign ON Sign OFF Item 2 Service Settings 66","Details for Each Menu Item 2.16 Test Filter Auto Clean Basic screen is displayed. Press and hold \"Cancel\" button for 4 seconds or more. Press \"Cancel\" button. Service settings menu is displayed. Select \"Test Filter Auto Clean\" and press \"Menu/OK\" button. Basic screen is displayed. SiUS721424EB 2.17 Brush / Filter Ind. Basic screen is displayed. Press \"Cancel\" button once. Press and hold \"Cancel\" button for 4 seconds or more. Service settings menu is displayed. \"AUTO CLN FILTER\" will be displayed. Service settings menu Brush/Filter Ind. Sign ON Sign OFF Item 2 67 Service Settings","SiUS721424EB 2.18 Disable Filter Auto Clean Details for Each Menu Item Basic screen is displayed. Select \"Yes\" and press \"Menu/OK\" button. Press Press and hold \"Cancel\" \"Cancel\" button button for 4 seconds once. or more. Select \"Disable Filter Auto Clean\" and then Service press \"Menu/OK\" button. settings menu is displayed. Press \"Cancel\" button once. Item 2 is displayed. Select the \"Yes\" or \"No\" using the \"S/T (Up/Down)\" buttons and press \"Menu/OK\" button. Confirmation screen is displayed. Service settings menu Disable Filter Auto Clean Yes No Item 2 Service Settings 68","SiUS721424EB Part 4 Maintenance Menu 1. Maintenance Menu List .............................................................................70 2. Details for Each Menu Item.......................................................................72 2.1 Model Name ............................................................................................... 72 2.2 Operation Hours ......................................................................................... 73 2.3 Indoor Unit Status....................................................................................... 74 2.4 Outdoor Unit Status.................................................................................... 75 2.5 Forced Defrost............................................................................................ 76 2.6 Error Display............................................................................................... 77 2.7 Swap Unit No. ............................................................................................ 78 2.8 Addressed Sensor Value............................................................................ 79 69 Maintenance Menu","SiUS721424EB Maintenance Menu List 1. Maintenance Menu List Operating the remote controller allows service data to be acquired and various services to be set. Basic screen is displayed. Press \"Cancel\" button once. Press and hold \"Cancel\" button for 4 seconds or more. Press \"Cancel\" button. Maintenance Menu Service settings menu is displayed. Press and hold \"Cancel\" button for 4 seconds or more. Select the desired item from Maintenance the Maintenance menu, and then press \"Menu/OK\" button. menu is displayed. Press \"Cancel\" button. Item 2 is displayed. Select the desired Unit No. using the \"S/T (Up/Down)\" buttons. The corresponding data will be displayed. Maintenance Menu 2.1 Model Name 2.2 Operation Hours 2.3 Indoor Unit Status Item 2 1. Unit No. 2. Indoor unit 3. Outdoor unit 1. Unit No. 2. Indoor unit operating time 3. Indoor fan operation 4. Indoor unit energized time 5. Outdoor unit operating time 6. Outdoor unit fan 1 operation 7. Outdoor unit fan 2 operation 8. Outdoor comp. 1 operation 9. Outdoor comp. 2 operation 1. Unit No. 2. FAN 3. FLAP 4. Speed 5. EV 6. MP 7. EH 8. Hu 9. TBF Remarks Select the Unit No. you want to check. Select the Unit No. you want to check. All of these are displayed in hours. Select the Unit No. you want to check. Fan tap Swing, fixed Fan speed (rpm) Degree that electronic expansion valve is open (pulse) Drain pump ON/OFF Electric heater ON/OFF Humidifier ON/OFF Anti-freezing control ON/OFF 70","Maintenance Menu List SiUS721424EB Maintenance Menu Item 2 Remarks 2.3 Indoor Unit Status 10.FLOAT 11.T1/T2 12.Unit No. Select the Unit No. you want to check. 13.Th1 Suction air thermistor 14.Th2 Heat exchanger liquid pipe thermistor 15.Th3 Heat exchanger gas pipe thermistor 16.Th4 Discharge air thermistor 17.Th5 ∗ 18.Th6 ∗ 2.4 Outdoor Unit Status 1. Unit No. Select the Unit No. you want to check. 2. FAN step Fan tap 3. COMP Compressor power supply frequency (Hz) 4. EV1 Degree that electronic expansion valve is open (pulse) 5. SV1 Solenoid valve ON/OFF 6. Th1 ∗ 7. Th2 ∗ 8. Th3 ∗ 9. Th4 ∗ 10.Th5 ∗ 11.Th6 ∗ 2.5 Forced Defrost 1. Forced defrost ON Enables the forced defrost operation. 2. Forced defrost OFF Disables the forced defrost operation. 2.6 Error Display 1. Display Error ON Displays the error on the screen. 2. Display Error OFF Displays neither errors nor warnings. 3. Display Warning ON Displays a warning on the screen if an error occurs. 4. Display Warning OFF No warning is displayed. 2.7 Swap Unit No. 1. Current Unit No. A unit No. can be transferred to another. 2.8 Addressed Sensor Value 2. Transfer Unit No. { Unit No.: 0 - 15 { Code 00: 01: 02: 03: 04: 05: 06: 07: 08: 09: { Data Select the Unit No. you want to check. Remote controller thermistor (°F) Suction air thermistor (°F) Heat exchanger liquid pipe thermistor (°F) Heat exchanger gas pipe thermistor (°F) Indoor unit address No. Outdoor unit address No. Branch Selector unit address No. Zone control address No. Cooling/Heating batch address No. Demand/low-noise address No. The corresponding data will be displayed, based on the Unit No. and Code selected. ∗Thermistor name varies depending on the connected indoor or outdoor unit. 71 Maintenance Menu","SiUS721424EB 2. Details for Each Menu Item 2.1 Model Name Details for Each Menu Item Basic screen is displayed. Press \"Cancel\" button once. Press and hold \"Cancel\" button for 4 seconds or more. Press \"Cancel\" button. Service settings menu is displayed. Press and hold \"Cancel\" button for 4 seconds or more. Select \"Model Name\" and press \"Menu/OK\" Maintenance button. menu is displayed. Press \"Cancel\" button. Item 2 is displayed. Select the desired Unit No. using the \"S/T (Up/Down)\" buttons. The corresponding model names of the indoor and outdoor units will be displayed, depending on the Unit No. selected. FCQ18PAVJU RZR18PVJU Maintenance Menu Item 2 Remarks Model Name 1. Unit No. Select the Unit No. you want to check. 2. Indoor unit 3. Outdoor unit Displays the model name. (A model code may be displayed instead, depending on the particular model.) +When the PCB has been replaced for repair or other reasons, the model data will not be displayed. Maintenance Menu 72","Details for Each Menu Item 2.2 Operation Hours SiUS721424EB Basic screen is displayed. Press \"Cancel\" button once. Press and hold \"Cancel\" button for 4 seconds or more. Press \"Cancel\" button. Service settings menu is displayed. Press and hold \"Cancel\" button for 4 seconds or more. Select \"Operation Hours\" and press Maintenance \"Menu/OK\" button. menu is displayed. Press \"Cancel\" button. Item 2 is displayed. Select the desired Unit No. using the \"S/T (Up/Down)\" buttons. The corresponding operating time data will be displayed. Display (1/3) Press the \"WX\" buttons. Display (2/3) Press the \"WX\" buttons. Display (3/3) Maintenance Menu Operation Hours Item 2 1. Unit No. 2. Indoor unit operating time 3. Indoor fan operation 4. Indoor unit energized time 5. Outdoor unit operating time 6. Outdoor unit fan 1 operation 7. Outdoor unit fan 2 operation 8. Outdoor comp. 1 operation 9. Outdoor comp. 2 operation 73 Maintenance Menu","SiUS721424EB 2.3 Indoor Unit Status Details for Each Menu Item Basic screen is displayed. Press \"Cancel\" button once. Press and hold \"Cancel\" button for 4 seconds or more. Press \"Cancel\" button. Service settings menu is displayed. Press and hold \"Cancel\" button for 4 seconds or more. Select \"Indoor Unit Status\" and press Maintenance \"Menu/OK\" button. menu is displayed. Press \"Cancel\" button. Item 2 is displayed. Select the desired Unit No. using the \"S/T (Up/Down)\" buttons. The corresponding indoor status data will be displayed. Display (1/3) Display (3/3) Press the \"W/X\" buttons. Display (2/3) Maintenance Menu Indoor Unit Status 1/3 Indoor Unit Status 2/3 Indoor Unit Status 3/3 Item 2 1. Unit No. 2. FAN 3. FLAP 4. Speed 5. EV 6. MP 7. EH 8. Hu 9. TBF 1. FLOAT 2. T1/T2 1. Unit No. 2. Th1 3. Th2 4. Th3 5. Th4 6. Th5 7. Th6 Remarks Select the Unit No. you want to check. Fan tap Airflow direction selected (swing, P0 to P4) Fan speed (rpm) Degree that electronic expansion valve is open (pulse) Drain pump ON/OFF Electric heater ON/OFF Humidifier ON/OFF Anti-freezing control ON/OFF — — Displays the Unit No. selected. Suction air thermistor Heat exchanger liquid pipe thermistor Heat exchanger gas thermistor Discharge air thermistor ∗ ∗ ∗Thermistor name varies depending on the connected indoor unit. Maintenance Menu 74","Details for Each Menu Item 2.4 Outdoor Unit Status SiUS721424EB Basic screen is displayed. Press \"Cancel\" button once. Press and hold \"Cancel\" button for 4 seconds or more. Press \"Cancel\" button. Service settings menu is displayed. Press and hold \"Cancel\" button for 4 seconds or more. Select \"Outdoor Unit Status\" and press Maintenance \"Menu/OK\" button. menu is displayed. Press \"Cancel\" button. Item 2 is displayed. Select the desired Unit No. using the \"S/T (Up/Down)\" buttons. The corresponding data will be displayed. Display (1/2) Press the \"WX\" buttons. Display (2/2) Maintenance Menu Item 2 Remarks Outdoor Unit Status 1. Unit No. Check the Unit No. you want to check. 2. FAN step Fan tap 3. COMP The unit varies depending on the model connected to the system (e.g. Hz, rps). 4. EV1 Degree that electronic expansion valve is open (pulse) 5. SV1 Solenoid valve ON/OFF 6. Th1 ∗ 7. Th2 ∗ 8. Th3 ∗ 9. Th4 ∗ 10.Th5 ∗ 11.Th6 ∗ ∗Thermistor name varies depending on the connected outdoor unit. 75 Maintenance Menu","SiUS721424EB 2.5 Forced Defrost Details for Each Menu Item Basic screen is displayed. Press \"Cancel\" button once. Press and hold \"Cancel\" button for 4 seconds or more. Press \"Cancel\" button. Service settings menu is displayed. Press and hold \"Cancel\" button for 4 seconds or more. Select \"Forced Defrost\" and press Maintenance \"Menu/OK\" button. menu is displayed. Press \"Cancel\" button. Select \"ON\" or \"OFF\" using the \"S/T (Up/Down)\" buttons, and then press \"Menu/OK\" button. Item 2 is displayed. Maintenance Menu Forced Defrost Item 2 1. Forced Defrost ON 2. Forced Defrost OFF Remarks Enables forced defrost operation. Disables forced defrost operation. Maintenance Menu 76","Details for Each Menu Item 2.6 Error Display SiUS721424EB Basic screen is displayed. Press \"Cancel\" button. Press \"Cancel\" button once. Press and hold \"Cancel\" button for 4 seconds or more. Service settings menu is displayed. Press and hold \"Cancel\" button for 4 seconds or more. Maintenance menu is displayed. Select \"ON\" or \"OFF\" and press \"Menu/OK\" button. \"ON\" or \"OFF\" is displayed. Select \"Display Error\" or \"Display Warning\", and Select \"Error Display\" and press \"Menu/OK\" then press \"Menu/OK\" button. button. Item 2 is Press \"Cancel\" button. displayed. Maintenance Menu Error Display Item 2 1. Display Warning ON 2. Display Warning OFF 3. Display Error ON 4. Display Error OFF Remarks Displays a warning on the screen if an error occurs. No warning is displayed. Displays the error on the screen. Displays neither errors nor warnings. 77 Maintenance Menu","SiUS721424EB 2.7 Swap Unit No. Details for Each Menu Item Basic screen is displayed. Press \"Cancel\" button once. Press and hold \"Cancel\" button for 4 seconds or more. Press \"Cancel\" button. Service settings menu is displayed. Press and hold \"Cancel\" button for 4 seconds or more. Select \"Swap Unit No.\" and press \"Menu/OK\" Maintenance button. menu is displayed. Press \"Cancel\" button. Select the desired Unit No. and then the \"Transfer Unit No.\", using the \"S/T(Up/Down)\" buttons. Then press \"Menu/OK\" button. Item 2 is displayed. Maintenance Menu Swap Unit No. Item 2 1. Current Unit No. 2. Transfer Unit No. Remarks A Unit No. can be transferred to another. Maintenance Menu 78","Details for Each Menu Item 2.8 Addressed Sensor Value SiUS721424EB Basic screen is displayed. Press \"Cancel\" button once. Press and hold \"Cancel\" button for 4 seconds or more. Service settings menu is displayed. Press and hold \"Cancel\" button for 4 seconds or more. Select \"Addressed Sensor Value\" and press Maintenance menu is displayed. \"Menu/OK\" button. Press \"Cancel\" button. Item 2 is displayed. Change the Unit No. and Code No. using the \"S/T (Up/Down)\" buttons. The corresponding data will be displayed. Maintenance Menu Addressed Sensor Value Item 2 { Unit No.:0 to 15 { Code 00 : 01 : 02 : 03 : 04 : 05 : 06 : 07 : 08 : 09 : 10 and over : { Data Remarks Select the Unit No. you want to check. Remote controller thermistor (°F) Suction air thermistor (°F) Heat exchanger liquid pipe thermistor (°F) Heat exchanger gas pipe thermistor (°F) Indoor unit address No. Outdoor unit address No. Branch Selector unit address No. Zone control address No. Cooling/heating batch address No. Demand/low-noise address No. Differs depending on the connected indoor/ outdoor unit. The corresponding data will be displayed, based on the Unit No. and Unit Code selected. 79 Maintenance Menu","SiUS721424EB Part 5 Troubleshooting 1. Checking Error Codes...............................................................................81 Troubleshooting 80","Checking Error Codes SiUS721424EB 1. Checking Error Codes The following will be displayed on the screen when an error (or a warning) occurs during operation. Check the error code and take the corrective action specified for the particular model. Screen Operation lamp (1) Checking an error or warning Operation Status Display Abnormal shutdown The system stops operating. The operation lamp (green) starts to blink. The message \"Error: Push Menu button\" will appear and blink at the bottom of the screen. Warning The system continues its operation. The operation lamp (green) remains on. The message \"Warning: Push Menu button\" will appear and blink at the bottom of the screen. (2) Taking corrective action · Press the “Menu/OK” button to check the error code. · Take the corrective action specific to the model. Error code FCQ18PAVJU RZR18PVJU Applicable model names 81 Troubleshooting","Revision History Month / Year 03 / 2015 05 / 2015 11 / 2015 Version SiUS721424E SiUS721424EA SiUS721424EB Revised contents First edition Correction of description Addition of information regarding Filter Auto-Cleaning, etc.","z Daikin products are manufactured for export to numerous countries throughout the world. Prior to purchase, please confirm with your local authorised importer, distributor and/or retailer whether this product conforms to the applicable standards, and is suitable for use, in the region where the product will be used. This statement does not purport to exclude, restrict or modify the application of any local legislation. z Ask a qualified installer or contractor to install this product. Do not try to install the product yourself. Improper installation can result in water or refrigerant leakage, electrical shock, fire or explosion. z Use only those parts and accessories supplied or specified by Daikin. Ask a qualified installer or contractor to install those parts and accessories. Use of unauthorised parts and accessories or improper installation of parts and accessories can result in water or refrigerant leakage, electrical shock, fire or explosion. z Read the user's manual carefully before using this product. The user's manual provides important safety instructions and warnings. Be sure to follow these instructions and warnings. If you have any enquiries, please contact your local importer, distributor and/or retailer. Cautions on product corrosion 1. Air conditioners should not be installed in areas where corrosive gases, such as acid gas or alkaline gas, are produced. 2. If the outdoor unit is to be installed close to the sea shore, direct exposure to the sea breeze should be avoided. If you need to install the outdoor unit close to the sea shore, contact your local distributor. Dealer zSpecifications, designs and other content appearing in this brochure are current as of November 2015 but subject to change without notice. c All rights reserved SiUS721424EB 11/2015 AK.K"]}