{"v":1,"file":"daikin-fit-dh9vs-dc9vs-ac-heatpump-install.pdf","pages":["INSTALLATION INSTRUCTIONS OUTDOOR UNIT DH9VS***1*A*/DH7VS***1*A*/ DC9VS***1*A* OUTDOOR UNIT INSTALLATION & SERVICE REFERENCE Important Safety Instructions Read the precautions in this manual carefully before operating the unit. Refrigerant Safety Group This appliance is filled with R32. A2L The following symbols and labels are used throughout this manual to indicate immediate or potential safety hazards. It is the owner’s and installer’s responsibility to read and comply with all safety information and instructions accompanying these symbols. Failure to heed safety information increases the risk of personal injury, property damage, and/or product damage. Also see “Meanings of Symbols” on page 9. Index Important Safety Instructions............................................. 1 Shipping Inspection............................................................... 2 Codes & Regulations........................................................... 2 Features.............................................................................. 2 Accessories......................................................................... 2 Before Installation.............................................................. 3 Precautions for Selecting a Location.................................. 3 Precautions for Installation................................................ 3 Installation Clearances....................................................... 5 Cold Climate Outdoor Unit Operation Location.................. 8 Rooftop Installations.......................................................... 8 Electrical Noise.................................................................. 8 Safety Considerations......................................................... 9 Meanings of Symbols........................................................... 9 Safe Refrigerant Handling................................................ 11 Safety Checks to Refrigerant Equipment.......................... 11 Refrigerant Lines.............................................................. 12 Refrigerant Line Connections........................................... 16 Leak Testing (Nitrogen)..................................................... 18 System Evacuation.............................................................. 19 System Start-up Procedure............................................... 19 Electrical Connections..................................................... 20 Step 1. Calculate Refrigerant Charge Based on Line Set Length........................................................... 24 Step 2. Charge by Lineset Length...................................... 25 Stop Valve Operation Method............................................ 25 Step 3. System Start-up Test............................................. 26 Additional Charge Adjusting Procedure........................... 26 Step 4. Measure Subcooling to Verify Proper Charge...... 26 System Operation............................................................... 27 Wiring Diagram ................................................................. 30 Testing Capacitor Resistance............................................. 31 Troubleshooting................................................................ 32 Setting The Mode Display.................................................. 37 7-Segment Display.............................................................. 43 System Service and Decommissioning.................................. 46 Outdoor Unit Homeowner’s Routine Maintenance Recommendations......................................................... 48 Start Up Checklist............................................................ 49 WARNING HIGH VOLTAGE ! Disconnect ALL power before servicing. Multiple power sources may be present. Failure to do so may cause property damage, personal injury or death. WARNING Only personnel that have been trained to install, adjust, service, maintenance or repair (hereinafter, “service”) the equipment specified in this manual should service the equipment. This equipment is not intended for use by persons (including children) with reduced physical, sensory or mental capabilities, or lack of experience and knowledge, unless they have been given supervision or instruction concerning use of the appliance by a person responsible for their safety. Children should be supervised to ensure that they do not play with the equipment. The manufacturer will not be responsible for any injury or property damage arising from improper supervision, service or service procedures. If you service this unit, you assume responsibility for any injury or property damage which may result. In addition, in jurisdictions that require one or more licenses to service the equipment specified in this manual, only licensed personnel should service the equipment. Improper supervision, installation, adjustment, servicing, maintenance or repair of the equipment specified in this manual, or attempting to install, adjust, service or repair the equipment specified in this manual without proper supervision or training may result in product damage, property damage, personal injury or death. WARNING Do not bypass safety devices. Our continuing commitment to quality products may mean a change in specifications without notice. © 2013, 2017-2019, 2022, 2024 3P679063-5L Daikin Texas Technology Park,19001 Kermier Road,Waller, TX, 77484, U.S.A. www.daikincomfort.com","CAUTION Do not wash the outdoor unit with excessive water. An electric shock or fire could result. Shipping Inspection Always keep the unit upright; laying the unit on its side or top may cause equipment damage. Shipping damage, and subsequent investigation is the responsibility of the carrier. Verify the model number, specifications, electrical characteristics, and accessories are correct prior to installation. The distributor or manufacturer will not accept claims from dealers for transportation damage or installation of incorrectly shipped units. Codes & Regulations This product is designed and manufactured to comply with national codes. Installation in accordance with such codes and/or prevailing local codes/regulations is the responsibility of the installer. The manufacturer assumes no responsibility for equipment installed in violation of any codes or regulations. Rated performance is achieved after 20 hours of operation. Rated performance is delivered at the specified airflow. See outdoor unit specification sheet for split system models or product specification sheet for packaged and light commercial models. Specification sheets can be found at www.daikincomfort.com for Daikin products. Within the website, please select the products menu and then select the submenu for the type of product to be installed, such as air conditioners or heat pumps, to access a list of product pages that each contain links to that model’s specification sheet. The United States Environmental Protection Agency (EPA) has issued various regulations regarding the introduction and disposal of refrigerants. Failure to follow these regulations may harm the environment and can lead to the imposition of substantial fines. Should you have any questions please contact our local EPA office. If replacing one of the component of the system, the system must be manufacturer approved and Air Conditioning, Heating and Refrigeration Institute (AHRI) matched. NOTE: The installation of an inverter outdoor unit with unmatched system units will not allow for proper operation. This outdoor unit is a PARTIAL UNIT AIR CONDITIONER, complying with PARTIAL UNIT requirements of this Standard, and must only be connected to other units that have been confirmed as complying to corresponding PARTIAL UNIT requirements of this Standard, UL 60335-2-40/CSA C22.2 No. 60335-2-40, or UL 1995/CSA C22.2 No 236. NOTICE Inverter OUTDOOR UNIT models can only be matched with R32 EEV equipped indoor unit. Review serial plate on both outdoor and indoor unit, then assure that both units have equal maximum pressure or indoor unit has higher maximum pressure than outdoor unit. Outdoor inverter units are approved for operation above 0°F in cooling mode and -10°F (RH10%) in heating mode with no additional kit necessary. Damage resulting from operation of the unit in a structure that is not complete (either as part of new construction or renovation) is not covered by our warranties. Features This outdoor unit is part of a system that uses inverter technology to more efficiently remove or add heat and achieve the target comfort conditions. System may ONLY be installed using a Daikin approved communicating thermostat. The Communicating system reduces the number of required thermostat wires, provides additional setup features and enhanced active diagnostics. NOTICE Only use Daikin approved communicating thermostats. Accessories Name Installation manual Warranty card Insulation tube (clear) Shape Quantity Name 1 Conduit plate 1 Clamp 2 Filter Dryer Shape Quantity Name 2 set Piping 3 1 Insulation tube Shape Quantity Name 1 Piping 1 Insulation tube Shape Quantity 1 1 2","Before Installation Precautions to remove packaging (Corner guard) • Remove the packaging Top (Corner guard) used to protect plate the unit while carrying from the right front part. Front plate screw Follow the steps below to remove. 1. Remove the front plate screw. Front plate 2. Remove the packaging (Corner Packaging (Corner guard) guard). 3. Install the front plate screw to fix the front and top plates. How to remove the transport bracket • A yellow transport bracket is attached to the leg of the compressor to protect the unit during transportation, so remove them as shown in below figure. 1. Open the sound-proof cover. Do not pull the sound- proof cover or remove it from the compressor. 2. Remove the securing nut. 3. Remove the transport bracket as shown in below figure. 4. Retighten the securing nut. 5. Return the sound-proof cover as it was. Securing nut Compressor Transport bracket (Yellow) Precautions for Selecting a Location 1. Choose a place solid enough to bear the weight and vibration of the unit, where the operating sound will not be amplified. 2. Choose a location where the hot air discharged from the unit or the operating sound will not cause a nuisance to the neighbors of the user. 3. Avoid places near a bedroom and the like, so that the operating sound will cause no trouble. 4. There must be sufficient spaces for carrying the unit into and out of the site. 5. There must be sufficient space for air passage and no obstructions around the air inlet and the air outlet. 6. The site must be free from the possibility of flammable gas leakage in a nearby place. 7. Do not install the outdoor unit in the following locations: (a) Where a mineral oil mist or oil spray or vapor is produced, for example, in a kitchen. Plastic parts may deteriorate and fall off and thus may result in water leakage. (b) Where corrosive gas, such as sulfurous acid gas, is produced. Corroding copper pipes or soldered parts may result in refrigerant leakage. (c) Near machinery emitting electromagnetic waves. Electromagnetic waves may disturb the operation of the control system and cause the unit to malfunction. (d) Where flammable gas may leak, where there is carbon fiber, or ignitable dust suspension in the air, or where volatile flammables such as thinner or gasoline are handled. Operating the unit in such conditions may result in a fire. 8. The appliance shall be so as to prevent mechanical damage from occurring. About carrying Hold the handles as shown in the figure below and move it slowly. (Pay attention not to touch the fins at the back.) Exhaust grille Inlet holes Corner Handles Handles (Front) (Back) Precautions for Installation • Check the strength and level of the installation ground so that the unit will not cause any operating vibration or noise after installed. • Fix the unit securely by means of the foundation bolts. (Prepare 4 sets of foundation bolts, nuts and washers (1/2”); all separately available.) • It is best to screw in the foundation bolts until their ends are 1 inch from the foundation surface. 1” NOTE: Don’t place your fingers into the inlet holes of the casing while moving the unit. Failure to do so may result in deformation. Only hold the corner of the unit with your hands. 〈〈Drain treatment〉〉 • In a location where drain from the outdoor unit may cause troubles (for example, where drainage may splash on general passersby), perform the drain piping work using the drain plug (optional). • For drain treatment, space of at least 4 in. is required under the bottom frame of the outdoor unit. • In case of installing the outdoor unit in cold climates, do not take this centralized drainage way. Otherwise, drain pipe freeze-up and ice build-up on the bottom frame way occur. 3","Storage and Transportation Units come factory charged with refrigerant. Take care to store unit in a location that will minimize potential for damage. The unit should be stored away from continuously operating sources off ignition. If transporting the unit, ensure relevant regulations of the geographic area are followed. WARNING Do not use means to accelerate the defrosting process or to clean, other than those recommended by manufacturer. The appliance shall be stored in a room without continuously operating ignition sources (for example: open flames, an operating gas appliance or an operating electric heater). Do not pierce or burn. Be aware that refrigerants may not contain an odor. Altitude adjustment factor to calculate minimum room area The Indoor equipment mitigation requirements are calculated at sea level. For higher altitudes adjust the minimum room area specified on the Serial Plate by the corresponding altitude adjustment factor shown below. This chart is provided as a reference. Adjusted room area (Amin adj) is the product of the minimum room area specified on the Serial Plate and the adjustment factor AF, as shown in below formula. Amin adj = Amin (serial plate) * AF Height in meters At sea level 1~200 200~400 400~600 600~800 800~1000 1000~1200 1200~1400 1400~1600 1600~1800 1800~2000 2000~2200 2200~2400 2400~2600 2600~2800 2800~3000 3000~3200 Height in feet At sea level 1~660 660~1320 1320~1970 1970~2630 2630~3290 3290~3940 3940~4600 4600~5250 5250~5910 5910~6570 6570~7220 7220~7880 7880~8540 8540~9190 9190~9850 9850~10500 Altitude Adjustment Factor (AF) 1.00 1.02 1.03 1.05 1.07 1.09 1.11 1.13 1.15 1.17 1.19 1.21 1.24 1.26 1.29 1.31 1.34 4","Installation Clearances • Installation clearances mean required clearances for installation, maintenance and enhancing system performance. • The following installation clearances are based on the cooling operation in 95°F ambient condition. In the case systems operate more than 95°F ambient condition or the cooling load is greater than system maximum capacity, it is desirable to leave greater clearance. • Working space and ventilation should be considered. • Set the installation clearance with dimension including option. • Dimension “H” is the height from the ground to the top of the unit, and dimension “L” is the height of the wall. • W ind Baffle part (KPW5G112) can be used to help limit air recirculation when there is a wall facing the outlet side and no top. Take care to ensure Wind Baffle is suitable for specific installation site. *1 If you put a unit on a stand, any gap between the unit and ground has to be closed to avoid bypassing outlet air. *3 As space allows, maximize clearance with the wall facing the outlet side. *4 A s space allows, maximize clearance with the wall facing the outlet side and the inlet side maintaining a ratio of 5:1. Raising the unit off the ground with a stand can help limit air recirculation in cases where there is a concern for it. One unit installation Open top installation 1. Wall facing inlet side 2. Wall facing three side unit: inch 3. Wall facing outlet side* 40” Minimum 40” Minimum 40” Minimum inimum 4” M Closed top installation 1. Wall facing inlet side aximum 20” M inimum 4” M 4” Minim um 4” Minim um inimum 4” M 2. Wall facing three side 20” Maximum 6” Minim um 6” Minim um inimum 6” M inimum 20” M 3. Wall facing outlet side aximum 20” M inimum 40” M 5","Wall facing inlet and outlet side unit: inch • Wall facing outlet side is higher than unit 1. Open top installation*4 2. Closed top installation* aximum 20” M 40” Minimum inimum 40” M inimum 4” M H inimum 10” M A L L ≤ H L > H L L ≤ 0.5H 0.5H < L ≤ H A 40” Minimum 50” Minimum Use a stand to meet L ≤ H. Required dimension A is same as L ≤ H. • Wall facing outlet side is lower than unit 1. Open top installation 2. Closed top installation* L A L H 40” Minimum aximum 20” M L ≤ H L ≤ 0.5H 0.5H < L ≤ H 4” Minimum 8” Minimum inimum 40” M inimum 4” M A inimum 40” M L > H Use a stand to meet L ≤ H or keep 70” or more clearance to front wall. If using stand, required dimension A is same as L ≤ H. If not using stand, dimension A is 8” minimum. Two units or more installation Open top installation 1. Wall facing three side 40” Minim um 4” Minimum 4” Minimum 2. Wall facing outlet side 4” Minim um 4” Minim um Closed top installation 1. Wall facing outlet side 8” Minimum inimum 12” M 4” Min aximum 0” M imum 2 2. Wall facing three side inimum 40” M 4” Minimum aximum 20” M 40” Minimum 40” Minimum 4” Minim um Wall facing inlet and outlet side inimum 40” M • Wall facing outlet side is higher than unit 1. Open top installation*4 2. Closed top installation* , * 4” Minim um 4” Minim um aximum 4” Minim 20” M um 40” Minimum 40” Minim um 8” Minimum 4” Minimum inimum 12” M L ≤ H L > H L L ≤ 0.5H 0.5H < L ≤ H A 40” Minimum 50” Minimum Use a stand to meet L ≤ H. Required dimension A is same as L ≤ H. inimum 40” M inimum 12” M H L inimum 12” M A 6 * Maximum two units are allowed to install.","L H L H 40” Minimum • Wall facing outlet side is lower than unit 1. Open top installation 2. Closed top installation* , * L L ≤ 0.5H 0.5H < L ≤ H A 10” Minimum 12” Minimum aximum 20” M 4” Minim um 4” Minim um 4” Minim um A inimum 40” M A inimum 40” M Double decker installation 1. Wall facing outlet side 2. Wall facing inlet side 4” Minim um 4” Minim um unit: inch L ≤ H L > H L L ≤ 0.5H 0.5H < L ≤ H A 10” Minimum 12” Minimum Use a stand to meet L ≤ H or keep 70” or more clearance to front wall. If using stand, required dimension A is same as L ≤ H. If not using stand, dimension A is 12” minimum. * Maximum two units are allowed to install. Note: • Do not stack more than two units. • If drain water might freeze, install the roof between the units. • To avoid frost under the bottom frame, leave 20” minimum clearance between the units. 20” Minimum 20” Minimum inimum 40” M inimum 12” M Multiple rows of series installation (There is no restriction on the height of the wall.) 1. One row of stand alone installation inimum 40” M 8” Minimum 4” Minimum 0” Minimum4” M 8 inimum 2. Rows of series installation* (2 or more) 4” Minim um 4” Minim um 4” Minimum 4” Minim um 4” Minimum A 120” Minim 40” 24” Minim um Minim u u m m H L L A L ≤ H L ≤ 0.5H 0.5H < L ≤ H 10” Minimum 12” Minimum L > H Not available. Note: • Do not install inlet side and outlet side face to face. 7","This unit can be located at ground floor level or on flat roofs. At ground floor level, the unit must be on a solid, level foundation that will not shift or settle. To reduce the possibility of sound transmission, the foundation slab should not be in contact with or be an integral part of the building foundation. Care should be taken to ensure the unit is installed away from noise sensitive locations such as bedrooms, windows and outdoor living areas. Ensure the foundation is sufficient to support the unit. A concrete slab raised above ground level provides a suitable base. Cold Climate Outdoor Unit Operation Location When installing the unit in a place frequently exposed to snow, pay special attention to the following: • Install the outdoor unit on a stand (field supply), so that the bottom frame is more than 19 3/4 in. (500 mm) higher than the expected snow fall to prevent it from being covered by snow. • Attach a snow hood (optional accessory) and a snow vizor (field supply). • Remove the rear inlet grille to prevent snow from accumulating on the rear fins. • Avoid installation at the place where a snowdrift is generated. • Further, perform the following countermeasures, since there is risk that the drain water produced at the defrost operation freezes. • In areas where the outdoor temperature is below 5°F (-15°C) for more than 12 hours, use a drain pan heater (optional accessory) to prevent condensation from freezing in the bottom frame. • Do not use a concentrated drain pipe. (If so there is a risk of freezing.) Only utilize the existing holes for drainage. Rooftop Installations If it is necessary to install this unit on a roof structure, ensure the roof structure can support the weight and that proper consideration is given to the weather-tight integrity of the roof. Since the unit can vibrate during operation, sound vibration transmission should be considered when installing the unit. Vibration absorbing pads or springs can be installed between the outdoor unit legs or frame and the roof mounting assembly to reduce noise vibration. Electrical Noise The unit should be well grounded so that potential effects of electrical noise from the inverter to surrounding equipment can be minimized. When selecting an installation location, keep sufficient distance from the outdoor unit and wiring to radios, personal computers, stereos, fluorescent lamp, etc., as shown in the following figure. Also keep communication wiring 2” away from high voltage power cable to avoid communication error due to noise. Thermostat Indoor unit Circuit Breaker 40” or more 40” or more Radio, TV 2” or more 60” or more 60” or more High voltage power cable Communication wiring CAUTION When operating the outdoor unit in a low outdoor ambient temperature, be sure to follow the instructions described below. • To prevent exposure to wind, install the outdoor unit with its suction side facing the wall. • Never install the outdoor unit at a site where the suction side may be exposed directly to wind. • To prevent exposure to wind, it is recommended to install a baffle plate on the air discharge side of the outdoor unit. • In heavy snowfall areas, select an installation site where the snow will not affect the unit. • Construct a large canopy. • Construct a pedestal. Install the unit high enough off the ground to prevent burying in snow. unit: inch Placement to Minimize Electronic Noise 8","Safety Considerations Read these Safety considerations for Installation carefully before installing a outdoor unit. After completing the installation, make sure that the unit operates properly during the system start-up operation. Instruct the customer on how to operate and maintain the unit. Inform customers that they should store this Installation Manual for future reference. Always use a licensed installer or contractor to install this product. Improper installation can result in water or refrigerant leakage, electrical shock, fire, or explosion. Meanings of Symbols WARNING . . . . . . . CAUTION . . . . . . . NOTICE . . . . . . . . . Indicates a potentially hazardous situation which, if not avoided, could result in death or serious injury. Indicates a potentially hazardous situation which, if not avoided, may result in minor or moderate injury. It may also be used to alert against unsafe practices. Indicates situations that may result in equipment or property damage accidents only. While these items will not cover every conceivable situation, they should serve as a useful guide. WARNING To avoid possible injury, explosion or death, practice safe handling of refrigerants. WARNING Refrigerants are heavier than air. They can “push out” the oxygen in your lungs or in any enclosed space. To avoid possible difficulty in breathing or death: • Never purge refrigerant into an enclosed room or space. By law, all refrigerants must be reclaimed. • If an indoor leak is suspected, thoroughly ventilate the area before beginning work. • Liquid refrigerant can be very cold. To avoid possible frost- bite or blindness, avoid contact and wear gloves and goggles. If liquid refrigerant does contact your skin or eyes, seek medical help immediately. • If refrigerant gas leaks during installation, ventilate the area immediately. Refrigerant gas will result in producing toxic gas if it comes into contact with fire. Exposure to this gas will result in severe injury or death. • Record the system when charging is complete, Label for refrigerant amount is located outside the unit on the panel. Using a durable marking instrument, fill in the factory charge found on the serial plate of the unit in the first box labeled “”. In the next box labeled “” fill in the amount of charge added to the system. NOTE: The field charge amount may not be finalized until final adjustment. In the third box labeled “+” add the two amounts in the boxes above. • After completing the installation work, check that the refrigerant gas does not leak throughout the system. • Do not install unit in an area where flammable materials are present due to risk of explosions that will result in serious injury or death. • When installing the unit in a small room, take measures to keep the refrigerant concentration from exceeding allowable safety limits. Excessive refrigerant leaks, in the event of an accident in a closed ambient space, could result in oxygen deficiency. • Always follow EPA regulations. Never burn refrigerant, as Poisonous gas will be produced. WARNING To avoid possible explosion, use only returnable (not disposable) service cylinders when removing refrigerant from a system. • Ensure the cylinder is free of damage which could lead to a leak or explosion. • Ensure the cylinder hydrostatic test date does not exceed 5 years. • Cylinders shall be kept in an appropriate position according to instructions. • Ensure the cylinder pressure rating meets or exceeds 400 psig. When in doubt, do not use cylinder. WARNING To avoid possible explosion: • Never apply flame or steam to a refrigerant cylinder. If you must heat a cylinder for faster charging, partially immerse it in warm water. • Never fill a cylinder more than 80% full of liquid refrigerant. • Never add anything other than R32 to a returnable R32 cylinder. The service equipment used must be listed or certified for the type of refrigerant use. • Store cylinders in a cool, dry place. Never use a cylinder as a platform or a roller. 9","CAUTION • Refrigerant R32 in the system must be kept clean, dry, and tight. (a) Clean and Dry - Foreign materials (including mineral oils such as SUNISO oil or moisture) should be prevented from getting into the system. (b) Tight - R32 does not contain any chlorine, does not destroy the ozone layer, and does not reduce the earth’s protection again harmful ultraviolet radiation. R32 can contribute to the greenhouse effect if it is released. Therefore take proper measures to check for the tightness of the refrigerant piping installation. Read the chapter refrigerant lines and follow the procedures. WARNING • Do not ground units to water pipes, suction line, telephone wires, or lightning rods as incomplete grounding will result a severe shock hazard resulting in severe injury or death. Additionally, grounding to gas pipes will result a gas leak and potential explosion resulting in severe injury or death. • Safely dispose all packing and transportation materials in accordance with federal/state/local laws or ordinances. Packing materials such as nails and other metal or wood parts, including plastic packing materials used for transportation will result in injuries or death by suffocation. • Only qualified personnel must carry out the installation work. Installation must be done in accordance with this installation manual. Improper installation could result in water leakage, electric shock, or fire. • Use only specified accessories and parts for installation work. Failure to use specified parts could result in water leakage, electric shocks, fire, or the unit falling. • Install the outdoor unit on a foundation strong enough that it can withstand the weight of the unit. A foundation of insuf- ficient strength could result in the unit falling and causing injuries. • Take into account strong winds, hurricane, or earthquakes when installing. Improper installation could result in the unit falling and causing accidents. • Make sure that a separate power supply circuit is provided for this unit and that all electrical work is carried out by qualified personnel according to local, state and national regulations. An insufficient power supply capacity or improper electrical construction could result in electric shocks or fire. • Make sure that all wiring is secured, that specified wires are used, and that no external forces act on the terminal connections or wires. Improper connections or installation could result in fire. • Do not change the setting of the protection devices. If the pressure switch, thermal switch, or other protection device is shorted and operated forcibly, or parts other than those specified by Daikin are used, fire or explosion could result. WARNING All accessories that may become a potential ignition source if installed, such as electronic air cleaners, must only be powered through our accessory control board kit. If an electronic air cleaner is already installed in the duct work and not connected to the accessory control board, it will have to be disabled or removed. Ensure that any additional wiring from the indoor unit to the accessory control board is routed and protected from damage and wear, avoiding the flue pipe and any joints that may need brazed or disconnected for service. CAUTION • Do not touch the switch with wet fingers. Touching a switch with wet fingers may result in electric shock. • Do not allow children to play on or around the unit or it may result in injury. • The heat exchanger fins are sharp enough to cut, and may result in injury if improperly used. To avoid injury wear glove or cover the fins when working around them. • Do not touch the refrigerant pipes during and immediately after operation as the refrigerant pipes may be hot or cold, depending on the condition of the refrigerant flowing through the refrigerant piping, compressor, and other refrigerant cycle parts. It may result in your hands getting burns or frostbite if you touch the refrigerant pipes. To avoid injury, give the pipes time to return to normal temperature or, if you must touch them, be sure to wear proper gloves. • Insulate suction piping to prevent condensation. • Be careful when transporting the product. • Take adequate measures to prevent the outdoor unit from being used as a shelter by small animals. Small animals making contact with electrical parts may result in malfunctions, smoke, or fire. Instruct the customer to keep the area around the unit clean. NOTICE • For retrofit applications ensure that the existing refrigerant lines are the correct size and are free of leaks, acid, and oil. • As maximum allowable pressure is 604 PSIG (4.17 MPa), the wall thickness of field-installed pipes should be selected in accordance with the relevant local, state, and national regulations. 10","Safe Refrigerant Handling Prior to beginning work on systems containing flammable refrigerants, safety checks are necessary to ensure that the risk of ignition is minimized.Work shall be undertaken under a controlled procedure as stated in this manual so as to minimize the risk of a flammable gas or vapor being present while the work is being performed. All persons working in the local area shall be instructed on the nature of work being carried out. Work in confined spaces shall be avoided. The area shall be checked with an appropriate refrigerant detector prior to and during work, to ensure the technician is aware of potentially flammable atmospheres. Ensure that the leak detection equipment being used is suitable for use with A2L refrigerants, i.e. non-sparking, adequately sealed or intrinsically safe. If any hot work is to be conducted on the refrigerating equipment or any associated parts, appropriate fire extinguishing equipment shall be available. Have a dry powder or CO2 fire extinguisher adjacent to the charging area. No person carrying out work on the refrigeration system shall use any sources of ignition in such a manner that it may lead to the risk of fire or explosion. All possible ignition sources, including cigarette smoking, should be kept sufficiently far from the site of work, during which refrigerant can possibly be released to the surrounding space. Prior to work taking place, the area around the equipment is to be surveyed to make sure that there are no flammable hazards or ignition risks. “No Smoking” signs shall be displayed. Ensure that the area is in the open or that it is adequately ventilated before breaking into the system or conducting any hot work. A degree of ventilation shall continue during the period that the work is carried out. Ventilation should be provided such that any leaked refrigerant will safely disperse, preferably expelled externally into the atmosphere. The outlet for the vacuum pump shall not be close to any potential ignition sources and ventilation shall be available. Take care to avoid contamination of different refrigerants when using charging equipment. Hoses or lines should be as short as possible. The refrigerant cylinders should be kept in an appropriate position according to their instructions. If a refrigerant leak is suspected, all naked flames shall be extinguished and the area shall be ventilated. If a leak is found which requires brazing, all refrigerant shall be recovered from the system prior to performing hot work. Ensure the unit is grounded prior to charging the system. Safety Checks to Refrigerant Equipment Where electrical components are being changed, they shall be fit for the purpose and to the correct specification. At all times the manufacturer’s maintenance and service guidelines shall be followed. If in doubt, consult the manufacturer’s technical department for assistance. The following checks shall be applied to installations using flammable refrigerants: – The actual refrigerant charge is in accordance with the room size within which the refrigerant containing parts are installed; – The ventilation machinery and outlets are operating adequately and are not obstructed; – If an indirect refrigerating circuit is being used, the secondary circuit shall be checked for the presence of refrigerant; – Marking to the equipment continues to be visible and legible. Markings and signs that are illegible shall be corrected; – Refrigerating pipe or components are installed in a position where they are unlikely to be exposed to any substance which may corrode refrigerant containing components, unless the components are constructed of materials which are inherently resistant to being corroded or are suitably protected against being so corroded. 11","Refrigerant Lines WARNING Only brazing techniques and approved mechanical joints should be used to connect refrigerant tubing connections. Non- approved mechanical connectors and other methods are not permitted in this system containing A2L refrigerant. CAUTION The compressor PVE oil for R32 units is extremely susceptible to moisture absorption and could cause compressor failure. Do not leave system open to atmosphere any longer than necessary for installation. Use only refrigerant grade (dehydrated and sealed) copper tubing to connect the outdoor unit with the indoor unit. After cutting the tubing, install plugs to keep refrigerant tubing clean and dry prior to and during installation. Tubing should always be cut square keeping ends round and free from burrs. Clean the tubing to prevent contamination. The liquid line must be insulated if more than 50 ft. of liquid line will pass through an area that may reach temperatures of 30°F or higher than outdoor ambient in cooling mode and/or if the temperature inside the conditioned space may reach a temperature lower than outdoor ambient in heating mode. Never attach a liquid line to any uninsulated portion of the suction line. Do NOT let refrigerant lines come in direct contact with plumbing, ductwork, floor joists, wall studs, floors, and walls. When running refrigerant lines through a foundation or wall, openings should allow for sound and vibration absorbing material to be placed or installed between tubing and foundation. Any gap between foundation or wall and refrigerant lines should be filled with a pliable silicon-based caulk, RTV or a vibration damping material. Avoid suspending refrigerant tubing from joists and studs with rigid wire or straps that would come in contact with the tubing. Use an insulated or suspension type hanger. Keep both lines separate and always insulate the suction line. Insulation is necessary to prevent condensation from forming and dropping from the suction line. Insulation tube with 3/8” min. wall thickness is recommended. In severe conditions (likely to exceed 86°F and a relative humidity of 80%) 1/2” insulation may be required. Insulation must be installed in a manner which protects tubing and connections from damage and contamination. Please use a HVAC flushing solvent to clean lineset of any oil or debris from the existing system. Cond Unit Tons Allowable line set diameter Liquid Suction 5/16 3/8 5/8 3/4 7/8 2.0 x x x x 3.0 x x x x 5.0 x x x: Allowable combination 1 1/8 x 12","Refrigerant tubing is highly prone to transmit noise and vibration to the adjoining structure. When mounting line set to structural members, use adequate vibration-isolating hardware. Installation of Refrigeration Piping From Vertical to Horizontal Hanger Wall Stud Liquid Line Strapped to Gas Line Metal Sleeve Liquid Line Gas Line Wrapped in Insulation Installation of Refrigerant Piping (Vertical) IMPORTANT - Refrigerant lines must not touch wall. Outside Wall Gas Line Liquid Line Insulated Gas Line Outside Wall Liquid Line Caulk PVC Pipe Fiberglass Insulation IMPORTANT: Refrigerant lines must NOT come into contact with structure. Wood Block Wire Tie Inside Wall Strap Sleeve Wire Tie Sleeve Strap NOTE: If line set is installed on the exterior of an outside wall, similar installation practices are to be used. 13","Installation of Refrigerant Piping (Horizontal) If hanging line set from a joist or rafter, use metal strapping or heavy nylon wire tires that are securely anchored. 8’ Wire Tie (around gas line only) Floor Joist or Roof Rafter Tape or Wire Tie Metal Sleeve Strapping placed around the gas line only Tape or Wire Tie 8’ Floor Joist or Roof Rafter After the gas line has been strapped to the joist or rafter at 8’ intervals, strap the liquid line to the gas line. 14","Outdoor Unit BELOW Indoor Unit Liquid Line Suction Line Maximum line set equivalent length of A ft. The maximum line set actual length B ft. Maximum vertical elevation of 90 ft. Outdoor Unit ABOVE Indoor Unit Maximum line set equivalent length of A ft. The maximum line set actual length B ft. Maximum vertical elevation of 100 ft. Equivalent length calculation NOTE: The following table lists the equivalent length gained from adding bends to the suction line. Properly size the suction line to minimize capacity loss. Type of Elbow Fitting 90° short radius 90° long radius 45° radius unit: feet Inside Diameter (in.) 3/4 7/8 1 1/8 1.7 2 2.3 1.5 1.7 1.6 0.7 0.8 1 Cond Unit Tons 2.0 3.0 Maximum line set length Equivalent Actual A B 187.5 150 187.5 150 5.0 125 100 unit: feet 15","Refrigerant Line Connections IMPORTANT To avoid overheating the stop valves and service ports, sensors, or filter drier while brazing, wrap the component with a wet rag, or use a thermal heat trap compound. If using a wet rag care should be taken to not get water/ moisture inside the tubing as it’s very important to keep moisture out of the system. Be sure to follow the manufacturer’s instruction when using the heat trap compound. Note: Remove Schrader valves from service ports before brazing tubes to the valves. After brazing temperature is reached, use a brazing alloy of 2% minimum silver content. Do not use flux. • Cutting out the two slits makes it possible to install as shown in below figure. Field connection piping Bottom frame Remove the pinched pipes 2 1 Torch heat required to braze tubes of various sizes is proportional to the size of the tube. Tubes of smaller size require less heat to bring the tube to brazing temperature before adding brazing alloy. Applying too much heat to any tube can melt the tube. Service personnel must use the appropriate heat level for the size of the tube being brazed. NOTE: The use of a heat shield when brazing is recommended to avoid burning the serial plate or the finish on the unit. NOTE: After knocking out the knockout hole, it is recommended to apply repair paint to the edge and the surrounding end surfaces to prevent rusting. • Installation of refrigerant piping is possible as shown in the figure below. Front panel Pipe outlet panel Backward Forward Sideways Downward • When connecting the piping downward, remove the knockout by making four holes in the middle on each side of the knockout with drill. Drill Center area around knockout hole Knockout hole Protective plate 4 3 NOTE: When brazing be sure to protect it with a protective plate to prevent from contacting with the burner flame. 1. Refer to “Stop Valve Operation Method” on page 25 and make sure that the stop valves are fully closed. 2. Connect the charge hose to the service port and check that there is no residual pressure. 3. Use a suitable tool such as a pipe cutter to cut off the lower part of the smaller pinched pipe. Check again that there is no residual pressure. 4. Remove the brazing in the shaded area. Slit Slit 16","Connecting refrigerant piping to outdoor unit Back connection (recommended) Remove the slit hole of the piping intake and connect piping to the piping intake. Liquid pipe stop valve Gas pipe stop valve Field connection gas piping kit (accessory) Field connection liquid piping kit (accessory) Liquid piping ( eld supply) Open the slit hole here Gas piping ( eld supply) Connection from the stop valves to the field piping can be done by using accessory pipes supplied as accessory. NOTE: Make sure that the field connection piping does not come in contact with other piping, the bottom frame or side panels of the unit. Pipe insulation Gas piping insulation tube ( eld supply) Liquid piping insulation tube (accessory) • Insulation of pipes should be done after performing SYSTEM EVACUATION. • Failing to insulate the pipes may cause leaking or burns. Be sure to use insulation designed for HVAC equipment. • The ends of the refrigerant lines must be cut square, deburred, cleaned, and be round and free from nicks or dents. Any other condition increases the chance of a refrigerant leak. • Purge with nitrogen at 2 to 3 PSIG during brazing to prevent the formation of copper-oxide inside the refrigerant lines. The PVE oils used in R32 applications will clean any copper-oxide present from the inside of the refrigerant lines and spread it throughout the system. This may cause a blockage or failure of the metering device. • During and after brazing, quench the joints with water or a wet cloth to prevent overheating of the stop valves and service ports. • A bi-flow filter drier is shipped with the unit as a separate component and must be brazed on by the installer on-site. Ensure the bi-flow filter drier paint finish is intact after brazing. If the paint of the steel filter drier has been burned or chipped, repaint or treat with a rust inhibitor. The recommended location of the filter drier is before the expansion device at the indoor unit. NOTE: Be careful not to kink or dent refrigerant lines. Kinked or dented lines will cause poor performance or compressor damage. NOTE: Preventing foreign objects from entering. • Plug the pipe through-holes with putty (field supply) to cover all gaps. • Insects or small animals may enter inside of outdoor units and cause damage to the electrical components. To prevent the bends of the pipe from being exposed, wrap it with vinyl tape over the insulation. Gas piping insulation tube (accessory) NOTE: Be sure to protect the piping with suitable insulation, to prevent it from coming into contact with the casing generated. • Even in the case of a connection direction other than the above figure, it is highly recommended to insulate the field connection gas piping. • Pipes must be insulated with the appropriate thickness of insulation per applicable local/state or national codes. 17 Putty ( eld supply)","Leak Testing (Nitrogen) WARNING To avoid the risk of fire or explosion, never use oxygen, high pressure air or flammable gases for leak testing of a refrigeration system. WARNING To avoid possible explosion, the line from the nitrogen cylinder must include a pressure regulator and a pressure relief valve. The pressure relief valve must be set to open at no more than 460 psig. To locate leaks, test system pressure using dry nitrogen, dry helium, or use leak detector fluid as recommended below and check for leak. No refrigerant shall be used for pressure testing to detect leaks. Leak test the system using the following leak detection methods as they are deemed acceptable for all refrigerant systems: • Leak detection fluids are also suitable for use with most refrigerants but the use of detergents containing chlorine shall be avoided as the chlorine may react with the refrigerant and corrode the copper pipe-work. Examples of leak detection fluids are – bubble method, – fluorescent method agents. Under no circumstances shall potential sources of ignition be used in the searching for or detection of refrigerant leaks. A halide torch (or any other detector using a naked flame) shall not be used. If leaks are found, repair them. After repair, repeat the pressure test. If no leaks exist, proceed to SYSTEM EVACUATION. Standing Pressure Test Best practices dictate system should be pressure tested at 460 PSIG with nitrogen for a minimum 1 hour (4 hours recommended). Follow the procedure outlined below to test system. If leaks are found, repair them. After repair, repeat the leak pressure test described above. Extreme care shall be taken not to overfill the Refrigerating System. Prior to recharging the system, it shall be pressure-tested with the appropriate purging gas. The system shall be leak-tested on completion of charging but prior to commissioning. A follow up leak test shall be carried out prior to leaving the site. If no leaks exist, proceed to system evacuation and charging. System Pressure Testing (Recommended) Once all of the refrigerant line connections are completed. Perform a 3-step nitrogen pressure test. 1. Pressurize the system with nitrogen to 150 PSIG and hold for 3 minutes. If any pressure drops occur, locate and repair leaks and repeat step 1. 2. Pressurize the system with nitrogen to 325 PSIG and hold for 5 minutes. If any pressure drops occur, locate and repair leaks and repeat step 1. 3. Pressurize the system with nitrogen to 460 PSIG and hold for 1 hour (4 hours recommended). If any pressure drops occur, locate and repair leaks and repeat step 1. 18","System Evacuation Outdoor unit liquid and suction valves are closed to contain the charge within the unit. The unit is shipped with the valve stems closed and caps installed. Do not open valves until the indoor unit and line set is evacuated. 1. Connect the vacuum pump with 250 micron capability to the service ports. 2. Evacuate the system to 500 microns or less using suction and liquid service ports. Using both ports is necessary. 3. Close pump valve and hold vacuum for 10 minutes. Typically pressure will rise during this period. • If the pressure rises to 500 microns or less and remains steady the system is considered leak-free; proceed to start-up. • If pressure rises above 500 microns moisture and/or noncondensables may be present or the system may have a small leak. Return to step 2: If the same result is encountered check for leaks as previously indicated and repair as necessary then repeat evacuation. The Triple Evacuation Method is (Recommended) 1. Evacuate the system to 4000 microns and hold for 15 minutes. Then, break the vacuum with dry nitrogen. Bring the system pressure up to 2-3 PSIG and hold for 20 minutes. Release the nitrogen. 2. Evacuate to 1500 microns and hold for 20 minutes. Break the vacuum with dry nitrogen again. Bring the system pressure back up to 2-3 PSIG and hold for 20 minutes. 3. Then, evacuate the system until it is below 500 microns and hold for 60 minutes. System Start-up Procedure GENERAL NOTES: Adequate refrigerant charge for the matching indoor unit and line set is supplied with the outdoor unit. If liquid line set exceeds factory charge length, refrigerant should be added based on liquid line. Refer page 24 for calculation of refrigerant charge based on line set length. NOTICE Violation of EPA regulations may result in fines or other penalties. NOTICE All units should have a high voltage power supply connected 2 hours prior to startup. WARNING REFRIGERANT UNDER PRESSURE! • Do not overcharge system with refrigerant. • Do not operate unit in a vacuum or at negative pressure. Failure to follow proper procedures may cause property damage, personal injury or death. CAUTION Operating the compressor with either or both liquid and gas stop valves closed will cause serious compressor damage such damage is not covered by our warranties. CAUTION If compressors or compressor oils are to be removed, ensure that they have been evacuated to an acceptable level to make certain that flammable refrigerant does not remain within the lubricant. The compressor body shall not be heated by an open flame or other ignition sources to accelerate this process. When oil is drained from a system, it shall be carried out safely. CAUTION Use refrigerant certified to AHRI standards. Used refrigerant may cause compressor damage, and is not covered under the warranty. Most portable machines cannot clean used refrigerant to meet AHRI standards. 19","Electrical Connections WARNING HIGH VOLTAGE! Disconnect ALL power before servicing. Multiple power sources may be present. Failure to do so may cause property damage, personal injury or death due to electric shock. Wiring must conform with NEC or CEC and all local codes. Undersized wires could cause poor equipment performance, equipment damage or fire. WARNING To avoid the risk of fire or equipment damage, use copper conductors. Risk of electric shock cause injury or death. System contains oversize protective grounding terminal which shall be properly connected. CAUTION GROUNDING REQUIRED! Always inspect and use proper service tools. Lack of inspection or improper tools may cause equipment damage or personal injury. All disconnected grounding devices MUST be reconnected before installing or servicing. Multiple components of this unit may conduct electrical current; these are grounded. If servicing the unit, any disconnection of grounding wires, screws, straps, clips, nuts or washers used to complete the ground MUST be returned to their original position and properly fastened. NOTICE • Never install a phase-advancing capacitor. As this unit is equipped with an inverter, installing a phase-advancing capacitor will not only deteriorate power factor improvement effect, but also may cause capacitor abnormal heating accident due to high-frequency waves. • Do not change the setting of the protection devices. If the pressure switch, thermal switch, or other protection device is shorted and operated forcibly, or parts other than those specified by Daikin are used, fire or explosion could result. • Do not connect the ground wire to gas line, sewage pipes, lightning rods, or telephone ground wires. Safety Checks to Electrical Devices and Cabling Repair and maintenance to electrical components shall include initial safety checks and component inspection procedures. If a fault exists that could compromise safety, then no electrical supply shall be connected to the circuit until it is satisfactorily dealt with. If the fault cannot be corrected immediately but it is necessary to continue operation, an adequate temporary solution shall be used.This shall be reported to the owner of the equipment so all parties are advised. Initial safety checks shall include: • That capacitors are discharged: this shall be done in a safe manner to avoid possibility of sparking; • That no live electrical components and wiring are ex- posed while charging, recovering or purging the system; • That there is continuity of grounding. Check that cabling will not be subject to wear, corrosion, excessive pressure, vibration, sharp edges or any other adverse environmental effects. The check shall also take into account the effects of aging or continual vibration from sources such as compressors or fans. 20","High Voltage Connections Route power supply and ground wires through the high voltage port and terminals in accordance with the wiring diagram. CAUTION • Precautions to be taken for power supply wiring. When using stranded wires, make sure to use a round crimp- style terminal for connection to the power supply terminal block. Place the round crimp-style terminals on the wires up to the covered part and secure in place. Round crimp-style terminal Stranded wire Screw Cup washer A Notch side Round crimp-style terminal Good Screw Round crimpstyle terminal Cup washer Screw Cup washer Wrong Round crimpstyle terminal Arrow view A • When connecting the connection wires to the terminal block using a single core wire, be sure to curl the end of the lead. Improper work may cause heat and fires. Good Wrong Strip wire end to this point. Excessive strip length may cause electric shock or current leakage. Good Wrong • Use the following method when installing a single core wire. Screw Cup washer A single core wire A single core wire B Arrow view B • For wiring, use the designated power wire and connect firmly, then securely cramp the wiring to protect from external tension. • Use an appropriate screwdriver for tightening the terminal screws. A screwdriver with a small head will strip the head and make proper tightening impossible. • Over-tightening the terminal screws may break them. • See the table below for tightening torque for the terminal screws. Tightening torque (lb·ft) M5 Power supply wire M5 Ground wire 1.76 - 2.15 2.23 - 3.01 • Make sure to apply the rated voltage of 208/230V for the unit. • Use conduit for power supply cables. • A power circuit (see the following table) must be provided for connection of the unit. This circuit must be protected with the required safety devices. • When using residual current operated circuit breakers, be sure to use a high-speed type (0.1 seconds or less) 200 mA rated residual operating current. • Use copper conductors only. • Use insulated wire for the power cord. • Select the power supply cable type and size in accordance with relevant local and national regulations. • Make sure the wirings will not be pinched by the front panel, and close the panel firmly. • Route the conduit along the unit by using a elbow socket and so on to prevent it from being stepped on. MODEL NAME Phase and frequency Voltage DH9VS*241* DH9VS*361* DH7VS*601* DC9VS*601* 1 Phase 60Hz 208/230V MCA (Min. circuit amp.) 17.4 21.8 34.4 34.4 MOP (Max. overcurrent protective device) 20 25 40 40 Communication wire selection 18 AWG (typical) The outdoor unit rating plate lists pertinent electrical data necessary for proper electrical service and overcurrent protection. Wires should be sized to limit voltage drop to 2% (max.) from the main breaker or fuse panel to the outdoor unit. Refer the NEC, CEC, and all local codes to determine the correct wire gauge and length. A disconnect switch located near the unit is required; do not install the switch on the unit. It is recommended to use a voltage monitor and surge protection to protect the equipment from any voltage fluctuations or electrical surges. 21","Low Voltage Connections The unit is designed to work as part of a fully communicating HVAC system, utilizing a Daikin approved communicating thermostat, Communicating indoor unit, and up to four wires. Route control wires through the low voltage port and terminate in accordance with the wiring diagram provided inside the front plate. When using Conduit plate Lock nut ( eld supply) Conduit plate (accessory) CAUTION LABEL (on insulation sheet) Get the new label and paste it if this label is damaged or peeled off. NOTE: The communicating thermostat is able to search and identify the indoor and outdoor units when power is applied to the system. Refer to the communicating thermostat’s installation instructions for more information. Connect low voltage communication wires to low voltage terminal block (1, 2) in accordance with wiring diagram. Communication Wiring NOTE: A terminal block is attached with the control board to make wiring connections for the thermostat. Connect the wire to the terminal block. It is strongly recommended that you do not connect more than two wires into a single terminal in the field because there is a risk of the wires becoming loose, which may result in communication error. Refer to Troubleshooting Tables for error codes. To wire the system components, it is strongly recommended to use the same type and same gauge for the wires prepared in the field. (For best results, use 18 AWG.) However, communications reliability may be improved by using a high quality, shielded, twisted pair cable for the data transmission lines. Finally, be sure to confirm that the wires do not come off each terminal after all connections are finished. NOTE: When connecting the connection wires to the terminal block, be sure to curl the end of the lead. LOW VOLTAGE WIRE Clamp (accessory) GROUND WIRE HIGH VOLTAGE WIRE Tie high voltage wire and ground wire with clamp material (accessory) M3.5 Good Strip wire end to this point. Good Wrong Wrong Tightening torque (lb·ft) Communication wire 0.65 - 0.79 Voltage Ports INSULATION TUBE (accessory) Putty ( eld supply) 22","Two-Wire Outdoor, Four-Wire Indoor Wiring Typical wiring will consist of two wires between the indoor unit and outdoor unit, and four wires between the indoor unit and thermostat. The figure that follows shows the required wires: data lines, 1 and 2; “R” (24 VAC hot) and “C” (24 VAC common). Never connect the power wiring to communication terminal. (1, 2, R, C) <In case of Air Handler> <In case of Cased Coil> 1 2 C R Communicating Thermostat 1 2 C R Communicating Thermostat 125 �.(*) 1 2RC Air Handler BIower integrated ControI Module 250 �.(*) 1 2RC Outdoor Unit integrated Control Module (*) AIIowable Maximum Length 125 �.(*) 1 2RC Cased Coil integrated ControI Module 1 2RC Gas Furnace or Module BIower integrated ControI Module 250 �.(*) 1 2RC Outdoor Unit integrated ControI Module (*) AIIowable Maximum Length System Wiring NOTE: When wiring a Kit or Unit different from the above configuration to the communication line, please also check the wiring instructions in the respective installation manuals. ATTENTION INSTALLER IMPORTANT NOTICE! Please read carefully before installing this unit. • Low voltage terminal C from indoor unit must connect to low voltage terminal C on thermostat and low voltage terminal R from indoor unit must connect to low voltage terminal R on thermostat. Verify wires are not reversed. (Note: The order of the terminals of the indoor unit and your thermostat may be different system wiring.) • Do not attach any wires to the R & C Terminals on the Outdoor Unit, as they are not needed for inverter unit. • Data line terminal #1 from outdoor unit must connect to terminal #1 on indoor unit and thermostat and data line terminal #2 from outdoor unit must connect to terminal #2 on indoor unit and thermostat. Verify wires are not reversed. 23","Step 1. Calculate Refrigerant Charge Based on Line Set Length The outdoor unit is shipped with a predetermined factory charge level as shown below. Please follow below step. Total Refrigerant Charge (A) = Factory Charge + (B) Additional Charge for line set (C) (A) to (C) parameters are shown in below table. The following table shows refrigerant amount for every 5 feet of line. Choose Liquid/Suction pipe diameter and line set length. Calculate charge amount by linear approximation in between line set length mentioned below table. Calculate the Additional Charge (C) as to keep the Total Refrigerant Charge (A) indicated in the table. Charge Table for Total Refrigerant (A) NOTE: Record the charge amount on the label of outdoor unit. Liquid Pipe Diameter(inch) Vapor Pipe Diameter(inch) Actual Line Set Length(ft.) 15 or less 20 25 30 35 40 45 50 55 60 65 70 75 80 85 90 95 100 105 110 115 120 125 130 135 140 145 150 5/8\" (A) (C) 162 0 164 2 166 4 167 5 169 7 171 9 173 11 175 13 176 14 178 16 180 18 182 20 184 22 185 23 187 25 189 27 191 29 193 31 194 32 196 34 198 36 200 38 202 40 203 41 205 43 207 45 209 47 211 49 5/16\" 3/4\" (A) (C) 162 0 164 2 166 4 168 6 170 8 171 10 173 11 175 13 177 15 179 17 181 19 183 21 185 23 187 25 189 27 190 29 192 30 194 32 196 34 198 36 200 38 202 40 204 42 206 44 208 46 209 48 211 49 213 51 Total/Additional refrigerant (oz.) 3/8\" 7/8\" 5/8\" 3/4\" 7/8\" (A) (C) (A) (C) (A) (C) (A) (C) 162 0 162 0 162 0 162 0 164 2 165 3 165 3 165 3 166 4 167 5 168 6 168 6 168 6 170 8 170 8 171 9 170 8 173 11 173 11 174 12 172 10 175 14 176 14 177 15 174 12 178 16 179 17 180 18 176 14 181 19 182 20 183 21 178 16 184 22 184 22 186 24 180 18 186 24 187 25 188 27 182 21 189 27 190 28 191 30 184 23 192 30 193 31 194 32 187 25 194 32 196 34 197 35 189 27 197 35 198 36 200 38 191 29 200 38 201 39 203 41 193 31 202 41 204 42 206 44 195 33 205 43 207 45 209 47 197 35 208 46 210 48 212 50 199 37 211 49 212 50 215 53 201 39 213 51 215 53 218 56 203 41 216 54 218 56 221 59 205 43 219 57 221 59 224 62 207 45 221 59 224 62 227 65 209 47 224 62 226 64 230 68 211 49 227 65 229 67 233 71 213 51 229 68 232 70 236 74 215 53 232 70 235 73 239 77 217 55 235 73 238 76 242 80 1-1/8\" (A) (C) 162 0 165 3 168 7 172 10 175 13 178 16 181 20 185 23 188 26 191 29 194 33 198 36 201 39 204 42 207 46 211 49 214 52 217 55 N/A Factory Charge (B) 24","Step 2. Charge By Lineset Length CAUTION Ensure valves are open and additional charge is added per chart before applying power. Charge additional refrigerant calculated by the equation & table in Step 1. After the refrigerant charge has bled into the indoor unit, fully open liquid and gas stop valve. Stop Valve Operation Method The figure below shows the name of each part required in handling the stop valve. At the time of shipment, the stop valve is closed. CAUTION • Be sure to open the stop valve. • Inadequate torque may cause leakage of refrigerant. Opening Procedure 1. Remove the valve lid and use a hexagonal wrench to turn valve counterclockwise. 2. Turn valve until shaft stops. 3. Then turn valve until designated torque as shown in below table is achieved. 4. Put valve lid on valve. Closing Procedure 1. Remove the valve lid and use a hexagonal wrench to turn valve clockwise. 2. Turn valve until shaft stops. 3. Then turn valve until designated torque as shown in below table is achieved. 4. Put valve lid on valve. Service port Service port cap Service port Back sealing *To be sealed, follow step 3 of Opening Procedure. Valve lid Hole for hexagonal wrench Shaft Rotate the valve lid 90° to the right or to the left. Align the recess of the valve lid and the T-joint on the valve body, then remove the lid. * The illustration shows the removal procedure. Perform the actions in the reverse order to reattach. Stop Valve Piping Liquid Stop valve size 3/8” Gas 7/8” Type Front and back sealing type Tightening torque 4 - 5 lb·ft 14 - 16 lb·ft Wrench size 4 mm 8 mm Service Port Service Port Tighten Torque 7.9 - 10.8 lb·ft The service port caps are the secondary seal for the ports and must be properly tightened to prevent leaks. Make sure cap is clean and apply refrigerant oil to threads and sealing surface on inside of cap. Tighten cap finger-tight and then tighten additional 1/6 of a turn to properly seat the sealing surfaces. Close Open Stop valve Valve lid Hexagonal wrench 25","Step 3. System Start-up Test For a detailed procedure, please visit the Daikin One+ website at https://www.daikinone.com NOTICE Charge verification test may be selected from thermostat directly instead of System test. This will result in system test being run followed by charge verification test (if system test successful). On initial power startup, the OUTDOOR UNIT will display code E11, signaling that initial SYSTEM test must be run. Follow the daikin communicating thermostat setup screen to enter application-unique information. See daikin communicating thermostat manual for detailed information. A system test is now required to check the equipment settings and functionality. Once selected, it checks the equipment for approximately 10 mins. System test will stop if there is an error. Thermostat will notify upon successful completion of system test. Refer to the Troubleshooting section, if error code appears. Before starting the SYSTEM TEST or CHARGE VERIFICATION TEST, turn off the electric heater or gas furnace. Additional Charge Adjusting Procedure Step 4. Measure Subcooling to Verify Proper Charge Set thermostat to charge verification test If required additional charging amount cannot be charged to the system without operation, then use this “CHARGE VERIFICATION TEST”. When adjusting “Sub cooling”, use this “CHARGE VERIFICATION TEST”. CHARGE VERIFICATION TEST allows for charging of the system. System operates for a duration of approximately two hours while the equipment runs at specific compressor speed. After two hours, the CHARGE VERIFICATION TEST ends and the system resumes normal thermostat operation. Before starting the CHARGE VERIFICATION TEST, turn off the electric heater or gas furnace. Confirm indoor airflow and static are within tolerance before verifying subcooling measurement. NOTE: Charging equipment must use dedicated PVE oil gauges and hoses. 1. Purge gauge lines. 2. Connect service gauge manifold to liquid base valve service ports. 3. Convert the liquid pressure to temperature using a temperature/pressure chart. 4. Temporarily install a thermometer on the liquid line at the liquid stop valve. Ensure the thermometer makes adequate contact and is insulated for best possible readings. 5. Subtract the liquid line temperature from the converted liquid pressure to determine subcooling. 6. Before starting the subcooling adjustment, make sure the outdoor ambient temperature is 65°F-105°F. Wait the system get stabilized about 30 min. When the system is ready for charging, the seven segment display will show \"cha\" and current subcooling value alternately. 7. If the system subcooling is not within the range as shown in the charging table, adjust subcooling according to the following procedure. • If subcooling is low, add charge to adjust the subcooling as specified in the following table. • If subcooling is high, remove charge to adjust the subcooling as specified in the following table. NOTE: The seven segment display will be flashing \"cha\" in charge mode when the system is not in condition. Then subcool adjustment is not available. Please complete charging with STEP1 and 2. Refer to service manual for detailed troubleshooting. NOTE: To achieve rated performance, measure subcooling using a pressure gauge and temperature sensor. SUBCOOLING = (SAT. LIQUID TEMP.) - (LIQUID LINE TEMP.) Charging Table OD Ambient Temp (degF) < 65°F 65°F to 105°F > 105°F Subcooling (degF) Weigh in Charge 11 ± 1°F Weigh in Charge Note: Subcooling information is valid only while \"cha\" and current subcooling value is being displayed alternately on PCB. NOTE: Not more than 8 oz. of refrigerant be added to the system to achieve the target subcooling. It is recommended adding 1 oz. refrigerant each time, then wait 10 minutes to stabilize the system. 26","NOTICE Check the Schrader ports for leaks and tighten valve cores, if necessary. Install caps finger-tight and then tighten additional 1/6 of a turn to properly seat the sealing surfaces. NOTICE Do NOT adjust the charge based on suction pressure. SATURATED LIQUID PRESSURE TEMPERATURE CHART LIQUID R32 PRESSURE °F PSIG 200 68 205 70 210 71 215 73 220 74 225 76 230 77 235 78 240 80 245 81 250 82 255 84 260 85 265 86 270 87 275 88 280 90 285 91 290 92 295 93 300 94 305 95 SATURATED LIQUID PRESSURE TEMPERATURE CHART LIQUID R32 PRESSURE °F PSIG 310 97 320 99 330 101 340 103 350 105 360 107 370 109 380 111 390 113 400 115 410 117 420 118 430 120 440 122 450 124 460 125 470 127 480 128 490 130 500 132 510 133 520 135 System Operation System advanced features This system permits access to additional system information, advanced set-up features, and advanced diagnostic/ troubleshooting features. These advanced features are organized into a menu structure. For detailed functions and menu layout, please visit the Daikin One+ Smart Thermostat website at https://www.daikinone.com Cooling boost mode COOLING BOOST MODE enables the system to operate at increased compressor speeds in cooling mode to satisfy unusual high loads. COOLING BOOST MODE is initiated by an outdoor temperature sensor located in the outdoor unit. Please note that outdoor equipment operational sound levels may increase while the equipment is running in COOLING BOOST MODE since compressor speed higher than normal operation is allowed. NOTE: COOLING BOOST MODE is ON by default and is activated when the outdoor temperature reaches 100°F. COOLING BOOST MODE can be disabled and enabled and the activation temperature adjusted in “COOLING BOOST MODE Temperature” Heating boost mode (hp model only) HEATING BOOST MODE enables the system to operate at increased compressor speed while in heating mode, regardless of outdoor ambient temperature. However, maximum compressor speeds only appear in low ambient temperature operation if HEATING BOOST MODE is disabled. Backup defrost (defrost heat) mode (hp model only) This mode enables the system to select heating operation during defrost. When this mode is ON, 2nd heating source (Electric Heater or Gas Furnace) is turned on during defrost. This mode is initiated by an outdoor temperature sensor located in the outdoor unit. This mode is activated when the outdoor temperature reaches set point. Also “Always ON” and “OFF” are available. NOTE: Regardless this setting, 2nd heating source will be always off under defrost mode while demand response function is running. Maximum defrost interval This setting enables the system to change timer defrost interval. In the case system needs to have defrost operation more frequently, defrost interval can be changed. The initial setting is 120 min. Powerful heating mode (hp model only) POWERFUL HEATING enables the system to increase the supply air temperature when demand is low to satisfy user comfort. This mode may increase the lower limit of compressor speed and decrease the CFM. NOTE: POWERFUL HEATING MODE is OFF by default. It can be activated through the thermostat user menu. CFM Powerful Heating Control Normal Operation eating erful H Pow Compressor speed range (Powerful Heating) Min Compressor Speed Max 27","CFM Operation sound Operation sound Dehumidification The thermostat reads the indoor humidity level from the field setting menu and allows the user to set a dehumidification target based on these settings. The thermostat controls the humidity level of the conditioned space using the cooling system. Dehumidification is engaged whenever a cooling demand is present and structural humidity levels are above the target level. When this condition exists the circulating fan output is reduced, increasing system run time, over cooling the evaporator coil and ultimately removing more humidity from the structure than if only in cooling mode. For effective dehumidification operation: • Please revise it to read ensure Dehumidification is NOT set to “OFF.” • If “STD”, system run lower CFM than normal cooling mode. • In addition, the system can have Enhanced Dehumidification operation in setting “A”, “B” or “C” based on dehumidification demand. In the Enhanced Dehumidification the indoor airflow is lower than Standard Dehumidification. Setting “A” allows for the widest compressor range with lower cfm than standard dehumidification. Setting “B” limits compressor operation range and keeps high dehumidification capacity. In setting “C” the system runs fixed at 100% compressor and airflow. See Figure 1. • Verify the cooling airflow profile (cool profiles) is set to “Profile D”. • For additional dehumidification control, airflow settings are field adjustable and can be fine-tuned to a value that is comfortable for the application from a range of Cool Airflow Trim. NOTE: ‌I n high humidity environments, sweating on supply ducts, cased coils or air handler cabinets can become an issue in Enhanced Dehumidification operation. It is recommended covering them with 2\" fiberglass insulation for these installations. CFM control al Cooling CFM Norm B A Standard C Dehumidiﬁcation CFM Enhanced Dehumidiﬁcation CFM Quiet mode QUIET MODE enables the system to operate at decreased compressor and fan speeds to satisfy quiet driving. QUIET MODE is initiated by user’s setting (“ON” or “OFF”. Default is “OFF”). NOTE: “NOISE DOWN LEVEL” is initiated by user’s setting. (“LEVEL” “1”, “2” or “3”. Default is “LEVEL” “2”. “LEVEL” “3” is the most quiet.) If during operation the capacity demand is high, then the quiet mode function will be temporary off by capacity priority function to return the room temperature to the set point. (Default capacity priority setting is ON) Capacity priority setting = OFF Capacity priority setting = ON [dB] Normal mode Lv1 Lv2 Lv3 [dB] Normal mode UP DOWN Lv1 UP DOWN Lv2 Lv3 UP DOWN Capacity 100% Capacity 100% Zoning mode ZONING MODE is recommended to use when the zoning controller and dampers are installed. This mode allows the system to run with lower indoor air flow comparing with normal operation when the cool or heat demand is low. The ZONING MODE is disabled in factory default setting. It can be activated through the thermostat user menu and 7-segment display. Circulation selection This setting can be used to switch circulation factor ON and OFF to avoid automatically increasing the indoor CFM by circulation control. When it is ON, the system may increase indoor CFM to circulate indoor air in the event the outdoor control detected low evaporative temperature. When it is OFF, even if the outdoor control detects low evaporative temperature, it will NOT increase CFM. ON is recommended generally, but when a zoning controller is connected, it is recommended to be OFF on this setting to avoid unexpected high static pressure. Min Max Compressor speed Figure 1 28","Set thermostat to adjust indoor air cfm trim User can change the airflow trim at high, intermediate and low compressor speed. Select: Cool Airflow trim High: -15% ~ +15% Cool Airflow trim Intermediate: -15% ~ Full* Cool Airflow trim Low: -15% ~ Full* Heat Airflow trim High: -15% ~ +15% Heat Airflow trim Intermediate: -15% ~ +15% Heat Airflow trim Low: -15% ~ +15% Under each trim setting, the airflow can be increased or decreased by a certain percentage. * The Inverter system uses lower compressor speed and lower indoor unit CFM to optimize system performance. To obtain 100% CFM for home circulation, use full Trim setting instead of Int/Low speed. This is recommended for applications with unusual cold return temperatures such as basements. NOTE: ‌T rim settings of the following combinations are restricted. Outdoor Unit Indoor Unit DH9VS*361*A* D*96VT0403B/0603B D*97MC0603B D*80TC0603B/0803B D*96SC0603BU Trim more than 10% settings are invalid. Trimmed up CFM makes mismatching error. Outdoor Unit Indoor Unit DH7VS*601*A*/DC9VS*601*A* D*96VT0804C D*97MC0804C D*80TC0804C Trim more than 5% settings are invalid. Trimmed up CFM makes mismatching error. Depending on the connected indoor unit, there are restrictions on the positive side Trim setting. If you want to change the Cool Airflow Trim to positive side, be sure to confirm the Airflow Trim restrictions in the latest indoor unit installation manual. To see any restriction of added new combination, the latest manual can be obtained from the website “DAIKIN CITY (Installation Manual/Unitary Split System)” or “PartnerLink (InfoFinderPlus/Literature)”. [DAIKIN CITY URL] https://www.daikincity.com/Library/ [DAIKIN URL] http://www.daikinac.com/ [PartnerLink URL] https://partnerlinkmarketing.goodmanmfg.com/goodman/info-finder-plus Set thermostat to adjust indoor airflow profile The System offers several custom ON/OFF ramping profiles for cooling. These profiles may be used to enhance cooling performance and increase comfort level. • Profile A provides only an OFF delay of one (1) minute at 100% of the cooling demand airflow. OFF 100% CFM Cooling Demand 100% CFM 1 min OFF • Profile B ramps up to full cooling demand airflow by first stepping up to 50% of the full demand for 30 seconds. The motor then ramps to 100% of the required airflow. A one (1) minute OFF delay at 100% of the cooling airflow. OFF 50% CFM 1/2 min 100% CFM 100% CFM 1 min OFF Cooling Demand • Profile C ramps up to 82% of the full cooling demand airflow and operates there for approximately 7 1/2 minutes. The motor then steps up to the full demand airflow. Profile C also has a one (1) minute 100% OFF delay. OFF 82% CFM 7 1/2 min 100% CFM 100% CFM 1 min OFF Cooling Demand • Profile D (default) ramps up to 50% of the demand for 1/2 minute, then ramps to 82% of the full cooling demand airflow and operates there for approximately 7 1/2 minutes. The motor then steps up to the full demand airflow. Profile D has a 1/2 minute at 50% airflow OFF delay. OFF 50% CFM 1/2 min 82% CFM 100% CFM 7 1/2 min Cooling Demand Airflow Tables 50% CFM 1/2 min OFF Set thermostat to adjust cool/heat airflow on delay and cool/heat airflow off delay Select “Cool/Heat Airflow ON Delay” or “Cool/Heat Airflow OFF Delay”. Check the installation manual of the indoor unit for more details. It change fan delay for set duration from normal operation. Set thermostat to check system status Status menu displays information about the systems current status. This menu can be utilized to confirm correct functionality of the equipment and for troubleshooting purposes Heat pump with outdoor temperature lockouts If you predict heating capacity is insufficient under excessive low ambient condition, it is recommended to set the outdoor temperature lockouts during the initial thermostat set up. Heat pump lockout temp will enable the compressor to be turned off and switch heating source from refrigeration to auxiliary/ secondary heating under low outdoor ambient conditions. Aux heat lockout temp will enable auxiliary/secondary heating to be turned off when outdoor temperature is higher than the aux heat lockout temp. 29","Wiring Diagram DH9VS***1*A*/DH7VS***1*A*/DC9VS***1*A*: 3D149219 Wiring is subject to change. Always refer to the wiring diagram on the unit for the most up-to-date wiring. 30 WARNING HIGH VOLTAGE! DISCONNECT ALL POWER BEFORE SERVICING OR INSTALLING THIS UNIT. MULTIPLE POWER SOURCES MAY BE PRESENT. FAILURE TO DO SO MAY CAUSE PROPERTY DAMAGE, PERSONAL INJURY OR DEATH.","Testing Capacitor Resistance WARNING Avoid contact with the charged area. • Never touch the charged area before confirming that the residual voltage is 50 volts or less. 1. Shut down the power and leave the control box for 10 minutes. 2. Make sure to touch the ground terminal to release the static electricity from your body (to prevent failure of the PC board). 3. Measure the residual voltage in the specified measurement position using a VOM while paying attention not to touch the charged area. 4. Immediately after measuring the residual voltage, disconnect the connectors of the outdoor unit’s fan motor. (If the fan blade rotates by strong wind blowing against it, the capacitor WILL BE CHARGED, causing the danger of electrical shock.) C- C+ MULTIMETER (DC.VOLTAGE RANGE) USE TESTER TO CHECK THE VOLTAGE DC+ “C+” AND DC- “C-” IS 50 V OR LESS. Capacitor Voltage 31","Troubleshooting Thermostat display 12 13 14 15 16 17 18 19 20 21 22 23 24 Control board LED Display Description E12 Indicates a general memory error. This error indicates the equipment is expe- E13 riencing frequent high pressure faults. (CRITICAL) This error indicates the equipment is experiencing frequent high pressure faults. - Control has determined continued operation is acceptable. This indicates they may be a problem with the equipment. (MINOR) This error indicates the equipment is E15 experiencing frequent low pressure faults. (CRITICAL) This error indicates the equipment is experiencing frequent low pressure faults. Control - has determined continued operation is acceptable. This indicates they may be a problem with the equipment. (MINOR) E17 This error indicates the equipment is experiencing frequent compressor faults. E18 Indicates the control board may need to be replaced. (For upper fan motor, M1F) E19 This error indicates the equipment is expe- riencing frequent outdoor unit control board and/or fan motor faults. (For upper EEV, Y1E) E20 This error indicates the equipment is expe- riencing outdoor EEV fault. This error indicates the equipment is expe- E21 riencing frequent low discharge superheat faults. This error indicates the equipment is experiencing frequent high discharge E22 temperature faults. Discharge thermistor is not put in correct position. E23 The control has detected that the Discharge Temperature Sensor is out of range. E24 The high pressure switch is open. Probable Causes • High electrical noise • Faulty control board • Blocked/restricted outdoor unit coil and/or lines • Stop valve not completely open • Overcharge • Outdoor fan not running • High pressure switch (HPS) inoperable • High pressure sensor inoperable or not properly connected • Faulty indoor and outdoor EEV coil • Faulty indoor and outdoor EEV • Faulty control board • Blocked/restricted outdoor unit coil and/or lines • Stop valve not completely open • Overcharge • Outdoor fan not running • High pressure switch (HPS) inoperable • High pressure sensor inoperable or not properly connected • Faulty indoor and outdoor EEV coil • Faulty indoor and outdoor EEV • Faulty control board • Stop valve not completely open • Restriction in refrigerant lines • Low refrigerant charge • Refrigerant leak • Low pressure sensor inoperable or not properly connected • Indoor fan motor not functioning correctly • Faulty indoor and outdoor EEV coil • Faulty indoor and outdoor EEV • Faulty control board • Stop valve not completely open • Restriction in refrigerant lines • Low refrigerant charge • Refrigerant leak • Low pressure sensor inoperable or not properly connected • Indoor fan motor not functioning correctly • Faulty indoor and outdoor EEV coil • Faulty indoor and outdoor EEV • Faulty control board • Stop valve not completely open • The compressor wire is lost phase • Compressor motor failure • Outdoor fan motor not connected properly • Faulty control board • Electrical Noise • Obstruction in fan rotation • Outdoor fan motor not connected properly • Outdoor fan not running • Faulty control board • Electrical Noise • Outdoor EEV coil is not connected • Faulty outdoor EEV coil • Faulty control board • Thermistors inoperable or improperly connected • Faulty indoor and outdoor EEV coil • Faulty indoor and outdoor EEV • Over charge • Faulty high pressure sensor or indoor pressure sensor • Faulty control board • Discharge thermistor inoperable or improperly connected • Discharge thermistor is put in incorrect position or off • The compressor enclosure temperature is too high • Low refrigerant charge • Blocked liquid injection circuit. • Overcharge • Faulty compressor • Discharge thermistor inoperable or improperly connected • High pressure switch (HPS) inoperable Corrective Actions • Replace A1P control board if necessary • Check and clean outdoor unit coil and/or lines • Check the opening of stop valve, should be full open; Repair/ replace if needed • Check refrigerant charge level; Adjust if needed • Check outdoor fan motor & wiring; Repair/replace if needed • Check the connection to high pressure sensor; Repair/replace if needed • Check indoor and outdoor EEV; Replace if needed • Check indoor and outdoor EEV coil; Replace if needed • Replace A1P control board if necessary • Check and clean outdoor unit coil and/or lines • Check the opening of stop valve, should be full open; Repair/ replace if needed • Check refrigerant charge level; Adjust if needed • Check outdoor fan motor & wiring; Repair/replace if needed • Check the connection to High pressure sensor; Repair/replace if needed • Check indoor and outdoor EEV; Replace if needed • Check indoor and outdoor EEV coil; Replace if needed • Replace A1P control board if necessary • Check the opening of stop valve, should be full open; Repair/ replace if needed • Check for restrictions in refrigerant line; Repair/replace if needed • Check refrigerant charge level; Adjust if needed • Test for system leaks using leak test procedure • Check the connection to low pressure sensor; Repair/replace if needed • Check indoor and outdoor EEV; Replace if needed • Check indoor and outdoor EEV coil; Replace if needed • Check indoor blower motor & wiring; Repair/replace if needed • Replace A1P control board if necessary • Check the opening of stop valve, should be full open; Repair/ replace if needed • Check for restrictions in refrigerant line; Repair/replace if needed • Check refrigerant charge level; Adjust if needed • Test for system leaks using leak test procedure • Check the connection to low pressure sensor; Repair/replace if needed • Check indoor and outdoor EEV; Replace if needed • Check indoor and outdoor EEV coil; Replace if needed • Check indoor blower motor & wiring; Repair/replace if needed • Replace A1P control board if necessary • Check the opening of stop valve, should be full open; Repair/ replace if needed • Check the wire between control board and compressor • Inspect","Troubleshooting Thermostat display 25 26 27 29 30 32 33 34 35 36 37 38 39 40 41 42 43 44 47 48 Control board LED Display E25 E26 E27 E29 E30 Description The outdoor air temperature sensor is open or shorted. The control determines that the low pressure sensor is not reacting properly. The control has detected that the Outdoor Coil Defrost Temperature Sensor is out of range. The control has detected that the Liquid Temperature Sensor is out of range. (For a control board, A1P) Indicates the control board may need to be replaced. (For a control board, A1P) E32 This error indicates the equipment is experiencing high temperature faults on the outdoor unit control board. (For a control board, A1P) This error indicates the equipment is experiencing high temperature faults on - the outdoor unit control board. Control has determined continued operation is accept- able. This indicates they may be a problem with the equipment. Control board detected a high current E34 condition. This indicates the potential for a short circuit. E35 Control board detected a high current condition. E36 The control encountered an abnormal condition during the startup procedure. E37 Indicates the control board may need to be replaced. E38 The control has detected a voltage related issue with the compressor. (For a control board, A1P) E39 Indicates the control board may need to be replaced. Control determines that its compressor E40 requirement is different than the compressor capability. E41 The control has detected a low refrigerant condition. E42 Control detects a low power supply voltage condition. E43 Control detects a high power supply voltage condition. The control detects the outdoor temperature E44 outside recommended operational range. Unit may continue to operate normally. The control is unable to start the System E47 Verification test because indoor heat has been turned on by thermostat. Please set thermostat to off position. The control is unable to enter the Pump E48 Down Mode because indoor heat has been turned on by thermostat. Please set thermostat to off position. Probable Causes • Faulty outdoor thermistor sensor or disconnect • Low pressure sensor inoperable or not properly connected • Outdoor defrost thermistor inoperable or not properly connected • Liquid thermistor inoperable or not properly connected • Wiring to control board disconnected • Faulty control board • Electrical Noise • Ambient air conditions too high • Stop valve not completely open • Cooling bracket screw(s) missing or not properly fastened • No or poor thermal grease coating between cool- ing plumbing and cooling bracket on control board • No flow or limited flow through control board cooling circuit (potential restriction in line or low refrigerant) • Ambient air conditions too high • Stop valve not completely open • Cooling bracket screw(s) missing or not properly fastened • No or poor thermal grease coating between cooling plumbing and cooling bracket on control board • No flow or limited flow through control board cooling circuit (potential restriction in line or low refrigerant) • Current spike in supply • Stop valve not completely open • The compressor wire is lost phase • Faulty control board • Faulty compressor • Short circuit condition • Stop valve not completely open • Overcharge • Faulty control board • Faulty compressor • Blocked/restricted outdoor unit coil and/or lines • The compressor wire is lost phase • Inconsistent compressor load • Faulty control board • Outdoor fan motor not connected properly • Faulty control board • High or low voltage from supply • The compressor wire is lost phase • Faulty control board • Thermistor for inverter module inoperable or improperly connected • Faulty control board • Shared data not correct • Control board mismatch • Refrigerant leak • Low refrigerant charge • Thermistors inoperable or not properly connected • Low line voltage supply • High line voltage supply • Ambient air conditions too high or low • Heat provided by secondary heating source • Heat provided by secondary heating source Corrective Actions • Inspect and test sensor; Replace sensor if needed • Check the connection to low pressure sensor; Repair/replace if needed • Check the connection to OD defrost thermistor; Repair/replace if needed • Check the connection to liquid thermistor; Repair/replace if needed • Check wiring to control board; Repair as needed • Replace A1P control board if necessary • Cycle power; re-try during usable ambient temperature range • Check grease applying condition • Check screw tightening condition • Check for restriction in line • Check refrigerant charge level; Adjust if needed • Check the opening of stop valve, should be full open; Repair/ replace if needed • Cycle power; re-try during usable ambient temperature range • Check grease applying condition • Check screw tightening condition • Check for restriction in line • Check refrigerant charge level; Adjust if needed • Check the opening of stop valve, should be full open; Repair/ replace if needed • Check power supply for in-rush current during start-up or steady state operation • Check the opening of stop valve, should be full open; Repair/ replace if needed • Check the wire between control board and compressor • Replace A1P control board if necessary • Check the compressor; Repair/replace if needed • Check installation clearances. • Check the opening of stop valve, should be full open; Repair/ replace if needed • Check refrigerant charge level; Adjust if needed • Replace A1P control board if necessary • Check the compressor; Repair/replace if needed. • Check and clean outdoor unit coil and/or lines • Check the wire between control board and compressor • Replace A1P control board if necessary • Check wiring from Outdoor fan motor to control board; Repair if needed • Replace A1P control board if necessary • Correct low/high line voltage condition; Contact local utility if needed • Check the wire between control board and compressor • Repla","Troubleshooting Thermostat Display 49 50 52 53 54 55 56 57 58 61 62 63 64 65 66 67 68 Control board LED Display Description The control is unable to enter Charging E49 Mode because indoor heat has been turned on by thermostat. Please set thermostat to off position. This indicates there is a voltage issue on E50 the control board. See service manual for troubleshooting information. E51 (*1) - This indicates potential communication issues have been detected by the outdoor unit control board. This error indicates the equipment is experiencing frequent compressor faults. Control has determined continued operation is acceptable. This indicates they may be a problem with the equipment. (For upper fan motor, M1F) This error indicates the equipment is experiencing frequent outdoor unit control board and/or motor faults. Control has determined continued operation is acceptable. This indicates they may be a problem with the equipment. This error indicates the equipment is experiencing frequent low discharge superheat faults. Control has determined continued operation is acceptable. This indicates they may be a problem with the equipment. This error indicates the equipment is experi- encing frequent high discharge temperature - faults. Control has determined continued operation is acceptable. This indicates they may be a problem with the equipment. E56 The control has detected if the Outdoor Suction Temperature Sensor is out of range. - This indicates the control is sensing sweating on the cooling loop. E58 The Overload Protection sensor for Compressor is opened. (For lower fan motor, M2F) E61 This error indicates the equipment is expe- riencing frequent outdoor unit control board and/or fan motor faults. (For lower fan motor, M2F) This error indicates the equipment is expe- riencing frequent outdoor unit control board - and/or motor faults. Control has determined continued operation is acceptable. This indicates they may be a problem with the equipment. (For upper EEV, Y3E) E63 This error indicates the equipment is experi- encing outdoor EEV fault. E64 The control determines that the high pressure sensor is not reacting properly (For a control board, A3P) E65 Indicates the control board may need to be replaced. (For a control board, A3P) E66 This error indicates the equipment is experiencing high temperature faults on the outdoor unit control board. (For a control board, A3P) This error indicates the equipment is experiencing high temperature faults on the - outdoor unit control board. Control has deter- mined continued operation is acceptable. This indicates they may be a problem with the equipment. (For a control board, A3P) E68 Indicates the control board may need to be replaced. Probable Causes • Heat provided by secondary heating source • High or low voltage from supply voltage or frequency • Faulty control board • Noise • Communication wiring disconnected • Stop valve not completely open • The compressor wire is lost phase • Compressor motor failure • Obstruction in fan rotation • Outdoor fan motor not connected properly • Outdoor fan not running • Faulty control board • Noise • Thermistors inoperable or improperly connected • Faulty indoor EEV or indoor EEV coil (when cooling) • Faulty control board • Faulty outdoor EEV or outdoor EEV coil (when heating) • Discharge thermistor inoperable or improperly connected • Discharge thermistor is put in incorrect position or off • Low refrigerant charge • Blocked liquid injection circuit. • Overcharge • Faulty compressor • Suction thermistor inoperable or not properly connected • Faulty reversing valve • Refrigerant Leak • Low refrigerant charge • Faulty indoor EEV or indoor EEV coil • Thermistors inoperable or improperly connection • Overload protection (OL) sensor inoperable • Obstruction in fan rotation • Outdoor fan motor not connected properly • Outdoor fan not running • Faulty control board • Electrical Noise • Obstruction in fan rotation • Outdoor fan motor not connected properly • Outdoor fan not running • Faulty control board • Noise • Outdoor EEV coil is not connected • Faulty outdoor EEV coil • Faulty control board • High Pressure sensor inoperable or not properly connected • Wiring to control board disconnected • Faulty control board • Electrical Noise • Ambient air conditions too high • No or damaged thermal transfer sheet on a heat sink on control board • Ambient air conditions too high • No or damaged thermal transfer sheet on a heat sink on control board • Thermistor for inverter module inoperable or improperly connected • Faulty control board Corrective Actions • Turn off Furnace or heater using thermostat before operation • Correct low/high line voltage condition; Contact local utility if needed • Replace A1P control board if necessary • Contact local utility if needed • Check communication wiring; Repair as needed • Check the opening of stop valve, should be full open; Repair/ replace if needed • Check the wire between control board and compressor • Inspect compressor motor for proper function; Replace if neces- sary • Check and clean grille of any debris • Check wiring from Outdoor fan motor to control board; Repair if needed • Check outdoor fan motor & wiring; Repair/replace if needed • Replace A1P control board if necessary • Check the connection to thermistors; Repair/replace if needed • Check indoor EEV; Replace if needed • Check indoor EEV coil; Replace if needed • Replace control board if necessary • Check outdoor EEV (Y1E, Y3E): Replace if needed • Check outdoor EEV coil (Y1E, Y3E): Replace if needed • Check discharge thermistor resistance and connections; Repair/ replace as needed • Check discharge thermistor position • Check refrigerant charge level; Adjust if needed • Check Y3E, EEV; Repair/replace if needed • Check the compressor; Repair/replace if needed • Check the connection to suction thermistor; Repair/replace if needed • Check reversing valve; Replace if needed • Test for system leaks using leak test procedure • C","Troubleshooting Thermostat Display 69 70 71 B0 B9 D0 D1 D2 D3 D4 Control board LED Display Description Probable Causes Corrective Actions Control detected that type of a lower fan • Incorrect PCB was installed. E69 motor, M2F does not match to a type which • Incorrect fan motor was installed. a PCB expects. • Check parts number of the PCB (A3P) and the fan motor (M2F). • Reversing valve malfunction E70 Heating mode detected in spite of cooling • Reversing valve coil disconnected • Check reversing valve coil/reversing valve body; Replace if mode. • Coil connectors of the Reversing valve are not needed plugged in or the wires are damaged Heating mode detected in spite of cooling • Reversing valve malfunction mode. • Reversing valve coil disconnected • Check reversing valve coil/reversing valve body; Replace if - Control has determined continued operation • Coil connectors of the Reversing valve are not needed is acceptable. This indicates they may be a plugged in or the wires are damaged problem with the equipment. The estimated airflow from indoor subsystem • Failed indoor blower motor Eb0 is near to 0 CFM. • Indoor fan motor not properly connected • Too much static pressure • Check ID fan motor wiring and connectors; Repair/replace if needed • Check ID fan motor; Replace if needed • Check the obstruction inside duct work. Estimated airflow from motor is lower than • Failed indoor blower motor Eb9 the airflow requirement. • Indoor fan motor not properly connected • Too much static pressure • Check ID fan motor wiring and connectors; Repair/replace if needed • Check ID fan motor; Replace if needed Control board does not have the necessary • Outdoor unit is wired as part of a communicating Ed0 data for it to properly perform its functions. system and integrated control module does not • Replace A2P control board if necessary contain any shared data. Control board does not have the appropri- • Outdoor unit is wired as part of a communicating Ed1 ate data needed to properly perform its system and integrated control module contains • Replace A2P control board if necessary functions. invalid shared data or network data is invalid for the integrated control module. • Outdoor unit is wired as part of a communicating system and outdoor unit requires airflow greater • Check combination to be matched with rating list; correct if than indoor unit’s airflow capability. needed. The control detected lost communication • Shared data is incompatible the system or missing • Verify shared data is correct for your specific model; Repopulate Ed2 between outdoor and indoor. (CRITICAL) parameters data if required The airflow requirement is greater than the • Communication wiring with indoor unit has loose • Check communication wiring and power supply wiring of indoor airflow of the indoor subsystem. (MINOR) connection. unit. Repair as needed. • Airflow trim setting is out of range. See “SET • Verify trim setting and adjust if needed. THERMOSTAT TO ADJUST INDOOR AIR CFM TRIM” section. Ed3 There is a mismatch between the shared • Shared data sent to integrated control module data and the control physical hardware. does not match hardware configuration. • Verify shared data is correct for your specific model; Repopulate data if required Ed4 Shared data has been rejected. • Shared data in flashing tool has been rejected. • Verify shared data is correct for your specific model; Repopulate data if required Items below are messages only displayed on the thermostat screen. This test is required at startup. 11 E11 Installer should navigate to the thermostat • Incomplete SYSTEM START-UP TEST menu to run SYSTEM START-UP TEST. • SYSTEM START-UP TEST is running This code will clear once testing is complete. Run the SYSTEM START-UP TEST. (See the installation manual of the outdoor unit, \"STEP3. SYSTEM START-UP TEST\") 35","Troubleshooting Network Troubleshooting If a network communication error code has occurred, use the following steps to help troubleshoot the system. (For network communication error codes, refer to the table below and the tables of error codes for outdoor unit and indoor unit.) After any wiring changes have been made or DS1 dip switches on the outdoor unit control board and/or DS7 on the indoor unit control board have been changed, apply power to the system and see if the error codes have cleared. 1. Confirm low voltage wiring is correct per installation instructions. Check for miswiring. (i.e. Terminal 1 and 2 is reversed.) NOTE: It is strongly recommended that you do not connect more than two wires into a single terminal in the field because there is a risk of the wires becoming loose, which may result in intermittent operation. 2. Check wires for damage. (i.e. Broken wire at terminal, broken inside wire nuts or damaged cable between units.) 3. Perform continuity check on wires to make sure cable is OK. Replace the cable if necessary. 4. Change both dip switch 1 and 2 of DS1 on the outdoor unit control board. In case the indoor unit control board has DS7, refer to the following table “Dip Switch Setting Combinations” (see the indoor unit installation manual to verify whether the indoor unit has a DS7 switch.) Try the combinations of dip switches for DS1 and DS7 on the outdoor and indoor unit control board, respectively, one by one. Check that any combinations clear the communication error. These dip switches change the termination resistance value of the communication circuit. ON* DS1 OFF 12 Outdoor unit DS1 OFF ON* 1 DS7 2 Indoor unit DS7 (*)Default factory setting. Dip Switch Setting Combinations Setting Combinations 1* 2 3 4 DS1 on the outdoor unit control board (both) ON (both) OFF (both) ON (both) OFF DS7 on the indoor unit control board (both)ON (both) ON (both) OFF (both) OFF (*) Default factory setting The integrated control module has some onboard tools that can be used to troubleshoot the network. These tools are: red communications LED, green receive (Rx) LED, and the learn button. • Red communications LED – Indicates the status of the network. The table below indicates the LED status and the corresponding potential problem. • Green receive LED – Indicates network traffic. The table below indicates the LED status and the corresponding potential problem. • LEARN button – Used to reset the network. Press the button for approximately 5 seconds to reset the network. LED COLOR Red Communications LED Outdoor unit control board: (H1P) Indoor unit control board :(H2P) Green Receive LED Outdoor unit control board:(H2P) Indoor unit control board:(H3P) LED Status Off 1 Flash 2 Flash Off 1 Steady Flash Rapid Flashing On Solid Indication Normal condition Communications failure Out-of-box reset No power Communications error No network found Normal network traffic Terminal 1/Terminal 2 miss-wire Probable Causes • None • Unknown packet is received • Communications failure • Control power up • Learn button depressed • No power to unit • Open fuse • Communication error • Broken/disconnected communication wire(s) • Unit is installed as a legacy/traditional system • Control is “talking” on network as expected • Terminal 1 and Terminal 2 wires reversed at indoor unit, thermostat, or outdoor unit • Short between terminal 1 and terminal 2 wires • Short between terminal 1 or terminal 2 two wires and terminal C (24VAC) or terminal R (24VAC, COM) Corrective Actions • None • Depress learn button • Verify wiring connection • None • Check circuit breakers and fuses; Reset/Replace if needed • Reset network by depressing learn button • Check communication wires (terminal 1/terminal 2 wires); Replace if needed • Check for shorts in low voltage wiring. • Check communication wires (terminal 1/terminal 2 wires); Replace if needed • Check installation type (legacy/traditional or com- municating) • None • Check communication wires (terminal 1/terminal 2 wires); Replace if needed 36","Setting The Mode Display MODE DISPLAY INTRODUCTION A 3-digit display is provided on the printed circuit board (PCB) as a backup tool to the thermostat for reading faults, fault history, monitoring and setting up the outdoor unit. Follow the information provided in this section to learn how to use the mode display. DISPLAY The display consists of 3 digits. OFF ON SEG1 SEG2 SEG3 Blink interval: 0.4 sec. On - 0.4 sec. Off DISPLAY BUTTON LAYOUT The display buttons shown can be used to navigate and select items: LEARN RECALL TEST MODES There are 5 modes which can be accessed using the setting display: “FAULT CODE, FAULT HISTORY, MONITORING, SETTING MODE 1” and “SETTING MODE 2”. To enter any of these modes, use the schemes shown in this section. Each mode has its own corresponding “Screen #” within the display itself which allows the user to navigate and use the features. (Example: The Fault Code is accessed and displayed from “Screen Zero” of the 7-segment display. The Fault History is accessed and displayed using “Screen One” of the display, etc.) MODE Fault Code Display Fault Code History Monitoring Mode Setting Mode 1 Setting Mode 2 FUNCTION Present fault (if any). 6 Recent faults stored. *Monitors system values. *Can change system settings *Can change system settings. DISPLAY SCREEN # 0 (Default) 1 2 3 4 *See tables at the end of this section. 37","Setting The Mode Display NAVIGATING THROUGH THE DISPLAY SCREENS SCREEN 0 SCREEN 1 SCREEN 2 SCREEN 3 SCREEN 4 The home or default screen on the display. This shows the most recent fault. To access, hold the “RECALL” button from screen 0 - 5 seconds. To access, hold the “RECALL” button from screen 1 - 5 seconds. To access, hold the “RECALL” button from screen 2 - 5 seconds. To access, hold the “RECALL” and “TEST” buttons simultaneously - 5 seconds. To return to SCREEN 0 of the display, press the LEARN button. Press LEARN. The ﬁrst digit displays the SCREEN #. < SCREEN 0 > Press LEARN. Hold RECALL. Press LEARN. < SCREEN 1 > Hold RECALL. Press RECALL Button to change fault code history. < SCREEN 2 > Hold RECALL. Hold RECALL and TEST. < SCREEN 3 > < SCREEN 4 > 38","Setting The Mode Display FAULT CODE HISTORY NAVIGATION < SCREEN 1 > This mode will allow the user to see the six most recent system faults. For a list of the fault codes, please see the TROUBLESHOOTING tables in this document. < SCREEN 0 > Hold RECALL. Press LEARN. < SCREEN 1 > Press RECALL. The display will change to < SCREEN 1 >. Press RECALL. Displays most recent Fault code. Press RECALL. Displays 2nd most recent Fault code. Press RECALL. Press RECALL. (6th most recent Fault Code) 39","Setting The Mode Display MONITORING MODE NAVIGATION < SCREEN 2 > This screen allows the user to monitor system variables as shown in the tables at the end of this section. < SCREEN 0 > < SCREEN 1 > OFF ON Blink interval: 0.4 sec. On - 0.4 sec. Off Hold RECALL. Press LEARN. < SCREEN 2 > Press RECALL to increase the value. Press RECALL. Press RECALL. Press RECALL. Press TEST to conﬁrm the status. Press RECALL. Press RECALL. Item number Display ﬂickers at 1 second intervals. Value 40","Setting The Mode Display SETTINGS MODE 1 NAVIGATION < SCREEN 3 > Setting Mode 1 allows the user to adjust system settings as shown in the tables at the end of this section. < SCREEN 0 > < SCREEN 2 > OFF ON Blink interval: 0.4 sec. On - 0.4 sec. Off Hold RECALL. Press LEARN. < SCREEN 3 > Press RECALL to increase the value. < Changing Setting Display > Press RECALL. Press RECALL. Press RECALL to increase the value. Press TEST. Press RECALL. Press TEST to change setting. Press RECALL. Press RECALL. Press RECALL. Press RECALL. Press TEST to complete setting and return to setting mode. 41","Setting The Mode Display SETTINGS MODE 2 < SCREEN 4 > Setting Mode 2 allows the user to change system settings. See table in back of this section. < SCREEN 0 > < SCREEN 2 > OFF ON Blink interval: 0.4 sec. On - 0.4 sec. Off Hold RECALL and TEST. Press LEARN. < SCREEN 4 > Press RECALL to increase the number. < Changing setting display > Press RECALL. Press RECALL. Press RECALL. Press TEST. Press RECALL. Press TEST to change setting. Press RECALL. Press RECALL. Press RECALL. Press RECALL. Press TEST to complete setting and return to setting mode. 42","7-Segment Display SCREEN 0 (Display FAULT CODE) Setting No. Contents 1 Fault code (present) Notes SCREEN 1 (Display FAULT CODES) Setting No. Contents 1 Fault code (latest) 2 Fault code (2nd) 3 Fault code (3rd) 4 Fault code (4th) 5 Fault code (5th) 6 Fault code (6th) Latest 2nd 3rd 4th 5th 6th Notes SCREEN 2 (MONITOR MODE) Setting No. Contents 1 Compressor operation time 2 Operation code 3 Compressor Reduction Mode 4 % Demand 5 Act % demand 6 Requested ID CFM 7 Reported ID CFM 8 Outdoor FAN RPM (M1F) 9 Ta (Outdoor Air Temperature) 10 Td (Discharge Temperature) 11 N/A 12 Tb (Defrost Sensor Temperature) 13 Tl (Liquid Temperature) 14 Low pressure sensor (Suction Pressure) 15 Ts (Suction Temperature) 16 Outdoor FAN RPM (M2F) 17 High pressure sensor (Discharge Pressure) Notes unit: hr (Multiply by 200) 0: Stop 1: Cooling Start-up 2: Heating Start-up*1 3: Oil Return Operation 4: Heating Operation*1 5: Defrost Operation*1 6: Cooling Operation 0:OFF, 1: ON unit: % (Cut off the decimal first place) unit: % (Cut off the decimal first place) unit: CFM (Multiply by 10) unit: CFM (Multiply by 10) unit: RPM (Multiply by 10) unit: F unit: F N/A unit: F unit: F unit: PSIG unit: F unit: RPM (Multiply by 10) unit: PSIG 43","7-Segment Display SCREEN 3 (SETTING MODE 1) Setting No. Contents 1 Cool Airflow Trim High 2 Cool Airflow Trim Int 3 Cool Airflow Trim Low 4 Cool Profiles 5 Cool Airflow ON Delay 6 Cool Airflow OFF Delay 7 Dehumidification 8 Heat Airflow Trim High*1 9 Heat Airflow Trim Int*1 10 Heat Airflow Trim Low*1 11 Heat Airflow ON Delay*1 12 Heat Airflow OFF Delay*1 13 Airflow Trim Offset*3 14 Zoning Mode 15 Circulation Selection Setting *2 0:-15% 1:-10% 2:-5% 3:0% 0:-15% 1:-10% 2:-5% 3:0% 0:-15% 1:-10% 2:-5% 3:0% 0:A 1:B 0:5sec. 1:10sec. 0:30sec. 1:60sec. 0:STD 1:OFF 0:-15% 1:-10% 2:-5% 3:0% 0:-15% 1:-10% 2:-5% 3:0% 0:-15% 1:-10% 2:-5% 3:0% 0:5sec. 0:30sec. 1:50sec. 0:0% 0:OFF 0:OFF 4:5% 5:10% 6:15% 4:5% 5:10% 6:15% 7:20% 4:5% 5:10% 6:15% 7:20% 2:C 2:20sec. 2:90sec. 2:A 3:B 4:C 4:5% 5:10% 6:15% 4:5% 5:10% 6:15% 4:5% 5:10% 6:15% 1:10sec. 2:70sec. 1:+2.5% 1:ON 1:ON 8:30% 9:Full 8:30% 9:Full 3:D 3:30sec. 3:120sec. 2:15sec. 3:90sec. Installer/Serviceman Notes NOTE: Parameters as per factory setting are highlighted in bold and underlined. *1 HP only *2 The setting items can be different from this table depending on the outdoor unit model revision. To confirm the setting specifications implemented, please see the attached installation manual, or the setting items displayed on the thermostat. *3 Used for additional trim setting by adding 2.5% to basic airflow trim setting. This setting affects all trim settings except +15% High (cooling or heating). 44","SCREEN 4 (SETTING MODE 2) Setting No. Contents 1 Maximum Defrost Interval*1 2 N/A 3 N/A 4 System Verification Test (System test) 7 Force Defrost Cycle*1 8 Pump down 9 Charge Verification Test 10 N/A 11 N/A 12 COOLING BOOST MODE Selection 13 COOLING BOOST MODE Temperature 15 N/A 16 Noise down level 17 N/A 18 N/A 19 Capacity priority 0: 30min. 1: 60min. 2: 90min. 3: 120min. N/A N/A 0:ON 0:ON Setting 1:OFF 1:OFF 0:ON 1:OFF 0:ON N/A N/A 0:ON 0:105F, 1:100F, 2:95F, 3:90F, 4:85F, 5:80F, 6:75F, 7:70F, 8:Always ON N/A 0:LEVEL1 2:LEVEL3 N/A N/A 0:OFF 1:OFF 1:OFF 1:LEVEL2 1:ON Installer/Serviceman Notes For pump down procedure, see service manual 22 DEFROST HEAT*1, *2 0:Always ON, 1:30F, 2:35F, 3:40F, 4:45F, 5:50F, 6:55F, 7:60F, 8:65F, 9:OFF 28 HEATING BOOST MODE*1 0:OFF 30 Outdoor Fan Intermittent Operation Selection 0:OFF 1:ON 1:ON *1 HP only *2 When installing an air handler without a heater kit, ensure that this setting is set to “OFF” (factory setting). NOTE: Parameters as per factory setting are highlighted in bold and underlined. When the ambient temperature is low, the outdoor fan repeats ON/ OFF every 6 minutes. This function prevents snow from accumulating inside the unit. 45","System Service and Decommissioning When breaking into the refrigerant circuit to make repairs – or for any other purpose – Conventional procedures shall be used. However, for flammable refrigerants it is important that best practice be followed, since flammability is a consideration. The following procedure shall be adhered to: – Safely remove refrigerant following local and national regulations; – Evacuate; – Purge the circuit with inert gas (optional for A2L); – Evacuate (optional for A2L); – Continuously flush or purge with inert gas when using flame to open circuit; and – Open the circuit. The refrigerant charge shall be recovered into the correct recovery cylinders if venting is not allowed by local and national codes. For appliances containing flammable refrigerants, the system shall be purged with oxygen-free nitrogen to render the appliance safe for flammable refrigerants. This process might need to be repeated several times. Compressed air or oxygen shall not be used for purging refrigerant systems. For appliances containing flammable refrigerants, refrigerants purging shall be achieved by breaking the vacuum in the system with oxygen-free nitrogen and continuing to fill until the working pressure is achieved, then venting to atmosphere, and finally pulling down to a vacuum (optional for A2L). This process shall be repeated until no refrigerant is within the system (optional for A2L). When the final oxygen-free nitrogen charge is used, the system shall be vented down to atmospheric pressure to enable work to take place. The outlet for the vacuum pump shall not be close to any potential ignition sources, and ventilation shall be available. When removing refrigerant from a system, either for servicing or decommissioning, it is recommended good practice that all refrigerants are removed safely. When transferring refrigerant into cylinders, ensure that only appropriate refrigerant recovery cylinders are employed. Ensure that the correct number of cylinders for holding the total system charge is available. All cylinders to be used are designated for the recovered refrigerant and labelled for that refrigerant (i.e. special cylinders for the recovery of refrigerant). Cylinders shall be complete with pressure-relief valve and associated shut-off valves in good working order. Empty recovery cylinders are evacuated and, if possible, cooled before recovery occurs. The recovery equipment shall be in good working order with a set of instructions concerning the equipment that is at hand and shall be suitable for the recovery of the flammable refrigerant. If in doubt, the manufacturer should be consulted. In addition, a set of calibrated weighing scales shall be available and in good working order. Hoses shall be complete with leak-free disconnect couplings and in good condition. The recovered refrigerant shall be processed according to local legislation in the correct recovery cylinder, and the relevant waste transfer note arranged. Do not mix refrigerants in recovery units and especially not in cylinders. Should repairs requiring recovery of the refrigerant become necessary, special considerations must be made when break- ing into systems with flammable refrigerants. These repairs shall only be performed by qualified service personnel and in compliance with local and national regulations. Before carrying out this procedure, it is essential that the technician is completely familiar with the equipment and all its detail. It is recommended good practice that all refrigerants are recovered safely. Prior to the task being carried out, an oil and refrigerant sample shall be taken in case analysis is required prior to re-use of recovered refrigerant. It is essential that electrical power is available before the task is commenced. a) Become familiar with the equipment and its operation. b) Isolate system electrically. c) Before attempting the procedure, ensure that: • Mechanical handling equipment is available, if required, for handling refrigerant cylinders; • All personal protective equipment is available and being used correctly; • The recovery process is supervised at all times by a com- petent person; • Recovery equipment and cylinders conform to the appro- priate standards. d) Pump down refrigerant system, if possible. e) If a vacuum is not possible, make a manifold so that re- frigerant can be removed from various parts of the system. f) Make sure that cylinder is situated on the scales before recovery takes place. g) Start the recovery machine and operate in accordance with instructions. h) Do not overfill cylinders (no more than 80 % volume liquid charge). i) Do not exceed the maximum working pressure of the cylinder, even temporarily. j) When the cylinders have been filled correctly and the process completed, make sure that the cylinders and the equipment are removed from site promptly and all isolation valves on the equipment are closed off. k) Recovered refrigerant shall not be charged into another REFRIGERATING SYSTEM unless it has been cleaned and checked. The refrigerant charge shall only be recovered into a cylinder labeled for use with R32. Ensure that the refrigerant cylinder(s) are capable of holding the total system charge. Cylinders shall be complete with a pressure-relief valve and associated shutoff valves in good working order. Empty recovery cylinders are evacuated and, if possible, cooled before recovery occurs. A set of calibrated weighing scales shall be available and in good working order. Hoses shall be complete with leak-free disconnect couplings and in good condition. All best practices for refrigerant recovery must be followed, including use of a recovery machine designated safe for use with A2L refrigerants. Isolate the system electrically prior to recovery. Ensure that all personal protective equipment is being applied correctly. Ensure that the recovery process is supervised at all times by the qualified servicer. Situate the R32 cylinder on the scale before reco","Should electrical components need to be replaced, ensure that the original equipment manufacturer’s part or equivalent is used. Markings and warnings on the unit shall continue to be visible and legible after installation and service. Correct any markings and warnings that are made illegible. When decommissioning a system, all previously mentioned precautions regarding safe refrigerant handling must be followed. Recovered refrigerant shall not be charged into another refrigerating system unless it has been cleaned and checked. Equipment must be labeled, dated, and signed stating that it has been decommissioned and emptied of refrigerant. For appliances containing FLAMMABLE REFRIGERANTS, ensure that there are labels on the equipment stating the equipment contains FLAMMABLE REFRIGERANT. 47","Outdoor Unit Homeowner’s Routine Maintenance Recommendations SPLIT SYSTEMS We strongly recommend a bi-annual maintenance checkup be performed before the heating and cooling seasons begin by a qualified servicer. Replace or Clean Filter IMPORTANT NOTE: Never operate unit without a filter installed as dust and lint will build up on internal parts resulting in loss of efficiency, equipment damage and possible fire. An indoor air filter must be used with your comfort system. A properly maintained filter will keep the indoor coil of your comfort system clean. A dirty coil could cause poor operation and/or severe equipment damage. Your air filter or filters could be located in your air handler, in your furnace, in a blower unit, or in “filter grilles” in your ceiling or walls. The installer of your outdoor unit can tell you where your filter(s) are, and how to clean or replace them. Check your filter(s) at least once a month.When they are dirty, replace or clean as required. Disposable type filters should be replaced. Reusable type filters may be cleaned. You may want to ask your dealer about high efficiency filters. High efficiency filters are available in both electronic and nonelectronic types. These filters can do a better job of catching small airborne particles. Compressor The compressor motor is hermetically sealed and does not require additional oiling. Motors Indoor and outdoor fan motors are permanently lubricated and do not require additional oiling. Clean Outside Coil (Qualified Servicer Only) WARNING HIGH VOLTAGE! Disconnect all power before servicing. Multiple power sources may be present. Failure to do so may cause property damage, personal injury or death. Air must be able to flow through the outdoor unit of your comfort system. Do not construct a fence near the unit or build a deck or patio over the unit without first discussing your plans with your dealer or other qualified servicer. Restricted airflow could lead to poor operation and/or severe equipment damage. Likewise, it is important to keep the outdoor coil clean. Dirt, leaves, or debris could also restrict the airflow. If cleaning of the outdoor coil becomes necessary, hire a qualified servicer. Inexperienced people could easily puncture the tubing in the coil. Even a small hole in the tubing could eventually cause a large loss of refrigerant. Loss of refrigerant can cause poor operation and/or severe equipment damage. Do not use a outdoor unit cover to “protect” the outdoor unit. Outdoor unit fan may sometime start running regardless of demand from thermostat for system reliability reason. Before Calling Your Servicer • Check the thermostat to confirm that it is properly set. • Wait 15 minutes. Some devices in the outdoor unit or in programmable thermostats will prevent compressor operation for awhile, and then reset automatically. Also, some power companies will install devices which shut off outdoor units for several minutes on hot days. If you wait several minutes, the unit may begin operation on its own. CAUTION To avoid the risk of equipment damage or fire, install the same amperage breaker or fuse as you are replacing. If the circuit breaker or fuse should open again within thirty days, contact a qualified servicer to correct the problem. If you repeatedly reset the breaker or replace the fuse without having the problem corrected, you run the risk of severe equipment damage. • Check the electrical panel for tripped circuit breakers or failed fuses. Reset the circuit breakers or replace fuses as necessary. • Check the disconnect switch near the indoor furnace or blower to confirm that it is closed. • Check for obstructions on the outdoor unit. Confirm that it has not been covered on the sides or the top. Remove any obstruction that can be safely removed. If the unit is covered with dirt or debris, call a qualified servicer to clean it. • Check for blockage of the indoor air inlets and outlets. Confirm that they are open and have not been blocked by objects (rugs, curtains or furniture). • Check the filter. If it is dirty, clean or replace it. • Listen for any unusual noise(s), other than normal oper- ating noise, that might be coming from the outdoor unit. If you hear unusual noise(s) coming from the unit, call a qualified servicer. 48","Start-up Checklist For Unitary Inverter *Store in job ﬁle Date: Model Number: Serial Number: Technician: _________________________________________ _________________________________________ _________________________________________ _________________________________________ Pre Start-Up (Check each item as completed) Verify all packaging material has been removed. Remove all shipping brackets per installation instructions. Verify the job site voltage agrees with the unit serial plate. Verify condensate connection is installed per installation instructions. Verify proper clearance around the unit for safety, service, maintenance and proper unit operation. Verify proper weatherproofing of all ductwork, roof curbs and electrical connections. Check line set for leaks. Verify gas pressure to the unit is within the range specified on the serial plate. Check to ensure that all fan blades and wheels are secure. Check refrigerant piping for rubbing and leaks. Repair if necessary. Check unit wiring to ensure it is not in contact with refrigerant piping or sharp metal edges. Check all electrical connections and terminals. Tighten as needed. Verify that the outdoor unit has been energized for 2 hours. Verify all accessories are installed and operating correctly. Check filters and replace if necessary. Verify the installation of the thermostat. A Daikin approved communicating thermostat is the only approved thermostat for the unitary inverter unit. 3/2015 For more detailed system start-up checklist, please scan the QR code. 49","Start-up Checklist For Unitary Inverter Start-Up (Insert the values as each item is completed.) ELECTRICAL Supply Voltage L1 - L2 BLOWER EXTERNAL STATIC PRESSURE Return Air Static Pressure Supply Air Static Pressure Total External Static Pressure Air Flow IN. W.C. IN. W.C. IN. W.C. CFM TEMPERATURES Outdoor Air Temperature Return Air Temperature Cooling Supply Air Temperature DB WB DB WB DB WB PRESSURES Suction line PSIG °F Superheat / Subcooling °F Liquid line PSIG °F 50","51","Daikin Texas Technology Park, 19001 Kermier Road, Waller, TX, 77484, U.S.A. CUSTOMER FEEDBACK Daikin is very interested in all product comments. Please fill out the feedback form on the following link: https://daikincomfort.com/contact-us You can also scan the QR code on the right to be directed to the feedback page. PRODUCT REGISTRATION Thank you for your recent purchase. Though not required to get the protection of the standard warranty, registering your product is a relatively short process, and entitles you to additional warranty protection, except that failure by California, Florida, and Quebec residents to register their product does not diminish their warranty rights. The duration of warranty coverages in Texas and Florida differs in some cases. For Product Registration, please register by following this link: https://daikincomfort.com/owner-support/product-registration You can also scan the QR code on the right to be directed to the Product Registration page. NOTE: SPECIFICATIONS AND PERFORMANCE DATA LISTED HEREIN ARE SUBJECT TO CHANGE WITHOUT NOTICE © 2013, 2017-2019, 2022, 2024 Visit our website at www.daikincomfort.com for information on: • Products • Warranties • Customer Services • Parts • Contractor Programs and Training • Financing Options 3P679063-5L EM23A035C <2411> SP"]}