{"v":1,"file":"daikin-microtech-iii-rtu-alarm-codes-ed15112.pdf","pages":["Network Integration Guide ED 15112-19 Group: Controls Part Number: ED 15112 Date: November 2020 MicroTech® III Commercial Packaged Rooftop Systems, Applied Rooftop and Self-Contained Systems Unit Controller Protocol Information BACnet® Networks, LonWorks® Networks Models: DPS, MPS, RAH, RDE, RDS, RDT, RFS, RPE, RPS, SWP and SWT","Table of Contents Introduction . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 Revision History . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 Notice . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 Limited Warranty . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 Software Revision . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 Reference Documents . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 BACnet . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 LonWorks . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 Unit Controller Data Points . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 Network Parameters . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 Setting Unit Controller Communication Parameters . . . . . . . . . . . 5 BACnet Networks . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 Compatibility . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 BACnet Objects . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 MicroTech III Unit Controller Device Object . . . . . . . . . . . . . . . . . . 6 Device Object Identifier . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 Property Name . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 Device Object Properties . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 BACnet Network Considerations . . . . . . . . . . . . . . . . . . . . . . . . . . 8 Access to Properties . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 8 BACnet IP Network Addressing . . . . . . . . . . . . . . . . . . . . . . . . . 8 Shared Ethernet Networks . . . . . . . . . . . . . . . . . . . . . . . . . . . . 8 BACnet MS/TP Network Addressing . . . . . . . . . . . . . . . . . . . . . 8 LonWorks Network Considerations . . . . . . . . . . . . . . . . . . . . . . . . 8 LonWorks Variables . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 8 Resource Files . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 8 External Interface File (XIF) . . . . . . . . . . . . . . . . . . . . . . . . . . . 8 Neuron ID . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 8 LonWorks Network Topology . . . . . . . . . . . . . . . . . . . . . . . . . . 9 LonWorks Addressing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 9 LonWorks Commissioning . . . . . . . . . . . . . . . . . . . . . . . . . . . . 9 Configuring the Unit Controller . . . . . . . . . . . . . . . . . . . . . . . . . . . 9 Network Off . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 9 Network Occupancy Scheduling . . . . . . . . . . . . . . . . . . . . . . . . 9 Alarms and Events . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 9 Unit Controller Sequence of Operation . . . . . . . . . . . . . . . . . . . . . 9 Comprehensive Data Tables - BACnet . . . . . . . . . . 10 BACnet Network Objects . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 10 Table 3: Unit Status/Settings . . . . . . . . . . . . . . . . . . . . . . . . . . 10 Table 4: Occupancy . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 12 Table 5: Temperatures . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 12 Table 6: Flow Status . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 13 Table 7: Supply and Return/Exhaust Fan Speed Control . . . . 14 Table 8: Cooling . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 15 Table 9: Evaporative Condenser . . . . . . . . . . . . . . . . . . . . . . . 15 Table 10: Minimum Outdoor Air Set-up . . . . . . . . . . . . . . . . . . 16 Table 11: Heating . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 16 Table 12: Dehumidification . . . . . . . . . . . . . . . . . . . . . . . . . . . 17 Table 13: Energy Recovery . . . . . . . . . . . . . . . . . . . . . . . . . . . 17 Table 14: Refrigeration . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 17 Table 15: Operation Hours . . . . . . . . . . . . . . . . . . . . . . . . . . . 18 Table 16: Defrost . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 18 Table 17: BACnet Network Variables . . . . . . . . . . . . . . . . . . . 19 Table 18: Unit Configuration . . . . . . . . . . . . . . . . . . . . . . . . . . 20 Table 19: Active Alarms . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 23 Table 20: Date/Time/Schedules . . . . . . . . . . . . . . . . . . . . . . . 23 Table 21: Version Information . . . . . . . . . . . . . . . . . . . . . . . . . 23 Table 22: Non-Keypad Objects . . . . . . . . . . . . . . . . . . . . . . . . 23 BACnet File Objects . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 25 Table of Contents Comprehensive Data Tables - LonWorks . . . . . . . . . 26 LonWorks Network Variables . . . . . . . . . . . . . . . . . . . . . . . . . . . 26 Table 24: Unit Status/Settings . . . . . . . . . . . . . . . . . . . . . . . . . 26 Table 25: Occupancy . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 27 Table 26: Temperatures . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 28 Table 27: Flow Summary . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 28 Table 28: Supply and Return/Exhaust Fan Speed Control . . . 28 Table 29: Cooling . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 30 Table 30: Evaporative Condenser . . . . . . . . . . . . . . . . . . . . . . 31 Table 31: Minimum Outdoor Air Set-up . . . . . . . . . . . . . . . . . . 31 Table 32: Heating . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 32 Table 33: Dehumidification . . . . . . . . . . . . .","Introduction Revision History ED15112 September 2008 ED15112-1 October 2008 ED15112-2 January 2009 ED15112-3 March 2009 ED 15112-4 November 2009 ED 15112-5 ED 15112-6 December 2009 February 2010 ED 15112-7 ED 15112-8 June 2010 February 2011 ED 15112-9 April 2012 ED 15112-10 ED 15112-11 ED 15112-12 May 2012 July 2012 March 2014 ED 15112-13 July 2014 ED 15112-14 January 2016 ED 15112-15 October 2016 ED 15112-16 November 2018 ED 15112-17 ED 15112-18 ED 15112-19 March 2019 July 2019 November 2020 Introduction Preliminary release. Added 2 notification class objects to BACnet. There are now a total of 3 objects (faults, problems & warnings). Changed Networking Options section of the Protocol Information Conformance Statement (PICS). The BBMD does support registration by foreign devices. This was previously marked no. Changed the enumeration for the Water Regulating Valve object from 0=Open and 1=Closed to 0=normal and 1=alarm. Changed Standard Object Types Supported section of the PICS. Present Value, Priority Array were removed from the optional list for Binary Outputs. These properties are required. Removed Alarm Value from the optional list for Binary Outputs. This is not a property of this object. Also removed Priority Array from Binary Inputs. This is not a property of this object. Modified the optional properties for Multi-state Input. Modified the optional properties for Multi-state Output. Added Maverick II (MPS) model. Modified keypad navigation per new global standard. Updated points affected by removal of BACnet heartbeat function (changed points from commandable to writable and removed reference to writing at priority 8). Added the following points: Heat Fail 199, Heat Fail Problem BV, ERDAT (AV), EREhht (AV), ERWhlOnOff (MV), ERWheelSpd (AV), Min OA Flw Spt (AV). Changed ER Discharge Air Temp & ER Exhaust Air Temp BACnet object types from AV to AI. Updated firmware version from 2506017300 to 2506017301 in Software Revision and PICs sections. Changed ER Wheel Speed BACnet object types from AV15 to AI15. Removed reference to energy recovery from Return Fan Capacity Input & Exhaust Fan Capacity Input (Detailed Data Information section). Changed Application Mode enumerations in detailed data section. Updated PICS to include software v2506017302. Changed nvoUnitStatus_inAlarm_ to nvo WarnAlarm, nvoProbAlarm, and nvoFaultAlarm in detailed data section. Updated software revision to v2506017304. Removed references to S7 switch on fig. 4. Added Control Temp Source (MSV 39) to BACnet. This is available in application 2506017306. Added DAC checkbox to Relative Humidity Input on the BACnet Standard Objects Table. Added Low/High Pressure Circuit Switch 7 and 8, added Low/High Pressure Circuit 7 and 8 Problem, changed Sump Pump Switch to Sump Pump Water Level Switch, changed Sump Pump Fail Problem to Sump Water Level Problem. Specified in the Space Temperature Input section that the range of the network space temperature is different for BACnet and LonWorks. Specified LonWorks invalid value for Build Static Pressure Setpoint and Duct Static Pressure Setpoint. Updated BACnet and LonWorks Data Point Tables and detailed data sections for the following: added Morning Warm-up Heating Setpoint, changed Zone Temp to Htg/Clg C for network access, removed MRNG WRMUP from Unit State (LON only), changed Sump Pump Water Level Fail to Problem Alarm, Renamed ER DAT= and ER ExhT= to ER LAT= and ER EAT added Rebel model DPS, changed AV53 in detailed data section from read-only to read-write. Updated Daikin logo and references. Clarified Application Mode description. Spelling corrections. Corrections to data points by model type – Table 4. Updated PICS for new application/firmware versions. Added Dehumidification Status and Ret/Exh Fan Warning. Modified Remote Supply Fan Capacity Control Flag to add the following enumerations: BSP, CO2 and cfm. Added: Defrost State, Inverter Compressor Body Temperature, High Inverter Comp Body Temp problem, Inverter Comp Body Temp Sensor Problem, Max Purge Time, Min & Max Leaving Coil Temperature Dehumidification Setpoints. Added datapoints, alarms and events to support variable compressors. Updated Daikin Applied logo and references Added the following points to BACnet: Network Demand Shed Enable (MSV 48), Morning Warmup Status (MSV 49), Free Cooling Status (MSV50), Network Demand Shed Event (BI 60), Over Economizing Warning (BI 61), Under Economizing Warning (BI 62, Excess Outdoor Air Warning (BI 63), Outdoor Air Damper Stuck Warning (BI 64), New Events (BI 65-87). Modified the description for Economizer Enable. If the network is enabling or disabling the economizer, it overrides local enable/disable decisions. However, if the unit is in dehumidification, the network settings of Economizer Enable are ignored and the economizer will be disabled. These points are available in application versions 2506017501 and 2506018201 or greater. Added the following points to BACnet: Low Oil Boost Event (BI 90), High Oil Boost Event (BI 91), Oil Balance Event (BI 88) Configuration points. These are BACnet-only points. Not available via LON. The Oil Boost Event (BI59) was obsoleted in applications that have the new Low/High Oil Boost Events (BI 90 & BI 91). Updated software references to 2506017512 and 2506018213 and BSP version to 10.34. Added Rebel model DPH. Added description in main data table and detailed data points section to indicate that Primary Heat Enable, Primary Cool Enable, and Economizer Enable objects apply only when Ctrl Mode=Auto. Formatting and branding updates. Moved Detailed Data Information to BACnet and LON data tables. Separated Alarm points and moved to Alarm section at the end. Added Appendix B with full points list and keypad menu paths. Updates to formatting and removal of redundant information. Added UseTStat Setpoint (MSV 51), removed enumerations from Relative Humidity that did not apply. Added Relinquish Default to BV writeable properties in PICS. Added values","Introduction Software Revision The software part number is encoded in the unit controller’s memory and is available for display on the keypad/display. The part number is available via BACnet® system integration tools. Figure 1 describes the software part number naming convention. This edition documents network protocols for the following standard MicroTech® III Unit Controller applications: If your software is of a later version, some of the information in this document may not completely describe your application. You can determine the revision of the application software from the keypad/display. The path for this information from the main menu is Version Information\\App Version=. MicroTech III Unit Controller Model Rebel® Packaged Rooftop, Models DPS and DPH Rebel Packaged Rooftop, Models DPS and DPH, Refrigerant Only RoofPak® Applied Rooftop, Models RPE, RDE, RPS, RDT, RFS, RDS, and RAH Self-Contained, Models SWT and SWP Maverick® II Commercial Rooftop, Model MPS Application Software Version 2506018218 2506019100 2506017517 Figure 1: Software Nomenclature 250 6017 5 17 Implied digits on all MicroTech III Air Handling software Base part number (6017 indicates standard software) Version Revision Reference Documents Company Daikin Applied Number OM 920 OM 1141 ED 15113 IM 916 IM 917 American Society of Heating, Refrigeration, and Air-Conditioning Engineers LonMark Interoperability Association Echelon Corporation IM 918 ANSI/ ASHRAE 135- 2008 078-0120-01G 078-0120-01G 8500_10 8600_10 078-0156-01G Title MicroTech III Unit Controller for Commercial Rooftop, Applied Rooftop and SelfContained Systems MicroTech III Unit Controller for Rebel Commercial Rooftop Systems MicroTech III Rooftop and Self-Contained Systems BACnet Protocol Implementation and Conformance Statement (PICS) MicroTech III Rooftop and Self-Contained Unit Controller BACnet IP Communication Module Installation Manual MicroTech III Rooftop and Self-Contained Unit Controller BACnet MS/TP Communication Module Installation Manual MicroTech III Rooftop and Self-Contained Unit Controller LonWorks Communication Module Installation Manual BACnet A Data Communication Protocol for Building Automation and Control Networks LonMark® Layers 1-6 Interoperability Guidelines, Version 3.4 LonMark Application Layer Interoperability Guidelines, Version 3.4 LonMark Functional Profile: Space Comfort Controller, Version 1.0 LonMark Functional Profile: Discharge Air Controller, Version 1,0 LonWorks FTT-10A Free Topology Transceiver Users Guide Source www.DaikinApplied.com www.ashrae.org www.lonmark.org www.echelon.com ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS 4 www.DaikinApplied.com","Introduction This document provides the information you need to incorporate a MicroTech III Unit Controller from Daikin Applied into a building automation system (BAS). It lists all BACnet® properties, LonWorks® variables, and corresponding MicroTech III Unit Controller data points. Terminology and application details specific to Daikin Applied are defined in this document. However, it is assumed that the user is familiar with BACnet or LonWorks integration. Contact the Daikin Applied Controls Customer Support group at 866-462-7829 or Controls@daikinapplied.com for additional assistance, if necessary. Protocol Definitions The MicroTech III Unit Controller can be configured in either an interoperable BACnet or LonWorks network. The MicroTech III Unit Controller must have the corresponding communication module installed for network integration. There are four communication modules: BACnet/IP, BACnet MS/TP (Master/Slave Token Passing), LonWorks Space Comfort Control (SCC), and LonWorks Discharge Air Controller (DAC). See Reference Documents for communication module installation manual numbers. BACnet BACnet is a standard communication protocol for Building Automation and Control Networks developed by the American National Standards Institute (ANSI) and American Society of Heating, Refrigeration and Air-conditioning Engineers (ASHRAE) specified in ANSI/ASHRAE standard 135-2008. It addresses all aspects of the various systems that are applied to building control systems. BACnet provides the communication infrastructure needed to integrate products manufactured by different vendors and to integrate building services that are now independent. LonWorks A control network specification for information exchange built upon the use of LonTalk for transmitting data developed by the Echelon Corporation. LonTalk Protocol A protocol developed and owned by the Echelon Corporation. It describes how information should be transmitted between devices on a control network. LonMark Certification LonMark certification is an official acknowledgement by the LonMark Interoperability Association that a product communicates using the LonTalk protocol and transmits and receives data per a standard LonMark functional profile. The LonWorks communication modules are LonMark 3.4 certified in accordance with the SCC and DAC Functional Profile Version 1.0. Refer to www.lonmark.org for details. Unit Controller Data Points The MicroTech III Unit Controller contains data points or unit variables that are accessible from three user interfaces: the unit keypad, a BACnet network (BACnet/IP or MS/TP), or a LonWorks network. Not all points are accessible from each interface. This manual lists all important data points and the corresponding path for each applicable interface. See MicroTech III Unit Controller for Commercial Rooftop, Applied Rooftop and Self-Contained Systems,OM 920 or MicroTech III Unit Controller for Rebel Commercial Rooftop Systems, OM 1141 (www.DaikinApplied.com) for details. This document contains the network details necessary to incorporate the MicroTech III Unit Controller into the network. Network Parameters Appendix B: Complete Points List is an alphabetical list of all network parameters (data points) and individual alarms available from the MicroTech III Unit Controller to the BAS. It references data points by unit model type and also includes unit controller keypad menu path locations. Additional alarms are supported exclusively for BACnet Intrinsic Alarming. See Alarm and Event Management for details. Setting Unit Controller Communication Parameters There are various parameters involved in setting up the unit controller. These parameters are set differently depending on which communication module is ordered and shipped with the unit. Table 1 describes the possible sets of default parameter settings for each communication module. The bold parameters can be changed using the keypad display located on the unit controller. www.DaikinApplied.com 5 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","Introduction Table 1: Communication Parameter Settings Parameter Name BACnet IP BACnet MS/TP LonWorks (SCC or DAC) DHCP On N/A N/A Actual IP Address DHCP Enabled N/A N/A Actual IP Subnet DHCP Enabled N/A N/A Mask Actual Gateway DHCP Enabled N/A N/A Address Given IP Address1 127.0.0.1 N/A N/A Given IP Subnet Mask1 255.255.255.0 N/A N/A Given Gateway Address1 127.0.0.1 N/A N/A UDP Port Number 47808 NA N/A MS/TP MAC Address2 N/A 18 N/A MS/TP Baud Rate N/A 38400 N/A Device Instance Variable Variable N/A Number Max APDU Length 1476 480 N/A Device Object POL908_FF2BEE3 POL904_ N/A Name AD45EC284 Receive Heartbeat N/A N/A 0 Sec Max Master N/A 127 N/A Max Info Frames N/A 1 N/A Term Resistor N/A No5 N/A Note that the parameters in boldface can be changed using the unit controller keypad display. 1. These addresses are used if DHCP (Dynamic Host Configuration Property) is set to Off. For changes to take effect, use the keypad display and set Apply Changes on the BACnet IP Setup menu to Yes. This causes the power on the unit controller to reset. 2. The MS/TP MAC Address is set via the keypad/display. Set Apply Changes to Yes for changes to take effect. 3. The last 6 digits are the last 6 digits of the MAC address. The MAC address is a printed sticker affixed to the BACnet communication module. 4. The last 8 digits are computed from the production number and date code. 5. Term Resistor is only changeable via the keypad/display. This item can be set to Yes for the first and last unit on the MS/TP network. On all other units, this variable should be set to No (default). It is important to note that this is a software resistor, and resistance is lost when the unit controller is powered off. For this reason, a physical resistor is recommended. BACnet Networks Compatibility The MicroTech III Unit Controller is tested according to the BACnet Testing Laboratory (BTL) Test Plan. It is designed to meet the requirements of the BACnet Standard (ANSI/ ASHRAE 135-2008) as stated in the Protocol Implementation and Conformance Statement (PICS). The PICS is located at the end of this manual (Appendix A: Protocol Implementation Conformance Statement (PICS) or the separate PICS document, ED 15113 (www.DaikinApplied.com). BACnet Objects The MicroTech III Unit Controller incorporates standard BACnet object types (i.e., object types defined in the BACnet Standard) that conform to the BACnet Standard. Each object has properties that control unit variables or data points. Some object types occur more than once in the MicroTech III Unit Controller; each occurrence or instance has different properties and controls different unit variables or data points. Each instance is designated with a unique instance index. Some properties can be adjusted (read/write properties, e.g., setpoints) from the network and others can only be interrogated (read-only properties, e.g., status information). The Object Name is the name of the object in the device. Object Names must be unique within each BACnet device. The Object Name, along with the Object Type and Instance Number, are described in the Comprehensive Data Tables BACnet section. For more information on Object Types, please refer to ASHRAE Standard 135-2008 (www.ashrae.org.) MicroTech III Unit Controller Device Object CAUTION If another device in the network already has this object identifier (instance number), you must change the instance number of one device object, so that all devices in the network have a unique device identifier. Each BACnet compatible device (i.e. MicroTech III Unit Controller) can only have a single BACnet Device Object. Device Object Identifier The MicroTech III Unit Controller Device Object Identifier (Device Instance Number) uniquely specifies the unit within the network. The initial device object instance number is calculated depending on the either the production code (IP) or the MAC Address (MS/TP). The initial device object instance number is 1579312. This number must be unique on the entire BACnet network. The device instance number can be changed via the keypad display. Select Apply Changes under the BACnet Set Up Menu for the change to take effect. Property Name Each property also has a unique name. Property names are character strings. An example of a common property name is Present Value. Device Object Properties The Device Object contains other informative properties as shown in Table 2. ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS 6 www.DaikinApplied.com","Introduction Table 2: MicroTech III Unit Controller Device Object Properties Property Identifier Default Value Data Type Object Identifier 75 device BACnetObjectIdentifier Object Name 77 POL_908_FF2BEE¹ (variable) Character String Object Type 79 8 BACnetObjectType System Status 112 BACnetDeviceStatus Vendor Name 121 Daikin Applied Character String Vendor Identifier 120 3 Unsigned 16 Model Name 70 AHU Character String Firmware Revision 44 variable Character String Application Software Version 12 variable Character String Location 58 Character String Description 28 MTech III AHU Character String Protocol Version 98 1 Unsigned Protocol Revision 139 6 Unsigned Protocol Services Supported 97 BACnetServicesSupported Protocol Object Types Supported2 96 AI, AO, AV, BI, BO, BV, Cal, Device, MSI, MSO, BACnetObjectTypesSupported NC, Sch, MSV Object List 76 Sequence of BACnetObjectIdentifer Max APDU Length Accepted 62 1476 (IP) / 480 (MS/TP) Unsigned 16 Segmentation Supported 107 none BACnetSegmentation Max Segments Accepted 167 16 Unsigned Local Time3 57 variable Time Local Date³ 56 variable Date UTC Offset 119 -60 (Range: –780 .. 780) Integer Daylight Savings Status 24 variable Boolean APDU Segment Timeout 10 2000 Unsigned APDU Timeout 11 6000 Unsigned Number of APDU Retries 73 3 Unsigned Device Address Binding 30 Sequence of BACnetAddressBinding Database Revision 115 1 Unsigned Active COV Subscriptions 152 List of BACnetCOVSubscriptions 1. For BACnet IP, the last 6 digits are the last 6 digits of the MAC address. The MAC address is printed a sticker affixed to the BACnet communication module. For BACnet MS/TP, the last 8 digit are computed from the production number printed on the bar code label affixed to the side of the BACnet communication module. 2. While the MicroTech III Unit Controller supports the entire set of object types, not all object types are used. See BACnet Network Objects for details. 3. The BACnet communication module and the MicroTech III Unit Controller both have their own time clocks. The date and time read via BACnet could differ from the date and time in the unit controller the date or time is changed via the keypad display. The two time clocks re-synchronize approximately every 60-68 minutes and after every power cycle of the unit controller or BACnet communication module. www.DaikinApplied.com 7 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","Introduction BACnet Network Considerations Access to Properties Object properties are accessible from the network by specifying the device object identifier, object identifier, and the property identifier. To access a property, you must specify the object identifier including the device object identifier or the object name including the device object name and the property identifier. BACnet IP Network Addressing The BACnet/Internet Protocol (BACnet/IP) address of the MicroTech III Unit Controller in a BACnet/IP network consists of the four-octet Internet Protocol address followed by the two-octet UDP (User Datagram Protocol) port number. The BACnet/IP address is a six-octet value analogous to a MAC address. The IP address portion of the BACnet/IP address must be unique in the BACnet/IP network segment. The default UDP port number in the MicroTech III Unit Controller is 47808 (BAC0 in hexadecimal). The device object of the MicroTech III Unit Controller contains a Given Internet Protocol Subnet Mask (Default is 255.255.255.0) and a default Given IP address of 127.0.0.1. The controller does support DHCP (Dynamic Host Configuration Protocol) IP addressing which is enabled by default. The keypad/display can be used to configure the BACnet/IP addressing. The keypad displays the current IP address only when the network is connected. The MicroTech III Unit Controller can be incorporated into a BACnet/IP network dedicated to BACnet devices only or an Ethernet network shared with BACnet devices and other devices. Shared Ethernet Networks Integrating the MicroTech III Unit Controller into a shared Ethernet LAN requires close cooperation with the network administrator of the shared Ethernet network. First, verify whether DHCP should or should not be enabled. If not, obtain the IP Subnet Mask of the shared network from the network administrator. Then, obtain static IP Addresses for all MicroTech III Unit Controllers you are integrating into the shared network. Finally, obtain the address of an IP Router to use for sending IP messages to and from the BACnet IP subnets. Once you have these, refer to the Setting Unit Controller Communication Parameters section. BACnet MS/TP Network Addressing The BACnet MS/TP device address (Media Access Control [MAC] address) of the MicroTech III Unit Controller in a BACnet Master Slave/Token Passing (MS/TP) Local Area Network (LAN) is set using the keypad/display. Navigate to the Advanced Menus\\MSTP Setup menu to change this value. Cycle power (turn the unit controller off and then on again) in order for the new address to take effect. LonWorks Network Considerations LonWorks technology, developed by Echelon Corporation, is the basis for LonMark interoperable systems. This technology is independent of the communications media. The LonMark Interoperable Association has developed standards for interoperable LonWorks technology systems. In particular, they have published standards for HVAC equipment including the Discharge Air Controller functional profile and the Space Comfort Controller functional profile. These profiles specify a number of mandatory and optional standard network variables and standard configuration parameters. This manual defines these variables and parameters available in the MicroTech III Unit Controller. LonWorks Variables MicroTech III Unit Controllers incorporate LonWorks network variables to access unit data points. The unit controller uses LonWorks Standard Network Variable Types (SNVT) from each profile. Some data points can be adjusted (input network variables, nvi) (read/write attributes, e.g., setpoints) from the network and others can only be interrogated (output network variables, nvo) (read only attributes, e.g., status information). Configuration variables (nci) are included with the read/write attributes. Resource Files Resource files contain definitions of functional profiles, network variables types, configuration property types, and enumerations. Resource files are required for displaying manufacturer-specific variables that are not included in the standard device profile. Resource files are available on www.DaikinApplied.com and www.lonmark.org. External Interface File (XIF) LonMark guidelines specify exact documentation rules so that proprietary software is not required to commission and configure Lonworks devices. The MicroTech III LonWorks Communication Module is self-documenting so that a LonWorks network management tool can obtain the information needed to connect, configure, and manage the device over the network. An External Interface File (a specially formatted PC text file with an extension .XIF) is also available so that any network tool can design and configure it prior to installation. XIF files are available on www.DaikinApplied.com and www.lonmark.org. Neuron ID The basis of the LonWorks communication module is an Echelon Neuron integrated circuit (Neuron chip). Every Neuron chip has a unique 48-bit Neuron ID or physical address. The Neuron ID can be used to address the device on the LonWorks network. The Neuron ID is generally used only during initial installation or for diagnostic purposes. For normal network operation, a device address is used. ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS 8 www.DaikinApplied.com","Introduction LonWorks Network Topology MicroTech III Unit Controllers support LonMark standards for network design, wiring, addressing and commissioning. Refer to the LonMark Application Layer Interoperability Guidelines Version 3.4, LonMark Layers 1-6 Interoperability Guidelines Version 3.4 (www.lonmark.org) and LonWorks FTT-10A Free Topology Transceiver Users Guide (www.echelon.com). LonWorks Addressing According to the LonMark standard, all device addresses are defined at the time of network configuration. Device addresses have three parts: 1. The Domain ID - designates the domain. Devices must be in the same domain in order to communicate with each other. 2. The Subnet ID - specifies a collection of up to 127 devices that are on a single channel or a set of channels connected by repeaters. There may be up to 255 subnets in a domain. 3. The Node ID - identifies an individual device within the subnet. A group is a logical collection of devices within a domain. Groups are assembled with regard for their physical location in the domain. There may be up to 256 groups in a domain. A group address is the address that identifies all devices of the group. There may be any number of devices in a group when unacknowledged messaging is used. Groups are limited to 64 devices if acknowledged messaging is used. A broadcast address identifies all devices within a subnet or domain. LonWorks Commissioning Pressing the service pin on the LonWorks Communication Module generates a service pin message, which contains the Neuron ID and the program code identification of the node. A service pin message is a network message that is generated by a node and broadcast on the network. It can be used to commission the LonWorks network. A network configuration tool maps device Neuron IDs to the domain/subnet/node logical addressing scheme when it creates the network image, the logical network addresses and connection information for all devices (nodes) on the network. Receive Heartbeat The integrity of some data depends on a valid network connection to maintain current values. Receive Heartbeat variables require a valid network connection if bound. If these variables do not change after a given time, the unit controller reverts to local control, and the variables will revert to their default values. The list of Receive Heartbeat variables and descriptions can be found in Table 34. Configuring the Unit Controller The MicroTech III Unit Controller is ready to operate with the default values of the various parameters set at the factory. Default values may be changed with the unit’s keypad or via the network. Refer to the MicroTech III Unit Controller for Commercial Rooftop, Applied Rooftop and Self-Contained Systems,OM 920 or MicroTech III Unit Controller for Rebel Commercial Rooftop Systems, OM 1141 (www.DaikinApplied.com). Network Off The unit can be turned off over the network by writing to the Application Mode. Writing AUTO to Application Mode allows the unit controller to determine its mode of operation based on input conditions. Writing OFF to Application Mode shuts down the unit, etc. The Emergency Override Mode Flag can also be used to shut down the unit from the network. Network Occupancy Scheduling Using the keypad, set the Occupancy Mode to Auto. Schedule unit operation over the network with the Occ Scheduler input. Switching from OCC, UNOCC, BYPASS (TntOvrd), or AUTO commands the unit into the mode you select. Alarms and Events The MicroTech III Unit Controller supports individual alarm objects as well as alarm class (i.e. alarm code and alarm index). It also supports intrinsic alarming used in conjunction with certain BACnet applications. Further information can be found in the Alarms and Events section. Also refer to BACnet Alarms and Events or LonWorks Alarms for complete classification, notification, and clearing details specific to each protocol. Unit Controller Sequence of Operation The sequence of operation for a MicroTech III Unit Controller depends on the control type. Refer to the appropriate MicroTech III Unit Controller Operation Manual for sequence of operation details, including keypad operation (www.DaikinApplied.com). www.DaikinApplied.com 9 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","Comprehensive Data Tables - BACnet BACnet Network Objects This section describes the data that is available to the BAS via the BACnet network. Each BACnet object may or may not be available on the unit controller keypad/display. If it is available, the keypad/display menu shows one path where the object appears, but note that it may also be available on more than one keypad menu. Refer to Appendix B: Complete Points List or the appropriate IOM for the keypad menu structure. Table 3 - Table 23 contain the information needed to integrate the MicroTech III Unit Controller into the BACnet network. The Comprehensive Data Tables - BACnet tables are grouped by functionality, with high level read-only points listed first, followed by capacities, temperatures and setpoints. BACnet parameters are then organized into each table as they are used to support the various types of unit operation, application modes, and unit controller configuration options. BACnet objects apply to all unit types unless otherwise noted. See Appendix A: Protocol Implementation Conformance Statement (PICS) for each rooftop or selfcontained model. Table 3: Unit Status/Settings Point Name Object Type/ Instance Read/ Write Access BACnet Object Name Range/Default (In Units)5 Description Unit State MSV:15 R UnitState 1 = Off 2 = Start 3 = Recirc 4 = FanOnly 5 = MinDAT 6 = Htg 7 = Econo 8 = Clg The current operating mode of the unit. Daikin Applied AHU Unit Status MSV:1 1 = Enabled 2 = Off Man R Daikin AppliedStatus 3 = Off ManCtrl The operating status (i.e. Mode) of the unit controller. 4 = Off Net 5 = Off Alarm 6 = Off Fan Retry Morning Warmup Status4 MSV:49 R MWUStatus 1 = Unavail 2 = Avail Indicates if Morning Warmup is active. It is only available in application versions 2506017501 and 2506018201 or newer. Dehumidification Status MSV:46 R DehumStatus 1 = Inactive 2 = Active Indicates if the dehumidification operation is currently active. Cooling Status MSV:2 R ClgStatus 1 = Enabled 2 = None 3 = Off Amb 4 = Off Alarm 5 = Off Net 6 = Off Man Indicates if cooling is currently enabled. If cooling is disabled, the reason is indicated. Heating Status MSV:4 R HtgStatus 1 = Enabled 2 = None 3 = Off Amb 4 = Off Alarm3 5 = Off Net 6 = Off Man Indicates if heating is currently enabled. If heating is disabled, the reason is indicated. Supplemental Heating Status MSV:45 R SuplHtgStatus 1 = Enabled 2 = None 3 = Off Amb 4 = Off Alarm3 5 = Off Net 6 = Off Man The current status of supplemental heating. Applies only if 1) it is a Rebel unit (DPS, DPH) with heat pump, and 2) the unit is configured with heat. If so, the heating status is determined by the heat pump compressor and the supplemental heating status is determined by the additional heating from the unit. Economizer Status MSV:3 R EconoStatus 1 = Enabled 2 = None 3 = Off Amb 4 = Off Alarm3 5 = Off Net 6 = Off Man 7 = Off Dehum Indicates if the economizer is currently enabled. If the economizer is disabled, the reason is indicated. Free Cooling Status MSV:50 R FreeClgStatus 1 = Unavail 2 = Avail Indicates if free cooling is available. It is only available in application versions 2506017501 and 2506018201 or newer. Cooling Capacity AV:1 R ClgCapacity 0-100% The current percentage of maximum unit cooling capacity. Applies only if the unit is configured for cooling. Heating Capacity AV:2 R HtgCapacity 0-100% The current percentage of maximum unit heating capacity. Applies only if the unit is configured for heating. Supplemental Heating Capacity AV:54 R SuplHtgCap 0-100% The current percentage of supplemental heating capacity. Applies only if 1) it is a Rebel unit (DPS, DPH) with heat pump and 2) is configured with heat. If so, the heating capacity comes from the heat pump compressor heat, and the supplemental heating capacity comes from the additional heating provided by the unit. 1. MSV:38 (AHU Loc/Net) must be set to Network (1) for this property to apply. AHU Loc/Net is changeable only via the keypad display. 2. This object does not apply to 1ZnVAV units. 3. Off Alarm is not used. 4. This object does not apply to SCC units. 5. Default value does not apply to read-only points. ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS 10 www.DaikinApplied.com","Comprehensive Data Tables - BACnet Table 3: Unit Status/Settings, Continued Point Name Object Type/ Instance Read/ Write Access BACnet Object Name Range/Default (In Units) Description Supply Fan Capacity AI:8 R FanSpd 0-110% The current percentage of supply fan capacity. It reads 0% whenever the fan is off. If the unit is configured as constant volume, FanSpd reads 100% when the fan is on. Otherwise, it reads the feedback from the VFD. Return/Exhaust Fan Capacity AI:10 R ExhFanValue 0-100% The current percentage of return fan or exhaust fan capacity. Applies only to units configured with a return/exhaust fan. Economizer Capacity AV:15 R EconCapacity 0-100% The current percentage of economizer capacity or outdoor air damper position. Emergency Override MSV:10 W EmergOverride 1 = Normal 2 = Off Default: 1 (Normal) Shuts off the unit controller. If it is set to Off, the unit controller cannot start based on a time clock or any other means. Doing so also shuts off a network signal and puts Unit Status = OffNet. The only way to start the unit controller is to change the value to Normal. Application Mode1 MSV:5 W ApplicCmd 1 = Off 2 = Heat 3 = Cool 4 = Fan Only 5 = Auto 6 = NA Default: 6 (NA) Sets the unit in an application mode. While it does not “force” the unit into any state, it does disable certain unit operations. For example, an Application Mode of “Cool Only” disables heating, “Heat Only” disables cooling, and “Fan Only” disables heating and cooling. Application Mode has no affect unless Control Mode is set to Auto (Ctrl Mode = Auto). Control Mode is only set at the keypad/display. Control Temp Source MSV:39 W CtlrTempSrc See Description for details. 1 = RAT 2 = Space 3 = MAT 4 = OAT 5 = None Default: NA Selects the temperature sensor input to be used for the unit heating/cooling changeover or zone cooling and heating capacity change decisions. For example, if CtrlTempSrc is set to “Return,” then the Control Temp parameter reads the same value as the Return Air parameter. When CtlrTempSrc is set to “None” during regular Occupied Operation, the unit uses the discharge air temperature sensor to heat or cool to the cooling discharge air temperature setpoint. Option Descriptions 1 = RAT 3 = MAT 4 = OAT 5 = None Not available on 100% OA Units Available on UnitType = SCU and ControlType = DAT only Available on ControlType = DAT only Available on ControlType = DAT only Unit Support MSV:16 W UnitSupport 1 = Off (Always Metric) 2 = On Default: 2 (On) Sets the type of units that are passed from the controller to the BACnet network. If the value is Off, then Metric units are passed. If the value is On, the type of units that are passed depend on how the keypad/display is configured. If the keypad is configured to display English and MSV:16 = 2 (On), then BACnet displays English. Cycle power on the unit controller for this change to take effect. 1. MSV:38 (AHU Loc/Net) must be set to Network (1) for this property to apply. AHU Loc/Net is changeable only via the keypad display. 2. This object does not apply to 1ZnVAV units. 3. Off Alarm is not used. 4. This object does not apply to SCC units. 5. Default value does not apply to read-only points. www.DaikinApplied.com 11 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","Comprehensive Data Tables - BACnet Table 4: Occupancy Point Name Occupancy Object Type/ Instance MSV:6 Read/ Write Access R BACnet Object Name EffectOccup Range/Default (In Units)3 1 = Occ 2 = Unocc 3 = TntOvrd Description Indicates if the unit is currently in an occupied, unoccupied, or tenant override mode of operation. Occupancy Mode MSV:7 W OccManCmd 1 = Occ 2 = Unocc 3 = TntOvrd 4 = Standby2 5 = Auto Default: 5 (Auto) Sets the unit into a different occupancy mode. The request is typically sent by a wall-mounted occupant-interface module or a supervisory device used to manually control occupancy modes or to override the scheduled occupancy. MSV:8 W MSV:9 CurrentState NextState 1 = Occ 2 = Unocc 3 = TntOvrd2 4 = Standby2 5 = Auto (NUL) Default: NA Commands the occupancy function of the unit controller when Occupancy Mode is set to Auto. A scheduler or a supervisory node typically sends the request. Occupancy Scheduler Input contains three parts: 1. Current_state, (required) 2. Next_state (optional) 3. Time_to_next_state (optional) Occupancy Scheduler Input¹ Occupancy Scheduler Input is used in conjunction with Optimal Start. • If time_to_next_state is not valid, the unit controller uses an internal calculation to determine when the unit should start. AV:3 W TimeToNextState 0-65534 Min • If time_to_next_state is valid, the unit controller uses Default: 65535 (Null) this time to determine when the unit will start. It is also used with Occupancy Mode to determine the effective occupancy mode. Refer to Occupancy Mode for more information. Receive Heartbeat Defines the maximum period of time that elapses after the 0-6553.4 Sec last update to specified network parameters before the unit AV:43 W ReceiveHeartbeat controller starts to use its default values. Default: 0 Sec Receive Heartbeat is not supported on unit controller application versions 2506017300 or newer. 1. MSV:38 (AHU Loc/Net) must be set to Network (1) for this property to apply. AHU Loc/Net is changeable only via the keypad display. 2. Option is not used. 3. Default value does not apply to read-only points. Table 5: Temperatures Point Name Object Type/ Instance Control Temperature AI:14 Read/ Write Access BACnet Object Name R ControlTemp Discharge Air Temperature AI:1 R DischAirTemp AI:2 R RATemp Return Air Temperature AV:45 C HiRAT Space Temperature AI:3 R SpaceTemp Use TStat Setpoints MSV:51 W 1. Default value does not apply to read-only points. UseTStatSpts Range/Default (In Units)1 -50°-249.99°F -45.56°-121.11°C -50°-249.99°F -45.56°-121.11°C -20°-199.99°F -28.89°-93.33°C Default: NA 0°-150° -17.78°-65.56°C 1 = No 2 = Yes Default: NA Description The current control temperature sensor reading. The control temperature sensor is selected with MSV:39, Control Temp Source. The current reading of the unit discharge air temperature sensor. The current reading from the unit return air temperature sensor. Applies only if the unit is configured for a return air sensor. The current reading of the return air sensor. The Present Value of this object is the same as it is for AI:2. This object is only present for intrinsic reporting of the High Return Air Temperature alarm. The unit controller commands this object at priority 1 to avoid the BAS from writing to it and thus disabling the high limit alarm. See Alarm Notification Class (Intrinsic Reporting) - BACnet for additional information. The current space or zone temperature from the optional space air temperature sensor. Applies only if the unit is configured for a space temperature sensor. If the optional space temperature sensor is not installed and a BACnet network is not commanding the space temperature, the Space Sensor attribute in the Unit Configuration menu of the keypad/display should be set to “No” to disable the alarm function associated with an open circuit at the space temperature sensor input. When MSV:51 = 2 (Yes), the temperature setpoint can be adjusted via the locally wired wall sensor and the unit ignores BACnet inputs to Occ Htg and Occ Clg setpoints. When MSV:51 = 1 (No), the Occ Htg and Occ Clg setpoints can be adjusted via the keypad or BACnet inputs, and setpoints from the locally wired wall sensor are ignored. ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS 12 www.DaikinApplied.com","Comprehensive Data Tables - BACnet Table 5: Temperatures, Continued Point Name Object Type/ Instance Read/ Write Access BACnet Object Name Outdoor Air Temperature AI:4 R OutdoorTemp Entering Fan / Leaving Coil AI:7 R Temperature Entering Water Temperature AI:6 R EFT_LCT CWTemp Mixed Air Temperature AI:5 R MATemp Discharge Line Temperature 1 AI:22 R Discharge Line Temperature 2 AI:32 R Discharge Line Temperature 3 AI:21 R Defrost Temperature AI:23 R Inverter Compressor Body Temperature AI:29 R Indoor Refrigerant Temperature AI:27 R Outdoor Refrigerant Temperature AI:28 R Suction Line Refrigerant Temperature AI:24 R 1. Default value does not apply to read-only points. DischLn1Temp DischLn2Temp DischLn3Temp DefrostTemp INVCompTemp IndoorRefTemp OutdoorRefTemp SucnRefTemp Range/Default (In Units) -50°-150°F -45.56°-65.56°C -83.2°-249.99°F -64°-121.11°C -50°-150°F -45.56°-65.56°C -50°-249.99°F -45.56°-121.11°C -50°-392°F -45.56°-200°C -50°-392°F -45.56°-200.0°C -50°-392°F -45.56°-200°C -50°-200°F -45.56°-93.33°C -83.2°-147.2°F -45.56°-65.56°C -50°-150°F -45.56°-65.56°C -50°-150°F -45.56°-65.56°C -50°-200°F -45.56°-93.33°C Description The current value of a unit-mounted outdoor air temperature sensor. Applies only if the unit is configured for an outdoor air temperature sensor. The current value of the unit entering fan/leaving coil air temperature sensor. Applies only to units configured for an entering fan temperature sensor. The current entering water temperature from the entering water temperature sensor. Applies only to self-contained units configured with a water condenser. The current mixed air temperature from the mixed air temperature sensor. Applies only to self-contained units configured with a mixed air temperature sensor. The current reading of the unit inverter compressor (Comp.1) discharge line refrigerant temperature sensor. Applies only to Rebel (DPS, DPH) units. The current reading of the unit inverter compressor (Comp.2) discharge line refrigerant temperature sensor. Applies only to Rebel (DPS, DPH) units. The current reading of the unit inverter compressor (Comp.3) discharge line refrigerant temperature sensor. Applies only to Rebel (DPS, DPH) units. The current reading of the unit defrost temperature sensor. Applies only to Rebel (DPS, DPH) units. The current reading of the Inverter Compressor Body Temperature. Applies only if the Rebel unit is configured with a 12 hp inverter compressor (DPS015). The current indoor refrigerant temperature from the indoor refrigerant temperature sensor. Applies only if the unit is configured for heat pump operation. The current outdoor refrigerant temperature from the outdoor refrigerant temperature sensor. Applies only if the unit is configured for heat pump operation. The current reading of the unit suction line refrigerant temperature sensor. Applies only to Rebel (DPS, DPH) units. Table 6: Flow Status Point Name Exhaust Fan Status Object Type/ Instance BV:1 Read/ Write Access BACnet Object Name R ExhFanState VAV Box Output1,2 MSV:14 R 1. This object does not apply to 1ZnVAV units. 2. This object does not apply to SCC units. 3. Default value does not apply to read-only points. VAVBoxOutput Range/Default (In Units)3 1 = Off 2 = On 1 = Heat (Off) 2 = Cool (On) Description Indicates if the unit controller is commanding the return or exhaust fan to “On.” Applies only to units configured for a return/exhaust fan. The VAV box output is provided for interlocking field VAV box operation with the unit heating or cooling. The value = 0 when the unit is in any heating state, Start, or Recirc. The value = 1 when the unit is in any other state. Applies only to units configured with supply fan VFDs. www.DaikinApplied.com 13 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","Comprehensive Data Tables - BACnet Table 7: Supply and Return/Exhaust Fan Speed Control Point Name Object Type/ Instance Supply Air Fan (SAF) Speed Control Read/ Write Access BACnet Object Name Duct Static Pressure2,3 AV:6 R DuctStatPress Duct Static Pressure Setpoint2,3 AV:7 W DuctStaticSP Range/Default (In Units)4 0-5” WC 0-1250 Pa 0.2-4.0” WC 49.82-996.36 Pa Default: 1” WC / 249 Pa Description The current duct static pressure sensor reading. When a unit is equipped with two duct static pressure sensors, it displays the lower of the two sensor readings. Static pressure control is then based on the lower of the two readings. Applies only if the unit supply fan type is configured for a VFD. Sets the Duct Static Pressure Setpoint used to control the discharge air fan VFD. If the Present Value is set beyond the valid limits from the network, the value written from the network is ignored. Applies only if the unit supply fan type is configured for a VFD and Remote Supply Fan Capacity Control Flag (MSV:11) is set to 1 = DSP. Selects the supply fan airflow control used on a unit equipped with a variable volume supply air fan. Option Descriptions Remote Supply Fan Capacity Control Flag MSV:11 W Supply Fan Capacity Input1 AV:21 W Return/Exhaust Fan Control Building Static Pressure AI:9 R Building Static Pressure AV:8 W Setpoint SupFanCtrl SupFanCapNetIn See Description for details. 1 = DSP 2 = Speed 3 = 1ZnVAV 4 = BSP 5 = CO2 6 = cfm Default: 1 (DSP) 0-100% Default: 163.835 (Null) 1 = DSP 2 = Speed 3 = 1ZnVAV 4 = BSP 5 = CO2 6 = cfm The supply fan airflow maintains the duct static pressure at the duct static pressure set point. Applies only when the unit is not configured for 1ZnVAV operation. The supply fan airflow is controlled to a VFD speed set via the Supply Fan Capacity Input. The supply fan airflow is controlled to maintain the Control Temperature at the Occupied Cooling Setpoint or the Occupied Heating Setpoint depending on the Unit State. Only applies if unit is configured for single zone VAV operation The supply fan airflow maintains the building static pressure at the building static pressure set point. Applies only when 1) the unit is not configured for 1ZnVAV operation and 2) is configured for 100% OA operation or SCU unit without airside economizer. The supply fan airflow maintains the CO2 level between adjustable limits. Applies only when 1) the unit is not configured for 1ZnVAV operation and 2) is configured for 100% OA operation or SCU unit without airside economizer. The supply fan airflow maintains the cfm level at the Outdoor Air Damper Minimum Position setpoint. Applies only when 1) the unit is not configured for 1ZnVAV operation and 2) is configured for 100% OA operation or SCU unit without airside economizer. Sets the discharge air VFD speed when the Supply Fan Capacity Control Flag is set to Speed (MSV:11=2) using maximum and minimum limits. If the Present Value is set beyond these limits from the network, the value is ignored and the controller continues to control to the last valid value. BldgStatPress BldgStaticSP -0.2489 - 0.2489” WC -62 .. 62 Pa -0.2489 - 0.2489” WC -62 .. 62 PaC Default: 0.05” WC / 12.5 Pa Displays the reading of the current building static pressure sensor. Sets the building static pressure setpoint used for controlling the return air or exhaust fan inlet VFD. The VFD is modulated to maintain the building static pressure sensor input at this setpoint. Uses maximum and minimum limits, so if the Present Value is set beyond these limits from the network, the value is ignored and the controller continues to control to the last valid value. Applies only if the unit is configured for a modulating return/exhaust fan. Remote Return/Exhaust Fan MSV:12 W Capacity Control Flag ExhRetFanCtrl 1 = None 2 = Tracking 3 = BldgP 4 = Speed 5 = OAD Default: 2 (Tracking) Selects the return or exhaust fan airflow control. If the unit is equipped with return fan VFD and this property is set to Tracking, the return fan airflow is controlled based on an adjustable tracking relationship between the supply fan and return fan airflow. If this parameter is set to Building, the return or exhaust fan airflow is controlled independently of the supply fan airflow to maintain the building static pressure at a building static pressure setpoint. If it is set 4 = Speed, the return or exhaust fan airflow is controlled to a VFD speed setpoint adjusted via the Return Fan Capacity Input. If it is set to OAD, the exhaust fan airflow is controlled independently of the supply fan airflow based on the outdoor air damper position. 1. MSV:38 (AHU Loc/Net) must be set to Network (1) for this property to apply. AHU Loc/Net is changeable only via the keypad display. 2. This object does not apply to 1ZnVAV units. 3. This object does not apply to SCC units. 4. Default value does not apply to read-only points. ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS 14 www.DaikinApplied.com","Comprehensive Data Tables - BACnet Table 7: Supply and Return/Exhaust Fan Speed Control, Continued Point Name Object Type/ Instance Read/ Write Access BACnet Object Name Range/Default (In Units) Description Return Fan Capacity Input1 AV:22 W RetFanCapNetIn 0-100% Default: 163.835 (Null) Sets the return/exhaust air VFD speed when Remote Return/ Exhaust Fan Capacity Control Flag (MSV:12) = Speed (4). Applies only to units configured for a modulating return fan. Uses maximum and minimum limits, so if the Present Value is set beyond these limits from the network, the value is ignored and the unit controller continues to control to the last valid value. Overrides the local exhaust fan capacity control. Remote Return/Exhaust Fan Capacity Control Flag (MSV:12) must Exhaust Fan Capacity Input1 AV:23 W ExhFanCapNetIn 0-100% be set to Speed (4) for the unit controller to use this remote Default: 163.835 (Null) capacity for control. Applies only to units that are configured for modulating exhaust fan or that are configured for prop exhaust. 1. MSV:38 (AHU Loc/Net) must be set to Network (1) for this property to apply. AHU Loc/Net is changeable only via the keypad display. 2. This object does not apply to 1ZnVAV units. 3. This object does not apply to SCC units. 4. Default value does not apply to read-only points. Table 8: Cooling Point Name Object Type/ Instance Read/ Write Access BACnet Object Name Occupied Cooling Setpoint AV:9 W OccCoolSP Unoccupied Cooling Setpoint AV:10 W UnoccCoolSetpt Network Discharge Air Cooling Setpoint AV:13 W DAClgSetpt Min Discharge Air Cooling Setpoint AV:14 W DefaultDATClgSetpt Table 9: Evaporative Condenser Point Name Object Type/ Instance Read/ Write Access BACnet Object Name Conductivity AI:12 R Conductivity 1. Default value does not apply to read-only points. Range/Default (In Units) 0°-100°F -17.78°-37.78°C Default: 72°F / 22.22°C 39.992°-99.986 °F -4.44°-37.77°C Default: 85°F / 29.44°C 39.992°-100.0°F 4.44°-37.78°C Default: 55°F / 12.78°C 39.992°-100.0°F 4.44°-37.78°C Default: 55°F / 12.78°C Range/Default (In Units)1 0-5000 Description Sets the Occupied Cooling Setpoint value when it is not controlled by another function. It uses maximum and minimum limits, so if the Present Value is set beyond the acceptable range from the network, the value is ignored and the unit controller continues to control to the last valid value. Sets the temperature above which the unit starts and provides unoccupied heating (night setup) during unoccupied periods. An optional space temperature sensor is required for unoccupied cooling operation. It uses maximum and minimum limits, so if the Present Value is set beyond these limits from the network, the value is ignored and the unit controller continues to control to the last valid value. Sets the Network Cooling Discharge Setpoint only when ClgReset = Network. The unit controller internally limits the Present Value that is written between the Min Clg Spt (AV:14) and the Max Clg Spt. Refer to the Cooling Set Up menu on the unit controller keypad/display. Sets the Minimum Discharge Air Cooling Setpoint. It is also changeable via the unit controller keypad/display. The unit controller uses the last valid value it received from either the network or keypad/display. Description Provides the conductivity of the water in the sump of an evaporative cooled condenser. Applies only to units with evaporative condensing. www.DaikinApplied.com 15 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","Comprehensive Data Tables - BACnet Table 10: Minimum Outdoor Air Set-up Point Name Object Type/ Instance Read/ Write Access BACnet Object Name Range/Default (In Units)2 Description Space CO2 AI:13 R SpaceCO2 0-5000 ppm The current space CO2 level from the optional space CO2 sensor. This value reflects the SpaceIAQ Input (if valid) or the value from a locally wired sensor. Applies only if the unit is configured for an airside economizer and Min OA Type is set to IAQ VDC or IAQ mA. Outdoor Airflow AV:42 R OAFlow 0-60007.25 cfm 0-28320 l/s The amount of outdoor airflow entering the unit. Applies only to units configured for design flow. Outdoor Airflow Setpoint AV:53 W MinOAFlowSpt 0-60007.25 cfm 0-28320 l/s Default: 2000 cfm 943.9 I/s The Outdoor Air Setpoint applies only to units configured for design flow. Outdoor Air Damper Minimum Position Input AV:16 W MinOAPosNetIn 0-100% Default: NA Sets the Outdoor Air Damper Minimum Position setpoint. The Minimum Outdoor Air Damper Position Input setpoint uses this value when 1) it is not controlled by another function and 2) when Min OA Pos = Network via the unit controller the keypad/display. The unit controller internally limits the Present Value that is written between the DCV Limit and the Vent Limit in the Min OA Damper menu. Applies only to units configured with an airside economizer. Space IAQ Input¹ AV:31 W SpaceIAQNetIn 0-5000 ppm Default: 32767 (Null) Indicates the current space CO2 level from the network. This value takes priority over a locally wired sensor. It is used for minimum OA damper control and only applies if Min OA Type is set to IAQ VDC or IAQ mA. 1. MSV:38 (AHU Loc/Net) must be set to Network (1) for this property to apply. AHU Loc/Net is changeable only via the keypad display. 2. Default value does not apply to read-only points. Table 11: Heating Point Name Object Type/ Instance Read/ Write Access BACnet Object Name Occupied Heating Setpoint AV:11 W OccHeatSP Unoccupied Heating Setpoint AV:12 W UnoccHeatSetpt Max Discharge Air Heating Setpoint AV:18 W DefaultDATHtgSetpt Morning Warm-up Heating Setpoint1 AV:55 W DACMWUSpt Network Discharge Air Heating Setpoint AV:17 W 1. This object does not apply to SCC units. DAHtgSetpt Range/Default (In Units) 0°-100°F -17.78°-37.78°C Default: 68°F / 20°C 39.99°-99.98°F -4.44°-37.77°C Default: 55°F / 12.78°C 40°-140°F 4.4°-60°C Default: 120°F / 48.89°C 40°-100°F 4.4°-37.78°C Default: 70°F / 21.11°C 39.99-140°F 4.44°-60°C Default: 100°F / 37.78°C Description Sets the Occupied Heating Setpoint value when it is not controlled by other function. It uses maximum and minimum limits, so if the Present Value is set beyond the acceptable range, the value is ignored and the unit controller continues to control to the last valid value. Sets the temperature above which the unit starts and provides cooling (night setback) during unoccupied periods. An optional space temperature sensor is required for unoccupied cooling operation. It uses maximum and minimum limits, so if the Present Value is set beyond these limits from the network, the value is ignored and the unit controller continues to control to the last valid value. Sets the maximum allowable discharge air heating setpoint determined by the discharge air temperature reset function. It is changeable via the unit controller keypad/display. The controller uses the last valid value it last received from either the network or the keypad/display. It uses maximum and minimum limits, so if the Present Value is set beyond these limits from the network, the value is ignored and the unit controller continues to control to the last valid value. Defines the morning warm-up heating setpoint when the unit is configured for discharge air temperature control. It does not apply to zone temperature control units (the Occupied Heating Setpoint is used for morning warm-up purposes in zone control units). The unit controller uses the last valid value received from either the network or the keypad/display. It uses maximum and minimum limits, so if the Present Value is set beyond these limits from the network, the value is ignored and the unit controller continues to control to the last valid value. Sets the Network Heating Discharge Setpoint and only applies when HtgReset = Network. The unit controller internally limits the Present Value that is written between the Min Htg Spt and the Max Htg Spt (AV:18). See the Heating menu on the unit controller keypad/display. ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS 16 www.DaikinApplied.com","Comprehensive Data Tables - BACnet Table 12: Dehumidification Point Name Dehumidification Relative Humidity Relative Humidity Input1 Relative Humidity Setpoint Dew Point Temperature Dew Point Setpoint Object Type/ Instance Read/ Write Access BACnet Object Name Range/Default (In Units)2 Description AI:11 R AV:19 W AV:40 W AV:20 R AV:41 W SpaceRH SpaceRHNetIn HumiditySP SpaceDewPt DewpointSP 0-100% 0-100% Default: 163.835% (Null) 0-100% Default: NA -50°-150°F -45.56°-65.56°C 0-100°F -17.78° - +37.78°C Default: NA The current reading of the optional relative humidity sensor. Sets the relative humidity from the network. If the network value becomes unreliable, the humidity reverts to the value provided by the attached relative humidity sensor. Defines the Relative Humidity Setpoint via the network. The current Dew Point Temperature value is calculated from the optional relative humidity sensor. Defines the Dew Point Setpoint via the network. The “Dehum Method = item” on the keypad/display can be changed to DewPt as desired. Reheat Capacity AV:44 R ReheatCapacity 0-100% Indicates the current percentage of the unit’s reheat capacity. Applies only to units configured with cooling. Dehumidification Set-up -39.99°-100°F Determines the point where cooling is staged up during Minimum Leaving 4.44°-37.78°C dehumidification operation. If the unit is equipped with Coil Temperature AV:56 W MinDehumLCTSpt modulating cooling (such as chilled water or variable speed Dehumidification Setpoint Default: compressor) this is the point the leaving coil temperature is 44.99°F / 7.22°C controlled to during dehumidification operation. Maximum Leaving Coil Temperature Dehumidification Setpoint AV:57 -39.99°-100°F 4.44°-37.78°C Determines the point where cooling is staged down during W MaxDehumLCTSpt Default: dehumidification operation. 51.99°F / 11.11°C 1. MSV:38 (AHU Loc/Net) must be set to Network (1) for this property to apply. AHU Loc/Net is changeable only via the keypad display. 2. Default value does not apply to read-only points. Table 13: Energy Recovery Point Name Object Type/ Instance Energy Recovery Exhaust Air Temperature AI:17 Read/ Write Access BACnet Object Name R EREAT Energy Recovery Leaving Air Temperature AI:16 R Energy Recovery Wheel AI:15 R Speed Energy Recovery Wheel MSV:37 R Status 1. Default value does not apply to read-only points. ERLAT ERWheelSpd ERWhlOnOff Range/Default (In Units)1 -20°-199.99°F -28.89°-93.33°C Default: NA -50°-249.99°F -45.56°-121.11°C Default: NA 0-100% Default: NA 1 = Off 2 = On Default: NA Description The current value of energy recovery wheel exhaust air temperature sensor. The current value of energy recovery wheel leaving air temperature sensor. The current speed of the energy recovery wheel, expressed as a percentage. The command status (On or Off) of the energy recovery wheel. Table 14: Refrigeration Point Name Object Type/ Instance Read/ Write Access Discharge Refrigerant Pressure AI:26 R Discharge Refrigerant Pressure Circuit 1 AI:30 R Discharge Refrigerant Pressure Circuit 2 AI:31 R Suction Refrigerant Pressure AI:25 R 1. Default value does not apply to read-only points. BACnet Object Name RefDischP C1RefDischP C2RefDischP RefSuctionP Range/Default (In Units)1 0-725.2 psi 0-5000 kPa 0-725.2 psi 0-5000 kPa 0-725.2 psi 0-5000 kPa 0-725.2 psi 0-5000 kPa Description The current reading of the unit discharge line refrigerant pressure sensor. Applies only to Rebel (DPS, DPH) units. The current reading from circuit 1 refrigerant discharge pressure sensor. The current reading from circuit 2 refrigerant discharge pressure sensor. The current reading from refrigerant circuit suction pressure sensor. www.DaikinApplied.com 17 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","Comprehensive Data Tables - BACnet Table 15: Operation Hours Point Name Object Type/ Instance Supply Fan Hours AV:100 Read/ Write Access W BACnet Object Name SupplyFanHrs Return/Exhaust Fan Hours AV:101 W RF_EFHrs Staged Exhaust 1 Hours AV:102 W StgExh1Hrs Staged Exhaust 2 Hours AV:103 W StgExh2Hrs Mechanical Cooling Hours AV:104 W MechClgHrs Compressor 1 Hours AV:105 W Comp1Hrs Compressor 2 Hours AV:106 W Comp2Hrs Compressor 3 Hours AV:107 W Comp3Hrs Compressor 4 Hours AV:108 W Comp4Hrs Compressor 5 Hours AV:109 W Comp5Hrs Compressor 6 Hours AV:110 W Comp6Hrs Compressor 7 Hours AV:111 W Comp7Hrs Compressor 8 Hours AV:112 W Comp8Hrs Compressor Cooling Hours AV:113 W CmpClgHrs Compressor Heating Hours AV:114 W Dehumidification Hours AV:119 W Economizer Hours AV:117 W Energy Recovery Wheel AV:120 W Hours Heating Hours AV:116 W Inverter Compressor Hours AV:115 W Tenant Override Hours AV:118 W Variable Compressor Hours AV:121 W CmpHtgHrs DehumHrs EconoHrs ERWhlHrs HeatingHrs INVCmpHrs TenantORHrs VarCmpHrs Range/Default (In Units) 0-50000 Hours Default: NA 0-50000 Hours Default: NA 0-50000 Hours Default: NA 0-50000 Hours Default: NA 0-50000 Hours Default: NA 0-50000 Hours Default: NA 0-50000 Hours Default: NA 0-50000 Hours Default: NA 0-50000 Hours Default: NA 0-50000 Hours Default: NA 0-50000 Hours Default: NA 0-50000 Hours Default: NA 0-50000 Hours Default: NA 0-50000 Hours Default: NA 0-50000 Hours Default: NA 0-50000 Hours Default: NA 0-50000 Hours Default: NA 0-50000 Hours Default: NA 0-50000 Hours Default: NA 0-50000 Hours Default: NA 0-50000 Hours Default: NA 0-50000 Hours Default: NA Description The accumulated supply fan hours of operation. It can be reset via the network. The accumulated return or exhaust fan hours of operation. It can be reset via the network. The second stage exhaust fan accumulated run hours. It can be reset via the network. The first stage exhaust fan accumulated run hours. It can be reset via the network. The accumulated mechanical cooling hours of operation. It can be reset via the network. The accumulated compressor 1 hours of operation. It can be reset via the network. The accumulated compressor 2 hours of operation. It can be reset via the network. The accumulated compressor 3 hours of operation. It can be reset via the network. The accumulated compressor 4 hours of operation. It can be reset via the network. The accumulated compressor 5 hours of operation. It can be reset via the network. The accumulated compressor 6 hours of operation. It can be reset via the network. The accumulated compressor 7 hours of operation. It can be reset via the network. The accumulated compressor 8 hours of operation. It can be reset via the network. The compressor cooling accumulated run hours. It can be reset via the network. Applies only to Rebel (DPS, DPH) units. The compressor heating accumulated run hours. It can be reset via the network. Applies only to Rebel (DPS, DPH) units. The accumulated dehumidification hours of operation. It can be reset via the network. The accumulated economizer hours of operation. It can be reset via the network. The accumulated energy recovery wheel hours of operation. It can be reset via the network. The accumulated heating hours of operation. It can be reset via the network. The accumulated inverter compressor hours of operation. It can be reset via the network. Applies only to Rebel (DPS, DPH) units. The accumulated tenant override hours of operation. It can be reset via the network. The accumulated Variable Compressor hours of operation. It can be reset via the network. Table 16: Defrost Point Name Object Type/ Instance Read/ Write Access Defrost State MSV:47 R 1. Default value does not apply to read-only points. BACnet Object Name DefrostState Range/Default (In Units)1 1 = Off 2 = Init (Defrost Initialization) 3 = Exec (Execute Defrost) 4 = Term (Terminate Defrost Description Indicates the unit’s current defrost state. ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS 18 www.DaikinApplied.com","Comprehensive Data Tables - BACnet Table 17: BACnet Network Variables Point Name Outdoor Air Temperature Input¹ Space Temperature Input¹ Primary Cool Enable¹ Primary Heat Enable¹ Object Type/ Instance AV:29 AV:28 AV:34 AV:35 AV:36 AV:37 Read/ Write Access W W W W W W BACnet Object Name OutdoorTempInput SpaceTempInput CoolEnable CoolEnablePct HeatEnable HeatEnablePct Range/Default (In Units)3 -50°-150°F -45.56°-65.56°C Default: 327.67 (Null) 0°-150°F -17.78°-65.56°C Default: 327.67 (Null) 0 = Off (Disabled) 1 = Enable -1 = Null Default: -1 (Null) 0-100% Default: 100% 0 = Off (Disabled) 1 = Enable -1 = Null Default: -1 (Null) 0-100% Default: 100% Description Enables the outdoor air temperature to be configured from the network. Write the temperature to this property when using a single temperature sensor to determine the outdoor air temperature for the entire network. Applies only if the unit is configured for an outdoor air temperature sensor, and reverts to the Null value if written out of range. The current space or zone temperature network value. If this network value becomes unreliable, the temperature reverts to the space temperature sensor value. Applies only if the unit is configured for a space temperature sensor. Enables or disables the primary cooling. Applies only if 1) the unit is configured for mechanical cooling and 2) when Ctrl Mode = Auto. • If CoolEnable is 0, then the primary cooling is disabled. If it is 1 and CoolEnablePct is 0, the primary cooling is disabled. • If CoolEnable is -1 (null), it is not being controlled by the network. • If CoolEnable is 1 and CoolEnablePct is greater than 0, the primary cooling is enabled. When cooling is enabled, CoolEnablePct reflects the percentage of cooling that is enabled. Enables or disables the primary heating. Applies only if 1) the unit is configured for heating and 2) when Ctrl Mode = Auto. • If HeatEnable = 0, then the primary heating is disabled. • If HeatEnable = 1 and HeatEnablePct = 0, the primary heating is disabled. • If HeatEnable = -1 (null), it is not being controlled by the network. • If HeatEnable = 1 and HeatEnablePct is greater than 0, the primary heating is enabled. When heating is enabled, HeatEnablePct reflects the percentage of heating that is enabled. Economizer Enable¹ AV:32 W AV:33 W EconEnable EconEnablePct 0 = Off (Disabled) 1 = Enable -1 = Null Default: -1 0-100% Default: 100% Enables or disables the economizer. Applies only if 1) if the unit is configured for a waterside or airside economizer and 2) when Ctrl Mode = Auto. • If EconEnable = 0, then the economizer is disabled. • If it is 1 and EconEnaPercent is 0, the economizer is disabled. • If EconEnable = -1 (null), it is not being controlled by the network. • If EconEnable = 1 and EconEnablePct is greater than 0, the economizer is enabled and local enable/disable decisions are ignored. Economizer operation is disabled locally when the unit is in dehumidification, regardless of the network Economizer Enable settings. Waterflow Switch Input¹ AV:38 W WaterflowSwitch -1 = No Flow 0 = No Flow 1 = Flow Default: -1 (No Flow) Allows the network to set the waterflow status. Applies only to units that are configured for mechanical cooling. The cooling configuration is either individual circuits or dual circuit water condenser, and no head pressure control. Effective Discharge Air Temperature Setpoint AV:39 R EffDATempSP -83.2°..147.2°F -64°..64°C Default: NA Reflects the Effective Heating Discharge Temperature Setpoint if the unit is in the heating state. If not, it reflects the Discharge Air Cooling Setpoint when the unit is in any other operating state. AHU Loc/Net MSV:38 R AHULoc/Net 1 = Network 2 = Local Default: 1 (Network) Indicates if the unit controller is set to use local or network inputs. AHU Loc/Net can only be changed from the keypad/ display (applicable parameters in this table denoted with a “1”). It must be set to Network (1) for most of the writeable network properties to apply. 1. MSV:38 (AHU Loc/Net) must be set to Network (1) for this property to apply. AHU Loc/Net is changeable only via the keypad display. 2. Tenant Override and Standby options are not used. 3. Default value does not apply to read-only points. www.DaikinApplied.com 19 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","Comprehensive Data Tables - BACnet Table 18: Unit Configuration Point Name Object Type/ Instance Unit Type MSV:111 Control Type MSV:112 Cooling Type MSV:113 Compressor Configuration MSV:114 Generic Cooling Stages Low Ambient AV:163 MSV:115 Evap Condenser Control MSV:116 Read/ Write Access R R R R R R R BACnet Object Name Range/Default (In Units) Description UnitType CtrlType ClgType CompCfg 1 = RTU 2 = SCU 3 = MPS 4 = DPS 5 = DPH Default: 1 (RTU) See Description for details. 1 = Zone control 2 = DAT 3 = 1ZnVAV Default: 2 (DAT) See Description for details. 1 = None 2 = CompClg 3 = CW Clg 4 = F_BP 5 = VarCir1, VC_SV1, or INV 6 = VarCir2 or VC_SV2 7 = VCSV1 8 = VCSV2 Default: 2 (CompClg) or 5 (INV) See Description for details. 1 = No 2 = GC 3 = 223 4 = 324 5 = 222 6 = 333 7 = 3W 8 = 424 9 = 444 10 = 4W 11= 626 12 = 6 13 = 6W 14 = 325 15 = 425 16 = 848 17 = 888 18 = 636 19 = Not Used 20 = 334 21 = Spare 22 = 1INV/1Circ 23 = 1INV/1STD/1Circ Default: 8 = 424 Defines the AHU model associated with the unit controller. Not all unit types are available in every application. Unit Type is determined based on the construction of the unit and should not be changed. Defines the control logic for the unit. Option descriptions • DAT = Discharge air temperature control • 1ZnVAV = Single-zone VAV control The type of cooling in the unit. Not all options are available in all applications. Cooling Type is determined based on the construction of the unit and should not be changed. Option descriptions CompClg CW Clg F_BP VarCir1, VC_ SV1, or INV VarCir2 or VC_SV2 VCSV1 VCSV2 Compressorized cooling Chilled water cooling Face and bypass Variable, single circuit compressor cooling Variable, dual circuit compressor cooling Variable compressor-circuit 1 with SV1 valve Variable compressor-circuit 1 with SV1 valve The compressor configuration and compressor staging for the unit. It is determined based on the construction of the unit and it should not be changed. Not all options are available for all applications or unit types. Option descriptions 1 = No 2 = GC 3 = 223 4 = 324 5 = 222 6 = 333 7 = 3W 8 = 424 9 = 444 10 = 4W 11= 626 12 = 6 13 = 6W 14 = 325 15 = 425 16 = 848 17 = 888 18 = 636 20 = 334 None Generic Condenser 2Cmp/2Circ/3Stg 3Cmp/2Circ/4Stg 2Cmp/2Circ/2or6StgorV 3Cmp/3Circ/3Stg_NoWRV 3Cmp/3Circ/3Stg_WRV 4Cmp/2Circ/4StgorV 4Cmp/4Circ/4Stg_NoWRV 4Cmp/4Circ/4Stg_WRV 6Cmp/2Circ/6StgorV 6Cmp/6Circ/6Stg_NoWRV 6Cmp/6Circ/6Stg_WRV 3Cmp/2Circ/5StgorV 4Cmp/2Circ/5or8Stg 8Cmp/4Circ/8Stg 8Cmp/8Circ/8Stg 6Cmp/3Circ/6Stg 3Cmp/3Circ/4Stg GenCondStages LoAmb EvapCondCtrl 0-8 Default: 8 1 = No 2 = Yes Default: 1 (No) 1 = Std1 or None 2 = Std2 3 = EvABB 4 = EvMD2 5 = EvMD3 6 = EvDF 7 = NA 8 = EBM 9 = Daikin 10 = DknMC Default: 1 (Std1 or None) The number of generic cooling stages. Applies only if the compressor configuration is set to Generic Condenser (2) and is used for remote condenser operation. Indicates if Low Ambient control is available. It is determined based on the construction of the unit and should not be changed. The type of evaporator condenser control in the unit. Not all types are available in all applications. Evap Condenser Control is determined based on the construction of the unit and should not be changed. ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS 20 www.DaikinApplied.com","Comprehensive Data Tables - BACnet Table 18: Unit Configuration, Continued Point Name Damper Type Outdoor Air Flow Station Heating Type Maximum Heating Stages Maximum Heat Rise Supply Air Fan Type Return Air Fan Type Object Type/ Instance MSV:117 MSV:118 MSV:119 AV:164 AV:165 MSV:120 MSV:121 Read/ Write Access R R R R R R R BACnet Object Name Range/Default (In Units) Description DamperType OAFlowStation HtgType MaxHtgStages MaximumHeatRise SAFType RAFType See Description for details. 1 = None 2 = 30 3 = 100 4 = EconoAir 5 = EconoWtr 6 = 100D3 7 = EcoD3 8 = 30D3 9 = AirEcFDD 10 = EcFDDD3 Default: 4 (EconoAir) See Description for details. 1 = None 2 = DS_015-031 3 = DS_035-042 4 = DS_045-079 5 = DS_080-140 6 = FStn 7 = FStn_CO2 Default: 1 (None) 1 = None 2 = F_BP (face and bypass) 3 = Staged (gas or electric) 4 = Gas3-1 turndown 5 = Gas20-1 turndown 6 = SteamWtr 7 = SCR electric heat 8 = Gas5-1 turndown 9 = Gas10-1 turndown Default: 1 (None) 1-8 Default: 1 0-100°F Default: 100°F 1 = CAV* 2 = ABBVFD 3 = GrhmVFD 4 = McQVFD21 5 = McQVFD31 6 = McQVFD61 7 = EBMVAV 8 = EBMCAV 9 = ABBVAV_DD 10 = ABBCAV_DD Default: 1 (CAV) 1 = CAV* 2 = ABB 3 = DF 4 = MQ21 5 = MQ31 6 = MQ61 7 = PExABB 8 = PExDF 9 = P21 10 = P31 11 = P61 12 = No 13 = 1Ex 14 = 2Ex 15 = 3Ex 16 = EBMVAV 17 = EBMCAV 18 = 18 19 = 19 20 = 20 Default: 1 (CAV) The style of damper installed in the unit. It is determined based on the construction of the unit and should not be changed. Option descriptions 2 = 30 3 = 100 4 = EconoAir 5 = EconoWtr 6 = 100D3 7 = EcoD3 8 = 30D3 9 = AirEcFDD 10 = EcFDDD3 30% OA fixed damper 100% OA unit Airside economizer Waterside economizer Includes D3 gateway Includes D3 gateway Includes D3 gateway Includes econ fault detection Includes econ fault detection and D3 gateway The type of outdoor air flow station installed in the unit. It is determined based on the construction of the unit and should not be changed. Option descriptions • DS = DesignFlow • FStn = Field-provided flow station • Fstn_CO2 = field-provided flow station with CO2 control The type of heating in the unit. It is determined based on the construction of the unit and should not be changed. The number of heating stages in the unit. It is determined based on the construction of the unit and should not be changed. The maximum heat rise in the unit. It is determined based on the construction of the unit and should not be changed. The model of supply air fan installed in the unit. Not all fan options are available for each unit. Fan type is determined based on the construction of the unit and should not be changed. *CAV = Constant Air Volume The model of return air fan installed in the unit. Not all fan options are available for each unit. Fan type is determined based on the construction of the unit and should not be changed. *CAV = Constant Air Volume www.DaikinApplied.com 21 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","Comprehensive Data Tables - BACnet Table 18: Unit Configuration, Continued Point Name Second Duct Static Pressor Sensor Entering Fan/Leaving Coil Temperature Sensor Energy Recovery Cooling Circuit Type Head Pressure Control Bypass Control Unit Size Refrigerant Type Reheat Type Unit Voltage Expansion Valve Controller Type Object Type/ Instance MSV:122 MSV:123 MSV:124 MSV:125 MSV:126 MSV:127 AV:166 MSV:128 MSV:129 MSV:130 MSV:131 Read/ Write Access R R R R R R R R R R R BACnet Object Name 2ndDSPSensor EFTLCTSnsr EnergyRec ClgCirType HdPressCtrl BypassCtrl UnitSize RefrigType ReheatType UnitVoltage EVType Range/Default (In Units) 1 = No 2 = Yes Default: 1 (No) 1 = No 2 = Yes Default: 1 (No) 1 = None 2 = CnstSpd 3 = DFVFD 4 = MD2VFD 5 = MD3VFD 6 = ABBVFD 7 = CnstSpdHum Default: 1 (None) 1 = Individ 2 = 2CircWtr 3 = 2CircAir or 1CircAir Default: 3 (2CircAir) 1 = No 2 = Yes Default: 1 (No) 1 = Slave 2 = Bypass Default: 1 (Slave) 0-999 Default: 050 or 012 1 = R22 2 = R407C 3 = 410A Default: 3 (R410A) 1 = None 2 = StgHG (staged) 3 = ModHG (modulating) 4 = StdHt (standard unit heat) 5 = ModLSC 6 = HG_LSC Default: 1 (None) 1 = 208_60Hz 2 = 230_60Hz 3 = 460_60Hz 4 = 575_60Hz 5 = 208_50Hz 6 = 230_50Hz 7 = 460_50Hz 8 = 575_50Hz Default: 3 (460_60Hz) 1 = None 2 = EVBSg 3 = EVBDF 4 = MTSag 5 = MTDF 6 = MTSgDF 7 = MTDFSg 8 = MTDFC Default: 1 (None) Description Indicates if a second duct static pressure sensor installed in the unit. It is determined based on the construction of the unit and should not be changed. Indicates if there is an entering fan or leaving coil temperature sensor installed in the unit. It is determined based on the construction of the unit and should not be changed. Indicates if there is energy recovery in the unit and what type. It is determined based on the construction of the unit and should not be changed. The type of cooling circuit for the unit. Not all options are available in all applications. It is determined based on the construction of the unit and should not be changed. Indicates if Head Pressure Control is enabled or not. It is determined based on the construction of the unit and should not be changed. The bypass control logic for a self-contained unit. It is determined based on the construction of the unit and should not be changed. The unit size in tons of cooling. It is determined based on the construction of the unit and should not be changed. The type of refrigerant in the unit. It is determined based on the construction of the unit and should not be changed. The type of reheat in the unit. Not all types of reheat are available for all unit types. It is determined based on the construction of the unit and should not be changed. The voltage for the unit controller. It is determined based on the construction of the unit and should not be changed. The expansion valve type in the unit controller. It is determined based on the construction of the unit and should not be changed. ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS 22 www.DaikinApplied.com","Comprehensive Data Tables - BACnet Table 19: Active Alarms Point Name Object Type/ Instance Read/ Write Access BACnet Object Name Alarm Value AV:27 R AlarmValue Warning Alarm AV:24 R ActiveWarning Problem Alarm AV:25 R ActiveProblem Fault Alarm AV:26 R ActiveFault Clear Alarms MSV:13 W ClearAlarms Range/Default (In Units) NA NA NA NA 1 = None 2 = ClrFlts 3 = ClrPrblms 4 = ClrWrngs 5 = ClrAllAlms Default: 1 Description Allows individual notification of the highest priority active alarm. The value in Table 40 is the largest number in its enumeration that corresponds to an active alarm. This object is set to zero if no alarms are active. See Alarm Monitoring section for complete details. Allows individual notification of the highest priority active warning alarm. The value in Table 41 is the largest number in its enumeration that corresponds to an active alarm. This object is set to zero if no warning alarms are active. See Alarm Monitoring section for more information. Allows individual notification of the highest priority active problem alarm. The value in Table 42 is the largest number in its enumeration that corresponds to an active alarm. This object is set to zero if no problem alarms are active. See Alarm Monitoring section for more information. Allows individual notification of the highest priority active fault alarm. The value in Table 43 is the largest number in its enumeration that corresponds to an active alarm. This object is set to zero if no fault alarms are active. See Alarm Monitoring section for complete details. Clears all active alarms or all active alarms in a particular alarm class. See Alarms and Events section for more information on clearing BACnet alarms. If you choose to clear an alarm using MSV:13, it should be done with intention and precision. This point should not be written to continuously and frequently under any circumstances. The purpose of writing to MSV:13 is to intentionally clear an active alarm. Table 20: Date/Time/Schedules Point Name Object Type/ Instance Read/ Write Access BACnet Object Name Date Device R Local_Date Max Purge Time AV:58 W MaxPurgeTime Time Device W Local Time Range/Default (In Units) NA 0-300 Min Default: 0 Min NA Description Sets the current date in the form of day, month, year, and day of the week. See ANSI/ASHRAE 135-2008 for a complete definition of the data type. Activates a preoccupancy purge function period that uses unoccupied economizer operation to pre-cool the space. Setting this to 0 minutes deactivates the function. Sets the current time in the form of hours, minutes, seconds, and hundredths of a second. See ANSI/ASHRAE 135-2008 for a complete definition of the data type. Table 21: Version Information Point Name Object Type/ Instance Application Version Device Read/ Write Access R BACnet Object Name Application_Software_ Version Range/Default (In Units) NA Description Reads the Application_Software_Version property, which is the version of application software loaded into the unit controller. Table 22: Non-Keypad Objects Point Name Object Type/ Instance Read/ Write Access BACnet Object Name Range/Default (In Units) Description Local OA Temperature AV:5 R LocalOATemp -50°-150°F -45.56°-65.56°C Default: NA The current outdoor air temperature provided by the local outdoor air temperature sensor. Applies only if the unit is configured for an outdoor air temperature sensor. 0°-150°F The current space air temperature provided by the local Local Space Temperature AV:4 R LocalSpaceTmp -17.78°-65.56°C space air temperature sensor. Applies only if the unit is Default: NA configured for a space temperature sensor. Network Demand Shed Enable MSV:48 W DemandShed 1 = Inactive 2 = Active Default: 1 (Inactive) Enables the demand shed functionality. For this feature to be active, 1) the DemandShed object in the HtgClg ChgOvr Set-Up keypad/display menu must be set to Enable, and 2) Network Demand Shed Enable must be set to Active. It is only available in application versions 2506017501 and 2506018201 or newer. 1. If the BACnet Workstation is unable to subscribe to the recipient_list, it is still possible to subscribe to alarms using the unit controller keypad/display. Navigate to the IP Setup or MS/TP Setup menu and enter the Device Instance of the device to receive the alarms in the “NC Dev 1=” or “NC Dev 2=” entries. Cycle power to the unit controller after changing these properties via the keypad/display. 2. Maximum of 20 recipients at one time. 3. A lower number indicates a higher priority. www.DaikinApplied.com 23 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","Comprehensive Data Tables - BACnet Table 22: Non-Keypad Objects, Continued Point Name Object Type/ Instance Read/ Write Access BACnet Object Name Range/Default (In Units) Description Notification Class - Events NC:4 W NC4-Events Generates notifications for event alarms. The Recipient_List1,2 property conveys a list of one or more recipients to which notifications will be sent. The Ack_ Required property defines whether or not acknowledgment is required for notifications generated due to To-OffNormal, NA To-Fault, and To-Normal event transitions. The Priority3 property conveys the priority to be used for event notifications to To-OffNormal, To-Fault and To-Normal events. See Alarm Notification Class (Intrinsic Reporting) - BACnet for details. Notification Class - Faults NC:1 W NC1-Faults Generates notifications for fault alarms. The Recipient_List Generates notifications for event alarms. The Recipient_List1,2 property conveys a list of one or more recipients to which notifications will be sent. The Ack_ Required property defines whether or not acknowledgment is required for notifications generated due to To-OffNormal, NA To-Fault, and To-Normal event transitions. The Priority3 property conveys the priority to be used for event notifications to To-OffNormal, To-Fault and To-Normal events. See Alarm Notification Class (Intrinsic Reporting) - BACnet for details. Notification Class Problems NC:2 W NC2-Problems Generates notifications for event alarms. The Recipient_List1,2 property conveys a list of one or more recipients to which notifications will be sent. The Ack_ Required property defines whether or not acknowledgment is required for notifications generated due to To-OffNormal, NA To-Fault, and To-Normal event transitions. The Priority3 property conveys the priority to be used for event notifications to To-OffNormal, To-Fault and To-Normal events. See Alarm Notification Class (Intrinsic Reporting) - BACnet for details. Notification Class Warnings NC:3 W NC3-Warnings Generates notifications for event alarms. The Recipient_List1,2 property conveys a list of one or more recipients to which notifications will be sent. The Ack_ Required property defines whether or not acknowledgment is required for notifications generated due to To-OffNormal, NA To-Fault, and To-Normal event transitions. The Priority3 property conveys the priority to be used for event notifications to To-OffNormal, To-Fault and To-Normal events. See Alarm Notification Class (Intrinsic Reporting) - BACnet for details. 1. If the BACnet Workstation is unable to subscribe to the recipient_list, it is still possible to subscribe to alarms using the unit controller keypad/display. Navigate to the IP Setup or MS/TP Setup menu and enter the Device Instance of the device to receive the alarms in the “NC Dev 1=” or “NC Dev 2=” entries. Cycle power to the unit controller after changing these properties via the keypad/display. 2. Maximum of 20 recipients at one time. 3. A lower number indicates a higher priority. ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS 24 www.DaikinApplied.com","Comprehensive Data Tables - BACnet BACnet File Objects BACnet File objects are data files described by the object’s properties. They are accessed through File Services. The MicroTech III unit controller contains several file objects that may be available via BACnet. Whether or not the objects are available depends on the firmware version of the BACnet communication module attached to the unit controller. The file objects described below are only available with BACnet firmware (BSP) version 9.26 and later. Earlier versions of the BACnet firmware do not support these objects. Refer to Clause 14 of the BACnet Standard for more information on accessing and implementing File Objects or File Services. Table 23: BACnet File Objects File Object BACnet Object Type BACnet Client Config File BACnet COV Config File BACnet Dynamic Trend Log Configuration BACnet Event Enrollment Config File BACnet Notification Class Configuration File EDE File EDE File – State Text Error Log File History Log File Instance Number 1 2 9 5 8 6 7 3 4 Full Reference Name BACnetClientConfig BACnetCOVConfig BACnetDynamicTrendlogConfig BACnetEventEnrollmentConfig BACnetNotificationClassConfig EDE-File EDE-File_StateText ErrorLog HistoryLog File Access Method Stream-access (1) Description Contains the BACnet client configuration. However, the unit controller acts as a server (versus a client), so the BACnet Client Config File does not apply to this application. Contains the BACnet Change of Value (COV) configuration. The BACnet trend log configuration of the unit controller. This file is not used. The BACnet Event Enrollment Configuration file of the unit controller. Refer to BACnet Alarm and Event Notification for Event alarm objects. The BACnet Notification Class Configuration of the unit controller. Refer to BACnet Alarm and Event Notification for alarm objects by class. Applies only to BACnet firmware versions 10.26 and newer. The engineering data exchange file, which details the BACnet interface of the unit controller. It describes what points are available and information about each point. The engineering data exchange file of this controller with state text. This file details the BACnet interface of the unit controller. It describes what points are available and information about each point. The error log file for the BACnet communication module. The information displayed in the error log may vary depending on the BAS. The history log file for the BACnet communication module. www.DaikinApplied.com 25 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","Comprehensive Data Tables - LonWorks LonWorks Network Variables This section includes the data that is available to the BAS via the LonWorks network. Each variable may or may not be available on the unit controller keypad/display. If it is available, the keypad/display menu shows one path where the variable appears, but note that it may also be available on more than one keypad menu. Refer to Unit Controller Points List and Keypad Menu Locations in Appendix B or the appropriate IOM for the keypad menu structure (www.DaikinApplied.com). Comprehensive Data Tables - LonWorks The following section defines the comprehensive list of LonWorks variables available from the unit controller to the network. The tables are grouped by functionality, with high level read-only points listed first, followed by capacities, temperatures and setpoints. The LonWorks variables are then organized into each table as they are used to support the various types of unit operation, application modes, and unit controller configuration options. Objects apply to all unit types unless otherwise indicated. Table 24: Unit Status/Settings Point Name LonWorks Variable Unit State nvoUnitStatus.Mode Daikin Applied AHU Unit Status nvoMcQAHUStatus. Mode Cooling Status nvoMcQAHUStatus. ClgStatus Heating Status nvoMcQAHUStatus. HtgStatus Economizer Status nvoMcQAHUStatus. EconStatus Cooling Capacity nvoUnitStatus.cool_ output Heating Capacity nvoUnitStatus.heat_ output_primary Supply Fan Capacity nvoUnitStatus. fan_output SNVT/UNVT (SNVT/UNVT Index) SNVT_hvac_status (112) N/A UNVTmcQAHUStatus UNVTmcQAHUStatus UNVTmcQAHUStatus SNVT_hvac_status (112) SNVT_hvac_status (112) SNVT_hvac_status (112) Receive Heartbeat N N N N N N N N Range/Default (In Units)1 0 = AUTO 1 = HEAT 3 = COOL 6 = OFF 9 = FAN_ONLY 10 = FREE_COOL 0xFF = NUL 0 = Enabled 1 = Off Man 2 = Off Man Ctrl 3 = Off Net 4 = Off Alarm 5 = Off Fan Retry 0 = Enabled 1 = None 2 = Off Ambient 3 = Off Alarm 4 = Off Net 5 = Off Man 0 = Enabled 1 = None 2 = Off Ambient 3 = Off Alarm (Not Used) 4 = Off Net 5 = Off Man 0 = Enabled 1 = None 2 = Off Ambient 3 = Off Alarm (Not Used) 4 = Off Net 5 = Off Man 6 = Off Dehum 0-100% 0-100% 0-110% Description The current unit operating state. This variable covers six other data points: Supply Fan Capacity, Cooling Capacity, Heating Capacity, Reheat Capacity, Economizer Capacity, and In Alarm. The operating status (i.e. Mode) of the unit controller. This variable covers Cooling Status, Heating Status, and Economizer Status data points. Defines the type of cooling in the unit. If cooling is disabled, the reason is indicated. Indicates if heating is currently enabled. If heating is disabled, the reason is indicated. Indicates if the economizer is currently enabled. If the economizer is disabled, the reason is indicated. The current percentage of unit maximum cooling capacity. This variable is a part of the LonWorks Unit Status network variable, which covers six other data points: Unit State, Heating Capacity, Reheat Capacity, Supply Fan Capacity, Economizer Capacity, and In Alarm. Applies only if the unit is configured for cooling. See Unit State. The current percentage of unit maximum heating capacity. This variable is a part of the LonWorks Unit Status network variable, which covers six other data points: Unit State, Supply Fan Capacity, Secondary Heating (Reheat) Capacity, Economizer Capacity, and In Alarm. Applies only to units configured with heating. See Unit State. The current supply fan capacity. This variable is part of the LonWorks Unit Status network variable, which covers six other data points: Unit State, Cooling Capacity, Heating Capacity, Reheat Capacity, Economizer Capacity, and In Alarm. It reads 0% when the fan is off. If the unit is configured as constant volume, it reads 100% when the fan is on. Otherwise, it reads the feedback from the VFD. See Unit State. 1. Default value does not apply to LonWorks network variable outputs (nvos). ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS 26 www.DaikinApplied.com","Comprehensive Data Tables - LonWorks Table 24: Unit Status/Settings, Continued Point Name LonWorks Variable SNVT/UNVT (SNVT/UNVT Index) Receive Heartbeat Return/Exhaust Fan nvoExhFanStatus SNVT_switch N Status (95) Economizer Capacity nvoUnitStatus.econ_ SNVT_hvac_status N output (112) SNVT_hvac_emerg Emergency Override nviEmergOverride (103) N Application Mode nviApplicMode SNVT_hvac_mode Y (108) 1. Default value does not apply to LonWorks network variable outputs (nvos). Range/Default (In Units)1 Value 0-100% State 0 = Off 1=On -1 (0xFF) = Null 0-100% 0 = NORMAL 4 = SHUTDOWN 0xFF = NUL Default: 0 (NORMAL) 0 = AUTO 1 = HEAT 3 = COOL 6 = OFF 9 = FAN_ONLY 0xFF = NUL Default: NA Description The current return fan or exhaust fan capacity. Applies only to units configured with a return/ exhaust fan. This variable has both Value and State properties. The current economizer capacity or outdoor air damper position. This variable is part of the LonWorks Unit Status network variable, which covers six other data points: Unit State, Cooling Capacity, Heating Capacity, Reheat Capacity, Supply Fan Capacity, and In Alarm. See Unit State. Shuts off the unit controller. If Emergency Override is set = 4 (SHUTDOWN), the unit controller cannot start based on a time clock or any other means. The only way to start the unit controller is to change the value = 0 (NORMAL). If a value other than SHUTDOWN is selected, this variable reverts back to NORMAL. Sets the unit in an application mode (Auto, Off, Heat Only, Cool Only, Fan Only, or Dehumidification). Application Mode does not “force” the unit into any state. However, it disables certain unit operations. For example, an Application Mode of “Cool Only” disables heating, “Heat Only” disables cooling, and “Fan Only” disables heating and cooling. Control Mode must be set = Auto for this variable to take effect. Control Mode is only set at the keypad/ display. Table 25: Occupancy Point Name LonWorks Variable SNVT Type (SNVT Index) Receive Heartbeat Occupancy nvoEffectOccup SNVT_occupancy N (109) SNVT_occupancy Occupancy Mode nviOccManCmd (109) N Occupancy Scheduler Input current_state nviOccSchedule SNVT_tod_event Y next_state (128) time_to_next_state 1. Default value does not apply to LonWorks network variable outputs (nvos). Range/Default (In Units)1 0 = OCCUPIED 1 = UNOCCUPIED 2 = BYPASS* 3 = STANDBY* 0xFF = NUL 0 = OCCUPIED 1 = UNOCCUPIED 2 = BYPASS* 3 = STANDBY* 0xFF = NUL Default: NA 0 = OCCUPIED 1 = UNOCCUPIED 2 = BYPASS 3 = STANDBY 0xFF = NUL Default: NA 0-65534 Default: 65535 (Null) Description Indicates if the unit is currently in an occupied, unoccupied, or tenant override mode of operation. *Option Descriptions • BYPASS = Area is temporarily occupied for the bypass period • STANDBY = Area is temporarily unoccupied Sets the unit into a different occupancy mode. The request is typically sent by a wall-mounted occupantinterface module or a supervisory node, which is used to manually control occupancy modes or to override the scheduled occupancy. This input is used with nviOccSchedule to determine the Effective Occupancy mode. *Option Descriptions • BYPASS = Area is temporarily occupied for the bypass period • STANDBY = Area is temporarily unoccupied Commands the occupancy function of the unit controller when Occupancy Mode is set to Auto. A scheduler or a supervisory node typically sends the request. SNVT_tod_event contains three parts: current_state, next_state, and time_to_next_state as described below. Reference Description Occupancy Scheduler Input (occup_t) Required. Indicates current scheduled occupancy state. Occupancy Scheduler Next (occup_t) Optional. Indicates next scheduled occupancy state. Occupancy Scheduler Time (min) Optional. Used in conjunction with Optional Start. If time_to_next_ state is valid, the unit controller uses this time to determine when the unit will start. If time_to_next_ state is not valid, the unit controller uses an internal calculation to determine when the unit should start. www.DaikinApplied.com 27 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","Comprehensive Data Tables - LonWorks Table 26: Temperatures Point Name LonWorks Variable Discharge Air Temperature nvoDischAirTemp Return Air Temperature nvoRATemp SNVT Type (SNVT Index) SNVT_temp_p (105) SNVT_temp_p (105) Receive Heartbeat N N Space Temperature nvoSpaceTemp SNVT_temp_p N (105) Outdoor Air Temperature nvoOutdoorTemp SNVT_temp_p N (105) Entering Fan/Leaving Coil Temp nvoEFT_LCT SNVT_temp_p (105) N Entering Water Temperature nvoCWTemp SNVT_temp_p N (105) nvoMATemp1 SNVT_temp_p Mixed Air Temperature nvoMixedAirTemp2 (105) N 1. Variable applies only to DAC units. 2. Variable applies only to SCC units. 3. Default value does not apply to LonWorks network variable outputs (nvos). Range/Default (In Units)3 -50°-249.99°F -45.56°-121.11°C -20°-199.99°F -28.89°-93.33°C 0°-150°F -17.78°-65.56°C -50°-150°F -45.56°-65.56°C -83.2°-249.99°F -64°-121.11°C -50°-150°F -45.56°-65.56°C -50°-249.99°F -45.56°-121.11°C Description The current reading of the unit discharge air temperature sensor. The current reading from the unit return air temperature sensor. Applies only to units configured for a return air sensor. The current space or zone temperature from the optional space air temperature sensor. Applies only if the unit is configured for a space temperature sensor. Note: If the sensor is not installed and the network is not writing to the space temperature, the Space Sensor attribute in the Unit Configuration menu on the keypad/ display should be set to “No” to disable the alarm function associated with an open circuit at the space temperature sensor input. The current value of a unit-mounted outdoor air temperature sensor. Applies only to units configured for an outdoor air temperature sensor. The current value of the unit entering fan/leaving coil air temperature sensor. Applies only to units configured for an entering fan temperature sensor. The current entering water temperature from the entering water temperature sensor. Applies only to self-contained units configured with a water condenser. The current mixed air temperature from the mixed air temperature sensor. Applies only for self-contained units configured with a mixed air temperature sensor. Table 27: Flow Summary Point Name LonWorks Variable SNVT/UNVT Type (SNVT/UNVT Index) Receive Heartbeat VAV Box Output1 nvoVAVBoxOut UNVTvavBoxOutput N 1. Variable applies only to SCC units. 2. Default value does not apply to LonWorks network variable outputs (nvos). Range/Default (In Units)1 0 = Heat (Off) 1 = Cool (On) Description The VAV box output is provided for interlocking field VAV box operation with the unit heating or cooling. The value = 0 when the unit is in any heating state, Start, or Recirc. The value = 1 when the unit is in any other state. Applies only to units configured with supply fan VFDs. Table 28: Supply and Return/Exhaust Fan Speed Control Point Name Supply Fan LonWorks Variable SNVT Type (SNVT Index) Receive Heartbeat Duct Static Pressure1 nvoDuctStatPress SNVT_press_p N (113) Duct Static Pressure SNVT_press_p Setpoint1 nviDuctStaticSP (113) N Range/Default (In Units)2 Description 0-5.0” WC 0-1250 Pa 0.20-4.0” WC 49.82-996.36 Pa Default: 1.0” WC / 249.09 Pa The current duct static pressure sensor reading. When a unit is equipped with two duct static pressure sensors, the lower of the two is displayed. Static pressure control is then based on the lower value. Applies only if the unit supply fan type is configured for a VFD. Sets the Duct Static Pressure Setpoint used to control the discharge air fan VFD. If the Present Value is set beyond the valid limits from the network, the value is ignored. Applies only if the unit supply fan type is configured for a VFD. Note that 131.779” WC / 32767 Pa indicates an invalid value. 1. Variable applies only to DAC units. 2. Default value does not apply to LonWorks network variable outputs (nvos). ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS 28 www.DaikinApplied.com","Comprehensive Data Tables - LonWorks Table 28: Supply and Return/Exhaust Fan Speed Control, Continued Point Name LonWorks Variable SNVT Type (SNVT Index) Receive Heartbeat Range/Default (In Units)2 Remote Supply Fan Capacity Control Flag1 nviSupFanCtrl UNVTsupFanCtrl See Description for details. 0 = DSP 1 = Speed N 2 = 1ZnVAV 3 = BSP 4 = CO2 5 = cfm Default: NA Supply Fan Capacity Input1 nviSupFanCap SNVT_lev_percent Y (81) 0-100% Default: 25% Return/Exhaust Fan Building Static Pressure nvoBldgStatPress SNVT_press_p (113) -0.25 - 0.245” WC N -62 .. 62 Pa Building Static Pressure Setpoint nviBldgStaticSP SNVT_press_p (113) -0.25 - 0.25” WC N -62 .. 62 Pa Default: 0.05” WC / 12.5 Pa Description Selects the supply fan airflow control used on a unit equipped with a variable volume supply air fan. Option Descriptions 0 = DSP The supply fan airflow maintains the duct static pressure at the duct static pressure setpoint. Applies only when the unit is not configured for 1ZnVAV operation. 1 = Speed The supply fan airflow is controlled to a VFD speed set via the Supply Fan Capacity Input. 2 = 1ZnVAV The supply fan airflow is controlled to maintain the Control Temperature at the Occupied Cooling Setpoint or the Occupied Heating Setpoint depending on the Unit State. Only applies if unit is configured for single zone VAV operation. 3 = BSP The supply fan airflow maintains the building static pressure at the building static pressure set point. Applies only when 1) the unit is not configured for 1ZnVAV operation and 2) is configured for 100% OA operation or is a self-contained unit without airside economizer. 4 = CO2 The supply fan airflow maintains the CO2 level between adjustable limits. Applies only when 1) the unit is not configured for 1ZnVAV operation and 2) is configured for 100% OA operation or is a self-contained unit without airside economizer. 5 = cfm The supply fan airflow maintains the cfm level at the Outdoor Air Damper Minimum Position setpoint. Applies only when 1) the unit is not configured for 1ZnVAV operation and 2) is configured for 100% OA operation or is a self-contained unit without airside economizer. Sets the discharge air VFD speed when the Supply Fan Capacity Control Flag is set to Speed using maximum and minimum limits. If the Present Value is set beyond these limits from the network, the value is ignored and the unit controller continues to control to the last valid value. The current building static pressure sensor reading. Applies only to units that have the return/exhaust fan method set to building pressure. Sets the building static pressure setpoint used for controlling the return air or exhaust fan inlet VFD. The VFD is modulated to maintain the building static pressure sensor input at this setpoint. It uses maximum and minimum limits, so if the Present Value is set beyond these limits from the network, the value is ignored and the controller continues to control to the last valid value. Applies only if the unit is configured for a modulating return/exhaust fan. Note that 131.779” WC / 32767 Pa indicates an invalid value. 1. Variable applies only to DAC units. 2. Default value does not apply to LonWorks network variable outputs (nvos). www.DaikinApplied.com 29 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","Comprehensive Data Tables - LonWorks Table 28: Supply and Return/Exhaust Fan Speed Control, Continued Point Name LonWorks Variable SNVT Type (SNVT Index) Receive Heartbeat Range/Default (In Units)2 Remote Return/ Exhaust Fan Capacity nviExhRetFanCtrl UNVTexhRetFanCtrl N Control Flag 0 = None 1 = Tracking 2 = Bldg Press 3 = Speed 4 = OAD Default: NA Return Fan Capacity Input nviRetFanCap SNVT_lev_percent Y (81) 0-100% Default: NA Exhaust Fan Capacity nviExhFanCap SNVT_lev_percent Y Input (81) 1. Variable applies only to DAC units. 2. Default value does not apply to LonWorks network variable outputs (nvos). Table 29: Cooling Point Name LonWorks Variable SNVT Type (SNVT Index) Receive Heartbeat 0-100% Default: NA Range/Default (In Units) Occupied Cooling Setpoint SNVT_temp_setpt 0°-100°F nciSetpoints. (106) -17.78°-37.78°C occupied_cool SCPTsetPnts N Default: (60) 72°F / 22.22°C SNVT_temp_setpt Unoccupied Cooling nciSetpoints. (106) Setpoint unoccupied_cool N SCPTsetPnts (60) 39.99°-100°F -4.44°-37.77°C Default: 85°F / 29.44°C 1. Variable applies only to DAC units. Description Selects the supply fan airflow control used on a unit equipped with a variable volume supply air fan. Option Descriptions 1 = Tracking The return fan airflow is controlled based on an adjustable tracking relationship between the supply fan and return fan airflow. 2 = Bldg Press The return or exhaust fan airflow is controlled independently of the supply fan airflow to maintain the building static pressure at a building static pressure setpoint. 3 = Speed The return or exhaust fan airflow is controlled to a VFD speed setpoint set via the Return Fan Capacity Input. 4 = OAD The exhaust fan airflow is controlled independently of the supply fan airflow based on the outdoor air damper position. Sets the return/exhaust air VFD speed when Remote Return/Exhaust Fan Capacity Control Flag = Speed. Applies only to units that are configured for a modulating return fan. Uses maximum and minimum limits, so if the Present Value is set beyond these limits from the network, the value is ignored and the unit controller continues to control to the last valid value. Overrides the local exhaust fan capacity control. EF Cap Ctrl must = Speed for the unit controller to use this remote capacity for control. Applies only to units that are configured for modulating exhaust fan or units that are configured for prop exhaust. Description Sets the Occupied Cooling Setpoint value when it is not controlled by another function. It uses maximum and minimum limits, so if the Present Value is set beyond these limits from the network, the value is ignored and the unit controller continues to control to the last valid value. This variable is part of a structure that covers three other data points: Unoccupied Cooling Setpoint, Occupied Heating Setpoint, and Unoccupied Heating Setpoint. Definitions • Occupied_cool = Occupied Cooling • SetpointUnoccupied_cool • Unoccupied = Cooling Setpoint • Occupied_heat = Occupied Heating Setpoint • Unoccupied_heat = Unoccupied Heating Setpoint Sets the temperature above which the unit starts and provides unoccupied heating (night setup) during unoccupied periods. An optional space temperature sensor is required for unoccupied cooling operation. It uses maximum and minimum limits, so if the Present Value is set beyond these limits from the network, the value is ignored and the unit controller continues to control to the last valid value. This variable is part of a structure that covers three other data points: Occupied Cooling Setpoint, Occupied Heating Setpoint, and Unoccupied Heating Setpoint. Definitions • Occupied_cool = Occupied Cooling Setpoint • Unoccupied_cool Unoccupied = Cooling Setpoint • Occupied_heat = Occupied Heating Setpoint • Unoccupied_heat = Unoccupied Heating Setpoint ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS 30 www.DaikinApplied.com","Comprehensive Data Tables - LonWorks Table 29: Cooling, Continued Point Name LonWorks Variable Discharge Air Cooling Setpoint1 nviDAClSP Minimum Discharge Air Cooling Setpoint1 nciDAClSP 1. Variable applies only to DAC units. SNVT Type (SNVT Index) SNVT_temp_p (105) SNVT_temp_p (105) Receive Heartbeat N N Range/Default (In Units) 39.99°-100°F 4.44°-37.78°C Default: 55°F / 12.78°C 39.99°-100°F 4.44°-37.78°C Default: 55°F / 12.78°C Description Sets the Network Cooling Discharge Setpoint only when ClgReset = Network. The unit controller internally limits the Present Value that is written between the Min Clg Spt and the Max Clg Spt. Refer to the Cooling Set Up menu on the unit controller keypad/display. Sets the Minimum Discharge Air Cooling Setpoint. This variable is changeable via the network and unit controller keypad/display. The controller uses the last valid value it received from either the network or unit controller. Table 30: Evaporative Condenser Point Name LonWorks Variable UNVT Type Receive Heartbeat Conductivity nvoConductivity UNVTconductivity N 1. Default value does not apply to LonWorks network variable outputs (nvos). Range/Default (In Units)1 0-5000 Description Provides the conductivity of the water in the sump of an evaporative cooled condenser. Applies only to units with evaporative condensing. Table 31: Minimum Outdoor Air Set-up Point Name Space CO2 Space IAQ Input Outdoor Airflow LonWorks Variable nvoSpaceCO2 nviSpaceIAQ nvoOAFlow SNVT Type (SNVT Index) SNVT_ppm (29) Receive Heartbeat N SNVT_ppm Y (29) SNVT_flow (15) N Outdoor Air Damper Minimum Position Input nviOAMinPos SNVT_lev_percent (81) N 1. Default value does not apply to LonWorks network variable outputs (nvos). Range/Default (In Units)1 0-5000 ppm 0-5000 ppm Default: 32767 (Null) 0-60007.25 cfm 0-28320 l/s 0-100% Default: NA Description The current space CO2 level from the optional space CO2 sensor. This value reflects nviSpaceIAQ (if valid) or the value from a locally wired sensor if Min OA Type is set to IAQ VDC or IAQ mA. Applies only if 1) the unit is configured for an airside economizer and 2) Min OA Type is set to IAQ VDC or IAQ mA. The current space CO2 level from the network. This value takes priority over a locally wired sensor. It is used for minimum OA damper control. Applies only if Min OA Type is set to IAQ VDC or IAQ mA. The amount of outdoor airflow entering the unit. Applies only to units configured for design flow. Sets the Outdoor Air Damper Minimum Position setpoint. The Minimum Outdoor Air Damper Position Input setpoint uses this value when 1) it is not controlled by another function and 2) when Min OA Pos = Network via the unit controller the keypad/display. The unit controller internally limits the Present Value that is written between the DCV Limit and the Vent Limit in the Min OA Damper menu. Applies only to units configured with an airside economizer. www.DaikinApplied.com 31 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","Comprehensive Data Tables - LonWorks Table 32: Heating Point Name LonWorks Variable SNVT/SCPT Type (SNVT/SCPT Index) Receive Heartbeat Occupied Heating Setpoint SNVT_temp_setpt nciSetpoints. (106) occupied_heat N SCPTsetPnts (60) SNVT_temp_setpt Unoccupied Heating nciSetpoints. (106) Setpoint unoccupied_heat N SCPTsetPnts (60) Discharge Air Heating Setpoint1 nviDAHtSP SNVT_temp_p N (105) Maximum Discharge Air Heating Setpoint1 nciDAHtSP 1. Variable applies only to DAC units. SNVT_temp_p (105) SCPTdischargeAir N HeatingSetpoint (184) Range/Default (In Units) 0°-100°F -17.78°-37.78°C Default: 68°F / 20°C 40°-100°F -4.44°-37.77°C Default: 55°F / 12.78°C 40°-140°F 4.4°-60°C Default: 100°F / 37.78°C 40°-140°F 4.4°-60°C Default: 120°F / 48.89°C Description The Effective Heating Enable Setpoint relies on the Occupied Heating Setpoint value when it is not controlled by other function. It uses maximum and minimum limits, so if the Present Value is set beyond the acceptable range, the value is ignored and the unit controller continues to control to the last valid value. This variable is a structure that covers three other data points: Occupied Cooling Setpoint, Unoccupied Cooling Setpoint, and Unoccupied Heating Setpoint. Definitions • Occupied_heat = Occupied Heating Setpoint • Unoccupied_heat = Unoccupied Heating Setpoint • Occupied_cool = Occupied Cooling Setpoint • Unoccupied_cool Unoccupied = Cooling Setpoint Sets the temperature above which the unit starts and provides cooling (night setup) during unoccupied periods. An optional space temperature sensor is required for unoccupied cooling operation. It uses maximum and minimum limits, so if the Present Value is set beyond these limits from the network, the value is ignored and the unit controller continues to control to the last valid value. Sets the network heating discharge setpoint. Applies only when HtgReset = Network. The unit controller internally limits the Present Value that is written between the Min Htg Spt and the Max Htg Spt in the Heating Set Up menu. Sets the maximum allowable discharge air heating setpoint determined by the discharge air temperature reset function. It is changeable via the Heating Set Up menu. The unit controller uses the last valid value it received from either the network or the unit controller. It uses maximum and minimum limits, so if the Present Value is set beyond these limits from the network, the value is ignored and the unit controller continues to control to the last valid value. Table 33: Dehumidification Point Name Relative Humidity Relative Humidity Setpoint LonWorks Variable nvoSpaceRH nviSpaceDehumSP Relative Humidity Input nviSpaceRH Dew Point Temperature nvoSpaceDewPt Dew Point Setpoint nviSpaceDewPtSP SNVT Type (SNVT Index) SNVT_lev_percent (81) SNVT_lev_percent (81) SNVT_lev_percent (81) SNVT_temp_p (105) SNVT_temp_p (105) Receive Heartbeat N N Y N N Reheat Capacity nvoUnitStatus SNVT_hvac_status N (112) 1. Default value does not apply to LonWorks network variable outputs (nvos). Range/Default (In Units)1 0-100% 0-100% Default: NA 0-100% Default: 163.835% (Null) -50°-150°F -45.56° - 65.56°C 0-100°F -17.78° - 37.78°C Default: NA 0-100% Description The current reading of the optional relative humidity sensor or network input. The network can use this property to set the relative humidity setpoint. Sets the relative humidity from the network. If the network value becomes unreliable, the humidity reverts to the value provided by the attached relative humidity sensor. The current Dew Point Temperature value is calculated from the optional relative humidity sensor. Defines the Dew Point Setpoint via the network. Indicates the current percentage of the unit’s reheat capacity (nvoUnitStatus.heat_output_secondary). Reheat Capacity is a part of the Unit Status network variable, which also includes: Unit State, Supply Fan Capacity, Cooling Capacity, Heating Capacity, Economizer Capacity, and In Alarm. See Unit State for details. Applies only to units configured with cooling. ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS 32 www.DaikinApplied.com","Comprehensive Data Tables - LonWorks Table 34: LonWorks Set-up Point Name LonWorks Variable SNVT/SCPT Type (SNVT/SCPT Index) Receive Heartbeat Receive Heartbeat nciRcvHrtBt SNVT_time_sec (107) N SCPTmaxRcvTime (48) Send Heartbeat nciSndHrtBt SNVT_time_sec (107) N SCPTmaxSendTime (49) Minimum Send Time nciMinOutTm SNVT_time_sec (107) N SCPTminSendTime (52) Range/Default (In Units) 0-6553.4 Sec Default: 0 Sec 0-6553.4 sec Default: 60 sec 0-6553.4 Sec Default: 0 Sec Description Receive Heartbeat defines the maximum amount of time that can elapse (in seconds) before the Receive Heartbeat variables listed below return to their default values if the LonWorks network has not updated them. Note that a value of 0 seconds (default) disables Receive Heartbeat funcitonality. Receive Heartbeat Variables nviOccSchedule nviEconEnable nviApplicCmd nviExhFanCap nviSupFanCap nviRetFanCap nviOutdoorTemp nviCWFlow nviSpaceTemp nviSpaceIAQ nviPriCoolEnable nviSpaceRH nviPriHeatEnable Defines the maximum period of time that elapses before the network variable outputs (nvos) shown below are automatically updated. Note that a value of 0 seconds disables the auto update feature. Send Heartbeat Variables nvoMcQAHUStatus nvoOutdoorTemp nvoUnitStatus nvoLocalSpaceTmp nvoEffectOccup nvoLocalOATemp nvoDischAirTemp nvoEFT_LCT nvoRATemp nvoDuctStatPress nvoSpaceTemp The minimum period of time between automatic network variable output transmissions. It is used to reduce traffic on the network. The following Send Heartbeat variables are limited by nciMinOutTm if the timer is greater than zero: • nvoMcQAHUStatus • nvoUnitStatus • nvoEffectOccup • nvoDischAirTemp • nvoRATemp • nvoSpaceTemp • nvoOutdoorTemp • nvoLocalSpaceTmp • nvoLocalOATemp • nvoEFT_LCT • nvoDuctStatPress • nvoBldgStatPress • nvoSpaceRH • nvoSpaceDewPt • nvoSpaceCO2 • nvoEffDATempSp • nvoEffectSetpt • nvoExhFanStatus • nvoConductivity • nvoMATemp • nvoCWTemp • nvoOAFlow www.DaikinApplied.com 33 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","Comprehensive Data Tables - LonWorks Table 35: LonWorks Network Variables Point Name LonWorks Variable SNVT/SCPT Type (SNVT/SPT Index) Outdoor Air Temperature Input nviOutdoorTemp SNVT_temp_p (105) Space Temperature Input nviSpaceTemp SNVT_temp_p (105) Primary Cool Enable nviPriCoolEnable SNVT_switch (95) Primary Heat Enable nviPriHeatEnable SNVT_switch (95) Economizer Enable nviEconEnable SNVT_switch (95) Receive Heartbeat Y Y Y Y Y Range/Default (In Units) -14°-122°F -10°-50°C Default: 327.67 (Null) 14°-122°F -10°-50°C Default: 327.67 (Null) See Description for details. Default: State: -1 Value: 100% See Description for details. Default: State: -1 Value: 100% See Description for details. Default: State: -1 Value: 100% Description Sets the outdoor air temperature that is commanded from the network. Write to this property when only one temperature sensor is being used to determine the outdoor air temperature for the entire network. Applies only if the unit is configured for an outdoor air temperature sensor. Reverts to the Null value if written out of range. The current space or zone temperature commanded from the network. If the network input becomes unreliable, the temperature reverts to the value provided by the space temperature sensor. Applies only if the unit is configured for a space temperature sensor. Enables or disables the primary cooling via two properties: State and Value. This variable only applies if 1) the unit is configured for mechanical cooling and 2) when Ctrl Mode = Auto. State 0 Value NA Description Primary cooling is disabled through the network 1 0 Primary cooling is disabled. 1 -1 (0xFF) >0 (1-100%) NA Cooling is enabled. Primary cooling can be controlled through the network. Value = % of cooling enabled when State = 1. Auto (invalid). Primary cooling is not being controlled by the network. Enables or disables the primary heating via two properties: State and Value. This variable only applies if 1) the unit is configured for heating and 2) when Ctrl Mode = Auto. State 0 1 1 -1 (0xFF) Value NA 0 >0 (1-100%) NA Description Primary heating is disabled through the network. Primary heating is disabled through the network. Heating is enabled. Primary heating can be controlled through the network. Value = % of heating enabled when State = 1. Auto (invalid). Primary heating is not being controlled by the network. Enables or disables the economizer via two properties: State and Value. This variable only applies 1) if the unit is configured for a waterside or airside economizer and 2) when Ctrl Mode = Auto. Economizer operation is disabled locally when the unit is in dehumidification, regardless of the network Economizer Enable settings. State 0 1 1 -1 (0xFF) Value NA 0 >0 (1-100%) NA Description Economizer is disabled through the network. Economizer is disabled through the network. Economizer is enabled. Local enable/disable decisions are ignored. See note in italics above. Auto (invalid). Economizer is not being controlled by the network. 1. Variable applies only to SCC units. ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS 34 www.DaikinApplied.com","Comprehensive Data Tables - LonWorks Table 35: LonWorks Network Variables, Continued Point Name LonWorks Variable SNVT/SCPT Type (SNVT/SPT Index) Waterflow Switch Input nviCWFlow SNVT_switch (95) Temperature Setpoint Input nviSetpoint SNVT_temp_p (105) Effective Enable Setpoint nvoEffectSetpt SNVT_temp_p (105) HVAC Unit Type Identifier1 nciHvacType 1. Variable applies only to SCC units. SNVT_hvac_type (145) SCPThvacType (169) Receive Heartbeat Y N N N Range/Default (In Units) See Description for details. 0°-100°F -17.78°-37.7°C Default: NA 0°-100°F -17.78°-37.7°C Default: NA 0 = HVT_GENERIC Default: HVT_ GENERIC (0) Description Allows the network to set the waterflow status. Applies only to units that are configured for mechanical cooling. The cooling configuration is either individual circuits or dual circuit water condenser, and no head pressure control. State Value Description 0 NA Waterflow switch is disabled through the network. Waterflow switch is disabled 1 0 through the network. 1 >0 Waterflow switch is enabled (1-100%) through the network. -1 (0xFF) Auto (invalid). Waterflow NA switch is not being controlled by the network. LonWorks-only variable that adjusts the Effective Heat Enable and Effective Cool Enable setpoints via the network. A valid value determines the Effective Setpoint Output. A value set greater than 100.0°F or 37.7°C is considered invalid and thus ignored, in which case, Effective Setpoint Output will not respond. This variable does not affect unoccupied setpoints. If UseTstat Spt on the unit controller keypad/display is set to Yes for an SCC unit, then the space setpoint adjustment on the optional space sensor overrides the Temperature Setpoint Input (nviSetpoint). • Effective Heat SP = nviSetpoint – 0.5 (Occupied_Cool – Occupied_Heat) • Effective Cool SP = nviSetpoint + 0.5 (Occupied_Cool – Occupied_Heat) Monitors the unit current controlling setpoint, which depends on the current unit operating state (i.e. cooling or heating) and the Occupied Cooling Setpoint, the Occupied Heating Setpoint, and Temperature Setpoint Input. If the Temperature Setpoint Input (nviSetpoint) is set to a valid value: • Effective Cooling Enable Setpoint = Temperature Setpoint Input + ½ (Occupied Cooling Enable Setpoint - Occupied Heating Enable Setpoint) • Effective Heating Enable Setpoint = Temperature Setpoint Input - ½ (Occupied Cooling Enable Setpoint - Occupied Heating Enable Setpoint) • The Effective Setpoint Output (nvoEffectSetpt) = Effective Heating Enable Setpoint when the control temperature < Occupied Heating Setpoint + [1/2(Occupied Cooling Enable Setpoint–Occupied Heating Enable Setpoint)]. • The Effective Setpoint Output (nvoEffectSetpt) = Effective Cooing Enable Setpoint when the control temperature > Occupied Cooling Enable Setpoint [1/2(Occupied Cooling Enable Setpoint - Occupied Heating Enable Setpoint)]. If the Temperature Setpoint Input (nviSetpoint) is set to an invalid value: • Effective Cooling Enable Setpoint = Occupied Cooling Enable Setpoint • Effective Heating Enable Setpoint = Occupied Heating Enable Setpoint Indicates the primary application and equipment type for the SCC device. For other SCC object types, the application and equipment type can be determined directly from the object type and corresponding device class within the standard program ID. HVAC Unit Type Identifier can be polled by a tool or an operator interface device to help the user identify the type of equipment. HVAC Unit-Type is set during manufacturing. Equipment Type (HVT_GENERIC) is read-only. www.DaikinApplied.com 35 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","Alarms and Events Table 36: Active Alarms Point Name LonWorks Variable Alarm Value nvoUnitStatus Warning Alarm nvoWarnAlarm Problem Alarm nvoProbAlarm Fault Alarm nvoFaultAlarm Clear Alarms nviClearAlarms UNVT Type SNVT_hvac_status (112) SNVT_hvac_status (112) SNVT_hvac_status (112) SNVT_hvac_status (112) UNVTclearAlarm Receive Heartbeat N N N N N Range/Default (In Units) NA NA NA NA 0 = None 1 = Clear All Faults 2 = Clear All Problems 3 = Clear All Warnings 4 = Clear All Alarms Default: NA Description Allows individual notification of the highest priority active alarm. The value in Table 40 is the largest number in its enumeration that corresponds to an active alarm. This object is set to zero if no alarms are active. See Alarm Monitoring section for complete details. Allows individual notification of the highest priority active warning alarm. The value in Table 46 is the largest number in its enumeration that corresponds to an active alarm. This object is set to zero if no warning alarms are active. See Alarm Monitoring section for more information. Allows individual notification of the highest priority active problem alarm. The value in Table 47 is the largest number in its enumeration that corresponds to an active alarm. This object is set to zero if no problem alarms are active. See Alarm Monitoring section for more information. Allows individual notification of the highest priority active fault alarm. The value in Table 48 is the largest number in its enumeration that corresponds to an active alarm. This object is set to zero if no fault alarms are active. See Alarm Monitoring section for complete details. Clears all active alarms or all active alarms in a particular alarm class. See Alarms and Events section for more information on clearing LonWorks alarms. Table 37: Non-Keypad Variables Point Name Local OA Temperature Local Space Temperature Effective Discharge Setpoint2 LonWorks Variable nvoLocalOATemp nvoLocalSpaceTmp nvoEffDATempSp SNVT/SCPT Type (SNVT/SCPT Index) SNVT_temp_p (105) SNVT_temp_p (105) Receive Heartbeat N N SNVT_temp_p (105) N Object Status nvoStatus SNVT_obj_request N (92) Object Request nviRequest SNVT_obj_status N (93) 1. Default value does not apply to LonWorks network variable outputs (nvos). 2. Variable applies only to DAC units. Range/Default (In Units)1 -50°-150°F -45.56°-65.56°C 0°-150°F -17.78°-65.56°C -83.2°-147.2°F -64°-64°C object_id = 0 - 65,535 invalid_id = 0, 1 invalid_request = 0, 1 report_mask = 0, 1 Default: NA 0 = RQ_NORMAL Enable object and remove override 2 = RQ_UPDATE_ STATUS Report object status 5 = RQ_REPORT_ MASK Report status bit mask -1(0xFF) = OC_NUL Invalid Value Default: NA Description The current outdoor air temperature from the local outdoor air temperature sensor. Applies only if the unit is configured for an outdoor air temperature sensor. The current space air temperature from the local space air temperature sensor. Applies only if the unit is configured for a space temperature sensor. Reflects the Effective Heating Discharge Temperature Setpoint if the unit is in the heating state. If not, it reflects the Discharge Air Cooling Setpoint when the unit is in any other operating state. Reports the status for any functional block on a device. It is also used to report the status of the entire device and all functional blocks on the device. A status update consists of an object ID (the object_id field) and multiple status fields. The object ID is the functional block index as described under nviRequest. If the object ID is zero, the status of the device itself and all functional blocks on the device is reported. The status fields are one-bit bitfields. The only supported status fields are the report_mask, invalid_id, and invalid_request fields; all other status fields are not supported. Refer to www.lonmark.org for the complete SNVT type description. Provides the mechanism to request an operation or a mode for a functional block within a device. A request consists of an object ID (the object_id field) and an object request (the object_request field). The object ID is the functional block index for a functional block on the device. The Node Object functional block is index zero. The remaining functional blocks are numbered sequentially, starting with one. Refer to www.lonmark.org for more information on object request structure and supported functions. Alarms and Events ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS 36 www.DaikinApplied.com","Alarms and Events Alarm and Event Management The MicroTech III Unit Controller has various ways of managing alarms, depending on the protocol. Using one of the mechanisms available, alarms can be recognized and acknowledged by alarm class or individually, and cleared from the network. Alarm Classes Alarms in the unit controller are divided into three classes: Faults, Problems, and Warnings. Fault alarms have the highest priority. Problem alarms have the next priority. Warning alarms have the lowest priority. The alarms within each class are also prioritized. Refer to the respective MicroTech III Unit Controller Operation Manual (www.DaikinApplied.com) for a description of each alarm. Warning Alarms Warning alarms have the lowest priority. A warning is enunciated whenever an abnormal condition exists which does not affect unit operation. Problem Alarms Problem alarms have the next highest priority. Problem alarms do not cause unit shutdown but do limit operation of the unit in some way. Fault Alarms Fault alarms have the highest priority. Fault alarms require an acknowledgement from the operator. These alarms cause the unit to shut down. Events The Event Enrollment object is used to describe an event that might be an error condition. Events indicate that the unit is not operating as expected, and that the unit is responding in an attempt to avoid an alarm condition. Event messages apply only to BACnet networks and are managed through the use of Notification Class objects (Intrinsic Reporting). Events are described in Table 44. Alarm Monitoring Monitor Alarm Individually The MicroTech III Unit Controller provides individual alarm identification through a unique value for each alarm. The value assigned to each alarm is the same for both BACnet and LonWorks applications. Refer to BACnet Alarms and Events or LonWorks Alarms. BACnet Generally, the Status Flags property is used to determine if an object is in alarm. To monitor individual alarms by Alarm Value, read the Present_Value property of the Analog Value object. The Present_Value displays a value that corresponds to the highest priority alarm that is active. It is possible to have multiple active alarms, but only the highest priority is displayed. For example, if there is a simultaneous Dirty Filter Warning (value of 24) and a Freeze Fault (value of 252), then the Freeze Fault value of 252 displays in the Present_Value because it is the higher priority alarm of the two. Once the Freeze Fault condition is corrected and the fault is cleared, the next priority active alarm value (in this example, value of 24 for Dirty Filter alarm) is displayed. If the Present_Value displays a zero, there are no active alarms. See BACnet Alarm and Event Notification for details. LonWorks Alarms can be monitored individually by using the In Alarm attribute of nvoUnitStatus. This attribute displays a value that corresponds to the highest priority alarm that is active. It is possible to have multiple active alarms, but only the highest priority is displayed in this attribute. For example, if there is a simultaneous Dirty Filter Warning (value of 24) and a Freeze Fault (value of 252), then the Freeze Fault value of 252 will display in nvoUnitStatus_in_alarm because it is the higher priority alarm of the two. Once the Freeze Fault condition is corrected and the fault is cleared, the next priority active alarm value (in this example, value of 24 for Dirty Filter alarm) is displayed. The values for all alarms are described in the Alarms section tables. If the attribute nvoUnitStatus_in_alarm displays a zero, there are no active alarms. Alarms may also be monitored by alarm class if desired. When the nvoUnitStatus_in_alarm attribute reads a value in the range of 1 to 99, a Warning Alarm is active. When the attribute reads a value in the range of 100 to 199, a Problem Alarm is active. When the attribute reads a value in the range of 200 to 255, a Fault Alarm is active. Monitor by Alarm Class Alarms can be monitored by Fault, Problem, and Warning alarm classes as described below. BACnet To monitor alarms by alarm class, read the Present_Value of the appropriate Analog Value object (Fault, Problems and Warnings). The Present_Value displays a value that corresponds to the highest priority alarm that is active. It is possible to have multiple active alarms, but only the highest priority is displayed. See Table 39 - Table 44 for descriptions of BACnet Warning, Problem, and Fault alarms. LonWorks To monitor alarms by alarm class, read nvoWarnAlarm, nvoProbAlarm, and nvoFaultAlarm. The value corresponds to the highest priority alarm that is active. It is possible to have multiple active alarms, but only the highest priority is displayed. See Table 45 - Table 48 for descriptions of LonWorks Warning, Problem, and Fault alarms. www.DaikinApplied.com 37 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","Alarms and Events Alarm Notification Class (Intrinsic Reporting) - BACnet The MicroTech III Unit Controller supports Intrinsic Reporting as defined by ASHRAE 135-2008, A BACnet Data Communication Protocol for Building Automation and Control Networks. Intrinsic Reporting means that a particular object has alarm detection built into the logic of the object itself. To implement this method, the unit controller uses standard BACnet Notification Classes to communicate alarm or error messages to other devices. Refer to ASHRAE 135-2008 Section 13 - Alarm and Event Services for more information. In general, Intrinsic Reporting allows the unit controller to generate event notifications directed to one or more recipients (maximum 20 recipients). There is one notification class object for each class of alarms. You must subscribe to the notification class objects in order to use them. The Recipient List property must indicate when and to which device notification should be made. This is a standard BACnet data type as defined in ANSI/ ASHRAE 135-2008. The Event_Enable property of each object enables and disables the reporting of To-OffNormal, To-Fault, and ToNormal events. For example, if you do not want an event generated when the object returns to a normal state after being in alarm, set the To-Normal bit of the objects Event_Enable property to 0. Alarm Acknowledgement In some systems, a device may need to know that an operator has seen and responded to the alarm notification. The BACnet object keeps track of the acknowledgement of each of the three event transitions separately. Notification Class objects have an Ack_Transitions property that determines if acknowledgments have occured for the To-OffNormal, To-Fault, and To-Normal bit fields. This property cannot be changed. Each one of the states (To-OffNormal, To-Fault, and To-Normal) can require a separate acknowledgement. A Time Stamp is used to identify the event notification that is being acknowledged. Notification Class It is often necessary for event notifications to be sent to multiple destinations or to different destinations based on the time of day or day of week. Recipient List Property (Destinations) The recipient list property (Recipient_List) of the Notification Class object is a list of standard BACnet data type BACnetDestination elements. Within each destination (Recipient_List) record is a set of Valid Days of the week (Monday - Sunday) and a From Time and To Time, during which the destination is sent a notification. Also specified is the applicable event transition(s) (TO-OFFNORMAL, TOFAULT, or TO-NORMAL) for which the destination is sent a notification. See . NOTE: For a specific event transition (TO-OFFNORMAL, TO-FAULT, or TO-NORMAL) to reach a recipient, that transition choice has to be selected BOTH in the source object AND in the destination (recipient) record. If the BACnet workstation or BACnet device supports Intrinsic Alarming but is unable to subscribe to the recipient list property of the Notification Class object, the workstation or device can still receive an alarm notification by adding its Device Instance to the “NC Dev 1=” or “NC Dev 2=” items on the unit controller keypad/display under the IP Setup or MS/TP Setup menus. Cycle power to the unit controller for changes to take effect. Once power is cycled, the unit controller sends out a “Who-Is” command directed at the device. If the device responds, the unit controller sends Unconfirmed Notifications for all alarms that are generated in the application. If the device does not respond to the Who-Is, the unit controller periodically sends out the Who-Is until the device responds. Table 38: Recipient List Property for Standard Notification Class Objects Element Valid Days From Time, To Time Recipient Process Identifier Issue Confirmed Notification Transitions Standard BACnet Data Type BACnetDaysOfWeek Time BACnet Recipient Unsigned Boolean BACnetEventTransitionBits Description The set of days of the week that the destination may be used between the From Time and the To Time. The window of time (inclusive) when the destination is visible on the days of the week in Valid Days. The destination devices to receive the notification. A maximum of 20 destination devices is supported. The handle of a process within the device receiving the event notification. (TRUE) if confirmed notifications are to be sent and (FALSE) if unconfirmed notifications are to be sent. A set of three flags that indicate the transition (TO-OFFNORMAL, TO-FAULT, and TONORMAL) for which this recipient is suitable. ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS 38 www.DaikinApplied.com","Alarms and Events Clearing Alarms BACnet Active alarms can be cleared from the BAS via BACnet object ClearAlms (MSV:13). This is done by writing to one of the five available enumerations (see Table 19). the object to a value greater than 1. To clear alarms by alarm class, change the Present_Value property to a 2 to clear all faults, a 3 to clear all problems or a 4 to clear all warnings. Setting this enumeration to a 5 will clear all alarms. After the alarms are cleared, this object returns to None (1). Writing ClearAlms (MSV:13) to an enumeration of 5 continually and frequently may cause the MicroTech III controller to send reset messages to the components on the internal communication trunk. For example, ECM fan operation could become ineffective with continual writes. When the BAS inidicates an alarm, it is best to investigate the cause of the alarm and find root cause. If you choose to clear an alarm using MSV:13, it should be done with intention and precision. This point should not be written to continuously and frequently under any circumstances. The purpose of writing to MSV:13 is to intentionally clear an active alarm. LonWorks Alarms can be cleared by alarm class using nviClearAlarms. To clear alarms in a particular class, set the value of nviClearAlarms to the appropriate value: 1 = Clear Faults 2 = Clear Problems 3 = Clear Warnings 4 = Clear All If the unit is still in the alarm condition, the In Alarm attribute of the Unit Status Network Variable Output (nvoUnitStatus.in_alarm) again reads the number corresponding to the highest priority active alarm that still exists. www.DaikinApplied.com 39 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","BACnet Alarms and Events BACnet Alarm and Event Notification BACnet Alarms and Events Alarm Object Monitoring Below is a description of the Analog Value alarm objects used for individual alarming. Table 39 shows the available Analog Value instance numbers, present values, object names, and ranges designated for each alarm class (Warning, Problem, and Fauts). Table 40 describes each alarm object (AV:24, AV:25, AV:26, and AV:27) with the active alarm value corresponding to the range provided in Table 39. The remainder of this section provides detailed BACnet alarm information for each object listed in Table 40. Table 39: BACnet Analog Values See Table 41 - Table 43 for alarms supported by each alarm class. Additionally, BACnet Event alarm messages are included in Table 44. With the exception of Binary Value (BVs), alarm objects are read-only. Alarm objects apply to all unit types unless otherwise noted. NOTE: BVs are provided for legacy support only and are not available in current versions of unit controller firmware. Writing to BVs is not recommended and should be avoided if possible. Object Type/ Instance AV:24 AV:25 AV:26 AV:27 Alarm Object (Present_Value) Warning Alarm Problem Alarm Fault Alarm Alarm Value BACnet Object Name ActiveWarning ActiveProblem ActiveFault AlarmValue Alarm Value Range 0-99 100-199 200-299 All Table 40: BACnet Alarm Objects by Alarm Number Active Alarm Number 0 24 28 32 34 40 50 52 54 56 102 Description1 No Active Alarms Dirty Filter Warning Airflow Sw Warning Conductivity Warning Ret/Exh Fan Warning Low Superheat Warning Over Econo Warning Under Econo Warning Excess OA Warning OAD Stuck Warning IRT Sensor Problem Active Alarm Number 128 130 131 132 133 134 135 136 137 140 145 104 ORT Sensor Problem 148 106 DRT3 Sensor Problem 149 108 DRT2 Sensor Problem 150 111 DRT1 Sensor Problem 152 114 INV or Variable Comp Problem 153 115 LoDischP Problem 154 116 LoDischSH Problem 155 117 HiDischSH Problem 156 118 MOP Problem 157 119 DFT Sensor Problem 158 121 SRT Sensor Problem 159 124 High Disch Line Temp Problem 160 126 Exp Valve Problem 161 Description OAFan Problem Low Refrig Charge Problem ChargeLossPrb Problem PTS Sensor Problem PTD2 Sensor Problem PTD or PTD1 Sensor Problem IFB Comm Problem Lo Pressure Differential Problem Waterflow Sw Problem Water Regulating Valve Problem Variable Comp Low Oil Problem High INV Comp Body Temp Problem INV Comp Body Temp Sensor Problem 4WayValve Problem Low Pressure - Circuit 8 Problem Low Pressure - Circuit 7 Problem Low Pressure - Circuit 6 Problem Low Pressure - Circuit 5 Problem Low Pressure - Circuit 4 Problem Low Pressure - Circuit 3 Problem Low Pressure - Circuit 2 Problem Low Pressure - Circuit 1 Problem High Pressure - Circuit 8 Problem High Pressure - Circuit 7 Problem Active Alarm Number 162 163 164 165 166 167 169 179 182 185 188 191 194 197 199 208 212 216 220 224 228 244 250 252 Description High Pressure - Circuit 6 Problem High Pressure - Circuit 5 Problem High Pressure - Circuit 4 Problem High Pressure - Circuit 3 Problem High Pressure - Circuit 2 Problem High Pressure - Circuit 1 Problem Sump Water Level Problem EFT_LCT Problem Return Air Sensor Problem Space Sensor Problem OAT Sensor Problem EWT Problem MAT Problem Freeze Problem Heat Fail Problem Airflow Fault Low Discharge Air Temp Fault High Discharge Air Temp Fault High Return Air Temp Fault Duct High Limit Fault Discharge Temp Fault Control Temp Fault Emergency Stop Fault Freeze Fault ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS 40 www.DaikinApplied.com","BACnet Alarms and Events Table 41: BACnet Warning Alarms Alarm Message Airflow Switch Warning Object Type/ Instance BV:2 BI:2 BACnet Object Name AFSwWrn AirFlwWrSw Clear Manual Description1 Indicates the status of the Airflow Switch Warning alarm (0 = Normal, 1 = Alarm). Indicates the airflow status (Closed (1) or Open (0)). The OffNormal state of this object indicates the Airflow Switch Warning alarm is active. Event_Enable (Default) ToOffNormal To-Fault To-Normal X X BV:3 ConductivityWrn Indicates the status of the Conductivity alarm (0 = Normal, 1 = Alarm). Applies only to units configured for evaporative condensing. Conductivity Warning Manual Current value of the conductivity sensor used to measure sump water on the evaporative AI:12 Conductivity condenser. It is the object that generates X X the alarm. The OffNormal state of this object indicates the Conductivity Warning alarm is active. BV:4 DrtyFltrWrn Indicates the status of the Dirty Filter Warning alarm (0 = Normal, 1 = Alarm). Dirty Filter Switch Warning Manual Indicates the condition of the dirty filter switch BI:3 DirtyFilterSw (Closed (1) or Open (0)). The OffNormal state X X of this object indicates the Dirty Filter Warning alarm is active. An active alarm indicates that there is a problem Return / Exhaust Fan with the return or exhaust fan operation. The Warning BI:42 Ret/ExhFanWrn Automatic OffNormal state of this object indicates a Return X X / Exhaust Fan Warning. Applies to units with a VFD or EBM return/exhaust fan. An active alarm indicates that the suction Low Superheat Warning BI:46 LoSuperHtWrn Automatic and discharge superheat values are low. The X X OffNormal state of this object indicates the Low Superheat Warning alarm is active. An active alarm indicates that the unit is economizing when it should not be economizing. Over Economizing Warning BI:61 OverEconoWrn Automatic The OffNormal state of this object indicates X X the Over Economizing Warning alarm is active. It is only available in application versions 2506017501 and 2506018201 or greater. An active alarm indicates that the unit is not economizing when it should be economizing. Under Economizing Warning BI:62 UnderEconoWrn Automatic The OffNormal state of this object indicates the X X Under Economizing Warning alarm is active. It is only available in application versions 2506017501 and 2506018201 or greater. An active alarm indicates that the unit is delivering excess outdoor air. The OffNormal Excess Outdoor Air Warning BI:63 ExcessOAWrn Automatic state of this object indicates the Excess Outdoor X X Air Warning alarm is active. It is only available in application versions 2506017501 and 2506018201 or greater. An active alarm indicates that the air dampers may be stuck. The OffNormal state of this object Outdoor Air Damper Stuck BI:64 OADStuckWrn Automatic indicates the Outdoor Air Damper Stuck Warning X X Warning alarm is active. It is only available in application versions 2506017501 and 2506018201 or greater. 1Refer to OM 920, MicroTech III Unit Controller for Commercial Rooftop, Applied Rooftop and Self-Contained Systems for additional descriptions about alarm generation (www.DaikinApplied.com). Table 42: BACnet Problem Alarms Alarm Message Object Type/ Instance BACnet Object Name Clear Description1 Event_Enable (Default) ToOffNormal To-Fault To-Normal IRT Sensor Problem AI:27 IndoorRefTemp Manual An active alarm indicates the indoor refrigerant temperature (IRT) sensor is not reliable. Applies only to units configured for a return air sensor. X X ORT Sensor Problem AI:28 OutdoorRefTemp Manual An active alarm indicates that the outdoor refrigerant temperature (ORT) sensor is not reliable. Applies only to Rebel units. X X DRT1 Sensor Problem AI:22 DischLn1Temp Manual An active alarm indicates that the inverter compressor discharge refrigerant temperature (DRT1) sensor is not reliable. X X DRT2 Sensor Problem AI:32 DischLn2Temp Manual An active alarm indicates that the inverter compressor discharge refrigerant temperature (DRT2) sensor is not reliable. X X 1Refer to OM 920, MicroTech III Unit Controller for Commercial Rooftop, Applied Rooftop and Self-Contained Systems for additional descriptions about alarm generation (www.DaikinApplied.com). www.DaikinApplied.com 41 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","BACnet Alarms and Events Table 42: BACnet Problem Alarms, Continued Alarm Message Object Type/ Instance BACnet Object Name Clear Description1 Event_Enable (Default) ToOffNormal To-Fault To-Normal Current binary status of the Variable Compressor Variable Compressor BI:47 VarCompPrb Manual Problem alarm for VFD compressor units. The X X Problem OffNormal state of this object indicates a Variable Compressor Problem alarm is active. Current binary status of the Low Discharge Pressure Low Discharge Pressure Problem alarm for VFD compressor units. The Problem BI:48 LoDischPPrb Manual OffNormal state of this object indicates that the Low X X Discharge Pressure Problem alarm is active. Current binary status of the Low Discharge Superheat Low Discharge Problem alarm for VFD compressor units. The Superheat Problem BI:49 LoDischSHPrb Manual OffNormal state of this object indicates that the Low X X Discharge Superheat Problem alarm is active. Current binary status of the High Discharge High Discharge BI:50 HiDischSHPrb Manual Superheat Problem alarm for VFD compressor units. X X Superheat Problem The OffNormal state of this object indicates the High Discharge Superheat Problem alarm is active. DFT Sensor Problem AI:23 DefrostTemp Manual An active alarm indicates that the defrost temperature (DFT) sensor is not reliable. X X SRT Sensor Problem AI:24 SucnRefTemp Manual An active alarm indicates that the suction refrigerant temperature (SRT) sensor is not reliable. Applies only to Rebel units. X X Current binary status of the High Discharge Line Temperature Problem alarm for VFD compressor High Discharge Line BI:35 HiDLTempPrb Manual units. The OffNormal state of this object indicates that X X Temperature Problem the High Discharge Line Temperature Problem alarm is active. Indicates the status of the Expansion Valve Problem Expansion Valve Problem BI:40 ExpValvePrb Manual alarm (0 = Normal, 1 = Alarm). The OffNormal state X X of this object indicates that the Expansion Valve Problem alarm is active. Applies only to Rebel units. Indicates the status of the Outdoor Fan Problem Outdoor Fan Problem BI:36 OAFanPrb Manual alarm (0 = Normal, 1 = Alarm). The OffNormal state X X of this object indicates that the Outdoor Fan Problem alarm is active. Applies only to Rebel units. Indicates the status of the Low Refrigerant Charge Low Refrigerant Charge Problem alarm (0 = Normal, 1 = Alarm). The Problem BI:37 LoChargePrb Manual OffNormal state of this object indicates that the Low X X Refrigerant Charge Problem alarm is active. Applies only to Rebel units. Indicates the status of the Charge Loss Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state Charge Loss Problem BI:41 ChargeLossPrb Manual of this object indicates that the Charge Loss Problem X X alarm is active and the refrigerant system charge has been lost. Applies only to Rebel units. PTS Sensor Problem AI:25 RefSuctionP Manual An active alarm indicates that the suction refrigerant pressure (PTS) sensor is not reliable. Applies only to Rebel units. X X PTD Sensor Problem AI:26 RefDischP Manual An active alarm indicates that the discharge refrigerant pressure (PTD) sensor is not reliable. X X PTD1 Sensor Problem AI:30 C1RefDischP Manual An active alarm indicates that the circuit 1 discharge refrigerant pressure sensor is not reliable. X X PTD2 Sensor Problem AI:31 C2RefDischP Manual An active alarm indicates that the circuit 2 discharge refrigerant pressure sensor is not reliable. X X Indicates the status of the IFB Comm Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates that the IFB Comm Problem alarm is IFB Comm Problem BI:38 IFBCommPrb Manual active and that an interruption has occurred between X X the unit controller and the inverter compressor interface communication board (IFB) board. Applies only to Rebel units. Indicates the status of the Low Pressure Differential Low Pressure Differential BI:39 LoPressDiffPrb Manual Problem alarm (0 = Normal, 1 = Alarm). The X X Problem OffNormal state of this object indicates the Low Pressure Differential Problem alarm is active. Indicates the status of the Oil Status Switch. Also, the Variable Compressor Low OffNormal state of this object indicates the Variable Oil Problem BI:51 VcmpOiStatus Manual Compressor Low Oil Problem alarm is active and that X X the VFD oil boost alarm count has been exceeded. Indicates the status of the High Inverter Compressor High Inverter Body Temperature Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object Compressor Body BI:43 HiINVTmpPrb Manual indicates the High Inverter Compressor Body X X Temperature Problem Temperature Problem alarm is active. Alarm applies only to Rebel units. 1Refer to OM 920, MicroTech III Unit Controller for Commercial Rooftop, Applied Rooftop and Self-Contained Systems for additional descriptions about alarm generation (www.DaikinApplied.com). ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS 42 www.DaikinApplied.com","BACnet Alarms and Events Table 42: BACnet Problem Alarms, Continued Alarm Message Inverter Compressor Problem Freeze Problem Heat Fail Problem High Pressure Problem High Pressure Circuit 1 Problem High Pressure Circuit 2 Problem High Pressure Circuit 3 Problem High Pressure Circuit 4 Problem High Pressure Circuit 5 Problem High Pressure Circuit 6 Problem High Pressure Circuit 7 Problem Object Type/ Instance BI:34 BV:7 BV:38 BI:32 BV:8 BI:4 BV:9 BI:5 BV:10 BI:6 BV:11 BI:7 BV:12 BI:8 BV:13 BI:9 BV:52 BI:26 BACnet Object Name INVCompPrb FreezePrb HeatFailPrb HiPress1Prb HiPressCkt1Prb HiPress1Sw HiPressCkt2Prb HiPress2Sw HiPressCkt3Prb HiPress3Sw HiPressCkt4Prb HiPress4Sw HiPressCkt5Prb HiPress5Sw HiPressCkt6Prb HiPress6Sw HiPressCkt7Prb HiPress7Sw Clear Manual Automatic Automatic Manual Manual Manual Manual Manual Manual Manual Manual Description1 Indicates the status of the Inverter Compressor Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates the Inverter Compressor Problem alarm is active and that the inverter compressor body temperature limit has been exceeded. Alarm applies only to Rebel units. Indicates the status of the Freeze Problem alarm (0 = Normal, 1 = Alarm). Indicates the status of the Heat Fail Problem alarm (0 = Normal, 1 = Alarm). Indicates the status of the High Pressure Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates a High Pressure Problem alarm is active and the inverter compressor refrigerant circuit high limits have been exceeded. Alarm applies only to Rebel units. Indicates the status of the High Pressure Circuit 1 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for two or more mechanical cooling circuits. Indicates the condition of the High Pressure Circuit 1 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 1 Problem alarm is active. Indicates the status of the High Pressure Circuit 2 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for two or more mechanical cooling circuits. Indicates the condition of the High Pressure Circuit 2 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 2 Problem alarm is active. Indicates the status of the High Pressure Circuit 3 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for three or more mechanical cooling circuits. Indicates the condition of the High Pressure Circuit 3 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 3 Problem alarm is active. Indicates the status of the High Pressure Circuit 4 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for four or more mechanical cooling circuits. Indicates the condition of the High Pressure Circuit 4 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 4 Problem alarm is active. Indicates the status of the High Pressure Circuit 5 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for five or more mechanical cooling circuits. Indicates the condition of the High Pressure Circuit 5 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 5 Problem alarm is active. Indicates the status of the High Pressure Circuit 6 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for six or more mechanical cooling circuits. Indicates the condition of the High Pressure Circuit 6 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 6 Problem alarm is active. Indicates the status of the High Pressure Circuit 7 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for seven or more mechanical cooling circuits. Indicates the condition of the High Pressure Circuit 7 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 7 Problem alarm is active. Event_Enable (Default) ToOffNormal To-Fault To-Normal X X X X X X X X X X X X X X X X X X X X X X 1Refer to OM 920, MicroTech III Unit Controller for Commercial Rooftop, Applied Rooftop and Self-Contained Systems for additional descriptions about alarm generation (www.DaikinApplied.com). www.DaikinApplied.com 43 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","BACnet Alarms and Events Table 42: BACnet Problem Alarms, Continued Alarm Message High Pressure Circuit 8 Problem Low Pressure Problem Low Pressure Circuit 1 Problem Low Pressure Circuit 2 Problem Low Pressure Circuit 3 Problem Low Pressure Circuit 4 Problem Low Pressure Circuit 5 Problem Low Pressure Circuit 6 Problem Low Pressure Circuit 7 Problem Object Type/ Instance BV:53 BI:27 BI:33 BV:14 BI:10 BV:15 BI:11 BV:16 BI:12 BV:17 BI:13 BV:18 BI:14 BV:19 BI:15 BV:50 BI:24 BACnet Object Name HiPressCkt8Prb HiPress8Sw LoPress1Prb LoPressCkt1Prb LoPress1Sw LoPressCkt2Prb LoPress2Sw LoPressCkt3Prb LoPress3Sw LoPressCkt4Prb LoPress4Sw LoPressCkt5Prb LoPress5Sw LoPressCkt6Prb LoPress6Sw LoPressCkt7Prb LoPress7Sw Clear Manual Manual Automatic Automatic Automatic Automatic Automatic Automatic Automatic Description1 Indicates the status of the High Pressure Circuit 8 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for eight or more mechanical cooling circuits. Indicates the condition of the High Pressure Circuit 8 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the High Pressure Circuit 8 Problem alarm is active. Indicates the status of the Low Pressure Problem alarm (0 = Normal, 1 = Alarm). The OffNormal state of this object indicates a Low Pressure Problem alarm is active and the inverter compressor refrigerant circuit low limits have been exceeded. Alarm applies only to Rebel units. Indicates the status of the Low Pressure Circuit 1 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for two or more mechanical cooling circuits. Indicates the condition of the Low Pressure Circuit 1 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 1 Problem alarm is active. Indicates the status of the Low Pressure Circuit 2 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for two or more mechanical cooling circuits. Indicates the condition of the Low Pressure Circuit 2 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 2 Problem alarm is active. Indicates the status of the Low Pressure Circuit 3 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for three or more mechanical cooling circuits. Indicates the condition of the Low Pressure Circuit 3 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 3 Problem alarm is active. Indicates the status of the Low Pressure Circuit 4 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for four or more mechanical cooling circuits. Indicates the condition of the Low Pressure Circuit 4 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 4 Problem alarm is active. Indicates the status of the Low Pressure Circuit 5 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for five or more mechanical cooling circuits. Indicates the condition of the Low Pressure Circuit 5 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 5 Problem alarm is active. Indicates the status of the Low Pressure Circuit 6 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for six or more mechanical cooling circuits. Indicates the condition of the Low Pressure Circuit 6 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 6 Problem alarm is active. Indicates the status of the Low Pressure Circuit 7 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for seven or more mechanical cooling circuits. Indicates the condition of the Low Pressure Circuit 7 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 7 Problem alarm is active. Event_Enable (Default) ToOffNormal To-Fault To-Normal X X X X X X X X X X X X X X X X X X MOP Problem BI:97 MOPPrb Automatic Indicates the condition of the maximum over-current X X protection alarm. 1Refer to OM 920, MicroTech III Unit Controller for Commercial Rooftop, Applied Rooftop and Self-Contained Systems for additional descriptions about alarm generation (www.DaikinApplied.com). ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS 44 www.DaikinApplied.com","BACnet Alarms and Events Table 42: BACnet Problem Alarms, Continued Alarm Message Low Pressure Circuit 8 Problem Entering Fan Temperature/ Leaving Coil Temperature Sensor Problem Entering Water Temperature Sensor Problem Outdoor Air Temperature Sensor Problem Mixed Air Temperature Sensor Problem Return Air Temperature Sensor Problem Space Temperature Sensor Problem Sump Water Level Problem Waterflow Switch Problem Water Regulating Valve Problem Object Type/ Instance BV:51 BI:25 BV:5 AI:7 BV:6 AI:6 BV:21 AI:4 BV:20 AI:5 BV:22 AI:2 BV:23 AI:3 BV:24 BI:16 BV:25 BI:17 BV:26 BI:18 BACnet Object Name LoPressCkt8Prb LoPress8Sw EFT_LCTPrb EFT_LCT EntWtrTmpPrb CWTemp OutdoorTmpPrb OutdoorTemp MixAirTmpPrb MATemp ReturnTmpPrb RATemp SpaceTmpPrb SpaceTemp SmpWtrLvlPrb SmpWtrLvlSw WtrFlowSwPrb WtrFlwSw WtrRegVlvPrb WtrRegVlv Clear Automatic Automatic Automatic Manual Automatic Automatic Automatic Manual Automatic Manual Description1 Indicates the status of the Low Pressure Circuit 8 Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for eight or more mechanical cooling circuits. Indicates the condition of the Low Pressure Circuit 8 switch (Closed (1) or Open (0)). The OffNormal state of this object indicates the Low Pressure Circuit 8 Problem alarm is active. Indicates the status of the Entering Fan Temperature/ Leaving Coil Temperature Sensor Problem alarm (0 = Normal, 1 = Alarm). Current value of the entering fan temperature/leaving coil air temperature sensor. It is the object that generates the alarm. Applies only to units configured for an entering fan temperature sensor. Indicates the status of the Entering Fan Temperature/ Leaving Coil Temperature Sensor Problem alarm (0 = Normal, 1 = Alarm). Current value of the entering water temperature (EWT) sensor. It is the object that generates the alarm. Applies only to units configured with an EWT sensor. Indicates the status of the Outdoor Air Temperature Sensor Problem alarm (0 = Normal, 1 = Alarm). Current value of the unit-mounted outdoor air temperature (OAT) sensor. It is the object that generates the alarm. Alarm applies only to units configured for an OAT sensor. Indicates the status of the Mixed Air Temperature Sensor Problem alarm (0 = Normal, 1 = Alarm). Current value of the mixed air temperature from the mixed air temperature (MAT) sensor. It is the object that generates the alarm. Applies only to units configured for a MAT sensor. Indicates the status of the Return Air Temperature Sensor Problem alarm (0 = Normal, 1 = Alarm). Current value of the return air temperature (RAT) sensor. It is the object that generates the alarm. Applies only to units configured for an RAT sensor. Indicates the status of the Space Temperature Sensor Problem alarm (0 = Normal, 1 = Alarm). Current value of the space or zone temperature from the locally wired sensor or the network-provided sensor value (if valid). It is the object that generates the alarm. Applies only to units configured for a space temperature sensor. Indicates the status of the Sump Water Level Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured with an evaporative condenser. Indicates the condition of the sump pump water level switch (Closed (1) or Open (0)). It is the object that generates the alarm. The OffNormal state of this object indicates the Sump Water Level Problem alarm is active. Indicates the status of the Waterflow Switch Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured with a waterside condenser and when a lack of water flow is indicated by an open water flow switch or a network signal. Indicates the condition of the water flow switch (Closed (1) or Open (0)). It is the object that generates the alarm. The OffNormal state of this object indicates the Water Flow Switch Problem alarm is active. Indicates the status of the Water Regulating Valve Problem alarm (0 = Normal, 1 = Alarm). Applies only to units configured for head pressure control. Indicates the condition of the water regulating valve ((Closed (1) or Open (0)). It is the object that generates the alarm. The OffNormal state of this object indicates the Water Regulating Valve Problem alarm is active. Event_Enable (Default) ToOffNormal To-Fault To-Normal X X X X X X X X X X X X X X X X X X X X 1Refer to OM 920, MicroTech III Unit Controller for Commercial Rooftop, Applied Rooftop and Self-Contained Systems for additional descriptions about alarm generation (www.DaikinApplied.com). www.DaikinApplied.com 45 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","BACnet Alarms and Events Table 42: BACnet Problem Alarms, Continued Alarm Message Object Type/ Instance BACnet Object Name Clear Description1 Event_Enable (Default) Indicates the status of the 4WayValve Problem alarm 4WayValve Problem BI:93 4WayVlvPrb Manual (0 = Normal, 1 = Alarm). The OffNormal state of this X X object indicates that the 4WayValve Problem alarm is active. Applies only to Rebel units. 1Refer to OM 920, MicroTech III Unit Controller for Commercial Rooftop, Applied Rooftop and Self-Contained Systems for additional descriptions about alarm generation (www.DaikinApplied.com). Table 43: BACnet Fault Alarms Alarm Message Object Type/ Instance BV:27 Airflow Fault BI:1 Control Temperature Fault Discharge Air Temperature Sensor Fault High Discharge Air Temperature Fault Low Discharge Air Temperature Fault Duct High Limit Fault Emergency Off Fault BV:28 AI:14 BV:29 AI:1 BV:33 BV:35 BV:30 BI:21 BV:31 BI:22 Freeze Fault BV:32 BI:19 High Return Air Temperature Fault BV:34 AV:45 BACnet Object Name AirflowFlt AirFlwSw ControlTempFlt ControlTemp DischSensorFlt DischAirTemp HiDischTmpFlt LoDischTmpFlt DuctHiLmtFlt DuctHiLmtSw EmergencyOffFlt EmergencyOffSw FreezeFault FreezeFltSw HiReturnTmpFlt HiRAT Clear Manual Manual Manual Manual Manual Manual Manual Manual Manual Description1 Indicates the status of the Air Flow Fault alarm (0 = Normal, 1 = Alarm). Indicates the condition of the airflow switch (Closed (1) or Open (0)). It is the object that generates the alarm. The OffNormal state of this object indicates an Airflow Fault alarm is active. Indicates the status of the Control Temperature Fault alarm (0 = Normal, 1 = Alarm). It is active when the respective sensor is not reliable or when a valid temperature value is not provided via the network. Indicates the current control temperature value. It is the object that generates the alarm. Indicates the status of the Discharge Air Temperature (DAT) Sensor Fault alarm (0 = Normal, 1 = Alarm). An active alarm indicates that the DAT sensor is not reliable. Indicates the current reading of the DAT sensor. It is the object that generates the alarm. An active alarm indicates that the discharge air temperature exceeds the High Discharge Temperature setting. An active alarm indicates that the discharge air temperature is below the Low Discharge Temperature setting. Indicates the status of the Duct High Limit Fault alarm (0 = Normal, 1 = Alarm). Applies only to Variable Air Volume (VAV) units configured for supply fan VFDs. Indicates the condition of the duct high limit switch (Closed (1) or Open (0)). It is the object that generates the alarm. The OffNormal state of this object indicates the Duct High Limit Fault alarm is active. Indicates the status of the Emergency Off Fault alarm (0 = Normal, 1 = Alarm). Indicates the condition of the emergency off switch (Closed (1) or Open (0)). It is the object that generates the alarm. The OffNormal state of this object indicates the Emergency Off Fault alarm is active. Indicates the status of the Freeze Fault alarm (0 = Normal, 1 = Alarm). Applies only to units installed with a waterside economizer, chilled water coil, hot water coil or steam coil and when the freezestat is in the Open position. Indicates the condition of the freeze fault switch (Closed (1) or Open (0)). It is the object that generates the alarm. The OffNormal state of this object indicates the Freeze Fault alarm is active. Indicates the status of the High Return Temperature Fault alarm (0 = Normal, 1 = Alarm). Applies only to units configured for a return air (RAT) sensor and when the RAT has exceeded the High Return Temperature limit. Indicates the current reading from the return air sensor. It is the object that generates the alarm. The OffNormal state of this object indicates the High Return Air Temperature Fault alarm is active. Also see AV:45 in Table 5: Temperatures. Event_Enable (Default) ToOffNormal To-Fault To-Normal X X X X X X X X X X X X X X X :X X ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS 46 www.DaikinApplied.com","BACnet Alarms and Events Table 44: BACnet Event Messages Event Message (Present_Value) Cooling High Discharge Pressure Unload Event Low Discharge Pressure Unload Event Variable Compressor Emergency Stop Event High Discharge Line Temperature Unload Event Low Discharge Superheat Unload Event High Discharge Superheat Unload Event Reheat Stage Limiting Event Variable Compressor Oil Boost Event Network Demand Shed Event Inverter Compressor Request for Standby Event Heating Low Suction Pressure Unload Event Cooling Low Suction Pressure Unload Event Heating High Discharge Pressure Unload Event Heating High Discharge Pressure Protection Event Object Type/ Instance BI:52 BI:53 BI:54 BI:55 BI:56 BI:57 BI:58 BI:59 BI:60 BI:65 BI:66 BI:67 BI:68 BI:69 BACnet Object Name ClgHPUnldEvnt LoDschPUnldEvnt VarCmpEmrgStopEvnt HiDLTmpUnldEvnt LoDschSHUnldEvnt HiDschSHUnldEvnt RhtStgLmtEvnt OilBoostEvnt DemandShedEvnt INVReqSBEvnt HtgLPUnldEvnt ClgLPUnldEvnt HtgHPUnldEvnt HtgHPProtEvnt Clear Automatic Automatic Automatic Automatic Automatic Automatic Automatic Automatic Automatic Automatic Automatic Automatic Automatic Automatic Description1 Indicates the condition of the Cooling High Discharge Pressure Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Cooling High Discharge Pressure Unload Event is active. Indicates the condition of the Low Discharge Pressure Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Low Discharge Pressure Unload Event is active. Indicates the condition of the Variable Compressor Emergency Stop Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Variable Compressor Emergency Stop Event is active. Indicates the condition of the High Discharge Line Temperature Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the High Discharge Line Temperature Unload Event is active. Indicates the condition of the Low Discharge Superheat Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Low Discharge Superheat Unload Event is active. Indicates the condition of the High Discharge Superheat Unload Event (0 = Inactive, 1 = Active).The OffNormal state of this object indicates the High Discharge Superheat Unload Event is active. Indicates the condition of the Reheat Stage Limiting Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Reheat Stage Limiting Event is active. Indicates the condition of the Variable Compressor Oil Boost Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Variable Compressor Oil Boost Event is active. Indicates the condition of the Network Demand Shed Event (0 = Inactive, 1 = Active).The OffNormal state of this object indicates the Network Demand Shed Event is active. It is only available in application versions 2506017501 and 2506018201 or greater. Indicates the condition of the Inverter Compressor Request for Standby Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Inverter Compressor Request for Standby Event is active. Indicates the condition of the Heating Low Suction Pressure Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Heating Low Suction Pressure Unload Event is active. Indicates the condition of the Cooling Low Suction Pressure Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Cooling Low Suction Pressure Unload Event is active. Indicates the condition of the Heating High Discharge Pressure Unload Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Heating High Discharge Pressure Unload Event is active. Indicates the condition of the Heating High Discharge Pressure Protection Event (0 = Inactive, 1 = Active). The OffNormal state of this object indicates the Heating High Discharge Pressure Protection Event is active. Event_Enable (Default) To- To-Fault OffNormal ToNormal X X X X X X X X X X X X X X X X X X X X X X X X X X X X 1Refer to OM 920, MicroTech III Unit Controller for Commercial Rooftop, Applied Rooftop and Self-Contained Systems for additional descriptions about alarm generation (www.DaikinApplied.com). www.DaikinApplied.com 47 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","BACnet Alarms and Events Table 44: BACnet Event Messages, Continued Alarm Message Object Type/ Instance BACnet Object Name Clear Description1 Event_Enable (Default) To- To-Fault OffNormal ToNormal Indicates the condition of the High High Compression Ratio Compression Ratio Unload Event (0 = BI:70 CmpRatioULEvnt Automatic Inactive, 1 = Active). The OffNormal state of X X Unload Event this object indicates the High Compression Ratio Unload Event is active. Indicates the condition of the Inverter Inverter Compressor Board Compressor Board High Fin Temperature High Fin Temperature BI:71 INVFinTUnldEvnt Automatic Unload Event (0 = Inactive, 1 = Active). X X Unload Event The OffNormal state of this object indicates the Inverter Compressor Board High Fin Temperature Unload Event is active. Indicates the condition of the Inverter Compressor Board Unload Request Event Inverter Compressor Board BI:72 INVUnldReqEvnt Automatic (0 = Inactive, 1 = Active). The OffNormal X X Unload Request Event state of this object indicates the Inverter Compressor Board Unload Request Event is active. Indicates the condition of the Compressor Disable Standby Event (0 = Inactive, 1 = Compressor Disable BI:73 CmpDsblSBEvnt Automatic Active). The OffNormal state of this object X X Standby Event indicates the Compressor Disable Standby Event is active. Indicates the condition of the Fixed Compressor High Discharge Line Fixed Compressor Temperature Unload Event (0 = Inactive, High Discharge Line BI:74 Comp3DLTULEvnt Automatic 1 = Active). The OffNormal state of this X X Temperature Unload Event object indicates the Fixed Compressor High Discharge Line Temperature Unload Event is active. Indicates the condition of the Inverter Inverter Compressor High Compressor High Current Unload Event (0 = Current Unload Event BI:75 INVAmpUnldEvnt Automatic Inactive, 1 = Active). The OffNormal state of X X this object indicates the Inverter Compressor High Current Unload Event is active. Indicates the condition of the Cooling Low Cooling Low Differential Differential Pressure Unload Event (0 = BI:76 ClgDPUnldEvnt Automatic Inactive, 1 = Active). The OffNormal state X X Pressure Unload Event of this object indicates the Cooling Low Differential Pressure Unload Event is active. Indicates the condition of the Heating Low Heating Low Differential Differential Pressure Unload Event (0 = Pressure Unload Event BI:77 HtgDPUnldEvnt Automatic Inactive, 1 = Active). The OffNormal state X X of this object indicates the Heating Low Differential Pressure Unload Event is active. Indicates the condition of the Cooling High Discharge Pressure Standby Event (0 = Cooling High Discharge BI:78 ClgHPSBEvnt Automatic Inactive, 1 = Active). The OffNormal state X X Pressure Standby Event of this object indicates the Cooling High Discharge Pressure Standby Event is active. Indicates the condition of the Heating Low Heating Low Suction Suction Pressure Standby Event (0 = Pressure Standby Event BI:79 HtgLPSBEvnt Automatic Inactive, 1 = Active). The OffNormal state of X X this object indicates the Heating Low Suction Pressure Standby Event is active. Indicates the condition of the Cooling Low Cooling Low Suction Suction Pressure Standby Event (0 = Pressure Standby Event BI:80 ClgLPSBEvnt Automatic Inactive, 1 = Active). The OffNormal state of X X this object indicates the Cooling Low Suction Pressure Standby Event is active. Indicates the condition of the Heating High Heating High Discharge Discharge Pressure Standby Event (0 = Pressure Standby Event BI:81 HtgHPSBEvnt Automatic Inactive, 1 = Active). The OffNormal state X X of this object indicates the Heating High Discharge Pressure Standby Event is active. Indicates the condition of the Inverter Compressor High Discharge Line Inverter Compressor Temperature Standby Event (0 = Inactive, 1 High Discharge Line BI:82 INVDLTSBEvnt Automatic = Active). The OffNormal state of this object X X Temperature Standby Event indicates the Inverter Compressor High Discharge Line Temperature Standby Event is active. Indicates the condition of the Cooling Low Differential Pressure Standby Event (0 = Cooling Low Differential BI:83 ClgDPSBEvnt Automatic Inactive, 1 = Active). The OffNormal state X X Pressure Standby Event of this object indicates the Cooling Low Differential Pressure Standby Event is active. 1Refer to OM 920, MicroTech III Unit Controller for Commercial Rooftop, Applied Rooftop and Self-Contained Systems for additional descriptions about alarm generation (www.DaikinApplied.com). ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS 48 www.DaikinApplied.com","BACnet Alarms and Events Table 44: BACnet Event Messages, Continued Alarm Message Object Type/ Instance BACnet Object Name Clear Description1 Event_Enable (Default) To- To-Fault OffNormal ToNormal Indicates the condition of the Heating Low Differential Pressure Standby Event (0 = Heating Low Differential Inactive, 1 = Active). The OffNormal state Pressure Standby Event BI:84 HtgDPSBEvnt Automatic of this object indicates the Heating Low X X Differential Pressure Standby Event is active. Indicates the condition of the Outdoor Fan Outdoor Fan Problem Problem Standby Event (0 = Inactive, BI:85 OAFanSBEvnt Automatic 1 = Active). The OffNormal state of this X X Standby Event object indicates the Outdoor Fan Problem Standby Event is active. Indicates the condition of the High Compressor Body Temperature Standby High Compressor Body BI:86 INVCmpTSBEvnt Automatic Event (0 = Inactive, 1 = Active). The X X Temperature Standby Event OffNormal state of this object indicates the High Compressor Body Temperature Standby Event is active. Indicates the condition of the Outdoor Fan Outdoor Fan Board Board Request for Standby Event (0 = Request for Standby Event BI:87 OFReqSBEvnt Automatic Inactive, 1 = Active). The OffNormal state of X X this object indicates the Outdoor Fan Board Request for Standby Event is active. Indicates the condition of the Variable Compressor Oil Boost Event (0 = Inactive, 1 Variable Compressor Oil BI:88 OilBalanceEvnt Automatic = Active). The OffNormal state of this object X X Balance Event indicates the Variable Compressor Oil Boost Event is active. Indicates the condition of the Inverter Compressor Standby Event (0 = Inactive, 1 Inverter Compressor BI:89 INVCmpSBEvnt Automatic = Active). The OffNormal state of this object X X Standby Event indicates the Inverter Compressor Standby Event is active. Indicates the condition of the Variable Variable Compressor Low Compressor Low Oil Boost Event (0 = Oil Boost Event BI:90 LoOilBoostEvnt Automatic Inactive, 1 = Active). The OffNormal X X state of this object indicates the Variable Compressor Low Oil Boost Event is active. Indicates the condition of the Variable Variable Compressor High Compressor High Oil Boost Event (0 BI:91 HiOilBoostEvnt Automatic = Inactive, 1 = Active).The OffNormal X X Oil Boost Event state of this object indicates the Variable Compressor High Oil Boost Event is active. Indicates the condition of the Event Sync Standby Event (0 = Inactive, 1 = Active). Event Sync Standby Event BI:92 EVSyncSBEvnt Automatic The OffNormal state of this object indicates X X the Event Synch Standby Event is active. Indicates the current binary status of the Cooling High Suction Pressure Unloading Cooling High Suction BI:94 ClgHiTeULEvnt Automatic control event (0 = Inactive, 1 = Active). X X Pressure Unloading Event Applies to DPS units. The OffNormal state of this object indicates the Cooling High Suction Pressure Unloading Event is active. Indicates the condition of the Oil Injection control event (0 = Inactive, 1 = Active). Oil Injection Event BI:95 OilInjectionEvnt Automatic Applies to MPS and RTU units with variable- X X speed compressors. The OffNormal state of this object indicates the Oil Injection Event is active. Indicates the condition of the Maximum MOP Protection Event BI:96 MOPEvnt Automatic Over-Current Protection Event (0 = Inactive, X X 1 = Active). The OffNormal state of this object indicates that MOP is active. 1Refer to OM 920, MicroTech III Unit Controller for Commercial Rooftop, Applied Rooftop and Self-Contained Systems for additional descriptions about alarm generation (www.DaikinApplied.com). www.DaikinApplied.com 49 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","LonWorks Alarms LonWorks Alarms Table 45 lists the alarms that can be monitored by using the In Alarm attribute of the Unit Status network variable output, nvoUnitStatus_in_alarm. Detailed information for alarm objects are described in the Alarm Class (Warning, Problem, and Fault),Table 46 - Table 48. LonWorks Alarms The Active Alarm Value is the largest number in its enumeration that corresponds to an active alarm. This object is set to zero if no alarms are active. Alarm values apply to all unit types unless otherwise noted. All alarms are read-only. Table 45: LonWorks Alarm Values Available via Unit Status Variable Name LonWorks Variable SNVT Index SNVT Type Unit Status nvoUnitStatus_in_alarm 112 SNVT_hvac_status Description Allows individual notification of the highest priority active alarm. The value in the table below is the largest number in its enumeration that corresponds to an active alarm. This object is set to zero if no alarms are active. Active Alarm Number 0 24 28 32 34 40 50 52 54 56 102 Description1 No Active Alarms Dirty Filter Warning Airflow Sw Warning Conductivity Warning Ret/Exh Fan Warning Low Superheat Warning Over Econo Warning Under Econo Warning Excess OA Warning OAD Stuck Warning IRT Sensor Problem Active Alarm Number 130 131 132 133 134 135 136 137 140 145 148 104 ORT Sensor Problem 149 106 DRT3 Sensor Problem 150 108 DRT2 Sensor Problem 152 111 DRT1 Sensor Problem 153 114 INV or Variable Comp Problem 154 115 LoDischP Problem 155 116 LoDischSH Problem 156 117 HiDischSH Problem 157 119 DFT Sensor Problem 158 121 SRT Sensor Problem 159 124 High Disch Line Temp Problem 160 126 Exp Valve Problem 161 128 OAFan Problem 162 1. Alarm range: 0 = Normal (Not Acitve), 1 = In Alarm (Active). Description1 Low Refrig Charge Problem ChargeLossPrb Problem PTS Sensor Problem PTD2 Sensor Problem PTD or PTD1 Sensor Problem IFB Comm Problem Lo Pressure Differential Problem Waterflow Sw Problem Water Regulating Valve Problem Variable Comp Low Oil Problem High INV Comp Body Temp Problem INV Comp Body Temp Sensor Problem 4WayValve Problem Low Pressure - Circuit 8 Problem Low Pressure - Circuit 7 Problem Low Pressure - Circuit 6 Problem Low Pressure - Circuit 5 Problem Low Pressure - Circuit 4 Problem Low Pressure - Circuit 3 Problem Low Pressure - Circuit 2 Problem Low Pressure - Circuit 1 Problem High Pressure - Circuit 8 Problem High Pressure - Circuit 7 Problem High Pressure - Circuit 6 Problem Active Alarm Number 163 164 165 166 167 169 179 182 185 188 191 194 197 199 208 212 216 220 224 228 244 250 252 Description High Pressure - Circuit 5 Problem High Pressure - Circuit 4 Problem High Pressure - Circuit 3 Problem High Pressure - Circuit 2 Problem High Pressure - Circuit 1 Problem Sump Water Level Problem EFT_LCT Problem Return Air Sensor Problem Space Sensor Problem OAT Sensor Problem EWT Problem MAT Problem Freeze Problem Heat Fail Problem Airflow Fault Low Discharge Air Temp Fault High Discharge Air Temp Fault High Return Air Temp Fault Duct High Limit Fault Discharge Temp Fault Control Temp Fault Emergency Stop Fault Freeze Fault ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS 50 www.DaikinApplied.com","LonWorks Alarms Table 46: LonWorks Warning Alarms Variable Name LonWorks Variable SNVT Index Warning Alarm nvoWarnAlarm 112 SNVT Type SNVT_hvac_status Description Allows individual notification of the highest priority active warning alarm. The value in the table below is the largest number in its enumeration that corresponds to an active alarm. This object is set to zero if no warning alarms are active. Active Alarm Value Alarm Message Clear Description1 0 No Active Alarms 24 Dirty Filter Warning Manual An active alarm indicates that the filter switch input is in the Open position. 28 Airflow Switch Warning Manual An active alarm indicates that the airflow switch is in the Flow (Closed) position and the supply fan is off for more than 30 minutes. 32 Conductivity Warning Manual An active alarm indicates that the conductivity valve is above the alarm setpoint value. Applies only to units configured for evaporative condensing. 34 Return / Exhaust Fan Warning Automatic An active alarm indicates that there is a problem with the return or exhaust fan operation. Applies to units with a VFD or EBM return/exhaust fan. 40 Low Superheat Warning Automatic An active alarm indicates that the suction and discharge superheat values have been unusually low for 30 minutes during normal compressor operation. 50 Over Economizing Warning Automatic An active alarm indicates that the unit is economizing when it should not be economizing. It is only available in application versions 2506017501 and 2506018201 or greater. 52 Under Economizing Warning Automatic An active alarm indicates that the unit is not economizing when it should be economizing. It is only available in application versions 2506017501 and 2506018201 or greater. 54 Excess Outdoor Air Warning Automatic An active alarm indicates that the unit is delivering excess outdoor air. It is only available in application versions 2506017501 and 2506018201 or greater. 56 Outdoor Air Damper Stuck Warning Automatic An active alarm indicates that the air dampers may be stuck and are not modulating. It is only available in application versions 2506017501 and 2506018201 or greater. 1Refer to OM 920, MicroTech III Unit Controller for Commercial Rooftop, Applied Rooftop and Self-Contained Systems for additional descriptions about alarm generation (www.DaikinApplied.com). Table 47: LonWorks Problem Alarms Variable Name LonWorks Variable SNVT Index Warning Alarm nvoProbAlarm 112 SNVT Type SNVT_hvac_status Description Allows individual notification of the highest priority active problem alarm. The value in the table below is the largest number in its enumeration that corresponds to an active alarm. This object is set to zero if no problem alarms are active. Active Alarm Value 0 102 Alarm Message IRT Sensor Problem 104 ORT Sensor Problem 106 DRT3 Sensor Problem 108 DRT2 Sensor Problem 111 DRT1 Sensor Problem 114 Variable Compressor Problem 114 Inverter Compressor Problem 115 Low Discharge Pressure Problem Low Discharge Superheat 116 Problem High Discharge Superheat 117 Problem 119 DFT Sensor Problem 121 SRT Sensor Problem 124 High Discharge Line Temperature Problem Clear Manual Manual Manual Manual Manual Manual Manual Manual Manual Manual Manual Manual Manual Description1 No Active Alarms Indicates that the Return Temperature Problem alarm is active because the indoor refrigerant temperature (IRT) sensor is not reliable. Applies only to units configured for a return air sensor. An active alarm indicates that the outdoor refrigerant temperature (ORT) sensor is not reliable. Applies only to Rebel units. An active alarm indicates that the inverter compressor discharge refrigerant temperature (DRT3) sensor is not reliable. An active alarm indicates that the inverter compressor discharge refrigerant temperature (DRT2) sensor is not reliable. An active alarm indicates that the inverter compressor discharge refrigerant temperature (DRT1) sensor is not reliable. Indicates the condition of the Variable Compressor Problem alarm. An active alarm indicates that the inverter (INV) compressor is not reliable. Applies only to Rebel units. Indicates the status of the Low Discharge Pressure Problem alarm for VFD compressor units. Indicates the status of the Low Discharge Superheat Problem alarm for VFD compressor units. Indicates the status of the High Discharge Superheat Problem alarm for VFD compressor units. An active alarm indicates that the defrost temperature (DFT) sensor is not reliable. An active alarm indicates that the suction line temperature (SRT) sensor is not reliable. Indicates the status of the High Discharge Line Temperature Problem alarm for VFD compressor units. 1Refer to OM 920, MicroTech III Unit Controller for Commercial Rooftop, Applied Rooftop and Self-Contained Systems for additional descriptions about alarm generation (www.DaikinApplied.com). www.DaikinApplied.com 51 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","LonWorks Alarms Table 47: LonWorks Problem Alarms, Continued Active Alarm Value Alarm Message Clear Description1 126 Expansion Valve Problem Manual An active alarm indicates there is a problem with either the indoor or outdoor expansion valve control. Applies only to Rebel units. 128 Outdoor Fan Problem Manual An active alarm indicates there is a problem with the outdoor air fan control. Applies only to Rebel units. 130 Low Refrigerant Charge Problem Manual An active alarms indicates the refrigerant system is low on charge. Applies only to Rebel units. 131 Charge Loss Problem Manual An active alarm indicates that the refrigerant system charge has been completely lost. Applies only to Rebel units. 132 PTS Sensor Problem Manual An active alarm indicates that the suction refrigerant pressure (PTS) sensor is not reliable. Applies only to Rebel units. 134 PTD Sensor Problem Manual An active alarm indicates that the discharge refrigerant pressure (PTD) sensor is not reliable. 134 PTD1 Sensor Problem Manual An active alarm indicates that the circuit 1 discharge refrigerant pressure sensor is not reliable. 133 PTD2 Sensor Problem Manual An active alarm indicates that the circuit 2 discharge refrigerant pressure sensor is not reliable. 135 IFB Comm Problem Manual An active alarm indicates that a communication interruption has occurred between the unit controller and the inverter compressor interface communication board (IFB). Applies only to Rebel units. 136 Low Pressure Differential Problem Manual Alarm is active when the difference between the refrigerant circuit high side (PTD) and low side (PTS) remains below the acceptable pressure level when the compressor(s) is at full capacity. 137 Waterflow Switch Problem Automatic Indicates that the Waterflow Switch Problem alarm is active. Applies only to units configured with a waterside condenser and when a lack of water flow is indicated by an open water flow switch or a network signal. Indicates that the Water Regulating Valve Problem alarm is active. Applies only to units 140 Water Regulating Valve Problem Manual configured for head pressure control. Variable Compressor Low Oil 145 Problem Manual Indicates that the Variable Compressor Low Oil Problem alarm is active. High Inverter Compressor Body 148 Temperature Problem Manual An active alarm indicates that the inverter compressor body temperature limit has been exceeded. Applies only to Rebel units. 149 INV Compressor Body Temperature Sensor Problem Manual An active alarm indicates that the inverter compressor body temperature sensor is not reliable. 159 Low Pressure – Circuit 1 Automatic An active alarm indicates that the Low Press SW1 input is in the Open position. Applies only to units configured for two or more mechanical cooling circuits. 158 Low Pressure – Circuit 2 Automatic An active alarm indicates that the Low Press SW2 input is in the Open position. Applies only to units configured for two or more mechanical cooling circuits. 157 Low Pressure – Circuit 3 Automatic An active alarm indicates that the Low Press SW3 input is in the Open position. Applies only to units configured for three or more mechanical cooling circuits. 156 Low Pressure – Circuit 4 Automatic An active alarm indicates that the Low Press SW4 input is in the Open position. Applies only to units configured for four or more mechanical cooling circuits. 155 Low Pressure – Circuit 5 Automatic An active alarms indicates that the Low Press SW5 input is in the Open position. Applies only to units configured for five or more mechanical cooling circuits. 154 Low Pressure – Circuit 6 Automatic An active alarm indicates that the Low Press SW6input is in the Open position. Applies only to units configured for six or more mechanical cooling circuits. 153 Low Pressure – Circuit 7 Automatic An active alarm indicates that the Low Press SW7 input is in the Open position. Applies only to units configured for seven or more mechanical cooling circuits. 152 Low Pressure – Circuit 8 Automatic An active alarm indicates that the Low Press SW8 input input is in the Open position. Applies only to units configured for eight or more mechanical cooling circuits. 167 High Pressure – Circuit 1 Manual An active alarm indicates that the High Pressure switch SW1 input is in the Open position. Applies only to units configured for two or more mechanical cooling circuits. 166 High Pressure – Circuit 2 Manual An active alarm indicates that the High Pressure switch SW2 input is in the Open position. Applies only to units configured for two or more mechanical cooling circuits. 165 High Pressure – Circuit 3 Manual An active alarm indicates that the High Pressure switch SW3 input is in the Open position. Applies only to units configured for three or more mechanical cooling circuits. 164 High Pressure – Circuit 4 Manual An active alarm indicates that the High Pressure switch SW4 input is in the Open position. Applies only to units configured for four or more mechanical cooling circuits. 163 High Pressure – Circuit 5 Manual An active alarm indicates that the High Pressure switch SW5 input is in the Open position. Applies only to units configured for five or more mechanical cooling circuits. 162 High Pressure – Circuit 6 Manual An active alarm indicates that the High Pressure switch SW6 input is in the Open position. Applies only to units configured for six or more mechanical cooling circuits. 161 High Pressure – Circuit 7 Manual An active alarm indicates that the High Pressure switch SW7 input is in the Open position. Applies only to units configured for seven or more mechanical cooling circuits. 160 High Pressure – Circuit 8 Manual An active alarm indicates that the High Pressure switch SW8 input is in the Open position. Applies only to units configured for eight or more mechanical cooling circuits. 169 Sump Water Level Problem Manual Indicates the status of the Sump Water level Problem alarm. Applies only to units configured with an evaporative condenser. Enteri","LonWorks Alarms Table 47: LonWorks Problem Alarms, Continued Active Alarm Value Alarm Message Clear Description1 Space Temperature Sensor 185 Problem Automatic An active alarm indicates that the space temperature sensor is not reliable or that a valid space temperature value is not provided via the network. Applies only to units configured for a space temperature sensor. Outdoor Air Temperature Sensor An active alarm indicates that the outdoor air temperature (OAT) sensor is not reliable or that a 188 Problem Automatic valid temperature value is not provided via the network. Alarm applies only to units configured for an OAT sensor. Entering Water Temp Sensor 191 Problem Automatic An active alarm indicates that the entering water temperature (EWT) sensor is not reliable. Applies only to units configured with an EWT sensor. 194 Mixed Air Temp Problem Manual An active alarm indicates that the mixed air temperature (MAT) sensor is not reliable. Applies only to units configured for a MAT sensor. 197 Freeze Problem Automatic Indicates that the Freeze Problem alarm is active and that the freezestat is in the Open position. 199 Heat Fail Problem Automatic Indicates that the Heat Fail Problem alarm is active. 1Refer to OM 920, MicroTech III Unit Controller for Commercial Rooftop, Applied Rooftop and Self-Contained Systems for additional descriptions about alarm generation (www.DaikinApplied.com). Table 48: LonWorks Fault Alarms Variable Name LonWorks Variable Fault Alarm nvoFaultAlarm SNVT Index 112 SNVT Type SNVT_hvac_status Description Allows individual notification of the highest priority active fault alarm. The value in the table below is the largest number in its enumeration that corresponds to an active alarm. This object is set to zero if no fault alarms are active. Active Alarm Value Alarm Message Clear Description1 0 No Active Alarms 208 Airflow Fault Manual Indicates that the The Airflow Fault alarm is active and that the airflow switch is in the Open position. Low Discharge Air Temperature 212 Fault Manual An active alarm indicates that the discharge air temperature is below the Low Discharge Temperature setting. 216 High Discharge Air Temperature Fault Manual An active alarm indicates that the discharge air temperature exceeds the High Discharge Temperature setting. Indicates that the High Return Temperature Fault alarm is active. Applies only to units 220 High Return Air Temperature Fault Manual configured for a return air (RAT) sensor and when the RAT has exceeded the High Return Temperature limit. 224 Duct High Limit Fault Manual Indicates that the Duct High Limit Fault alarm is active. Applies only to Variable Air Volume (VAV) units configured for supply fan VFDs. Discharge Air Temperature 228 Sensor Fault Manual An active alarm indicates that the Discharge Air Temperature (DAT) sensor is not reliable. 244 Control Temperature Fault Manual Indicates that the Control Temperature Fault alarm is active when the respective sensor is not reliable or when a valid temperature value is not provided via the network. 250 Emergency Off Fault Manual Indicates that the Emergency Off Fault alarm is active and that the emergency off input is in the Open position. 252 Freeze Fault Manual Indicates that the Freeze Fault alarm is active. Applies only to units installed with a waterside economizer, chilled water coil, hot water coil or steam coil and when the freezestat is in the Open position. 1Refer to OM 920, MicroTech III Unit Controller for Commercial Rooftop, Applied Rooftop and Self-Contained Systems for additional descriptions about alarm generation (www.DaikinApplied.com). www.DaikinApplied.com 53 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","Device Management LonWorks Device Management The following functions are specific to the LonWorks device (i.e. LonWorks communication module). These functions are used for maintenance and testing. A network management tool such as Echelon’s LonMaker® is typically used to issue the network commands. Offline When the LonWorks communication module receives a network command to go Offline, the unit controller continues to operate but LonWorks communication is suspended except for network management messages. Online When the LonWorks communication module receives a network command to go Online, LonWorks network messaging is restored. Reset When the LonWorks communication module receives a network command Reset command, it performs the following: 1. Send a command to the unit controller to perform a warm reset, maintaining non-volatile memory. 2. Reset the Neuron processor. Wink The wink function is not supported. Device Management BACnet Device Management The following functions are specific to the BACnet device (i.e. BACnet communication module). These functions are used for maintenance and testing. A network management tool such as VTS is typically used to issue the network commands. DeviceCommunicationControl - Disable The purpose of this command is to reduce network traffic for diagnostic testing of the BACnet network. When the BACnet communication module receives a network command to Disable communications, it stops passing information to the network. It is possible to specify an optional length of time that communication is suspended. The unit continues to operate during the Disabled state. DeviceCommunicationControl - Enable When the BACnet communication module receives a network command to Enable communications, unit controller communication to the BACnet network is restored. ReinitializeDevice (Reset) When the BACnet communication module BACnet Communication Module is capable of receiving a network ReinitializeDevice command to reboot itself (cold start or warm start). The functionality of a cold and warm start are the same and simply reboot the BACnet communication module. No password is required. ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS 54 www.DaikinApplied.com","Appendix A: Protocol Implementation Conformance Statement (PICS) This section contains the Protocol Implementation Conformance Statement (PICS) for the MicroTech III Unit Controller of Daikin Applied as required by ANSI/ASHRAE Standard 135-2008, BACnet: A Data Communication Protocol for Building Automation and Control Networks. Date Vendor Name Product Name Product Model Number Application Software Version • Rooftop and Self-Contained Models RDE, RPS, RDT, RFS, RDS, RAH, SWT, SWP • Maverick II, Model MPS Application Software Version • Rebel Packaged Rooftop, Models DPS, DPH Application Software Version • Rebel Packaged Rooftop, Models DPS, DPH (Refrigerant Only) Firmware Revision BACnet Protocol Revision October 2018 Daikin Applied Unit Controller AHU 2506017517 2506018218 2506019100 10.38 Version 1 Revision 10 Product Description The MicroTech III Unit Controller with BACnet Communication Module is designed to operate Air Handling Units (Applied Rooftop, Self-Contained, Maverick II Commercial Rooftop, and Rebel Packaged Rooftop) and integrate them into BACnet building automation systems. The unit controller provides normal temperature, static pressure and ventilation control and alarm monitoring with alarm-specific component shutdown in critical system conditions. Access to temperatures, pressures, operating states, alarm messages, control parameters and schedules is available through an equipment-mounted keypad/display and the BACnet control network. BACnet Standardized Device Profile Based on BIBBs supported, the MicroTech III Unit Controller with optional BACnet Communications Module is a BACnet Building Controller (B-BC). Refer to the section below entitled BACnet Interoperability Building Blocks (BIBBs) Supported for a complete listing of BIBBS.  BACnet Operator Workstation (B-OWS)  BACnet Building Controller (B-BC)  BACnet Advanced Application Specific Controller (B-AAC)  BACnet Application Specific Controller (B-ASC)  BACnet Smart Sensor (B-SS)  BACnet Smart Actuator (B-SA) Appendix A: Protocol Implementation Conformance Statement (PICS) BACnet Interoperability Building Blocks (BIBBS) Supported BIBB Name Data Sharing – ReadProperty – B Data Sharing – ReadPropertyMultiple – B Data Sharing – WriteProperty – B Data Sharing – WritePropertyMultiple – B Data Sharing – COV – B Data Sharing – ReadProperty – A Data Sharing – ReadPropertyMultiple – A Data Sharing – WriteProperty – A Data Sharing – COV – A Alarm & Event – Notification Internal - B Alarm & Event – AcknowledgeAlarm - B Alarm & Event – ACK –B Alarm & Event – Information - B Alarm & Event – Alarm Summary - B Alarm & Event – Event-Enrollment Summary - B Scheduling – Internal - B Scheduling – External - B Trending – Viewing and Modifying Trends Internal – B Trending – Automated Trend Retrieval – B Device Management – Dynamic Device Binding – A Device Management – Dynamic Device Binding – B Device Management – Dynamic Object Binding – B Device Management – Device Communication Control – B Device Management – TimeSynchronization – B Device Management – UTCTimeSynchronization – B Device Management – Reinitialize Device – B Device Management – List Manipulation – B Device Management – Object Creation and Deletion – B Device Management – Backup and Restore – B Network Management – Connection Establishment – A Designation DS-RP-B DS-RPM-B DS-WP-B DS-WPM-B DS-COV-B DS-RP-A DS-RPM-A DS-WP-A DS-COV-A AE-N-I-B AE-ACK-B AE-ACK-B AE-INFO-B AE-ASUM-B AE-ESUM-B SCHED-I-B SCHED-E-B T-VMT-I-B T-ATR-B DM-DDB-A DM-DDB-B DM-DOB-B DM-DCC-B DM-TS-B DM-UTS-B DM-RD-B DM-LM-B DM-OCD-B DM-BR-B NM-CE-A www.DaikinApplied.com 55 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","Appendix A: Protocol Implementation Conformance Statement (PICS) Standard Object Types Supported Object-Type Creatable Deleteable Optional Writeable Analog Input  Analog Output  Analog Value  Binary Input  Description High_Limit Low_Limit COV_Increment Notification_Class Reliability Max_Pres_Value  Min_Pres_Value Deadband Acked_Transitions Event_Enable Notify_Type Limit_Enable Time_Delay Event_Time_Stamps Present_Value1 COV_Increment2 Event_Enable Limit_Enable3 Description Reliability Min_Pres_Value Max_Pres_Value COV_Increment Time_Delay Notification_Class  High_Limit Low_Limit Deadband Limit_Enable Event_Enable Acked_Transistions Notify_Type Event_Time_Stamps Out_Of_Service Relinquish_Default High_Limit Low_Limit Deadband Limit_Enable COV_Increment2 Event_Enable Description High_Limit Low_Limit COV_Increment Priority_Array Relinquish_Default Notification_Class  Reliability Deadband Acked_Transistions Event_Enable Notify_Type Limit_Enable Time_Delay Event_Time_Stamps Present_Value1,5 COV_Increment2 Event_Enable Description Inactive_Text Active_Text Notification_Class Reliability Acked_Transitions  Event_Enable Alarm_Value Present_Value Event_Enable Elapsed_Active_Time (only 0) Notify_Type Time_Delay Event_Time_Stamps Elapsed_Active_Time Time_Of_Active_Time_Reset 1. Some objects of this type are read only. For those objects, the Present_Value is not commandable or writeable. 2. Changes to this property do not take effect until the power is cycled on the unit controller. 3. This property is writeable via BACnet. However, it reverts to the unit controller value if the object is setup for Intrinsic Reporting. network cannot disable alarms from occurring. 4. Priority 5 is reserved for the commandable objects application. BACnet writes at priority 5 will fail. 5. Priority 1 is reserved for the commandable objects application. BACnet writes at priority 1 will fail. This is a safety feature so the ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS 56 www.DaikinApplied.com","Appendix A: Protocol Implementation Conformance Statement (PICS) Object-Type Creatable Deleteable Optional Writeable Binary Output  Binary Value  Description Reliability Inactive_Text Active_Text Notification_Class Event_Enable Feedback_Value  Acked_Transitions Event_Enable Polarity Feedback_Value Relinquish_Default Notify_Type Elapsed_Active_Time (only 0) Time_Delay Event_Time_Stamps Elapsed_Active_Time Time_Of_Active_Time_Reset Description Inactive_Text Active_Text Priority_Array Relinquish_Default Notification_Class Acked_Transitions Reliability  Acked_Transitions Event_Enable Event_Enable Present_Value1,4 Elapsed_Active_Time (only 0) Alarm_Value Relinquish_Default Notify_Type Time_Delay Event_Time_Stamps Elapsed_Active_Time Time_Of_Active_Time_Reset Calendar  Device  Event_Enrollment   Description Date_List (Max 10) Location Description Description Active_Cov_Subsription (<=50) Location ADPU_Segment_Timeout Max_ADPU_Length_Accepted Local_Time (1476>= x >=50) Local_Date UTC_Offset  Daylight_Savings_Status UTC_Offset Max_Segments_Accepted ADPU_Segment_Timeout (>100) Max_Master (MS/TP only) APDU_Timeout (>100) Max_Info_Frames (MS/TP only) Number_Of_APDU_Retries Max_Segments_Accepted Segmentation_Supported Configuration_Files Max_Master (MS/TP only) Last_Restore_Time Max_Info_Frames (MS/TP only) Backup_Failure_Timeout Object_Name Event_Type Notify_Type  Event_Parameters Object_Property_Reference Event_Enable Notification_Class File  Multi-State Input   Description Description State_Text Notification_Class Acked_Transitions Event_Enable  Notify_Type Time_Delay Alarm_Values Fault_Values Reliability Event_Time_Stamps Present_Value Out_Of_Service Event_Enable Alarm_Values (max 16) Fault_Values (max 16) 1. Some objects of this type are read only. For those objects, the Present_Value is not commandable or writeable. 2. Changes to this property do not take effect until the power is cycled on the unit controller. 3. This property is writeable via BACnet. However, it reverts to the unit controller value if the object is setup for Intrinsic Reporting. network cannot disable alarms from occurring. 4. Priority 5 is reserved for the commandable objects application. BACnet writes at priority 5 will fail. 5. Priority 1 is reserved for the commandable objects application. BACnet writes at priority 1 will fail. This is a safety feature so the www.DaikinApplied.com 57 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","Appendix A: Protocol Implementation Conformance Statement (PICS) Object-Type Creatable Deleteable Optional Writeable Multi-State Output  Description Reliability State_Text Notification_Class  Event_Enable Acked_Transitions Notify_Type Time_Delay Event_Time_Stamps Feedback_Value Event_Enable Relinquish_Default (1…Number_Of_States) Notification Class   Description Recipient_List (Max 20) Priority Ack_Required Present_Value4 Schedule_Default Description Effective_Period Schedule   Weekly_Schedule Weekly_Schedule (Max 6 per day) Exception_Schedule Priority_For_Writing (1..16) Exception_Schedule List_Of_Object_Property_Refs Multi-State Value  Description Priority_Array Relinquish_Default Notification_Class Reliability Acked_Transitions  Event_Enable Alarm_Values Fault_Values Notify_Type Time_Delay Event_Time_Stamps State_Text Present_Value1 Event_Enable Trend_Log  Description Start_Time Stop_Time Log_Device_Object_Property Start_Time Log_Interval Stop_Time Client_COV_Increment Log_Device_Object_Property  Records_Since_Notification Client_COV_Increment Notification_Threshold Log_Interval Last_Notify_record Stop_When_Full Notification_Class Notification_Threshold Event_Enable Event_Enable Acked_Transistions Notify_Type Event_Time_Stamps 1. Some objects of this type are read only. For those objects, the Present_Value is not commandable or writeable. 2. Changes to this property do not take effect until the power is cycled on the unit controller. 3. This property is writeable via BACnet. However, it reverts to the unit controller value if the object is setup for Intrinsic Reporting. network cannot disable alarms from occurring. 4. Priority 5 is reserved for the commandable objects application. BACnet writes at priority 5 will fail. 5. Priority 1 is reserved for the commandable objects application. BACnet writes at priority 1 will fail. This is a safety feature so the ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS 58 www.DaikinApplied.com","Appendix A: Protocol Implementation Conformance Statement (PICS) Data Link Layer Options  BACnet IP, (Annex J)  BACnet IP, (Annex J), Foreign Device  MS/TP master (Clause 9), baud rate(s): 9600, 19200, 38400, 76800  MS/TP slave (Clause 9), baud rate(s): 9600, 19200, 38400, 76800 Segmentation Capability  Segmented requests supported Window Size: 4 for IP and 1 for MS/TP  Segmented responses supported Window Size: 4 for IP and 1 for MS/TP Device Address Binding  Yes Static Device Binding  No Networking Options  Router, Clause 6 Routing Configurations: ARCNET-Ethernet, Ethernet-MS/TP, etc.  Annex H, BACnet Tunneling Router over IP  BACnet/IP Broadcast Management Device (BBMD) Number of BDT entries Registrations by Foreign Devices?  Yes  No Character Sets Supported  ANSI X3.4  IBM®/Microsoft® DBCS  ISO 8859-1  ISO 10646 (UCS-2)  ISO 10646 (UCS-4)  JIS C 6226 NOTE: Support for multiple character sets does not imply they can be supported simultaneously. www.DaikinApplied.com 59 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","Appendix B: Complete Points List Use Table 49 to find and access network parameters via the MicroTech III Unit Controller keypad/display. Data points are Appendix B: Complete Points List listed alphabetically by model type, along with the path(s) to the corresponding keypad menu screen. Table 49: Unit Controller Points List and Keypad Menu Locations Data Point AHU Loc/Net Applied Rooftop RPE, RDE, RPS, RDT, RFS, RDS and RAH X SelfContained SWT, SWP Rebel Commercial Rooftop DPS, DPH X X Airflow Fault X X X Airflow Switch (Warning) X X X Airflow Switch (Fault) X X X Airflow Switch Warning X X X Alarm Value X X X Application Mode¹ X X X Application Version X X X BACnet Client Config File X1 X1 X1 BACnet COV Config File X1 X1 X1 BACnet Dynamic Trend Log X2 X2 X2 Configuration BACnet Event Enrollment Config X1 X1 X1 File BACnet Notification Class Configuration X2 X2 X2 Building Static Pressure X X Building Static Pressure Setpoint X X Bypass Control X X X Charge Loss Problem X Clear Alarms X X X Compressor 1 Hours X X Compressor 2 Hours X X Compressor 3 Hours X X X Compressor 4 Hours X X Compressor 5 Hours X X Compressor 6 Hours X X Compressor 7 Hours X Compressor 8 Hours X Compressor Configuration X X X Compressor Cooling Hours X Compressor Disable Standby Event X 1. These points only apply to BACnet firmware version 9.28 or higher. 2. These points only apply to BACnet firmware version 10.26 or higher. Maverick II Commercial Rooftop MPS X X X X X X X X X1 X1 X2 X1 X2 X X X X X X X X X X X X X Keypad Menu Path Main Menu\\BMS Communications\\BACnet MSTP Set-Up\\AHU Loc/ Net= Main Menu\\BMS Communications\\BACnet IP Set-Up\\AHU Loc/Net No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent Main Menu\\View/Set Unit\\Unit Status/Settings\\Net App Mode= Main Menu\\About This AHU\\App Version= No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent Main Menu\\View/Set Unit\\RF/EF Spd Control\\Bldg Press= Main Menu\\Quick Menu\\BldgSP Spt= Main Menu\\View/Set Unit\\RF/EF Spd Control\\Bldg Press= Main Menu\\Unit Configuration\\Bypass Ctrl= No Keypad Equivalent Main Menu\\Alarm Lists\\Active Alarms\\ClrAlms= Main Menu\\View/Set Unit\\Service\\Operating Hours\\Comp 1= Main Menu\\View/Set Unit\\Unit Maintenance\\Operating Hours\\Comp 1= Main Menu\\View/Set Unit\\Service\\Operating Hours\\Comp 2= Main Menu\\View/Set Unit\\Unit Maintenance\\Operating Hours\\Comp 2= Main Menu\\View/Set Unit\\Service\\Operating Hours\\Comp 3= Main Menu\\View/Set Unit\\Unit Maintenance\\Operating Hours\\Comp 3= Main Menu\\View/Set Unit\\Service\\Operating Hours\\Comp 4= Main Menu\\View/Set Unit\\Unit Maintenance\\Operating Hours\\Comp 4= Main Menu\\View/Set Unit\\Service\\Operating Hours\\Comp 5= Main Menu\\View/Set Unit\\Unit Maintenance\\Operating Hours\\Comp 5= Main Menu\\View/Set Unit\\Service\\Operating Hours\\Comp 6= Main Menu\\View/Set Unit\\Unit Maintenance\\Operating Hours\\Comp 6= Main Menu\\View/Set Unit\\Service\\Operating Hours\\Comp 7= Main Menu\\View/Set Unit\\Unit Maintenance\\Operating Hours\\Comp 7= Main Menu\\View/Set Unit\\Service\\Operating Hours\\Comp 8= Main Menu\\View/Set Unit\\Unit Maintenance\\Operating Hours\\Comp 8= Main Menu\\Unit Configuration\\Cmp Config= Main Menu\\View/Set Unit\\Service\\Operating Hours\\Cmp Cooling= Main Menu\\View/Set Unit\\Unit Maintenance\\Operating Hours\\Cmp Cooling= No Keypad Equivalent ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS 60 www.DaikinApplied.com","Appendix B: Complete Points List Data Point Compressor Heating Hours Conductivity Conductivity Warning Control Temp Fault Control Temp Source Control Temperature Control Type Cooling Capacity Cooling Circuit Type Cooling High Discharge Pressure Standby Event Cooling High Discharge Pressure Unload Event Cooling High Suction Pressure Unloading Event Cooling Low Differential Pressure Standby Event Cooling Low Differential Pressure Unload Event Cooling Low Suction Pressure Standby Event Cooling Low Suction Pressure Unload Event Cooling Status Cooling Type Daikin Applied AHU Unit Status Damper Type Date Defrost State Defrost Temperature Dehumidification Hours Dehumidification Status Dew Point Setpoint Dew Point Temperature Dirty Filter Switch Dirty Filter Warning Discharge Air Temperature Discharge Line Temperature 1 Discharge Line Temperature 2 Discharge Line Temperature 3 Discharge Refrigerant Pressure Applied Rooftop RPE, RDE, RPS, RDT, RFS, RDS and RAH SelfContained SWT, SWP Rebel Commercial Rooftop DPS, DPH X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X Discharge Refrigerant Pressure Circuit 1 X Discharge Refrigerant Pressure X Circuit 2 Discharge Sensor Fault X X X Duct High Limit Fault X X X Duct High Limit Switch X X X 1. These points only apply to BACnet firmware version 9.28 or higher. 2. These points only apply to BACnet firmware version 10.26 or higher. Maverick II Commercial Rooftop MPS X X X X X X X X X X X X X X X X X X X X X X X Keypad Menu Path Main Menu\\View/Set Unit\\Service\\Operating Hours\\Cmp Heating= Main Menu\\View/Set Unit\\Unit Maintenance\\Operating Hours\\Cmp Heating= Main Menu\\Commission Unit\\Evap Cond Set-Up\\Conductivity= No Keypad Equivalent No Keypad Equivalent Main Menu\\Commission Unit\\Htg/Clg Chgovr Set-Up\\Ctrl Temp Src= Main Menu\\Quick Menu\\Control Temp= Main Menu\\View/Set Unit\\Temperatures\\Control Temp= Main Menu\\Unit Configuration\\Control Type= Main Menu\\Quick Menu\\Clg Capacity= Main Menu\\View/Set Unit\\Unit Status\\Settings\\Clg Capacity= Main Menu\\Unit Configuration\\Clg Circ Type= No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent Main Menu\\View/Set Unit\\Unit Status/Settings\\Clg Status= Main Menu\\Unit Configuration\\Control Type= Main Menu\\Unit Status= Main Menu\\Quick Menu\\Unit Status= Main Menu\\View/Set Unit\\Unit Status/Settings\\Unit Status= Main Menu\\Unit Configuration\\OA Dmpr/Econ= Main Menu\\View/Set Unit\\Date/Time/Schedules\\Date= Main Menu\\Commission Unit\\Defrost Set-Up\\Defrost State= Main Menu\\View/Set Unit\\Temperatures\\DFT= Main Menu\\View/Set Unit\\Service\\Operating Hours\\Dehumid= Main Menu\\View/Set Unit\\Unit Maintenance\\Operating Hours\\ Dehumid= Main Menu\\View/Set Unit\\Unit Status/Settings\\Dehum Status= Main Menu\\View/Set Unit\\Dehumidification\\Dewpoint Spt= Main Menu\\View/Set Unit\\Dehumidification\\Dewpoint= No Keypad Equivalent No Keypad Equivalent Main Menu\\Quick Menu\\Disch Air= Main Menu\\View/Set Unit\\Temperatures\\Disch Air= Main Menu\\View/Set Unit\\Temperatures\\DLT1= Main Menu\\View/Set Unit\\Temperatures\\DLT2= Main Menu\\View/Set Unit\\Temperatures\\DLT3= Main Menu\\Commission Unit\\INV Cmp Set-Up\\PTD= Main Menu\\Commission Unit\\OAFan Set-Up\\PTD= Main Menu\\Commission Unit\\Exp Valve Set-Up\\PTD= Main Menu\\Commission Unit\\INV Cmp Set-Up\\PTD1= Main Menu\\Commission Unit\\OAFan Set-Up\\PTD1= Main Menu\\Commission Unit\\Exp Valve Set-Up\\PTD1= Main Menu\\Commission Unit\\INV Cmp Set-Up\\PTD2= Main Menu\\Commission Unit\\OAFan Set-Up\\PTD2= Main Menu\\Commission Unit\\Exp Valve Set-Up\\PTD2= No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent www.DaikinApplied.com 61 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","Appendix B: Complete Points List Data Point Duct Static Pressure Duct Static Pressure Setpoint Economizer Capacity Economizer Enable Applied Rooftop RPE, RDE, RPS, RDT, RFS, RDS and RAH X X X X SelfContained SWT, SWP Rebel Commercial Rooftop DPS, DPH X X X X X X X X Economizer Hours X X X Economizer Status X X X EDE File X1 X1 X1 EDE File – State Text X1 X1 X1 Effective Discharge Air Temp Setpoint X X X Effective Setpoint Output X X X Emergency Off Fault X X X Emergency Off Switch X X X Emergency Override X X X Energy Recovery X X X Energy Recovery Exhaust Air Temperature X X Energy Recovery Leaving Air Temperature X X Energy Recovery Wheel Hours X X Energy Recovery Wheel Speed X X Energy Recovery Wheel Status X X Entering Fan / Leaving Coil X X Temp Entering Fan Temp / Leaving Coil Temp Problem X X Entering Fan/Leaving Coil Temperature Sensor X X X Entering Water Temp Problem X Entering Water Temperature X Error Log File X1 X1 X1 Evap Condenser Control X X X Excess Outdoor Air Warning X X X Exhaust Fan Capacity X X Exhaust Fan Capacity Input1 X X Exhaust Fan Status X X Expansion Valve Controller Type X X X Expansion Valve Problem X Fault Alarm X X X Fixed Compressor High Discharge Line Temperature X Unload Event Free Cooling Status X X X Freeze Fault X X X Freeze Problem X X X Freeze Switch (Fault) X X X Freeze Switch (Problem) X X X Generic Cooling Stages X X X Head Pressure Control X X X Heat Fail Input X 1. These points only apply to BACnet firmware version 9.28 or higher. 2. These points only apply to BACnet firmware version 10.26 or higher. Maverick II Commercial Rooftop MPS X X X X X X X1 X1 X X X X X X X X X X X X X X1 X X X X X X X X X X X X X X Keypad Menu Path Main Menu\\Quick Menu\\Duct Press= Main Menu\\View/Set Unit\\SAF Spd Control\\Duct Press= Main Menu\\Quick Menu\\DuctSP Spt= Main Menu\\View/Set Unit\\SAF Spd Control\\DuctSP Spt= Main Menu\\Quick Menu\\OAD/Econo Cap= Main Menu\\View/Set Unit\\Economizer\\OAD/Econo Cap= Main Menu\\Service Menus\\Network Input Status\\Net Ec Ena Sw= Main Menu\\Service Menus\\Network Input Status\\Net Ec Ena Vl= Main Menu\\View/Set Unit\\Service\\Operating Hours\\Economizer= Main Menu\\View/Set Unit\\Unit Maintenance\\Operating Hours\\ Economizer= Main Menu\\View/Set Unit\\Unit Status/Settings\\EconoStatus= No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent Main Menu\\Service Menus\\Network Input Status\\nvoEffSpt= No Keypad Equivalent No Keypad Equivalent Main Menu\\View/Set Unit\\Unit Status/Settings\\Emerg Mode= Main Menu\\Unit Configuration\\Energy Rec= Main Menu\\Commission Unit\\Energy Rec Set-Up\\ER EAT= Main Menu\\Commission Unit\\Energy Rec Set-Up\\ER LAT= Main Menu\\View/Set Unit\\Service\\Operating Hours\\ER Wheel= Main Menu\\View/Set Unit\\Unit Maintenance\\Operating Hours\\ER Wheel= Main Menu\\Commission Unit\\Energy Rec Set-Up\\Wheel Speed= Main Menu\\Commission Unit\\Energy Rec Set-Up\\Wheel= Main Menu\\View/Set Unit\\Temperatures\\EFT/LC Temp= No Keypad Equivalent Main Menu\\Unit Configuration\\EFT/LCT Snsr= No Keypad Equivalent Main Menu\\Quick Menu\\EW Temp= Main Menu\\View/Set Unit\\Temperatures\\EW Temp= No Keypad Equivalent Main Menu\\Unit Configuration\\EV Type= No Keypad Equivalent Main Menu\\Quick Menu\\RF/EF Capacity= Main Menu\\View/Set Unit\\Unit Status/Settings\\RF/EF Capacity= Main Menu\\Commission Unit\\RF/EF Set-Up\\Rem ExhF Cap= Main Menu\\View/Set Unit\\Flow Status\\Ret/Exh Fan= Main Menu\\Unit Configuration\\EV Type= No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent Main Menu\\View/Set Unit\\Economizer\\FreeClgStatus= No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent Main Menu\\Unit Configuration\\Gen Clg Stgs= Main Menu\\Unit Configuration\\Head P Ctrl= No Keypad Equivalent ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS 62 www.DaikinApplied.com","Appendix B: Complete Points List Data Point Heat Fail Problem Applied Rooftop RPE, RDE, RPS, RDT, RFS, RDS and RAH X SelfContained SWT, SWP Rebel Commercial Rooftop DPS, DPH Heating Capacity X X X Heating High Discharge X Pressure Protection Event Heating High Discharge X Pressure Standby Event Heating High Discharge X Pressure Unload Event Heating Hours X X X Heating Low Differential X Pressure Standby Event Heating Low Differential Pressure Unload Event X Heating Low Suction Pressure Standby Event X Heating Low Suction Pressure Unload Event X Heating Status X X X Heating Type X X X High Compression Ratio Unload X Event High Compressor Body X Temperature Standby Event High Discharge Line X Temperature Problem High Discharge Line Temperature Unload Event X High Discharge Superheat Problem X High Discharge Superheat X Unload Event High Discharge Temp Fault X X X High Inverter Compressor Body X Temp Problem High Pressure Circuit 1 Problem X X High Pressure Circuit 2 Problem X X High Pressure Circuit 3 Problem X High Pressure Circuit 4 Problem X High Pressure Circuit 5 Problem X High Pressure Circuit 6 Problem X High Pressure Circuit 7 Problem X High Pressure Circuit 8 Problem X High Pressure Circuit 1 Switch X X High Pressure Circuit 2 Switch X X High Pressure Circuit 3 Switch X High Pressure Circuit 4 Switch X High Pressure Circuit 5 Switch X High Pressure Circuit 6 Switch X High Pressure Circuit 7 Switch X High Pressure Circuit 8 Switch X High Pressure Problem X High Return Temp Fault X X X HVAC Unit Type Identifier X X X History Log File X1 X1 X1 Indoor Refrigerant Temperature X Interface Board Communication X Problem 1. These points only apply to BACnet firmware version 9.28 or higher. 2. These points only apply to BACnet firmware version 10.26 or higher. Maverick II Commercial Rooftop MPS X X X X X X X X X X X X1 Keypad Menu Path No Keypad Equivalent Main Menu\\Quick Menu\\Htg Capacity= Main Menu\\View/Set Unit\\Unit Status/Settings\\Htg Capacity= No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent Main Menu\\View/Set Unit\\Service\\Operating Hours\\Heating= Main Menu\\View/Set Unit\\Unit Maintenance\\Operating Hours\\Heating= No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent Main Menu\\View/Set Unit\\Unit Status/Settings\\Htg Status= Main Menu\\Unit Configuration\\Htg Type= No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent Main Menu\\Service Menus\\Network Input Status\\nciHVACType= No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent www.DaikinApplied.com 63 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","Appendix B: Complete Points List Data Point Inverter Compressor Board High Fin Temperature Unload Event Inverter Compressor Board Unload Request Event Inverter Compressor Body Temperature Inverter Compressor High Current Unload Event Inverter Compressor High Discharge Line Temperature Standby Event Applied Rooftop RPE, RDE, RPS, RDT, RFS, RDS and RAH SelfContained SWT, SWP Rebel Commercial Rooftop DPS, DPH X X X X X Inverter Compressor Hours X Inverter Compressor Problem X Inverter Compressor Request for Standby Event X Local OA Temperature X X X Local Space Temperature X X X Low Ambient X X X Low Discharge Pressure X Problem Low Discharge Pressure Unload X Event Low Discharge Superheat X Problem Low Discharge Superheat Unload Event X Low Discharge Temp Fault X X X Low Pressure Circuit 1 Problem X X Low Pressure Circuit 2 Problem X X Low Pressure Circuit 3 Problem X Low Pressure Circuit 4 Problem X Low Pressure Circuit 5 Problem X Low Pressure Circuit 6 Problem X Low Pressure Circuit 7 Problem X Low Pressure Circuit 8 Problem X Low Pressure Circuit 1 Switch X X Low Pressure Circuit 2 Switch X X Low Pressure Circuit 3 Switch X Low Pressure Circuit 4 Switch X Low Pressure Circuit 5 Switch X Low Pressure Circuit 6 Switch X Low Pressure Circuit 7 Switch X Low Pressure Circuit 8 Switch X Low Pressure Differential Problem X Low Pressure Problem X Low Refrigerant Charge X Problem Low Superheat Warning X Max Discharge Air Heating X X X Setpoint Max Purge Time X X X Maximum Heat Rise X X X Maximum Heating Stages X X X Maximum Leaving Coil X Temperature Dehum Setpoint Maximum Over-Current X Protection (MOP) Event 1. These points only apply to BACnet firmware version 9.28 or higher. 2. These points only apply to BACnet firmware version 10.26 or higher. Maverick II Commercial Rooftop MPS X X X X X X X X X X X X X X Keypad Menu Path No Keypad Equivalent No Keypad Equivalent Main Menu\\View/Set Unit\\Temperatures\\INVCompTemp= No Keypad Equivalent No Keypad Equivalent Main Menu\\View/Set Unit\\Service\\Operating Hours\\INV Comp= Main Menu\\View/Set Unit\\Unit Maintenance\\Operating Hours\\INV Comp= No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent Main Menu\\Unit Configuration\\Low Ambient= No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent Main Menu\\Commission Unit\\Heating Set-Up\\Max Htg Spt= Main Menu\\View/Set Unit\\Date/Time/Scheudles\\Max Purge= Main Menu\\Unit Configuration\\Max Heat Rise= Main Menu\\Unit Configuration\\Htg Stages= Main Menu\\ Commission Unit\\Dehum Set-Up\\Mx Lvg Coil T= No Keypad Equivalent ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS 64 www.DaikinApplied.com","Appendix B: Complete Points List Data Point MOP Problem Applied Rooftop RPE, RDE, RPS, RDT, RFS, RDS and RAH X SelfContained SWT, SWP Rebel Commercial Rooftop DPS, DPH Mechanical Cooling Hours X X X Min Discharge Air Cooling Setpoint X X X Minimum Leaving Coil X X Temperature Dehum Setpoint Minimum Send Time X X X Mixed Air Temp Problem X Mixed Air Temperature X Morning Warm-up Heating Setpoint X X X Morning Warmup Status X X X Network Demand Shed Enable X X X Network Demand Shed Event X X X Network Discharge Air Cooling X X X Setpoint Network Discharge Air Heating X X X Setpoint Notification Class - Events X X X Notification Class - Faults X X X Notification Class - Problems X X X Notification Class - Warnings X X X Object Request X X X Object Status X X X Occupancy X X X Occupancy Mode X X X Occupancy Scheduler Input X X X Current State X X X Next State X X X Time To Next State X X X Occupied Cooling Setpoint X X X Occupied Heating Setpoint X X X Oil Injection Event X Outdoor Air Damper Minimum X X X Position Input Outdoor Air Damper Stuck Warning X X X Outdoor Air Flow Station X X X Outdoor Air Temperature X X X Outdoor Air Temperature Input X X X Outdoor Airflow X X X Outdoor Airflow Setpoint X X X Outdoor Fan Board Request for X Standby Event Outdoor Fan Problem X Outdoor Fan Problem Standby X Event Outdoor Refrigerant X Temperature Outdoor Temp Problem X X X Over Economizing Warning X X X Primary Cool Enable X X X Primary Heat Enable X X X Problem Alarm X X X 1. These points only apply to BACnet firmware version 9.28 or higher. 2. These points only apply to BACnet firmware version 10.26 or higher. Maverick II Commercial Rooftop MPS X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X Keypad Menu Path No Keypad Equivalent Main Menu\\View/Set Unit\\Service\\Operating Hours\\Mech Cool= Main Menu\\View/Set Unit\\Unit Maintenance\\Operating Hours\\Mech Cool= Main Menu\\Commission Unit\\Cooling Set-Up\\Min Clg Spt= Main Menu\\ Commission Unit\\Dehum Set-Up\\Mn Lvg Coil T= Main Menu/BMS Communications/LON Set-Up\\MinSndTm= No Keypad Equivalent Main Menu\\View/Set Unit\\Temperatures\\Mixed Air= Main Menu\\View/Set Unit\\Heating\\MWUSpt= Main Menu\\View/Set Unit\\Unit Status/Settings\\MWU Status= No Keypad Equivalent No Keypad Equivalent Main Menu\\Service Menus\\Network Input Status\\Net Dat Clg Spt Main Menu\\Service Menus\\Network Input Status\\Net Dat Htg Spt No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent Main Menu\\View/Set Unit\\Occupancy\\Occupancy= Main Menu\\Service Menus\\Network Input Status\\OccManCmd= Main Menu\\Service Menus\\Network Input Status\\NetCurrState= Main Menu\\Service Menus\\Network Input Status\\NetNextState= Main Menu\\Service Menus\\Network Input Status\\NetTmToNxtSt= Main Menu\\View/Set Unit\\Cooling\\Occ Clg Spt= Main Menu\\View/Set Unit\\Heating\\Occ Htg Spt= No Keypad Equivalent Menu\\Service Menus\\Network Input Status\\Net Min OA= No Keypad Equivalent Main Menu\\Unit Configuration\\OA Flow Stn= Main Menu\\Quick Menu\\OA Temp= Main Menu\\View/Set Unit\\Temperatures\\OA Temp= Main Menu\\Service Menus\\Network Input Status\\Net OAT In= Main Menu\\Commission Unit\\Min OA Set-Up\\OA Flow= Main Menu\\View/Set Unit\\Min OA Set-Up\\MinOAFlw Spt= No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent Main Menu\\Service Menus\\Network Input Status\\Net Cl Ena Sw= Main Menu\\Service Menus\\Network Input Status\\\\Net Cl Ena Vl= Main Menu\\Service Menus\\Network Input Status\\\\Net Ht Ena Sw= Main Menu\\Service Menus\\Network Input Status\\\\Net Ht Ena Vl= No Keypad Equivalent www.DaikinApplied.com 65 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","Appendix B: Complete Points List Data Point Receive Heartbeat Refrigerant Type Reheat Capacity Reheat Stage Limiting Event Reheat Type Relative Humidity Relative Humidity Input Relative Humidity Setpoint Remote Return/Exhaust Fan Capacity Control Flag Remote Supply Fan Capacity Control Flag Return Air Fan Type Return Air Temperature Return Fan Capacity Input1 Return Temp Problem Return/Exhaust Fan Capacity Applied Rooftop RPE, RDE, RPS, RDT, RFS, RDS and RAH X X X X X SelfContained SWT, SWP Rebel Commercial Rooftop DPS, DPH X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X Return/Exhaust Fan Hours X X X Return/Exhaust Fan Warning X X Second Duct Static Pressor X X X Sensor Send Heartbeat X X X Space CO2 X X X Space IAQ Input X X X Space Temp Problem X X X Space Temperature X X X Space Temperature Input X X X Staged Exhaust 1 Hours X Staged Exhaust 2 Hours X Suction Line Refrigerant Temperature X Suction Refrigerant Pressure X Sump Pump Water Level Switch X Sump Water Level Problem X Supplemental Heating Capacity X Supplemental Heating Status X Supply Air Fan Type X X X Supply Fan Capacity X X X Supply Fan Capacity Input1 X X X Supply Fan Hours X X X Temperature Setpoint Input X X X 1. These points only apply to BACnet firmware version 9.28 or higher. 2. These points only apply to BACnet firmware version 10.26 or higher. Maverick II Commercial Rooftop MPS X X X X X X X X X X X X X X X X X X X X X X X X X X X X X Keypad Menu Path Main Menu\\BMS Communications\\LON Set-Up\\Rcv Hrt Bt= Main Menu\\Unit Configuration\\Refrig Type= Main Menu\\Quick Menu\\Reheat Cap= Main Menu\\View/Set Unit\\Unit Status/Settings\\Reheat Cap= Main Menu\\View/Set Unit\\Dehumidification\\Reheat Cap= No Keypad Equivalent Main Menu\\Unit Configuration\\Reheat Type= Main Menu\\Quick Menu\\Rel Humidity= Main Menu\\View/Set Unit\\Unit Status/Settings\\Rel Humidity= Main Menu\\View/Set Unit\\Dehumidification\\Rel Humidity= Main Menu\\Commission Unit\\Energy Rec Set-Up\\Rel Humidity= Main Menu\\Service Menus\\Network Input Status\\Net Rel Humid= Main Menu\\View/Set Unit\\Dehumidification\\RH Setpoint= Main Menu\\Commission Unit\\RF/EF Set-Up\\RF/EF Ctrl= Main Menu\\SAF Set-Up\\SAF Ctrl= Main Menu\\Unit Configuration\\RAF Type= Main Menu\\View/Set Unit\\Temperatures\\Return Air= Main Menu\\Commission Unit\\RF/EF Set-Up\\Rem RAF Cap= No Keypad Equivalent Main Menu\\Quick Menu\\RF/EF Speed= Main Menu\\View/Set Unit\\Unit Status/Settings\\RF/EF Speed= Main Menu\\View/Set Unit\\RF\\EF Spd Control\\RF/EF Speed= Main Menu\\View/Set Unit\\Service\\Operating Hours\\Ret/Exh Fan= Main Menu\\View/Set Unit\\Unit Maintenance\\Operating Hours\\Ret/Exh Fan= No Keypad Equivalent Main Menu\\Unit Configuration\\2ndDSPSensor= Main Menu\\BMS Communications\\LON Set-Up\\SndHrtBt= Main Menu\\Commission Unit\\Min OA Set-Up\\IAQ PPM= Main Menu\\Service Menus\\Network Input Status\\Net Space IAQ= No Keypad Equivalent Main Menu\\View/Set Unit\\Temperatures\\Space Temp= Main Menu\\Service Menus\\Network Input Status Net SpaceT In= Main Menu\\View/Set Unit\\Service\\Operating Hours\\Exh Out 1= Main Menu\\View/Set Unit\\Unit Maintenance\\Operating Hours\\Exh Out 1= Main Menu\\View/Set Unit\\Service\\Operating Hours\\Exh Out 2= Main Menu\\View/Set Unit\\Unit Maintenance\\Operating Hours\\Exh Out 2= Main Menu\\View/Set Unit\\Temperatures\\DFT= Main Menu\\Commission Unit\\INV Cmp Set-Up\\PTS= Main Menu\\Commission Unit\\OAFan Set-Up\\PTS= Main Menu\\Commission Unit\\Exp Valve Set-Up\\PTS= No Keypad Equivalent No Keypad Equivalent Main Menu\\Quick Menu\\Supl Htg Cap= Main Menu\\View/Set Unit\\Unit Status/Settings\\Supl Htg Cap= Main Menu\\View/Set Unit\\Unit Status/Settings\\SuplHtgStatus= Main Menu\\Unit Configuration\\SAF Type= Main Menu\\SAF Speed= Main Menu\\View/Set Unit\\Unit Status/Settings\\SAF Speed= Main Menu\\View/Set Unit\\SAF Spd Control\\SAF Speed= Main Menu\\Service Menus\\Network Input Status\\Rem SAF Cap= Main Menu\\View/Set Unit\\Service\\Operating Hours\\Supply Fan= Main Menu\\View/Set Unit\\Unit Maintenance\\Operating Hours\\Supply Fan= Main Menu\\Service Menus\\Network Input Status\\nviSetpoint= ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS 66 www.DaikinApplied.com","Appendix B: Complete Points List Data Point Tenant Override Hours Time Under Economizing Warning Unit Size Unit State Unit Support Unit Type Unit Voltage Unoccupied Cooling Setpoint Unoccupied Heating Setpoint Use TStat Setpoints Variable Compressor Emergency Stop Event Variable Compressor High Oil Boost Event Applied Rooftop RPE, RDE, RPS, RDT, RFS, RDS and RAH X X X X X SelfContained SWT, SWP Rebel Commercial Rooftop DPS, DPH X X X X X X X X X X X X X X X X X X X X X X X X X X X X X X Variable Compressor Hours X Variable Compressor Low Oil X Boost Event Variable Compressor Oil Balance Event Variable Compressor Oil Boost Event X Variable Compressor Oil Status X Variable Compressor Problem VAV Box Output X X X Warning Alarm X X X Water Flow Switch X Water Regulating Valve X Water Regulating Valve Problem X Waterflow Switch Input X Waterflow Switch Problem X 4WayValve Problem X 1. These points only apply to BACnet firmware version 9.28 or higher. 2. These points only apply to BACnet firmware version 10.26 or higher. Maverick II Commercial Rooftop MPS X X X X X X X X X X X X X X X X Keypad Menu Path Main Menu\\View/Set Unit\\Service\\Operating Hours\\Tnt Override= Main Menu\\View/Set Unit\\Unit Maintenance\\Operating Hours\\Tnt Override= Main Menu\\View/Set Unit\\Date/Time/Schedules\\Time= No Keypad Equivalent Main Menu\\Unit Configuration\\Unit Size= Main Menu\\Unit State= Main Menu\\Quick Menu\\Unit State= Main Menu\\View/Set Unit\\Unit Status/Settings\\Unit State= Main Menu\\BMS Communications\\BACnet IP Set-Up\\Unit Support= Main Menu\\BMS Communications\\BACnet MSTP Set-Up\\Unit Support= Main Menu\\Unit Configuration\\Unit Type= Main Menu\\Unit Configuration\\Unit Voltage= Main Menu\\View/Set Unit\\Cooling\\Unocc Clg Spt= Main Menu\\View/Set Unit\\Heating\\Unocc Htg Spt= Main Menu\\Commission Unit\\Htg/Clg Chgovr Set-Up No Keypad Equivalent No Keypad Equivalent Main Menu\\View/Set Unit\\Service\\Operating Hours\\Var Comp= OR Main Menu\\View/Set Unit\\Service\\Operating Hours\\Var Comp 1= OR Main Menu\\View/Set Unit\\Service\\Operating Hours\\Var Comp 2= OR Main Menu\\View/Set Unit\\Unit Maintenance\\Operating Hours\\ Var Comp= OR Main Menu\\View/Set Unit\\Unit Maintenance\\Operating Hours\\ Var Comp 1= OR Main Menu\\View/Set Unit\\Unit Maintenance\\Operating Hours\\ Var Comp 2= OR No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent No Keypad Equivalent Main Menu\\View/Set Unit\\Flow Status\\Waterflow= No Keypad Equivalent No Keypad Equivalent Main Menu\\Service Menus\\Network Input Status\\Net CFlw Val= No Keypad Equivalent No Keypad Equivalent www.DaikinApplied.com 67 ED 15112-19 • MICROTECH III AHU NETWORK PROTOCOLS","Daikin Applied Training and Development Now that you have made an investment in modern, efficient Daikin equipment, its care should be a high priority. For training information on all Daikin HVAC products, please visit us at www.DaikinApplied.com and click on Training, or call 540-248-9646 and ask for the Training Department. Warranty All Daikin equipment is sold pursuant to its standard terms and conditions of sale, including Limited Product Warranty. Consult your local Daikin Applied representative for warranty details. To find your local Daikin Applied representative, go to www.DaikinApplied.com. Aftermarket Services To find your local parts office, visit www.DaikinApplied.com or call 800-37PARTS (800-377-2787). To find your local service office, visit www.DaikinApplied.com or call 800-432-1342. This document contains the most current product information as of this printing. For the most up-to-date product information, please go to www.DaikinApplied.com. Products manufactured in an ISO Certified Facility. ED 15112-19 (11/20) ©2020 Daikin Applied | (800) 432–1342 | www.DaikinApplied.com"]}