{"v":1,"file":"daikin-rzq-pvju-skyair-inverter-service.pdf","pages":["SiUS28 - 902_a Split System Air Conditioners SkyAir Inverter R-410A Heat Pump 60Hz P Series","SiUS28-902_a SkyAir Inverter P Series R-410A Heat Pump 60Hz 1. Introduction ............................................................................................. v 1.1 Safety Considerations for Repair ............................................................. v 1.2 Safety Considerations for Users ............................................................. vi Part 1 General Information........................................................... 1 1. Model Names and Power Supply............................................................2 2. External Appearance ..............................................................................3 2.1 Indoor Units.............................................................................................. 3 2.2 Outdoor Units ........................................................................................... 3 Part 2 Specifications .................................................................... 4 1. Specifications..........................................................................................5 1.1 FCQ ......................................................................................................... 5 1.2 FHQ ......................................................................................................... 6 1.3 FAQ.......................................................................................................... 7 Part 3 List of Electrical and Functional Parts ............................. 8 1. List of Electrical and Functional Parts .....................................................9 1.1 Outdoor Units ........................................................................................... 9 1.2 Indoor Units............................................................................................ 10 Part 4 Refrigerant Circuit ........................................................... 11 1. Refrigerant Circuit .................................................................................12 1.1 RZQ18·24·30PVJU ................................................................................ 12 2. Functional Parts Layout ........................................................................14 2.1 RZQ18·30PVJU ..................................................................................... 14 Part 5 Function ........................................................................... 15 1. Operation Mode ....................................................................................16 2. Basic Control.........................................................................................17 2.1 Normal Operation................................................................................... 17 2.2 Compressor PI Control .......................................................................... 18 2.3 Electronic Expansion Valve PI Control .................................................. 19 2.4 Cooling Operation Fan Control .............................................................. 20 3. Special Control......................................................................................21 3.1 Startup Control....................................................................................... 21 3.2 Oil Return Operation .............................................................................. 22 3.3 Defrosting Operation .............................................................................. 24 3.4 Pump-down Residual Operation ............................................................ 25 3.5 Restart Standby ..................................................................................... 26 i Table of Contents","SiUS28-902_a 3.6 Stopping Operation ................................................................................ 27 3.7 Pressure Equalization Prior to Startup ................................................... 28 4. Protection Control .................................................................................29 4.1 High Pressure Protection Control .......................................................... 29 4.2 Low Pressure Protection Control ........................................................... 30 4.3 Discharge Pipe Protection Control ......................................................... 31 4.4 Inverter Protection Control ..................................................................... 32 5. Other Control ........................................................................................33 5.1 Heating Operation Prohibition ................................................................ 33 6. Outline of Control (Indoor Unit) .............................................................34 6.1 Drain Pump Control ............................................................................... 34 6.2 Louver Control for Preventing Ceiling Dirt ............................................. 36 6.3 Operation Range of Remote Controller Temperature Sensor................ 37 6.4 Freeze Prevention.................................................................................. 39 6.5 View of Operations of Swing Flaps ........................................................ 40 Part 6 Test Operation ................................................................. 41 1. Test Operation ......................................................................................42 1.1 Procedure and Outline ........................................................................... 42 1.2 Operation when Power is Turned On..................................................... 45 2. Outdoor Unit P.C.B. Layout ..................................................................46 3. Field Setting ..........................................................................................47 3.1 Field Setting from Remote Controller..................................................... 47 3.2 Field Setting from Outdoor Unit ............................................................. 55 3.3 Detail of Setting Mode............................................................................ 60 Part 7 Troubleshooting............................................................... 65 1. Symptom-based Troubleshooting .........................................................67 2. Troubleshooting by Remote Controller .................................................70 2.1 The INSPECTION / TEST Button .......................................................... 70 2.2 Self-diagnosis by Wired Remote Controller ........................................... 71 2.3 Self-diagnosis by Wireless Remote Controller....................................... 72 2.4 Operation of the Remote Controller’s Inspection / Test Operation Button ............................................................................ 75 2.5 Remote Controller Service Mode ........................................................... 76 2.6 Remote Controller Self-Diagnosis Function ........................................... 78 3. Troubleshooting by Indication on the Remote Controller ......................85 3.1 “A0” Indoor Unit: Error of External Protection Device ............................. 85 3.2 “A1” Indoor Unit: P.C.B. Defect............................................................... 86 3.3 “A3” Indoor Unit: Malfunction of Drain Level Control System (S1L)........ 87 3.4 “A6” Indoor Unit: Fan Motor (M1F) Lock, Overload ................................ 89 3.5 “A7” Indoor Unit: Malfunction of Swing Flap Motor (M1S) ...................... 90 3.6 “A9” Indoor Unit: Malfunction of Moving Part of Electronic Expansion Valve (Y1E) ......................................................... 92 3.7 “AF” Indoor Unit: Drain Level above Limit ............................................... 94 3.8 “AJ” Indoor Unit: Malfunction of Capacity Determination Device ............ 95 Table of Contents ii","SiUS28-902_a 3.9 “C4” Indoor Unit: Malfunction of Thermistor (R2T) for Heat Exchanger ..................................................................................... 96 3.10 “C5” Indoor Unit: Malfunction of Thermistor (R3T) for Gas Pipes ........... 97 3.11 “C9” Indoor Unit: Malfunction of Thermistor (R1T) for Suction Air .......... 98 3.12 “CA” Indoor Unit: Malfunction of Thermistor for Discharge Air ................ 99 3.13 “CJ” Indoor Unit: Malfunction of Thermostat Sensor in Remote Controller ............................................ 100 3.14 “E1” Outdoor Unit: P.C.B. Defect .......................................................... 101 3.15 “E3” Outdoor Unit: Actuation of High Pressure Switch ......................... 102 3.16 “E4” Outdoor Unit: Actuation of Low Pressure Sensor ......................... 104 3.17 “E5” Inverter Compressor Motor Lock................................................... 106 3.18 “E7” Malfunction of Outdoor Unit Fan Motor ......................................... 108 3.19 “E9” Outdoor Unit: Malfunction of Moving Part of Electronic Expansion Valve (Y1E) ....................................................... 109 3.20 “F3” Outdoor Unit: Abnormal Discharge Pipe Temperature ................. 111 3.21 “F6” Outdoor Unit: Refrigerant Overcharged ........................................ 112 3.22 “H9” Outdoor Unit: Malfunction of Thermistor (R1T) for Outdoor Air .... 113 3.23 “J3” Outdoor Unit: Malfunction of Discharge Pipe Thermistor (R2T).... 114 3.24 “J5” Outdoor Unit: Malfunction of Thermistor (R3T, R5T) for Suction Pipe 1, 2 .................................................................................. 115 3.25 “J6” Outdoor Unit: Malfunction of Thermistor (R4T) for Outdoor Unit Heat Exchanger .............................................................. 116 3.26 “JA” Outdoor Unit: Malfunction of High Pressure Sensor ..................... 117 3.27 “JC” Outdoor Unit: Malfunction of Low Pressure Sensor ...................... 119 3.28 “L1” Outdoor Unit: Malfunction of P.C.B. .............................................. 121 3.29 “L4” Outdoor Unit: Malfunction of Inverter Radiating Fin Temperature Rise ............................................. 122 3.30 “L5” Outdoor Unit: Inverter Compressor Abnormal............................... 123 3.31 “L8” Outdoor Unit: Inverter Current Abnormal ...................................... 124 3.32 “L9” Outdoor Unit: Inverter Start up Error ............................................. 126 3.33 “LC” Outdoor Unit: Malfunction of Transmission between Inverter and Control P.C.B. .................................................................. 127 3.34 “P4” Outdoor Unit: Malfunction of Inverter Radiating Fin Temperature Rise Sensor................................. 128 3.35 “U0” Outdoor Unit: Low Pressure Drop Due to Refrigerant Shortage or Electronic Expansion Valve Failure ..................................................... 129 3.36 “U2” Power Supply Insufficient or Instantaneous Failure ...................... 131 3.37 “U3” Check Operation not Executed ..................................................... 133 3.38 “U4” Malfunction of Transmission between Indoor Units and Outdoor Units ........................................................... 134 3.39 “U5” Malfunction of Transmission between Remote Controller and Indoor Unit ...................................................... 136 3.40 “U8” Malfunction of Transmission between Main and Sub Remote Controllers ....................................................... 137 3.41 “UE” Malfunction of Transmission between Centralized Remote Controller and Indoor Unit ................................... 138 3.42 “UF” System is not Set yet .................................................................... 140 3.43 “UH” Malfunction of System, Refrigerant System Address Undefined............................................... 141 iii Table of Contents","SiUS28-902_a 4. Troubleshooting by Indication on the Centralized Remote Controller......................................................143 4.1 “UE” Malfunction of Transmission between Centralized Remote Controller and Indoor Unit ................................... 143 4.2 “M1” P.C.B. Defect ................................................................................ 145 4.3 “M8” Malfunction of Transmission between Optional Controllers for Centralized Control ........................................ 146 4.4 “MA” Improper Combination of Optional Controllers for Centralized Control .............................................................................. 147 4.5 “MC” Address Duplication, Improper Setting ......................................... 149 5. Troubleshooting by Indication on the Unified ON/OFF Controller.......150 5.1 Operation Lamp Blinks......................................................................... 150 5.2 Display “Under Host Computer Integrate Control” Blinks (Repeats Single Blink) ......................................................................... 152 5.3 Display “Under Host Computer Integrate Control” Blinks (Repeats Double Blink) ........................................................................ 155 Part 8 Appendix ........................................................................ 159 1. Piping Diagrams..................................................................................160 1.1 Outdoor Unit......................................................................................... 160 1.2 Indoor Unit ........................................................................................... 161 2. Wiring Diagrams for Reference...........................................................162 2.1 Outdoor Unit......................................................................................... 162 2.2 Indoor Unit ........................................................................................... 163 3. Thermistor Resistance / Temperature Characteristics........................166 4. Pressure Sensor .................................................................................168 Part 9 Precautions for New Refrigerant (R-410A) ................... 169 1. Precautions for New Refrigerant (R-410A) .........................................170 1.1 Outline.................................................................................................. 170 1.2 Service Tools ....................................................................................... 172 Table of Contents iv","Safety Considerations 1. SAFETY CONSIDERATIONS Read these SAFETY CONSIDERATIONS carefully before performing any repair work. Comply with these safety symbols without fail. Meanings of DANGER, WARNING, CAUTION, and NOTE Symbols: DANGER .............. Indicates an imminently hazardous situation which, if not avoided, will result in death or serious injury. WARNING ............ Indicates a potentially hazardous situation which, if not avoided, could result in death or serious injury. CAUTION ............. Indicates a potentially hazardous situation which, if not avoided, may result in minor or moderate injury. It may also be used to alert against unsafe practices. NOTE .................. Indicates situations that may result in equipment or property-damage accidents only. 1.1 Safety Considerations for Repair DANGER • If refrigerant gas leaks during repair or service, ventilate the area immediately. Refrigerant gas may produce toxic gas if it comes into contact with flames. Refrigerant gas is heavier than air and replaces oxygen. In the event of an accident, a massive leak could lead to oxygen depletion, especially in basements, and an asphyxiation hazard could occur leading to serious injury or death. • Do not start or stop the air conditioner operation by plugging or unplugging the power cable plug if a plug is used. Plugging or unplugging the power cable plug to operate the equipment may cause an electrical shock or fire. • Use parts listed in the service parts list and appropriate tools to conduct repair work. The use of inappropriate parts or tools may cause an electrical shock or fire. • Disconnect power before disassembling the equipment for repairs. Working on the equipment that is connected to the power supply may cause an electric shock. If it is necessary to supply power to the equipment to conduct repairs or to inspect the circuits, do not touch any electrically charged sections of the equipment. • The step-up capacitor supplies high-voltage electricity to the electrical components of the outdoor unit. Discharge the capacitor completely before conducting repair work. A charged capacitor may cause an electrical shock. v SiUS28-902_a • If refrigerant gas is discharged during repair work, do not touch the discharged refrigerant gas. The refrigerant gas may cause frostbite. • Use only pipes, flare nuts, tools, and other materials designed specifically for R410A refrigerant systems. Never use tools or materials designed for R22 refrigerant systems on an R410A refrigerant system. Doing so can cause a serious accident or an equipment failure. • Check to see if the parts and wires are mounted and connected properly, and if the connections at the soldered or crimped terminals are secure. Improper installation and connections may cause excessive heat generation, fire, or electrical shock. WARNING • Prior to disconnecting the suction or discharge pipe from the compressor at the welded section, pump-down the refrigerant gas completely in a wellventilated place first. If there is refrigerant gas or oil remaining inside the compressor, the refrigerant gas or oil can discharge when the pipe is being disconnected and it may cause an injury. • Wear a safety helmet, gloves, and a safety belt when working at an elevated height of more than 6.5 ft (2 m). Insufficient safety measures may cause a fall resulting in injury. • Do not mix air or gas other than the specified refrigerant R410A to the refrigerant system. If air enters the refrigerant systems, it can cause an excessive high pressure resulting in equipment damage and injury. • When relocating the equipment, check if the new installation site has sufficient strength to withstand the weight of the equipment. If the installation site does not have sufficient strength and the equipment is not properly secured, the equipment may fall and cause injury. • Securely fasten the outside unit terminal cover (panel). If the terminal cover/panel is not fastened properly, dust or water may enter the outside unit causing fire or electric shock. • When relocating the system, keep the refrigerant circuit free from substances other than the specified refrigerant (R-410A) such as air. Any presence of air or other foreign substance in the refrigerant circuit can cause an abnormal pressure rise or rupture, resulting in injury. • If refrigerant gas leaks, locate the leaking point and repair it before charging refrigerant. After charging refrigerant, check for refrigerant leaks. If the leaking point cannot be located and the repair work must be stopped, perform a pump-down and close the service valve to prevent the refrigerant gas from leaking into the room. The refrigerant gas itself is harmless, but it may generate toxic gases if it comes into contact with flames. Safety Considerations","SiUS28-902_a CAUTION • Do not repair the electrical components with wet hands. Working on the equipment with wet hands may cause an electrical shock. • Do not clean the air conditioner by splashing water on it. Washing the unit with water may cause an electrical shock. • Ground the unit when repairing equipment in a humid or wet place to avoid electrical shocks. • Turn off the power when cleaning the equipment to prevent internal fans that rotate at high speed from starting suddenly as they can cause injury. • Let the refrigerant lines cool down before performing any repair work. Working on the unit when the refrigerant lines are hot may cause burns. • All welding and cutting operations must be done in a well-ventilated place to prevent the accumulation of toxic fumes or possibly oxygen deficiency to occur. • Check the grounding and repair it if the equipment is not properly grounded. Improper grounding may cause an electrical shock. • Measure the insulation resistance after the repair. The resistance must be 1M or higher. Faulty insulation may cause an electrical shock. NOTE • Check the drainage of the indoor unit after finishing repair work. Faulty drainage may cause water to enter the room resulting in wet floors and furniture. • Do not tilt the unit when removing it. The water inside the unit may spill resulting in wet floors and furniture. • Dismantling of the unit, disposal of the refrigerant, oil, and additional parts, should be done in accordance with the relevant local, state, and national regulations. 1.2 Safety Considerations for Users DANGER • Never attempt to modify the equipment. Doing so can cause electrical shock, excessive heat generation, or fire. • If the power cable and lead wires have scratches or have become deteriorated, have them replaced. Damaged cable and wires may cause an electrical shock or fire. • Do not use a joined power cable or an extension cord, or share the same power outlet with other Safety Considerations electrical appliances as it may cause an electrical shock or fire. • Use an exclusive power circuit for the equipment. Insufficient circuit amperage capacity may cause an electrical shock or fire. WARNING • Do not damage or modify the power cable. Damaged or modified power cables may cause an electrical shock or fire. Placing heavy items on the power cable or pulling the power cable may damage the cable. • Check the unit foundation for damage on a continual basis, especially if it has been in use for a long time. If left in a damaged condition, the unit may fall and cause injury. If the installation platform or frame has corroded, have it replaced. A corroded platform or frame may cause the unit to fall resulting in injury. • If the unit has a power cable plug and it is dirty, clean the plug before securely inserting it into a power outlet. If the plug has a loose connection, tighten it or it may cause electrical shock or fire. CAUTION • After replacing the battery in the remote controller, dispose of the old battery to prevent children from swallowing it. If a child swallows the battery, see a doctor immediately. • Never remove the fan guard of the unit. A fan rotating at high speed without the fan guard is very dangerous. • Before cleaning the unit, stop the operation of the unit by turning the power off or by pulling the power cable plug out from its receptacle. Otherwise an electrical shock or injury may result. • Do not wipe the controller operation panel with benzene, thinner, chemical dust cloth, etc. The panel may get discolored or the coating can peel off. If it is extremely dirty, soak a cloth in a water-diluted neutral detergent, squeeze it well, and wipe the panel clean. Then wipe it with another dry cloth. Safety Considerations vi","SiUS28-902_a Part 1 General Information 1. Model Names and Power Supply............................................................2 2. External Appearance ..............................................................................3 2.1 Indoor Units.............................................................................................. 3 2.2 Outdoor Units ........................................................................................... 3 1 General Information","SiUS28-902_a 1. Model Names and Power Supply Indoor Unit Ceiling Mounted Cassette Type (Multi Flow) Ceiling Suspended Type Wall Mounted Type FCQ18PVJU FCQ24PVJU FCQ30PVJU FHQ18PVJU FHQ24PVJU FHQ30PVJU FAQ18PVJU FAQ24PVJU Outdoor Unit RZQ18PVJU RZQ24PVJU RZQ30PVJU RZQ18PVJU RZQ24PVJU RZQ30PVJU RZQ18PVJU RZQ24PVJU Model Names and Power Supply Power Supply VJ : 1φ, 208~230V, 60Hz General Information 2","External Appearance 2. External Appearance 2.1 Indoor Units Ceiling mounted cassette type (Multi flow) FCQ18PVJU FCQ24PVJU FCQ30PVJU Ceiling suspended type FHQ18PVJU FHQ24PVJU FHQ30PVJU Wall mounted type FAQ18PVJU FAQ24PVJU 2.2 Outdoor Units RZQ18PVJU RZQ24PVJU RZQ30PVJU SiUS28-902_a 3 General Information","SiUS28-902_a Part 2 Specifications 1. Specifications..........................................................................................5 1.1 FCQ ......................................................................................................... 5 1.2 FHQ ......................................................................................................... 6 1.3 FAQ.......................................................................................................... 7 Specifications 4","Specifications SiUS28-902_a 1. Specifications 1.1 FCQ Ceiling Mounted Cassette Type (Multi flow) Model Indoor unit Outdoor unit FCQ18PVJU RZQ18PVJU FCQ24PVJU RZQ24PVJU Power supply Cooling capacity ¹ Heating capacity ² Btu/h Btu/h 1 phase 60Hz 208-230V 18,000 20,000 1 phase 60Hz 208-230V 24,000 27,000 Indoor unit FCQ18PVJU FCQ24PVJU Dimensions H×W×D Type Coil Rows×Stages×FPI Face area Model Type Fan Motor output Airflow rate (H/L) Air filter Mass (Weight) Liquid Piping Gas connections Drain Remote controller (option) Model Decoration panels (option) Color Dimension s Air filter Weight Wired Wireless H×W×D in (mm) ft² W cfm lb (kg) in (mm) in (mm) in (mm) in (mm) lb (kg) 11–3/8 × 33–1/8 × 33–1/8’ (290 x 840 x 840) Cross fin coil 2 × 12 × 17 5.35 QTS45A17M Turbo fan 90 (Cooling) 790/670 (Heating) 870/670 — 73 (33) φ3/8 (9.5) (Flare connection) φ5/8 (15.8) (Flare connection) VP25 (External dia. 1–1/4” (32), Internal dia. 1” (25.4) BRC1D71 BRC7C812 BYC125K–W19 White (10Y9/0.5) 1–5/8 × 37–3/8 × 37–3/8 (41 x 950 x 950) Resin net (with mold resistant) 11 lbs (5) 11–3/8 × 33–1/8 × 33–1/8’ (290 x 840 x 840) Cross fin coil 2 × 12 × 17 5.35 QTS45A17M Turbo fan 90 (Cooling) 790/670 (Heating) 870/670 — 73 lbs (33) φ3/8 (9.5) (Flare connection) φ5/8 (15.8) (Flare connection) VP25 (External dia. 1–1/4” (32), Internal dia. 1” (25.4) BRC1D71 BRC7C812 BYC125K–W19 White (10Y9/0.5) 1–5/8 × 37–3/8 × 37–3/8 (41 x 950 x 950) Resin net (with mold resistant) 11 lbs (5) Outdoor unit RZQ18PVJU RZQ24PVJU Color Dimensions H×W×D Type Coil Rows×Stages×FPI Face area Model Comp. Type Motor output Model Type Fan Motor output Airflow rate Mass (Weight) Piping connections Liquid Gas Drain Safety devices Capacity step Refrigerant control Standard length Ref. piping Max. length Max. height difference Refrigerant Model Charge (factory charge) Ref. oil Model Charge Drawing Number in (mm) ft² kW W cfm lb (kg) in (mm) in (mm) in (mm) % ft (m) ft (m) ft (m) Lbs (kg) L Ivory 30–5/16 × 35–7/16 × 12–5/8” 770 x 900 x 320) Cross fin coil 2 × 34 × 18 7.1 2YC63HXD#ED Hermetically sealed swing type 1.7 P47N11F Propeller fan 70 1,835 150 lbs (68 kg) φ3/8” (9.5 mm) (Flare connection) φ5/8” (15.8 mm) (Flare connection) φ1” (25.4 mm) (Hole) High pressure switch. Outdoor fan driver overload protector. Thermal protector for indoor fan motor. Inverter overload protector. Fusible plugs. Fuse. 100-0 Electronic expansion valve 25’ (7.5) 164’ (50) 98’ (30) R410A 5.1 (2.3) Refer to the name plate of compressor. 0.75 C : 4D063924D Ivory 30–5/16 × 35–7/16 × 12–5/8” 770 x 900 x 320) Cross fin coil 2 × 34 × 18 7.1 2YC63HXD#ED Hermetically sealed swing type 1.7 P47N11F Propeller fan 70 1,835 150 lbs (68 kg) φ3/8” (9.5) (Flare connection) φ5/8” (15.8) (Flare connection) φ1” (25.4) (Hole) High pressure switch. Outdoor fan driver overload protector. Thermal protector for indoor fan motor. Inverter overload protector. Fusible plugs. Fuse. 100-0 Electronic expansion valve 25’ (7.5) 164’ (50) 98’ (30) R410A 5.1 (2.3) Refer to the name plate of compressor. 0.75 C : 4D063924D Notes: 1. The above data are based on the following conditions. Cooling ∗1 Heating ∗2 Equivalent Piping Length Hz, Volts Indoor : 80°FDB, 67°FWB Outdoor : 95°FDB Indoor : 70°FDB Outdoor : 47°FDB, 43°FWB 25 ft (7.5 m) (Level Difference : 0) 60Hz, 230V 2. Capacities are net, including a deduction for cooling (an addition for heating) for indoor fan motor heat. FCQ30PVJU RZQ30PVJU 1 phase 60Hz 208-230V 30,000 34,000 FCQ30PVJU 11–3/8 × 33–1/8 × 33–1/8’ (290 x 840 x 840) Cross fin coil 2 × 12 × 17 5.35 QTS45A17M Turbo fan 90 900/790 — 73lbs (33) φ3/8 (9.5) (Flare connection) φ5/8 (15.8) (Flare connection) VP25 (External dia. 1–1/4” (32), Internal dia. 1” (25.4) BRC1D71 BRC7C812 BYC125K–W19 White (10Y9/0.5) 1–5/8 × 37–3/8 × 37–3/8 (41 x 950 x 950) Resin net (with mold resistant) 11 lbs (5) RZQ30PVJU Ivory 30–5/16 × 35–7/16 × 12–5/8” 770 x 900 x 320) Cross fin coil 2 × 34 × 18 7.1 2YC63HXD#ED Hermetically sealed swing type 1.7 P47N11F Propeller fan 70 1,835 150 lbs (68) φ3/8” (9.5) (Flare connection) φ5/8” (15.8) (Flare connection) φ1” (25.4) (Hole) High pressure switch. Outdoor fan driver overload protector. Thermal protector for indoor fan motor. Inverter overload protector. Fusible plugs. Fuse. 100-0 Electronic expansion valve 25’ (7.5) 164’ (50) 98’ (30) R410A 5.1 (2.3) Refer to the name plate of compressor. 0.75 C : 4D063924D 5 Specifications","SiUS28-902_a Specifications 1.2 FHQ Ceiling Suspended Type Model Indoor unit Outdoor unit Power supply Cooling capacity ¹ Heating capacity ² Indoor unit Color Dimensions H×W×D Type Coil Rows×Stages×FPI Face area Model Type Fan Motor output Airflow rate (H/L) Air filter Mass (Weight) Liquid Piping connections Gas Drain Remote controller (option) Outdoor unit Color Wired Wireless Dimensions H×W×D Type Coil Rows×Stages×FPI Face area Model Comp. Type Motor output Model Type Fan Motor output Airflow rate Mass (Weight) Piping connections Liquid Gas Drain Safety devices Capacity step Refrigerant control Standard length Ref. piping Max. length Max. height difference Refrigerant Model Charge (factory charge) Ref. oil Model Charge Drawing Number Btu/h Btu/h in (mm) ft² W cfm Lbs (kg) in (mm) in (mm) in (mm) in (mm) ft² kW W cfm Lbs (kg) in (mm) in (mm) in (mm) % ft (m) ft (m) ft (m) Lbs (kg) L FHQ18PVJU FHQ24PVJU RZQ18PVJU 1 phase 60Hz 208-230V 18,000 20,000 FHQ18PVJU White (10Y9/0.5) 7–11/16 × 62–5/8 × 26–3/4 (195 x 1590 x 680) Cross fin coil 2 × 12 × 15 + 2 × 10 × 15 3.66 + 2.95 — Sirocco fan 130 790/670 Resin net (With mold resistant) 90 (41) φ3/8 (9.5) (Flare Connection) φ5/8 (15.8) (Flare connection) VP20 (External dia. 1 (25.4), Internal dia. 3/4 (19.1) BRC1D71 BRC7E83 RZQ18PVJU Ivory 30–5/16 × 35–7/16 × 12–5/8 (770 x 900 x 320) Cross fin coil 2 × 34 × 18 7.1 2YC63HXD#ED Hermetically sealed swing type 1.7 P47N11F Propeller fan 70 1,835 150 (68) φ3/8 (9.5) (Flare connection) φ5/8 (15.8) (Flare connection) φ1 (25.4) (Hole) RZQ24PVJU 1 phase 60Hz 208-230V 24,000 27,000 FHQ24PVJU White (10Y9/0.5) 7–11/16 × 62–5/8 × 26–3/4 (195 x 1590 x 680) Cross fin coil 2 × 12 × 15 + 2 × 10 × 15 3.66 + 2.95 — Sirocco fan 130 790/670 Resin net (With mold resistant) 90 (41) φ3/8 (9.5) (Flare connection) φ5/8 (15.8) (Flare connection) VP20 (External dia. 1” (25.4 mm), Internal dia. 3/4” (19.1 mm) BRC1D71 BRC7E83 RZQ24PVJU Ivory 30–5/16 × 35–7/16 × 12–5/8 (770 x 900 x 320) Cross fin coil 2 × 34 × 18 7.1 2YC63HXD#ED Hermetically sealed swing type 1.7 P47N11F Propeller fan 70 1,835 150 (68) φ3/8 (9.5) (Flare connection) φ5/8 (15.8) (Flare connection) φ1 (25.4) (Hole) High pressure switch. Outdoor fan driver overload protector. Thermal protector for indoor fan motor. Inverter overload protector. Fusible plugs. Fuse. High pressure switch. Outdoor fan driver overload protector. Thermal protector for indoor fan motor. Inverter overload protector. Fusible plugs. Fuse. 100-0 Electronic expansion valve 25 (7.5) 164’ (50) 98’ (30) R410A 5.1 (2.3) Refer to the name plate of compressor. 0.75 C : 4D063925C 100-0 Electronic expansion valve 25 (7.5) 164’ (50) 98’ (30) R410A 5.1 (2.3) Refer to the name plate of compressor. 0.75 C : 4D063925C FHQ30PVJU RZQ30PVJU 1 phase 60Hz 208-230V 30,000 34,000 FHQ30PVJU White (10Y9/0.5) 7–11/16 × 62–5/8 × 26–3/4 (195 x 1590 x 680) Cross fin coil 2 × 12 × 15 + 2 × 10 × 15 3.66 + 2.95 — Sirocco fan 130 790/670 Resin net (With mold resistant) 90 (41) φ3/8 (9.5) (Flare connection) φ5/8 (15.8) (Flare connection) VP20 (External dia. 1” (25.4), Internal dia. 3/4” (19.1) BRC1D71 BRC7E83 RZQ30PVJU Ivory 30–5/16 × 35–7/16 × 12–5/8 (770 x 900 x 320) Cross fin coil 2 × 34 × 18 7.1 2YC63HXD#ED Hermetically sealed swing type 1.7 P47N11F Propeller fan 70 1,835 150 (68) φ3/8 (9.5) (Flare connection) φ5/8 (15.8) (Flare connection) φ1 (25.4) (Hole) High pressure switch. Outdoor fan driver overload protector. Thermal protector for indoor fan motor. Inverter overload protector. Fusible plugs. Fuse. 100-0 Electronic expansion valve 25 (7.5) 164’ (50) 98’ (30) R410A 5.1 (2.3) Refer to the name plate of compressor. 0.75 C : 4D063925C Notes: 1. The above data are based on the following conditions. Cooling ∗1 Heating ∗2 Equivalent Piping Length Hz, Volts Indoor : 80°FDB, 67°FWB Outdoor : 95°FDB Indoor : 70°FDB Outdoor : 47°FDB, 43°FWB 25 ft (7.5 m) (Level Difference : 0) 60Hz, 230V 2. Capacities are net, including a deduction for cooling (an addition for heating) for indoor fan motor heat. Specifications 6","Specifications 1.3 FAQ Wall Mounted Type Model Indoor unit Outdoor unit Power supply Cooling capacity ¹ Heating capacity ² Indoor unit Color Dimensions H×W×D Type Coil Rows×Stages×FPI Face area Model Fan Type Motor output Airflow rate (H/L) Air filter Mass (Weight) Liquid Piping connections Gas Drain Remote controller (option) Outdoor unit Color Wired Wireless Dimensions H×W×D Type Coil Rows×Stages×FPI Face area Model Comp. Type Motor output Model Fan Type Motor output Airflow rate Mass (Weight) Piping connections Liquid Gas Drain Btu/h Btu/h in (mm) ft² W cfm lb (kg) in (mm) in (mm) in (mm) in (mm) ft² kW W cfm lb (kg) in (mm) in (mm) in (mm) Safety devices Capacity step Refrigerant control Standard length Ref. piping Max. length Max. height difference Refrigerant Model Charge (factory charge) Ref. oil Model Charge Drawing Number % ft (m) ft (m) ft (m) Lbs (kg) L FAQ18PVJU RZQ18PVJU 1 phase 60Hz 208-230V 18,000 20,000 FAQ18PVJU White (3.0Y8.5/0.5) 11–3/8 × 41–3/8 × 9 (290 x 1050 x 230) Cross fin coil 2 × 14 × 18 2.29 QCL9686M Crossflow fan 43 500/400 Resin net (Washable) 31 (14) φ3/8 (9.5) (Flare connection) φ5/8 (15.8) (Flare connection) VP13 External dia. 11/16 (17.5) Internal dia. 1/2 (12.7) BRC1D71 BRC7E818 RZQ18PVJU Ivory 30–5/16 × 35–7/16 × 12–5/8 (770 x 900 x 320) Cross fin coil 2 × 34 × 18 7.1 2YC63HXD#ED Hermetically sealed swing type 1.7 P47N11F Propeller fan 70 1,835 150 lbs (67) φ3/8 (9.5) (Flare connection) φ5/8 (15.8) (Flare connection) φ1 (25.4) (Hole) High pressure switch. Outdoor fan driver overload protector. Thermal protector for indoor fan motor. Inverter overload protector. Fusible plugs. Fuse. 100-0 Electronic expansion valve 25’ (7.5) 164’ (50) 98’ (30) R410A 5.1 (2.3) Refer to the name plate of compressor. 0.75 C : 4D062151D Notes: 1. The above data are based on the following conditions. Cooling ∗1 Heating ∗2 Equivalent Piping Length Hz, Volts Indoor : 80°FDB, 67°FWB Outdoor : 95°FDB Indoor : 70°FDB Outdoor : 47°FDB, 43°FWB 25 ft (7.5 m) (Level Difference : 0) 60Hz, 230V 2. Capacities are net, including a deduction for cooling (an addition for heating) for indoor fan motor heat. SiUS28-902_a FAQ24PVJU RZQ24PVJU 1 phase 60Hz 208-230V 24,000 26,000 FAQ24PVJU White (3.0Y8.5/0.5) 11–3/8 × 41–3/8 × 9 (290 x 1050 x 230) Cross fin coil 2 × 14 × 18 2.29 QCL9686M Crossflow fan 43 635/470 Resin net (Washable) 31(14) φ3/8” (9.5) (Flare connection) φ5/8” (15.8) (Flare connection) VP13 External dia. 11/16”(17.5) Internal dia. 1/2 (12.7) BRC1D71 BRC7E818 RZQ24PVJU Ivory 30–5/16 × 35–7/16 × 12–5/8 (770 x 900 x 320) Cross fin coil 2 × 34 × 18 7.1 2YC63HXD#ED Hermetically sealed swing type 1.7 P47N11F Propeller fan 70 1,835 150 lbs (67) φ3/8 (9.5) (Flare connection) φ5/8 (15.8) (Flare connection) φ1 (25.4) (Hole) High pressure switch. Outdoor fan driver overload protector. Thermal protector for indoor fan motor. Inverter overload protector. Fusible plugs. Fuse. 100-0 Electronic expansion valve 25’ (7.5) 164’ (50) 98’ (30) R410A 5.1 (2.3) Refer to the name plate of compressor. 0.75 C : 4D062151D 7 Specifications","SiUS28-902_a Part 3 List of Electrical and Functional Parts 1. List of Electrical and Functional Parts .....................................................9 1.1 Outdoor Units ........................................................................................... 9 1.2 Indoor Units............................................................................................ 10 List of Electrical and Functional Parts 8","List of Electrical and Functional Parts SiUS28-902_a 1. List of Electrical and Functional Parts 1.1 Outdoor Units Item Name Compressor Fan motor Functional parts Pressurerelated parts Thermistor Inverter Type Output Motor Overcurrent relay Electronic expansion Cooling valve Heating Four-way valve Solenoid valve (Hot gas) Solenoid valve (Injection) Pressure switch (INV.) Fusible plug Pressure sensor (HP) Pressure sensor (LP) For outdoor air For discharge Main P.C.B. For suction 1 For heat exchanger For suction 2 Symbol M1C M1F — Y1E Y1S Y2S Y3S S1PH — S1NPH S1NPL R1T R2T R3T R4T R5T Model RZQ18 PVJU RZQ24 PVJU RZQ30 PVJU 2YC63HXD#ED 1.7kW 0.07kW 3.2A 1400pls PI control STF-01AQ555A1 TEV-MOAQ1684Y1 TEV-MOAQ1685Y1 ACB-4UB10 ON: 580+0/-22 psi OFF: 435±22 psi DFP-3L 158~167°F NSK-BD042D~212 0~602 psi NSK-BD017D-211 -7~247 psi ST9303-4 ST9701-4 ST8602A-5 ST8604A-7 ST8604A-7 Remark (P.C.B. terminal) — — — A1P X21A A1P X25A A1P X26A A1P X27A A1P X32A — A1P X504A A1P X503A A1P X11A A1P X12A 1-2Pin A1P X12A 3-4Pin A1P X12A 5-6Pin A1P X12A 7-8Pin 9 List of Electrical and Functional Parts","SiUS28-902_a 1.2 Indoor Units Parts Name Symbol Remote Controller Wired Remote Controller Wireless Remote Controller Fan Motor M1F Motors Capacitor, fan motor Drain Pump Swing Motor Thermistor (Suction Air) C1 M1P M1S R1T Thermistors Thermistor (for Heat Exchanger High Temp.) R3T Exchanger) Thermistor (Heat R2T Float Switch S1L Others Fuse F1U Transformer T1R Parts Name Symbol Remote Controller Motors Wired Remote Controller Wireless Controller Fan Motor Capacitor for Fan Motor Swing Motor M1F C1R M1S Thermistor (Suction Air) R1T Thermistors Thermistor (for Heat Exchanger High Temp.) R3T Thermistor (Heat Exchanger) R2T Fuse F1U Others Transformer T1R Parts Name Symbol Remote Controller Motors Wired Remote Controller Wireless Controller Fan Motor Swing Motor M1F M1S Thermistor (Suction Air) R1T Thermistors Thermistor (for Heat Exchanger High Temp.) R3T Exchanger) Thermistor (Heat R2T Float Switch S1L Others Fuse F1U List of Electrical and Functional Parts List of Electrical and Functional Parts FCQ 18PVJU Model FCQ 24PVJU BRC1D71 FCQ 30PVJU BRC7C812 1φ90W 6P Thermal Protector 266°F : OFF 176°F : ON 5.0μF 450VAC PLD-12230DM Thermal Fuse 293°F MP35HCA [3P007482-1] ST8601A-1 φ4 L250 20kΩ (77°F) ST8605-3 φ8 L630 20kΩ (77°F) ST8602A-3 φ6 L630 20kΩ (77°F) FS-0211 250V 5A φ5.2 TR25H25R0 FHQ 18PVJU Model FHQ 24PVJU FHQ 30PVJU BRC1D71 BRC7E83 1φ130W Thermal protector 266°F : OFF 176°F : ON 9.0μF-450V MT8-L[3P058751-1] AC200~240V ST8601A-1 φ4 L250 20kΩ (77°F) ST8605-6 φ8 L = 1250 20kΩ (77°F) ST8602A-6 φ6 L = 1250 20kΩ (77°F) 250V 5A TR25H25R0 FAQ 18PVJU Model FAQ 24PVJU BRC1D71 BRC7E818 1φ43W Thermal protector 266°F : OFF 176°F : ON MSFBC20C21 [3SB40550-1] AC200~240V ST8601-2 φ4 L400 20kΩ (77°F) ST8605-2 φ8 L400 20kΩ (77°F) ST8602-2 φ6 L400 20kΩ (77°F) 250V 3.15A OPTION Remark Option Remark Option Remark Option 10","SiUS28-902_a Part 4 Refrigerant Circuit 1. Refrigerant Circuit .................................................................................12 1.1 RZQ18·24·30PVJU ................................................................................ 12 2. Functional Parts Layout ........................................................................14 2.1 RZQ18·30PVJU ..................................................................................... 14 11 Refrigerant Circuit","SiUS28-902_a Refrigerant Circuit 1. Refrigerant Circuit 1.1 RZQ18·24·30PVJU No. in refrigerant system diagram A D E G J M N O P S T 1 2 3 4 5 Symbol M1C M1F Y1E Y1S Y2S Y3S S1NPH S1NPL S1PH — — R1T R2T R3T R4T R5T Name Inverter compressor (INV.) Inverter fan Electronic expansion valve (Main: EV1) Solenoid valve (Hot gas: SVP) Solenoid valve (Receiver gas discharging: SVG) Four-way valve High pressure sensor Low pressure sensor HP pressure switch (For INV. compressor) Fusible plug Pressure regulating valve 1 (Receiver to discharge pipe) Thermistor (Outdoor air: Ta) Thermistor (INV. discharge pipe: Tdi) Thermistor (Suction pipe: Ts1) Thermistor (Heat exchanger deicer: Tb) Thermistor (Suction pipe: Ts2) Major Function Inverter compressor is operated on frequencies between 52 Hz and 177 Hz by using the inverter. 17 steps Since the system is of air heat exchanging type, the fan is operated at 8-step rotation speed by using the inverter. While in heating operation, PI control is applied to keep the outlet superheated degree of air heat exchanger constant. Prevents the low pressure from transient falling. Collects refrigerant to receiver. Switches the operation mode between cooling and heating. Detects high pressure. Detects low pressure. Prevents the increase of high pressure when a malfunction occurs, this switch is activated at high pressure of 580 psi or more to stop the compressor operation. Prevents the increase of pressure when abnormal heating is caused by fire or other heat factors, the fusible part of the plug is molten at a temperature of 158 to 167°F to release the pressure into the atmosphere. This valve opens at a pressure of 290 to 390 psi for prevention of pressure increase, thus resulting in no damage of functional parts due to the increase of pressure in transportation or storage. Detects outdoor temperature, correct discharge pipe temperature, and other functions. Detects discharge pipe temperature, make the temperature protection control of compressor, and others. Detects suction pipe temperature, keep the suction superheated degree constant in heating operation, and other functions. Detects liquid pipe temperature of air heat exchanger, determine defrosting operation, and other functions. Calculates the internal temperature of the compressor. Refrigerant Circuit 12","Refrigerant Circuit ᕃ E T S J M - G ᕄ O S1NPL A S1NPH N S1PH P SiUS28-902_a D C : 3D062238B 13 Refrigerant Circuit","SiUS28-902_a 2. Functional Parts Layout 2.1 RZQ18·30PVJU Overview Functional Parts Layout Refrigerant Circuit 1P241839E 14","SiUS28-902_a Part 5 Function 1. Operation Mode ....................................................................................16 2. Basic Control.........................................................................................17 2.1 Normal Operation................................................................................... 17 2.2 Compressor PI Control .......................................................................... 18 2.3 Electronic Expansion Valve PI Control .................................................. 19 2.4 Cooling Operation Fan Control .............................................................. 20 3. Special Control......................................................................................21 3.1 Startup Control....................................................................................... 21 3.2 Oil Return Operation .............................................................................. 22 3.3 Defrosting Operation .............................................................................. 24 3.4 Pump-down Residual Operation ............................................................ 25 3.5 Restart Standby ..................................................................................... 26 3.6 Stopping Operation ................................................................................ 27 3.7 Pressure Equalization Prior to Startup ................................................... 28 4. Protection Control .................................................................................29 4.1 High Pressure Protection Control .......................................................... 29 4.2 Low Pressure Protection Control ........................................................... 30 4.3 Discharge Pipe Protection Control ......................................................... 31 4.4 Inverter Protection Control ..................................................................... 32 5. Other Control ........................................................................................33 5.1 Heating Operation Prohibition ................................................................ 33 6. Outline of Control (Indoor Unit) .............................................................34 6.1 Drain Pump Control ............................................................................... 34 6.2 Louver Control for Preventing Ceiling Dirt ............................................. 36 6.3 Operation Range of Remote Controller Temperature Sensor................ 37 6.4 Freeze Prevention.................................................................................. 39 6.5 View of Operations of Swing Flaps ........................................................ 40 15 Function","SiUS28-902_a 1. Operation Mode Operation in stop mode Indoor unit stop or thermostat OFF Indoor unit thermostat ON Malfunction/Standby Pressure equalization prior to startup Restart standby (Compressor stop) Startup control • Cooling startup control • Heating startup control Normal operation • Compressor PI control • Electronic expansion valve PI control • Protection control Cooling or heating operation Indoor unit stop or thermostat OFF Indoor unit thermostat ON Malfunction/Standby Indoor unit stop or thermostat OFF Pump-down residual operation Malfunction/ Standby Oil return IN conditions are met. Yes No Oil return operation Operation Mode Malfunction/ Standby Defrost IN Yes conditions are met. No Defrosting operation Function Operation Yes mode change No Note: In the event indoor unit stops or the thermostat turns OFF while in oil return operation or defrosting operation, pump-down residual operation is performed on completion of the oil return operation or defrosting operation. 16","Basic Control SiUS28-902_a 2. Basic Control 2.1 Normal Operation  Cooling Operation Actuator Operation Compressor Compressor PI control Outdoor unit fan Four-way valve Main electronic expansion valve (EV1) Subcooling electronic expansion valve (EV2) Cooling fan control OFF 1400 pls PI control Hot gas bypass valve (SVP) OFF Receiver gas discharging valve (SVG) OFF Remarks Used for high pressure protection control, low pressure protection control, discharge pipe temperature protection control, and compressor operating frequency upper limit control with inverter protection control. ⎯ ⎯ ⎯ ⎯ This valve turns on with low pressure protection control. —  Heating Operation Actuator Operation Remarks Compressor Compressor PI control Used for high pressure protection control, low pressure protection control, discharge pipe temperature protection control, and compressor operating frequency upper limit control with inverter protection control. Outdoor unit fan STEP8 Four-way valve Main electronic expansion valve (EV1) Subcooling electronic expansion valve (EV2) ON PI control 0 pls Hot gas bypass valve (SVP) OFF Receiver gas discharging valve (SVG) OFF The fan step changes to STEP1 with high pressure > 454 psi. ⎯ ⎯ ⎯ This valve turns on with low pressure protection control. — ∗ Heating operation is not functional at an outdoor air temperature of 86°FDB or more. 17 Function","SiUS28-902_a Basic Control 2.2 Compressor PI Control Compressor PI Control Carries out the compressor capacity PI control to maintain Te at constant during cooling operation and Tc at constant during heating operation to ensure stable unit performance. [Cooling operation] Controls compressor capacity to adjust Te to achieve target value (TeS). Te setting (Set in Set-up mode 2) L M (Normal) H (factory setting) 37.5 43 48 Te : Low pressure equivalent saturation temperature (°F) TeS : Target Te value (Varies depending on Te setting, operating frequency, etc.) [Heating operation] Controls compressor capacity to adjust Tc to achieve target value (TcS). Tc setting L M (Normal) H (factory setting) 109.5 115 120 Tc : High pressure equivalent saturation temperature (°F) TcS : Target Tc value (Varies depending on Tc setting, operating frequency, etc.) RZQ18 · 24 · 30P STEP 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 INV. 52Hz 57Hz 62Hz 68Hz 74Hz 81Hz 88Hz 96Hz 104Hz 110Hz 116Hz 124Hz 133Hz 143Hz 158Hz 165Hz 177Hz ∗ Compressors may operate in a pattern other than those listed in above tables subject to the operating conditions. Function 18","Basic Control SiUS28-902_a 2.3 Electronic Expansion Valve PI Control Main Electronic Expansion Valve EV1 Control Carries out the electronic expansion valve (Y1E) PI control to maintain the evaporator outlet superheated degree (SH) at constant during heating operation to make maximum use of the outdoor unit heat exchanger (evaporator). SH = Ts - Te SH : Evaporator outlet superheated degree (°F) Ts : Suction pipe temperature detected by thermistor R2T (°F) Te : Low pressure equivalent saturation temperature (°F) The optimum initial value of the evaporator outlet superheated degree is 5°C (9°F), but varies depending on the discharge pipe superheated degree of inverter compressor. Subcooling Electronic Expansion Valve EV2 Control Makes PI control of the electronic expansion valve (Y2E) to keep the superheated degree (SH) of the outlet gas pipe on the evaporator side for the full use of the subcooling heat exchanger. SH = Tsh -Te SH : Outlet superheated degree of evaporator (°F) Tsh : Suction pipe temperature detected with the thermistor R5T (°F) Te : Low pressure equivalent saturation temperature (°F) 19 Function","SiUS28-902_a Basic Control 2.4 Cooling Operation Fan Control In cooling operation with low outdoor air temperature, this control is used to provide the adequate amount of circulation air with liquid pressure secured by high pressure control using outdoor unit fan. Pc>450 psi STEP 8 Pc: HP pressure sensor detection value Pc<261 psi Pc>348 psi STEP 7 Pc<261 psi Pc>348 psi STEP 6 Pc<261 psi Pc>348 psi STEP 5 Pc<261 psi Pc>348 psi STEP 4 Pc<261 psi Pc>348 psi STEP 3 Pc<261 psi Pc>334 psi STEP 2 Pc<261 psi Pc>305 psi STEP 1 Pc<261 psi Pc>276 psi STEP 0 Fan Steps Cooling STEP 0 STEP 1 STEP 2 STEP 3 STEP 4 STEP 5 STEP 6 STEP 7 STEP 8 M1F 0 rpm 250 rpm 400 rpm 285 rpm 360 rpm 445 rpm 580 rpm 715 rpm 850 rpm M2F 0 rpm 0 rpm 0 rpm 250 rpm 325 rpm 410 rpm 545 rpm 680 rpm 815 rpm Reference Heating M1F M2F STEP 1 250 rpm 0 rpm STEP 8 850 rpm 815 rpm There are 2 steps in heating operation. Function 20","Special Control SiUS28-902_a 3. Special Control 3.1 Startup Control On activation, the following control is performed to lighten the load of the compressor with liquid refrigerant located at the compressor at startup. Also, the position of the four-way valve is defined. 3.1.1 Startup Control in Cooling Operation Actuator Operation Remarks Compressor Differential pressure control Compressor operating frequency increases by 2 step / 20 sec. until Pc - Pe>58 psi. Outdoor unit fan High pressure control Initial fan speed is set to STEP 0. 1-step increase with Pc>305 psi 1-step decrease with Pc<261 psi Four-way valve OFF ⎯ Main electronic expansion valve (EV1) 1400 pls ⎯ (EV2) Subcooling electronic expansion valve 0 pls ⎯ Hot gas bypass valve (SVP) ON ⎯ Receiver gas discharging valve (SVG) OFF ⎯ Ending conditions • 230 sec. or • Pc - Pe>58 psi &(• 45 sec. 3.1.2 Startup Control in Heating Operation Actuator Operation Compressor Differential pressure control Outdoor unit fan Four-way valve Main electronic expansion valve (EV1) Subcooling electronic expansion valve (EV2) Hot gas bypass valve (SVP) Receiver gas discharging valve (SVG) Ending conditions STEP 8 ON 180 pls 0 pls ON OFF • 145 sec. or • Pc - Pe>58 psi &(• 15 sec. Remarks Compressor operating frequency increases by 2 step / 20 sec. until Pc - Pe>58 psi ⎯ ⎯ ⎯ ⎯ ⎯ ⎯ 21 Function","SiUS28-902_a Special Control 3.2 Oil Return Operation Oil discharged by the compressor to the field piping is collected by the oil return operation. 3.2.1 Oil Return Operation in Cooling Operation [Conditions to start] The cooling oil-returning operation is started under the following conditions:  Integrated amount of displaced oil  Timer After the power is turned on, integrated operatingtime is 2 hours and subsequently every 8 hours.) In addition, the integrated amount of displaced oil is derived from Tc, Te, and the compressor load. Outdoor unit actuator Compressor Outdoor unit fan Four-way valve Main electronic expansion valve (EV1) Subcooling electronic expansion valve (EV2) Hot gas bypass valve (SVP) Receiver gas discharging valve (SVG) Oil return preparation operation Upper limit control Fan control OFF 1400 pls SH control OFF OFF Oil return operation 124 Hz Fan control OFF 1400 pls 0 pls ON OFF Postoil-return operation 124 Hz Fan control OFF 1400 pls 0 pls ON OFF Ending conditions 20 sec. • 6 min. or • Ts - Te<5 3 min. Indoor unit actuator Thermostat ON unit Fan Stopping unit Thermostat OFF unit Thermostat ON unit Electronic expansion valve Stopping unit Thermostat OFF unit Cooling oil return operation Set Air Volume OFF OFF Normal opening 200 pls 200 pls Function 22","Special Control SiUS28-902_a 3.2.2 Oil Return Operation in Heating Operation [Conditions to start] The heating oil-returning operation is started under the following conditions:  Integrated amount of displaced oil  Timer (After the power is turned on, integrated operating-time is 2 hours and subsequently every 8 hours.) In addition, the integrated amount of displaced oil is derived from Tc, Te, and the compressor load. Outdoor Unit Actuator Oil return preparation operation Oil return operation Post-oil-return operation Compressor Upper limit control 124 Hz 2-step increase from 52 Hz to (Pc - Pe>58 psi) time Outdoor unit fan STEP 8 OFF STEP 8 Four-way valve ON OFF ON Main electronic expansion valve (EV1) SH control 1400 pls 200~400 pls Subcooling electronic expansion valve (EV2) 0 pls 0 pls 0 pls Hot gas bypass valve (SVP) OFF ON ON (SVG) Receiver gas discharging valve ON ON OFF Ending conditions 130 sec. • 6 min. or • Ts - Te<5 • 160 sec. or • Pc - Pe>58 psi * From the preparation of the oil-returning operation to the oil-returning operation, and from the oil-returning operation to the operation after oil-returning, the compressor stops for 1 minute to reduce noise when changing the position of the four-way valve. Indoor unit actuator Thermostat ON unit Fan Stopping unit Thermostat OFF unit Thermostat ON unit Electronic expansion valve Stopping unit Thermostat OFF unit Heating oil return operation OFF OFF OFF 500 pls 500 pls 500 pls 23 Function","SiUS28-902_a Special Control 3.3 Defrosting Operation The defrost operation is performed to solve frost on the outdoor unit heat exchanger when heating, and the heating capacity is recovered. [Conditions to start] The defrost operation is started under the following conditions:  Outdoor heat exchanger heat transfer co-efficiency  Temperature of heat-exchange (Tb)  Timer (2 hours at the minimum) In addition, outdoor heat-exchange co-efficiency is derived from Tc, Te, and the compressor load. Outdoor unit actuator Defrost preparation operation Defrost operation Post Defrost operation Compressor 52 Hz 177 Hz 2-step increase from 52 Hz to (Pc - Pe>58 psi) every 20 sec. Outdoor unit fan STEP 8 OFF STEP 8 Four-way valve ON OFF ON Main electronic expansion valve (EV1) SH control 1400 pls 200~400 pls Subcooling electronic expansion valve (EV2) 0 pls 0 pls 0 pls Hot gas bypass valve (SVP) OFF ON ON (SVG) Receiver gas discharging valve ON ON OFF Ending conditions 130 sec. • 15 min. or • Tb >51.8°F • 160 sec. or • Pc - Pe>58 psi * From the preparing operation to the defrost operation, and from the defrost operation to the operation after defrost, the compressor stops for 1 minute to reduce noise on changing of the four-way valve. Indoor unit actuator Thermostat ON unit Fan Stopping unit Thermostat OFF unit Thermostat ON unit Electronic expansion valve Stopping unit Thermostat OFF unit During defrost OFF OFF OFF 500 pls 500 pls 500 pls Function 24","Special Control SiUS28-902_a 3.4 Pump-down Residual Operation 3.4.1 When activating the compressor, if the liquid refrigerant remains in the heat-exchanger, the liquid enters into the compressor and dilutes oil therein resulting in a decrease of lubricity. Therefore, the pump-down residual operation is performed to collect the refrigerant in the heatexchanger when the compressor is down. Pump-down Residual Operation in Cooling Operation Actuator Master unit operation Compressor 124 Hz Outdoor unit fan Fan control Four-way valve OFF Main electronic expansion valve (EV1) 2000 pls Subcooling electronic expansion valve (EV2) 0 pls Hot gas bypass valve (SVP) OFF Receiver gas discharging valve (SVG) ON → OFF Ending conditions • 30 sec. or • Pe<73 psi • Td>230°F 3.4.2 Pump-down Residual Operation in Heating Operation Actuator Master unit operation Compressor 124 Hz Outdoor unit fan STEP 8 Four-way valve ON Main electronic expansion valve (EV1) 0 pls Subcooling electronic expansion valve (EV2) 0 pls Hot gas bypass valve (SVP) OFF Receiver gas discharging valve (SVG) ON → OFF Ending conditions • 3 min. or • Pe<36 psi • Td>230°F 25 Function","SiUS28-902_a Special Control 3.5 Restart Standby Restart is not possible to prevent frequent power-on/off and to equalize pressure in the refrigerant system. Actuator Operation Remarks Compressor OFF ⎯ Outdoor unit fan Ta>86°F: STEP 4 ⎯ Ta≤86°F: OFF Four-way valve Keep former condition. ⎯ Main electronic expansion valve (EV1) 0 pls ⎯ Subcooling electronic expansion valve (EV2) 0 pls ⎯ Hot gas bypass valve (SVP) ON ⎯ Receiver gas discharging valve (SVG) OFF ⎯ Ending conditions 5 min. ⎯ Function 26","Special Control SiUS28-902_a 3.6 Stopping Operation When the system is down the actuator stops/clears all operations. 3.6.1 When System is in Stop Mode Actuator Compressor OFF Operation Outdoor unit fan OFF Four-way valve Main electronic expansion valve (EV1) Subcooling electronic expansion valve (EV2) Hot gas bypass valve (SVP) Receiver gas discharging valve (SVG) Ending conditions Keep former condition. 0 pls 0 pls OFF OFF Indoor unit thermostat is turned ON. 27 Function","SiUS28-902_a Special Control 3.7 Pressure Equalization Prior to Startup Before activating the compressor, the activation load is lightened by equalization across the compressor. In addition, inverters turn on electricity and capacitors are charged. Actuator Operation Remarks Compressor OFF ⎯ Outdoor unit fan Cooling:OFF Heating:Ta>78.8°F; STEP 8, ⎯ Ta≤78.8°F; OFF Four-way valve Keep former condition. ⎯ Main electronic expansion valve (EV1) 0 pls ⎯ Subcooling electronic expansion valve (EV2) 0 pls ⎯ Hot gas bypass valve (SVP) ON ⎯ Receiver gas discharging valve (SVG) OFF ⎯ Ending conditions • • 3 min. or • • Pc-Pe<29 psi ⎯ Function 28","Protection Control SiUS28-902_a 4. Protection Control 4.1 High Pressure Protection Control This high pressure protection control is used to prevent the activation of protection devices due to abnormal increase of high pressure and to protect compressors against the transient increase of high pressure. Pc>505 psi [In cooling operation] High pressure not limited Pc: HP pressure sensor detection value & • INV. upper limit frequency • Pc ≤ 483 psi or • During oil return operation • After oil return operation • Stopping operation • Heating operation High pressure limited INV. upper limit frequency : 1-step down from current compressor frequency Every 10 sec. Pc>512 psi Keeping the current step Pc<490 psi Every 60 sec. INV. upper limit frequency: 1-step up from current compressor frequency 490 psi≤Pc≤505 psi Every 5 min. INV. upper limit frequency: 1-step up from current compressor frequency Pc>526 psi 10 sec. 57Hz Pc>547 psi High pressure standby [In heating operation] High-pressure drop High pressure not limited Pc>469 psi High pressure limited 57Hz Pc<441 psi When occurring 3 times within 30 minutes, HPS is activated without high pressure standby, thus outputting the malfunction code \"E3\". Pc: HP pressure sensor detection value Pc>527 psi High pressure standby When HPS is activated, the malfunction code \"E3\" is output. 29 Function","SiUS28-902_a Protection Control 4.2 Low Pressure Protection Control This low pressure protection control is used to protect compressors against the transient decrease of low pressure. [In cooling operation] Low pressure not limited Pe<36 psi Pe>57 psi Pe: LP pressure sensor detection value Low pressure limited 57Hz Pe<10 psi Low pressure standby When occurring 3 times within 60 min., the malfunction code \"E4\" is output. [In heating operation] • Pe>36 psi & • INV. upper limit frequency Low pressure not limited Low pressure limited Pe<23 psi Upper limit: 145.5Hz Pe<19 psi Upper limit: 57Hz Pe: LP pressure sensor detection value & More than 145.5Hz Pe<23 psi Pe<19 psi Pe>28 psi Upper limit: 1-step up from current compressor frequency Pe>28 psi (every 20 sec.) SVP = OFF Pe>25 psi Pe<15 psi SVP = ON Pe<10 psi Low pressure standby When occurring 3 times within 60 min., the malfunction code \"E4\" is output. Function 30","Protection Control SiUS28-902_a 4.3 Discharge Pipe Protection Control This discharge pipe protection control is used to protect the compressor internal temperature against a malfunction or transient increase of discharge pipe temperature. [INV. compressor] HTdi :Value of INV. compressor discharge pipe temperature (Tdi) compensated with outdoor air temperature Tp : Value of compressor port temperature calculated by Tc and Te, and suction superheated degree. Discharge pipe protection control not limited & • HTdi>221˚F • Tp>266˚F • Not during defrost operation or (preparation ~ post operation) • Not during oil return operation in heating (preparation ~ post operation) • Not during oil return operation in cooling (without preparation and post operation) In discharge pipe protection control & • HTdi<203˚F • Tp<212˚F • INV upper limit Frequency. • Defrost operation or (preparation ~ post operation) • Oil return operation in heating (preparation ~ post operation) • Oil return operation in cooling (without preparation and post operation) INV. frequency 1-step down from current compressor frequency (lower limit: 57Hz) 30 sec. or • HTdi>230˚F • Tp>266˚F INV. upper limit frequency: 1-step up from current compressor frequency Cooling: 20 sec. Heating: 60 sec. & • HTdi<212˚F • Tp<239˚F Keep the current step Exclusion of the right conditions • HTdi>266˚F or • HTdi>239˚F for 90sec. or more • Tp>284˚F Fix INV. frequency 57Hz or HTdi>275˚F HTdi>248˚F for 10 min. or more. Discharge pipe temp. control standby When occurring 3 times within 100 min., the malfunction code \"F3\" is output. 31 Function","SiUS28-902_a Protection Control 4.4 Inverter Protection Control Inverter current protection control and inverter fin temperature control are performed to prevent tripping due to a malfunction, or transient inverter overcurrent, and fin temperature increase. [Inverter overcurrent protection control] Not limited Inverter current >XA & •Inverter current ≤ XA •INV. upper limit frequency Limited INV. upper limit frequency: 1-step down from current compressor frequency •10 sec. OR & •Matching of frequency •15 sec. Status quo Inverter current ≤ XA continues for 3 min. INV. upper limit frequency: 1-step up from current compressor frequency Inverter current >XA Without conditions X Tb≥77˚F 13.7 Tb<77˚F 12.7 Inverter current ≥ 24.9A Inverter current standby • When occurring 3 times within 60 min., the malfunction code \"L8\" is output. • When occurring 4 times within 60 min., the malfunction code \"L9\" is output. [Inverter fin temperature control] Not limited Tfin≥179.6˚F •Tfin<174.2˚F & •INV. upper limit frequency Limited INV. upper limit frequency: 1-step down from current compressor frequency OR & •10 sec. •Matching of frequency •15 sec. Status quo Tfin≤174.2˚F continues for 3 min. INV. upper limit frequency: 1-step up from current compressor frequency Tfin≥179.6˚F Without conditions Tfin≥180˚F Fin temp. standby • When occurring 3 times within 60 min., the malfunction code \"L4\" is output. Function 32","Other Control SiUS28-902_a 5. Other Control 5.1 Heating Operation Prohibition 5.2 Heating operation is prohibited above 82°FDB outdoor air temperature.Outline of Control (Indoor Unit) Drain Pump Control 1. The drain pump is controlled by the ON/OFF buttons (4 button (1) - (4) given in the figure below). 5.2.1 When the Float Switch is Tripped While the Cooling Thermostat is ON: ∗1. (Normal operation): The objective of residual operation is to completely drain any moisture adhering to the fin of the indoor unit heat exchanger when the thermostat goes off during cooling operation. ∗2. (Malfunction residual): The remote controller will display \"A3\" and the air conditioner will come to an abnormal stop in 5 minutes if the float switch is turned OFF while the cooling thermostat is ON. 5.2.2 When the Float Switch is Tripped While the Cooling Thermostat is OFF: *3. (Malfunction residual): The remote controller will display \"A3\" and the air conditioner will come to an abnormal stop if the float switch is turned OFF and not turned ON again within 5 minutes while the cooling thermostat is OFF. 33 Function","SiUS28-902_a Other Control 5.2.3 When the Float Switch is Tripped During Heating Operation: During heating operation, if the float switch is not reset even after the 5 minutes operation, 5 seconds stop, 5 minutes operation cycle ends, operation continues until the switch is reset. 5.2.4 When the Float Switch is Tripped and “AF” is Displayed on the Remote Controller: *4. (Malfunction residual): If the float switch is tripped five times in succession, a drain malfunction is determined to have occurred. “AF” is then displayed as operation continues. *5. (Malfunction residual): The remote controller will display \"A3\" and the air conditioner will come to an abnormal stop if the float switch is OFF for more than 5 minutes in the case of *4. Function 34","Other Control SiUS28-902_a 5.3 Louver Control for Preventing Ceiling Dirt We have added a control feature that allows you to select the range of air direction and adjust it to prevent the ceiling surrounding the air discharge outlet of ceiling mounted cassette type units from being soiled. Existing position P0 P1 P2 P3 P4 Draft prevention position P0 Standard Setting position P0 Ceiling soiling prevention position (Not for Multi flow type) P0 Draft prevention position Standard position Dirt prevention position P1 P2 P3 P4 P0 P1 P4 P4' P1 P0' P1' P2' P3' P2 P3 P4 Range of direction adjustment Prohibited P0' P1' P2' P3' P4' Range of direction adjustment Prohibited P0'' P1'' P2'' P3'' P4'' The factory set position is the standard position. P2 P4 P0'' P1'' P2'' P4'' P3'' Same as existing position Separated into 5 positions (P1 - 4) Separated into 5 positions (P2 - 4) 35 Function","SiUS28-902_a Other Control 5.4 Operation Range of Remote Controller Temperature Sensor Room temperature is controlled by the remote controller temperature sensor and return-air temperature sensor (unit-mounted temperature sensor) on the indoor unit. When the remote controller temperature sensor is set to Not Used in a field setting, the unit can be controlled only by unit mounted temperature sensor (or remote sensor). Note: Cooling When between the room temperature and the setpoint temperature, fine adjustment control can be achieved using the unit-mounted temperature sensor..If the return-air temperature is close to the set-point temperature, the sensor mounted in the remote controller in the occupied space is used. Function  Ex: When cooling (This example also assumes there are several other air conditioners, the VRV system is off, and that temperature changes even when the thermostat sensor is off.) Unit-mounted temperature sensor is used for temperatures from 64°F to 73°F (A → C). Remote controller thermostat sensor is used for temperatures from 73°F to 81°F (C → E). Unit-mounted temperature sensor is used for temperatures from 81°F to 86°F (E → F). And, assuming return-air temperature has changed from 86°F to 64°F (F → A): Unit-mounted temperature sensor is used for temperatures from 86°F to 77°F (F → D). Remote controller thermostat sensor is used for temperatures from 77°F to 70°F (D → B). Unit-mounted temperature sensor is used for temperatures from 70°F to 64°F (B → A). NOTE: When outdoor air (OA) and indoor return air are mixed, the room temperature may differ from the set-point temperature because the air temperature is out of the area of operation range of the remote controller temperature sensor. In this event, install the remote sensor (KRCS01-1) in the room where there is no influence of outdoor air. 36","Other Control SiUS28-902_a 37 Function","SiUS28-902_a Heating Other Control When heating, hot air rises to the top of the room which results in a lower temperature close to the floor where occupants are. This can cause the thermostat to turn off the unit before the lower part of the room reaches set-point temperature. To ensure a more evenly distributed temperature, position a Remote Sensor, at body level, in the occupied space or use the high ceiling installation service code. Ex: When heating Assuming the preset temperature in the figure above is 75°F, and the return-air temperature has changed from 64°F to 82°F (A → D): (This example also assumes there are several other air conditioners, the VRV system is off, and that temperature changes even when the temperature sensor is off.) Unit-mounted thermostat sensor is used for temperatures from 64°F to 77°F (A → C). Remote controller temperature sensor is used for temperatures from 77°F to 82°F (C → D). And, assuming return-air temperature has changed from 82°F to 64°F (D → A): Remote controller temperature sensor is used for temperatures from 82°F to 73°F (D → B). Unit-mounted temperature sensor is used for temperatures from 73°F to 64°F (B → A). Function 38","Other Control SiUS28-902_a 5.5 Freeze Prevention Freeze Prevention by Off Cycle (Indoor Unit) When the temperature detected by the liquid pipe temperature thermistor (R2T) of the indoor unit heat exchanger drops too low, the unit enters freeze prevention operation in accordance with the following conditions, and is also set in accordance with the conditions given below. Conditions for starting freeze prevention: Temperature is 30°F or less for total of 40 min., or temperature is 23°F or less for total of 10 min. Conditions for stopping freeze prevention: Temperature is 45°F or more for 10 min. continuously. Ex: Case where temperature is 23°F or less for total of 10 min. 39 Function","SiUS28-902_a Other Control 5.6 View of Operations of Swing Flaps Swing flaps work as following. Heating Hot-start from defrosting Defrosting Thermostat is off Hot-start from the state that the thermostat is off Halt Thermostat of microcomputer-dry is on Thermostat of microcomputer-dry is off Cooling thermostat is off Halt Microcomputer is controlled (including the cooling state) Swinging Setting the wind direction Swinging Setting the wind direction Swinging Setting the wind direction Swinging Setting the wind direction Swinging Setting the wind direction Swinging Setting the wind direction Swinging Setting the wind direction Swinging Setting the wind direction Swinging Setting the wind direction Swinging Setting the wind direction Fan OFF OFF OFF OFF LL LL LL LL OFF OFF L*1 L*1 OFF or L Set up Set up OFF OFF L L Cooling FCQ Level Level Level Level Level Level Level Flap control FHQ Level Level Level Level Level Level Level FAQ Level Level Level Level Level Level Level Level Level Level Level Level Swinging Level Level Swinging Level Level Swinging Set up Set up Set up Swinging Swinging Swinging Set up Set up Set up Swinging Set up Level Set up Swinging Swinging Set up Level Level Swinging Swinging Set up Level Level Swinging Set up Set up Set up * 1. Only in FCQ case, L or LL. Function 40","SiUS28-902_a Part 6 Test Operation 1. Test Operation ......................................................................................42 1.1 Procedure and Outline ........................................................................... 42 1.2 Operation when Power is Turned On..................................................... 45 2. Outdoor Unit P.C.B. Layout ..................................................................46 3. Field Setting ..........................................................................................47 3.1 Field Setting from Remote Controller..................................................... 47 3.2 Field Setting from Outdoor Unit ............................................................. 55 3.3 Detail of Setting Mode............................................................................ 60 41 Test Operation","SiUS28-902_a Test Operation 1. Test Operation 1.1 Procedure and Outline Follow the following procedure to conduct the initial test operation after installation. 1.1.1 Check Work Prior to Turn Power Supply On Check the below items. • Power wiring • Control transmission wiring between units • Ground wire Check on refrigerant piping Check on amount of refrigerant charge Is the power supply single-phase 208-230V / 60Hz? Have you finished piping to the drain? Have you detached the transport brackets? Is the wiring installed as specified? Are the designated wires used? Is the grounding work completed? Use a 500V megger tester to measure the insulation. • Do not use a megger tester for other circuits than 200-230V circuit. Are the setscrews of the wiring tight? Is the electrical component box completely covered with an insulation cover? Is pipe size correct? (The design pressure of this product is 478 psi.) Are pipe insulation materials installed securely? Liquid and gas pipes need to be insulated to prevent condensation. Are respective stop valves on liquid and gas lines fully open? Is refrigerant charged up to the specified amount? If insufficient, charge the refrigerant from the service port of the stop valve on the liquid side with the outdoor unit in stop mode after turning power on. Has the amount of refrigerant charge been recorded on “Record Chart of Additional Refrigerant Charge Amount”? 1.1.2 Turn Power On Turn outdoor unit power on. Turn indoor unit power on. Carry out field setting on outdoor P.C.B.  Be sure to turn the power on 6 hours before starting operation to protect compressors.  Close outside panels of the outdoor unit. Test Operation 42","Test Operation SiUS28-902_a 1.1.3 Check Operation * During check operation, position the front panel in full view so as to avoid incorrect readings.* Check operation is mandatory for normal unit operation. (When the check operation is not executed, alarm code \"U3\" will be displayed.) Press and hold the TEST button (BS4) on outdoor unit P.C.B. for 5 seconds. Check on operation ì The test operation is started automatically. ü ï The following judgements are conducted within 15 minutes(about 30 ï ï minutes at the maximum). • Check for incorrect wiring. ï ï • Check that the stop valve is closed. ï ï • The system performs a self check to automatically determine pipe ï ï length. ï ï The following indications are conducted while in test operation. ï ï • LED lamp on outdoor unit P.C.B. H2P flickers (test operation) ï ï • Remote controller Indicates “Under Centralized Control” on upperï î right. þ On completion of test operation, LED on outdoor unit P.C.B. displays the following. H3P ON: Normal completion H2P and H3P ON: Abnormal completion → Check the indoor unit remote controller for abnormal display and correct it. (For normal completion) H1P H2P H3P H4P H5P H6P H7P hhkhhhh (For abnormal completion) h k k h h h h Malfunction code In case of an alarm code displayed on remote controller: Malfunction code Nonconformity during installation Remedial action closed. The shutoff valve of an outdoor unit is left Open the gas-side shutoff valve and the liquid-side shutoff valve. E3 Recalculate the required amount of refrigerant from the piping Refrigerant overcharge length and correct the refrigerant charge level by recovering any excessive refrigerant with a refrigerant recovery machine. closed. The shutoff valve of an outdoor unit is left Open the gas-side shutoff valve and the liquid-side shutoff valve. E4 Insufficient refrigerant Check if the additional refrigerant charge has been finished correctly. Recalculate the required amount of refrigerant from the piping length and add an adequate amount of refrigerant. Refrigerant overcharge Recalculate the required amount of refrigerant from the piping length and correct the refrigerant charge level by recovering any excessive refrigerant with a refrigerant recovery machine. F3 closed. The shutoff valve of an outdoor unit is left Open the gas-side shutoff valve and the liquid-side shutoff valve. Insufficient refrigerant Check if the additional refrigerant charge has been finished correctly. Recalculate the required amount of refrigerant from the piping length and add an adequate amount of refrigerant. F6 Refrigerant overcharge U2 Insufficient supply voltage Recalculate the required amount of refrigerant from the piping length and correct the refrigerant charge level by recovering any excessive refrigerant with a refrigerant recovery machine. Check to see if the supply voltage is supplied properly. U3 performed. If a check operation has not been Perform a check operation. 43 Test Operation","SiUS28-902_a Test Operation U4 No power is supplied to the outdoor unit. Turn the power on for the outdoor unit. UF closed. The shutoff valve of an outdoor unit is left Open the gas-side shutoff valve and the liquid-side shutoff valve. If the right indoor unit piping and wiring are Make sure that the right indoor unit piping and wiring are properly not properly connected to the outdoor unit. connected to the outdoor unit. UH or it has shorted. (X2M) F1/F2 (TO IN/D UNIT) on the outdoor unit circuit board. If the interunit wiring has not be connected Make sure the interunit wiring is correctly attached to terminals 1.1.4 Confirmation on Normal Operation • Conduct normal unit operation after the check operation has been completed. (When outdoor air temperature is 82°FDB or higher, the unit can not be operated with heating mode. See the installation manual attached.) • Confirm that the indoor/outdoor units can be operated normally. When an abnormal noise due to liquid compression by the compressor can be heard, stop the unit immediately, and turn on the crankcase heater to heat up it sufficiently, then start operation again. • Operate indoor unit to check that the corresponding outdoor unit operates. • Confirm that the indoor unit discharges cold air (or warm air). • Operate the air direction control button and flow rate control button to check the function of the devices. Test Operation 44","Test Operation SiUS28-902_a 1.2 1.2.1 Operation when Power is Turned On When Turning On Power First Time The unit cannot be run for up to 12 minutes to automatically set the master power and address (indoor-outdoor address, etc.). Status Outdoor unit Test lamp H2P .... Blinks Can also be set during operation described above. Indoor unit If ON button is pushed during operation described above, the “UH” malfunction indicator blinks. (Returns to normal when automatic setting is complete.) 1.2.2 When Turning On Power the Second Time and Subsequent Tap the RESET(BS5) button on the outdoor unit P.C.B. Operation becomes possible for about 2 minutes. If you do not push the RESET button, the unit cannot be run for up to 10 minutes to automatically set master power. Status Outdoor unit Test lamp H2P .... Blinks Can also be set during operation described above. Indoor unit If ON button is pushed during operation described above, the operation lamp lights but the compressor does not operate. (Returns to normal when automatic setting is complete.) 45 Test Operation","SiUS28-902_a 2. Outdoor Unit P.C.B. Layout Outdoor unit P.C.B. Outdoor Unit P.C.B. Layout DEMAND L.N.O.P SLAVE MASTER C/H SELECTOR IND TEST:l HWL:k MODE (2) Set mode display (LED) (A2P) (3) Mode setting switch (1) Service monitor (A1P) HAP H1P H2P H3P H4P H5P H6P H7P BS1 BS2 BS3 BS4 BS5 MODE SET RETURN TEST RESET Connection terminal for transmission use F1 F2 TO IN / D UNIT F1 F2 TO OUT / D UNIT (1) Service monitor (LED Green) This monitor blinks while in normal operation, and turns on or off when a malfunction occurs. (2) Set mode display (LED Orange) LEDs display mode according to the setting. (3) Mode setting switch Used to change mode. Test Operation 46","Field Setting SiUS28-902_a 3. Field Setting 3.1 Field Setting from Remote Controller Individual functions of indoor unit can be changed from the remote controller. At the time of installation or after service inspection / repair, make the local setting in accordance with the following description. An incorrect setting may cause malfunction. 3.1.1 Wired Remote Controller <BRC1D71> If optional accessories are mounted on the indoor unit, the indoor unit setting may have to be changed. Refer to the instruction manual for each optional accessory. UNIT NO. SECOND CODE NO. FIRST CODE NO. Unit NO. 3 SETTIING 4 MODE NO. FIELD SET MODE 17 TEST 5 2 6 2P068938 1. When in the normal mode, push the “ TEST ” button (N) for 4 seconds or more, and the FIELD SET MODE is entered. 2. Select the desired MODE NO. with the “ ” button (O). 3. During group control, when setting by each indoor unit (mode No. 20, 22 and 23 have been selected), push the “ ” button (P) and select the INDOOR UNIT NO. to be set. (This operation is unnecessary when setting by group.) 4. Push the “ ” upper button (Q) and select FIRST CODE NO. 5. Push the “ ” lower button (R) and select the SECOND CODE NO. 6. Push the “ ” button (S) once and the present settings are SET. 7. Push the “ TEST ” button (T) to return to the NORMAL MODE.  Example When setting the filter sign time to “Filter Contamination Heavy” in all group unit setting, set the Mode No. to “10”, first code No. to “0” and second code No. to “02”. 47 Test Operation","SiUS28-902_a 3.1.2 Wireless Remote Controller - Indoor Unit BRC7C812 BRC7E83 BRC7E818 Field Setting 1. When in the normal mode, push the button for 4 seconds or more, and operation then enters the “field set mode.” 2. Select the desired “mode No.” with the button. 3. Pushing the button, select the first code No. 4. Pushing the button, select the second code No. 5. Push the timer button and check the settings. 6. Push the button to return to the normal mode. (Example) When setting the filter sign time to “Filter Contamination-Heavy” in all group unit setting, set the Mode No. to “10”, Mode setting No. to “0” and setting position No. to “02”. Test Operation 48","Field Setting 3.1.3 Simplified Remote Controller BRC2A71 6 3 13 5 10 H L F BRC2A71 2 1 7 48 9 11 12 SiUS28-902_a REMOTE CONTROLLER: NAME AND FUNCTION OF EACH SWITCH AND DISPLAY ON/OFF BUTTON ᕃ Press the button and the system will start. Press the button again and the system will stop. DISPLAY “ ” (UNDER CENTRALIZED CONTROL) ᕉ When this display shows, the system is UNDER CENTRALIZED CONTROL. (This is not a standard specification) OPERATION LAMP (RED) ᕄ The lamp lights up during operation. Blinks in case of stop due to malfunction. DISPLAY “ H L ” (FAN SPEED) ᕊ This display shows the fan speed: HIGH or LOW. DISPLAY “ CONTROL) ” (CHANGEOVER UNDER DISPLAY “ ” (DEFROST / HOT START) ᕅ It is impossible to changeover heating/cooling with the ᕋ Indicates that defrost or hot start (during which the fan is remote controller when it shows this display. (As for details, stopped till the temperature of air supply rises enough at see “SETTING OF MASTER REMOTE CONTROLLER” in the start of a heating operation) is in progress. the installation manual attached to the indoor unit.) DISPLAY “ ” (VENTILATION/AIR CLEANING) TEMPERATURE SETTING BUTTON ᕆ This display shows that the total heat exchanger and the air cleaning unit are in operation. (These are optional accessories). Use this button for SETTING TEMPERATURE of the ᕍᕠ thermostat. ; Each press raises the set temperature by 1°F. ; Each press lowers the set temperature by 1°F. The variable temperature range is between 60°F and 90°F. DISPLAY “ F ” (SET TEMPERATURE) ᕇ This display shows the set temperature. Only given during a cooling or heating operation. FAN SPEED CONTROL BUTTON ᕍᕗ Press this button to select the fan speed, HIGH or LOW, of your choice. DISPLAY “ ” “ ” “ ” “ ” “ ” (OPERATION MODE) ᕍᕘ OPERATION MODE SELECTOR BUTTON Press this button to select OPERATION MODE. ᕈ This display shows current OPERATION MODE. “ ” is not available with outdoor units specially designed for cooling only. “ ” is reserved only for outdoor units capable of heat recovery. DISPLAY “ ” (MALFUNCTION) ᕍᕙ due to malfunction. Indicates malfunction and blinks if the unit stops operating (As for details, see “TROUBLE SHOOTING” in the operation manual attached to the outdoor unit.) For the sake of explanation, all indications are shown in the figure above contrary to actual running situations. 3P146204 49 Test Operation","SiUS28-902_a Field Setting 3.1.4 Setting Contents and Code No. – VRV Unit Field Setting Contents and Code No. Mode No. FIRST Note)2 CODE No. Description of Setting 10(20) Ultra-Long-Life Filter Contamination-Heavy/ Type Light (Setting for display time 0 to clean air filter) (Sets display time to clean air filter to half Long-Life Type when there is heavy filter contamination.) Standard Type Long-life filter type (Setting of filter sign indication 1 time) (Change setting when Ultra-long-life filter is installed) 2 Thermostat Sensor in Remote Controller 3 Display Time to Clean Air Filter Calculation (Set when filter sign is not to be displayed) 0 (field selection of output for adapter for wiring) Optional accessories output selection 01 Approx. 10,000 hours Approx. 2,500 hours Approx. 200 hours Long-Life Filter Use Display Indoor Unit Turned ON by Thermostat 12(22) 13(23) 1 ON/OFF Input from Outside (Set when ON/OFF is to be controlled from outside.) Forced Off Thermostat Differential Changeover (Set when 2 remote sensor is to be used.) 2°F FCQ only 5 Power failure automatic reset (Auto Restart) No equipped 4 Field set air flow position setting Draft Prevention 5 Field set fan speed selection (fan speed control by air discharge outlet for phase control) Standard Light Heavy SECOND CODE NO. Note)3 02 03 Approx. 5,000 hours Approx. 1,250 — hours Approx. 100 hours Ultra-Long- Life Filter — Not Use — Do not Display — — Output Operation ON/OFF Control External Protection Device Input 1°F — Equipped Standard Optional Accessory 1 — Ceiling Soiling Prevention Optional Accessory 2 04 — — — — Malfunction Output — — — — — Notes: 1. Settings are made simultaneously for the entire group, however, if you select the mode No. inside parentheses, you can also set by each individual unit. Setting changes however cannot be checked except in the individual mode for those in parentheses. 2. The mode numbers inside parentheses cannot be used by wireless remote controllers, so they cannot be set individually. Setting changes also cannot be checked. 3. Marked are factory set. 4. Do not make settings other than those described above. Nothing is displayed for functions the indoor unit is not equipped with. 5. “88” may be displayed to indicate the remote controller is resetting when returning to the normal mode. Test Operation 50","Field Setting 3.1.5 Applicable Range of Field Setting Mode No. Setting Switch No. Setting Contents Ceiling mounted cassette type (Multi flow) FCQ Ceiling suspended type FHQ 0 Filter sign   10 (20) 1 Ultra long life filter sign  — 2 Remote controller thermostat sensor   12 (22) 3 Set fan speed when thermostat OFF   0 Airflow adjustment Ceiling height   1 Airflow direction  — 13 3 adjustment — — Airflow direction (23) (Down flow operation) 4 Airflow direction adjustment range  — 5 selection Field set fan speed — — o = Available — = Not Available SiUS28-902_a Wall mounted type FAQ  —   — — — — — 51 Test Operation","SiUS28-902_a Field Setting 3.1.6 Detailed Explanation of Setting Modes Filter Sign Setting If switching the filter sign ON time, set as given in the table below. Set Time Filter Specs. Setting Contamination Light Contamination Heavy Mode No. 10(20) Setting Switch No. 0 Setting Position No. 01 02 Lighting interval of the filter sign (hours) Standard Long Life Ultra Long Life Filter 200 hrs. 2,500 hrs. 10,000 hrs. 100 hrs. 1,250 hrs. 5,000 hrs. Fan Speed Changeover When Thermostat is OFF By setting to Set Fan Speed, you can switch the fan speed to the set fan speed when the heating thermostat is OFF. ∗ Since there is concern about draft if using Fan speed up when thermostat is OFF, you should take the setup location into consideration. On warming, the priority is given to Fan speed up when thermostat is OFF over Airflow OFF on thermostat OFF. .This is used to correspond with the improvement of the electrical collection capability. Setting Table Mode No. 12(22) First Code No. 3 Second Code No. 01 02 Setting LL Fan Speed Set Fan Speed Auto Restart after Power Failure Reset For the air conditioners with no setting for the function (same as factory setting), the units will be left in the stop condition when the power supply is reset automatically after power failure reset or the main power supply is turned on again after once turned off. However, for the air conditioners with the setting, the units may start automatically after power failure reset or the main power supply turned on again (return to the same operation condition as that of before power failure). For the above reasons, when the unit is set enabling to utilize Auto Restart Function after Power Failure Reset, utmost care should be paid for the occurrence of the following situation. Caution 1. The air conditioner starts operation suddenly after power failure reset or the when the main power supply turned on again, and the user should be informed about this. 2. When servicing, turn off the main power switch to stop operation and after completion of service, turn the switch on again to restart it. Test Operation 52","Field Setting SiUS28-902_a Setting of Airflow Direction Adjustment Range Make the following air flow direction setting according to the respective purpose. Setting Table Mode No. 13 (23) First Code No. 4 Second Code No. 01 02 03 Setting Upward (Draft prevention) Standard Downward (Ceiling soiling prevention) 3.1.7 Setting of Operation Control Mode from Remote Controller (Local Setting) The operation control mode is compatible with a variety of controls and operations by limiting the functions of the operation remote controller. Furthermore, operations such as remote controller ON/OFF can be limited in accordance with the combination conditions. Refer to information in the table on the following page. The centralized controller is normally available for operations. (Except when the centralized monitor is connected.) 3.1.8 Contents of Control Modes Twenty modes consisting of combinations of the following five operation modes with temperature and operation mode setting by remote controller can be set and displayed by operation modes 0 through 19.  ON/OFF control impossible by remote controller Used when you want to turn on/off by central remote controller only. (Cannot be turned on/off by remote controller.)  OFF control only possible by remote controller Used when you want to turn on by central remote controller only, and off by remote controller only.  Centralized Used when you want to turn on by central remote controller only, and turn on/off freely by remote controller during set time.  Individual Used when you want to turn on/off by both central remote controller and remote controller.  Timer operation possible by remote controller Used when you want to turn on/off by remote controller during set time and you do not want to start operation by central remote controller when time of system start is programmed. 53 Test Operation","SiUS28-902_a Field Setting How to Select Operation Mode Example ON by remote controller (Unified ON by central remote controller) ↓ Rejection Whether operation by remote controller will be possible or not for turning on/off, controlling temperature or setting operation mode is selected and decided by the operation mode shown in the right column of the following table. OFF by remote controller (Unified OFF by central remote controller) ↓ Rejection OFF by remote controller ↓ Rejection Temperature control by remote controller Operation mode setting by remote controller ↓ Acceptance ↓ Acceptance Control mode is \"1.\" Control mode ON/OFF control impossible by remote controller OFF control only possible by remote controller Centralized Individual Timer operation possible by remote controller Control by remote controller Operation Unified operation, individual operation by central remote controller, or operation controlled by timer Unified OFF, individual stop by central remote controller, or timer stop Control mode OFF control mode setting Temperature Operation Rejection (Example) Rejection (Example) Rejection (Example) Rejection Acceptance (Example) Rejection Acceptance Acceptance Rejection Acceptance (Example) Rejection Acceptance Rejection Acceptance Rejection 0 10 1(Example) 11 2 12 3 13 Acceptance 4 Rejection Rejection 14 Acceptance Acceptance Acceptance Acceptance Rejection Acceptance Acceptance Rejection Acceptance Rejection Acceptance Rejection 5 15 6 16 7 ∗1 17 Acceptance (During timer at ON position only) Rejection (During timer at OFF position) Acceptance 8 Rejection Rejection 18 Acceptance 9 Acceptance Rejection 19 Do not select “timer operation possible by remote controller” if not using a remote controller. Operation by timer is impossible in this case. ∗1. Factory setting remote controller is not possible, Test Operation 54","Field Setting SiUS28-902_a 3.2 3.2.1 Field Setting from Outdoor Unit Setting by push-button switches The following settings are made by pushbutton switches on P.C.B. H1P H2P H3P H4P H5P LED display h h k h h H6P H7P h h (Factory setting) BS1 BS2 BS3 BS4 BS5 MODE SET RETURN TEST RESET There are the following three setting modes.  Setting mode 1 (H1P off) Initial status (when normal) : Also indicates during “abnormal”.  Setting mode 2 (H1P on) Used to modify the operating status and to set program addresses, etc. Usually used in servicing the system.  Monitor mode (H1P blinks) Used to check the program made in Setting mode 2.  Mode changing procedure Using the MODE button, the modes can be changed as follows. Setting mode 2 MODE On H1P Push and hold the BS1 (Normal) (MODE button) for 5 seconds. Setting mode 1 Push the BS1(MODE button) one time. MODE Off H1P Push the BS1(MODE button) one time. Monitor mode MODE Blinking H1P  Mode changing procedure (Set): Select mode with BS2 (SET button) in each selection step. Press BS1 (MODE button) for more than 5 sec. Setting mode 1 (Initial condition) Press BS1(MODE button) one time. Setting mode 2 Setting item selection (Set) Press BS3 (RETURN button) one time. Setting condition selection (Set) Press BS3 (RETURN button) one time. Setting condition (Contents) display Press BS3 (RETURN button) one time. Press BS1 (MODE button) one time. Monitor mode Check item selection (Set) Press BS3 (RETURN button) one time. Contents display Press BS3 (RETURN button) one time. Press BS1 (MODE button) one time. 55 Test Operation","SiUS28-902_a a. “Setting mode 1” Normally, “Setting mode 1” is set. In case of other status, push MODE button (BS1) one time and set to “Setting mode 1”. Field Setting ∗ The current state is displayed. Display for malfunction/preparing/test-run Setting (displaying) item Normal Malfunction Preparing/Test-run H1P H2P hh hk hl LED display example H3P H4P H5P H6P H7P khhhh khhhh khhhh k: ON h: OFF l: Blink Test Operation 56","Field Setting SiUS28-902_a b. “Setting mode 2” Push and hold the MODE button (BS1) for 5 seconds and set to “Setting mode 2”. <Selection of setting items> Push the SET button (BS2) and set the LED display to a setting item shown in the table on the right. ¯ Push the RETURN button (BS3) and decide on the item. (The present setting condition is blinking.) <Selection of setting conditions> Push the SET button (BS2) and set to the setting condition you want. ¯ Push the RETURN button (BS3) and decide the condition. Push the RETURN button (BS3) and set to the initial status of “Setting mode 2”. * If you become unsure of how to proceed, push the MODE button (BS1) and return to setting mode 1. No. Setting item Description 5 fan H Indoor unit forced 6 operation Indoor unit forced Allows forced operation of indoor unit fan while unit is stopped. (H tap) Allows forced operation of indoor unit. 8 Te setting Target evaporation temperature for cooling 9 Tc setting Target condensation temperature for heating 10 Defrost changeover Changes the temperature condition for defrost and sets to setting quick defrost or slow defrost. External low noise 12 setting / Demand setting Reception of external low noise or demand signal Refrigerant 21 recovery / vacuuming mode setting Sets to refrigerant recovery / vacuuming mode. 22 Night-time low noise setting Sets automatic nighttime low noise operation in a simple way. The operating time is based on “Starting set” and “Ending set”. Night-time low 26 noise operation start setting Sets starting time of nighttime low noise operation. (Night-time low noise setting is also required.) Night-time low 27 noise operation end setting Sets ending time of nighttime low noise operation. (Night-time low noise setting is also required.) 29 precedence setting Capacity automatically activated by this setting. If the capacity control is required, the low noise control is 30 Demand setting 1 32 Normal demand setting Changes target value of power consumption when demand control 1 is input. Normally enables demand control 1 without external input. Effective to prevent a problem that circuit breaker of of small capacity is shut down due to large load. 57 Test Operation","SiUS28-902_a Field Setting No. Setting item 5 Indoor unit forced fan H 6 Indoor unit forced operation MODE H1P k Setting item display TEST H2P C/H selection IND Master Slave H3P H4P H5P hhhk khhhk 8 Te setting khhkh 9 Tc setting khhkh 10 setting Defrost changeover k h h k h 12 setting / Demand External low noise k h h k k setting 21 / vacuuming mode Refrigerant recovery k h k h k setting 22 setting Night-time low noise k h k h k 26 start setting Night-time low noise k h k k h 27 end setting Night-time low noise k h k k h 29 Capacity precedence setting k h k k k 30 Demand setting 1 k h k k k 32 Normal demand setting kkhhh k: ON h: OFF l: Blink Low noise H6P h Demand H7P k Normal operation Indoor forced fan H Setting condition display ∗ Factory set khhhhhk ∗ k h h h h k h k h Normal operation Indoor forced operation khhhhhk ∗ k h h h h k h High h h Normal Low k h h h k h h khhhhkh ∗ k h h h h h k High h k Normal Low k h h h k h h khhhhkh ∗ k h h h h h k Quick defrost k h h h k h h k h Normal Slow defrost khhhhkh ∗ k h h h h h k External low noise/demand: NO hh External low noise/demand: YES khhhhhk ∗ k h h h h k h Refrigerant recovery/ h k vacuuming: OFF Refrigerant recovery/ vacuuming: ON OFF k h Level 1 Level 2 Level 3 About PM 8:00 k h About PM 10:00 About PM 0:00 About AM 6:00 k k About AM 7:00 About AM 8:00 h k OFF ON 60 % demand k h 70 % demand 80 % demand h h OFF ON khhhhhk ∗ k h h h h k h khhhhhh ∗ k h h h h h k k h h h h k h k h h h h k k k h h h h h k khhhhkh ∗ k h h h k h h k h h h h h k k h h h h k h khhhkhh ∗ khhhhhk ∗ k h h h h k h k h h h h h k khhhhkh ∗ k h h h k h h khhhhhk ∗ k h h h h k h Test Operation 58","Field Setting SiUS28-902_a c. Monitor mode To enter the monitor mode, push the MODE button (BS1) when in “Setting mode 1”. <Selection of setting item> Push the SET button (BS2) and set the LED display to a setting item. k: ON h: OFF l: Blink LED display No. Setting item Data display H1P H2P H3P H4P H5P H6P H7P 0 Various settings l h h h h h h See below 5 Number of connected indoor units l h h h k h k Lower 6 digits 14 Contents of malfunction (the latest) Contents of malfunction 15 (1 cycle before) Contents of malfunction 16 (2 cycle before) 20 Contents of retry (the latest) 21 Contents of retry (1 cycle before) 22 Contents of retry (2 cycle before) l h h k k k h code table Malfunction khhkkkk khkhhhh khkhkhh khkhkhk khkhkkh <Confirmation on setting contents> Push the RETURN button (BS3) to display different data of set items. Setting item 0 Display contents of “Various settings” Defrost select setting Short lhhhkhh Medium l h h h l h h Long lhhhhhh Te setting H lhhhhkh M lhhhhlh L lhhhhhh Tc setting H lhhhhhk M lhhhhhl L lhhhhhh Push the RETURN button (BS3) and switches to the initial status of “Monitor mode”. ∗ Push the MODE button (BS1) and returns to “Setting mode 1”. Push the SET button and match with the LEDs No. 1 - 15, push the RETURN button, and enter the data for each setting.  Data such as addresses and number of units is expressed as binary numbers; the two ways of expressing are as follows: l hlhllh 16 4 1 32 8 2 The No. 5 cool/heat unified address is expressed as a binary number consisting of the lower 6 digits. (0 - 63) In  the address is 000110 (binary number), which translates to 4 + 2 = 6 (base 10 number). In other words, the address is 6. 59 Test Operation","SiUS28-902_a Field Setting 3.3 Detail of Setting Mode 3.3.1 Cool / Heat Mode Switching The Cool / Heat Mode switching is carried out by remote controller fitted to indoor unit. This setting is not required for normal operation. (Factory set) 3.3.2 Setting of Low Noise Operation and Demand Operation Setting of Low Noise Operation By setting the low noise operation input to the outdoor unit P.C.B., you can lower operating noise by 2-3 dB. Mode 1 Mode 2 Mode 3 Setting Content Set the outdoor unit fan to Step 6 or lower. Set the outdoor unit fan to Step 5 or lower. Set the outdoor unit fan to Step 4 or lower. The low noise operation is carried out automatically at night. (The external control adapter for the outdoor unit is not required.) 1. While in \"Setting mode 2\", select the setting condition (i.e., \"Mode 1\", \"Mode 2\", or \"Mode 3\") for set item No. 22 (Setting of nighttime low noise level). 2. If necessary, while in \"Setting mode 2\", select the setting condition (i.e., \"PM 8:00\", \"PM 10:00\", or \"PM 0:00\") for set item No. 26 (Setting of start time of nighttime low noise operation). (Use the start time as a guide since it is estimated according to outdoor temperatures.) 3. If necessary, while in \"Setting mode 2\", select the setting condition (i.e., \"AM 6:00\", \"AM 7:00\", or \"AM 8:00\") for set item No. 27 (Setting of end time of nighttime low noise operation). (Use the end time as a guide since it is estimated according to outdoor temperatures.) 4. If necessary, while in \"Setting mode 2\", set the setting condition for set item No. 29 (Setting of capacity precedence) to \"ON\". (If the condition is set to \"ON\", when the air-conditioning load reaches a high level, the system will be put into normal operation mode even during nighttime.) Image of operation Rated operation sound Operation sound during nighttime low noise mode can be set with Nighttime Low Noise Level setting. Test Operation 60","Field Setting SiUS28-902_a Setting of Demand Operation By setting the demand input to the outdoor unit P.C.B., the power consumption of unit operation can be saved suppressing the compressor operating condition. [Demand setting] Setting Demand setting 1 Demand setting 2 (factory setting) Demand setting 3 Standard for upper limit of power consumption Approx. 60% Approx. 70% Approx. 80% The normal demand operation is carried out. (Use of the external control adapter for outdoor unit is not required.) 1. Set the \"Normal demand setting\" on the outdoor unit P.C.B. 2. If the \"Normal demand setting\" is set to the \"ON\", set the \"Demand 1 setting\" on the outdoor unit P.C.B., as the need arises. (During the normal demand level 1 operation, the power consumption can be saved to 80 %, 70 % or 60 % of the rated value respectively.) Image of operation Power consumption Rated power consumption 80 % of rated power consumption 70 % of rated power consumption 60 % of rated power consumption The power consumption set with \"Demand 1 level setting\". Forced thermostat OFF (Fan operation) When the \"Normal demand setting\" is set to ON (\"OFF\" has been set at factory.) , the power consumption can be set with the \"Demand 1 level setting\". (\"70 % of rated power consumption\" has been set at factory.) Detailed Setting Procedure of Low Noise Operation and Demand Control ‘ 1. Setting mode 1 (H1P off)  In setting mode 2, push the BS1 (MODE button) one time. → Setting mode 1 is entered and H1P off. During the setting mode 1 is displayed, “In low noise operation” and “In demand control” are displayed. 2. Setting mode 2 (H1P on)  In setting 1, push and hold the BS1 (MODE button) for more than 5 seconds. → Setting mode 2 is entered and H1P lights.  Push the BS2 (SET button) several times and match the LED display with the Setting No. you want.  Push the BS3 (RETURN button) one time, and the present setting content is displayed. → Push the BS2 (SET button) several times and match the LED display with the setting content (as shown on next page) you want.  Push the BS3 (RETURN button) two times. → Returns to .  Push the BS1 (MODE button) one time. → Returns to the setting mode 1 and turns H1P off. 61 Test Operation","SiUS28-902_a Field Setting : ON : OFF l: Blink    Setting Setting No. contents Setting No. indication Setting No. indication H1P H2P H3P H4P H5P H6P H7P H1P H2P H3P H4P H5P H6P H7P Setting contents Setting contents indication (Initial setting) H1P H2P H3P H4P H5P H6P H7P 12 External NO low noise /               (Factory Demand set) setting YES      l     l  22 Night-time low noise setting 26 Night-time low noise start setting 27 Night-time low noise end setting OFF        (Factory setting) Mode 1 Mode 2 Mode 3        PM 8:00 PM 10:00 (Factory setting) PM 0:00        AM 6:00 AM 7:00 AM 8:00 (Factory setting)            l     l      l l      l     l     l        l     l     l   29 Capacity precedence setting Low noise        (Factory precedence       l setting) Capacity precedence      l  30 Demand setting 1 60 % of        rated power       l consumption 70 % of rated power consumption      l  (Factory setting) 80 % of rated power     l   consumption 32 Normal demand setting OFF        (Factory setting) ON      l     l  Setting mode indication section Setting No. indication section Set contents indication section Test Operation 62","Field Setting SiUS28-902_a 3.3.3 Setting of Refrigerant Recovery Mode When carrying out the refrigerant collection on site, fully open the respective expansion valves of indoor and outdoor units Both the outdoor unit and the indoor unit cannot be operated at this time. [Operation procedure]  In setting mode 2 with units in stop mode, set Refrigerant Recovery / Vacuuming mode to ON. The respective expansion valve of indoor and outdoor units are fully opened. (H2P turns to display TEST OPERATION (blinks), TEST OPERATION and UNDER CENTRALIZED CONTROL are displayed on the remote controller, and the operation is prohibited.  Collect the refrigerant using a refrigerant recovery unit. (See the instruction attached to the refrigerant recovery unit for more detail.)  Press Mode button BS1 once and reset Setting Mode 2. 3.3.4 Setting of Vacuuming Mode In order to perform vacuuming operation at site, fully open the expansion valves of indoor and outdoor units to turn on some solenoid valves. Both the outdoor unit and the indoor unit cannot be operated at this time. [Operating procedure]  With Setting Mode 2 while the unit stops, set Refrigerant recovery / Vacuuming mode to ON. The expansion valves of indoor and outdoor units fully open and some of solenoid valves open. (H2P blinks to indicate the test operation, and the remote controller displays TEST OPERATION and UNDER CENTRALIZED CONTROL, thus prohibiting operation.) After setting, do not cancel Setting Mode 2 until completion of Vacuuming operation.  Use the vacuum pump to perform vacuuming operation.  Press Mode button BS1 once and reset Setting Mode 2. 63 Test Operation","SiUS28-902_a Field Setting 3.3.5 Check Operation To prevent any trouble in the period of installation at site, the system is provided with a test operation mode enabling checks for incorrect wiring, stop valve left closed, and automatic determination of of piping length. CHECK OPERATION FUNCTION Step 1 Unit stopping Pressure equalizing Press the TEST button (BS4) for 5 seconds. 10 sec to 10 minutes LED display (H1P~H7P) (k:ON l:BLINK h:OFF) hhkhhhh hlhhhhk Step 2 Cooling start control Step 3 Step4~6 Stability waiting operation Judgement function 20 sec to 2 minutes 10 minutes • Stop valve close check • Wrong wiring check • Piping length check 3 minutes hlhhhkh hlhhhkk hlhhkhh hlhhkhk hlhhkkh Step 7 Pump down residual operation To 30 seconds Step 8 Standby for restarting 5 minutes Completion hlhhkkk hlhkhhh hlkhhhh Test Operation 64","SiUS28-902_a Part 7 Troubleshooting 1. Symptom-based Troubleshooting .........................................................67 2. Troubleshooting by Remote Controller .................................................70 2.1 The INSPECTION / TEST Button .......................................................... 70 2.2 Self-diagnosis by Wired Remote Controller ........................................... 71 2.3 Self-diagnosis by Wireless Remote Controller....................................... 72 2.4 Operation of the Remote Controller’s Inspection / Test Operation Button ............................................................................ 75 2.5 Remote Controller Service Mode ........................................................... 76 2.6 Remote Controller Self-Diagnosis Function ........................................... 78 3. Troubleshooting by Indication on the Remote Controller ......................85 3.1 “A0” Indoor Unit: Error of External Protection Device ............................. 85 3.2 “A1” Indoor Unit: P.C.B. Defect............................................................... 86 3.3 “A3” Indoor Unit: Malfunction of Drain Level Control System (S1L)........ 87 3.4 “A6” Indoor Unit: Fan Motor (M1F) Lock, Overload ................................ 89 3.5 “A7” Indoor Unit: Malfunction of Louver Motor (M1S) ............................. 90 3.6 “A9” Indoor Unit: Malfunction of Moving Part of Electronic Expansion Valve (Y1E) ......................................................... 92 3.7 “AF” Indoor Unit: Drain Level above Limit ............................................... 94 3.8 “AJ” Indoor Unit: Malfunction of Capacity Determination Device ............ 95 3.9 “C4” Indoor Unit: Malfunction of Thermistor (R2T) for Heat Exchanger ..................................................................................... 96 3.10 “C5” Indoor Unit: Malfunction of Thermistor (R3T) for Gas Pipes ........... 97 3.11 “C9” Indoor Unit: Malfunction of Thermistor (R1T) for Suction Air .......... 98 3.12 “CA” Indoor Unit: Malfunction of Thermistor for Discharge Air ................ 99 3.13 “CJ” Indoor Unit: Malfunction of Thermostat Sensor in Remote Controller ............................................ 100 3.14 “E1” Outdoor Unit: P.C.B. Defect .......................................................... 101 3.15 “E3” Outdoor Unit: Actuation of High Pressure Switch ......................... 102 3.16 “E4” Outdoor Unit: Actuation of Low Pressure Sensor ......................... 104 3.17 “E5” Inverter Compressor Motor Lock................................................... 106 3.18 “E7” Malfunction of Outdoor Unit Fan Motor ......................................... 108 3.19 “E9” Outdoor Unit: Malfunction of Moving Part of Electronic Expansion Valve (Y1E) ....................................................... 109 3.20 “F3” Outdoor Unit: Abnormal Discharge Pipe Temperature ................. 111 3.21 “F6” Outdoor Unit: Refrigerant Overcharged ........................................ 112 3.22 “H9” Outdoor Unit: Malfunction of Thermistor (R1T) for Outdoor Air .... 113 3.23 “J3” Outdoor Unit: Malfunction of Discharge Pipe Thermistor (R2T).... 114 3.24 “J5” Outdoor Unit: Malfunction of Thermistor (R3T, R5T) for Suction Pipe 1, 2 .................................................................................. 115 3.25 “J6” Outdoor Unit: Malfunction of Thermistor (R4T) for Outdoor Unit Heat Exchanger .............................................................. 116 3.26 “JA” Outdoor Unit: Malfunction of High Pressure Sensor ..................... 117 65 Troubleshooting","SiUS28-902_a 3.27 “JC” Outdoor Unit: Malfunction of Low Pressure Sensor ...................... 119 3.28 “L1” Outdoor Unit: Malfunction of P.C.B. .............................................. 121 3.29 “L4” Outdoor Unit: Malfunction of Inverter Radiating Fin Temperature Rise ............................................. 122 3.30 “L5” Outdoor Unit: Inverter Compressor Abnormal............................... 123 3.31 “L8” Outdoor Unit: Inverter Current Abnormal ...................................... 124 3.32 “L9” Outdoor Unit: Inverter Start up Error ............................................. 126 3.33 “LC” Outdoor Unit: Malfunction of Transmission between Inverter and Control P.C.B. .................................................................. 127 3.34 “P4” Outdoor Unit: Malfunction of Inverter Radiating Fin Temperature Rise Sensor................................. 128 3.35 “U0” Outdoor Unit: Low Pressure Drop Due to Refrigerant Shortage or Electronic Expansion Valve Failure ..................................................... 129 3.36 “U2” Power Supply Insufficient or Instantaneous Failure ...................... 131 3.37 “U3” Check Operation not Executed ..................................................... 133 3.38 “U4” Malfunction of Transmission between Indoor Units and Outdoor Units ........................................................... 134 3.39 “U5” Malfunction of Transmission between Remote Controller and Indoor Unit ...................................................... 136 3.40 “U8” Malfunction of Transmission between Main and Sub Remote Controllers ....................................................... 137 3.41 “UE” Malfunction of Transmission between Centralized Remote Controller and Indoor Unit ................................... 138 3.42 “UF” System is not Set yet .................................................................... 140 3.43 “UH” Malfunction of System, Refrigerant System Address Undefined............................................... 141 4. Troubleshooting by Indication on the Centralized Remote Controller .............................................143 4.1 “UE” Malfunction of Transmission between Centralized Remote Controller and Indoor Unit ................................... 143 4.2 “M1” P.C.B. Defect ................................................................................ 145 4.3 “M8” Malfunction of Transmission between Optional Controllers for Centralized Control ........................................ 146 4.4 “MA” Improper Combination of Optional Controllers for Centralized Control .............................................................................. 147 4.5 “MC” Address Duplication, Improper Setting ......................................... 149 5. Troubleshooting by Indication on the Unified ON/OFF Controller.......150 5.1 Operation Lamp Blinks......................................................................... 150 5.2 Display “Under Host Computer Integrate Control” Blinks (Repeats Single Blink) ......................................................................... 152 5.3 Display “Under Host Computer Integrate Control” Blinks (Repeats Double Blink) ........................................................................ 155 Troubleshooting 66","Symptom-based Troubleshooting SiUS28-902_a 1. Symptom-based Troubleshooting Symptom Supposed Cause 1 The system does not start operation at all. Blowout of fuse(s) Cutout of breaker(s) Countermeasure Turn Off the power supply and then replace the fuse(s). • If the knob of any breaker is in its OFF position, turn ON the power supply. • If the knob of any circuit breaker is in its tripped position, do not turn ON the power supply. Circuit breaker ON Knob Tripped OFF Power failure After the power failure is reset, restart the system. 2 The system starts operation but makes an immediate stop. Blocked air inlet or outlet of indoor Remove obstacle(s). or outdoor unit Clogged air filter(s) Clean the air filter(s). 3 The system does not cool or heat air well. Blocked air inlet or outlet of indoor Remove obstacle(s). or outdoor unit Clogged air filter(s) Clean the air filter(s). Enclosed outdoor unit(s) Remove the enclosure. Improper set temperature Set the temperature to a proper degree. Airflow rate set to \"LOW\" Set it to a proper airflow rate. Improper direction of air diffusion Set it to a proper direction. Open window(s) or door(s) Shut it tightly. [In cooling] Direct sunlight received Hang curtains or shades on windows. [In cooling] Too many persons staying in a room [In cooling] Too many heat sources (e.g. OA equipment) located in a room 4 The system does The system stops and If the OPERATION lamp on the Normal operation. The system will not operate. immediately restarts operation. remote controller turns ON, the automatically start operation after Pressing the TEMP ADJUST button immediately resets the system. system will be normal. These symptoms indicate that the system is controlled so as not to put unreasonable loads on the a lapse of five minutes. system. The remote controller displays \"UNDER CENTRALIZED CONTROL\", which blinks for a period of several seconds when the OPERATION button is depressed. The system is controlled with centralized controller. Blinking display indicates that the system cannot be operated using the remote controller. Operate the system using the COOL/HEAT centralized remote controller. The system stops immediately The system is in preparation after turning ON the power mode of micro computer supply. operation. Wait for a period of approximately one minute. 5 The system makes intermittent stops. The remote controller displays malfunction codes \"U4\" and \"U5\", and the system stops but restarts after a lapse of several minutes. The system stops due to an interruption in communication between units caused by electrical noises coming from equipment other than air conditioners. Remove causes of electrical noises. If these causes are removed, the system will automatically restart operation. 67 Troubleshooting","SiUS28-902_a Symptom-based Troubleshooting Symptom Supposed Cause Countermeasure 6 COOL-HEAT selection is disabled. The remote controller displays This remote controller has no Use a remote controller with \"UNDER CENTRALIZED option to select cooling operation. option to select cooling operation. CONTROL\". The remote controller displays \"UNDER CENTRALIZED CONTROL\", and the COOLHEAT selection remote controller is provided. COOL-HEAT selection is made using the COOL-HEAT selection remote controller. Use the COOL-HEAT selection remote controller to select cool or heat. 7 The system This symptom occurs conducts fan immediately after turning ON operation but not the power supply. cooling or heating operation. The system is in preparation mode of operation. Wait for a period of approximately 10 minutes. 8 The airflow rate Even pressing the AIRFLOW is not RATE SET button makes no reproduced changes in the airflow rate. according to the setting. In heating operation, when the room temperature reaches the set degree, the outdoor unit will stop while the indoor unit is brought to fan LL operation so that no one gets cold air. Furthermore, if fan operation mode is selected when other indoor unit is in heating operation, the system will be brought to fan LL operation. (The fan LL operation is also enabled while in oil return mode in cooling operation.) Normal operation. 9 The airflow The airflow direction is not direction is not corresponding to that reproduced displayed on the remote according to the controller. setting. The fin does not swing. Automatic control Normal operation. 10 A white mist comes out from the system. <Indoor unit> In cooling operation, the ambient humidity is high. (This indoor unit is installed in a place with a lot of oil or dust.) Uneven temperature distribution due to heavy stain of the inside of the indoor unit Clean the inside of the indoor unit. <Indoor unit> Immediately after cooling operation stopping, the ambient temperature and humidity are low. Hot gas (refrigerant) flowing in the Normal operation. indoor unit becomes vapor from the unit. <Indoor and outdoor units> After the completion of defrosting operation, the system is switched to heating operation. Defrosted moisture turns to vapor Normal operation. emitting from the units. Troubleshooting 68","Symptom-based Troubleshooting SiUS28-902_a Symptom Supposed Cause Countermeasure 11 The system produces sounds. <Indoor unit> Immediately after turning ON the power supply, indoor unit produces \"ringing\" sounds. These are operating sounds of the electronic expansion valve of the indoor unit. Normal operation. This sound becomes low after a lapse of approximately one minute. <Indoor and outdoor units> These sounds are produced from \"Hissing\" sounds are gas (refrigerant) flowing continuously produced while in respectively through the indoor cooling or defrosting operation. and outdoor units. Normal operation. <Indoor and outdoor units> \"Hissing\" sounds are produced immediately after the startup or stop of the system, or the startup or stop of defrosting operation. These sounds are produced when the gas (refrigerant) stops or changes flowing direction. Normal operation. <Indoor unit> Faint sounds are continuously produced while in cooling operation or after stopping the operation. These sounds are produced from the drain discharge device in operation. Normal operation. <Indoor unit> \"Creaking\" sounds are produced while in heating operation or after stopping the operation. These sounds are produced from resin parts expanding and contracting with temperature changes. Normal operation. <Indoor unit> Sounds like \"trickling\" or the like are produced from indoor units in the stopped state. On VRV systems, these sounds are produced when other indoor units in operation. The reason is that the system runs in order to prevent oil or refrigerant from dwelling. Normal operation. <Outdoor unit> Pitch of operating sounds changes. The reason is that the compressor Normal operation. changes the operating frequency. 12 Dust emits from Dust emits from the system Dust, which has deposited on the Normal operation. the system. when it restarts after the stop inside of indoor unit, is blown out for an extended period of time. from the system. 13 Odors emits In operation from the system. Odors of room, such as cigarette smoke, are absorbed to the inside of indoor unit and are then blown out. The inside of the indoor unit should be cleaned. 14 Outdoor unit fan In operation does not rotate. The reason is that fan revolutions Normal operation. are controlled to put the operation to the optimum state. 15 LCD display \"88\" Immediately after turning ON appears on the the power supply remote controller. The reason is that the system is checking to be sure the remote controller is normal. Normal operation. This code is displayed for a period of approximately one minute at maximum. 16 The outdoor unit After stopping operation compressor or the outdoor unit fan does not stop. It stops in order to prevent oil or refrigerant from dwelling. Normal operation. It stops after a lapse of approximately 5 to 10 minutes. 17 The outdoor gets While stopping operation hot. The reason is that the compressor Normal operation. is warmed up to provide smooth startup of the system. 18 Hot air comes out from the system even though it stops. Hot air is felt while the system stops. On VRV systems, small quantity of refrigerant is fed to indoor units in the stopped state when other indoor units are in operation. Normal operation. 19 The system does The system is in dry operation. The reason is that the dry not cool air well. operation serves not to reduce the room temperature where possible. Change the system to cooling operation. 69 Troubleshooting","SiUS28-902_a Troubleshooting by Remote Controller 2. Troubleshooting by Remote Controller 2.1 The INSPECTION / TEST Button The following modes can be selected by using the [Inspection/Test Operation] button on the remote control. Indoor unit settings can be made • Filter sign time • Airflow direction • Others Local setting mode Depress the Inspection/Test Operation for more than 4 seconds. Service mode button Service data can be obtained. • Malfunction code history • Temperature data of various sections Service settings can be made. • Forced fan ON • Airflow direction/volume setting Depress the Inspection/Test Operation button for more than 4 seconds. Push the Inspection/Test Operation button once. Push the Inspection/Test Operation button once. Normal mode Push the Inspection/Test Operation button once. Or after 30 minutes After 10 seconds Following codes can be checked. • Malfunction codes • Indoor model code • Outdoor model code Inspection mode Test operation Thermostat is forcibly turned on. mode Push the Inspection/Test Operation button once. Troubleshooting 70","Troubleshooting by Remote Controller SiUS28-902_a 2.2 Self-diagnosis by Wired Remote Controller Explanation If operation stops due to malfunction, the remote controller’s operation LED blinks, and the malfunction code is displayed. (Even if stop operation is carried out, malfunction contents are displayed when the inspection mode is entered.) The malfunction code enables you to tell what kind of malfunction caused operation to stop. Refer to P.79 for malfunction code and malfunction contents. Operation LED ON/OFF button Display of indoor unit for which a malfunction has been detected Inspection display Malfunction code Inspection/Test button Note: 1. Pressing the INSPECTION/TEST button will blink the check indication. 2. While in check mode, pressing and holding the ON/OFF button for a period of five seconds or more will clear the failure history indication shown above. In this case, on the codes displayed, the malfunction code will blink twice and then change to “00” (=Normal), the Unit No. will change to “0”, and the operation mode will automatically switch from check mode to normal mode (displaying the set temperature). 71 Troubleshooting","SiUS28-902_a Troubleshooting by Remote Controller 2.3 Self-diagnosis by Wireless Remote Controller In the Case of BRC7C Type BRC7E Type BRC4C Type If equipment stops due to a malfunction, the operation indicating LED on the light reception section flashes. The malfunction code can be determined by following the procedure described below. The malfunction code is displayed when an operation error has occurred. In normal condition, the malfunction code of the last problem is displayed. 1. Push the INSPECTION/TEST button to select “Inspection.” The equipment enters the inspection mode. The “Unit” indication lights and the Unit No. display shows flashing “0” indication. 2. Set the Unit No. Push the UP or DOWN button and change the Unit No. display until the buzzer (*1) is generated from the indoor unit. *1 Number of beeps 3 short beeps : Conduct all of the following operations. 1 short beep : Conduct steps 3 and 4. Continue the operation in step 4 until a buzzer remains ON. The continuous buzzer indicates that the malfunction code is confirmed. Continuous beep : No abnormality. 3. Push the MODE selector button. The left “0” (upper digit) indication of the malfunction code flashes. 4. Malfunction code upper digit diagnosis Push the UP or DOWN button and change the malfunction code upper digit until the malfunction code matching buzzer (*2) is generated.  The upper digit of the code changes as shown below when the UP and DOWN buttons are pushed. *2 Number of beeps Continuous beep : Both upper and lower digits matched. (Malfunction code confirmed) 2 short beeps : Upper digit matched. 1 short beep : Lower digit matched. 5. Push the MODE selector button. The right “0” (lower digit) indication of the malfunction code flashes. 6. Malfunction code lower digit diagnosis Push the UP or DOWN button and change the malfunction code lower digit until the continuous malfunction code matching buzzer (*2) is generated. Troubleshooting 72","Troubleshooting by Remote Controller SiUS28-902_a  The lower digit of the code changes as shown below when the UP and DOWN buttons are pressed. 73 Troubleshooting","SiUS28-902_a Troubleshooting by Remote Controller Troubleshooting 74","Troubleshooting by Remote Controller SiUS28-902_a 2.4 Operation of the Remote Controller’s Inspection / Test Operation Button Normal display (No display) Unit 0 Malfunction code L 0 Inspection Malfunction code blinks when a malfunction occurs. Inspection/test operation Push the button. Unit 0 Malfunction code L 0 Inspection Inspection mode Inspection/test operation Push the button. 0 7 1 F C J Indoor unit model code display 0 7 1...Capacity code F...Indoor unit system code C...Indoor unit type code J...Progression code Example of capacity code display Example model Display FCQ18 056 FHQ30 090 Indoor unit system code Display Product classification 1 VRV system 2 VRV system F VRV system H VRV system System classification (VAV indoor unit) Outdoor air processing unit Standard indoor unit New ceiling suspended cassette Inspection/test operation Push the button. – – – A A 1 Indoor unit type code Display Type A Wall mounted C Multi flow H Ceiling suspended FAQ FCQ FHQ Model Outdoor unit model code display Inspection/test operation Push the button. Test operation Test operation mode Inspection/test operation Push the button. Outdoor model code Display A 8 F Split system Type Model RZQ-P 75 Troubleshooting","SiUS28-902_a 2.5 Remote Controller Service Mode How to Enter the Service Mode Troubleshooting by Remote Controller Service Mode Operation Method 1. Select the mode No. Set the desired mode No. with the button. (For wireless remote controller, Mode 43 only can be set.) 2. Select the unit No. (For group control only) Select the indoor unit No. to be set with the time mode . (For wireless remote controller, button.) 3. Make the settings required for each mode. (Modes 41, 44, 45) In case of Mode 44, 45, push the button to be able to change setting before setting work. (LCD “code” blinks.) For details, refer to the table in next page. 4. Define the setting contents. (Modes 44, 45) Define by pushing the timer button. After defining, LCD “code” changes blinking to ON. 5. Return to the normal operation mode. Push the button one time. Troubleshooting 76","Troubleshooting by Remote Controller SiUS28-902_a Mode No 40 Function Malfunction hysteresis display Contents and operation method Display malfunction history. The history No. can be changed with the button. 41 and address data Display of sensor Display various types of data. Select the data to be displayed with the button. Sensor data 0: Thermostat sensor in remote controller. 1: Suction 2: Liquid pipe 3: Gas pipe Address data 4: Indoor unit address 5: Outdoor unit address 6: BS unit address 7: Zone control address 8: Cool/heat group address 9: Demand / low noise address 43 Forced fan ON Manually turn the fan ON by each unit. (When you want to search for the unit No.) By selecting the unit No. with the button, you can turn the fan of each indoor unit on (forced ON) individually. Remote controller display example Unit 1 Malfunction code 40 2-U4 Malfunction code History No: 1 - 9 1: Latest Sensor data display Unit No. Sensor type 2 7 1 1 41 Temperature ºC Address display Unit No. Address type 1 1 8 41 Address Unit 1 43 44 Individual setting Set the fan speed and airflow direction by each unit Select the unit No. with the time mode button. Set the fan speed with the button. Set the airflow direction with the button. 45 Unit No. transfer Transfer unit No. Select the unit No. with the button. Set the unit No. after transfer with the button. Unit 1 Code 44 1 3 Fan speed 1: Low Airflow direction 3: High P0 - P4 Present unit No. Unit 1 Code 0 2 45 Unit No. after transfer 77 Troubleshooting","SiUS28-902_a Troubleshooting by Remote Controller 2.6 Remote Controller Self-Diagnosis Function The remote controller switches are equipped with a self-diagnosis function so that more appropriate maintenance can be carried out. If a malfunction occurs during operation, the operation lamp, malfunction code and display of malfunctioning unit No. let you know the contents and location of the malfunction. When there is a stop due to malfunction, the contents of the malfunction given below can be diagnosed by a combination of operation lamp, INSPECTION display of the liquid crystal display, and display of malfunction code. It also lets you know the unit No. during group control. Operation lamp ON/OFF button Display of indoor unit for which a malfunction has been detected Inspection display Malfunction code Troubleshooting 78","Troubleshooting by Remote Controller SiUS28-902_a Indoor Unit Malfunction code A0 A1 A3 A6 A7 A9 Operation lamp l l l l k l Inspection display l l l l l l AF k h AJ l l C4 l l C5 l l C9 l l CA l l CJ k l Outdoor Unit E1 E3 E4 E5 E6 E7 E9 l l l l l l l l l l l l l l F3 l l F6 l l H3 k h H4 l l H7 l l H9 l l J2 l l J3 l l J5 l l J6 l l JA l l JC l l L0 l l L1 l l L4 l l L5 l l L8 l l L9 l l Unit No. l l l l l l l l l l l l k l l l l l l l l l l l l l l l l l l l l l l l l l k: ON h: OFF l: Blink Malfunction contents Page Referred Error of external protection device 85 P.C.B. defect, E2 PROM defect 86 Malfunction of drain level control system (S1L) 87 Fan motor (M1F) lock, overload 89 Malfunction of louver motor (M1S) 90 Malfunction of moving part of electronic expansion 92 valve (Y1E) Drain level above limit 94 Malfunction of capacity determination device 95 Malfunction of thermistor (R2T) for heat exchanger 96 (loose connection, disconnection, short circuit, failure) Malfunction of thermistor (R3T) for gas pipes (loose 97 connection, disconnection, short circuit, failure) Malfunction of thermistor (R1T) for suction air (loose 98 connection, disconnection, short circuit, failure) Malfunction of thermistor for discharge air (loose 99 connection, disconnection, short circuit, failure) Malfunction of thermostat sensor in remote 100 controller P.C.B. defect 101 Actuation of high pressure switch 102 Actuation of low pressure sensor 104 Inverter compressor motor lock 106 Standard compressor lock or overcurrent — Malfunction of outdoor unit fan motor 108 Malfunction of moving part of electronic expansion 109 valve (Y1E) Abnormal discharge pipe temperature 111 Refrigerant overcharged 112 Failure of high pressure switch — Actuation of low pressure switch — Abnormal outdoor fan motor signal — Malfunction of thermistor (R1T) for outdoor air 113 (loose connection, disconnection, short circuit, failure) Current sensor malfunction — Malfunction of discharge pipe thermistor (R2T) 114 (loose connection, disconnection, short circuit, failure) Malfunction of thermistor (R3T, R5T) for suction 115 pipe 1,2 (loose connection, disconnection, short circuit, failure) Malfunction of thermistor (R4T) for outdoor unit heat 116 exchanger (loose connection, disconnection, short circuit, failure) Malfunction of high pressure sensor 117 Malfunction of low pressure sensor 119 Inverter system error — Malfunction of P.C.B. 121 Malfunction of inverter radiating fin temperature rise 122 Inverter compressor abnormal 123 Inverter current abnormal 124 Inverter start up error 126 79 Troubleshooting","SiUS28-902_a Troubleshooting by Remote Controller Outdoor Unit Malfunction code LA LC Operation lamp l l Inspection display l l P4 k l System U0 k h U1 l l U2 l l U3 l l U4 l l U5 l l U5 h k U7 l l U8 l l UE l l UF l l UH l l Centralized UE l l Remote Controller and M1 k or h l Schedule M8 k or h l Timer MA k or h l MC k or h l Heat 64 Ventilation Reclaim 65 68 k h k h k h 6A k h 6A l l 6F k h 94 l l Unit No. l l k l l l l l l h l h l l l l l l l l l l l l l l l k: ON h: OFF Malfunction contents Malfunction of power unit Malfunction of transmission between inverter and control P.C.B. Malfunction of inverter radiating fin temperature rise sensor Low pressure drop due to refrigerant shortage or electronic expansion valve failure Reverse phase / open phase Power supply insufficient or instantaneous failure Check operation not executed Malfunction of transmission between indoor units and outdoor units Malfunction of transmission between remote controller and indoor unit Failure of remote controller P.C.B. or setting during control by remote controller Malfunction of transmission between outdoor units Malfunction of transmission between main and sub remote controllers (malfunction of sub remote controller) Malfunction of transmission between centralized remote controller and indoor unit System is not set Malfunction of system, refrigerant system address undefined Malfunction of transmission between centralized remote controller and indoor unit P.C.B. defect Malfunction of transmission between optional controllers for centralized control Improper combination of optional controllers for centralized control Address duplication, improper setting Indoor unit’s air thermistor error Outside air thermistor error Malfunction of HVU Damper system alarm Damper system + thermistor error Malfunction of simple remote controller Internal transmission error l: Blink Page Referred — 127 128 129 — 131 133 134 136 136 — 137 138 140 141 143 145 146 147 149 — — — — — — — The system operates for malfunction codes indicated in gray squares, however, be sure to check and repair. Troubleshooting 80","Troubleshooting by Remote Controller SiUS28-902_a Malfunction code indication by outdoor unit P.C.B. <Monitor mode> To enter the monitor mode, push the MODE (BS1) button when in “Setting mode 1”. <Selection of setting item> Push the SET (BS2) button and set the LED display to a setting item. Contents of malfunction In-phase malfunction of DIII-Net Abnormal discharge pressure Abnormal suction pressure Compressor lock Over load, overcurrent, Malfunction of electronic expansion Faulty sensor of outdoor air temperature Detection of DIII-Net HPS activated Abnormal Pe Detection of INV. compressor lock Detection of DC fan 1 motor lock EV1 Faulty Ta sensor (short) Abnormal discharge pipe temperature Abnormal heat exchanger temperature Faulty sensor of discharge pipe temperature Abnormal Td Refrigerant over charge Faulty Tdi sensor (short) Malfunction code E1 E3 E4 E5 E7 E9 H9 F3 F6 J3 <Confirmation of malfunction 1> Push the RETURN (BS3) button once to display \"First digit\" of malfunction code. <Confirmation of malfunction 2> Push the SET (BS2) button once to display \"Second digit\" of malfunction code. <Confirmation of malfunction 3> Push the SET (BS2) button once to display \"malfunction location\". Faulty sensor of suction pipe Faulty Ts1 sensor (short) J5 temperature Faulty Ts2 sensor (short) Faulty sensor of heat exchanger Faulty Tb sensor (short) J6 temperature Faulty sensor of discharge pressure Faulty Pc sensor (short) JA Faulty sensor of suction pressure Faulty Pe sensor (short) JC Faulty Inverter P.C.B. Faulty IPM L1 Abnormal Current sensor offset Abnormal IGBT Faulty Current sensor Abnormal SP-PAM over-voltage Inverter radiation fin temperature rising Over heating of inverter radiation fin temperature L4 Detail DC output overcurrent Inverter instantaneous overcurrent L5 description on next Electronic thermal Electronic thermal switch 1 L8 page. Electronic thermal switch 2 Out-of-step Speed down after startup Lightening detection Stall prevention (Limit time) Stall prevention (Current increasing) L9 Stall prevention (Faulty start up) Abnormal wave form in startup Out-of-step Transmission error between inverter Inverter transmission error LC and outdoor unit <Confirmation of malfunction 4> Push the SET (BS2) button once to display \"master or slave 1 or slave 2\" and \"malfunction location\". Push the RETURN (BS3) button and switches to the initial status of “Monitor mode”. ∗ Push the MODE (BS1) button and returns to “Setting mode 1”. 81 Troubleshooting","SiUS28-902_a Troubleshooting by Remote Controller Malfunction code E1 E3 E4 E5 E7 E9 H9 Confirmation of malfunction 1 H1P H2P H3P H4P H5P H6P H7P l hhll Confirmation of malfunction 2 H1P H2P H3P H4P H5P H6P H7P l hhhl l hhll l hlhh l hlhl l hlll l lhhl l lhhl Confirmation of malfunction 3 H1P H2P H3P H4P H5P H6P H7P lkhhhhh l hhhh l hhhh l hhhh l hhhh l hhhh l hhhh k: ON h: OFF l:Blink Confirmation of malfunction 4 H1P H2P H3P H4P H5P H6P H7P l kkhh l l l hh l hh l hh ∗1 l hl l hh l hh ∗1 F3 l F6 J3 l hlhll l hllhl hhlll hllhl hhlll hhhhl hhhhl hhhhl hh ∗1 hhll hh J5 l hlhll hhhhl hh l hhhhl hl J6 l h l l h l h h h h l h h ∗1 JA JC L1 l L4 L5 L8 l l hllll l l l l l l l lhlhl llhhl hhh l l hhh l l hhh l l hhh l l hhh l l hlhhl hlhll lhhhl l hhhhl hhhhl hhhhl hhhhl hhhhl hhhhl hhhhl hhhhl hhhhl hhhhl hhhhl hh hh hhhh hhhl hhlh hhll hlhh hh hh hh hl l hhhhl lh l hhhll hh ∗1 L9 l l hh l l hhhhl hh l hhhhl hl l hhhhl lh LC l llhhl hhhhl hl Display of contents of malfunction (first digit) Display of contents of malfunction (second digit) Display 1 of malfunction in detail Display 2 of malfunction in detail *1 h h Master h l Slave1 l h Slave2 l l System Troubleshooting 82","Troubleshooting by Remote Controller <Monitor mode> To enter the monitor mode, push the MODE (BS1) button when in “Setting mode 1”. <Selection of setting item> Push the SET (BS2) button and set the LED display to a setting item. <Confirmation of malfunction 1> Push the RETURN (BS3) button once to display \"First digit\" of malfunction code. SiUS28-902_a Contents of malfunction Faulty temperature sensor of inverter radiation fin Refrigerant shortage Abnormal power supply voltage No implementation of test-run Faulty thermistor of inverter fin Refrigerant shortage alarm Insufficient Inverter voltage Faulty charge of capacitor in main inverter circuit Malfunction due to SP-PAM overvoltage Malfunction due to P-N short circuit Malfunction code P4 U0 U2 U3 Transmission error between indoor I/O transmission error U4 and outdoor unit I/O transmission error Faulty system malfunction Wiring error (Auto-address error) UH Conflict in wiring and piping, no setting Conflict in wiring and piping UF for system <Confirmation of malfunction 2> Push the SET (BS2) button once to display \"Second digit\" of malfunction code. Detail description on next page. <Confirmation of malfunction 3> Push the SET (BS2) button once to display \"malfunction location\". <Confirmation of malfunction 4> Push the SET (BS2) button once to display \"master or slave 1 or slave 2\" and \"malfunction location\". Push the RETURN (BS3) button and switches to the initial status of “Monitor mode”. ∗ Push the MODE (BS1) button and returns to “Setting mode 1”. 83 Troubleshooting","SiUS28-902_a Troubleshooting by Remote Controller Malfunction code P4 Confirmation of malfunction 1 H1P H2P H3P H4P H5P H6P H7P l lhhh Confirmation of malfunction 2 H1P H2P H3P H4P H5P H6P H7P l hlhh Confirmation of malfunction 3 H1P H2P H3P H4P H5P H6P H7P l hhhh k: ON h: OFF l:Blink Confirmation of malfunction 4 H1P H2P H3P H4P H5P H6P H7P l hh ∗1 U0 l U2 U3 U4 UH UF l hh l l l l l l l hhhhl hhlhl l l l hhlll l hlhhl l lhlll lllll hhhhl hhhhl hhhh hhhhl hhhhl hhhhl hhhhl hhhhl hhhhl hhhhl hhhhl hhll hh h l ∗1 hhlh hhhl hhll hlll hhll hlll hhll hhll Display of contents of malfunction (first digit) Display of contents of malfunction (second digit) Display 1 of malfunction in detail Display 2 of malfunction in detail *1 h h Master h l Slave1 l h Slave2 l l System Troubleshooting 84","Troubleshooting by Indication on the Remote Controller SiUS28-902_a 3. Troubleshooting by Indication on the Remote Controller 3.1 “A0” Indoor Unit: Error of External Protection Device Remote A0 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting All indoor unit models  Actuation of external protection device  Improper field set  Defect of indoor unit P.C.B. Be sure to turn off the power switch before connecting or disconnecting Caution the connector or parts could be damaged. External protection device is connected to terminals T1 and T2 of the indoor unit terminal block. NO YES ON/OFF input from outside (mode No. 12, first code No. 1) has been set to external protection device input (second code No. 03) by remote controller. YES NO Actuation of external protection device. Change the second code No. to \"01\" or \"02\" . Indoor unit P.C.B. replacement. 85 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Remote Controller 3.2 “A1 ” Indoor Unit: P.C.B. Defect Remote A1 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting All indoor unit models Check data from E²PROM. When data could not be correctly received from the E²PROM E²PROM : Type of nonvolatile memory. Maintains memory contents even when the power supply is turned off.  Defect of indoor unit P.C.B. Be sure to turn off the power switch before connecting or disconnecting Caution the connector or parts could be damaged. Turn power supply OFF, then power ON again. Does the system return to normal? YES NO External factor other than malfunction (for example, noise etc.). Replace the indoor unit P.C.B. Troubleshooting 86","Troubleshooting by Indication on the Remote Controller SiUS28-902_a 3.3 “A3 ” Indoor Unit: Malfunction of Drain Level Control System (S1L) Remote A3 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes FCQ, FHQ (Option), FAQ (Option) Float switch OFF detection When rise of water level is not a condition and the float switch goes OFF.  208~230V power supply is not provided  Defect of float switch or short circuit connector  Defect of drain pump  Drain clogging, upward slope, etc.  Defect of indoor unit P.C.B.  Loose connection of connector 87 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Remote Controller Troubleshooting Be sure to turn off the power switch before connecting or disconnecting Caution the connector or parts could be damaged. Is power supply 208~230V provided? YES The float switch is connected to X8A (or X15A) of the indoor unit P.C.B. YES The float switch contact is forming a short circuit (continuity check with X8A (or X15A) disconnected) NO Provide 208~230V power supply. A short NO circuit connector is NO connected to X8A (X15A). Connect either a short circuit connector or float switch and turn on again. YES YES Becomes normal when X8A (or X15A) of the indoor unit P.C.B. is short circuited NO Defect of indoor unit P.C.B. NO YES Loose connection of connector. Water builds up NO in the drain pan. YES The drain pump is connected NO to X25A or terminals Y1 and Y2 of the indoor unit P.C.B. YES The drain FCQ pump works when YES only the power supply is reset for the indoor unit. NO The float switch functions normally. YES NO Replace the float switch. Modify the float switch's connection and turn on again. Connect the drain pump and turn on again. Check the drain piping for clogging or upward slope, etc. The voltage of terminals Y1 and Y2 or X25A is NO 208~230 V (within 5 minutes of resetting the power supply). YES Replace the indoor unit P.C.B. Replace the drain pump or check for dirt, etc. Troubleshooting 88","Troubleshooting by Indication on the Remote Controller SiUS28-902_a 3.4 “A6 ” Indoor Unit: Fan Motor (M1F) Lock, Overload Remote A6 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting All indoor unit models Detection by failure of signal for detecting number of turns to come from the fan motor When the number of turns cannot be detected even when output voltage to the fan is maximum  Fan motor lock  Disconnected or faulty wiring between fan motor and P.C.B. Be sure to turn off the power switch before connecting or disconnecting Caution the connector or parts could be damaged. Is the wiring from the fan motor securely connected to connectors on the indoor unit P.C.B.? YES Wiring between the indoor unit P.C.B. and fan motor is disconnected. NO Does the fan motor run? NO NO YES YES Connect the wiring and turn on again. Fix the wiring and turn on again. Replace the indoor unit P.C.B. Replace the fan motor. 89 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Remote Controller 3.5 “A7 ” Indoor Unit: Malfunction of Louver Motor (M1S) Remote A7 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes FCQ, FHQ, FAQ Utilizes ON/OFF of the limit switch when the motor turns. When ON/OFF of the microswitch for positioning cannot be reversed even though the louver motor is energized for a specified amount of time (about 30 seconds).  Defect of louver motor  Defect of connection cable (power supply and limit switch)  Defect of airflow direction adjusting louver-cam  Defect of indoor unit P.C.B. Troubleshooting 90","Troubleshooting by Indication on the Remote Controller SiUS28-902_a Troubleshooting Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Is power supply NO 208~230V provided? YES Provide 208~230V power supply. Indoor unit is a model equipped NO with a louver function YES Replace the indoor unit P.C.B. The louver motor works when YES The connector NO the power supply is turned is connected to X9A (or X15A) of Connect the connector to X9A off and then back the indoor unit and turn on again. on. P.C.B. NO YES The limit switch functions normally. NO Replace the louver motor. YES After turning the louver ON and then stopping with the remote controller, the voltage of X6A (or X29A) NO of the indoor unit P.C.B. is 208 ~ 230 VAC when turned on again (within 30 seconds of turning on again). The connecting cable is short-circuited or disconnected. NO YES Replace the limit switch connecting cable. Replace the indoor unit P.C.B. YES The connecting cable has no continuity. NO When the airflow direction louver’s cam mechanism is disconnected from the louver motor, operation is normal when turned on again. YES YES NO Replace the power supply connecting cable. Replace the louver motor. Take the cam mechanism apart, reassemble and turn on again. 91 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Remote Controller 3.6 “A9 ” Indoor Unit: Malfunction of Moving Part of Electronic Expansion Valve (Y1E) Remote A9 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting All indoor unit models  Malfunction of moving part of electronic expansion valve  Defect of indoor unit P.C.B.  Defect of connecting cable Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. The electronic expansion valve is connected to X7A of the indoor unit P.C.B. YES Normal when coil check (*1) of the moving part of the electronic expansion valve is checked. YES The connecting cable is short-circuited or disconnected. NO NO NO YES After connecting, turn the power supply off and then back on. Replace the moving part of the electronic expansion valve. Replace the connecting cable. If you turn the power supply off and turn on again, and it still does not help, replace the indoor unit P.C.B. Troubleshooting 92","Troubleshooting by Indication on the Remote Controller SiUS28-902_a ∗1: Coil check method for the moving part of the electronic expansion valve Disconnect the electronic expansion valve from the P.C.B. and check the continuity between the connector pins. (Normal) Pin No. 1. White 2. Yellow 3. Orange 4. Blue 5. Red 1. White 2. Yellow × 3. Orange  Approx. 300Ω × 4. Blue ×  Approx. 300Ω × 5. Red  Approx. 150Ω ×  Approx. 150Ω × 6. Brown ×  Approx. 150Ω ×  Approx. 150Ω × 6. Brown : Continuity ×: No continuity 93 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Remote Controller 3.7 “AF ” Indoor Unit: Drain Level above Limit Remote AF Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting FCQ Water leakage is detected based on float switch ON/OFF operation while the compressor is in non-operation. When the float switch changes from ON to OFF while the compressor is in non-operation.  Humidifier unit (optional accessory) leaking  Defect of drain pipe (upward slope, etc.)  Defect of indoor unit P.C.B. Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Field drain piping has a defect such as upward sloping. NO A humidifier unit (optional accessory) is installed on the indoor unit. NO YES YES Modify the drain piping. Check if the humidifier unit is leaking. Defect of indoor unit P.C.B. Troubleshooting 94","Troubleshooting by Indication on the Remote Controller SiUS28-902_a 3.8 “AJ ” Indoor Unit: Malfunction of Capacity Determination Device Remote AJ controller display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting All indoor unit models Capacity is determined according to resistance of the capacity setting adaptor and the memory inside the IC memory on the indoor unit P.C.B., and whether the value is normal or abnormal is determined. Operation and: 1. When the capacity code is not contained in the P.C.B.’s memory, and the capacity setting adaptor is not connected. 2. When a capacity that doesn’t exist for that unit is set.  You have forgotten to install the capacity setting adaptor.  Defect of indoor unit P.C.B. Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. The indoor NO unit P.C.B. was replaced with a replacement P.C.B. YES The indoor unit is a model that requires installation of a NO capacity setting adaptor when replacing the P.C.B. YES Replace the indoor unit P.C.B. Replace the indoor unit P.C.B. Install a capacity setting adaptor. 95 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Remote Controller 3.9 “C4 ” Indoor Unit: Malfunction of Thermistor (R2T) for Heat Exchanger Remote C4 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting All indoor unit models Malfunction detection is carried out by temperature detected by heat exchanger thermistor. When the heat exchanger thermistor becomes disconnected or shorted while the unit is running.  Defect of thermistor (R2T) for liquid pipe  Defect of indoor unit P.C.B. Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Connector is connected to X12A NO of the indoor unit P.C.B. YES Resistance is normal when disconnecting the thermistor measured after NO KΩ (R2T) from the indoor unit P.C.B. (3.5kΩ ~ 360kΩ) YES Connect the thermistor and turn on again. Replace the thermistor (R2T). Replace the indoor unit P.C.B. ∗ Refer to thermistor resistance / temperature characteristics table on P.166. Troubleshooting 96","Troubleshooting by Indication on the Remote Controller SiUS28-902_a 3.10 “C5 ” Indoor Unit: Malfunction of Thermistor (R3T) for Gas Pipes Remote C5 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting All indoor unit models Malfunction detection is carried out by temperature detected by gas pipe thermistor. When the gas pipe thermistor becomes disconnected or shorted while the unit is running.  Defect of indoor unit thermistor (R3T) for gas pipe  Defect of indoor unit P.C.B. Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Connector is NO connected to X11A of the indoor unit P.C.B. YES Resistance is normal when measured after disconnecting the thermistor NO (R3T) from the indoor unit P.C.B. (0.6kΩ~ 360kΩ) YES Connect the thermistor and turn on again. Replace the thermistor (R3T). Replace the indoor unit P.C.B. ∗ Refer to thermistor resistance / temperature characteristics table on P.166. 97 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Remote Controller 3.11 “C9 ” Indoor Unit: Malfunction of Thermistor (R1T) for Suction Air Remote C9 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting AII indoor unit models Malfunction detection is carried out by temperature detected by suction air temperature thermistor. When the suction air temperature thermistor becomes disconnected or shorted while the unit is running.  Defect of indoor unit thermistor (R1T) for air inlet  Defect of indoor unit P.C.B. Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Connector NO is connected to X13A of the indoor unit YES Resistance is normal when measured after disconnecting the thermistor NO (R1T) from the indoor unit P.C.B. (7.2kΩ~ 112kΩ) YES Connect the thermistor and turn on again. Replace the thermistor (R1T). Replace the indoor unit P.C.B. ∗ Refer to thermistor resistance / temperature characteristics table on P.166. Troubleshooting 98","Troubleshooting by Indication on the Remote Controller SiUS28-902_a 3.12 “CA ” Indoor Unit: Malfunction of Thermistor for Discharge Air Remote CA Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting AII indoor unit models Malfunction detection is carried out by temperature detected by discharge air temperature thermistor. When the discharge air temperature thermistor becomes disconnected or shorted while the unit is running.  Defect of indoor unit thermistor for air outlet  Defect of indoor unit P.C.B. Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Connector NO is connected to the indoor unit P.C.B. YES Resistance is normal when measured after disconnecting the thermistor NO from the indoor unit P.C.B. (7.2kΩ~ 112kΩ) YES Connect the thermistor and turn on again. Replace the thermistor. Replace the indoor unit P.C.B. ∗ Refer to thermistor resistance / temperature characteristics table on P.166. 99 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Remote Controller 3.13 “CJ ” Indoor Unit: Malfunction of Thermostat Sensor in Remote Controller Remote CJ Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting AII indoor unit models Malfunction detection is carried out by temperature detected by remote controller air temperature thermistor. (Note) When the remote controller air temperature thermistor becomes disconnected or shorted while the unit is running.  Defect of remote controller thermistor  Defect of remote controller P.C.B. Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Turn power supply OFF, then power ON again. Is \"CJ\" YES displayed on the remote controller? NO Replace the remote controller. External factor other than equipment malfunction. (for example, noise etc.) Note: In case of remote controller thermistor malfunction, unit is still operable by suction air thermistor on indoor unit. ∗ Refer to thermistor resistance / temperature characteristics table on P.166. Troubleshooting 100","Troubleshooting by Indication on the Remote Controller SiUS28-902_a 3.14 “E1 ” Outdoor Unit: P.C.B. Defect Remote E1 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting RZQ18~30PVJU Check data from E²PROM When data could not be correctly received from the E²PROM E²PROM : Type of nonvolatile memory. Maintains memory contents even when the power supply is turned off.  Defect of outdoor unit P.C.B. (A1P) Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Turn off the power once and turn on again. Return to normal? NO YES External factor other than malfunction (for example, noise etc.). Replace the outdoor unit main P.C.B. (A1P). 101 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Remote Controller 3.15 “E3 ” Outdoor Unit: Actuation of High Pressure Switch Remote E3 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes RZQ18~30PVJU Abnormality is detected when the contact of the high pressure protection switch opens. Error is generated when the HPS activation count reaches the number specific to the operation mode. (Reference) Operating pressure of high pressure switch Operating pressure: 580 psi Reset pressure: 435 psi  Actuation of outdoor unit high pressure switch  Defect of High pressure switch  Defect of outdoor unit P.C.B.  Instantaneous power failure  Faulty high pressure sensor Troubleshooting 102","Troubleshooting by Indication on the Remote Controller SiUS28-902_a Troubleshooting 103 Caution Be sure to turn off the power switch before connecting or disconnecting the connector, or parts could be damaged. Check for the points shown below. ᕃ Is the stop valve open? ᕄ Is the HPS connector properly connected to the main P.C.B.? ᕅ Does the high pressure switch have continuity? Are the NO three points above OK? YES · Mount a pressure gauge on the high-pressure service port. · Connect the Service Checker. · Reset the operation using the remote controller, and then restart the operation. Rectify defective points, if any. due to malfunction ( Does the stop E3) YES operating value normal Is the HPS recur? (i.e., 580psi)? NO YES NO Replace the HPS. Are the characteristics of the high NO pressure sensor normal? (See *1.) YES Replace the high pressure sensor. Is the pressure detected with NO the P.C.B. normal? (See *2.) YES Replace the main P.C.B.. · The high pressure sensor is normal, and the pressure detected with the P.C.B. is also normal. · The high pressure has really become high. CHECK 1 (Refer to P.156) *1: Make a comparison between the voltage of the pressure sensor and that read by the pressure gauge. (As to the voltage of the pressure sensor, take the measurement of voltage at the connector, and then convert it to pressure according to information on P.168.) *2: Make a comparison between the high pressure value checked with the Service Checker and the voltage of the pressure sensor (see *1). *3: Take measurement of voltage of the pressure sensor. +5V Connector for high pressure sensor (Red) (4) Red Micro controller A/D input (3) Black High pressure (2) sensor (1) White Take measurement of DC voltage between these wires. Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Remote Controller 3.16 “E4 ” Outdoor Unit: Actuation of Low Pressure Sensor Remote E4 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes RZQ18~30PVJU Abnormality is detected by the pressure value with the low pressure sensor. Error is generated when the low pressure is dropped under specific pressure. Operating pressure:10psi  Abnormal drop of low pressure (Lower than 10 psi)  Defect of low pressure sensor  Defect of outdoor unit P.C.B.  Stop valve is not opened. Troubleshooting 104","Troubleshooting by Indication on the Remote Controller SiUS28-902_a Troubleshooting Caution Be sure to turn off the power switch before connecting or disconnecting the connector, or parts could be damaged. Is the stop NO valve open? Open the stop valve. YES ᕃ Mount a pressure gauge on the low-pressure service port. ᕄ Connect the Service Checker. ᕅ Reset the operation using the remote controller, and then restart the operation. Are the characteristics of the NO low pressure sensor normal? (See *1.) YES Is the pressure detected NO with the P.C.B. normal? (See *2.) YES · The low pressure sensor is normal, and the pressure detected with the P.C.B. is also normal. · The low pressure has really become low. Replace the low pressure sensor. Replace the main P.C.B.. CHECK 2 (Refer to P.157) Remove the causes by which the low pressure has become low. *1: Make a comparison between the voltage of the pressure sensor and that read by the pressure gauge. (As to the voltage of the pressure sensor, make measurement of voltage at the connector, and then convert it to pressure according to information on P.168.) *2: Make a comparison between the low pressure value checked with the Service Checker and the voltage of the pressure sensor (see *1). *3:Take measurement of voltage of the pressure sensor. +5V Connector for low pressure sensor (Blue) (4) Red Micro controller A/D input (3) Black Low pressure (2) White sensor (1) Take measurement of DC voltage between these wires. 105 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Remote Controller 3.17 “E5 ” Inverter Compressor Motor Lock Remote E5 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes RZQ18~30PVJU Inverter P.C.B. takes the position signal from UVW line connected between the inverter and compressor, and the malfunction is detected when any abnormality is observed in the phasecurrent waveform. This malfunction will be output when the inverter compressor motor does not start up even in forced startup mode.  Compressor lock  High differential pressure (72psi or more)  Incorrect UVW wiring  Faulty inverter P.C.B.  Stop valve is left in closed position. Troubleshooting 106","Troubleshooting by Indication on the Remote Controller SiUS28-902_a Troubleshooting Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Check the installation conditions. NO Is the stop valve open? YES Is the UVW wiring NO normal? YES Is high differential pressure starting? (72psi or more) YES NO Check and see whether compressor is short-circuited or grounded. YES NO Are inverter output voltages the same NO for 3 phases? YES Does low or high pressure vary even instantaneously when restarting compressor? NO YES Open the stop valve. Connect correctly. Remedy the cause. Replace the compressor. Replace the inverter P.C.B. (A1P). Replace the compressor. 107 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Remote Controller 3.18 “E7 ” Malfunction of Outdoor Unit Fan Motor Remote E7 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting RZQ18~30PVJU Malfunction of fan motor system is detected according to the fan speed detected by hall IC when the fan motor runs.  When the fan runs with speed less than a specified one for 6 seconds or more when the fan motor running conditions are met  When malfunction is generated 4 times, the system shuts down.  Malfunction of fan motor  The harness connector between fan motor and P.C.B. is left in disconnected, or faulty connector  Fan does not run due to foreign matters tangled  Clearing condition: Operate for 5 minutes (normal) Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Connector of fan motor is disconnected. NO Is there any obstacle around the fan? NO Can the fan be turned smoothly with hand after disconnect the connector of fan motor? YES Check 3 (P.158) Check on connector of fan motor YES YES NO Are the resistances between pins NO above judgement? YES Connect the connector. Remove the obstacle. Replace the fan motor of outdoor unit. Replace the fan motor of outdoor unit. Replace the outdoor unit P.C.B. Troubleshooting 108","Troubleshooting by Indication on the Remote Controller SiUS28-902_a 3.19 “E9 ” Outdoor Unit: Malfunction of Moving Part of Electronic Expansion Valve (Y1E) Remote E9 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes RZQ18~30PVJU Check disconnection of connector Check continuity of expansion valve coil Error is generated under no common power supply when the power is on.  Defect of moving part of electronic expansion valve  Defect of outdoor unit P.C.B. (A1P)  Defect of connecting cable 109 Troubleshooting","SiUS28-902_a Troubleshooting Troubleshooting by Indication on the Remote Controller Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Turn power supply off, and turn power supply on again. Return to normal? NO Electronic expansion valve is connected to X21A and X22A of outdoor unit P.C.B. (A1P). YES Normal when coil check (*1) of the moving part of the electronic expansion valve is checked. YES NO NO External factor other than malfunction (for example, noise etc.). After connecting, turn the power off and then back on again. Replace the moving part of the electronic expansion valve. YES The connecting cable is short-circuited or disconnected. NO YES Replace the connecting cable. Replace the outdoor unit P.C.B. (A1P). *Make measurement of resistance between the connector pins, and then make sure the resistance falls in the range of 40 to 50kΩ. (Orange) 1 (Red) 2 (Yellow) 3 (Black) 4 5 (Gray) 6 Measuring points 1 - 6 2 - 6 3 - 6 4 - 6 Troubleshooting 110","Troubleshooting by Indication on the Remote Controller SiUS28-902_a 3.20 “F3 ” Outdoor Unit: Abnormal Discharge Pipe Temperature Remote F3 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting RZQ18~30PVJU Abnormality is detected according to the temperature detected by the discharge pipe temperature sensor. When the discharge pipe temperature rises to an abnormally high level When the discharge pipe temperature rises suddenly  Faulty discharge pipe temperature sensor  Faulty connection of discharge pipe temperature sensor  Faulty outdoor unit P.C.B. Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Discharge pipe temperature is 248°F or higher when the unit stops by malfunction. NO Pull out the discharge pipe thermistor from the outdoor P.C.B., and then make measurement of resistance using a multiple meter. YES Are the characteristics of the discharge pipe NO thermistor normal? (3.5~400kΩ) * YES Refrigerant shortage, compression defect, etc. Defect of the refrigerant system. Replace the discharge pipe thermistor. Replace the outdoor unit P.C.B. (A1P). Refer to “Thermistor Resistance / Temperature Characteristics” table on P.166. 111 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Remote Controller 3.21 “F6 ” Outdoor Unit: Refrigerant Overcharged Remote F6 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting RZQ18~30PVJU Excessive charging of refrigerant is detected by using the heat exchanging deicer temperature during a check operation. When the amount of refrigerant, which is calculated by using the heat exchanging deicer temperature during a check run, exceeds the standard.  Refrigerant overcharge  Misalignment of the thermistor for heat exchanger  Defect of the thermistor for heat exchanger Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Check the mounting condition of the temperature sensors of the heat exchanging deicer thermistor in the piping. Are the above thermistor NO installed on pipes correctly? YES Remove the heat exchanging deicer thermistor from the outdoor P.C.B. and measure resistance with a tester. Install the thermistor correctly. Is the characteristic of the NO above thermistor normal? YES Replace the thermistor. Refrigerant overcharged. Refer to “Thermistor Resistance / Temperature Characteristics” table on P.166. Troubleshooting 112","Troubleshooting by Indication on the Remote Controller SiUS28-902_a 3.22 “H9 ” Outdoor Unit: Malfunction of Thermistor (R1T) for Outdoor Air Remote H9 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting RZQ18~30PVJU Malfunction is detected from the temperature detected by the outdoor air thermistor. When the outside air temperature thermistor has short circuit or open circuit.  Defect of thermistor (R1T) for outdoor air  Defect of outdoor unit P.C.B. (A1P) Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Connector is NO connected to X11A of outdoor P.C.B. (A1P). YES Resistance is normal when measured after NO disconnecting the thermistor (R1T) from the outdoor unit P.C.B. (3.5kΩ to 360kΩ) YES Connect the connector and turn on again. Replace the thermistor (R1T). Replace the outdoor unit P.C.B. (A1P). Refer to “Thermistor Resistance / Temperature Characteristics” table on P.166. 113 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Remote Controller 3.23 “J3 ” Outdoor Unit: Malfunction of Discharge Pipe Thermistor (R2T) Remote J3 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting RZQ18~30PVJU Malfunction is detected from the temperature detected by discharge pipe temperature thermistor. When a short circuit or an open circuit in the discharge pipe temperature thermistor is detected.  Defect of thermistor (R2T) for outdoor unit discharge pipe  Defect of outdoor unit P.C.B. (A1P) Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Connector is connected to NO outdoor unit P.C.B. (A1P). YES Connect the thermistor and turn on again. Resistance is normal when measured after disconnecting the thermistor NO R2T from the outdoor unit P.C.B. (5.0kΩ~ 640kΩ) YES Replace the thermistor (R2T). Replace the outdoor unit P.C.B. (A1P). Refer to Thermistor Resistance / Temperature Characteristics table on P.167. Troubleshooting 114","Troubleshooting by Indication on the Remote Controller SiUS28-902_a 3.24 “J5 ” Outdoor Unit: Malfunction of Thermistor (R3T, R5T) for Suction Pipe 1, 2 Remote J5 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting RZQ18~30PVJU Malfunction is detected from the temperature detected by the thermistor for suction pipe 1, 2. When a short circuit or an open circuit in the thermistor for suction pipe 1, 2 are detected.  Defect of thermistor (R3T, R5T) for outdoor unit suction pipe  Defect of outdoor unit P.C.B. (A1P) Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Connector of the thermistor for suction pipe1, 2 is NO connected to outdoor unit P.C.B. (A1P). YES Resistance is normal when measured after NO disconnecting the thermistor (R3T, R5T) from the outdoor unit P.C.B. (3.5kΩ~ 360kΩ) YES Connect the thermistor and turn on again. Replace the thermistor (R3T, R5T). Replace the outdoor unit P.C.B. (A1P). Refer to Thermistor Resistance / Temperature Characteristics table on P.166. 115 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Remote Controller 3.25 “J6 ” Outdoor Unit: Malfunction of Thermistor (R4T) for Outdoor Unit Heat Exchanger Remote J6 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting RZQ18~30PVJU Malfunction is detected from the temperature detected by the heat exchanger thermistor. When a short circuit or an open circuit in the heat exchange thermistor is detected.  Defect of thermistor (R4T) for outdoor unit heat exchanger  Defect of outdoor unit P.C.B. (A1P) Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. is connected to outdoor Connector NO unit P.C.B. (A1P). YES Resistance is normal when measured after NO disconnecting the thermistor (R4T) from the outdoor unit P.C.B. (3.5kΩ~ 360kΩ) YES Connect the thermistor and turn on again. Replace the thermistor (R4T). Replace the outdoor unit P.C.B. (A1P). Refer to Thermistor Resistance / Temperature Characteristics table on P.166 Troubleshooting 116","Troubleshooting by Indication on the Remote Controller SiUS28-902_a 3.26 “JA ” Outdoor Unit: Malfunction of High Pressure Sensor Remote JA Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes RZQ18~30PVJU Malfunction is detected from the pressure detected by the high pressure sensor. When the high pressure sensor is short circuit or open circuit.  Defect of high pressure sensor  Connection of low pressure sensor with wrong connection.  Defect of outdoor unit P.C.B. 117 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Remote Controller Troubleshooting Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. The high pressure sensor is NO connected to X17A of outdoor unit P.C.B. (A1P). YES The relationship between the *1 VH and high pressure is normal (see *2) when voltage is measured between X17A pins (1) and (3) of outdoor unit P.C.B. (A1P) (see *1). YES NO ∗1: Voltage measurement point Connect the high pressure sensor and turn on again. Replace the outdoor unit P.C.B. (A1P). Replace the high pressure sensor. ∗2: Refer to Pressure Sensor, Pressure / Voltage Characteristics table on P.168. Troubleshooting 118","Troubleshooting by Indication on the Remote Controller SiUS28-902_a 3.27 “JC ” Outdoor Unit: Malfunction of Low Pressure Sensor Remote JC Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes RZQ18~30PVJU Malfunction is detected from pressure detected by low pressure sensor. When the low pressure sensor is short circuit or open circuit.  Defect of low pressure sensor  Connection of high pressure sensor with wrong connection.  Defect of outdoor unit P.C.B. 119 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Remote Controller Troubleshooting Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. The low pressure sensor is connected to X18A (blue) NO of outdoor unit P.C.B. (A1P). YES The relationship between the *1 VL and low pressure is normal (see *2) when voltage YES is measured between X18A pins (2) and (3) of outdoor unit P.C.B. (A1P) (see *1). NO ∗1: Voltage measurement point Connect the low pressure sensor property and restart system. Replace the outdoor unit P.C.B. (A1P). Replace the low pressure sensor. ∗2: Refer to Pressure Sensor, Pressure / Voltage Characteristics table on P.168. Troubleshooting 120","Troubleshooting by Indication on the Remote Controller SiUS28-902_a 3.28 “L1 ” Outdoor Unit: Malfunction of P.C.B. Remote L1 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting RZQ18~30PVJU  Detect malfunctions by current value during waveform output before compressor startup.  Detect malfunctions by current sensor value during synchronized operation at the time of startup.  Detect malfunctions using an SP-PAM series capacitor overvoltage sensor.  In case of overcurrent (OCP) during waveform output  When the current sensor malfunctions during synchronized operation  When overvoltage occurs in SP-PAM  In case of IGBT malfunction  Faulty outdoor P.C.B. (A1P) •IPM failure •Current sensor failure •SP-PAM failure •Failure of IGBT or drive circuit Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Turn OFF the power supply once and then turn it ON again. Does it return normally? YES NO External factor other than malfunction (for example, noise etc.). Replace the outdoor P.C.B. (A1P). (resin case P.C.B. equipped with a ) 121 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Remote Controller 3.29 “L4 ” Outdoor Unit: Malfunction of Inverter Radiating Fin Temperature Rise Remote L4 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting RZQ18~30PVJU Fin temperature is detected by the thermistor of the radiation fin. When the temperature of the inverter radiation fin increases above 180°F.  Actuation of fin thermal (Actuates above 180°F)  Defect of inverter P.C.B.  Defect of fin thermistor Caution Be sure to turn off the power switch before connecting or disconnecting the connector, or parts could be damaged. The radiator fin temperature is supposed to have risen to 180°F or more. YES NO Is the connector X111A of the fin thermistor properly NO connected to the outdoor P.C.B.? YES Turn ON the power supply, and then press the remote controller check button once. Faulty heat radiation of power unit • Air suction opening blocked • Dirty radiator fin • High outdoor temperature Connect properly. Is the malfunction code \"P4\" displayed on the remote controller? NO Does the malfunction code \"L4\" recur when the unit starts operation? NO YES YES To \"P4\" troubleshooting Replace the outdoor P.C.B. (A1P) as well. Continue operation. Troubleshooting 122","Troubleshooting by Indication on the Remote Controller SiUS28-902_a 3.30 “L5 ” Outdoor Unit: Inverter Compressor Abnormal Remote L5 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting RZQ18~30PVJU Malfunction is detected from current flowing in the power transistor. When an excessive current flows in the power transistor. (Instantaneous overcurrent also causes activation.)  Defect of compressor coil (disconnected, defective insulation)  Compressor start-up malfunction (mechanical lock)  Defect of inverter P.C.B. Caution Be sure to turn off the power switch before connecting or disconnecting the connector, or parts could be damaged. Compressor inspection The compressor's coil is disconnected or the insulation is defective. NO Disconnect the connection between the compressor and inverter. Make the power transistor check mode setting ON by service mode. YES Replace the compressor. Inverter output voltage check Inverter output voltage is not balanced. (Normal if within ±5V Must be measured when frequency is stable. YES Replace the inverter unit. NO There is instantaneous power drop. NO YES Correct power supply. Compressor inspection Inspect according to the diagnosis procedure for odd noises, vibration, and operating status of the compressor. Higher voltage than actual is displayed when the inverter output voltage is checked by tester. 123 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Remote Controller 3.31 “L8 ” Outdoor Unit: Inverter Current Abnormal Remote L8 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes RZQ18~30PVJU Malfunction is detected by current flowing in the power transistor. When overload in the compressor is detected.  Compressor overload  Compressor coil disconnected  Defect of outdoor unit P.C.B. (A1P) Troubleshooting 124","Troubleshooting by Indication on the Remote Controller SiUS28-902_a Troubleshooting Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Output current check The secondary current of the inverter is higher than X16.8A, 260sec. for each phase. NO Compressor inspection The compressor's coil is disconnected. YES YES Compressor overload Inspection of the compressor and refrigerant system is required. Replace the compressor. NO Disconnect the the connection between the compressor and inverter. Make the power transistor check mode setting ON by service mode. Inverter output voltage check Inverter output voltage NO is not balanced (Normal if within ±5V). Must be measured when frequency is stable. YES After turning NO on again, \"L8\" blinks again. YES Replace the outdoor unit P.C.B. (A1P). Reset and restart. Compressor inspection Inspect according to the diagnosis procedure for odd noises, vibration and operating status of the compressor. 125 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Remote Controller 3.32 “L9 ” Outdoor Unit: Inverter Start up Error Remote L9 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting RZQ18~30PVJU Malfunction is detected from current flowing in the power transistor. When overload in the compressor is detected during startup  Defect of compressor‘  Pressure differential start  Defect of outdoor unit P.C.B. (A1P) Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. The difference between high and low NO pressure when starting is above 30psi. YES Disconnect the connection between the compressor and inverter. Make the power transistor check mode ON by service mode. Inverter output voltage check Inverter output voltage NO is not balanced. (Normal if within ±5V) Must be measured when frequency is stable. YES After turning NO on again, \"L9\" blinks again. YES Unsatisfactory pressure equalization Check refrigerant system. Replace outdoor unit P.C.B. (A1P). Reset and restart. Compressor inspection Inspect according to the diagnosis procedure for odd noises, vibration and operating status of the compressor. Troubleshooting 126","Troubleshooting by Indication on the Remote Controller SiUS28-902_a 3.33 “LC ” Outdoor Unit: Malfunction of Transmission between Inverter and Control P.C.B. Remote LC Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting RZQ18~30PVJU Check the communication state between inverter P.C.B. and control P.C.B. by micro-computer. When the correct communication is not conducted in certain period.  Malfunction of connection between the inverter microcomputer and outdoor control microcomputer  Defect of outdoor unit P.C.B.  Defect of noise filter  External factor (Noise etc.) Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Is the connector for the fan motor properly NO connected to the indoor unit P.C.B.? YES Disconnect the connection for the fan motor, and turn on again. Connect correctly. displayed on the remote Is \"E7\" YES controller? (not \"LC\") NO Replace the fan motor. Failure of the inverter transmission occurs due to the fan motor malfunction. Replace the outdoor unit P.C.B. (A1P). 127 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Remote Controller 3.34 “P4 ” Outdoor Unit: Malfunction of Inverter Radiating Fin Temperature Rise Sensor Remote P4 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting RZQ18~30PVJU Resistance of radiation fin thermistor is detected when the compressor is not operating. When the resistance value of thermistor becomes a value equivalent to open or short circuited status.  Malfunction is not decided while the unit operation is continued. \"P4\" will be displayed by pressing the inspection button.  Defect of radiator fin temperature sensor  Defect of outdoor unit P.C.B. (A1P) Caution Be sure to turn off the power switch before connecting or disconnecting the connector, or parts could be damaged. Power OFF Disconnect the cable from the compressor, and then check the compressor for the insulation resistance. The insulation resistance is low (i.e., not more than 100kW.) NO YES Remove and insert the fin thermistor connector [X111A]. Replace the compressor. Power ON Turn ON the power supply, and then check whether or not the malfunction recurs. NO YES Replace the outdoor unit P.C.B. (A1P). End Troubleshooting 128","Troubleshooting by Indication on the Remote Controller SiUS28-902_a 3.35 “U0 ” Outdoor Unit: Low Pressure Drop Due to Refrigerant Shortage or Electronic Expansion Valve Failure Remote U0 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes RZQ18~30PVJU Short of gas malfunction is detected by discharge pipe temperature thermistor and low pressure saturation temperature. Microcomputer judge and detect if the system is short of refrigerant. Malfunction is not decided while the unit operation is continued.  Out of gas or refrigerant system clogging (incorrect piping)  Defect of pressure sensor  Defect of outdoor unit P.C.B. (A1P)  Defect of thermistor R3T 129 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Remote Controller Troubleshooting Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Cooling NO YES The suction pipe1 temp. minus low pressure saturation temp. is 36 °F or higher. NO YES Low pressure is 36psi or less. NO The voltage of X18A pins (2) and (3) on main outdoor unit P.C.B. (A1P) is 1.0 VDC or less. (Low pressure sensor output voltage) *2 NO YES Out of gas, closing of stop valve or refrigerant system is clogged. Requires check of refrigerant system. YES Replace the main outdoor unit P.C.B. (A1P). Replace the low pressure sensor. Out of gas or refrigerant system is clogged. Requires check of refrigerant system. Resistance is normal when measured with the thermistor (R3T) for NO suction pipe1 disconnected from the outdoor unit P.C.B. *1 YES Is the NO low pressure sensor correct? YES ∗2: Voltage measurement point Replace the thermistor. Replace the low pressure sensor. Replace the outdoor unit P.C.B. (A1P). Troubleshooting ∗1: Refer to Thermistor Resistance / Temperature Characteristics table on P.166. ∗2: Refer to Pressure Sensor, Pressure / Voltage Characteristics table on P.168. 130","Troubleshooting by Indication on the Remote Controller SiUS28-902_a 3.36 “U2 ” Power Supply Insufficient or Instantaneous Failure Remote U2 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes RZQ18~30PVJU Detection of voltage of main circuit capacitor built in the inverter and power supply voltage. When the abnormal voltage of main circuit capacitor built in the inverter and abnormal power supply voltage are detected.  Power supply insufficient  Instantaneous power failure  Defect of outdoor unit fan motor  Defect of outdoor control P.C.B. (A1P) 131 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Remote Controller Troubleshooting Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Is the power supply voltage NO 208~230V ±10%? Correct power supply. YES CHECK (4P.158) Check the inverter power transistor. Has the power transistor malfunctioned? YES NO CHECK (3P.158) NO Is the resistance above standard value? YES Replace the inverter P.C.B. Observe the conditions of the P.C.B. In the case of a serious failure, a compressor failure may cause the failure of the P.C.B. Even if the P.C.B. is replaced, it may cause failure again. To avoid that, recheck the compressor for ground and for any broken wires. Furthermore, even after the completion of P.C.B. replacement, check the compressor. Replace the fan motor. When the compressor is running, measure the voltage between + and - of electrolytic capacitor (C+, C-). Is the measured voltage 220 VDC or more? NO YES Monitor the voltage. (Instantaneous voltage drop) Replace the inverter P.C.B. (A1P). Troubleshooting 132","Troubleshooting by Indication on the Remote Controller SiUS28-902_a 3.37 “U3 ” Check Operation not Executed Remote U3 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting RZQ18~30PVJU Check operation is executed or not Malfunction is decided when the unit starts operation without check operation.  Check operation is not executed. Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Has the check operation NO performed on Outdoor unit P.C.B.? YES Push the BS4 on P.C.B. on the master outdoor unit for 5 seconds or more to execute check operation. Replace the main P.C.B. on the outdoor unit. 133 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Remote Controller 3.38 “U4 ” Malfunction of Transmission between Indoor Units and Outdoor Units Remote U4 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes AII indoor unit models RZQ18~30PVJU Microcomputer checks if transmission between indoor and outdoor units is normal. When transmission is not carried out normally for a certain amount of time.  Indoor to outdoor, outdoor to outdoor transmission wiring F1, F2 disconnection, short circuit or wrong wiring  Outdoor unit power supply is OFF  System address doesn’t match  Defect of outdoor unit P.C.B.  Defect of indoor unit P.C.B. Troubleshooting 134","Troubleshooting by Indication on the Remote Controller SiUS28-902_a Troubleshooting Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Has the indoor or outdoor unit P.C.B. been replaced, or has the indoor - outdoor or outdoor - outdoor unit transmission wiring been modified? YES NO All indoor unit remote controllers of the NO same refrigerant system display \"U4.\" YES Reset the power supply. Push and hold the RESET button on the master outdoor unit P.C.B. for 5 seconds. * The unit will not operate for up to 12 minutes. Is indoor - outdoor and outdoor outdoor unit transmission wiring normal? NO YES Replace the indoor unit P.C.B. Fix the indoor/outdoor unit transmission wiring. Outdoor unit P.C.B. NO microcomputer monitor (HAP) blinks. YES NO Operation ready lamp (H2P) is blinking. YES Lamp does not go off for 12 minutes or more. NO YES Is indoor - outdoor NO and outdoor - outdoor unit transmission wiring normal? YES The voltage between terminals L1 and N of the outdoor unit P.C.B. is 208~230 V. YES The fuse on the outdoor unit's P.C.B. is burnt. NO NO Supply 208~230 V. YES Replace the fuse. Replace the outdoor unit P.C.B. (A1P). Push and hold the RESET button on the outdoor unit P.C.B. for 5 seconds. Fix the indoor/outdoor unit transmission wiring. Replace the outdoor unit P.C.B. (A1P). 135 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Remote Controller 3.39 “U5 ” Malfunction of Transmission between Remote Controller and Indoor Unit Remote U5 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting AII indoor unit models In case of controlling with 2-remote controller, check the system using microcomputer is signal transmission between indoor unit and remote controller (main and sub) is normal. Normal transmission does not continue for specified period.  Malfunction of indoor unit remote controller transmission  Connection of two main remote controllers (when using 2 remote controllers)  Defect of indoor unit P.C.B.  Defect of remote controller P.C.B.  Malfunction of transmission caused by noise Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Using 2-remote controllers control. NO YES SS1 of both remote controllers is set to \"MAIN.\" NO YES Set one remote controller to \"SUB\"; turn the power supply off once and then back on. All indoor NO P.C.B. microcomputer monitors blink. YES Multi-core cable is used for the indoor unit remote controller transmission wiring. YES NO Operation returns to normal when the power is turned off momentarily. YES NO Replace indoor unit P.C.B. There is possibility of malfunction caused by noise. Check the surrounding area and turn on again. Switch to double-core independent cable. replacement Defect of remote controller P.C.B. or indoor unit P.C.B. Replace whichever is defective. Troubleshooting 136","Troubleshooting by Indication on the Remote Controller SiUS28-902_a 3.40 “U8 ” Malfunction of Transmission between Main and Sub Remote Controllers Remote U8 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting AII indoor unit models In case of controlling with 2-remote controller, check the system using the microcomputer if signal transmission between indoor unit and remote controller (main and sub) is normal. Normal transmission does not continue for specified period.  Malfunction of transmission between main and sub remote controller  Connection between sub-remote controllers  Defect of remote controller P.C.B. Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Using 2-remote controllers control. YES NO SS1 NO of remote controller P.C.B.s Set SS1 to \"MAIN\"; the is set to \"MAIN.\" power supply off once and then back on. YES SS1 NO of both remote controllers is set to \"SUB.\" YES Turn the power off and then back on. If a malfunction occurs, replace the remote controller P.C.B. Set one remote controller to \"MAIN\"; the power supply off once and then back on. 137 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Remote Controller 3.41 “UE ” Malfunction of Transmission between Centralized Remote Controller and Indoor Unit Remote UE Controller Display Applicable Models AII indoor unit models Centralized controller Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Microcomputer checks if transmission between indoor unit and centralized remote controller is normal. When transmission is not carried out normally for a certain amount of time  Malfunction of transmission between optional controllers for centralized control and indoor unit  Connector for setting master controller is disconnected.  Failure of P.C.B. for centralized remote controller  Defect of indoor unit P.C.B. Troubleshooting 138","Troubleshooting by Indication on the Remote Controller SiUS28-902_a Troubleshooting Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Has an indoor unit once connected been removed or its address changed? NO Is the power supply turned on for indoor units displaying malfunction? YES Is transmission wiring disconnected or wired incorrectly? YES NO NO YES Is transmission with NO all indoor units malfunctioning? YES Is the transmission wiring with the master NO controller disconnected or wired incorrectly? YES Is the connector for setting master controller's NO master controller disconnected? YES Reset power supply simultaneously for all optional controllers for centralized control. Turn indoor unit's power supply. Fix the wiring correctly. Is the group No. of malfunctioning indoor units set? YES NO Set the group No. correctly. Replace indoor unit P.C.B. Fix the wiring correctly. Connect the connector correctly. Replace the central P.C.B. 139 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Remote Controller 3.42 “UF ” System is not Set yet Remote UF Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting All models of indoor units RZQ18~30PVJU On check operation, the number of indoor units in terms of transmission is not corresponding to that of indoor units that have made changes in temperature. The malfunction is determined as soon as the abnormality aforementioned is detected through checking the system for any erroneous connection of units on the check operation.  Improper connection of transmission wiring between indoor-outdoor units and outdoor-outdoor units  Failure to execute check operation  Defect of indoor unit P.C.B.  Stop valve is left in closed Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Are the stop NO valves opened? YES Is the NO check operation carried out? YES Is indoor - outdoor NO and outdoor - outdoor unit transmission wiring normal? YES Open the stop valve. Is indoor -outdoor and outdoor-outdoor YES unit transmission Replace indoor unit P.C.B. wiring normal? NO After fixing incorrect wiring, push and hold the RESET button on the master outdoor unit P.C.B. for 5 seconds. * The unit will not run for up to 12 minutes. Wiring check operation may not have been carried out successfully. Note: Wiring check operation may not be successful if carried out after the outdoor unit has been off for more than 12 hours, or if it is not carried out after running all connected indoor units in the fan mode for at least an hour. Troubleshooting 140","Troubleshooting by Indication on the Remote Controller SiUS28-902_a 3.43 “UH ” Malfunction of System, Refrigerant System Address Undefined Remote UH Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes AII indoor unit models RZQ18~30PVJU  Improper connection of transmission wiring between outdoor unit and outdoor unit outside control adaptor  Defect of indoor unit P.C.B.  Defect of outdoor unit P.C.B. (A1P) 141 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Remote Controller Troubleshooting Caution Be sure to turn off the power switch before connecting or disconnecting the connector, or parts could be damaged. Is electricity being introduce for the first time after installation after an indoor or outdoor unit P.C.B. has been replaced? NO YES Does a malfunction occur even after 12 minutes elapses from the time when electricity is introduced to indoor and outdoor units? YES NO Normal Is indoor - outdoor and NO outdoor - outdoor unit transmission wiring normal? YES After fixing incorrect wiring, push and hold the RESET button on the outdoor unit P.C.B. for 5 seconds After fixing incorrect wiring, push and hold the RESET button on the master outdoor unit P.C.B. for 5 seconds. * The unit will not run for up to 12 minutes. Does a malfunction NO occur? YES a \"UH\" malfunction occur Does NO for all indoor units in the system? YES Normal Replace the indoor unit P.C.B. Replace the outdoor unit P.C.B. (A1P). Troubleshooting 142","Troubleshooting by Indication on the Centralized Remote Controller SiUS28-902_a 4. Troubleshooting by Indication on the Centralized Remote Controller 4.1 “UE ” Malfunction of Transmission between Centralized Remote Controller and Indoor Unit Remote Controller UE Display Applicable Models AII indoor unit models Centralized Remote Controller Method of Malfunction Detection Microcomputer checks if transmission between indoor unit and centralized remote controller is normal. Malfunction Decision Conditions Supposed Causes When transmission is not carried out normally for a certain amount of time  Malfunction of transmission between optional controllers for centralized control and indoor unit  Connector for setting master controller is disconnected.  Failure of P.C.B. for centralized remote controller  Defect of indoor unit P.C.B. 143 Troubleshooting","SiUS28-902_a Troubleshooting Troubleshooting by Indication on the Centralized Remote Controller Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Has an indoor unit once connected been removed or its address changed? NO YES Reset power supply simultaneously for all optional controllers for centralized control. Is the power supply turned NO on for indoor units displaying malfunction? YES Is transmission wiring NO disconnected or wired incorrectly? YES Turn indoor unit's power supply. Fix the wiring correctly. Is transmission NO with all indoor units malfunctioning? YES Is the transmission wiring NO with the master controller disconnected or wired incorrectly? YES Is the group No. of malfunctioning indoor units set? YES NO Set the group No. correctly. Replace indoor unit P.C.B. Fix the wiring correctly. Is the master controller's connector for setting NO master controller disconnected? YES Connect correctly. Replace the central P.C.B. Troubleshooting 144","Troubleshooting by Indication on the Centralized Remote Controller 4.2 “M1 ” P.C.B. Defect Remote M1 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting Centralized remote controller  Defect of centralized remote controller P.C.B. Replace the centralized remote controller P.C.B. SiUS28-902_a 145 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Centralized Remote Controller 4.3 “M8 ” Malfunction of Transmission between Optional Controllers for Centralized Control Remote M8 Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting Centralized remote controller  Malfunction of transmission between optional controllers for centralized control  Defect of P.C.B. of optional controllers for centralized control Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Has a once connected optional controller for centralized control been disconnected or its address changed? YES NO Is turned on for all optional the power supply NO controllers for centralized control? YES Is the reset switch of all optional controllers NO for centralized control set to ''normal?'' YES Is transmission wiring disconnected or wired incorrectly? NO YES Reset power supply simultaneously for all optional controllers for centralized control. Turn on power supply for all optional controllers for centralized control. Set reset switch to \"normal.\" Fix the wiring correctly. The P.C.B. of one of the optional controllers for centralized control is defective. Try turning on/off using each optional controllers for centralized control, and replace the P.C.B. of the one that is unable to control the indoor unit. Troubleshooting 146","Troubleshooting by Indication on the Centralized Remote Controller SiUS28-902_a 4.4 “MA ” Improper Combination of Optional Controllers for Centralized Control Remote MA Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Centralized remote controller  Improper combination of optional controllers for centralized control  More than one master controller is connected  Defect of P.C.B. of optional controller for centralized control 147 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Centralized Remote Controller Troubleshooting Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Is the wiring adaptor for electrical appendices connected? NO Is a schedule timer connected? NO Are there two or more optional controllers for centralized control connected with the connector for setting master control? NO Reset the power supply for all optional controllers for centralized control simultaneously. YES YES Is a data station connected? NO Is a parallel interface connected? NO Is the schedule timer's individual/combined connector connected? NO Cannot be used in combination with a wiring adaptor for electrical appendices. Remove the wiring adaptor for electrical appendices and reset the power supply for all optional controllers for centralized control simultaneously. YES YES YES Schedule timer and data station cannot be used in combination. Disconnect either the schedule timer or data station and reset the power supply for all optional controllers for centralized control simultaneously. Schedule timer and parallel interface cannot be used in combination. Disconnect either the schedule timer or parallel interface and reset the power supply for all optional controllers for centralized control simultaneously. Disconnect the schedule timer's individual / combined connector and reset the power supply for all optional controllers for centralized control simultaneously. YES Arrange so that the connector for setting master control is connected to one controller for centralized control and reset the power supply for all optional controllers for centralized control simultaneously. If the malfunction is still not cleared: Disconnect the connector for setting master control from the master controller, connect to another optional controller for centralized control and simultaneously reset all optional controllers for centralized control again. The controller connected by the connector for setting master control when the malfunction is cleared is defective and must be replaced. Troubleshooting 148","Troubleshooting by Indication on the Centralized Remote Controller SiUS28-902_a 4.5 “MC ” Address Duplication, Improper Setting Remote MC Controller Display Applicable Models Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes Troubleshooting Centralized remote controller  Address duplication of centralized remote controller Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Are two or more centralized remote controllers connected? NO YES Disconnect all centralized remote controllers except one, and reset the power supply of the centralized remote controller. Reset power supply of the centralized remote controller. 149 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Unified ON/OFF Controller 5. Troubleshooting by Indication on the Unified ON/ OFF Controller 5.1 Operation Lamp Blinks Remote Controller Display Operation lamp blinks Applicable Models All models of indoor units Unified ON/OFF controller Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes  Malfunction of transmission between optional controller and indoor unit  Connector for setting master controller is disconnected  Defect of unified ON/OFF controller  Defect of indoor unit P.C.B.  Malfunction of air conditioner Troubleshooting 150","Troubleshooting by Indication on the Unified ON/OFF Controller SiUS28-902_a Troubleshooting Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Is a malfunction code displayed on the remote controller? NO Has a once connected indoor unit been removed or its address changed? NO Is the power supply for the indoor unit displaying a malfunction turned on? YES Is transmission wiring disconnected or wired incorrectly? NO Is transmission with all indoor units malfunctioning? YES Is the transmission wiring with the master controller disconnected or wired incorrectly? YES YES NO YES NO NO Diagnose the cause with the air conditioner's failure diagnosis manual. Reset power supply for all optional controllers for centralized control simultaneously. Turn the power supply of the indoor unit on. Fix the wiring correctly. Is the group No. of malfunctioning indoor units set? YES NO Set the group No. correctly. Replace the indoor unit P.C.B. Fix the wiring correctly. YES Is the master controller's connector for setting master controller disconnected. NO YES Connect the connector correctly. Replace the central P.C.B. 151 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Unified ON/OFF Controller 5.2 Display “Under Host Computer Integrate Control” Blinks (Repeats Single Blink) Remote Controller Display “under host computer integrated control” (Repeats single blink) Applicable Models Unified ON/OFF controller Centralized controller, Schedule timer Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes  Address duplication of centralized remote controller  Improper combination of optional controllers for centralized control  Connection of more than one master controller  Malfunction of transmission between optional controllers for centralized control  Defect of P.C.B. of optional controllers for centralized control Troubleshooting 152","Troubleshooting by Indication on the Unified ON/OFF Controller SiUS28-902_a Troubleshooting Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Has a once connected optional controller for centralized control been disconnected or its address changed? YES NO Is the power supply turned on for all optional controllers for centralized control? YES Is the reset switch of all optional controllers for centralized control set to \"normal\"? YES Is transmission wiring disconnected or wired incorrectly? NO Is a centralized remote controller or schedule timer connected? NO NO NO YES YES Reset power supply simultaneously for all optional controllers for centralized control. Turn on power supply for all optional controllers for centralized control. Set reset switch to \"normal.\" Fix the wiring correctly. Is the centralized remote controller or schedule timer displaying a malfunction? NO YES Refer to failure diagnosis for centralized remote controller or schedule timer. Are two or more unified ON/OFF controllers connected? NO YES A Is the setting of the unified ON/OFF controller's switch for setting each address duplicated? YES NO Correct the setting of the unified ON/OFF controller's switch for setting each address and reset the power supply of the unified ON/OFF controller. 153 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Unified ON/OFF Controller A Is the wiring adaptor for electrical appendices connected? NO YES Is a schedule timer connected? NO YES Is a data station connected? NO Is a parallel interface connected? NO Is the schedule timer's individual/combined connector connected? NO Are there two or more optional controllers for centralized control connected with the connector for setting master control? NO Reset the power supply for all optional controllers for centralized control simultaneously. YES If the malfunction is still not cleared: YES YES YES Cannot be used in combination with a wiring adaptor for electrical appendices. Remove the wiring adaptor for electrical appendices and reset the power supply for all optional controllers for centralized control simultaneously. Schedule timer and data station cannot be used in combination. Disconnect either the schedule timer or data station and reset the power supply for all optional controllers for centralized control simultaneously. Schedule timer and parallel interface cannot be used in combination. Disconnect either the schedule timer or parallel interface and reset the power supply for all optional controllers for centralized control simultaneously. Disconnect the schedule timer's individual / combined connector and reset the power supply for all optional controllers for centralized control simultaneously. Arrange so that the connector for setting master control is connected to one controller for centralized control and reset the power supply for all optional controllers for centralized control simultaneously. Disconnect the connector for setting master control from the master controller, connect to another optional controller for centralized control and simultaneously reset all optional controllers for centralized control again. The controller connected by the connector for setting master control when the malfunction is cleared is defective and must be replaced. Troubleshooting 154","Troubleshooting by Indication on the Unified ON/OFF Controller SiUS28-902_a 5.3 Display “Under Host Computer Integrate Control” Blinks (Repeats Double Blink) Remote Controller Display “Under host computer integrated control” (Repeats double blink) Applicable Models Unified ON/OFF controller Method of Malfunction Detection Malfunction Decision Conditions Supposed Causes  Central control address (group No.) is not set for indoor unit.  Improper address setting  Improper wiring of transmission wiring Troubleshooting Be sure to turn off the power switch before connecting or disconnecting Caution the connector, or parts could be damaged. Is the central control address (group No.) NO set for the indoor unit? YES Is the switch for setting each address set correctly? YES Is the transmission wiring disconnected or wired incorrectly? NO YES NO Set by remote controller the central control address for all indoor units connected to the central control line. Set the switch for setting each address correctly and simultaneously reset the power supply for all optional controllers for centralized control. Fix the wiring correctly. Replace the P.C.B. of the unified ON/OFF controller. 155 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Unified ON/OFF Controller CHECK 1 Check for causes of rise in high pressure Referring to the Fault Tree Analysis (FTA) shown below, probe the faulty points. Rise in high pressure Local pressure rise High pipe resistance Stop valve closed Bent or crashed pipe Clogging of foreign [In cooling] If the outdoor unit electronic Faulty outdoor expansion valve is throttled: unit electronic (See *1.) expansion valve A temperature difference in excess of 50°F Faulty valve coil Faulty valve body between the inlet and the outlet is deemed abnormal. Faulty Faulty high pressure sensor control Faulty control P.C.B. Faulty high pressure Faulty indoor Faulty valve coil unit electronic expansion valve Faulty valve body ¬Check to be sure the stop valve is open. ¬Conduct visual checks for pipe conditions. ¬Is there any temperature difference caused before and after the filter or branch pipe? ¬Are the coil resistance and insulation normal? ¬Are the electrical characteristics normal? ¬Is the pressure value checked with the Service Checker corresponding to the measurement of the pressure sensor? ¬Are the coil resistance and insulation normal? [In heating] If the indoor unit electronic expansion valve excessively throttled: (See *2.) Faulty control Faulty high pressure sensor ¬Are the electrical characteristics normal? Faulty indoor unit liquid pipe thermistor ¬In the connector properly connected? Are the thermistor resistance characteristics normal? Faulty control P.C.B. ¬Is the pressure value checked with the Service Checker corresponding to the measurement of the pressure sensor? [In cooling] High suction air temperature of the condenser [In heating] Degradation in condensing capacity High suction air temperature of outdoor unit Short circuit High ambient temperature ¬Is the suction air temperature not more than 115°F? ¬Is the outdoor temperature not more than 115°F? High suction air temperature Short circuit High ambient temperature Faulty suction air thermistor of indoor unit High suction air temperature of outdoor unit Faulty outdoor temperature thermistor of outdoor unit ¬Is the suction air temperature not more than 81°F? ¬Is the indoor temperature not more than 81°F? ¬Is the connector properly connected? Are the thermistor resistance characteristics normal? ¬Is the outdoor temperature not more than 61°FWB? ¬Is the connector properly connected? Are the thermistor resistance characteristics normal? Dirty condenser ¬Is the heat exchanger clogged? (In cooling) Mixing of non-condensable gas Decreased fan airflow rate Decreased fan output ¬Is air or else mixed in the refrigerant system? Faulty fan motor Faulty control P.C.B. (Including capacity setting) ¬Can the fan motor be rotated with hands? Are the motor coil resistance and insulation normal? ¬If a spare P.C.B. is mounted, is the capacity setting properly made? Excessive refrigerant charging Improper model selection [In heating] High air passage resistance Dirty filter ¬Is the air filter clogged? Obstacle ¬Is there any obstacle in the air passage? ¬Refer to P.112. ¬Is the indoor unit too small compared to the large-sized outdoor unit? *1: In cooling, it is normal if the outdoor unit electronic expansion valve (EV1) is fully open. *2: In heating, the indoor unit electronic expansion valve is used for “subcooled degree control”. Troubleshooting 156","Troubleshooting by Indication on the Unified ON/OFF Controller SiUS28-902_a CHECK 2 Check for causes of drop in low pressure Referring to the Fault Tree Analysis (FTA) shown below, probe the faulty points. Abnormally low low-pressure (Low evaporating temperature) [In cooling] (See *1.) Faulty low pressure control [In both cooling and heating] (See *2.) [In cooling] If the indoor unit electronic expansion valve is throttled too much: (See *3.) Faulty electronic expansion valve control Faulty compressor capacity control Faulty low pressure protection control Faulty indoor unit electronic expansion valve Faulty control [In heating] If the outdoor unit electronic expansion valve excessively throttled: (See *4.) [In cooling] Faulty outdoor unit electronic expansion valve Faulty control Low suction air temperature of indoor unit Faulty low pressure sensor Faulty control P.C.B. Faulty low pressure sensor Faulty hot gas solenoid valve Faulty control P.C.B. Faulty valve coil Faulty valve body ←Are the electrical characteristics normal? ←Is the pressure value checked with the Service Checker corresponding to the measurement of the pressure sensor? ←Are the electrical characteristics normal? ←Are the coil resistance and insulation normal? ←Is the pressure value checked with the Service Checker corresponding to the measurement of the pressure sensor? ←Are the coil resistance and insulation normal? Faulty gas pipe thermistor of indoor unit ←Check for the thermistor resistance and connection. Faulty liquid pipe thermistor of indoor unit Faulty control P.C.B. Faulty valve coil Faulty valve body ←Check for the thermistor resistance and connection. ←Is the pressure value checked with the Service Checker corresponding to the measurement of the pressure sensor? ←Are the coil resistance and insulation normal? Faulty low pressure sensor ←Are the electrical characteristics normal? Faulty suction pipe thermistor Faulty control P.C.B. ←Check for the thermistor resistance and connection. Short circuit Low ambient temperature ←Is the suction air temperature not less than 57˚F ←Is the indoor temperature not less than 57˚F Low suction air temperature of the evaporator [In heating] Faulty suction air thermistor of indoor unit Low suction air temperature of outdoor unit Faulty outdoor temperature thermistor of outdoor unit Abnormal piping length ←Is the connector properly connected? Are the thermistor resistance characteristics normal? ←Is the outdoor temperature not less than 5˚F ←Is the connector properly connected? Are the thermistor resistance characteristics normal? ←Does the piping length fall in the permissible range? Less circulation quantity of refrigerant Degradation in condensing capacity High pipe resistance Bent or crashed pipe Clogging of foreign particles Stop valve closed ←Conduct visual checks for pipe conditions. ←Is there any temperature difference caused before and after the filter or branch pipe? ←Check to be sure the stop valve is open. Inadequate refrigerant quantity ←Refer to P.130. Moisture choke Dirty evaporator Decreased fan airflow rate Decreased fan output High air passage resistance ←Eliminate moisture by vacuum operation. ←Is the heat exchanger clogged? Faulty fan motor ←Can the fan motor be rotated with hands? Are the motor coil resistance and insulation normal? Faulty control P.C.B. ←If a spare P.C.B. is mounted, is the capacity (Including capacity setting) setting properly made? Dirty filter ←Is the air filter clogged? Obstacle ←Is there any obstacle in the air passage? *1: For details of the compressor capacity control while in cooling, refer to “Compressor PI Control” on P.18. *2: The “low pressure protection control” includes low pressure protection control and hot gas bypass control. For details, refer to P.30. *3: In cooling, the indoor unit electronic expansion valve is used for “superheated degree control”. (For details, refer to P.19.) *4: In heating, the outdoor unit electronic expansion valve (EV1) is used for “superheated degree control of outdoor unit heat exchanger”. (For details, refer to P.19.) 157 Troubleshooting","SiUS28-902_a Troubleshooting by Indication on the Unified ON/OFF Controller CHECK 3 Check for Fan Motor Connector (1) Turn the power supply off. (2) With the fan motor connector disconnected, measure the resistance between each pin, then make sure that the resistance is more than the value mentioned in the following table. 1 White 2 Orange 3 Brown GND 4 Blue 5 6 7 Red Measurement point 1 - 4 2 - 4 3 - 4 4 - 7 Judgement 1MΩ or more 100kΩ or more 100Ω or more 100kΩ or more CHECK 4 Check for Power Transistor Judgment is made through cable check with an analog tester. (1) Do not touch the energized part (high voltage part) for at least 10 minutes after the power is turned OFF. (2) Be sure to touch the ground terminal with a hand to release static electricity from the body (to prevent the PC board from being damaged). (3) Also with a tester, take measurements at the following spots and confirm that residual electric charge of the power transistor is DC 50V or less. Electrical equipment box Outdoor unit fan connector Troubleshooting Front face Ground terminal Residual voltage measurement spot (4) After checking the residual electric charge, remove the connector of the outdoor unit fan motor. When the outdoor unit fan is rotated by strong headwind, remove the connector of the outdoor unit fan motor after confirming that the outdoor unit fan has stopped because electrical energy is stored in the capacitor and there may be a risk of electric shock. (5) Remove the wire connecting the power transistor and the compressor. Remove it from the compressor terminal side. During this work, be careful not to deform the Faston terminal at the end of the connecting wire. (6) Using an analog tester, measure resistance and fill in the blanks in the following table. In case of unbalanced resistance for one of the three phases in each table (when the resistance value is equal to five times or more than the other resistance values), the power transistor is broken. In normal cases, each phase shows a similar resistance value. Outdoor Unit PC board C+ CU VW Red White Blue UVW Comp. M1C Tester (+) (-) C+ U C+ V C+ W U C+ V C+ W C+ Resistance Ω ∞ ∞ ∞ Tester (+) (-) C- U C- V C- W U CV CW C- Resistance Ω ∞ ∞ ∞ 158","SiUS28-902_a Part 8 Appendix 1. Piping Diagrams .................................................................................160 1.1 Outdoor Unit ........................................................................................ 160 1.2 Indoor Unit .......................................................................................... 161 2. Wiring Diagrams for Reference ..........................................................162 2.1 Outdoor Unit ........................................................................................ 162 2.2 Indoor Unit .......................................................................................... 163 3. Thermistor Resistance / Temperature Characteristics .......................166 4. Pressure Sensor ................................................................................168 159 Appendix","SiUS28-902_a 1. Piping Diagrams 1.1 Outdoor Unit RZQ18PVJU RZQ24PVJU RZQ30PVJU Piping Diagrams Appendix - S1NPL S1NPH S1PH C : 3D062238B 160","Piping Diagrams 1.2 Indoor Unit FCQ18P / 24P / 30PVJU FHQ18P / 24P / 30PVJU FAQ18P / 24PVJU R2T SiUS28-902_a R3T R1T R1T : Thermistor for suction air temperature R2T : Thermistor for liquid line temperature R3T : Thermistor for gas line temperature Capacity 18/24/30P GAS φ5/8 (in) Liquid φ3/8 C:4D024460D 161 Appendix","SiUS28-902_a 2. Wiring Diagrams for Reference 2.1 Outdoor Unit RZQ18PVJU RZQ24PVJU RZQ30PVJU Appendix POWER SUPPLY 208/230V 60Hz L2 L1 X1M L1L2 GRN/YLW RED GRN E LA BLU NA Z1F F1U Z 2 FZ 3 F A2P NOTE)4 H2P H4P H6P H8P H1P H3P H5P H7P ONDS1 BS1 BS2 BS3BS4 BS5 OFF 12 X205A INDOOR (F1)(F2) NOTE)3 X2M TOIN/DUNIT TOOUT/DUNIT F1 F2 F1 F2 A2P L1R HAP X1M X2M A1P (BACK) (FRONT) Z1C ELECTRICAL COMPONENTS BOX + BRN RED ORG YLW Z4F X5A X81A PS R1 L1R K11M K4R ORG LB HAP HBP K1R K2R K3R X25A X26A X27A BRN LC V2R + - - + C2 + C3 V3R + C1 V1T X32A S1PH P< Y1S Y2S Y3S X18A R10T R1T R2TR3TR4TR5T X17A X503A S1NPL X504A S1NPH R2 F6U + - V1R X106A A1P U V W Z1C THE POSITION OF N=4 RED WHT BLU MS COMPRESSOR TERMINAL M1F 3~ t° t° t° t° t° t° X111A X11A X12A Y1E X21A M VU W U VW MS M1C 3~ X502A NOTES 1. :FIELD WIRING. :TERMINAL STRIP , :MOVABLE CONNECTOR :FIXED CONNECTOR :TERMINAL :PROTECTIVE GROUND (SCREW) :NOISELESS GROUND 2. WHEN OPERATING, DON'T SHORT CIRCUIT FOR PROTECTION DEVICE.(S1PH) 3. REFER TO THE INSTALLATION MANUAL, FOR CONNECTION WIRING TO INDOOR-OUTDOOR TRANSMISSION F1 · F2. 4. THE POSITIONS OF THE SELECTOR SWITCHES (DS1) INDICATE FACTORY SETTING. REFER TO THE SERVICE MANUAL IN DETAIL. 5. COLORS BLK:BLACK RED:RED BLU:BLUE WHT:WHITE YLW:YELLOW ORG:ORANGE GRY:GRAY GRN:GREEN A1P A2P BS1~5 C1~3 DS1 F1U F6U H1P~8P(A2P) HAP HBP K11M K1R K2R K3R K4R L1R M1C M1F PS R1 R2 R1T R2T R3T R4T R5T R10T S1NPH S1NPL S1PH V1R V2R, V3R V1T X1M X2M Y1E Y1S Y2S Y3S Z1C Z1F~4F PRINTED CIRCUIT BOARD PRINTED CIRCUIT BOARD PUSH BUTTON SWITCH CAPACITOR DIP SWITCH FUSE( T 6.3A/250V) FUSE( T 3.15A/250V) PILOT LAMP(SERVICE MONITOR-ORANGE) OPERATION PILOT LAMP (SERVICE MONITOR-GREEN) INV. PILOT LAMP (SERVICE MONITOR-GREEN) MAGNETIC CONTACTOR MAGNETIC RELAY (Y1S) MAGNETIC RELAY (Y2S) MAGNETIC RELAY (Y3S) MAGNETIC RELAY REACTOR MOTOR (COMPRESSOR) MOTOR (FAN) SWITCHING POWER SUPPLY RESISTOR RESISTOR THERMISTOR (AIR) THERMISTOR (DISCHARGE) THERMISTOR (SUCTION 1) THERMISTOR (COIL) THERMISTOR (SUCTION 2) THERMISTOR (FIN) PRESSURE SENSOR (HIGH) PRESSURE SENSOR (LOW) HIGH PRESSURE SWITCH POWER MODULE DIODE BRIDGE IGBT TERMINAL BLOCK (POWER SUPPLY) TERMINAL BLOCK (CONTROL) ELECTRIC EXPANSION VALVE SOLENOID VALVE (4 WAY VALVE) SOLENOID VALVE (HOT GAS) SOLENOID VALVE (INJECTION) NOISE FILTER (FERRITE CORE) NOISE FILTER Wiring Diagrams for Reference 3D062307B 162","Wiring Diagrams for Reference 2.2 Indoor Unit FCQ18PVJU FCQ24PVJU FCQ30PVJU 163 INDOOR UNIT A1P PRINTED CIRCUIT BOARD C1 CAPACITOR (M1F) F1U FUSE ( B 5A/250V) HAP LIGHT EMITTING DIODE (SERVICE MONITOR-GREEN) KPR MAGNETIC RELAY(M1P) M1F MOTOR(INDOOR FAN) M1P MOTOR(DRAIN PUMP) M1S MOTOR(SWING FLAP) Q1M THERMO SWITCH (M1F EMBEDDED) R1T THERMISTOR(AIR) R2T · 3T THERMISTOR(COIL) S1L FLOAT SWITCH T1R TRANSFORMER (208-230V/22V) V1TR TRIAC X1M TERMINAL STRIP(POWER) X2M TERMINAL STRIP(CONTROL) Y1E ELECTRONIC EXPANSION VALVE WIRED REMOTE CONTROLLER R1T THERMISTOR(AIR) SS1 SELECTOR SWITCH (MAIN/SUB) RECEIVER/DISPLAY UNIT(ATTACHED TO WIRELESS REMOTE CONTROLLER) A2P PRINTED CIRCUIT BOARD A3P PRINTED CIRCUIT BOARD BS1 PUSH BUTTON(ON/OFF) H1P LIGHT EMITTING DIODE (ON-RED) H2P LIGHT EMITTING DIODE (TIMER-GREEN) H3P LIGHT EMITTING DIODE (FILTER SIGN-RED) H4P LIGHT EMITTING DIODE (DEFROST-ORANGE) SS1 SELECTOR SWITCH (MAIN/SUB) SS2 SELECTOR SWITCH (WIRELESS ADDRESS SET) CONNECTOR FOR OPTIONAL PARTS X18A CONNECTOR (WIRING ADAPTER FOR ELECTORICAL APPENDICES) X23A CONNECTOR (WIRELESS REMOTE CONTROLLER) NOTES) 1. :TERMINAL POWER SUPPLY ~ 208-230V , : CONNECTOR 60Hz S1L : FIELD WIRING 2. IN CASE USING CENTRAL REMOTE CONTROLLER, CONNECT IT TO X1M L1 L2 A1P REDBLU R1TR2TR3T t˚ t˚ t˚ THE UNIT IN ACCORDANCE WITH THE X31A ATTACHED INSTRUCTION MANUAL. F1U 3. X23A IS CONNECTED WHEN THE WIRELESS REMOTE CONTROLLER X3A KIT IS BEING USED. T1R FROM OUTSIDE, FORCED OFF OR ON/OFF 4. WHEN CONNECTING THE INPUT WIRES t˚ X1A CONTROL OPERATION CAN BE SELECTED BY REMOTE CONTROLLER. IN DETAILS, REFER TO THE INSTALLATION X4A MANUAL ATTACHED THE UNIT. 5. SYMBOLS SHOW AS FOLLOWS YLW BLK C1 WHT BLK:BLACK BLU:BLUE ORG:ORANGE PNK:PINK RED:RED WHT:WHITE YLW:YELLOW X13AX12A X11A X8A HAP V1TR X28A RED WHT X18A X30A T2 T1 F2 F1 P2 KPR P1 X25A X7A X23A MSW M M ~ M~ Q1M M1S M1P Y1E 6. USE COPPER CONDUCTORS ONLY. M1F NOTE-4 RECEIVER/DISPLAY UNIT (WIRELESS REMOTE CONTROLLER) A2P A1P X2ASS1 A3P H1P H2P BS1 X23A SS2 H3P X1A X1A H4P PNK T2 WHT T1 YLW F2 ORG F1 BLU P2 BLK P1 X2M NOTE-4 INPUT FROM OUTSIDE NOTE-2 TRANSMISSION WIRING CENTRAL REMOTE CONTROLLER T1R R1T P1P2 SS1 C1 X1M A1P X2M WIRED REMOTE CONTROLLER X18A X23A (OPTIONAL ACCESSORY) CONTROL BOX SiUS28-902_a Appendix 3D042620C","SiUS28-902_a FHQ18PVJU FHQ24PVJU FHQ30PVJU Appendix INDOOR UNIT A1P PRINTED CIRCUIT BOARD C1 CAPACITOR (M1F) F1U FUSE ( B 5A, 250V) HAP LIGHT EMITTING DIODE (SERVICE MONITOR-GREEN) KAR MAGNETIC RELAY (M1S) KPR MAGNETIC RELAY M1F MOTOR (INDOOR FAN) M1S MOTOR (SWING FLAP) Q1M THERMO SWITCH (M1F EMBEDDED) R1T THERMISTOR (AIR) R2T THERMISTOR (COIL LIQUID) R3T THERMISTOR (COIL GAS) S1Q LIMIT SWITCH (SWING FLAP) T1R TRANSFORMER (208-230V/25V) V1TR TRIAC X1M TERMINAL BLOCK (POWER) X2M TERMINAL BLOCK (CONTROL) Y1E ELECTRONIC EXPANSION VALVE WIRED REMOTE CONTROLLER R1T THERMISTOR (AIR) SS1 SELECTOR SWITCH (MAIN/SUB) RECEIVER/DISPLAY UNIT(ATTACHED TO WIRELESS REMOTE CONTROLLER) A2P PRINTED CIRCUIT BOARD A3P PRINTED CIRCUIT BOARD BS1 PUSH BUTTON (ON/OFF) H1P LIGHT EMITTING DIODE (ON-RED) H2P LIGHT EMITTING DIODE (TIMER-GREEN) H3P LIGHT EMITTING DIODE (FILTER SIGN-RED) H4P LIGHT EMITTING DIODE (DEFROST-ORANGE) SS1 SELECTOR SWITCH (MAIN/SUB) SS2 SELECTOR SWITCH (WIRELESS ADDRESS SET) CONNECTOR FOR OPTIONAL PARTS X18A CONNECTOR (WIRING ADAPTER FOR ELECTRICAL APPENDICES) X23A CONNECTOR (WIRELESS REMOTE CONTROLLER) POWER SUPPLY ~ 208-230V 60Hz X1M L1 L2 A1P RED WHT R1TR2T R3T t˚ t˚ t˚ NOTE-4 RECEIVER/DISPLAY UNIT (WIRELESS REMOTE CONTROLLER) A2P A1P X2ASS1 A3P H1P H2P BS1 X23A SS2 H3P X1A X1A H4P NOTES) 1. : TERMINAL BLOCK , :CONNECTOR : SHORT CIRCUIT CONNECTOR 2. : FIELD WIRING t˚ 3. IN CASE USING CENTRAL REMOTE CONTROLLER, CONNECT IT TO THE UNIT IN ACCORDANCE WITH T1R THE ATTACHED INSTRUCTION MANUAL. 4. X23A IS CONNECTED WHEN THE WIRELESS REMOTE CONTROLLER KIT IS BEING USED. 5. WHEN CONNECTING THE INPUT WIRES FROM OUTSIDE, FORCED OFF OR ON/OFF CONTROL OPERATION CAN BE SELECTED BY REMOTE CONTROLLER. IN DETAILS, REFER TO THE INSTALLATION MANUAL ATTACHED THE UNIT. 6. SYMBOLS SHOW AS FOLLOWS. BLU:BLUE BLK:BLACK ORG:ORANGE PNK:PINK RED:RED WHT:WHITE YLW:YELLOW 7. USE COPPER CONDUCTORS ONLY. X31A X13A X12A X11A X8A F1U HAP X18A NOTE-5 X3A T2 PNK T2 INPUT FROM T1 WHT YLW T1 F2 OUTSIDE NOTE-3 X1A V1TR X30A F2 F1 ORG BLUF1 TRANSMISSION WIRING CENTRAL P2 P1 P2 BLK P1 REMOTE CONTROLLER X27A KAR KPR X23A X2M X4A X9A X6A X25A X7A R1T P1 P2 BLK YLW RED WHT WHT SS1 WHT C1 MSW WIRED REMOTE CONTROLLER ~ M (OPTIONAL ACCESSORY) BLK S1Q M1S M~ Q1M Y1E X18A X23A A1P C1 T1R M1F CONTROL BOX X8A X2M X1M Wiring Diagrams for Reference 3D048116A 164","Wiring Diagrams for Reference FAQ18PVJU FAQ24PVJU 165 A1P F1U HAP INDOOR UNIT PRINTED CIRCUIT BOARD FUSE(T 3.15AH 250V) LIGHT EMITTING DIODE (SERVICE MONITOR GREEN) POWER SUPPLY ~ 208-230V 60Hz X2M GRN/YLW A1P GRN R3T R2T R1T t˚ t˚ t˚ A2P A1P SS1 X2A SS2 A3P H1P H2P BS1 H3P H4P M1F MOTOR(INDOOR FAN) M1S MOTOR(SWING FLAP) R1T THERMISTOR(AIR) R2T THERMISTOR(COIL LIQUID PIPE) L1 RED F1U L2 WHT X27A R3T THERMISTOR(COIL GAS PIPE) A1P X1M TERMINAL BLOCK(CONTROL) X2M TERMINAL BLOCK(POWER) X2M X2M X20A Y1E ELECTRONIC EXPANSION VALVE HAP X1M A1P PS SWITCHING POWER SUPPLY X1M HAP RECEIVER/DISPLAY UNIT(ATTACHED TO WIRELESS REMOTE CONTROLLER) SIDE FRONT MS A2P PRINTED CIRCUIT BOARD CONTROL BOX 3~ A3P PRINTED CIRCUIT BOARD NOTES) (INDOOR UNIT) M1F BS1 PUSH BUTTON(ON/OFF) 1. H1P LIGHT EMITTING DIODE(ON-RED) : TERMINAL : FIELD WIRING BLU BRN ORG WHT RED X24A X1A X1A PS X14A X18A X19A NOTE)8 RECEIVER/DISPLAY UNIT X24A (WIRELESS REMOTE CONTROLLER) NOTE)8 PNK T2 NOTE)5 INPUT FROM OUTSIDE WHT T1 YLW F2 TRANSMISSION WIRING HAP X35A X30A ORG F1 CENTRAL REMOTE CONTROLLER X36A X7A X15A BLU P2 NOTE)2 BLK P1 SS1 X1M P1 P2 R1T CONTROLLER WIRED REMOTE WHT 5. WHEN CONNECTING THE INPUT WIRES FROM MSW M OUTSIDE, FORCED OFF OR ON/OFF CONTROL OPERATION CAN BE SELECTED BY REMOTE M1S Y1E CONTROLLER. IN DETAILS, REFER TO THE : CONNECTOR : CONNECTOR INSTALLATION MANUAL ATTACHED TO THE UNIT. 6. REMOTE CONTROLLER MODEL VARIES ACCORDING TO THE COMBINATION H2P LIGHT EMITTING DIODE 2. IN CASE USING CENTRAL REMOTE CONTROLLER, CONNECT IT SYSTEM, CONFIRM ENGINEERING DATA (TIMER-GREEN) H3P LIGHTE MITTING DIODE (FILTER SIGN-RED) H4P LIGHT EMITTING DIODE (DEFROST-ORANGE) TO THE UNIT IN ACCORDANCE WITH THE ATTACHED INSTALLATION MANUAL. 3. SYMBOLS SHOWS AS FOLLOWS: RED:RED WHT:WHITE GRN:GREEN PNK:PINK YLW:YELLOW BLK:BLACK ORG:ORANGE BRN:BROWN BLU:BLUE 4. SHOWS SHORT CIRCUIT CONNECTOR. AND CATALOGS, ETC. BEFORE CONNECTING. 7. CONFIRM THE METHOD OF SETTING THE SELECTOR SWITCH(SS1,SS2) OF WIRED REMOTE CONTROLLER AND WIRELESS REMOTE CONTROLLER BY INSTALLATION MANUAL AND ENGINEERING DATA, ETC. 8. X24A IS CONNECTED WHEN THE WIRELESS SS1 SELECTOR SWITCH(MAIN/SUB) WIRED REMOTE CONTROLLER CONNECTOR FOR OPTIONAL PARTS REMOTE CONTROLLER KIT IS USED. SS2 SELECTOR SWITCH R1T THERMISTOR(AIR) X15A CONNECTOR(FLOAT SWITCH) (WIRELESS ADDRESS SET) SS1 SELECTOR SWITCH(MAIN/SUB) X35A CONNECTOR(GROUP CONTROL ADAPTER) SiUS28-902_a Appendix 3D046039D","SiUS28-902_a Thermistor Resistance / Temperature Characteristics 3. Thermistor Resistance / Temperature Characteristics Indoor unit Outdoor unit For air suction For liquid pipe For gas pipe For outdoor air For suction 1 For Heat exchanger For Suction 2 T°F T°C kΩ -4.0 -20 197.81 -2.2 -19 186.53 -0.4 -18 175.97 1.4 -17 166.07 3.2 -16 156.80 5.0 -15 148.10 6.8 -14 139.94 8.6 -13 132.28 10.4 -12 125.09 12.2 -11 118.34 14.0 -10 111.99 15.8 -9 106.03 17.6 -8 100.41 19.4 -7 95.14 21.2 -6 90.17 23.0 -5 85.49 24.8 -4 81.08 26.6 -3 76.93 28.4 -2 73.01 30.2 -1 69.32 32.0 0 65.84 33.8 1 62.54 35.6 2 59.43 37.4 3 56.49 39.2 4 53.71 41.0 5 51.09 42.8 6 48.61 44.6 7 46.26 46.4 8 44.05 48.2 9 41.95 50.0 10 39.96 51.8 11 38.08 53.6 12 36.30 55.4 13 34.62 57.2 14 33.02 59.0 15 31.50 60.8 16 30.06 62.6 17 28.70 64.4 18 27.41 66.2 19 26.18 68.0 20 25.01 T°F 68.0 69.8 71.6 73.4 75.2 77.0 78.8 80.6 82.4 84.2 86.0 87.8 89.6 91.4 93.2 95.0 96.8 98.6 100.4 102.2 104.0 105.8 107.6 109.4 111.2 113.0 114.8 116.6 118.4 120.2 122.0 123.8 125.6 127.4 129.2 131.0 132.8 134.6 136.4 138.2 140.0 R1T R2T R3T R1T R3T R4T R5T T°C 20 21 22 23 24 25 26 27 28 29 30 31 32 33 34 35 36 37 38 39 40 41 42 43 44 45 46 47 48 49 50 51 52 53 54 55 56 57 58 59 60 kΩ 25.01 23.91 22.85 21.85 20.90 20.00 19.14 18.32 17.54 16.80 16.10 15.43 14.79 14.18 13.59 13.04 12.51 12.01 11.52 11.06 10.63 10.21 9.81 9.42 9.06 8.71 8.37 8.05 7.75 7.46 7.18 6.91 6.65 6.41 6.65 6.41 6.18 5.95 5.74 5.14 4.96 T°F T°C kΩ 140.0 60 4.96 141.8 61 4.79 143.6 62 4.62 145.4 63 4.46 147.2 64 4.30 149.0 65 4.16 150.8 66 4.01 152.6 67 3.88 154.4 68 3.75 156.2 69 3.62 158.0 70 3.50 159.8 71 3.38 161.6 72 3.27 163.4 73 3.16 165.2 74 3.06 167.0 75 2.96 168.8 76 2.86 170.6 77 2.77 172.4 78 2.68 174.2 79 2.60 176.0 80 2.51 — Appendix 166","Thermistor Resistance / Temperature Characteristics SiUS28-902_a For discharge R2T T°F — — 21 25 28 32 35.6 39.2 42.8 46.4 50.0 53.6 57.2 60.8 64.4 68.0 71.6 75.2 78.8 82.4 86.0 87.8 91.4 95.0 98.6 102.2 105.8 109.4 113.0 116.6 120.2 125.6 129.2 132.8 136.4 140.0 T°C kΩ — — — — -6.0 1120.0 -4.0 1002.5 -2.0 898.6 0.0 806.5 2.0 724.8 4.0 652.2 6.0 587.6 8.0 530.1 10.0 478.8 12.0 432.9 14.0 392.0 16.0 355.3 18.0 322.4 20.0 292.9 22.0 266.3 24.0 242.5 26.0 221.0 28.0 201.6 30.0 184.1 32.0 168.3 34.0 154.0 36.0 141.0 38.0 129.3 40.0 118.7 42.0 109.0 44.0 100.2 46.0 92.2 48.0 84.9 50.0 78.3 52.0 72.2 54.0 66.7 56.0 61.6 58.0 57.0 60.0 52.8 T°F T°C kΩ 140.0 60.0 52.8 143.6 62.0 48.9 147.2 64.0 45.3 150.8 66.0 42.0 154.4 68.0 39.0 158.0 70.0 36.3 161.6 72.0 33.7 165.2 74.0 31.4 168.8 76.0 29.2 172.4 78.0 27.2 176.0 80.0 25.4 179.6 82.0 23.7 183.2 84.0 22.1 186.8 86.0 20.7 190.4 88.0 19.3 194.0 90.0 18.1 197.6 92.0 16.9 201.2 94.0 15.8 204.8 96.0 14.8 208.4 98.0 13.9 212.0 100.0 13.1 215.6 102.0 12.3 219.2 104.0 11.5 222.8 106.0 10.8 226.4 108.0 10.2 230.0 110.0 9.6 233.6 112.0 9.0 237.3 114.0 8.5 240.8 116.0 8.0 244.4 118.0 7.6 248.0 120.0 7.1 251.6 122.0 6.7 255.2 124.0 6.4 258.8 126.0 6.0 262.4 128.0 5.7 266.0 130.0 5.4 T°F T°C kΩ 266.0 130.0 5.4 269.6 132.0 5.4 273.2 134.0 4.8 276.8 136.0 4.6 280.4 138.0 4.3 284.0 140.0 4.1 287.6 142.0 3.9 291.2 144.0 3.7 294.8 146.0 3.5 298.4 148.0 3.3 302.0 150.0 3.2 305.6 152.0 3.0 309.2 154.0 2.9 312.8 156.0 2.7 316.4 158.0 2.6 320.0 160.0 2.5 323.6 162.0 2.3 327.2 164.0 2.5 330.8 166.0 2.1 334.4 168.0 2.0 338.0 170.0 1.9 341.6 172.0 1.9 345.2 174.0 1.8 348.8 176.0 1.7 352.4 178.0 1.6 356.0 180.0 1.5 — 167 Appendix","SiUS28-902_a 4. Pressure Sensor Detected Pressure PH = 1.38V-0.69 PL = 0.57V-0.28 PH : High pressure PL : Low pressure V : Voltage (V) Pressure Sensor PH : Detected Pressure [High Side] PL : Detected Pressure [Low Side] VH : Output Voltage [High Side] VDC VL : Output Voltage [Low Side] VDC High Pressure (PH) Low Pressure (PL) Output Voltage (VH, VL) Appendix 168","SiUS28-902_a Part 9 Precautions for New Refrigerant (R-410A) 1. Precautions for New Refrigerant (R-410A) ........................................170 1.1 Outline ................................................................................................. 170 1.2 Service Tools ...................................................................................... 172 169 Precautions for New Refrigerant (R-410A)","SiUS28-902 Precautions for New Refrigerant (R-410A) 1. Precautions for New Refrigerant (R-410A) 1.1 1.1.1 Outline About Refrigerant R-410A  Characteristics of new refrigerant, R-410A 1. Performance Almost the same performance as R-22 and R-407C 2. Pressure Working pressure is approximately 1.4 times more than R-22 and R-407C. 3. Refrigerant composition Few problems in composition control, since it is a Quasi-azeotropic mixture refrigerant. HFC units (Units using new refrigerants) HCFC units Refrigerant name R-407C R-410A R-22 Composing substances Non-azeotropic mixture of HFC32, HFC125 and HFC134a (*1) Quasi-azeotropic mixture Single-component of HFC32 and JFC125 refrigerant (*1) 3.2 MPa (gauge pressure) 4.0 MPa (gauge pressure) 2.75MPa (gauge pressure) Design pressure = 32.6 kgf/cm2 = 40.8 kgf/cm2 = 28.0 kgf/cm2 = 464 psi = 580 psi = 399 psi Refrigerant oil Synthetic oil (Ether) Mineral oil (Suniso) factor (ODP) Ozone destruction 0 0 0.05 Combustibility None None None Toxicity None None None 1. Non-azeotropic mixture refrigerant: mixture of two or more refrigerants having different boiling points. 2. Quasi-azeotropic mixture refrigerant: mixture of two or more refrigerants having similar boiling points. 3. The design pressure is different at each product. Please refer to the installation manual for each product. (Reference) 1 MPa 10.19716 kgf / cm2 1 MPa 145 psi Pressure-Enthalpy curves of HFC-32/125 (50/50wt%) Precautions for New Refrigerant (R-410A) 170","Precautions for New Refrigerant (R-410A) SiUS28-902  Thermodynamic characteristic of R-410A Temperature () Steam pressure (kPa) Liquid Vapor Density (kg/m3 ) Liquid Vapor Specific heat at constant pressure (kJ/kgK) Liquid Vapor Specific enthalpy (kJ/kg) Liquid Vapor Specific entropy (kJ/KgK) Liquid Vapor 171 Precautions for New Refrigerant (R-410A)","SiUS28-902 Precautions for New Refrigerant (R-410A) 1.2 Service Tools R-410A is used under higher working pressure, compared to previous refrigerants (R-22,R-407C). Furthermore, the refrigerating machine oil has been changed from Suniso oil to Ether oil, and if oil mixing is occurred, sludge results in the refrigerants and causes other problems. Therefore, gauge manifolds and charge hoses that are used with a previous refrigerant (R-22,R-407C) can not be used for products that use new refrigerants. Be sure to use dedicated tools and devices.  Tool compatibility Compatibility Tool HFC HCFC Reasons for change R-410A R-407C R-22 Gauge manifold Charge hose • Do not use the same tools for R-22 and  • Thread specification differs for R-410A R-410A. and R-407C. Gas detector   • The same tool can be used for HFCs. Vacuum pump (pump with reverse flow preventive function) • To use existing pump for HFCs,  vacuum pump adapter must be installed. Weighting instrument  Flaring tool (Clutch type)  • For R-410A, flare gauge is necessary. Torque wrench  • Torque-up for 1/2 and 5/8 Pipe cutter  Pipe expander  Pipe bender  Pipe assembling oil  • Due to refrigerating machine oil change. (No Suniso oil can be used.) Refrigerant recovery device Check your recovery device. Refrigerant piping See the chart below. • Only φ19.1 is changed to 1/2H material while the previous material is \"O\". As for the charge mouthpiece and packing, 1/2UNF20 is necessary for mouthpiece size of charge hose.  Copper tube material and thickness Pipe size [mm] φ6.4 φ9.5 φ12.7 φ15.9 φ19.1 φ22.2 φ25.4 φ28.6 φ31.8 φ38.1 φ44.5 * O: Soft (Annealed) H: Hard (Drawn) Material O O O O O 1/2H 1/2H 1/2H 1/2H 1/2H 1/2H R-407C Thickness [mm] 0.8 0.8 0.8 1.0 1.0 1.0 1.0 1.0 1.2 1.4 1.6 Material O O O O 1/2H 1/2H 1/2H 1/2H 1/2H 1/2H 1/2H R-410A Thickness [mm] 0.8 0.8 0.8 1.0 1.0 1.0 1.0 1.0 1.1 1.4 1.6 Precautions for New Refrigerant (R-410A) 172","Precautions for New Refrigerant (R-410A) 1. Flaring tool Flare gauge SiUS28-902  Specifications • Dimension A Nominal size 1/4 3/8 1/2 5/8 3/4 Tube O.D. Do 6.35 9.52 12.70 15.88 19.05  Differences • Change of dimension A Class-2 (R-410A) 9.1 13.2 16.6 19.7 24.0 A -0.4 +0 Unit:mm Class-1 (Conventional) 9.0 13.0 16.2 19.4 23.3 Dimension A For class-1: R-407C For class-2: R-410A Conventional flaring tools can be used when the work process is changed. (change of work process) Previously, a pipe extension margin of 0 to 0.5mm was provided for flaring. For R-410A air conditioners, perform pipe flaring with a pipe extension margin of 1.0 to 1.5mm. (For clutch type only) Conventional tool with pipe extension margin adjustment can be used. 173 Precautions for New Refrigerant (R-410A)","SiUS28-902 2. Torque wrench Precautions for New Refrigerant (R-410A)  Specifications • Dimension B Nominal size Class-1 1/2 24 5/8 27 No change in tightening torque No change in pipes of other sizes  Differences • Change of dimension B Only 1/2\", 5/8\" are extended Class-2 26 29 Unit:mm Previous 24 27 For class-1: R-407C For class-2: R-410A Dimension B 3. Vacuum pump with check valve Vacuum pump adapter Reverse flow preventive vacuum adapter  Specifications • Discharge speed 50 l/min (50Hz) 60 l/min (60Hz) • Suction port UNF7/16-20(1/4 Flare) UNF1/2-20(5/16 Flare) with adapter  Maximum degree of vacuum Select a vacuum pump which is able to keep the vacuum degree of the system in excess of –14.6 psi (5 torr or 5000 micron or – 755 mmHg).  Differences • Equipped with function to prevent reverse oil flow • Previous vacuum pump can be used by installing adapter. Precautions for New Refrigerant (R-410A) 174","Precautions for New Refrigerant (R-410A) 4. Leak tester SiUS28-902  Specifications • Hydrogen detecting type, etc. • Applicable refrigerants R-410A, R-407C, R-404A, R-507A, R-134a, etc.  Differences • Previous testers detected chlorine. Since HFCs do not contain chlorine, new tester detects hydrogen. 5. Refrigerant oil  Specifications • Contains synthetic oil, therefore it can be used for piping work of every refrigerant cycle. • Offers high rust resistance and stability over long period of time.  Differences • Can be used for R-410A and R-22 units. 175 Precautions for New Refrigerant (R-410A)","SiUS28-902 6. Gauge manifold for R-410A Precautions for New Refrigerant (R-410A)  Specifications • High pressure gauge 15 to 770 psi (-76 cmHg to 53 kg/cm2) • Low pressure gauge 15 to 550 psi (-76 cmHg to 38 kg/cm2) • 1/4\" → 5/16\" (2min → 2.5min) • No oil is used in pressure test of gauges. → For prevention of contamination • Temperature scale indicates the relationship between pressure and temperature in gas saturated state.  Differences • Change in pressure • Change in service port diameter 7. Charge hose for R-410A (Hose with ball valve)  Specifications • Working pressure 737 psi (51.8 kg/cm2) • Rupture pressure 3685 psi (259 kg/cm2) • Available with and without hand-operated valve that prevents refrigerant from outflow.  Differences • Pressure proof hose • Change in service port diameter • Use of nylon coated material for HFC resistance Precautions for New Refrigerant (R-410A) 176","Precautions for New Refrigerant (R-410A) 8. Weigher for refrigerant charge SiUS28-902  Specifications • High accuracy TA101A (for 10-kg cylinder) = ± 2g TA101B (for 20-kg cylinder) = ± 5g • Equipped with pressure-resistant sight glass to check liquid refrigerant charging. • A manifold with separate ports for HFCs and previous refrigerants is equipped as a standard accessory.  Differences • Measurement is based on weight to prevent change of mixing ratio during charging. Regarding purchasing of service tools, please contact following address. Daikin U.S. Corporation (Dallas Office) 1645 Wallace Dr, Ste 110 Carrollton, TX 75006 \"Tel: 1-972-245-1510 FAX: 1-972-245-1038\" 177 Precautions for New Refrigerant (R-410A)","SiUS28-902 Precautions for New Refrigerant (R-410A) Precautions for New Refrigerant (R-410A) 178","Daikin Industries, Ltd.’s products are manufactured for export to numerous countries throughout the world. Daikin Industries, Ltd. does not have control over which products are exported to and used in a particular country. Prior to purchase, please therefore confirm with your local authorized importer, distributor and/or retailer whether this product conforms tot he applicable standards, and is suitable for use, in the region where the product will be used. This statement does not purport to exclude, restrict or modify the application of any local legislation. dddddfdf Ask a qualified installer or contractor to install this product. Do not try to install the product yourself. Improper installation can result in water or refrigerant leakage, electrical shock, fire, or explosion. Use only those parts and accessories supplied or specified by Daikin. Ask a qualified installer or contractor to install those parts and accessories. Use of unauthorized parts and accessories or improper installation of parts and accessories can result in water or refrigerant leakage, electrical shock, fire, or explosion. Read the User’s Manual carefully before using this product. The User’s Manual provides important safety instructions and warnings. Be sure to follow these instructions and warnings. If you have any inquiries, please contact your local importer, distributor, or retailer. ©2010 Daikin Industries, Limited. Daikin® AC Absolute Comfort®, and its design, VRV®, REFNET™, and Quaternity™ are registered trademarks of Daikin Industries, Limited. All rights reserved. LonWorks® and LON® are registered trademarks of Echelon Corporation. BACnet® is a Data Communication Protocal for Building Automation and Control Networks, developed under the auspices of the American Society of Heating, Refrigeratin, and Air-Conditioning Engineers (ASHRAE). ISO 9001 is a plant certification system defined by the International Organization for Standardization (ISO) relating to quality assurance. ISO 9001 certification covers quality assurance aspects related to the “design, development, manufacture, installation, and supplementary service” of products manufactured at the plant. ISO 14001 is the standard defined by the International Organization for Standardization (ISO) relating to environmental management systems. Our group has been acknowledged by an internationally accredited program of environmental protection procedures and activities to meet the requirements of ISO 14001. AMERICAS 1645 Wallace Drive, Suite 110 Carrollton, TX75006 info@daikinac.com www.daikinac.com Specifications, designs and other content appearing in this brochure are current as of January 2011 but subject to change without notice. SiUS28-902_a Printed in U.S.A. 1/2011 B AK"]}