{"v":1,"file":"generac-liquidcooled-evolution-diagnostic-repair-manual.pdf","pages":["® DIAGNOSTIC REPAIR MANUAL 50 Hz and 60 Hz Liquid-Cooled Product with Evolution™ Control Applicable Models Include: 150 kW and Below Evolution Controlled Liquid-Cooled Gaseous/Diesel Units STANDBY GENERATORS","Safety Throughout this publication and on tags and decals affixed to the generator, DANGER, WARNING, and CAUTION blocks are used to alert personnel to special instructions about a particular operation that may be hazardous if performed incorrectly or carelessly. Observe them carefully. Their definitions are as follows: DANGER Indicates a hazardous situation which, if not avoided, will result in death or serious injury. (000001) WARNING Indicates a hazardous situation which, if not avoided, could result in death or serious injury. (000002) CAUTION Indicates a hazardous situation which, if not avoided, could result in minor or moderate injury. (000003) NOTE: Notes provide additional information important to a procedure or component. These safety alerts cannot eliminate the hazards they indicate. Observing safety precautions and strict compliance with the special instructions while performing the action or service are essential to preventing accidents. Read This Manual Thoroughly This diagnostic manual has been written and published by Generac to aid dealer technicians and company service personnel when servicing the products described herein. It is assumed that these personnel are familiar with the servicing procedures for these products, or like or similar products manufactured and marketed by Generac, and that they have been trained in the recommended servicing procedures for these products, including the use of common hand tools and any special Generac tools or tools from other suppliers. Generac could not possibly know of and advise the service trade of all conceivable procedures by which a service might be performed and of the possible hazards and/or results of each method. We have not undertaken any such wide evaluation. Therefore, anyone who uses a procedure or tool not recommended by Generac must first satisfy themselves that neither his nor the products safety will be endangered by the service procedure selected. All information, illustrations and specifications in this manual are based on the latest product information available at the time of publication. When working on these products, remember that the electrical system and engine ignition system are capable of violent and damaging short circuits or severe electrical shocks. If you intend to perform work where electrical terminals could be grounded or touched, the battery cables should be disconnected at the battery. Any time the intake or exhaust openings of the engine are exposed during service, they should be covered to prevent accidental entry of foreign material. Entry of such materials will result in extensive damage when the engine Is started. During any maintenance procedure, replacement fasteners must have the same measurements and strength as the fasteners that were removed. Metric bolts and nuts have numbers that indicate their strength. Customary bolts use radial lines to indicate strength while most customary nuts do not have strength markings. Mismatched or incorrect fasteners can cause damage, malfunction and possible injury. Replacement Parts When servicing this equipment, it is extremely important that all components be properly installed and tightened. If improperly installed and tightened, sparks could ignite fuel vapors from fuel system leaks. ii Diagnostic Repair Manual","General Hazards DANGER Loss of life. Property damage. Installation must always comply with applicable codes, standards, laws and regulations. Failure to do so will result in death or serious injury. (000190) DANGER Automatic start-up. Disconnect utility power and render unit inoperable before working on unit. Failure to do so will result in death or serious injury. (000191) WARNING Electrocution. Potentially lethal voltages are generated by this equipment. Render the equipment safe before attempting repairs or maintenance. Failure to do so could result in death or serious injury. (000187) WARNING Loss of life. This product is not intended to be used in a critical life support application. Failure to adhere to this warning could result in death or serious injury. (000209b) WARNING Accidental Start-up. Disconnect the negative battery cable, then the positive battery cable when working on unit. Failure to do so could result in death or serious injury. (000130) WARNING Equipment damage. Only qualified service personnel may install, operate, and maintain this equipment. Failure to follow proper installation requirements could result in death, serious injury, and equipment or property damage. (000182a) WARNING Equipment damage. This unit is not intended for use as a prime power source. It is intended for use as an intermediate power supply in the event of temporary power outage only. Doing so could result in death, serious injury, and equipment damage. (000247a) WARNING Electric shock. Only a trained and licensed electrician should perform wiring and connections to unit. Failure to follow proper installation requirements could result in death, serious injury, and equipment or property damage. (000155a) WARNING Moving Parts. Do not wear jewelry when starting or operating this product. Wearing jewelry while starting or operating this product could result in death or serious injury. (000115) WARNING Moving Parts. Keep clothing, hair, and appendages away from moving parts. Failure to do so could result in death or serious injury. (000111) WARNING Hot Surfaces. When operating machine, do not touch hot surfaces. Keep machine away from combustibles during use. Hot surfaces could result in severe burns or fire. (000108) WARNING Equipment and property damage. Do not alter construction of, installation, or block ventilation for generator. Failure to do so could result in unsafe operation or damage to the generator. (000146) WARNING Risk of injury. Do not operate or service this machine if not fully alert. Fatigue can impair the ability to operate or service this equipment and could result in death or serious injury. (000215a) WARNING Environmental Hazard. Always recycle batteries at an official recycling center in accordance with all local laws and regulations. Failure to do so could result in environmental damage, death, or serious injury. (000228) WARNING Injury and equipment damage. Do not use generator as a step. Doing so could result in falling, damaged parts, unsafe equipment operation, and could result in death or serious injury. (000216) • Inspect the generator regularly, and contact the nearest IASD for parts needing repair or replacement. Exhaust Hazards DANGER Asphyxiation. Running engines produce carbon monoxide, a colorless, odorless, poisonous gas. Carbon monoxide, if not avoided, will result in death or serious injury. (000103) DANGER Asphyxiation. Carbon monoxide can kill in minutes. Operate this unit outdoors only. Failure to do so will cause death or serious injury. (000525) Diagnostic Repair Manual iii","WARNING Equipment and property damage. Do not alter construction of, installation, or block ventilation for generator. Failure to do so could result in unsafe operation or damage to the generator. (000146) WARNING Asphyxiation. Always use a battery operated carbon monoxide alarm indoors and installed according to the manufacturer’s instructions. Failure to do so could result in death or serious injury. (000178a) Electrical Hazards DANGER Electrocution. Contact with bare wires, terminals, and connections while generator is running will result in death or serious injury. (000144) DANGER Electrocution. Never connect this unit to the electrical system of any building unless a licensed electrician has installed an approved transfer switch. Failure to do so will result in death or serious injury. (000150) DANGER Electrical backfeed. Use only approved switchgear to isolate generator from the normal power source. Failure to do so will result in death, serious injury, and equipment damage. (000237) DANGER Electrocution. Verify electrical system is properly grounded before applying power. Failure to do so will result in death or serious injury. (000152) DANGER Electrocution. Do not wear jewelry while working on this equipment. Doing so will result in death or serious injury. (000188) DANGER Electrocution. Water contact with a power source, if not avoided, will result in death or serious injury. (000104) DANGER Electrocution. In the event of electrical accident, immediately shut power OFF. Use non-conductive implements to free victim from live conductor. Apply first aid and get medical help. Failure to do so will result in death or serious injury. (000145) Fire Hazards WARNING Fire hazard. Do not obstruct cooling and ventilating airflow around the generator. Inadequate ventilation could result in fire hazard, possible equipment damage, death or serious injury. (000217) WARNING Fire and explosion. Installation must comply with all local, state, and national electrical building codes. Noncompliance could result in unsafe operation, equipment damage, death, or serious injury. (000218) WARNING Fire hazard. Use only fully-charged fire extinguishers rated “ABC” by the NFPA. Discharged or improperly rated fire extinguishers will not extinguish electrical fires in automatic standby generators. (000219) WARNING Electrocution. Refer to local codes and standards for safety equipment required when working with a live electrical system. Failure to use required safety equipment could result in death or serious injury. (000257) WARNING Risk of Fire. Unit must be positioned in a manner that prevents combustible material accumulation underneath. Failure to do so could result in death or serious injury. (000147) Comply with regulations the local agency for workplace health and safety has established. Also, verify that the generator is installed in accordance with the manufacturer’s instructions and recommendations. Following proper installation, do nothing that might alter a safe installation and render the unit in noncompliance with the aforementioned codes, standards, laws, and regulations. Explosion Hazards DANGER Explosion and fire. Fuel and vapors are extremely flammable and explosive. No leakage of fuel is permitted. Keep fire and spark away. Failure to do so will result in death or serious injury. (000192) DANGER Explosion and fire. Connection of fuel source must be completed by a qualified professional technician or contractor. Incorrect installation of this unit will result in death, serious injury, and property and equipment damage. (000151a) Diagnostic Repair Manual iv","DANGER Risk of fire. Allow fuel spills to completely dry before starting engine. Failure to do so will result in death or serious injury. (000174) WARNING Risk of Fire. Hot surfaces could ignite combustibles, resulting in fire. Fire could result in death or serious injury. (000110) Battery Hazards DANGER Electrocution. Do not wear jewelry while working on this equipment. Doing so will result in death or serious injury. (000188) WARNING Explosion. Do not dispose of batteries in a fire. Batteries are explosive. Electrolyte solution can cause burns and blindness. If electrolyte contacts skin or eyes, flush with water and seek immediate medical attention. (000162) WARNING Explosion. Batteries emit explosive gases while charging. Keep fire and spark away. Wear protective gear when working with batteries. Failure to do so could result in death or serious injury. (000137a) WARNING Electrical shock. Disconnect battery ground terminal before working on battery or battery wires. Failure to do so could result in death or serious injury. (000164) WARNING Risk of burns. Batteries contain sulfuric acid and can cause severe chemical burns. Wear protective gear when working with batteries. Failure to do so could result in death or serious injury. (000138a) WARNING Risk of burn. Do not open or mutilate batteries. Released electrolyte solution has been known to be harmful to the skin and eyes and to be toxic. If electrolyte contacts skin or eyes, flush with water and seek immediate medical attention. (000163b) Always recycle batteries in accordance with local laws and regulations. Contact your local solid waste collection site or recycling facility to obtain information on local recycling processes. For more information on battery recycling, visit Call2Recycle website at: http:// Call2Recycle.org/locator. General Rules DANGER Loss of life. Property damage. Installation must always comply with applicable codes, standards, laws and regulations. Failure to do so will result in death or serious injury. (000190) DANGER Electrical backfeed. Use only approved switchgear to isolate generator from the normal power source. Failure to do so will result in death, serious injury, and equipment damage. (000237) WARNING Equipment damage. Only qualified service personnel may install, operate, and maintain this equipment. Failure to follow proper installation requirements could result in death, serious injury, and equipment or property damage. (000182a) WARNING Electrocution. Refer to local codes and standards for safety equipment required when working with a live electrical system. Failure to use required safety equipment could result in death or serious injury. (000257) WARNING Consult Manual. Read and understand manual completely before using product. Failure to completely understand manual and product could result in death or serious injury. (000100a) • Follow all safety precautions in the owner’s manual, installation guidelines manual, and other documents included with the equipment. • Never energize a new system without opening all disconnects and breakers. • Always consult local code for additional requirements for where unit is being installed. • Incorrect installation can result in personal injury and damage to the unit. It may also result in the warranty being suspended or voided. All instructions listed below must be followed including location clearances and pipe sizes. Diagnostic Repair Manual v","This page intentionally left blank. Diagnostic Repair Manual vi","Safety ....................................................................... ii Read This Manual Thoroughly ................................. ii Replacement Parts .................................................. ii General Hazards ..................................................... iii Exhaust Hazards ..................................................... iii Electrical Hazards ................................................... iv Fire Hazards ........................................................... iv Explosion Hazards .................................................. iv Battery Hazards .......................................................v General Rules ..........................................................v Section 1 – General Information Section 1.1 Generator Basics ...................................1 Introduction ..............................................................1 Data Plate ................................................................1 Specifications ...........................................................2 Stator Winding Resistance Values / Rotor Resistance ....................................2 Exciter Resistances for Units with Brushless Alternators ..............................................2 Torque Specs ...........................................................3 Evolution E-Codes ...................................................8 E-codes for Units Equipped with ECM ...................13 Section 1.2 Testing, Cleaning, and Drying ............21 Visual Inspection ....................................................21 Measuring Voltages ...............................................21 Measuring Current .................................................21 Measuring Resistance ...........................................21 Insulation Resistance .............................................21 The Megohmmeter .................................................21 Stator Insulation Tests ...........................................21 Testing Rotor Insulation .........................................23 Cleaning the Generator ..........................................24 Drying the Generator .............................................24 Section 1.3 Evolution Menu System Navigation ...25 Control Panel .........................................................25 Alarm/Warning Conditions .....................................26 Security Access .....................................................27 Change Time and Date ..........................................39 Programmable Timers ...........................................39 Programmable Limits .............................................39 Controller I/O Chart ................................................40 USB Port for Firmware Updates ............................41 Battery Charger ......................................................41 Transfer Switch Automatic Operation ....................41 Diagnostic Repair Manual Table of Contents Section 2 – AC Generators Section 2.1 General Troubleshooting Guidelines.43 Introduction ............................................................43 Recommended Tools .............................................43 Troubleshooting Reminders and Tips ....................43 Important Note Concerning Connectors ................ 44 Probing and Pin Extraction ....................................44 4.5L Troubleshooting Basics .................................45 Section 2.2 Brushed Troubleshooting ...................47 Problem 1 – Generator Shuts Down for Undervoltage (Evolution Fault codes 1900–1906).... 47 Problem 2 – Generator Produces Low Voltage at No-Load with Bosch Actuator ........ 48 Problem 2 – Generator Produces Low Voltage at No-Load with G4.5L Engine........... 48 Problem 3 – Generator Shuts Down for Overload / Overvoltage (Evolution Fault codes 1800–1803 and 2101) 49 Problem 4 – Voltage and Frequency Drop Excessively When Loads Are Applied ............ 49 Section 2.3 Brushless Troubleshooting Flowcharts .............................................51 Problem 5 – Generator Shuts Down for Undervoltage.................................................. 51 Problem 6 – Generator Produces Low Voltage at No-Load with Bosch Actuator ........ 52 Problem 6 – Generator Produces Low Voltage at No-Load with ECM Controlled Engine............................................................. 52 Problem 7 – Generator Shuts Down for Overvoltage..................................................... 53 Problem 8 – Voltage and Frequency Drop Excessively When Loads Are Applied ............ 53 Section 2.4 AC Diagnostic Tests ............................55 Test 1 – Check Main Circuit Breaker (MLCB) ........55 Test 4 – Preliminary Output Voltage Test ..............55 Test 5 – Test Field Flash Circuit ............................56 Test 6 – Test Field Flash Wiring ............................57 Test 7 – Test DB1 Field Boost Diode ....................58 Test 8 – Test DB2 Fly Back Diode ......................... 58 Test 9 – Test Wire 14 Field Flash Circuit ...............59 Test 11 – Test AC Excitation (DPE) Circuit ........... 59 Test 12 – Test AC Sensing Circuit ......................... 60 Test 13 – Test Regulator Output ...........................61 Test 18 – Test Stator Assembly .............................61 Test 19 – Test Brushed Rotor Assembly ...............64 Test 20 – Test Brushless Exciter Field .................. 65 Test 21 – Test Brushless Exciter Armature ........... 66 Test 22 – Test Brushless Rectifier Assembly ........66 iii","Test 23 – Test Brushless Rotor Assembly .............67 Test 24 – Check AC Output Voltage ......................67 Test 25 – Check AC Output Frequency .................67 Test 26 – Calibrate Voltage Regulator ...................68 Test 27 – Test Voltage and Frequency Under Load ......................................................68 Test 28 – Test for an Overload Condition ..............68 Test 29 – Emergency Stop Relay (ESR) Test .......69 Section 3 – Engine/DC Control Section 3.1 Controller Identification.......................71 Introduction ............................................................71 Customer Connection Box .....................................71 Controller ...............................................................71 Internal Ignition Module (IM) ..................................72 Engine Mounted Components ...............................73 Engine Protective Devices/Shutdowns ..................76 Section 3.2 Operational Analysis—Evolution Gaseous ................................................. 79 Introduction ............................................................79 Utility Source Voltage Available—Evolution Controller in AUTO ...............................79 Utility Failure—Engine Cranking, Evolution Controller in AUTO ...............................83 Utility Failure Engine Running, Transfer To Emergency, Evolution Controller In AUTO ....................................................88 Return Of Utility, Engine Cool Down And Engine Shutdown, Evolution Controller In AUTO ....................................................92 Section 3.3 Operational Analysis—Evolution Diesel .....................................................97 Introduction ............................................................97 Utility Source Voltage Available—Evolution Controller in AUTO ...............................97 Utility Failure—Engine Cranking, Evolution Controller in AUTO .............................100 Utility Failure Engine Running, Transfer To Emergency, Evolution Controller In AUTO ..................................................104 Return Of Utility, Engine Cool Down And Engine Shutdown, Evolution Controller In AUTO ..................................................105 Section 3.4 DC Troubleshooting Flowcharts.......109 Problem 15 – Unit Will Not Crank When AUTO-OFF-MANUAL Mode is Set to MANUAL ....................................................... 109 Problem 16 – Engine Will Not Crank When Utility Power Fails.......................................... 109 Problem 17 – Engine Will Not Crank With a Diagnostic Repair Manual Table of Contents 2-Wire or 3-Wire Start ................................... 110 Problem 18 – Unit Cranks But Will Not Start (Overcrank Alarm)......................................... 110 Problem 19 – Unit Starts And Runs, Then Shuts Down With No Fault Indicated ............ 111 Problem 20 – Unit Cranks and Starts, but Backfires With No Fault Indicated................. 111 Problem 21 – Unit Starts Hard and Runs Rough / Lacks Power.................................... 112 Problem 22 – Unit Starts and Transfer Occurs When Utility Power is Available ........ 112 Problem 23 – Controller Will Not Go In or Out of Auto, Manual, or Off Mode When Button Is Pushed........................................... 113 Problem 25 – Generator Will Not Low Speed Exercise............................................. 113 Problem 26 – Low Coolant Level .................. 113 Problem 27 – High Temperature................... 113 Problem 28 – Low/High Oil Pressure ............ 114 Problem 29 – Low Battery Alarm/Dead Battery........................................................... 114 Problem 30 – Inspect Battery........................ 114 Problem 31 – RPM Sensor Loss................... 115 Problem 32 – Overspeed .............................. 115 Problem 33 – Blown Fuse(s)......................... 115 Problem 34 – Low Fuel Pressure.................. 116 Problem 35 – Governor Fault........................ 116 Problem 36 – CAN Bus Alarm ...................... 116 Problem 37 – Ignition Fault ........................... 117 Problem 38 – Missing Cam Pulse ................. 117 Problem 40 – Check Engine ......................... 117 Section 3.5 DC Diagnostic Tests ..........................119 Introduction ..........................................................119 Safety ...................................................................119 Test 35 – Check 7.5 Amp Fuse ...........................119 Test 36–Check Fuses .......................................... 119 Test 39 – Test AUTO-OFF-MANUAL Switch .......119 Test 40 – Check Wire 56 .....................................120 Test 41 – Check Voltages at Starter Contactor ...120 Test 42 – Check Battery Voltage at Starter Motor (SM) .........................................121 Test 45 – Check Battery and Cables ...................121 Test 47 – Test AUTO-OFF-MANUAL Mode ........122 Test 48 – Check Maintenance Disconnect Switch ................................................. 123 Test 49 – Check Utility Sensing ...........................123 Test 51 – Verify 2-Wire or 3-Wire Start Enabled .123 Test 52 – Check Fuel System (Diesel Units) .......124 Test 53 – Injector Drop Out Test .........................125 iv","Test 54 – Cylinder Leak-down Test .....................125 Test 55 – Turbo Charger Boost and CAC Leak Test ............................................126 Test 56 – Valve Adjustment Procedure ...............126 Test 58 – Check Fuel System (Gaseous Units) ...128 Test 59 – Check Wire 14 Output ..........................129 Test 61 – Check Fuel Solenoid and Regulator (If Equipped) .......................................130 Test 62 – Check for Spark ...................................131 Test 63 – Check the Condition of the Spark Plugs ........................................131 Test 67 – Check Engine Compression and Condition ............................................131 Test 68 – Check Actuator and Mixer Function .....132 Test 74 – Check to See if Low Speed Function is Enabled ...........................................134 Test 77 – Test Low Coolant Level Sensor ...........134 Test 78 – Check Wires 573 and 573A .................135 Test 79 – Check Coolant Temperature at Thermal Adapter .................................135 Test 80 – Check Coolant Level ............................135 Test 81 – Verify Fan/Fan Drive Operation ...........136 Test 82 – Check Coolant Hoses ..........................136 Test 83 – Test Oil Pressure Switch ......................136 Test 84 – Check Oil Level ....................................136 Test 85 – Check Engine Oil Pressure ..................137 Test 86 – Check Wire 86 for Continuity or Short-to-Ground ..................................137 Test 88 – Test 120 Volt Input (T1) .......................137 Test 89 – Verify DC Voltage Output of the Controller ............................................137 Test 90 – Test DC Charge Current to the Battery ................................................138 Test 91 – Check Wires 0 and 15 ..........................138 Test 92 – Check T1 Voltage at Customer Connections and BCH Connector ......139 Test 93 – Check T1 Voltage in Transfer Switch ...139 Test 97 – Check Flywheel/Crank Sensor .............139 Test 98 – Check Wires 79 and 0 ..........................140 Test 101 – Check for Short Circuits .....................141 Test 105 – Test Low Fuel Pressure Switch .........141 Test 106 – Check Voltage on Wire 15B at the Ignition Module (If equipped) ..............142 Test 106A – Test the CAN bus ............................142 Test 108 – Test Ignition Coil ................................142 Test 109 – Test Ignition Coil Wiring .....................143 Test 110 – Test Cam Sensor ...............................145 Test 111 – Test Crank Sensor .............................147 Test 112 – Test Oxygen Sensor ..........................148 Table of Contents Test 113—Test Air/Fuel Solenoid ........................149 Test 114 – Coolant Sensor Circuit ....................... 150 Test 115 – Oil Temperature Test .........................151 Test 120 – Air Fuel Pressure Sensor (AFPS) ......152 Test 121 – Temperature Manifold Absolute Pressure Sensor (TMAP) ...................152 Test 122 – Fuel Pressure Sensor (FPS) ..............153 Test 125 – Mixer Control Valve Assembly (TPS/EMC) .........................................153 Test 128 – Electronic Throttle Control Valve (ETC) ........................................154 Test 129 – Test Fuel Solenoids ...........................155 Test 130 – Ignition Relay (IR) ..............................156 Test 131 – Driver Power Relay (DPR) .................156 Section 4 – Generator Adjustments Section 4.1 Generator Adjustments .....................159 Calibrate Voltage Regulator .................................159 Crank and Flywheel Sensor Installation and Adjustments (All Engines) ..................159 Crankshaft Sensor 4.5L .......................................160 Cam Sensor Installation and Adjustments (2.4L Only) .......................................... 161 Camshaft Sensor (CAMS) 4.5L ...........................163 AUX Shutdown ....................................................163 Evolution Panel Replacement ..............................165 Section 5 – Electrical Data Section 5.1 0K2086-A Wiring Diagram 2.3L, 2.4L and 3.4L Diesel Protector Evolution.............................................. 169 Section 5.2 0K2088-B Electrical Schematic 2.3L, 2.4L & 3.4L Diesel Protector Evolution.............................................. 177 Section 5.3 10000014620-A Electrical Schematic D2.5L/D3.3L G2 CPL ........183 Section 5.4 10000014610-A Wiring Diagram D2.5L/D3.3L G2 CPL ...........................187 Section 5.5 10000019325-A Electrical Schematic D2.2L G2 CPL ...................193 Section 5.6 10000019333-A Wiring Diagram D2.2L G2 CPL ......................................197 Section 5.7 0K8579-B Wiring Diagram 1.5L Gaseous Protector - Evolution ..203 Section 5.8 0K8580-A Electrical Schematic 1.5L Gaseous Protector - Evolution ..211 Section 5.9 0K7685-A Wiring Diagram 2.4L Gaseous Protector - Evolution ..217 Diagnostic Repair Manual v","Section 5.10 0K7686-A Electrical Schematic 2.4L Gaseous Protector - Evolution ..225 Section 5.11 A0000160054-E Wiring Diagram G4.5L G26 CPL ....................................231 Section 5.12 A0000160055-E Schematic Diagram G4.5L G26 CPL ....................................239 Section 5.13 0K8088-A Wiring Diagram 5.4L Gaseous Protector - Evolution ..245 Section 5.14 0K8089-A Electrical Schematic 5.4L Gaseous Protector - Evolution ..255 Section 5.15 A0001450339-A Wiring Diagram G9.0L G26 N/A W/EVO Controller......261 Section 5.16 A0001450341-A Schematic Diagram G9.0L G26 N/A W/EVO Controller......269 Section 5.17 0H6342-F Alternator Configurations ....................................275 Section 6 – Diesel Checks and Tests Section 6.1 Diesel Checks and Tests ...................281 Diesel Engine Theory ...........................................281 Combustion Chamber and Design .......................281 Glow Plugs and Intake Air Heaters (Pre-Heaters) ......................................282 Injector, Injection Pump, and Fuel Storage (Fuel System) .....................................282 Perkins 2.2L Injector, Injection Pump, Fuel Storage .......................................283 Turbo Charging and Charged Air Cooling ............284 Diesel Fuel Information ........................................284 Prime Fuel System ...............................................285 Total Fuel System Prime ......................................285 Fuel Priming Pump ..............................................285 Sight Glass Test ...................................................285 Injector Drop Out Test ..........................................287 Cylinder Leak-down Test .....................................287 Turbo Charger Boost Pressure Test ....................288 Charge Air Cooler Leak Test ...............................288 Valve Clearance Adjustment ................................288 Perkins Valve Adjustment Procedure ..................289 Check and Adjust Valve Clearance – 2.5L and 3.3L Engines ........................290 Compression Check .............................................291 Table of Contents Appendix Appendix A Controller Identification ...................293 Evolution Controller .............................................293 Updating Firmware ..............................................298 Air-Cooled Evolution Bootloader Troubleshooting ..................................306 Electrical Formulas ...............................................309 Diagnostic Repair Manual vi","Section 1.1 Generator Basics Introduction This diagnostic repair manual has been prepared especially for the purpose of familiarizing service personnel with the testing, troubleshooting, and repair of 150 kW and below generator systems with Evolution controllers. The information in this manual is accurate based on products produced at the time of publication. The manufacturer reserves the right to make technical updates, corrections, and product revisions at any time without notice. The manual has been divided into several Sections. Each Section consists of two or more Subsections. It is not the manufacturers intent to provide detailed disassembly and reassembly instructions in this manual. It is the manufacturers intent to: • Provide the service technician with an understanding of how the various assemblies and systems work. • Assist the technician in finding the cause of malfunctions. • Expedite repair of the equipment. Sections Section 1 – General Information Provides the basic understanding of the generator as well as basic installation information and operating instructions. Section 2 – AC Generators Provides the troubleshooting and diagnostic testing procedure for brushed and brushless alternators. Section 3 – Engine/DC Control Provides the troubleshooting and diagnostic testing procedure for engine related problems and the Evolution Controller. Section 4 – Adjustments and Maintenance Provides basic adjustments and wireless remote troubleshooting. Section 5 – Electrical Data Illustrates all of the electrical and wiring diagrams for the various kW ranges. Section 6 – Diesel Checks and Tests Describes basic diesel engine maintenance procedures. Data Plate A data plate affixed to the generator contains important information pertaining to the unit, including model number, serial number, amperage rating, and voltage rating. The information from this data plate may be required when requesting information, ordering parts, etc. MODEL PROD DATE KW VOLT KVA AMP ENG RPM ALT SUBTRANSREACTANCE CLASS ROTOR SERIAL PHASE PWR FACT TYPE CODE HERTZ ALT RPM ALT TRANS REACTANCE STATOR WINDING INS AT 25°C AMB MODEL NO (CAT/CUST NO) SERIAL NO Figure 1-1. Typical Data Plate 005415 uf Diagnostic Repair Manual Figure 1-2. Typical Data Plate 005416 1","Section 1.1 Generator Basics Specifications For rated power capacity, rated voltages, maximum load, harmonic distortion, main line circuit breaker sizes, number of phases, number of rotor poles, rated frequency, power factor, battery requirement, unit weight, dimensions, sound output, exercise duration, engine type, number of cylinders, displacement, cylinder block design, valve arrangement, ignition system, governor system, compression ratio, starter system, oil capacity, operating rpm, and fuel consumption, please refer to the specific unit's spec sheet located at www.generac.com. IMPORTANT NOTE: All unit specifications are subject to change. Stator Winding Resistance Values / Rotor Resistance Table 1-1. Stator Winding Resistance Values / Rotor Resistance* Power Windings Across 11–22 Power Windings Across 33–44 Power Windings Across 11–44 at Stator Terminal Block (if equipped) Excitation Windings Across 2–6 ALL 0.00–0.30 Ohms 0.00–0.30 Ohms 0.6–1.0 Ohms 0.8–1.5 Ohms Rotor Resistance 4–15 Ohms Exciter Resistances for Units with Brushless Alternators Table 1-2. Exciter Resistances for Units with Brushless Alternators Exciter Field Resistance Exciter Armature Resistance ALL 4.00–7.00 Ohms 0.00–0.3060 Ohms * Resistance values shown are based on new windings at 68 °F (20 °C) with neutrals connected. Actual readings may vary based on type of meter used and any other components or connections included in the circuit being tested. 2 Diagnostic Repair Manual","Torque Specs Section 1.1 Generator Basics A B C A. To Engine Adapter B. Engine Adapter C. Locktight F D. Flexplate E. Fan F. 56 ft-lbs (75.9 Nm) G. 144 ft-lbs (195.2 Nm) H. 45 ft-lbs (61 Nm) J. 45 ft-lbs (61 Nm) H D G E Figure 1-3. 35 kW–60 kW Alternator Torque Specs (Gaseous Units) J 003142 A B F C D G H E A. To Engine Adapter B. Engine Adapter C. Locktight D. Flexplate E. Fan F. 30 ft-lbs (40.6 Nm) G. 45 ft-lbs (61 Nm) H. 56 ft-lbs (75.9 Nm) J. 16 ft-lbs (21.7 Nm) J 003143 Figure 1-4. 22 kW–27 kW Alternator Torque Specs (Gaseous Units) / 15–20 kW (Diesel Units) Diagnostic Repair Manual 3","Section 1.1 Generator Basics B G A L K J H F C C A. To Engine Adapter DE B. Engine Adapter C. Locktight D. Flexplate E. Fan F. Exciter Field G. 45 ft-lbs (61 Nm) Criss-Cross Pattern H. 83 ft-lbs (112.5 Nm) J. 144 ft-lbs (195.2 Nm) K. 45 ft-lbs (61 Nm) L. 56 ft-lbs (75.9 Nm) 003144 Figure 1-5. 70–150 kW Alternator Torque Specs (Gaseous Units) 4 Diagnostic Repair Manual","FAN B C D Section 1.1 Generator Basics A. Fan E B. 25 ft-lbs (33.9 Nm) Criss-Cross Pattern C. Flexplates D. 72 ft-lbs (97.6 Nm) E. 46 ft-lbs (62.3 Nm) Figure 1-6. 30–50 kW Alternator Torque Specs (Diesel Units) 003145 Diagnostic Repair Manual 5","Section 1.1 Generator Basics Fastener Specifications Class 5.8 Class 6.8 Class 8.8 Class 10.9 Class 12.9 Thread Torque ft-lbs (Nm) Torque ft-lbs (Nm) Torque ft-lbs (Nm) Torque ft-lbs (Nm) Torque ft-lbs (Nm) Dry Wet Dry Wet Dry Wet Dry Wet Dry Wet M4-0.7 17 (23) 13 (17.6) 20 (27.1) 15 (20.3) 27 (36.6) 20 (27.1) 38 (51.5) 29 (39.3) 45 (61) 33 (44.7) M5-0.8 35 (47.5) 26 (25.2) 41 (55.5) 31 (42) 54 (73.2) 40 (54.2) 77 (104.4) 58 (78.6) 90 (122) 68 (92.2) M6-1.0 60 (81.3) 45 (61) 69 (93.5) 52 (70.5) 92 (124.7) 69 (93.5) 131 (177.6) 98 (132.8) 153 (207.4) 115 (155.9) M7-1.0 101 (136.9) 75 (101.6) 117 (158.6) 87 (117.9) 154 (208.8) 115 (155.9) 220 (298.3) 165 (223.7) 21 (28.4) 193 (261.6) M8-1.0 156 (211.5) 117 (158.6) 181 (245.4) 136 (184.4) 20 (27.1) 179 (242.6) 28 (37.9) 21 (28.4) 33 (44.7) 25 (33.9) M8-1.25 146 (197.9) 109 (147.7) 169 (229.1) 127 (172.1) 222 (300.9) 167 (226.4) 27 (36.6) 20 (27.1) 31 (42) 23 (31.1) M10-1.0 27 (36.6) 20 (27.1) 31 (42) 23 (31.1) 41 (55.5) 31 (42) 59 (79.9) 44 (59.6) 69 (93.5) 51 (69.1) M10-1.25 25 (33.9) 19 (25.7) 29 (39.3) 22 (29.8) 39 (52.8) 29 (39.3) 56 (75.9) 42 (56.9) 65 (88.1) 49 (66.4) M10-1.5 24 (32.5) 18 (24.4) 28 (37.9) 21 (28.4) 37 (50.1) 28 (37.9) 53 (71.8) 39 (52.8) 61 (82.7) 46 (62.3) M12-1.25 46 (62.3) 35 (47.5) 53 (71.8) 40 (54.2) 70 (94.9) 53 (71.8) 101 (136.9) 75 (101.6) 118 (159.9) 88 (119.3) M12-1.5 44 (59.6) 33 (44.7) 51 (69.1) 38 (51.5) 67 (90.8) 50 (67.7) 96 (130.1) 72 (97.6) 112 (151.8) 84 (113.8) M12-1.75 42 (56.9) 31 (42) 49 (66.4) 36 (48.8) 64 (86.7) 48 (65) 92 (124.7) 69 (93.5) 107 (145) 80 (108.4) M14-1.5 73 (98.9) 54 (73.2) 84 (113.8) 63 (85.4) 111 (150.4) 83 (112.5) 159 (215.5) 119 (161.3) 185 (250.8) 139 (188.4) M14-2.0 67 (90.8) 50 (67.7) 78 (105.7) 58 (78.6) 102 (138.2) 77 (104.4) 147 (199.3) 110 (149.1) 171 (231.8) 128 (173.5) M16-1.5 112 (151.8) 84 (113.8) 129 (174.9) 97 (131.5) 176 (238.6) 132 (178.9) 244 (330.8) 183 (248.1) 285 (386.4) 214 (290.1) M16-2.0 104 (141) 78 (105.7) 121 (164) 91 (123.3) 165 (223.7) 123 (166.7) 228 (309.1) 171 (231.8) 266 (360.6) 200 (271.1) M18-1.5 163 (220.9) 122 (165.4) 188 (254.8) 141 (191.1) 257 (348.4) 192 (260.3) 355 (481.3) 266 (360.6) 415 (562.6) 311 (421.6) M18-2.5 144 (195.2) 108 (146.4) 167 (226.4) 125 (169.4) 227 (307.7) 170 (230.4) 314 (425.7) 236 (319.9) 367 (497.5) 276 (374.2) M20-1.5 227 (307.7) 170 (230.4) 236 (319.9) 197 (267) 358 (485.3) 269 (364.7) 496 (672.4) 372 (504.3) 579 (785) 434 (588.4) M20-2.5 204 (276.5) 153 (207.4) 236 (319.9) 177 (239.9) 322 (436.5) 241 (326.7) 445 (603.3) 334 (452.8) 520 (705) 390 (528.7) M22-1.5 306 (414.8) 230 (311.8) 355 (481.3) 266 (360.6) 484 (656.2) 363 (492.1) 669 (907) 502 (680.6) 782 (1060.2) 586 (794.5) M22-2.5 278 (376.9) 208 (282) 322 (436.5) 241 (326.7) 439 (595.2) 329 (446) 607 (822.9) 455 (616.8) 709 (961.2) 532 (721.2) M24-2.0 385 (521.9) 289 (391.8) 446 (604.6) 335 (454.1) 608 (824.3) 456 (618.2) 841 (1140.2) 631 (855.5) 983 (1332.7) 737 (999.2) M24-3.0 352 (477.2) 264 (357.9) 407 (551.8) 306 (414.8) 556 (753.8) 417 (565.3) 769 (1042.6) 576 (780.9) 898 (1217.5) 674 (913.8) M30-2.0 779 (1056.1) 584 (791.7) 902 (1222.9) 677 (917.8) 1230 (1667.6) 923 (1251.4) 1702 (2307.6) 1276 (1730) 1989 (2696.7) 1492 (2022.8) M30-3.5 700 (949) 525 (711.8) 811 (1099.5) 608 (824.3) 1105 (1498.1) 829 (1123.9) 1529 (2073) 1147 (1555.1) 1787 (2422.8) 1340 (1816.7) M36-3.0 1300 (1762.5) 975 (1321.9) 1505 (2040.5) 1129 (1530.7) 2053 (2783.4) 1540 (2087.9) 2840 (3850.5) 2130 (2887.8) 3318 (4498.6) 2489 (3374.6) M36-4.0 1225 (1660.8) 918 (1244.6) 1418 (1922.5) 1063 (1441.2) 1933 (2620.8) 1450 (1965.9) 2675 (3626.8) 2006 (2719.7) 3126 (4238.2) 2344 (3178) 6 Diagnostic Repair Manual","Fastener Specifications Section 1.1 Generator Basics Thread 1/4-20 1/4-28 5/16-18 5/16-24 3/8-16 3/8-24 7/16-14 7/16-20 1/2-13 1/2-20 9/16-12 9/16-18 5/8-11 5/8-18 3/4-10 3/4-16 7/8-9 7/8-14 1 -8 1 -12 1 1/8-7 1 1/8-12 1 1/4-7 1 1/4-12 1 3/8-6 1 3/8-12 1 1/2-6 1 1/2-12 1 3/4-5 2 -4 1/2 Grade 2 Torque ft-lbs (Nm) Dry Wet 66 (89.4) 49 (66.4) 75 (101.6) 56 (75.9) 135 (183) 101 (136.9) 150 (203.3) 112 (151.8) 20 (27.1) 180 (244) 23 (31.1) 204 (276.5) 32 (43.3) 24 (32.5) 36 (48.8) 27 (36.6) 49 (66.4) 37 (50.1) 55 (74.5) 41 (55.5) 70 (94.9) 53 (71.8) 78 (105.7) 59 (79.9) 97 (131.5) 73 (98.9) 110 (149.1) 82 (111.1) 172 (233.2) 129 (174.9) 192 (260.3) 144 (195.2) 167 (226.4) 125 (169.4) 184 (249.4) 138 (187.1) 250 (338.9) 187 (253.5) 273 (370.1) 205 (277.9) 354 (479.9) 266 (360.6) 397 (538.2) 298 (404) 500 (677.9) 375 (508.4) 553 (749.7) 415 (562.6) 655 (888) 491 (665.7) 746 (1011.4) 559 (757.9) 869 (1178.2) 652 (883.9) 978 (1325.9) 734 (995.1) 1371 (1858.8) 1028 (1393.7) 2061 (2794.3) 1546 (2096) Grade 5 Torque ft-lbs (Nm) Dry Wet 101 (136.9) 76 (103) 116 (157.2) 87 (117.9) 209 (283.3) 157 (212.8) 231 (313.1) 173 (234.5) 31 (42) 23 (31.1) 35 (47.5) 26 (25.2) 49 (66.4) 37 (50.1) 55 (74.5) 41 (55.5) 75 (101.6) 57 (77.2) 85 (115.2) 64 (86.7) 109 (147.7) 82 (111.1) 121 (164) 91 (123.3) 150 (203.3) 113 (153.2) 170 (230.4) 127 (172.1) 266 (360.6) 200 (271.1) 297 (402.6) 223 (302.3) 429 (581.6) 322 (436.5) 474 (642.6) 355 (481.3) 643 (871.7) 483 (654.8) 704 (954.4) 528 (715.8) 794 (1076.5) 596 (808) 890 (1206.6) 668 (905.6) 1120 (1518.5) 840 (1138.8) 1240 (1681.2) 930 (1260.9) 1469 (1991.7) 1101 (1492.7) 1672 (2266.9) 1254 (1700.1) 1949 (2642.4) 1462 (1982.2) 2193 (2973.3) 1645 (2230.3) 3074 (4167.7) 2306 (3126.5) 4621 (6265.2) 3466 (4699.2) Grade 7 Torque ft-lbs (Nm) Dry Wet 125 (169.4) 94 (127.4) 143 (193.8) 107 (145) 21 (28.4) 193 (261.6) 24 (32.5) 214 (290.1) 38 (51.5) 29 (39.3) 43 (58.3) 32 (43.3) 61 (82.7) 46 (62.3) 68 (92.2) 51 (69.1) 93 (126) 70 (94.9) 105 (142.3) 79 (107.1) 134 (181.6) 101 (136.9) 150 (203.3) 112 (151.8) 185 (250.8) 139 (188.4) 210 (284.7) 157 (212.8) 329 (446) 247 (334.8) 367 (497.5) 275 (372.8) 530 (718.5) 398 (539.6) 585 (793.1) 439 (595.2) 795 (1077.8) 596 (808) 870 (1179.5) 653 (885.3) 1127 (1528) 845 (1145.6) 1263 (1712.4) 948 (1285.3) 1590 (2155.7) 1192 (1616.1) 1760 (2386.2) 1320 (1789.6) 2084 (2825.5) 1563 (2119.1) 2372 (3216) 1779 (2412) 2766 (3750.1) 2075 (2813.3) 3112 (4219.3) 2334 (3164.4) 4362 (5914) 3272 (4436.2) 6557 (8890.1) 4918 (6667.9) Grade 8 Torque ft-lbs (Nm) Dry Wet 143 (193.8) 107 (145) 164 (222.3) 123 (166.7) 25 (33.9) 221 (299.6) 27 (36.6) 20 (27.1) 44 (59.6) 33 (44.7) 49 (66.4) 37 (50.1) 70 (94.9) 52 (70.5) 78 (105.7) 58 (78.6) 106 (143.7) 80 (108.4) 120 (162.6) 90 (122) 153 (207.4) 115 (155.9) 171 (231.8) 128 (173.5) 212 (287.4) 159 (215.5) 240 (325.3) 180 (244) 376 (509.7) 282 (382.3) 420 (569.4) 315 (427) 606 (821.6) 454 (615.5) 669 (907) 501 (679.2) 908 (1231) 681 (923.3) 994 (1347.6) 746 (1011.4) 1288 (1746.2) 966 (1309.7) 1444 (1957.8) 1083 (1468.3) 1817 (2463.5) 1363 (1847.9) 2012 (2727.9) 1509 (2045.9) 2381 (3228.2) 1786 (2421.4) 2711 (3675.6) 2034 (2757.7) 3161 (4285.7) 2371 (3214.6) 3557 (4822.6) 2668 (3617.3) 4985 (6758.7) 3739 (5069.4) 7493 (10159.1) 5620 (7619.7) Diagnostic Repair Manual 7","Section 1.1 Generator Basics Evolution E-Codes E-Code Displayed Alarm 0 Controller 180 Controller 1001 Controller 1100 Overcrank 1101 Overcrank 1200 1201 Overspeed Overspeed 1204 Overspeed 1205 1206 Overspeed Overspeed 1300 1400 Low Oil Pressure High Temperature 1401 High Temperature 1500 Rpm Sensor Alarm/ Warning A = Alarm Diesel Gas W = Warning Description Procedure X X A nuisance alarm that will not prevent operation of the unit. This can be corrected during a maintenance visit or other Update firmware service call. No special trip required. A X X Internal Harness Loop Broken—External display board is not able to communicate with main board. This alarm is internal to the display board and is not logged (the main board is not aware of this E-Code). A X X Internal Harness Loop Broken—Internal harness connecting external display board to main board has become disconnected. Triggered when main board does not see communication from display board. A X X Default—Engine/Starter Problem The default for overcrank alarm, because of the nature of Problem 31 – cranking there is almost no insight into the cause of an RPM Sensor Loss overcrank alarm with the current sensors. page 126 A X No Fuel Pressure Test 58 – Check Low to no fuel pressure while cranking. To set, fuel pressure Fuel System has to be measured as low for at least 1200 ms before the (Gaseous Units) overcrank alarm is set. page 128 A X X Prolonged Over 72 Hz for three seconds. A X X Prolonged—Throttle stuck open Over 72 Hz for three seconds with the throttle stuck open. Possible causes: Stuck throttle Test 68 – Check Actuator and A X External Ignition Overspeed Mixer Function CAN alarm from external ignition, threshold is >30% over page 132 nominal. A X X Instantaneous Over 75 Hz for one second. Problem 32 – Overspeed page 126 A X X Instantaneous—Throttle stuck open Over 75 Hz for one second with the throttle stuck open, total loss of control. Possible causes: Stuck throttle A X X Occurred while running—Default The default extended alarm for low oil pressure. Check the oil level. Problem 28 – Low Oil Pressure page 124 A X X Air Flow Impeded / Flow Issue Check the inlet/outlet for debris. Coolant temp greater than Problem 27 – High 246 ºF (119 ºC) for 1 second. Check coolant sensor circuit Temperature for proper operation. page 123 A X Fuel Pressure Low—Running Lean Very low fuel pressure while running will cause an increase Problem 34 – Low in engine temperature. Fuel pressure must be measured as Fuel Pressure low for 1200 ms preceding high temperature alarm to set page 127 this E-Code. A X X Missing Mag Pickup Pulses. Problem 31 – RPM Sensor Loss page 126 8 Diagnostic Repair Manual","Section 1.1 Generator Basics E-Code Displayed Alarm 1516 Rpm Sensor 1517 Rpm Sensor 1518 Rpm Sensor 1519 Rpm Sensor 1520 Rpm Sensor 1521 Rpm Sensor 1600 Underspeed 1601 Underspeed 1602 Underspeed 1800 1801 1803 Overvoltage Overvoltage Overvoltage Alarm/ Warning A = Alarm Diesel Gas W = Warning Description Procedure A X X Cranking + Low Fuel Cranking with Low Fuel Pressure faults to rpm sensor loss. Possible causes: Low fuel pressure for at least 1200 ms, ignition fault, air pocket in fuel line, dirty fuel Problem 34 – Low Fuel Pressure A X X Running + Low Fuel page 127 Running with low fuel pressure faults to rpm sensor loss. Possible causes: Low fuel pressure for 1200 ms, ignition fault, air pocket in fuel line, dirty fuel A X No Pulse during Cranking Rpm sensor loss, no tooth pulses sensed for 75 consecutive milliseconds while starter active. Possible causes: starter circuit issue, rpm sensor A X No Pulse during Running Cranking faults to rpm sensor loss. Possible causes: starter circuit issue, rpm sensor Problem 31 – A X Missing Pulses during Cranking RPM Sensor Loss Cranking faults to rpm sensor loss. page 126 Starter engaged, no tooth pulses for 75 ms. Possible causes: starter circuit issue, rpm sensor alignment, low battery A X Missing Pulses during Running While running, no tooth pulses for 75 consecutive milliseconds. Possible causes: rpm sensor alignment, low battery A X X Unit Overloaded or Fuel System issue <83.3% speed (60 Hz) or <66.6% speed (50 Hz) for 30 seconds. Unit is overloaded slowing engine speed. Possible cause: highly inductive loads A X Low Fuel Pressure Low fuel pressure starves the engine, slowing it. Low fuel Problem 34 – Low pressure detected for 1200 ms before underspeed condition Fuel Pressure detected. page 127 Check fuel supply and settings A X X Throttle Stuck Closed/near Closed Test 68 – Check The throttle is stuck closed or stuck near closed limiting the Actuator and fuel to the engine, slowing it down. Stuck closed must be Mixer Function detected for one second with underspeed to set E-Code. page 132 A X X Prolonged three seconds of over 10% above nominal. Problem 3 – Generator Shuts A X X Instantaneous—Set by an instantaneous measurement Down for Overload 30% over nominal. / Overvoltage A X X Overspeed (Evolution Fault Generator running at higher speed (25% over nominal rpm) codes 1800–1803 causing overvoltage. and 2101) page 49 Diagnostic Repair Manual 9","Section 1.1 Generator Basics E-Code Displayed Alarm 1900 Undervoltage 1901 Undervoltage 1902 Undervoltage 1903 Undervoltage 1904 Undervoltage 1905 Undervoltage 1906 Undervoltage 2098 Wire Error 2099 2101 Wire Error Overload Remove Load 2400 Fuse Problem 2500 Bosch 2501 Bosch 2502 Bosch Alarm/ Warning A = Alarm Diesel Gas W = Warning Description Procedure A X X Prolonged Undervoltage; Generator voltage below 80% of nominal for 10+ seconds. A X X Instantaneous Generator voltage less than 15V. Hold off time of two seconds. Brushed Alternator A X X Both Zero Crosses missing Problem 1 – Undervoltage due to faulty excitation winding, or zero cross Generator Shuts circuit, or circuit in general. Both zero crosses must be Down for Undervoltage missing for 1.5 seconds. (Evolution Fault Possible cause: loose wiring, field boost hardware failure codes 1900–1906) page 47 A X X Little / No Voltage (<120V) Controller measuring no voltage resulting in undervoltage. Brushless Generator voltage less than 120V when undervoltage set. Alternator Problem 5 – A X X No Field Current But Have DPE Generator Shuts No field current during undervoltage alarm. Down for Undervoltage Possible cause: Wire loose, brush failure page 51 A X X Low Speed Generator running underspeed for > 30 seconds when undervoltage alarm set. Possible cause: fuel supply/control system, engine intake exhaust or mechanical issues. A X X Single Zero Cross missing Problem 1 – Undervoltage due to faulty excitation winding, or zero cross Generator Shuts circuit, or circuit in general. One zero cross missing for Down for greater than 1.5 seconds. Possible cause: field boost hardware failure. Undervoltage (Evolution Fault codes 1900–1906) page 47 A X X Miswired - Generator Xfer Enabled Output has been Verify wiring on miswired. Wire 194 and Wire 23 A X X Incorrect DC AC wiring hook up. A X X Overload (DPE Style Field Current Method) Problem 3 – Field Current measured value is above threshold. Generator Shuts Possible cause: overload Down for Overload / Overvoltage need to define that this is not over load of gen but over load (Evolution Fault of Field circuit and need to add test (again will provide once codes 1800–1803 available). ~DT and 2101) page 49 W X X Missing / Damaged Fuse The controller fuse is missing or damaged in such a way that it does not work. Fuse problem must be detected for 1.5 seconds. Firmware older than V1.30 A X X Command and position feedback not matching or taking too much time to achieve. Possible causes: governor wire loose, governor module A X X Stuck Open Command and position feedback not matching or taking too much time to achieve. Governor in open position for greater than one second. Possible causes: governor wire loose, governor module Test 68 – Check Actuator and Mixer Function page 132 A X X Stuck Closed Command and position feedback not matching or taking too much time to achieve. Governor in closed position (commanded otherwise) for greater than one second. Possible cause: governor wire loose, governor module 10 Diagnostic Repair Manual","Section 1.1 Generator Basics E-Code Displayed Alarm 2600 Ignition Alarm/ Warning A = Alarm Diesel Gas W = Warning A X Ignition Fault Description 2601 Ignition A 2602 Ignition A X Missing Cam Pulse—Cam pulses missing for five seconds. X Crank Circuit (External Module) 2611 Over current A cylinder1 2612 Over current A cylinder2 2613 Over current A cylinder3 2614 Over current A cylinder4 2615 Over current A cylinder5 2616 Over current A cylinder6 2617 Over current A cylinder7 2618 Over current A cylinder8 2619 Over current A cylinder9 2620 Over current A cylinder10 2621 Under current A cylinder1 2622 Under current A cylinder2 2623 Under current A cylinder3 2624 Under current A cylinder4 2625 Under current A cylinder5 2626 Under current A cylinder6 2627 Under current A cylinder7 2628 Under current A cylinder8 2629 Under current A cylinder9 2630 Under current A cylinder10 X Coil current too high for one second. X Coil current too high for one second. X Coil current too high for one second. X Coil current too high for one second. X Coil current too high for one second. X Coil current too high for one second. X Coil current too high for one second. X Coil current too high for one second. X Coil current too high for one second. X Coil current too high for one second. X Coil current too low for one minute. X Coil current too low for one minute. X Coil current too low for one minute. X Coil current too low for one minute. X Coil current too low for one minute. X Coil current too low for one minute. X Coil current too low for one minute. X Coil current too low for one minute. X Coil current too low for one minute. X Coil current too low for one minute. Procedure Problem 38 – Missing Cam Pulse page 128 Problem 38 – Missing Cam Pulse page 128 Problem 38 – Missing Cam Pulse page 128 Problem 37 – Ignition Fault page 128 Diagnostic Repair Manual 11","Section 1.1 Generator Basics E-Code Displayed Alarm Alarm/ Warning A = Alarm Diesel Gas W = Warning Description 2650 Internal A Ignition Missing Cam 2651 External A Ignition Missing Cam 2660 Internal A Ignition Missing Crank Pulses 2661 External A Ignition Missing Crank Pulses 2671 CAN Bus A 2672 CAN Bus A X Cranked for four seconds on gaseous unit, no cam pulses detected. X No cam pulses detected by external ignition. X Missing crank pulses detected by internal ignition. X Missing crank pulses detected by external ignition. X CAN Bus error reported by external ignition. X CAN Bus error reported by Diesel ECU. 2700 Fuel Level Low A 2720 Low Coolant A X Fuel level below 10% for greater than 60 seconds. X X Low coolant digital input detected low coolant for greater than five seconds. 2751 Very Low Battery A X X The system detected battery voltage level < 9.0 for 60 seconds and has triggered the alarm. 2800 ESTOP A Pressed/AUX Shutdown 2810 Hall W Calibration 2900 Diesel ECU W Fault X X The system detected the E-Stop button was pressed and shutdown. E-Stop can also be set for AUX shutdown. X X The system detected on power up that hall calibration was not performed and has triggered the alarm. X ECU reports J1939 CAN diagnostic fault message. Procedure Problem 38 – Missing Cam Pulse page 128 Test 111 – Test Crank Sensor page 147 Problem 36 – CAN Bus Alarm page 127 Problem 26 – Low Coolant Level page 123 Problem 29 – Low Battery Alarm/ Dead Battery page 125 Test 29 – Emergency Stop Relay (ESR) Test page 69 Warning DTC* Low Fuel Level Low Fuel Pressure Ruptured Tank Exercise Set Low Battery E-Code 134 2680 2690 2710 2730 2750 Diesel Gas W X X X X X X X X Description DTC P0134. O2 sensor stuck open/closed DTC logged in eeprom. Warning will clear after engine runs with no DTC codes three times.* Fuel level above 10% but lower than 20% for greater than 60 seconds. Low fuel pressure detected for greater than 60 seconds. The system detected fuel in the outer basin tank and has triggered the warning. Exercise has never been set. Battery voltage below 12.1V for greater than 60 seconds. Procedure Check Fuel Level Problem 34 – Low Fuel Pressure page 127 Inspect basin tank, contact technical service Set Exercise Problem 29 – Low Battery Alarm/Dead Battery page 125 12 Diagnostic Repair Manual","Section 1.1 Generator Basics Battery Problem 2760 X Charger Warning 2770 X Charger Missing 2780 X AC Gaseous Emissions 2910 X Completed 26 hour charge cycle, battery voltage below Problem 30 – Inspect 12.52V, or current draw from charger still greater than Battery* page 125 600 mA. X Battery voltage above 16.1V. Problem 29 – Low X During charging, AC input to battery charger missing for Battery Alarm/Dead greater than five minutes. Battery page 125 X Air/fuel mix is too rich for more than 10s or mix is too Test 111 – Test lean for more than 60s. Crank Sensor page 160 *Only appears on models that require DTC reporting. E4 -codes for Units Equipped with ECM Type Code Description ALARM 3000 Alarm SPN/FMI not supported by genset controller Fault Hardware Match Error ALARM 3001 Speed Command Mismatch - ECM not running at commanded speed Speed Match Error ALARM ALARM WARNING ALARM ALARM ALARM ALARM ALARM ALARM WARNING WARNING 3002 3003 3015 3100 3101 3102 3103 3104 3107 3115 3117 Fuel Command Mismatch - ECM not operating on the commanded Fuel Type ECM initiated Emergency Shutdown but no DTC received by controller Warning SPN/FMI not supported by genset controller Data valid but above normal operating range; high severe level Data valid but below normal operating range; high severe level Data erratic, intermittent, or incorrect Voltage above normal range; shorted to high source Voltage below normal range; shorted to low source; open circuit Mechanical system not responding correctly Data valid but above normal operating range; least severe level Data valid but below normal operating range; least severe level Fuel Match Error Hardware Match Error Throttle Body Air Throttle Body Air Throttle Body Air Throttle Body Air Throttle Body Air Throttle Body Air Throttle Body Air Throttle Body Air Procedure Power cycle unit, if error reoccurs, call Technical support. Test 111 – Test Crank Sensor page 147 Power cycle unit, if error reoccurs, call Technical support. Test 128 – Electronic Throttle Control Valve (ETC) page 167 Diagnostic Repair Manual 13","Section 1.1 Generator Basics Type ALARM ALARM ALARM ALARM ALARM WARNING WARNING ALARM ALARM ALARM ALARM ALARM WARNING WARNING Code 3200 3201 3202 3203 3204 3215 3217 3300 3301 3302 3303 3304 3315 3317 Description Data valid but above normal operating range; high severe level Data valid but below normal operating range; high severe level Data erratic, intermittent, or incorrect Voltage above normal range; shorted to high source Voltage below normal range; shorted to low source; open circuit Data valid but above normal operating range; least severe level Data valid but below normal operating range; least severe level Data valid but above normal operating range; high severe level Data valid but below normal operating range; high severe level Data erratic, intermittent, or incorrect Voltage above normal range; shorted to high source Voltage below normal range; shorted to low source; open circuit Data valid but above normal operating range; least severe level Data valid but below normal operating range; least severe level Fault High Fuel Pressure Low Fuel Pressure Fuel Pressure Fuel Pressure Fuel Pressure High Fuel Pressure Low Fuel Pressure High Oil Pressure Low Oil Pressure Oil Pressure Oil Pressure Oil Pressure High Oil Pressure High Oil Pressure Procedure Problem 18 – Unit Cranks But Will Not Start (Overcrank Alarm) page 120 Problem 28 – Low Oil Pressure page 124 14 Diagnostic Repair Manual","Section 1.1 Generator Basics Type ALARM ALARM ALARM ALARM ALARM WARNING WARNING ALARM ALARM ALARM ALARM ALARM WARNING WARNING ALARM ALARM ALARM ALARM ALARM WARNING WARNING Code 3400 3401 3402 3403 3404 3415 3417 3500 3501 3502 3503 3504 3515 3517 3600 3601 3602 3603 3604 3615 3617 Description Data valid but above normal operating range; high severe level Data valid but below normal operating range; high severe level Data erratic, intermittent, or incorrect Voltage above normal range; shorted to high source Voltage below normal range; shorted to low source; open circuit Data valid but above normal operating range; least severe level Data valid but below normal operating range; least severe level Data valid but above normal operating range; high severe level Data valid but below normal operating range; high severe level Data erratic, intermittent, or incorrect Voltage above normal range; shorted to high source Voltage below normal range; shorted to low source; open circuit Data valid but above normal operating range; least severe level Data valid but below normal operating range; least severe level Data valid but above normal operating range; high severe level Data valid but below normal operating range; high severe level Data erratic, intermittent, or incorrect Voltage above normal range; shorted to high source Voltage below normal range; shorted to low source; open circuit Data valid but above normal operating range; least severe level Data valid but below normal operating range; least severe level Fault High MAP Low MAP MAP MAP MAP High MAP Low MAP High MAP Temp Low MAP Temp MAP Temp MAP Temp MAP Temp High MAP Temp Low MAP Temp Check Air Filter Check Air Filter Air Filter Sensor Air Filter Sensor Air Filter Sensor Check Air Filter Check Air Filter Procedure Test 121 – Temperature Manifold Absolute Pressure Sensor (TMAP) page 165 Test 120 – Air Fuel Pressure Sensor (AFPS) page 164 Diagnostic Repair Manual 15","Section 1.1 Generator Basics Type ALARM ALARM ALARM ALARM ALARM WARNING WARNING ALARM ALARM ALARM ALARM ALARM ALARM ALARM WARNING WARNING ALARM ALARM ALARM ALARM ALARM Code 3700 3701 3702 3703 3704 3715 3717 3803 3804 3900 3901 3902 3903 3904 3915 3917 4100 4101 4102 4103 4104 Description Data valid but above normal operating range; high severe level Data valid but below normal operating range; high severe level Data erratic, intermittent, or incorrect Voltage above normal range; shorted to high source Voltage below normal range; shorted to low source; open circuit Data valid but above normal operating range; least severe level Data valid but below normal operating range; least severe level Voltage above normal range; shorted to high source Voltage below normal range; shorted to low source; open circuit Data valid but above normal operating range; high severe level Data valid but above normal operating range; high severe level Data valid but below normal operating range; high severe level Data erratic, intermittent, or incorrect Voltage above normal range; shorted to high source Voltage below normal range; shorted to low source; open circuit Data valid but below normal operating range; least severe level Data valid but above normal operating range; high severe level Data valid but below normal operating range; high severe level Data erratic, intermittent, or incorrect Voltage above normal range; shorted to high source Voltage below normal range; shorted to low source; open circuit Fault High Coolant Temp Low Coolant Temp Coolant Temp Coolant Temp Coolant Temp High Coolant Temp Low Coolant Temp High Battery Voltage Low Battery Voltage High Oil Temp Low Oil Temp Oil Temp Oil Temp Oil Temp High Oil Temp High Oil Temp Crankshaft Sensor Crankshaft Sensor Crankshaft Sensor Crankshaft Sensor Crankshaft Sensor Procedure Test 114 – Coolant Sensor Circuit page 162 Problem 27 – High Temperature page 123 Problem 30 – Inspect Battery* page 125 Test 115 – Oil Temperature Test page 164 Test 111 – Test Crank Sensor page 160 16 Diagnostic Repair Manual","Section 1.1 Generator Basics Type ALARM ALARM ALARM ALARM ALARM ALARM ALARM ALARM ALARM ALARM WARNING WARNING Code 4200 4201 4202 4203 4204 4300 4301 4302 4303 4304 4315 4317 Description Data valid but above normal operating range; high severe level Data valid but below normal operating range; high severe level Data erratic, intermittent, or incorrect Voltage above normal range; shorted to high source Voltage below normal range; shorted to low source; open circuit Data valid but above normal operating range; high severe level Data valid but below normal operating range; high severe level Data erratic, intermittent, or incorrect Voltage above normal range; shorted to high source Voltage below normal range; shorted to low source; open circuit Data valid but above normal operating range; least severe level Data valid but below normal operating range; least severe level Fault Camshaft Sensor Camshaft Sensor Camshaft Sensor Camshaft Sensor Camshaft Sensor Check O2 Sensor Check O2 Sensor Check O2 Sensor Check O2 Sensor Check O2 Sensor Check O2 Sensor Check O2 Sensor Procedure Test 110 – Test Cam Sensor page 157 Test 112 – Test Oxygen Sensor page 161 Diagnostic Repair Manual 17","Section 1.1 Generator Basics Type ALARM ALARM ALARM ALARM ALARM ALARM ALARM ALARM ALARM ALARM ALARM ALARM ALARM ALARM ALARM ALARM ALARM ALARM ALARM ALARM ALARM ALARM WARNING WARNING Code 4502 4503 4504 4507 4602 4603 4604 4607 4702 4703 4704 4707 4802 4803 4804 4807 4900 4901 4902 4903 4904 4907 4915 4917 Description Data erratic, intermittent, or incorrect Voltage above normal range; shorted to high source Voltage below normal range; shorted to low source; open circuit Mechanical system not responding correctly Data erratic, intermittent, or incorrect Voltage above normal range; shorted to high source Voltage below normal range; shorted to low source; open circuit Mechanical system not responding correctly Data erratic, intermittent, or incorrect Voltage above normal range; shorted to high source Voltage below normal range; shorted to low source; open circuit Mechanical system not responding correctly Data erratic, intermittent, or incorrect Voltage above normal range; shorted to high source Voltage below normal range; shorted to low source; open circuit Mechanical system not responding correctly Data valid but above normal operating range; high severe level Data valid but below normal operating range; high severe level Data erratic, intermittent, or incorrect Voltage above normal range; shorted to high source Voltage below normal range; shorted to low source; open circuit Mechanical system not responding correctly Data valid but above normal operating range; least severe level Data valid but below normal operating range; least severe level Fault Ignition Coil 1 Ignition Coil 1 Ignition Coil 1 Ignition Coil 1 Ignition Coil 2 Ignition Coil 2 Ignition Coil 2 Ignition Coil 2 Ignition Coil 3 Ignition Coil 3 Ignition Coil 3 Ignition Coil 3 Ignition Coil 4 Ignition Coil 4 Ignition Coil 4 Ignition Coil 4 Fuel Mixer Fuel Mixer Fuel Mixer Fuel Mixer Fuel Mixer Fuel Mixer Fuel Mixer Fuel Mixer Procedure Problem 37 – Ignition Fault page 128 Test 125 – Mixer Control Valve Assembly (TPS/EMC) page 166 18 Diagnostic Repair Manual","Section 1.1 Generator Basics Type ALARM ALARM ALARM ALARM WARNING WARNING Code 5100 5101 5102 5107 5115 5117 Description Data valid but above normal operating range; high severe level Data valid but below normal operating range; high severe level Data erratic, intermittent, or incorrect Mechanical system not responding correctly Data valid but above normal operating range; least severe level Data valid but below normal operating range; least severe level Fault RPM High RPM Low RPM RPM RPM High RPM Low Procedure Problem 31 – RPM Sensor Loss page 126 Diagnostic Repair Manual 19","Section 1.1 Generator Basics Flash Code 1 2 Fault ECG unit not calibrated Engine speed excessive 3 Engine speed unusually low. 4 Engine shutdown due to engine protection input 5 Factory settings lost 6 External pot out-of- range 8 Cortroller unit failed 9 Limiting excessive actuator current 10 Engine speed input signal missing 11 Auto-crank unable to start engine 12 Auxiliary output is shorted 13 Auxiliary Output #2 is shorted 14 Actuator disconnected or open circuit Table 1-3. Perkins 2.2L EGC LED Fault Code Engine Shutdown Yes Corrective Action Calibrate ECG unit. Yes Check parameter settings. Overspeed criteria may be too sensitive. Check for electrical noise entering controller. Check wiring and connections. Check case ground. Check tip of speed sensor. Yes Check parameter settings. Check tile actuator travel. Ensure that load is not greater than engine capacity. Yes Check parameter settings. Check what may have triggered the protection input. Yes If calibration file is available, download calibration file and cycle power again. If controller still does not work or if no calibration file is available, consult factory. No Verify that pot is wired correctly. Recalibrate external pot. Yes Electrical noise may be entering controller. Check wiring, shielding and connections to controller. Cycle power to engine. If controller still does not work, consult factory. No Check actuator for short to ground or low resistance. Check parameter settings. Check actuator travel. Ensure that load is not greater than engine capacity. No (Active only in Autocrank mode) Check speed sensor wiring. Check starter motor. No Check fuel. No Check the lamp or relay hooked to the output. If fault is still present, consult factory. No Check the lamp or relay hooked to the output. If fault is still present, consult factory. No Check actuator wiring and actuator resistance. Resistance should be less than 10 ohms. 20 Diagnostic Repair Manual","Section 1.2 Testing, Cleaning, and Drying Visual Inspection Perform a thorough visual inspection before testing or troubleshooting an alternator. Remove the access covers and look closely for any obvious problems. Look for the following: • Burned or broken wires, broken wire connectors, damaged mounting brackets, etc. • Loose or frayed wiring insulation, loose or dirty connections. • Check that all wiring is well clear of rotating parts. • Verify that the generators voltage output matches utility voltage. • Look for foreign objects, loose nuts, bolts, and other fasteners. • Clean the area around the generator. Clear away paper, leaves, snow, and other objects that might blow against the generator and obstruct air flow. • Verify that the generator is properly connected for the current rated voltage, especially on new installations. Measuring Voltages DANGER Electrocution. High voltage is present at transfer switch and terminals. Contact with live terminals will result in death or serious injury. (000129) The technician will be required to measure both AC and DC voltages when troubleshooting and testing the generator set. Measurement of voltage requires that the user be thoroughly familiar with the meter being used for such tests. Consult the instruction manual for the meter being used. When measuring voltage, it is best to connect the meter test leads to the terminals being tested while the generator is shut down or while power to those terminals is turned off. DANGER: Do not attempt to read power voltages while standing on wet or damp ground, or while hands or feet are wet. The use of insulative rubber mats to stand on while testing is recommended. (Partially alert 000129) Measuring Current Alternating current (AC) can be measured with a clampon ammeter. Most clamp-on ammeters will not measure direct current (DC). Load current readings should never exceed the generator’s data plate rating for continuous operation. However, momentary surges in load current may be encountered when starting electric motors. Diagnostic Repair Manual On 1-phase generators, the data plate generally lists rated line-to-line and line-to-neutral current. Measuring Resistance The resistance (in ohms) of generator stator and rotor windings can be measured using an ohmmeter or an accurate digital multimeter (DMM). The resistance of some windings is extremely low. Some readings are so low that a meter capable of reading in the “milliohms” range would be required. Many meters will simply read CONTINUITY. However, a standard digital multimeter (DMM) may be used to test for continuity, or for a shorted or grounded condition. Insulation Resistance The insulation resistances of stator and rotor windings are a measurement of the integrity of the insulating material that separates the electrical windings from the generator steel core. This resistance can degrade over time or due to contaminates such as dust, dirt, oil, grease, and especially moisture. In most cases, failures of stator and rotor windings are due to a break down in the insulation. In many cases, a low insulation resistance is caused by moisture that collects while the generator is shut down. Problems caused by moisture buildup on the windings can usually be corrected by drying the windings. Cleaning and drying the windings can usually eliminate dirt and moisture that has built up in the generator windings. The Megohmmeter A megohmmeter consists of a meter calibrated in megohms and a power supply. IMPORTANT NOTE: When testing stators and rotors, set the megohmmeter to 500 volts and apply voltage for a maximum of one second. Follow the megohmmeter manufacturers instructions carefully. Do not exceed 500 volts or apply voltage longer than one second. Megohmmeter HIGH voltages could cause damage to other components on the generator. Take the proper precautions before testing. Stator Insulation Tests Introduction Units with liquid-cooled engine and 1-phase windings are equipped with: • Dual stator AC power windings* • An excitation or DPE winding Stator winding insulation tests consist of: • testing all windings to ground, stator 21","Section 1.2 Testing, Cleaning, and Drying • testing between isolated windings, • testing between parallel windings. Figure 1-7 represents the various stator AC output leads on 1 and 3-phase units with liquid-cooled engines. * 3-phase units will have 3 stator AC power windings. Test All Windings To Ground 1. Disconnect and isolate all stator leads. 2. Make sure all wire terminal ends are completely isolated from frame ground. 3. Connect the black tester probe to a clean frame ground on the stator can. Test each stator lead by connecting the red test probe to the terminal end of each stator lead. Then, proceed as follows: a. Turn the switch OFF. b. Turn the tester switch ON and record the resistance indicated by the megger. After one second, turn the tester switch OFF. c. Repeat a and b for each lead. If the resistance indicated is below the minimum resistance, clean and dry the stator. Then repeat the test. If resistance continues to be low during the second test, replace the stator assembly. 9 10 25 6 1 7 11 11 2 8 5 3 22 22 33 33 6 4 44 44 1 S1 7 S1 2 8 S4 S4 10 4 S5 12 S5 6 S6 S6 5 S3 11 S3 9 3 S2 S2 S2 S6 3 12 4 9 11 6 S5 10 1 S1 2 7 00 5 S3 8 S4 1 S1 S15 2 7 4 9 8 S4 10 12 S5 S6 11 S16 6 5 S3 Figure 1-7. Stator Winding Leads (Liquid-Cooled Units) 3 S2 003187 22 Diagnostic Repair Manual","Test Between Isolated Windings Each winding consists of two leads. Use the matrix below as an aid in connecting and testing all windings. 1. Connect red and black probes of the megohmmeter according to the matrix. 2. Isolate all lead ends from each other. Be sure that the leads at the other ends of the winding being tested do not touch each other or ground. 3. Turn the megohmmeter switch ON and record the resistance indicated by the megohmmeter. 4. Wait one second while observing the resistance lamp. DO NOT EXCEED ONE SECOND. After one second, turn the tester switch OFF. Example: Connect the red test probe to stator lead 2, the black probe to stator lead 11. Then, repeat steps 2–4. Repeat for each pair of leads as shown in the matrix. Lead Red Black Red Black Red Black Red Black Red Black Red Black 1-Phase 2 11 2 33 11 33 3-Phase 2 S1 2 S3 2 S5 S1 S3 S1 S5 S3 S5 If the resistance indicated during any of the tests does not meet the minimum resistance during any one second test, the stator should be cleaned and dried. After cleaning and drying, repeat the test. If the resistance indicated during the second test does not meet the minimum values, replace the stator assembly. Testing Rotor Insulation CAUTION Equipment damage. Disconnect and isolate all winding leads. High megohmmeter voltages could cause equipment damage. (000332) Section 1.2 Testing, Cleaning, and Drying Before attempting to test rotor insulation, remove the brush leads completely from the brushes or remove the brush holders completely. The rotor must be completely isolated from other components before starting the test. 1. Turn the tester switch OFF. 2. Connect the red tester lead to the positive (+) slip ring (nearest the rotor bearing). 3. Connect the black tester probe to a clean frame ground, such as a clean metal part of the rotor. 4. Turn the tester switch ON and measure and record the resistance indicated. 5. Observe the megohmmeter, then turn the tester switch OFF. DO NOT APPLY VOLTAGE LONGER THAN ONE SECOND. If any resistance was indicated during the one second test, clean and dry the rotor. After cleaning and drying, repeat the insulation breakdown test. If breakdown lamp comes on during the second test, replace the rotor assembly. A B A.Red Test Lead B.Black Test Lead Figure 1-8. Testing Rotor Insulation 003198 Apply a voltage of 500 volts across each rotor slip ring separately, and a clean frame ground (i.e. the rotor shaft). IMPORTANT NOTE: When testing stators and rotors, set megohmmeter to 500 volts and apply voltage for a maximum of one second. Follow the megohmmeter manufacturers instructions carefully. Do not exceed 500 volts or apply voltage longer than 1 second. Megohmmeter HIGH voltages could cause damage to other components on the generator. Take the proper precautions before testing. Rotor Minimum Insulation Resistance: 1.5 Megohms Diagnostic Repair Manual 23","Section 1.2 Testing, Cleaning, and Drying Cleaning the Generator CAUTION Equipment damage. Never spray water to clean unit. Do not introduce water into generator widings, terminals, or fuel system during the cleaning process. Doing so will result in equipment damage. (000325a) Caked or greasy dirt may be loosened with a soft brush or a damp cloth. A vacuum system may be used to clean up loosened dirt. Dust and dirt may also be removed using dry, low-pressure air of 25 psi (172.3 kPa) maximum. Drying the Generator Procedure 1. Open the generator main circuit breaker. NOTE: Generator should have no electrical loads applied while drying. 2. Disconnect all wires so that the alternator is completed disconnected. 3. Provide an external source to blow warm, dry air through the generator interior (around the rotor and stator windings. NOTE: Do not exceed 185 °F (85 °C). 4. Connect stator lead. 5. Start the generator and let it run for two or three hours. 6. Shut down the generator and repeat the insulation resistance tests. 24 Diagnostic Repair Manual","Section 1.3 Evolution Menu System Navigation Control Panel DANGER Automatic start-up. Disconnect normal power source and render unit inoperable before working on unit. Failure to do so will result in death or serious injury. (000236) The control panel is located behind the viewing window at the rear of the unit. NOTE: The control panel is intended for use by qualified service personnel only. NOTE: To prevent possible injury that might occur during sudden starts, always set the control panel to OFF and remove the control panel fuse before working on or around the generator or transfer switch. For added security, place a DO NOT OPERATE tag or placard on both the control panel and transfer switch. AUTO/MANUAL/OFF Keypad Figure 1-9. Generator Control Panel 000425 Feature AUTO MANUAL OFF Description Press key to activate fully automatic operation. Green LED above key illuminates to confirm that system is in AUTO mode. Transfer to standby power occurs if utility power fails. Functionality of exercise timer is enabled, if set. Press key to crank and start engine. Blue LED above key illuminates to confirm that system is in MANUAL mode. Transfer to standby power occurs if utility power fails. Functionality of exercise timer is disabled. Press key to shut down engine, if running. Red LED above key illuminates to confirm that system is in OFF mode. Transfer to standby power does not occur if utility power fails. NOTE: Do not press when generator is under load. LCD Screen and Navigation Keypad Feature HOME Screen Description System Menus The system returns to the home screen if no key is pressed within five minutes. The screen normally displays a status message, such as ready to run (AUTO mode) or switched to OFF (OFF mode), and the total hours of protection. If an active alarm/ warning condition occurs, the associated alarm/warning message is displayed. To clear the alarm/warning message, press OFF on the control panel keypad followed by the ENTER key. In the event of multiple alarms/warnings, the next message is then displayed. The highest priority alarm is always displayed first. Diagnostic Repair Manual 25","Section 1.3 Evolution Menu System Navigation Feature MAIN MENU OFF ESCAPE Key ENTER Key Arrow Keys Description Enables the operator to navigate the software using the up/down arrows, ENTER, and ESCAPE keys. The main menu can be accessed from any sub menu by consecutively pressing the ESCAPE key. Each time the ESCAPE key is pressed, the preceding menu is displayed. The main menu is reached when the system, date/time, battery, and sub menus are displayed. Press key to shut down engine, if running. Red LED above key illuminates to confirm that system is in OFF mode. Transfer to standby power does not occur if utility power fails. NOTE: Do not press when generator is under load. Navigation Keys Used to abort a routine or back up the preceding menu. Used to make a selection or save an entry. Used to move forward or backward from menu to menu or to scroll forward and or backward (increment or decrement) through available selections. Alarm/Warning Conditions The owner/operator is alerted to alarm and/or warning conditions via the control panel LCD screen. All alarm conditions cause the generator to shut down. The warning messages alert the operator to conditions that do not disable the unit or require immediate correction. The possible alarm/warning messages are listed below. High Engine Temperature Low Oil Pressure Overcrank Overspeed Rpm Sense Loss Underspeed Alarm Messages Controller Fault Governor Fault Wiring Error Over Voltage Under Voltage CAN Bus Error Low Fuel Ruptured Basin Fuse Problem Overload Low Battery Exercise Set Error Low Fuel Fuel Pressure Warning Messages Battery Problem Charger Warning Charger Missing AC SEEPROM ABUSE USB Warning Download Failure NOTE: Unless properly trained to correct and clear alarm/warning conditions, contact an Independent Authorized Service Dealer (IASD) or trained service technician. 26 Diagnostic Repair Manual","Security Access Certain parameters within the EDIT menu on the controller are available only with a security access code. Security access codes are broken into two levels. Level I is used primarily during installation. Level II is for IASD’s only, and allows a technician to program and setup a panel. Entering Security Code Use the panel keypad and press the buttons in the following order starting from the main menu: Level I: , , ESC, , , ESC, , ENT Level II: ESC, , , , , ESC, ESC Extended EDIT Menu Options: Items in bold are additional options available with each security access. NOTE: Level II security code will grant access to all of Level I items. Level I and Level II: See menu map. Programming Each model of engine and voltage requires a unique set of parameters to ensure proper operation of the unit. These parameters are programmed using the V code and parameter group settings within the EDIT menu after a Level II security code has been entered. Refer to Section 4.1 Generator Adjustments for the procedure on programming the panel. Refer to Section 4.1 Generator Adjustments for V code and parameters groups. These settings are also available using the latest version of SIB14-14-ELIQ downloaded from GenService. Section 1.3 Evolution Menu System Navigation Diagnostic Repair Manual 27","Section 1.3 Evolution Menu System Navigation Evolution Protector Menu Map – Main Menu AUTO MANUAL OFF UP ARROW = + ESCAPE ENTER DOWN ARROW = - Switched to “OFF” Hours of Protection 0 (H) ESC ENTER SYSTEM BATTERY DATE/TIME SUB MENUS ENTER ESC Current Date/Time 02/14/13 07:40 ESC ENTER HISTORY MAINT Battery Condition “Good” “Inspect Battery” or “Check Battery” EDIT Figure 3-10. Main Menu Map – Main Menu DEALER 016061 28 Diagnostic Repair Manual","Section 1.3 Evolution Menu System Navigation Evolution Protector Sub Menu Map – History, Maint, Dealer ENTER ESC HISTORY EDIT MAINT ESC DEALER ENTER MAIN MENU AUTO MANUAL OFF UP ARROW = + ESCAPE ENTER DOWN ARROW = - “Alarm Log” “Run Log” Access Requires Password Run Hours (H) 0.0 ESC - Alarm Log + - Run Log + ESC - 1 thru 50 + - 1 thru 50 + Running Manual Running-Utility Lost Running-Remote Start Running-2 Wire Start Running - Exercise Switched Off Stopped - Auto Stopped - Alarm ENTER ESC MAINT: Maint. Log Run Hrs Scheduled ENTER ESC ENTER ESC WARNING MESSAGE(S) “Low Battery” “Exercise Set Error” “FIRMWARE ERROR-9” “Schedule A Maint” “Schedule B Maint” “Schedule C Maint” “Battery Problem” “Charger Warning” “Charger Missing AC” “Overload Warning” “Overload Cooldown” “SEEPROM ABUSE” “USB Warning” “Download Failure” “Low Fuel (20%)” “Stopping…” “Hall Calibration Err” ALARM MESSAGE(S)* “High Engine Temp.” ”Low Oil Pressure” “Overcrank” ”Overspeed” “RPM Sense Loss” ”Underspeed” “Controller Fault” ”Ignition Fault Code” “WIRING ERROR” ”Over Voltage” “Under Voltage” ”Overload Remove Load” “Canbus Error” ”Governor Fault” “Missing Cam Pulse” ”Missing Crank Pulse” “Ruptured Tank” ”Low Fuel (10%)” “E-Stop” *Note: E-Codes Not Shown - 1 thru 50 + “Schedule A Serviced” “Schedule B Serviced” “Schedule C Serviced” “Maintenance Reset” “Service Schedule A” “Service Schedule B” “Service Schedule C” EXAMPLE: “Inspect Battery 200 RnHr or 12/27/13” “Service Schedule A, B or C” “Next Maintenance 200 RnHr or 12/27/13” 016061 Figure 3-11. Main Sub Menu Map – Edit Diagnostic Repair Manual 29","Section 1.3 Evolution Menu System Navigation Evolution Protector Sub Menu Map – Edit HISTORY EDIT MAINT ESC DEALER ENTER MAIN MENU ESC Language Å English Æ ENTER Language + English - -+ Language + Espanol - -+ Language + Francais - -+ Language + Portuguese - -+ ESC Current Date/Time Å Thurs 9/12/13 12:22 Æ ENTER Select Hour (0-23) ESC - 14 + ENTER Select Min (0-59) ESC - 0 + ENTER Select Month (1-12) ESC - 2 + ENTER Select Date (1-31) ESC - 13 + ENTER Select Year (0-99) ESC - 13 + ENTER ESC = back to EDIT AUTO MANUAL OFF UP ARROW = + ESCAPE ENTER DOWN ARROW = - Path continues next page ESC Exercise Time Å Wed 14:00 Æ ENTER Quiet Test Mode ? ESC - YES or NO + ENTER Select Hour (0-23) ESC - 14 + ENTER Select Min (0-59) ESC - 0 + ENTER Select Frequency ESC - Weekly/BiWeekly/Monthly + WEEKLY/ BIWEEKLY ENTER MONTHLY ENTER Select Date ESC - 1-31 + Select Day ESC - M-F + ENTER Figure 3-12. Main Sub Menu Map – Edit ENTER 016061 30 Diagnostic Repair Manual","Evolution Protector Sub Menu Map – Edit Path continued from previous page ESC Transfer on Exercise* 0 - No 1 - Once in 3 months 2 - Once in 6 months 3 - Once in 12 months *4.5L Units Only (Blue Label) **Any key other than Enter will force you out of Firmware Update ESC = back to EDIT ESC Firmware Update** Å Press Enter Æ ENTER ESC Firmware Update Å Insert USB Æ Possible Message(s) Corrupted File Invalid File File Not Found Unsupported Device Controller Fault “Main V XXX To V XXX” “GUI V XXX To XXX” ENTER ESC “Are You Sure?” “- Yes or No +” Section 1.3 Evolution Menu System Navigation AUTO MANUAL OFF UP ARROW = + ESCAPE ENTER DOWN ARROW = - ESC Start up Delay (sec) Å 2-1500 Æ Default: 10s Warmup Time (sec) Å 4-90 Æ Default: 5s Fuel Selection Å XX Æ Å LP Æ Å NG Æ Å DSL Æ DSL not available on ECM equipped units Select “Yes” then Press “Enter” to continue or Press “ESCAPE” to escape out of updating. When the controller powers up the very first screen displays the version number for a few seconds. When update is complete remove Thumb Drive, then follow the Install Wizard Menu. Figure 3-13. Evolution Protector Sub Menu Map – History, Maint, Dealer 016061 Diagnostic Repair Manual 31","Section 1.3 Evolution Menu System Navigation Evolution Protector Firmware Menu Map Switched to “OFF” Hours of Protection 0 (H) ESC ENTER SYSTEM BATTERY DATE/TIME SUB MENUS ENTER ESC - Language + ESC Å English Æ ENTER UP ARROW = + HISTORY EDIT DOWN ARROW = - MAINT DEALER - Current Date/Time + ESC Å 02/12/13 12:31 Æ Exercise Time ESC Å Wednesday 14:00 Æ Transfer on Exercise* ESC Å 0-3 Æ *4.5L Units Only (Blue Label) 0 - No 1 - Once in 3 months 2 - Once in 6 months 3 - Once in 12 months Possible Message(s) \"Corrupted File\" \"Invalid File\" \"File Not Found\" \"Unsupported Device\" \"Insert USB\" Select “Yes” and Press “Enter” to continue or Press “ESCAPE” to escape out of updating. When the controller powers up the very first screen displays the version number for a few seconds. When update is complete remove Thumb Drive, then follow the Install Wizard Menu. \"Are You Sure?\" \"- Yes or No +\" ENTER ESC Firmware Update* ENTER ESC Å Press Enter Æ ESC Firmware Update - Insert USB + ENTER ESC \"Main V XXX To V XXX \" \"GUI V XXX To XXX\" Start up Delay (sec) ENTER ESC Å 10 Æ ESC Warmup Time (sec) ENTER ESC Å 5 Æ ESC Start up Delay (sec) Å 2-1500 Æ Default: 10s Warmup Time (sec) Å 5-1500 Æ Default: 5s Firmware Update Disabled Press OFF **System not in the OFF position **NOTE: Any key other than Enter will force you out of Firmware Update ESC 32 Fuel Selection Å XX Æ Figure 3-14. Firmware Menu Map 005190 Diagnostic Repair Manual","Section 1.3 Evolution Menu System Navigation Evolution Protector Sub Menu Map – Dealer AUTO MANUAL OFF UP ARROW = + MAIN DISPLAY Switched to “OFF” Hours of Protection 0 (H) Note: Unit needs to be activated to access the Dealer Menu. ESCAPE ENTER DOWN ARROW = - To access Dealer Menu enter Password from MAIN DISPLAY: Level 1 Up, Up, ESC, Dn, Up, ESC, Up, ENT. Level 2 ESC, Up, Up, Dn, Dn, ESC, ESC. After entering Password Select “SUB MENUS” then “DEALER” SYSTEM DATE/TIME BATTERY SUB MENUS ENTER ESC HISTORY MAINT EDIT DEALER ENTER ESC DEALER: DEALER EDIT DISPLAY TEST Figure 3-15. Dealer Menu Map – Main Display and Sub Menus 016062 Diagnostic Repair Manual 33","Section 1.3 Evolution Menu System Navigation Evolution Protector Sub Menu Map – Dealer Display 4.5L Units w/ECM DEALER: DISPLAY DEALER EDIT TEST ENTER Battery Voltage ESC 0 - 13.7 Charging Status ESC “Charging” or “Not Charging” Run Hours (H) ESC 0 Engine Run Hours (H) ESC 0 “Output Volts” ESC 0 Output Frequency (Hz) ESC 0.0 Commands: “Running Manual” “Running - Utility Loss” “Running - Remote Start” “Running - 2-wire Start” “Running - Exercise” “Switched Off” “Stopped - Auto” “Stopped - Alarm” Engine Speed (RPM) ESC 0 Fuel Pres Run (H20) ESC 0 Fuel Pres Run (H20) ESC 0 Utility Input Volts ESC 0 AUTO MANUAL OFF UP ARROW = + ESCAPE ENTER DOWN ARROW = - Coolant Temp (deg. F) ESC 0 Hz Volts ESC 60 240 COMMAND: ESC Switched Off Bootloader V1.02 ESC __ __ __ __ __ ECM FW V XXXXXXX ESC __ __ __ __ __ GUI FW V 1.05 ESC SEE PROM V 1.05 FIRMWARE V 1.13 ESC HARDWARE V 1.05 MAIN FW BUILD 184 ESC GUI FW BUILD 106 Figure 3-16. Dealer Sub Menu Map – Dealer Display 4.5L Units with ECM 016062 34 Diagnostic Repair Manual","Evolution Protector Sub Menu Map – Dealer Display Non-ECM Units DEALER: DISPLAY DEALER EDIT TEST ENTER Battery Voltage ESC 0 - 12.7 Section 1.3 Evolution Menu System Navigation AUTO MANUAL OFF UP ARROW = + ESCAPE ENTER DOWN ARROW = - Charging Status ESC “Charging” or “Not Charging” Run Hours (H) ESC 0 “Output Volts” ESC 0 Output Frequency (Hz) ESC 0.0 Engine Speed (RPM) ESC 0 Fuel Pres Run (H20) ESC 0 Commands: “Running Manual” “Running - Utility Loss” “Running - Remote Start” “Running - 2-wire Start” “Running - Exercise” “Switched Off” “Stopped - Auto” “Stopped - Alarm” GUI FW V 1.26 ESC SEE PROM V 1.03 Hz Volts ESC 60 208 COMMAND: ESC Switched Off Bootloader V1.02 ESC __ __ __ __ __ FIRMWARE V 1.13 ESC HARDWARE V 1.05 Figure 3-17. Dealer Sub Menu Map – Dealer Display Non-ECM Units Diagnostic Repair Manual 016062 35","Section 1.3 Evolution Menu System Navigation Evolution Protector Sub Menu Map – Dealer Test AUTO MANUAL OFF UP ARROW = + ESCAPE ENTER DOWN ARROW = - DEALER: DEALER EDIT DISPLAY TEST ENTER ESC INPUTS: Utility 0 V ESC 0 0 0 0 0 0 0 0 0 0 OUTPUTS: Gen. 0 V ESC 0 0 0 0 0 0 0 0 (Performs Segment test of the display) ESC ENTER To Test Displays ESC Press Enter Use the panel keypad and press the buttons in the following order starting from the main menu: Level 1 Up, Up, ESC, Dn, Up, ESC, Up Level 2 ESC, Up, Up, Dn, Dn, ESC, ESC IN AUTO PRESS ESC ENTER FOR QT-TEST ENTER ESC or ENTER PRESS ENTER TO ESC STOP Quiet Test Must be in Auto and running to see this selection. Figure 3-18. Dealer Sub Menu Map – Dealer Test 016062 36 Diagnostic Repair Manual","Section 1.3 Evolution Menu System Navigation Evolution Protector Sub Menu Map – Dealer Edit Level 1 DEALER: DISPLAY AUTO MANUAL OFF UP ARROW = + DEALER EDIT ENTER TEST * Press “ENTER” to modify. Use the “Up” and “Down” arrows to change selection. Press “ENTER” to save. or Press “ESCAPE” to return to previous setting. ESCAPE DOWN ARROW = - ENTER Level 1 Access (Not available on 4.5L) Gain * ESC Å 0 Æ - 10-0-10 + 2 Wire Start Selection * ESC Å No Æ - Yes - No + Fuel Selection Å LP Æ * ESC Å XX Æ Å NG Æ Å DSL Æ Set Voltage * ESC Å 0 Æ - 216 - 264 + * Calibrate Voltage ESC Å 1024 Æ - 700-1280 + Level 2 Access Pickup Volts * ESC Å 216 Æ - 190-216 + Util Volts Low Value * ESC Å 144 Æ - 144-168 + Exercise Duration * ESC Å 30 Æ - 12-60 + (ONLY on 4.5L) - Yes - No + Adjustable Parameters - Yes - No + - E-Stop, Auxiliary Shutdown + - 0-10 + if Yes - Yes - No + - 2-20 + - Yes - No + - 60-300 + ESC Set Preheat Time Å 10 Æ In seconds Diesel Units Only * - 5-30 + (ONLY on 4.5L) - 10-1500 + ECU Firmware Update Å No Æ ESC * Controller Reset Å No Æ ESC AUX Stop Setting * Å E-Stop Æ ESC * Overload Setting Å 8Æ ESC * Overload Setting Å No Æ ESC * Volts per Hertz Å 5Æ ESC * Factory Reset Å No Æ ESC Cooldown Time (sec) Å 60 Æ * Return To Utility (sec) Å 10 Æ * ESC ESC Figure 3-19. Dealer Sub Menu Map – Dealer Edit Level 1 016062 Diagnostic Repair Manual 37","Section 1.3 Evolution Menu System Navigation Evolution Protector Sub Menu Map – Dealer Edit Level 2 Level 1 Access * Calibrate Voltage ESC Å 1024 Æ Level 2 Access AUTO MANUAL OFF UP ARROW = + ESCAPE ENTER DOWN ARROW = - Level 1 Access Pickup Volts * ESC Å 216 Æ Pram Group Å 4 Æ ESC * - 0-64 + Voltage Code Å 16 Æ ESC * - 00000 + DEALER: DISPLAY DEALER EDIT TEST Reset Maintenance ESC Å No Æ * - Yes - No + Run Hours (H) Å 5 Æ ESC * - 0 + Adjustable Parameters * Press “ENTER” to modify. Use the “Up” and “Down” arrows to change selection. Press “ENTER” to save. or Press “ESCAPE” to return to previous setting. Figure 3-20. Dealer Sub Menu Map – Dealer Edit Level 2 016062 38 Diagnostic Repair Manual","Change Time and Date To change the time and date after activation, see the Navigation Menu in Figure 3-10 and Figure 3-13. If power is lost (battery is disconnected/reconnected, control panel fuse is removed/installed, etc.), the display automatically prompts the user for the time and date. All other information is retained in memory. Programmable Timers Dealer Programmable Exercise Duration—A programmable exercise duration time is provided. In AUTO mode, the engine starts and runs once each week at the time and day specified. During the exercise cycle, the unit runs approximately 12–60 minutes (adjustable selection, default time is 12 minutes) during the exercise period. NOTE: A dealer password is required to change the exercise duration. User Programmable Start-Up Delay Timer—A programmable line interrupt delay (or start-up delay) timer is provided. When utility voltage fails (falls below 65% of nominal), the start-up delay timer is started. The timer is reset if the voltage rises above the utility volts low threshold. The unit cranks and starts if the utility voltage remains below the threshold during the duration of the timer. NOTE: The factory default setting is five seconds, but is adjustable from 2–1500 seconds. Warm-Up Delay Timer—A programmable warm-up delay timer is provided. The warm-up timer is started as soon as the generator starts. The control transfers load to the generator through the transfer switch if the utility voltage is less than 75% of nominal when the warm-up timer expires. The load is not transferred to the generator if utility voltage is greater than the threshold at expiration of the warm-up time, and a cool-down period begins. The generator stops at the end of the cool-down period. NOTE: The factory default setting is five seconds, but is adjustable from 5–1500 seconds. Programmable Limits Gain—The Evolution control panel has an adjustable gain setting. This adjustment allows gain to be adjusted ± 10% from the factory set base line. Gain can be adjusted if instability of speed governing occurs. Verify fuel pressure is within specifications before adjusting gain. Too much gain the unit will become unstable and have a fast hunt, too little gain and the speed will “drift” around the set point. This can be adjusted with a Level 1 or Level 2 password sequence entered to gain access to the dealer level menu. Diagnostic Repair Manual Section 1.3 Evolution Menu System Navigation 2-Wire Start Selection—The Evolution control panel has a selectable 2-wire start. The unit will work with transfer switches that have the 2-wire start feature if 2-wire start is selected. 2-wire start can be selected with a Level 1 or Level 2 password sequence entered to gain access to the dealer level menu. The utility sensing feature, the exercise feature, and all other features used for the RTS type switches will be disabled when this is selected. NOTE: The 120 volt battery charge circuit must be powered from the load side of the transfer switch when 2wire start is selected. Fuel Selection—This allows the selection of natural gas (NG) or liquid petroleum (LP). If the unit is equipped with a diesel engine, diesel will be the only selection. This can be selected with a Level 1 or Level 2 password sequence entered to gain access to the dealer level menu. Set Voltage—This allows the adjustment of the unit’s output voltage. The output voltage can adjusted ± 10%. This can be adjusted with a Level 1 or Level 2 password sequence entered to gain access to the dealer level menu. Calibrate Voltage—This allows the display voltage (on the generator control panel) to be calibrated to the units actual voltage output. A meter that is in sound operating condition and is within its yearly calibration must be used to verify the unit’s output voltage. This can be adjusted with a Level 1 or Level 2 password sequence entered to gain access to the dealer level menu. Pickup Volts—The voltage level that utility must return to. Once this has been met it will initiate the return to utility timer. This can be adjusted with a Level 1 or Level 2 password sequence entered to gain access to the dealer level menu. Utility Volts Low Value—The voltage level that utility must drop below to initiate the startup delay timer. This can be adjusted with a Level 1 or Level 2 password sequence entered to gain access to the dealer level menu. Exercise Duration—This allows the duration of the exercise cycle to be adjusted between 12–60 minutes. This can be adjusted with a Level 1 or Level 2 password sequence entered to gain access to the dealer level menu. Set Pre-Heat—This will allow the pre-heat time to be adjusted from five seconds to 30 seconds on units equipped with pre-heaters. This can be adjusted with a Level 1 or Level 2 password sequence entered to gain access to the dealer level menu. Pram Group—Allows engine parameter group to be selected. Must match engine size and kW output. This can be set with a Level 2 password sequence entered to gain access to the dealer level menu. Voltage Code—Allows voltage code to be selected. Must match voltage output and kW output. This can be set with a Level 2 password sequence entered to gain access to the dealer level menu. NOTE: For detailed voltage code definitions refer to Service Bulletin SIB14-14-ELIQ (Evolution). 39","Section 1.3 Evolution Menu System Navigation Reset Maintenance—This will reset all maintenance timers. This can be set with a Level 2 password sequence entered to gain access to the dealer level menu. Run Hours (H)—This will allow hours to be added to the panel in the case of panel replacement. This can be set with a Level 2 password sequence entered to gain access to the dealer level menu. Volts Per Hertz Adjustment—The frequency roll off point at which the generator voltage will start to decrease. This decrease in voltage reduces the load on the engine and allows the engine to recover from heavy and sudden load application. The frequency roll off point is between 59 and 57 Hz (this is unit specific). The voltage per Hz drop adjustment is between 2–20 volts per Hz. When the unit is hit with a heavy load that causes the frequency to drop below the roll off point, the voltage regulator will drop voltage as per the volts per hertz set point. When the unit starts to recover from the load hit, the voltage regulator will bring the voltage up to the set voltage level once the frequency starts to recover. Overload Setting—The controller is equipped with a hall effect sensor that monitors the field excitation power supplied to the rotor by the voltage regulator. When maximum power exceeds the adjustable set point, the controller will momentarily lower the units frequency to approximately 55 Hz (for a 60 Hz unit) before returning to normal frequency. If the overload is still present the controller will shut the unit down and the user interface will display an overload condition. This will require a hard reset. There are two settings—ON or OFF. If the setting is OFF, overload will have no effect. If the setting is ON the set point can be adjusted. The range of adjustment is from 0 (50% of units rated load) to 10 (100% of units rated load). If load management modules are used this will force the modules into load shed function. Controller I/O Chart “INPUTS: Utility XXX V” “1 2 3 4 5 6 7 8 9 10” XXX = Utility Input Voltage 1 = Low fuel 0 = Fuel below 5 in 2 = Low coolant 0 = Coolant level good 3 = Low oil pressure 0 = Good oil psi (kPa) 4 = E-Stop 0 = E-Stop activated 5 = Ruptured basin 0 = No fuel 6 = Wiring error 0 = Wired correctly 7 = 2-Wire start 0 = No 2-wire start 8 = Off button 0 = Not in OFF 9 = Auto button 0 = Not in AUTO 10 = Manual button 0 = Not in MANUAL “OUTPUTS” 1 = Air/fuel relay 2 = Bosch enable 3 = Alarm relay 4 = Battery charge relay 5 = Fuel relay 6 = Starter relay 7 = Fuel enrichment relay 8 = Transfer relay 0 = Not energized 0 = Actuator not energized 0 = No alarm 0 = Not charging 0 = Not energized 0 = Not energized 0 = FS2 not energized 0 = 23 Not grounded 1 = Fuel pressure good 1 = Low coolant 1 = Oil pressure below 8 psi (55 kPa) 1 = E-Stop good (not activated) 1 = Fuel in rupture basin 1 = Wired incorrectly 1 = 2-Wire start active 1 = In OFF 1 = In AUTO 1 = In MANUAL 1 = Energized 1 = Energized 1 = Alarm active 1 = Charging 1 = Energized (fuel on) 1 = Energized (cranking) 1 = FS2 on 1 = Wire 23 grounded 40 Diagnostic Repair Manual","Section 1.3 Evolution Menu System Navigation USB Port for Firmware Updates A USB port is located beneath the rubber flap on the control panel, and is provided for firmware updates. Firmware updates must be performed by an IASD. NOTE: The USB port is intended for use with a USB thumb drive only. The USB port is not intended for charging devices such as phones or laptops. Do not connect any consumer electronics to the USB port. Battery Charger NOTE: The battery charger is integrated into the control panel module. The battery charger ensures: • Output is continually optimized to promote maximum battery life. • Charging levels are safe. NOTE: A warning message is displayed on the LCD screen when the battery requires service. Transfer Switch Automatic Operation In AUTO, the generator starts automatically when utility source voltage drops below the preset level. Loads are transferred to the standby power source once the unit starts. Proceed as follows to select automatic operation: 1. Verify that the transfer switch main contacts are set to the UTILITY position (loads connected to the utility power source). 2. Verify that normal utility power source voltage is available to transfer switch terminal lugs N1, N2, and N3 (if three phase). 3. Set the main circuit breaker switch on the control panel to ON (Closed). 4. Press the AUTO key on the control panel keypad. The green LED above the key illuminates to confirm that the system is in the AUTO mode. Automatic Sequence of Operation Utility Failure—If the control panel keypad is set to AUTO when the utility power fails (falls below 60% of nominal, dealer programmable), a ten second start-up delay timer is started (user programmable). If utility power is still absent when the time expires, the engine cranks and starts. Once started, a five second engine warm-up delay timer starts (user programmable). When the time has elapsed, the load is transferred to the generator. If utility power is restored (above 80% of nominal, dealer programmable) between the time the engine is first started and expiration of the warm-up time, the controller completes the start cycle and then runs through its normal cool-down cycle (while the load remains on the utility source throughout the episode). Cranking—The cyclic cranking is controlled as follows: 15 seconds crank, seven seconds rest, seven seconds crank, seven seconds rest; this sequence is repeated for a total of six crank cycles. Load Transfer – With the generator running, the transfer of load is dependent upon the operating mode as shown in the chart below. AUTO • Starts and runs if utility power fails (falls below 60% of nominal) for five consecutive seconds (adjustable). • Starts a five second (adjustable) engine warm-up timer. • Does not execute transfer if utility power returns before expiration of warm-up timer (but finishes the warm-up and cool-down cycles). • Transfers back to utility once utility power returns (above 80% of nominal) for 15 consecutive seconds. • Only shuts down if the OFF key is pressed or an alarm shutdown occurs. • Once utility power returns, starts a cool-down cycle before it shuts down. NOTE: Cool-down cycle is five minutes if turbocharger equipped, one minute if naturally aspirated. EXERCISE • Only works in the AUTO mode. • Does not exercise if generator is already running in AUTO. • During exercise cycle, transfers only if utility power fails for 10 consecutive seconds. Engine cranks and runs even if utility power is present, but does not transfer to generator. MANUAL Transfers to standby if utility fails (falls below 60% of nominal) for 10 consecutive seconds. Transfers back to utility when utility returns for 15 consecutive seconds. The engine continues to run until the AUTO or OFF key is pressed. Diagnostic Repair Manual 41","Section 1.3 Evolution Menu System Navigation This page intentionally left blank. 42 Diagnostic Repair Manual","Section 2.1 General Troubleshooting Guidelines Introduction This section familiarizes the service technician with recommended procedures for testing and evaluating various problems that can occur on liquid-cooled home standby products. Become familiar with these guidelines before attempting to troubleshoot any of the three main generator components: AC generator, liquid-cooled engine, transfer switch. Troubleshooting flow charts provide the simplest and quickest means of troubleshooting typical problems that might occur on liquid-cooled home standby products. Performing the appropriate tests as indicated by the flow charts will help identify faulty components and systems. The components or systems can be repaired or replaced as necessary once identified. The test procedures in each section require a basic knowledge of electricity and electrical safety, hand tool skills, and use of multimeters. Testing and troubleshooting methods covered in this manual are not exhaustive. No attempt has been made to discuss, evaluate, or advise the home standby service trade of all conceivable ways in which service and trouble diagnosis must be performed. Any test method not recommended herein must be deemed safe for personnel and equipment. Recommended Tools In addition to standard hand tools, some test procedures require the use of specialized test equipment as follows: • A meter that measures AC voltage and frequency, DC voltage and current, and has the ability to record minimum and maximum values. Digital multimeters (DMM) are recommended. • Standard meter test leads, and appropriate testing probes. Figure 2-1. Test Probes 003503 NOTE: The manufacturer carries a set of flexible pin leads (P/N 0J09460SRV) for use with AMP connector plugs. These can also be used and are recommended for back probing MOLEX (white) connectors. Optionally, but least recommended, the manufacturer also carries a set of acceptable piercing probes (P/N 0G7172). Other suppliers piercing probes may be used. Fluke also provides a high quality piercing probes (P/N AC89). Liquid-Cooled Engine Troubleshooting Requirements • A manometer which measures low pressure in inches of water column (inch WC or in H20). • An ignition spark tester (P/N 0C5969). • Mag Pickup Test Kit (P/N 0G41800SRV) Recommended Tools Check List • General mechanics tool box • A meter capable of measuring frequency (Hz), AC and DC volts, DC amps, and Ohms • A clamp-on ammeter • A 1/4” and 3/8” metric and SAE socket set • Allen wrenches (metric and SAE) • Manometer • Spark tester • Compression gauge • Oil pressure gauge • Leak down tester Troubleshooting Reminders and Tips The most important step in troubleshooting is to correctly identify the problem. Use the history capability of the Evolution panel to help identify what the panel is seeing. Use the alarm log to view the faults that caused the warning or alarm shutdown. The Date/Time stamp provides the date and time (to the second) that the alarm event occurred. If there are several alarms that all have the same date-time stamps, go to the first in the series of alarms for that time. Some failures can cause a cascading series of faults to occur, one right after the other. Compare the alarm log and the run log to each other to see the operational sequence of events. For example: If the unit shut down on “ALARM - Low Oil Pressure”, look to see what time the unit started. If it started at 8/20/10 14:27:30 (2:27 pm), and shut down on low oil pressure on 8/30/10 10:15:22 (10:15 am), then the most likely cause of the loss of oil pressure was low oil level. The unit ran, providing power, for 10 days straight (approximately 234 hours). This could be validated by checking the oil level of the unit. Liquid-cooled engines will use oil while running. If run for extended periods of Diagnostic Repair Manual 43","Section 2.1 General Troubleshooting Guidelines time (several weeks for instance) they will require periodic shut-down to check oil level and do a general inspection. Determine the applicable flow chart to use to help diagnose the problem. Use the flow chart index for the part of the generator you are working with. • Use Section 2 – AC Generators for problems involving voltage. • Use Section 3 – Engine/DC Control for engine problems. The index for each section will help clarify the problem and which flow chart to use. For each flow chart, start at the top and use the indicated test to verify whether or not a component or control item is working properly. At the end of each test follow the GOOD or BAD arrows and perform the next test. It is a good practice to continue to ask questions during the troubleshooting process. When evaluating a problem, these questions may help identify the problem more quickly. • What is it doing? (low voltage; not cranking; not transferring; etc) • What should it do? (run and start; transfer; shutdown; etc) • Does the same thing happen each time? • When is it happening? • What could or would cause this? • What type of test will either prove or disprove the cause of the fault? Important Note Concerning Connectors A number of the tests require the use of a multimeter/ volt-meter and a set of wire piercing probes. It is very easy to damage the female pins in the connectors on the control panel (AMP connectors) and C1 connector (Molex connector) which goes to the alternator stator. IMPORTANT NOTE: Do not attempt to push probe tips into the connector pins of any AMP or MOLEX connectors. Doing so will damage the female pin. Use the appropriate probes on specific wires to check voltage. Use the flexible pin leads, available from the manufacturer (PN 0J09460SRV) to work with AMP connector plugs. Another alternative is to use approved back probes from the back side of the connector. Probing and Pin Extraction If probing and/or back-probing results in a BAD condition, before condemning the controller, remove the pin/plug in question and verify the pin/plug is not distorted, bent, and/or not making electrical contact. Repair as needed. 002450 Figure 2-2. Back-Probing MOLEX Connector 44 Diagnostic Repair Manual","Section 2.1 General Troubleshooting Guidelines 4.5L Troubleshooting Basics The 4.5L engine sensors use a weather tight connector. Use of standard test probes will damage the sensor or connector. Use only needle type test probes that fit between the wire and insulator. Figure 3. Needle Type Test Probes NOTE: It is not recommended to use any testing device other than the manufacturer's approved test lead adapters (P/ N A0000683522). Troubleshooting Sensors The 4.5L engine uses two different sensor types: Two Wire Sensors CRKS – Crankshaft position WTS – Engine coolant temperature O2 – Oxygen sensor OTS – Oil temperature sensor LOS – Low oil pressure switch Three Wire Sensors TMAP – Manifold absolute pressure and temperature CAMS – Cam shaft position TP – Throttle position (part of ETC connector) TPS – Mixer position sensor AFPS – Air filter pressure sensor FPS – Fuel pressure sensor Diagnostic Repair Manual 45","Section 2.1 General Troubleshooting Guidelines A C D E F B FRONT H G RIGHT J TOP LEFT 019121 Figure 4. Engine Sensor Locations A. Electronic Throttle Control (ETC) B. Camshaft Sensor (CAMS) C. Electronic Mixer Control (EMC) D. Air Filter Pressure Sensor (AFPS) E. Crank Sender (CRKS) F. Engine Control Module (ECM) G. Manifold Temperature Pressure Sensor (TMAP) H. Ignition Coils (IC1–4) J. Oil Temperature Sender (OTS) 46 Diagnostic Repair Manual","Section 2.2 Brushed Troubleshooting The first step in using the flow charts is to correctly identify the problem. Once that has been done, locate the problem on the following pages. For best results, perform all tests in the exact sequence shown in the flow charts. Tests used in the flow charts are found in Section 2.5 and Section 3.5. Problem 1 – Generator Shuts Down for Undervoltage (Evolution Fault codes 1900–1906) NOTE: Verify proper V-Code and Parameter Group for unit per SIB14-14-ELIQ (Evolution). TEST 1 – CHECK MAIN CIRCUIT BREAKER (MLCB) A E TEST 4 – PRELIMINARY OUTPUT VOLTAGE TEST BC D CONTROLLER VOLTAGE = 0 / MLCB VOLTAGE = 0 CONTROLLER VOLTAGE = 0 / MLCB VOLTAGE = 60–160 CONTROLLER VOLTAGE = 50% > RATED / MLCB VOLTAGE = 300 CONTROLLER VOLTAGE = 60–160 / MLCB VOLTAGE = 60–160 CONTROLLER VOLTAGE = RATED / MLCB VOLTAGE = RATED TEST 5 – TEST FIELD FLASH CIRCUIT GOOD TEST 8 – TEST DB2 FLY BACK DIODE TEST 19 – TEST BRUSHED ROTOR ASSEMBLY PERFORM ROTOR INSULATION TEST TEST INTEGRITY OF INSULATION TEST 11 – TEST AC EXCITATION (DPE) CIRCUIT GOOD TEST 12 – TEST AC SENSING CIRCUIT GOOD TEST 18 – TEST STATOR ASSEMBLY TEST 18 – TEST STATOR ASSEMBLY GOOD GOOD REPEAT TEST 4 – PRELIMINARY OUTPUT VOLTAGE TEST REPEAT TEST 4 – PRELIMINARY OUTPUT VOLTAGE TEST TEST 13 - TEST REGULATOR OUTPUT GOOD REPLACE CONTROLLER TEST 27 – TEST VOLTAGE AND FREQUENCY UNDER LOAD GOOD STOP TESTING BAD PROBLEM 21 – UNIT STARTS HARD AND RUNS ROUGH / LACKS POWER Diagnostic Repair Manual 47","Section 2.2 Brushed Troubleshooting Problem 2 – Generator Produces Low Voltage at No-Load with Bosch Actuator TEST 24 – CHECK AC OUTPUT VOLTAGE GOOD TEST 25 – CHECK AC OUTPUT FREQUENCY GOOD BAD TEST 97 – CHECK FLYWHEEL SENSOR GOOD TEST 98 CHECK WIRE 79 AND 0 IF EQUIPPED WITH MPU GOOD STOP TESTING REFER TO PROBLEM 1 VOLTAGE OUTPUT AT BREAKER IS LESS THAN 90% OR GREATER THAN 110% OF RATED OUTPUT CALIBRATE VOLTAGE REFER TO SECTION 4.1 AND TEST 26 FREQUENCY O.K. BUT VOLTAGE LOW TEST 68 – TEST ACTUATOR/MIXER FUNCTION BAD VOLTAGE OUTPUT AT BREAKER IS BETWEEN 90% AND 110% OF RATED OUTPUT REPLACE Problem 2 – Generator Produces Low Voltage at No-Load with G4.5L Engine TEST 24 – CHECK AC OUTPUT VOLTAGE GOOD TEST 25 – CHECK AC OUTPUT FREQUENCY BAD GOOD TEST 111– TEST CRANK SENSOR (CRKS) GOOD TEST 125 – TEST ELECTRONIC MIXER CONTROL (EMC) GOOD BAD REPLACE STOP TESTING REFER TO PROBLEM 1 VOLTAGE OUTPUT AT BREAKER IS LESS THAN 90% OR GREATER THAN 110% OF RATED OUTPUT FREQUENCY O.K. BUT VOLTAGE LOW TEST 128 – TEST ELECTRONIC THROTTLE CONTROL (ETC) BAD REPLACE CALIBRATE VOLTAGE REFER TO SECTION 4.1 AND TEST 26 VOLTAGE OUTPUT AT BREAKER IS BETWEEN 90% AND 110% OF RATED OUTPUT 48 Diagnostic Repair Manual","Section 2.2 Brushed Troubleshooting Problem 3 – Generator Shuts Down for Overload / Overvoltage (Evolution Fault codes 1800–1803 and 2101) TEST 27 – CHECK VOLTAGE AND FREQUENCY UNDER LOAD BOTH LOW TEST 28 – CHECK FOR OVERLOAD CONDITION NOT OVERLOADED GOOD DISCONTINUE TESTING LOOK FOR A SHORTED CONDITION IN A CONNECTED LOAD OR IN ONE OF THE LOAD CIRCUITS GOOD LOOK FOR A LOAD THAT IS CAUSING THE PROBLEM. OPEN ALL LOAD BREAKERS AND BRING THEM ON ONE AT A TIME TO DETERMINE WHICH BRANCH CIRCUIT IS THE CAUSE OF THE PROBLEM. A GENERATOR SET WITH A HEAVY CAPACITIVE LOAD CAN EASILY GO INTO AN OVERVOLTAGE SITUATION. OVERLOADED REDUCE LOADS TO UNIT’S RATED CAPACITY DIESEL REFER TO SECTION 6.1 DIESEL CHECKS AND TESTS FOR DIESEL ENGINE COMPONENTS. TEST 18 – TEST STATOR BAD GOOD REPAIR OR REPLACE NG/LP VERIFY THAT THE GENERATOR IS PROPERLY CONFIGURED TO THE AVAILABLE FUEL TYPE PROBLEM 21 – UNIT STARTS HARD AND RUNS ROUGH / LACKS POWER CONTACT TECHNICAL SERVICE Problem 4 – Voltage and Frequency Drop Excessively When Loads Are Applied TEST 24 – CHECK AC OUTPUT VOLTAGE HIGH OR LOW ERRATIC TEST 26 – CALIBRATE VOLTAGE REGULATOR If voltage is erratic, remove generator set from site load. Test the unit under a load bank. If voltage and frequency are “smooth” the problem lies in the site load. If the problem continues under a load bank, adjust the “gain” and then the voltage. If still unstable refer to engine manual for possible engine issue. REFER TO PROGRAMMING Diagnostic Repair Manual 49","Section 2.2 Brushed Troubleshooting This page intentionally left blank. 50 Diagnostic Repair Manual","Section 2.3 Brushless Troubleshooting Flowcharts The first step in using the flow charts is to correctly identify the problem. Once that has been done, locate the problem on the following pages. For best results, perform all tests in the exact sequence shown in the flow charts. Tests used in the flowcharts are found in Section 2.5 and Section 3.5. Problem 5 – Generator Shuts Down for Undervoltage TEST 1 – CHECK MAIN CIRCUIT BREAKER (MLCB) CONTROLLER VOLTAGE = 0 / MLCB VOLTAGE = 0 A TEST 4 – PRELIMINARY E OUTPUT VOLTAGE TEST BC D TEST 5 – TEST FIELD FLASH CIRCUIT GOOD TEST 6 – TEST FIELD FLASH WIRING GOOD TEST 7 – TEST DB1 FIELD BOOST DIODE GOOD TEST 9 – TEST WIRE 14 FIELD FLASH CIRCUIT GOOD TEST 8 – TEST DB2 FLY BACK DIODE GOOD CONTROLLER VOLTAGE = 0 / MLCB VOLTAGE = 30–80 CONTROLLER VOLTAGE = 50% > RATED / MLCB VOLTAGE = 300 CONTROLLER VOLTAGE = 30–80 / MLCB VOLTAGE = 30–80 TEST 11 – TEST AC EXCITATION (DPE) CIRCUIT GOOD TEST 12 – TEST AC SENSING CIRCUIT GOOD TEST 18 – TEST STATOR ASSEMBLY TEST 18 – TEST STATOR ASSEMBLY GOOD GOOD REPEAT TEST 4 – PRELIMINARY OUTPUT VOLTAGE TEST REPEAT TEST 4 – PRELIMINARY OUTPUT VOLTAGE TEST TEST 13 - TEST REGULATOR OUTPUT GOOD REPLACE CONTROLLER TEST 20 – TEST BRUSHLESS EXCITER FIELD GOOD TEST 21 – TEST BRUSHLESS EXCITER ARMATURE GOOD Diagnostic Repair Manual TEST 22 – TEST BRUSHLESS RECTIFIER ASSEMBLY GOOD TEST 23 – TEST BRUSHLESS ROTOR ASSEMBLY CONTROLLER VOLTAGE = RATED / MLCB VOLTAGE = RATED TEST 27 – TEST VOLTAGE AND FREQUENCY UNDER LOAD GOOD STOP TESTING BAD PROBLEM 21 – UNIT STARTS HARD AND RUNS ROUGH / LACKS POWER PERFORM ROTOR INSULATION TEST TEST INTEGRITY OF INSULATION 51","Section 2.3 Brushless Troubleshooting Flowcharts Problem 6 – Generator Produces Low Voltage at No-Load with Bosch Actuator TEST 24 – CHECK AC OUTPUT VOLTAGE GOOD TEST 25 – CHECK AC OUTPUT FREQUENCY BAD GOOD TEST 97 – CHECK FLYWHEEL SENSOR GOOD TEST 98 CHECK WIRE 79 AND 0 IF EQUIPPED WITH MPU GOOD STOP TESTING REFER TO PROBLEM 5 VOLTAGE OUTPUT AT BREAKER IS LESS THAN 90% OR GREATER THAN 110% OF RATED OUTPUT CALIBRATE VOLTAGE REFER TO SECTION 4.1 AND TEST 26 FREQUENCY O.K. BUT VOLTAGE LOW TEST 68 – TEST ACTUATOR/MIXER FUNCTION BAD VOLTAGE OUTPUT AT BREAKER IS BETWEEN 90% AND 110% OF RATED OUTPUT REPLACE Problem 6 – Generator Produces Low Voltage at No-Load with ECM Controlled Engine TEST 24 – CHECK AC OUTPUT VOLTAGE GOOD TEST 25 – CHECK AC OUTPUT FREQUENCY BAD TEST 111– TEST CRANK SENSOR (CRKS) GOOD GOOD STOP TESTING REFER TO PROBLEM 5 VOLTAGE OUTPUT AT BREAKER IS LESS THAN 90% OR GREATER THAN 110% OF RATED OUTPUT FREQUENCY O.K. BUT VOLTAGE LOW TEST 125 – TEST ELECTRONIC MIXER CONTROL (EMC) BAD GOOD TEST 128 – TEST ELECTRONIC THROTTLE CONTROL (ETC) BAD REPLACE REPLACE 52 CALIBRATE VOLTAGE REFER TO SECTION 4.1 AND TEST 26 VOLTAGE OUTPUT AT BREAKER IS BETWEEN 90% AND 110% OF RATED OUTPUT Diagnostic Repair Manual","Section 2.3 Brushless Troubleshooting Flowcharts Problem 7 – Generator Shuts Down for Overvoltage TEST 27 – CHECK VOLTAGE AND FREQUENCY UNDER LOAD GOOD UNDERVOLTAGE OVERVOLTAGE GO TO PROBLEM 5 DISCONTINUE TESTING BOTH VOLTAGES MATCH MEASURE MLCB VOLTAGE WITH A DMM. COMPARE TO VOLTAGE DISPLAYED ON DEALER TEST OUTPUTS MENU. MLCB VOLTAGE HIGHER THAN DISPLAYED VOLTAGE TEST 18 – TEST STATOR ASSEMBLY TEST 12 – TEST AC SENSING CIRCUIT Problem 8 – Voltage and Frequency Drop Excessively When Loads Are Applied TEST 27 – CHECK VOLTAGE AND FREQUENCY UNDER LOAD GOOD FREQUENCY AND VOLTAGE DROP EXCESSIVELY PROCEED TO PROBLEM 21 DISCONTINUE TESTING Diagnostic Repair Manual 53","Section 2.3 Brushless Troubleshooting Flowcharts This page intentionally left blank. 54 Diagnostic Repair Manual","Section 2.4 AC Diagnostic Tests Test 1 – Check Main Circuit Breaker (MLCB) General Theory Often the most obvious cause of a problem is overlooked. If the generator main line circuit breaker (MLCB) is set to OFF (OPEN), no electrical power will be supplied to electrical loads. If loads are not receiving power, perhaps the main circuit breaker is open or has failed. Procedure The generator main circuit breaker is located in the customer connection box. If loads are not receiving power, verify the breaker is set to ON (CLOSED). See Figure 2-1. A breaker can be tested for failure as follows: 1. Set a digital multimeter (DMM) to its “R x 1” scale and zero the meter. 2. With the generator shut down, set the AUTO-OFFMANUAL switch to OFF and disconnect all wires from the main circuit breaker terminals to prevent interaction. 3. Connect one DMM test probe to the Wire 11 terminal of the breaker and the other test probe to the Wire E1 terminal. 4. Set the breaker to ON (CLOSED). The DMM should read CONTINUITY. 5. Set the breaker to OFF (OPEN). The DMM should read INFINITY. 6. Repeat Steps 4–5 with the DMM test probes connected across the breaker’s remaining poles. 003428 Figure 2-1. Generator Main Circuit Breaker Test Points Results 1. If the circuit breaker tests good, refer to the flow chart. 2. If the breaker tests bad, replace it. Test 4 – Preliminary Output Voltage Test General Theory Measuring the output voltage of the generator will determine the next step in troubleshooting. When measuring voltage, it is important to look at the output voltage that is displayed on the controller as well as measuring actual voltage of the generator at the MLCB input to determine the root cause of the problem. NOTE: An Evolution unit may be equipped with a flash resistor depending on its design. A field flash resistor is installed in-line between Wire 29 and Wire 4. A brushed rotor output voltage under a flash condition will be approximately 60–160 VAC. Brushless units will produce approximately 30–80 VAC under a flash condition. Procedure 1. Set the main line circuit breaker (MLCB) to OFF (OPEN). 2. Navigate to the output voltage display in the Dealer Display selection using the navigation buttons on the controller. 3. Set the AUTO-OFF-MANUAL switch to MANUAL. 4. Visually monitor the output volts displayed on the panel. Record the value indicated. You will have 10 seconds to monitor this output before the unit shuts down for “Under Voltage.” Visual voltage indicated: _______________ 5. After the unit faults for an under voltage shutdown, acknowledge the alarm by setting the AUTO-OFFMANUAL switch to OFF and pressing ENTER. 6. Set a digital multimeter (DMM) to measure AC voltage. 7. Connect one meter test lead to Wire 11/SA at TB1 and the other meter test lead to Wire 44/SB at the TB1 terminal strip. 8. Set the AUTO-OFF-MANUAL switch to MANUAL. 9. Measure and record the voltage indicated by the DMM. Acknowledge the alarm and reset the fault. Measured voltage output: ______________ 10. Compare the results from Step 4 and Step 9 to Table 2-1 or Table 2-2 to determine the next troubleshooting step. Diagnostic Repair Manual 55","Section 2.4 AC Diagnostic Tests Table 2-1. Results: (units with brushed rotor) Displayed on Controller 0 Voltage AC Measured at MLCB 0 Perform Test Test 5 – Test Field Flash Circuit Flow Chart Path Begin Problem 1 Path A 0 60–160 VAC Test 11 – Test AC Excitation (DPE) Circuit Problem 1 Path B 50% of Rated 300 VAC (+/- 15%) Test 12 – Test AC Sensing Circuit Problem 1 Path C 60–160 VAC Rated Voltage Displayed on Controller 0 60–160 VAC Test 13 – Test Regulator Output Rated Voltage Test 27 – Test Voltage and Frequency Under Load Table 2-2. Results: (units with brushless rotor) Voltage AC Measured at MLCB Perform Test 0 Test 5 – Test Field Flash Circuit Problem 1 Path D Problem 1 Path E Flow Chart Path Begin Problem 5 Path A 0 30–80 VAC Test 11 – Test AC Excitation (DPE) Circuit Problem 5 Path B 50% of Rated 300 VAC (+/- 15%) Test 12 – Test AC Sensing Circuit Problem 5 Path C 30–80 VAC Rated Voltage 30–80 VAC Rated Voltage Test 13 – Test Regulator Output Test 27 – Test Voltage and Frequency Under Load Problem 5 Path D Problem 5 Path E Test 5 – Test Field Flash Circuit General Theory The field flash circuit is responsible for flashing the rotor assembly during cranking and running. Without field flash, the stator output will be minimal. Voltage for the field flash circuit begins with the run circuit, typically Wire 14, and is 12 VDC. This voltage is delivered to the DB1 diode and continues through the diode exiting on Wire 29 if the unit has a field boost resistor, or Wire 4 if the unit does not have a field boost resistor. 14C (ORANGE) + DB1 DB2 49 (BLUE) + - - 4 (RED) 4 (RED) 016084 Figure 2-2. Field Flash Circuit Without Field Flash Resistor 56 + DB1 14B (ORANGE) DB2 49 (BLUE) + X F2 Y 15A - - 4 (RED) 4 (RED) 29 (WHITE) 4 (RED) R 016083 Figure 2-3. Field Flash Circuit with Field Flash Resistor Procedure 1. Set digital multimeter (DMM) to measure DC voltage. 2. Locate the TB1 terminal block (Wago block) in the customer connection box and disconnect Wire 4 from stator side of TB1. Diagnostic Repair Manual","4 SA SB 0 1 26 1 2 3 4 5 6 11 44 1 4 2 6 016085 Figure 2-4. Disconnect Wire 4 From TB1 3. Using the access hole available on TB1, connect one meter test lead to terminal 4 and the other meter test lead to a clean frame ground. 4. Press the MANUAL button to start the generator. 5. Measure the voltage indicated by the DMM. Results 1. If the DMM indicated 2–6 VDC for a brushless alternator or approximately 10 VDC for a brushed alternator, the flash circuit is working correctly. Refer back to the flowchart and proceed on the good path. 2. If the DMM indicated 0 VDC, refer back to the flowchart and proceed on the bad path. Test 6 – Test Field Flash Wiring General Theory The R1 resistor is installed in series to the field flash circuit to limit current to the rotor. If the resistor fails open, field boost voltage will not be delivered to the main rotor and the voltage output at the breaker will be minimal. NOTE: Some units are not equipped with a R1 resistor. Procedure 1. Set the digital multimeter (DMM) to measure DC voltage. 2. Locate the R1 resistor in the connection box and remove the yellow Wire 4 from the resistor. If unit is not equipped with R1 resistor, then remove Wire 4 from DB1. 3. Connect one meter test lead to the terminal on the resistor or the bridge where Wire 4 was disconnected and the other meter test lead to the ground terminal in the connection box. 4. Set the AUTO-OFF-MANUAL switch to MANUAL. 5. Measure and record the voltage indicated by the DMM. a. If the DMM indicated 10 VDC or greater, proceed to Step 6. Section 2.4 AC Diagnostic Tests b. If the DMM did not indicate a voltage, proceed to Step 8. 6. Set the DMM to measure resistance. 7. Connect one meter test lead to Wire 4 on the TB1 terminal block and the other meter test lead to Wire 4 disconnected in Step 2. Measure and record the value indicated by the DMM. a. If the DMM indicated CONTINUITY, check for DC voltage at TB1. b. If the DMM indicated INFINITY, repair or replace Wire 4 between the R1 and the TB1 terminal block. 8. Set the DMM to measure DC voltage. 9. Disconnect Wire 29 (white) located on the opposite side of the resistor. See Figure 2-5. Orange 14 Blue 49 A + + 49 14 - - 29 1 4 White Yellow Black R1 C B 4 Yellow A.DB1 Field Boost Diode B.DB2 Flyback Diode C.R1 Resistor 11 10 003193 Figure 2-5. DB1 and DB2 10. Connect one meter lest lead to the disconnected Wire 29 (white) and the other meter test lead to the ground terminal in the connection box. 11. Set the AUTO-OFF-MANUAL switch to MANUAL. 12. Measure and record the voltage indicated by the DMM. a. If the DMM indicated 10 VDC, proceed to Step 13. b. If the DMM indicated 0 VDC, refer to the flow chart. Test 7 – Test DB1 Field Boost Diode. 13. Set DMM to measure resistance. 14. Connect the meter test leads across the now disconnected resistor. Measure and record the value indicated by the DMM. a. If the resistance indicated is ±10% of the value indicated in Table 2-3, repeat Test 6. b. If the resistance indicated is not within ±10% of the value in Table 2-3, replace resistor. Results Refer to the flow chart. Diagnostic Repair Manual 57","Section 2.4 AC Diagnostic Tests Table 2-3. R4 Resistance Engine kW Resistance 1.5L* Gaseous ALL 10Ω 2.4L* ALL 10Ω 4.5L* ALL 25Ω 9.0L* ALL 25Ω 2.5L* Diesel ALL 10Ω *If equipped Test 7 – Test DB1 Field Boost Diode General Theory The bridge rectifier is installed on the field flash circuit to benefit two components. It allows for a field flash to occur on the rotor, and a field flash to occur on the engine alternator. It also acts to block voltage so that regulated DC voltage from the voltage regulator does not flow back to the run circuit or engine alternator during normal operation. If any of these diodes failed (shorted) closed, it would allow for a high DC voltage to flow back to the run circuit, potentially damaging critical components. Procedure 1. Disconnect Wire 29 (white) from DB1 located in connection box. 2. Set DMM to measure DC voltage. 3. Connect one meter test lead (red) to DB1 where Wire 29 (white) was disconnected in Step 1 and the other meter test lead (black) to the ground terminal in connection box. IMPORTANT NOTE: The engine will crank and possibly start when the AUTO-OFF-MANUAL switch is set to MANUAL. 4. Set the AUTO-OFF-MANUAL switch to MANUAL. Measure and record the voltage. Battery voltage should be measured. 5. Set the AUTO-OFF-MANUAL switch to OFF (OPEN). 6. Reconnect Wire 29 (white) to DB1. 7. Disconnect Wire 14 (orange) from DB1. 8. Connect one meter test lead to the disconnected Wire 14 (orange) and the other meter test lead to the ground terminal in the connection box. 9. Set the AUTO-OFF-MANUAL switch to MANUAL. 58 DANGER Automatic start-up. Disconnect normal power source and render unit inoperable before working on unit. Failure to do so will result in death or serious injury. (000236) 10. Measure and record the voltage. Battery voltage should be measured. Results 1. If battery voltage was measured in Step 4, repair or replace Wire 29 (white) between DB1 and R4. 2. If battery voltage was not measured in Step 4, but was measured in Step 10, replace DB1. 3. If battery voltage was not measured in Step 10, refer to the flow chart. Test 9. Test 8 – Test DB2 Fly Back Diode General Theory A kick back voltage is created when any magnetic field collapses. The fly back diode is connected to Wires 1 and 4 and serves to shunt this kick back voltage to ground when the rotor's magnetic field collapses. The diode is connected to allow current to be blocked during normal operation and shunt to ground when the polarity reverses during the collapse of the magnetic field. If the diode is connected improperly and allows current to flow during normal operation, field boost voltage will be shunted to ground and the output at the breaker will remain minimal. 1. Disconnect Wire 4 (B on DB2) and Wire 1 (A on DB2) from the diode. 2. Set DMM to the diode test position. 3. Connect the red meter lead to test point A and the black meter test lead to test point B. Measure and record the voltage indicated. 4. Connect the black meter lead to test point A and the red meter test lead to test point B. Measure and record the voltage indicated. Use notch for proper orientation BA B A Figure 2-6. DB2 Test Points 003194 Results 1. If the DMM indicated 0.4–0.5 VDC in step 3 and 0 VDC (OPEN) in step 4, refer to the flow chart. See Test 19 – Test Brushed Rotor Assembly. 2. Replace the DB1 diode if any other results are measured. Diagnostic Repair Manual","Test 9 – Test Wire 14 Field Flash Circuit General Theory Battery voltage is delivered to DB1 via Wire 14 from controller. Wire 14 is the run circuit, and is active any time the unit is cranking or running. NOTE: On gaseous units the flash circuit is controlled by Wires 14/14A via the run relay. On diesel units the flash and fuel circuit is controlled by the run relay. Evolution units will have an in-line fuse that supplies the DB1 with voltage. Before running this test, verify that the in-line fuse is not blown. If the fuse is blown or removed, replace fuse and continue testing. Procedure 1. Disconnect Wire 14 from DB1. 2. Set DMM to measure DC voltage. 3. Connect one meter test lead to the Wire 14 that was just removed and the other meter test lead to the ground terminal in the connection box. 4. Set the AUTO-OFF-MANUAL switch to MANUAL. DANGER Automatic start-up. Disconnect normal power source and render unit inoperable before working on unit. Failure to do so will result in death or serious injury. (000236) 5. Measure and record the voltage indicated by the DMM. Results 1. If the DMM indicated battery voltage in step 5, replace DB1. 2. On a unit with an Evolution controller, if the DMM did not indicate battery voltage in step 5, repair or replace Wire 14 between the run relay and the DB1 diode. Test 11 – Test AC Excitation (DPE) Circuit General Theory The AC excitation circuit (DPE) is the power supply to the voltage regulator. The voltage regulator also rectifies the AC voltage to a varying controlled value of DC field excitation. This testing procedure is going to verify the integrity of the DPE winding. Procedure 1. Set DMM to measure resistance. 2. Locate the TB1 terminal block (WAGO) in the customer connection box. Diagnostic Repair Manual Section 2.4 AC Diagnostic Tests 3. Locate and disconnect Wires 2 and 6 from the TB1 terminal strip that connect to the Evolution controller. Insert test leads into the WAGO block test ports that correspond to Wires 2 and 6. Measure and record the value indicated by the DMM. 005345 Figure 2-7. Test TB1 Wire 2 and Wire 6 Test Ports a. If the DMM indicated the resistance of the DPE winding matching the Specifications in Section 1.1 within ± 10%, continue to Step 4. b. If DMM indicated Infinity, or not within +/- 10% of the correct stator value, go to Test 11 Results Step 1. NOTE: Meter calibration and meter lead resistance will effect resistance values. Obtain a DMM reading with the meter leads shorted together. Subtract that value from the resistance value reading of windings. 4. Locate Wires 2 and 6 on the WAGO block. Set DMM to measure resistance. Using the test ports on the WAGO block, measure Wire 2 to ground and Wire 6 to ground individually. Record the results. 005346 Figure 2-8. Test TB1 Wire 2 Test Port to Ground Disconnected 005347 Figure 2-9. Test TB1 Wire 6 Test Port to Ground 59","Section 2.4 AC Diagnostic Tests a. If low ohms are measured to ground, the winding is shorted to ground. Replace the stator. b. If INFINITY is measured to ground, continue to the next step. 5. Reconnect the control panel Wires 2 and 6 to the TB1 terminal block (WAGO block) and disconnect Wires 2 and 6 on the WAGO block that come from the stator. 6. Set DMM to measure resistance. Unplug the J5 connector from the controller. Connect one meter lead to Wire 2 in the test port of TB1 and the other meter lead to the appropriate J connector on the back of the Evolution controller. Measure and record the resistance indicated. Disconnected 005348 Figure 2-10. Test TB1 Wire 2 Test Port to J-connector a. If the DMM indicated CONTINUITY, proceed to Step 7. b. If the DMM indicated INFINITY or a high resistance, see Test 11 Results - Step 2. 7. With the J5 connector still unplugged from the controller, set DMM to measure resistance. Connect one meter lead to Wire 6 in the test port of TB1 and the other meter lead to the appropriate J connector on the back of the Evolution controller. Measure and record the resistance indicated. a. If the DMM indicated CONTINUITY, proceed to Step 8. b. If the DMM indicated INFINITY or a high resistance, see Test 11 Results - Step 3. 8. Verify the integrity of the pins in the J5 connector on the back of the Evolution Controller. Repair or replace as needed. Proceed to Test 11 Results. Results 1. In Step 3, if DMM indicated Infinity, or not within +/10% of the correct stator value, verify the integrity of Wires 2 and 6 from the TB1 terminal block to the stator. If an open wire is found, repair or replace. If no other fault is found, replace the stator. 2. In Step 6, if the DMM indicated Infinity or high resistance, repair or replace Wire 2 3. In Step 7, if the DMM indicated Infinity or high resistance, repair or replace Wire 6 4. Verify controller and DMM readings. If the fault is not corrected, proceed back to the flowchart. Test 12 – Test AC Sensing Circuit General Theory The AC sensing circuit serves to provide a reference of stator output voltage at the main circuit breaker. The regulator reacts to the change in AC sensing voltage by increasing DC field excitation if voltage goes low, and decreasing DC field excitation if output is too high. If the regulator does not receive this voltage, output at the breaker will be minimal. Reference the alternator connection diagrams located in Section 5.15 0H6342-F Alternator Configurations to identify what wire numbers are used for the specific voltage rating of the machine. Procedure 1. Set the DMM to measure AC voltage. With the generator running, measure output voltage at the main line circuit breaker (MLCB) and record the reading. 2. Measure AC voltage at the appropriate J connector entering the Evolution controller. Results 1. If the main line circuit breaker and back of the controller voltages are not the same, proceed with diagnosing the sensing circuit and return to the flowchart. 2. If the voltages are the same, observe the voltage reading under Dealer Test Output screen. If dealer test output does not match the MLCB and Sensing Wire voltage at the controller connection, replace the controller. Disconnected 005349 Figure 2-11. Test TB1 Wire 6 Test Port to J-connector 60 Diagnostic Repair Manual","EXCITER HOUSING TB Section 2.4 AC Diagnostic Tests DIRECT ROTOR BRUSHLESS EF BA 1 (BLACK) 4 (RED) 1 (BLACK) 4 (RED) TB 6 5 1 4 1 4 3 4 2 2 2 6 1 6 TB1 1 2 3 4 5 6 STATOR LEGEND BA - BRUSH ASSEMBLY EF - EXCITER FIELD TB - TERMINAL BLOCK Figure 2-12. Brushless AC Connections 003195 Test 13 – Test Regulator Output General Theory An electrical connection to the rotor is required in order for the regulator circuit to regulate DC field excitation voltage to the rotor. This procedure will test the integrity of the wire between the TB1 terminal block and the controller. Procedure 1. Locate and disconnect the appropriate connector from the controller that contains Wire 1 and Wire 4. 2. Set a digital multimeter to measure resistance. 3. Connect one meter test lead to Wire 4 and the other meter test lead to Wire 1. Measure and record the resistance indicated. Results 1. If the DMM indicated the rotor resistance indicated in Section 1.1 Specifications, replace the controller. 2. If the DMM indicated INFINITY or an unexpected resistance, check Wire 1 and Wire 4 individually between the connector and TB1 and repair as needed. Test 18 – Test Stator Assembly General Theory A digital multimeter (DMM) can be used to test the stator windings for the following faults: • An open circuit condition • A “short-to-ground” condition • A short circuit between windings NOTE: The resistance of stator windings is very low. Some meters will not read such a low resistance, and will simply indicate CONTINUITY. A high quality, digital type meter capable of reading very low resistances is recommended. NOTE: Some wire numbers may be different than those illustrated or described in the test. Refer to the appropriate alternator connection diagram of the unit being serviced. Testing 1-Phase Stators 1. Open the main line circuit breaker. 2. Disconnect stator leads 22 and 33 from the 00 neutral blocks. 3. Disconnect the appropriate connector containing the sensing wires from the panel. NOTE: Verify wires are isolated and not touching any components. Diagnostic Repair Manual 61","Section 2.4 AC Diagnostic Tests 4. Set DMM to measure resistance. a. Connect one meter test lead to stator lead 11 and connect the other meter test lead to stator lead 22. Measure and record resistance. b. Connect one meter test lead to stator lead 44 and connect the other meter test lead to stator lead 33. Measure and record resistance. c. Connect one meter test lead to stator lead 2 at TB1 of the connection block and connect the other meter test lead to stator lead 6 at TB1. Measure and record resistance. d. Refer to Stator Winding Resistance Values / Rotor Resistance chart in Section 1.1 for correct resistance readings for your particular stator. If reading is INFINITY replace the stator. 5. Set DMM to a high resistance scale to check for a short to ground. NOTE: Most digital multimeters will need to be taken out of the auto scaling feature and set to the manual K (1000) ohm scale. a. Connect one meter test lead to stator lead 11 and connect the other meter test lead to a clean frame ground. INFINITY should be measured. (1) If CONTINUITY is measured, disconnect sensing Wire 11 from the MLCB that runs to TB1 and see if the short is still in stator lead Wire 11 or is it located in sensing Wire 11. b. Connect one meter test lead to stator lead 44 and connect the other meter test lead to a clean frame ground. INFINITY should be measured. (1) If CONTINUITY is measured, disconnect sensing Wire 44 from the MLCB that runs to TB1 and see if the short is still in stator lead Wire 44 or is it located in sensing Wire 44. c. Connect one meter test lead to stator lead 2 at TB1 and connect the other meter test lead to a clean frame ground. INFINITY should be measured. d. Connect one meter test lead to stator lead 11 and connect other meter test lead to stator lead 44, INFINITY should be measured. e. Connect one meter test lead to stator lead 11 and connect other meter test lead to Wire 2 of TB1. INFINITY should be measured. f. Connect one meter test lead to stator lead 44 and connect other meter test lead to Wire 2 of TB1. INFINITY should be measured. Stator lead 11 to Wire 2 of TB1 Stator lead 44 to Wire 2 of TB1 OPTION 1—SINGLE PHASE, 240V BA 11 44 1 (BLACK) 4 (RED) 11 44 TB1 11 1 44 2 1 3 4 4 2 5 6 6 22 DIRECT DRIVE Note: Refer to the back of 33 this manual for unit specific AS alternator drawings. MLCB NB E1 E2 GENERATOR OUTPUT CUSTOMER CONNECTIONS E1–E2 = 240VAC E1–NB = 120VAC ( ±1% 9$& LEGEND AS - ALTERNATOR STATOR BA - BRUSH ASSEMBLY MLCB - MAIN LINE CIRCUIT BREAKER NB - NEUTRAL BLOCK 003196 Figure 2-13. 1-Phase Stator and DPE Windings 62 Diagnostic Repair Manual","g. If CONTINUITY is measured between any two points, then there is a short between the main AC winding and the DPE winding. Testing 3-Phase Stators 1. Open the main line circuit breaker. 2. Disconnect all neutral wires from the neutral block. 3. Disconnect the appropriate connector containing the sensing wires from the control panel. NOTE: Verify wires are isolated and not touching any components. 4. Set DMM to measure resistance between the windings. a. Connect one meter test lead to stator lead S1 and connect the other meter test lead to stator lead to S4. Measure and record the resistance. b. Repeat step 4a between the following points. Stator lead S6 and stator lead S3 Stator lead S5 to stator lead S2 Wire 2 of TB1 and Wire 6 of TB1 c. Refer to chart in the front of this manual for correct resistance readings for your particular Section 2.4 AC Diagnostic Tests stator. If reading is INFINITY or a high ohm reading, then an open is possible across that winding. 5. Set DMM to a high resistance scale to check for a short to ground. a. Connect one meter test lead to stator lead S1 and connect the other meter test lead to a clean frame ground. INFINITY should be measured. (1) If CONTINUITY is measured, disconnect sensing Wire 11 from the MLCB that runs to TB1 and see if the short is still in stator lead S1 or is it located in sensing Wire 11. b. Connect one meter test lead to stator lead S2 and connect the other meter test lead to a clean frame ground. INFINITY should be measured. c. Connect one meter test lead to stator lead S3 and connect the other meter test lead to a clean frame ground. INFINITY should be measured. (1) If CONTINUITY is measured, disconnect sensing Wire 44 from the MLCB that runs to TB1 and see if the short is still in stator lead Wire S3 or is it located in sensing Wire 44. d. If CONTINUITY is measured then a short exists to ground inside the stator. OPTION 2—3-PHASE, 120/208 BA S1 S3 1 (BLACK) 4 (RED) S7* S1 S8* S2 S1 1 S3 2 1 3 4 4 2 5 6 6 TB1 S9* S3 1 9 MLCB NB E1 E2 E3 S4 S5 S6 S10* S11* S12* DIRECT DRIVE AS S1 7 S1 2 8 S4 S4 S4 10 4 S5 12 S5 6 S6 S6 S5 S6 5 S3 11 S3 S2 3 S2 GENERATOR OUTPUT CUSTOMER CONNECTIONS E1 TO E2 E2 TO E3 E1 TO E3 *208VAC Note: Refer to the back of this manual for unit specific alternator drawings. E1, E2, OR E3 TO NB = *120VAC *NOTE: THE 8TH DIGIT OF THE MODEL NUMBER SPECIFIES OUTPUT VOLTAGE “G” = 120/208VAC LEGEND AS - ALTERNATOR STATOR BA - BRUSH ASSEMBLY MLCB - MAIN LINE CIRCUIT BREAKER NB - NEUTRAL BLOCK 003197 Figure 2-14. 3-Phase 208 VAC Stator and DPE Windings Diagnostic Repair Manual 63","Section 2.4 AC Diagnostic Tests 6. Set DMM to a high resistance scale to check for a short between the windings. NOTE: Most multimeters will need to be taken out of the auto scaling feature and set to the manual K ohm scale. a. Connect one meter test lead to stator lead S1 and connect the other meter test lead to S2. INFINITY should be measured. b. Repeat step (1) between the following points: Stator lead S2 and stator lead S3 Stator lead S1 and stator lead S3 Wire 2 of TB1 and stator lead S1 Wire 2 of TB1 and stator lead S6 Wire 2 of TB1 and stator lead S5 NOTE: Refer to Section 2.1 Probing and Pin Extraction for proper procedures in testing connector plugs and incoming wires. For all levels of voltage, use the appropriate WD/SD to identify correct wire locations. 7. Disconnect Wire 11 (S1) and Wire 44 (S2) from the main breaker (sensing wires to TB1). a. Disconnect the appropriate connector containing the sensing wires from the control panel. b. Set DMM to measure resistance. c. Connect one meter test lead to sensing Wire 11 that was disconnected in Step 7 and connect the other meter test lead to Wire 11 of TB1. CONTINUITY should be measured, if INFINITY is measured repair or replace wire between main breaker and Wire 11 of TB1. d. Connect one meter test lead to sensing Wire 44 that was disconnected in step 7 and connect the other meter test lead to Wire 44 of TB1. CONTINUITY should be measured. If INFINITY is measured, repair or replace wire between main breaker and Wire 44 of TB1. 8. Disconnect Wire S15 and Wire S16 from the TB1 terminal block. a. Set DMM to measure resistance. b. Connect one meter test lead to sensing Wire S15 and the other meter lead to disconnect stator lead 00. CONTINUITY should be measured. If INFINITY is measured, repair or replace Wire S15. If no damage is visible on Wire S15, replace stator. c. Connect one meter test lead to sensing Wire S16 and the other meter lead to disconnect stator lead 00. CONTINUITY should be measured. If INFINITY is measured, repair or replace Wire S16. If no damage is visible on Wire S16, replace stator. Test 19 – Test Brushed Rotor Assembly General Theory A rotor assembly having completely open windings will cause the loss of excitation current and as a result the generator AC output voltage will drop to residual voltage. A shorted condition in the rotor winding can result in low voltage. NOTE: “Residual” voltage may be defined as voltage produced by rotor residual magnetism alone. The amount of voltage induced into the stator AC power windings by residual voltage alone will be approximately 2–16 VAC, depending on the characteristics of the specific generator. If a unit is supplying residual voltage only, either field excitation current is not reaching the rotor, or the rotor windings are open and the excitation current cannot pass. On current units with a liquid-cooled engine, “field boost” current flow is available to the rotor during engine cranking and running. Procedure 1. Set a DMM to measure resistance. 2. Disconnect the J5 connector from the Evolution control panel. J5 contains Wires 1 and 4. 3. Connect one meter test lead to Wire 1 on TB1 and connect the other meter test lead to Wire 4 on TB1. Measure and record the resistance. Refer to Section 1.1 Specifications for the proper resistance readings. • The meter should read within ± 3 ohms of the specification in the tables. • If high or low resistance, or a reading of INFINITY was measured, proceed to step 3 and check slip rings and brushes. • If the correct resistance reading is present within 3 ohms of the resistance in Section 1.1 Specifications, proceed to the results at the end of this test. 4. Lift the brushes off of the slip rings and place a non-conductive insulator (such as a paper business card) between the slip rings and both sets of brushes, or remove brushes completely. Connect one meter test lead to the positive (+) slip ring (nearest the rotor bearing) and the other meter test lead to the negative (-) slip ring. Measure and record the reading. 5. With the brushes still isolated from the slip rings, connect one meter test lead to the positive (+) slip ring and the other meter test lead to a clean frame ground. INFINITY should be measured. NOTE: Do not reassemble the alternator compartment until a valid resistance reading is present at Wire 1 of TB1 and Wire 4 of TB1. If an acceptable resistance 64 Diagnostic Repair Manual","reading is not present, there are still issues that need to be resolved. A B Figure 2-15. Testing Rotor Insulation 003198 6. Check the brushes to a. verify they are making good contact on the slip rings and that they have no visual damage. b. Verify that the brushes are riding on the slip rings and are seated properly with the unit at “REST” and while the unit is “RUNNING”. NOTE: There should be no arcing on the slip rings while running. Arcing is a clear indication that the brushes and the rotor are not properly aligned. c. Verify that the positive and negative wires are connected to the corresponding slip rings and that the polarities are not mismatched, i.e. having a positive and negative wire connected to a brush that is contacting the same slip ring. d. If all tests are good, proceed to the results at the end of this test. NOTE: Verify the proper safety measures are followed while the unit is running with the alternator compartment exposed. Results 1. If the rotor assembly had either an open or a direct short to ground in steps 3 and 4, replace the rotor. 2. If no resistance reading was present in step 2, but the correct resistance reading was present on the slip rings in step 3 and the brushes are in good shape, replace the brush assembly and wires. The wires leading up to the control panel are damaged and preventing excitation voltage from getting to the rotor. NOTE: A replacement brush assembly includes two sets of brushes and two sets of wires (Wires 1 and 4). It is possible to test Wires 1 and 4 to find out which wire is defective or open and replace just that individual wire. 3. If the slip rings appear dull or tarnished, they may be polished with fine sandpaper. DO NOT USE METALLIC GRIT TO POLISH SLIP RINGS. 4. If the results of all rotor tests are good, perform Testing Rotor Insulation (Section 1.2). Diagnostic Repair Manual Section 2.4 AC Diagnostic Tests NOTE: Carefully read Section 1.2 Testing, Cleaning, and Drying. If rotor tests good, perform an insulation resistance test. If it fails, clean and dry the rotor and then retest. If the rotor fails the second insulation resistance test, it should be replaced. Test 20 – Test Brushless Exciter Field General Theory Brushless alternators use an exciter assembly to create a magnetic field in the main rotor. This test procedure is for testing the connection to the exciter field. Figure 2-16. Brushless Exciter 015307 Figure 2-17. Brushless Exciter Field 015308 Procedure 1. Set digital multimeter (DMM) to measure resistance. 2. Disconnect the J5 connector from the Evolution control panel. J5 contains Wires 1 and 4. 3. Connect one meter test lead to TB1 (Wire 1) and the other meter test lead to TB1 (Wire 4). Measure and record the resistance indicated. Results 1. If the DMM indicated the resistance indicated in Section 1.1 Specifications, refer to the flow chart. 2. If the DMM indicated INFINITY or a high resistance, proceed to TB located in the exciter guarding and recheck Wires 4 and 1. If the 65","Section 2.4 AC Diagnostic Tests resistance continues to be out of specifications, replace exciter field. Test 21 – Test Brushless Exciter Armature General Theory The exciter armature is connected directly to the main rotor. The armature has three windings connected in a Y configuration. The armature provides AC voltage to the rotating bridge rectifier where it is rectified into DC voltage and passed on to the main rotor assembly. This test only checks the integrity of the windings. Procedure 1. Disconnect all three wires from the rotating bridge rectifier. 2. Set a digital multimeter (DMM) to measure resistance. 3. Connect one meter test lead to one wire and the other meter test lead to either of the other wires. NOTE: Wires will not be marked with any identification and resistance values of a good armature are consistent between each winding. 4. Repeat step 3 until each winding has been tested against the other two windings. Results 1. If the DMM indicated the resistance values indicated in table 1 “Rotor and Stator Resistances”, refer to the flow chart. 2. If the DMM indicated INFINITY or high resistance, replace exciter armature. 12 44 Figure 2-18. Rotating Bridge Rectifier 003199 Test 22 – Test Brushless Rectifier Assembly General Theory The rotating bridge rectifier rectifies AC voltage from the exciter armature and provides the required DC field excitation voltage to the main rotor. 66 Procedure 1. See Figure 2-19. Disconnect all wires from the rotating bridge rectifier and from terminal 6 of the MOV (A) connected across terminals 1 and 2. A 6 1 2 2 6 3 4 5 1 3 4 5 015309 Figure 2-19. Bridge Rectifier Test Points 2. Set a digital multimeter (DMM) to diode function. 3. Connect meter test leads according to Table 2-1 and record the results indicated in step 3 results. Table 2-1. Test 22 Results RED BLACK EXPECTED RESULTS STEP 3—ROTATING BRIDGE RECTIFIER TEST 1 3 0.4–0.5 VDC 1 4 0.4–0.5 VDC 1 5 0.4–0.5 VDC 2 3 OPEN 2 4 OPEN 2 5 OPEN 3 1 OPEN 4 1 OPEN 5 1 OPEN 3 2 0.4–0.5 VDC 4 2 0.4–0.5 VDC 5 2 0.4–0.5 VDC STEP 5—MOV TEST 6 2 INFINITY 4. Set DMM to measure resistance. 5. Connect one meter test lead to point F and the other meter test lead to point B. Measure and record the results indicated in step 5 results. Results 1. If the DMM indicated the expected results given in Table 2-1, refer to the flow chart. 2. If the DMM indicated INFINITY or an unexpected resistance, replace rotating rectifier assembly. Diagnostic Repair Manual","Test 23 – Test Brushless Rotor Assembly General Theory The main rotor assembly is connected to the rotating rectifier assembly where it receives DC field excitation voltage to create the magnetic field required to create the desired output from the stator. Procedure 1. Disconnect the rotor wires from the rotating bridge rectifier. 2. Set digital multimeter (DMM) to measure resistance. 3. Connect one meter test lead to one wire and the other meter test lead to the other. Measure and record the resistance. 4. Continue to have one meter test lead connected to the rotor and the other meter test lead to the rotor shaft. Measure and record the resistance. 5. Visually inspect the rotor wires along the channel of the main rotor for any cracks or breaks in the wire. Record findings as needed. Figure 2-20. Brushless Rotor Wires 003201 Results NOTE: Excessive meter lead resistance can affect measurements. Use meter leads in good condition. 1. If the DMM indicated the resistance shown in Section 1.1 Specifications, refer to the flow chart. 2. If the DMM indicated INFINITY, low, or high resistance, replace main rotor assembly. 3. If the main rotor wires have any cracks or breaks in the wire, attempt repair or replace main rotor assembly. Test 24 – Check AC Output Voltage General Theory A digital multimeter (DMM) may be used to check the generator output voltage. Output voltage may be checked at the unit’s main circuit breaker terminals. Refer to the unit’s data plate for rated line to-line and line-toneutral voltages. Section 2.4 AC Diagnostic Tests Procedure 1. With the engine shut down, connect the AC voltmeter test leads across any two poles on the main breaker of the generator main circuit breaker (see Figure 2-1). These connections will permit line-to-line voltages to be read. 2. Set the generator main circuit breaker to OFF (OPEN). This test will be conducted with the generator running at no-load. 3. Start the generator and let it stabilize and warm up for a minute or two. 4. Take the meter reading. The reading should be within 5% of rated voltage. As an example, a 240 VAC generator should read no load voltage between 242 VAC and 252 VAC. 5. Shut the engine down and remove the meter test leads. NOTE: Refer to the units DATA plate for the units rated line-to-line voltage. Results 1. If zero volts or residual voltage is indicated, go to Test 4 – Preliminary Output Voltage Test. 2. If the voltage reading is higher than residual, but is lower than the stated limits, go to Test 11 – Test AC Excitation (DPE) Circuit. 3. If a high voltage is indicated, go to Test 26 – Calibrate Voltage Regulator. 4. If correct voltage is present go back to flow chart. Test 25 – Check AC Output Frequency General Theory Generator AC frequency is proportional to the operating speed of the rotor. A 4-pole rotor (having two north and two south magnetic poles) will supply a 60 Hz AC frequency at 1800 RPM. A 2-pole rotor will supply a 60 Hz AC frequency at 3600 RPM. Thus, if the AC frequency is high, or low, fuel or the engine speed governor circuit could be the problem. NOTE: A 4-pole rotor at 50 Hz rotates at 1500 RPM. A 2 pole rotor rotates at 3000 RPM Procedure 1. Connect an accurate AC frequency meter across the main line circuit breaker (line-to-line). 2. Set the AUTO-OFF-MANUAL mode to MANUAL. IMPORTANT NOTE: The engine will crank and possibly start when the AUTO-OFF-MANUAL switch is set to MANUAL. Diagnostic Repair Manual 67","Section 2.4 AC Diagnostic Tests 3. Let the engine warm up and stabilize at no-load. When the engine has stabilized, the frequency reading should be 60 Hz. Results 1. If AC frequency is too high or too low continue on the flow chart 2. If AC frequency is good but the voltage is incorrect, continue on the flowchart. 3. If AC frequency and voltage are within spec, stop testing. Test 26 – Calibrate Voltage Regulator General Theory When voltage output is too high or too low, it is possible to adjust voltage output of the generator. To access this menu a password will be required to be entered into controller. NOTE: Replacement controllers must be checked but typically do not require calibration unless output is not within the specifications. (Refer to the unit data decal and to the Specifications section in the front of this manual.) Procedure 1. Set DMM to measure AC voltage. 2. Open the Main Line Circuit Breaker (MLCB) on the generator. 3. On the controller, press the ESC key until the main menu is present. (See Evolution Menu System Navigation) 4. From the main menu enter the dealer password and proceed to DEALER > DEALER EDIT > CALIBRATE VOLTAGE then press ENTER. 5. After pressing enter, a value will appear on the screen. 6. Using appropriate back probes, measure output voltage at the AVR connector (Wires 11S and 44S). NOTE: The default setting from the factory for calibration is 1024. The Evolution controller is adjustable from 7501280. 7. Set controller to MANUAL and allow engine to start. 8. While the unit is running, use the UP or DOWN arrows to adjust the calibration setting. A higher value will create a lower voltage. A lower value will create a higher voltage. 9. Once a desired output voltage has been achieved, press ENTER to save the new setting. NOTE: The Calibration Setting will reset to being a password protected option after the controller is left idle 68 Results 1. If during the verification process the output voltage at the breaker and the display match and the calibration setting was not adjusted outside of the window, stop testing. 2. If correct voltage output was not achieved using the window specified, refer to “Problem 1\" for a brushed alternator or see “Problem 2\" for a brushless alternator. Test 27 – Test Voltage and Frequency Under Load General Theory It is possible for the generator AC output frequency and voltage to be good at no-load, but they may drop excessively when electrical loads are applied. This condition can be caused by (a) overloading the generator, (b) loss of engine power, or (c) a shorted condition in the stator windings or in one or more connected loads. Procedure 1. Connect an accurate AC frequency meter and an AC voltmeter across the stator AC power winding leads. IMPORTANT NOTE: The engine will crank and possibly start when the AUTO-OFF-MANUAL switch is set to MANUAL. 2. Set AUTO-OFF-MANUAL switch to MANUAL. Let the generator stabilize and warm-up. 3. Apply electrical loads to the generator equal to the rated capacity of the unit. 4. Check the AC frequency and voltage. Frequency should not drop below approximately 59 Hz for 60 Hz product (49 Hz for 50 Hz product). Voltage should not drop below 20% of the rated voltage. Results 1. If frequency and voltage drop excessively under load, refer to Section 3.4 Problem 21 – Unit Starts Hard and Runs Rough / Lacks Power. 2. If frequency and voltage under load are good, discontinue tests. Test 28 – Test for an Overload Condition General Theory An “overload” condition is one in which the generator rated wattage/amperage capacity has been exceeded. To test for an overload condition on an installed unit, the best method is to use an ammeter. Diagnostic Repair Manual","Procedure Use a clamp-on ammeter to measure load current draw, with the generator running and all normal electrical loads turned on. NOTE: For Overload Setting adjustment see Section 1.3 Programmable Limits. Results 1. If the unit is overloaded, reduce loads to the unit’s rated capacity. 2. If unit is not overloaded, but rpm and frequency drop excessively when loads are applied, refer to Section 3.4 Problem 21 – Unit Starts Hard and Runs Rough / Lacks Power. Test 29 – Emergency Stop Relay (ESR) Test General Theory The emergency stop relay (ESR) provides a ground signal on Wire 395A to the Evolution controller. It also provides a power circuit—12 VDC on Wire 395B to the ECM. When either ES1 or ES2 are pressed, the ESR will interrupt the ground signal to the Evolution controller and power signal to the ECM to let both controllers know an E-stop has been depressed. NOTE: IDEC relays are specially designed to remain powered on for extended periods. Procedure 1. Set the DMM to measure DC voltage. 2. Place the red meter lead on pin 8 at the ESR, Wire 15C. Place the black meter lead on pin 1 at the ESR, Wire 0. a. If voltage is approximately 12 VDC (battery voltage) proceed to Step 7. b. If battery voltage is not measured, check F1 fuse for continuity. If fuse tests bad, replace and retest. If fuse is good, proceed to next step. 3. Locate the auxiliary shutdown switch (ASW2) switch located on the enclosure. 4. Place the red meter lead on Pin 1 of the ASW2 switch, Wire 15C. Place the black meter lead on battery negative terminal. a. If battery voltage is now measured, repair Wire 15C between ASW2 and ESR relay. b. If battery voltage is not measured continue to next step. 5. Place red meter lead on Pin 2 of the ASW2 switch, Wire 15B. Place the black meter lead on battery negative terminal. a. If battery voltage is now measured, remove the Diagnostic Repair Manual Section 2.4 AC Diagnostic Tests wires from the ASW2 Switch, set the DMM to measure Ohms, place one meter lead on Pin 1 and the other on Pin 2 of the ASW2 switch. If OL is measured, reset or replace ASW2 switch. b. If battery voltage is NOT measured, continue to next step. 6. Locate the auxiliary shutdown switch (ASW1) located on the enclosure. 7. Place the red meter lead on Pin 2 of the ASW1 switch, Wire 15B. Place the black meter lead on battery negative terminal. a. If battery voltage is now measured, repair Wire 15B between ASW1 and ASW2 b. If battery voltage is NOT measured continue to next step. 8. Place red meter lead on Pin 1 of the ASW2 switch, Wire 15. Place the black meter lead on battery negative terminal. a. If battery voltage is now measured, remove the wires from the ASW1 Switch, set the DMM to measure Ohms, place one meter lead on Pin 1 and the other on Pin 2 of the ASW2 switch. If OL is measured, reset or replace ASW1 switch. b. If battery voltage is NOT measured, continue to next step. 9. Set the DMM to measure Ohms. 10. Place one meter lead on pin 3 of the ESR (Wire 15/ 15A) and the other meter lead on Pin 4 (Wire 395B). a. If continuity was measured, proceed to next step. b. If continuity was NOT measured, replace the ESR relay and retest. 11. Place one meter lead on Pin 6 of the ESR (Wire 395/396) and the other meter lead on Pin 5 (Wire 395A). a. If continuity was measured, the relay is working correctly—return to the flowchart. b. If continuity was NOT measured, replace the ESR relay and retest. 69","Section 2.4 AC Diagnostic Tests 021074 Figure 2-21. Emergency Stop Relay (ESR) and Auxiliary Shutdown Switches (ASW1/ASW2) 70 Diagnostic Repair Manual","Section 3.1 Controller Identification Introduction Information in this section is provided to familiarize the reader with the various components that make up the DC control system on units having a liquid-cooled engine. These components may be divided into three broad categories: • Generator customer connection box components • Engine mounted components • Engine protective devices Customer Connection Box Location and Description The customer connection box includes: • Quick disconnect blocks TB1, TB2, and TB3 • Mounting location for control panel • High and low voltage plugs and receptacles • Flash circuit and fly back diode assemblies Quick Disconnect Blocks These quick disconnect blocks (Figure 3-1) provide a convenient connection point for AC and DC control system wiring. Terminals, associated wires, and their functions are listed in Table 3-1. Pin # TB1-1 TB1-2 TB1-3 TB1-4 TB1-5 TB1-6 TB2-1 TB2-2 TB2-3 TB2-4 TB3-1 TB3-2 TB3-3 TB3-4 Table 3-1. Terminal Block Connections Wire # Function SA/11/S1/S15 Voltage sensing A SB/44/S3/S16 Voltage sensing B 1 (-) Side of DC to rotor from AVR 4 (+) Side of DC to rotor from AVG 2 AC excitation to DPE breaker for AVR 6 AC excitation to AVR N1 Utility voltage sensing 1 N2 Utility voltage sensing 2 T1 120 VAC source for battery charger NEU 120 VAC neutral for battery charger 194 Transfer relay + 23 Transfer relay coil control 183 Remote start 178 Remote start Y 11 44 1 4 2 6 TB1 1 2 3 4 5 6 X SA SB 0 1 4 2 6 UTILITY FROM TRANSFER SWITCH Y N1 N2 FUSED 120 VAC SOURCE FOR BATTERY CHARGER T1 NEU CUSTOMER CONNECTIONS TB2 1 2 3 4 X N1 TRANSFER RELAY Y 194 N2 TRANSFER RELAY COIL 23 T1 T1 NEU NEU 183 REMOTE START 178 TB3 1 2 3 4 X 194 23 183 178 Figure 3-1. Quick Disconnect Blocks 005350 Controller This solid state circuit board controls all standby electric system operations, including voltage regulation, speed governing, engine cranking, startup, running, automatic transfer, and shutdown. The circuit board also provides automatic engine shutdown in the event of (a) low engine oil pressure, (b) high engine coolant temperature, (c) low coolant level, (d) overspeed, (e) overcrank, (f) under voltage, and (g) rpm sensor loss. See Engine Protective Devices/ Shutdowns . On occurrence of any one or more of these engine faults, the controller will display the fault via a 2line digital display. See Appendix A Controller Identification for the various functions handled by the controller. Diagnostic Repair Manual 71","Section 3.1 Controller Identification Internal Ignition Module (IM) The non-ECM controller uses a distributor-less ignition system. It can control up to four cylinders with individual ignition coils. The ignition system is used to control spark for each cylinder and fire the spark plug at the proper time. The ignition module utilizes inputs from the crank sensor and the cam sensor to determine the specific point to ignite a particular cylinder. External Ignition Module On engines that have six cylinders or more, it is required that the unit be equipped with an external ignition module. The external ignition module is controlled by a CAN BUS connection to the control panel. The CAN BUS connection allows the control panel to set the specific timing based upon engine size and fuel type being used. The CAN BUS also allows ignition faults to be annunciated on the control panel display. The ignition module utilizes inputs from the crank sensor and the cam sensor to determine the specific point to ignite a particular cylinder. Battery voltage is delivered to the ignition module via a fuse protected circuit through Wire 15B and is present at all times. NOTE: Units equipped with 4.5L engine – all functions of an external ignition module are controlled by the ECM. Pin # 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 Table 3-2. External Ignition Pinouts Wire # Function 460 Ignition coil cylinder 10 (if equipped) 454 Ignition coil cylinder 4 456 Ignition coil cylinder 6 451 Ignition coil cylinder 1 452 Ignition coil cylinder 2 455 Ignition coil cylinder 5 457 Ignition coil cylinder 7 (if equipped) 459 Ignition coil cylinder 9 (if equipped) 453 Ignition coil cylinder 3 SHLD Camshaft sensor shield – – – – – – 79A Crankshaft sensor positive 458 Ignition coil cylinder 8 (if equipped) 15B 12 VDC power supply 0 Ground connection 15D 12 VDC used for ignition coils – – SHLDA Crankshaft sensor shield 0A Crankshaft sensor negative 0A Camshaft sensor negative 450 Camshaft sensor positive Fuse (F1) A 7.5 amp fuse is located on the front of the control panel. Battery voltage is provided to the controller through this fuse to protect the internal controller components. NOTE: Disconnect the negative battery cable from the battery to prevent unit operation. Removal of this fuse may not prevent the unit from cranking and running. Battery Charger (BCH) The charger operates at one of three battery charging voltage levels depending on ambient temperature. • 13.5 VDC at high temperature • 14.1 VDC at normal temperature • 14.6 VDC at low temperature The battery charger is powered from a 120 VAC load connection through a fuse (F3) in the transfer switch. This 120 VAC source must be connected to the generator in order to operate the charger. During a utility failure, the charger will momentarily be turned off until the generator is connected to the load. During normal operation, the battery charger supplies all the power to the controller. The battery charger begins the charge cycle when battery voltage drops below approximately 12.6V. The charger provides current directly to the battery dependent on temperature, and the battery is charged at the appropriate voltage level. At the end of the appropriate charging period, battery charge current is measured when the generator is off. If battery charge current at the end of the charge time is greater than a pre-set level, or the battery open-circuit voltage is less than approximately 12.5V, an “inspect battery” warning is raised. If the engine cranks during the charge period, then the charge timer is restarted. Evolution Charge Period 26 hours At the end of the charge period, the charger does one of two things. If the temperature is less than approximately 40 °F (4 °C), the battery is continuously charged at a voltage of 14.1V (i.e. the charge voltage is changed from 14.6V to 14.1V after the appropriate charge cycle has elapsed). If the temperature is above approximately 40 °F (4 °C), then the charger will stop charging the battery. The battery has a similar role as that found in an automobile application. It does nothing until it either selfdischarges below 12.6V, or an engine crank cycle occurs (i.e. such as occurs during the weekly exercise cycle). If either condition occurs the battery charge will begin its charge cycle. 72 Diagnostic Repair Manual","Common Alarm Relay The common alarm relay provides a set of contacts to drive a customer provided external alarm indication. When the control is powered up, if there are no alarms, the relay contacts will be open. Any alarm (not warning) will trigger the common alarm relay to operate, closing the contacts. The connections are made to the generator as a loop near the TB2/TB3 connections in the customer connection area on the harness itself. Contact Rating Specifications 10A at 250 VAC 5A at 30 VDC Engine Mounted Components Engine mounted DC control system components include the following: • DC alternator • Starter motor and control contactor • Fuel solenoid - injection pump • 5 amp diesel injection pump fuse (diesel units) • Fuel primer solenoid • 15 amp fuse (F3) (external ignition only) • Cam sensor • Crank sensor • Oxygen sensor if equipped (OS) • Air/fuel solenoid if equipped (AFS) Battery and Battery Charge System A belt driven alternator delivers a charging voltage to the battery during engine operation and maintain the DC system voltage of the unit. The charging voltage is regulated and rectified by the DC regulator. Alternator maintenance is limited to replacement of defective parts. Battery and Battery Charge System (1.5L and 1.6L Engines) See Figure 3-2. An alternator delivers a charging voltage to the battery during engine operation. The charging voltage is regulated and rectified by the DC regulator. The belt driven alternator is a permanent magnet type. Alternator maintenance is limited to replacement of defective parts. The DC voltage regulator is housed in an aluminum heat sink. All components are covered with epoxy resin. The regulator is NOT repairable. Regulator connector pins are numbered from left to right, as follows: Section 3.1 Controller Identification Pin # 1 2 3 4 5 Function Charging output to battery (12.5–14.5 VDC) Charging input from alternator (AC) Charging input from alternator (AC) Charge indication lamp connection (not used) Sensing voltage from battery (Wire 15) NOTE: The alternator internally produces alternating current (AC) which is changed to direct current (DC) by the regulator. 1 23 4 5 48 0 49 13 0 0 49 48 - + Figure 3-2. Battery Charging System 003086 Battery and Battery Charge System (2.3L Diesel, 2.4L Gas and Larger) See Figure 3-3. the externally excited belt driven alternator delivers a charging voltage to the battery during engine operation and maintain the DC system voltage of the unit. The charging voltage is regulated and rectified by the regulator that is internal to the belt driven alternator. This belt driven alternator is externally excited. Wire 49 from the flash circuit does the initial excitation of the alternators field circuit. Without this initial “flash” there will be no output from the alternator. Alternator trouble shooting is limited to verifying proper inputs and outputs of the alternator. Figure 3-3. Battery Charging System 003446 Diagnostic Repair Manual 73","Section 3.1 Controller Identification Run Relay/Control Relay The run relay on a diesel generator is energized by Wire 14A and controls Wire 13A. The relay will close its contacts when the control board energizes Wire 14/14A. When these contacts close, it allows voltage to go from Wire 13 to Wire 13A. Wire 13A is the run circuit. 16 56 0 - + Figure 3-4. Run Relay Circuit 003514 The run relay on a gaseous generator is energized by Wire 14A and controls Wire 15. The relay will close its' contacts when the control board energizes Wire 14A. When these contacts close, it allows voltage to go from Wire 15 to Wire 14B. Wire 14B is the run circuit. Figure 3-6. Engine Cranking Circuit 003087 Fuel Solenoid—Injection Pump (If equipped) The fuel solenoid (FS or IP) provides a means to shutoff fuel when the engine is not running. The solenoid is energized OPEN by 12 volts DC (Wire 14); CLOSED when de-energized. NOTE: Minimum voltage to the injection pump solenoid is 10 VDC. NOTE: The diesel injection pump solenoid is energized ON 12 VDC via Wire 13A and OFF when de-energized. AH J B K Figure 3-5. Control Relay Circuit 021075 Starter Motor (SM) and Starter Contactor (SC) During manual or automatic startup, control board action delivers 12 VDC to a starter contactor (SC) coil via Wire 56. The coil energizes, its contacts close, and battery power is delivered to the starter motor (SM). The starter motor energizes and the engine cranks. L C D E FG A.Flow Control Lever B.Drive Shaft C.Feed Pump D.Governor Drive Gear E.Roller F.Cam Plate M G.Hydraulic Timing Device H.Overflow Restriction J.Governor K.Fuel Cut Solenoid L.Distributor Plunger M.Delivery Valve 003089 Figure 3-7. Fuel Injection Pump Fuel Primer Solenoid (if equipped) The fuel solenoid (FS1 on a single regulator system and FS2 and FS4 on a dual regulator system) provides fuel to the mixer during cranking only. The solenoid is energized OPEN to provide fuel to the engine by the control board energizing control Wire 56 to the solenoid coil and the other terminal is grounded via Wire 0. This is to allow extra fuel into the engine before the diaphragm in the fuel regulator has a chance to open and will improve generator starting on the first crank attempt. Fuel will not be delivered to the engine if an ignition fault is present. 74 Diagnostic Repair Manual","NOTE: The fuel primer solenoid is controlled by the control panel and will only go active if the controller receives a valid RPM signal. PRIMER SOLENOID FUEL SOLENOID LOW FUEL SENDER Figure 3-8. Fuel Solenoid (FS) 003088 F1 Fuse (If equipped) The 25 amp fuse (if equipped) provides fused 12 VDC to the belt driven alternator, control relay (RLY), and Evolution control panel. The 15 amp fuse (if equipped) provides fused 12 VDC to the Evolution control panel, control relay (RLY), E-stop relay, and ECM. F2 Fuse (If equipped) For external ignition module systems the 10 amp fuse protects the Wire 15B and provides 12 VDC to the ignition control module. On internal ignition units, F2 is a 15 amp fuse for the field boost circuit. F3 Fuse (If equipped) Units with external ignition (ICM or ECM) may have this 15 amp fuse (F3) which protects the field boost circuit. F4 Fuse (If equipped) The F4 fuse connects Wire 14D from the IR (Ignition Relay) to Wire 14E. Wire 14E provides 12 VDC to the ignition coils, the oxygen sensor heater, and the CAC bypass solenoid. F5 Fuse (If equipped) The F5 fuse connects Wire 14F from the DPR (Delivered Power Relay) to Wire 14G. Wire 14G provides 12 VDC to the ECM and LOS. Camshaft Sensor (CAMS) The camshaft sensor (CAMS) is installed on the engine to monitor camshaft position and revolution and report it to the ignition module, Evolution controller, or ECM, depending on generator application. It is located in the front cover or over the top of (one of) the camshaft(s) on the engine depending on design. Section 3.1 Controller Identification The cam sensor is either a 2-wire or a 3-wire position sensor. The 1.5 liter engine uses a 3-wire sensor. The signal Wire 402 goes directly to the Evolution controller. Power and ground are supplied via Wire 15 and Wire 0A. There is a magnetic disk on the camshaft to trigger the sensor. The signal produced is a square wave signal. 3 COR3-9 15H COR3-10 402 COR1-2 0A CAM 1 020762 Figure 3-9. Camshaft Sensor (CAMS) A 2-wire sensor produces an AC sine wave which is used to identify the top of cylinder 1 TDC. When the magnet on the cam gear is set correctly it will produce the AC sine wave when cylinder #1 is at TDC. COR1-14 COR1-2 COR1-16 3 79A 0A SHLDA MPU2 (CAM) 1 020757 Figure 3-10. Magnetic Pickup (MPU2) If equipped with an ECM, the camshaft sensor is a 3-wire sensor. The sensor has a dedicated ground Wire 820G, a dedicated power supply Wire 820B (4.5–5.0 VDC) and a dedicated feedback Wire 450. 021077 Figure 3-11. Camshaft Sensor (CAMS) Crank Sensor (MPU or Magnetic Pick-Up) The crank sensor is installed on the flywheel housing. As the engine is running, the crank sensor receives a signal every time a flywheel tooth passes the tip of the pickup. It utilizes this signal for a speed signal to regulate the engine at the desired speed. This signal is an AC sine wave (toggles positive and negative, but not as smoothly as a traditional AC sine wave) that simply indicates crankshaft rotation to the controller. While the engine is running this signal is a much higher voltage depending on flywheel size and speed of engine. Typically the voltage will be 1.0 VAC while cranking to deliver the correct signal to the controller. Diagnostic Repair Manual 75","Section 3.1 Controller Identification COR1-9 COR1-3 COR1-11 COR1-14 COR1-2 COR1-16 3 79 0 SHLD 1 3 79A 0A SHLDA 1 Figure 3-12. Crank Sensor (MPU) MPU1 (CRANK) MPU2 (CAM) 00000000 Crankshaft Sensor On units with an ECM, the crankshaft sensor is used in place of the MPU. Coil resistance is 330 to 390 ohms. Use needle-type back probes to test the sensor for cranking voltage and cranking frequency while back probing the sensor Wires 753L (-Hz signal) and 753H (+Hz signal). 210–270 1800 RPM 270 Hz Cranking 1.7 kHz Running 1.7 VAC Cranking 6.5 VAC Running Figure 3-13. Crank Sender (CRKS) 021076 Crankshaft Sensor (CSS) (for External Ignition Module Units) The crankshaft sensor (CSS) is installed on the engine to monitor the crankshaft revolutions to report engine speed to the ignition module. Oxygen Sensor (OS) (If equipped) The oxygen sensor element, or O2 sensor, operates by measuring the difference in oxygen between exhaust gas and external air. A voltage is generated based on the difference between the two. The oxygen sensor output is on Wire 804 and Wire 805. A high voltage (0.6–0.9 VDC) indicates a rich condition or low oxygen content in the exhaust. A low voltage reading (0.1–0.4 VDC) indicates a lean condition or high oxygen content in the exhaust. For non-ECM units Wire 14 and Wire 0 are for the O2 sensor heater circuit. For ECM units Wire 14E and Wire 607 are for the O2 sensors heater circuit. The heater maintains the O2 sensor temperature allowing the O2 sensor to achieve a better resolution. Air/Fuel Solenoid (AFS) (If equipped) On emissions enabled units, a 12 VDC feed 15A to the solenoid and a duty cycled controlled ground signal 808 is applied to the solenoid that will either enrich the mixture or lean the mixture out depending on the input from the oxygen sensor. EC-8 EC-7 EC-4 EC-3 EC-1 EC-2 0 808 15A 0 14 CD AB AFS 2 1 808 15A EC-5 805 EC-6 804 OS OPTIONAL 003090 Figure 3-14. Oxygen Sensor and Air/Fuel Solenoid Emergency Stop Connection 003091 Figure 3-15. Emergency Stop Connection Circuit Auxiliary Engine Shutdown Switches Units can be equipped with auxiliary engine shutdown switches. If installed there will be two switches, wired in series. When the circuit is actuated, it will go from a closed state to an open state. This will shut the unit down and the control panel will annunciate the shutdown message and error code. Engine Protective Devices/ Shutdowns Standby electric power generators will often run unattended for long periods of time. Because engine operation will not be monitored, the use of engine protective safety devices is required to prevent engine damage in the event of a problem. Operating parameters include (a) engine oil pressure, (b) engine temperature, (c) engine operating speed, (d) engine cranking and startup, and (e) under and over voltage. Generator engines mount several engine protective devices. These devices work in conjunction with a control circuit board, to protect the engine against such operating faults as (a) low engine oil pressure, (b) high temperature, (c) overspeed, (d) overcrank, and (e) under and over voltage. On occurrence of any one or more of those operating faults, control board action will effect an engine shutdown. Temperature Sensors (units equipped with ECM) The Oil Temperature Sensor (OTS) and Coolant Temperature Sensor (WTS) can be unplugged from the harness and tested for resistance. 76 Diagnostic Repair Manual","Section 3.1 Controller Identification Figure 3-16. Oil Temperature Sensor 021078 021079 Figure 3-17. Coolant Temperature Sensor NOTE: Non ECM equipped unit only has a WTS and is directly powered and monitored by the Evolution controller when the controller is powered on. The functionality of this sensor is the same as the ECM equipped units. The Evolution controller supplies 5 VDC and ground for the sensor. Ambient Temperature 0 ºC – 32 ºF 25 ºC – 77 ºF 50 ºC – 122 ºF 1 00 ºC – 212 ºF Resistance 9,399 ohms ±1 0% 2,795 ohms ±1 0% 980 ohms ±10% 178 ohms ±10% If the sensor resistance falls within acceptable parameters disconnect from the harness and perform the following tests to verify harness integrity. 1. Use appropriate test probes to test Wire 820 to ground. A reading of 0 ohms or very low ohms should be measured 2. Use appropriate test probes to test Wire 523 (OTS) or Wire 68 (WTS) for voltage to ground. The ECM will need to be active for this test. Measure voltage should be 4.5 VDC to 5.0 VDC to ground with ECM active. If a ground is not measured or 4.5 VDC is not measured, the harness will need to be tested for continuity of these circuits to the ECM. NOTE: Special care must be used when working with the ECM connector. Use the appropriate wire diagram for point-to-point resistance readings. Low Oil Pressure Switch The low oil pressure (LOP) switch has normally closed contacts which are held open by engine oil pressure during cranking and running conditions. Should engine oil pressure drop below approximately 8–12 psi, the switch contacts will close. The controller will then initiate a 10 second hold-off timer. At the end of 10 seconds, an automatic engine shutdown will occur, and the low oil pressure shutdown message will be displayed. GND J1-33 C 0 86 NC Figure 3-18. Low Oil Pressure Switch LOS 003092 Low Fuel Pressure (If equipped) The low fuel pressure warning message will turn ON if the fuel supply pressure drops below approximately 5 in. water column (i.e. occurs when the low fuel pressure sensing switch on the fuel regulator opens). This is a non-latched fault (visual warning only) and does not trigger the controller alarm output. Low fuel pressure sensing is active in all generator operating modes (i.e. MANUAL, OFF, and AUTO). Low Battery Alarm While running, if the average battery voltage falls below 12.1 VDC for one minute, the low battery alarm will be displayed. High Coolant Temperature Sensor The engine temperature sensor is a variable resistance sensor. At 70 °F (21 °C) the sensor will have a resistance of approximately 2.6 K ohm. As the temperature increases, the resistance decreases. The control board will send a DC voltage signal to the sender. When the voltage drops to near 0 the unit will shut down. 2 J1-21 68 GND 0 WTS 1 003093 Figure 3-19. High Coolant Temperature Sensor Low Coolant Level Sensor It is possible the engine coolant level may drop low enough so that the high temperature sensor is no longer immersed in the liquid coolant. If this happens, engine temperatures could increase rapidly but the temperature switch would not sense the high temperature condition and the engine would continue to run. To prevent this occurrence, a low coolant level sensor is provided. The sensor is immersed in cooling system liquid. If coolant level drops below the level of the low coolant level sensor, the engine will shutdown and the low coolant level message will be displayed. This is a shutdown alarm. The sensor will be continuously monitored. If an error condition is seen for five consecutive seconds, the alarm will be displayed. Diagnostic Repair Manual 77","Section 3.1 Controller Identification J1-32 J1-31 A 573 573A B Figure 3-20. Low Coolant Level Switch WLS 003094 Overspeed Overspeed is defined as +20% of nominal engine speed for three seconds, or +25% immediate. Nominal engine speed = 60.0 Hz RPM Sensor Failure Shutdown Alarm During cranking: If the board does not see a valid rpm signal from the crank sensor (MPU or CRKS) within four seconds of cranking, it will shut down and lock out on rpm sensor loss. RPM Signal Failure During Running During running: If the rpm signal is lost for one full second while the unit is in AUTO, the board will shut the engine down, wait 15 seconds, then crank the engine. It will not crank in MANUAL. If no rpm signal is detected within the first four seconds of cranking, the control board will shut the engine down and latch out on rpm sensor loss. If the rpm signal is detected the engine will start and run normally. If the rpm signal is subsequently lost, the control board will try two more cranks before latching out and flashing the rpm sensor failure message (if it is in AUTO). Overcrank If the unit fails to start during a cranking period, it will display the overcrank shutdown alarm. The system will control the cranking cycles as follows: The first crank cycle is a 16 second crank time followed by a 7 second rest. The next 5 cycles will be 7 seconds of cranking time each followed by a 7 second rest time. If the unit fails to start by the end of the 6 crank/rest cycles the overcrank shutdown alarm will display and the unit will not attempt to crank until the alarm is reset. CAN Bus Alarm (If equipped) Where applicable, if the CAN Bus communications link fails to communicate, a “CAN Bus Alarm” will be generated. This only applies to systems with external ignition modules. The alarm may be generated if: 1. The physical link is broken. 2. The ignition module, ECM, or ECG module fails or resets. 3. The controller fails or resets. 4. Having the battery charger’s 120 VAC connected without a battery installed. 5. A blown 10 amp ignition module fuse (on the harness leading to the starter). 6. A blown 25 amp system fuse (on the harness leading to the starter). NOTE: The CAN Bus Alarm will not clear on its own. To clear the alarm, press the ENTER button to acknowledge the alarm. The alarm will clear and if the fault is still present, the alarm will reoccur. Check Engine (If equipped) Liquid-cooled units that are equipped with the Generac emission system have a fault annunciation named “Check Engine.” In the event that the emissions system is not operating within set parameters the Check Engine message will appear on the display. This message is annunciation only and will not shut the unit down. The Check Engine annunciation has two distinct modes of operation, one for natural gas and the other for vaporous propane. For natural gas emissions units—If the panel does not see a signal from the O2 sensor for one minute after the four minute warm up period, the check engine warning will turn on. The warning will not shut the unit down. For propane emissions units—If the panel does not see a signal from the O2 sensor for one minute after the four minute warm up period, the check engine warning will turn on. The warning will not shut the unit down. The check engine will also turn on if the panel does not see the output of the O2 sensor modulating. The warning will not shut the unit down. Check engine is a self resetting warning and will clear automatically if the condition which caused the warning is cleared. Clearing an Alarm When the generator is shut down due to a latching alarm, the AUTO-OFF-MANUAL switch must be set to OFF and the ENTER key pressed to unlatch any active fault and clear the corresponding fault alarm message. 78 Diagnostic Repair Manual","Section 3.2 Operational Analysis—Evolution Gaseous Introduction The schematic diagrams and verbiage on this and the following pages show the DC control system in four modes of operation: • Utility Source Voltage Available, Evolution Controller in AUTO • Utility Failure—Engine Cranking, Evolution Controller in AUTO • Utility Failure, Engine Running and Transfer to Emergency, Evolution Controller in AUTO • Return Of Utility, Engine Cool Down and Engine Shutdown, Evolution Controller in AUTO Utility Source Voltage Available Utility Failure—Engine Cranking Utility Failure, Engine Running and Transfer to Emergency Return Of Utility, Engine Cool Down and Engine Shutdown N1, N2 0 VAC 56 14A, 14B, 14C 56 ON ON OFF *If unit is Diesel DSL Pre-Heat ON (Adj.*) 79, 79A, 0, 0A Signal –800 RPM 600 0 RPM E1, E2 Rated Output N1, N2 Utility Returns 23 Closed 23 Open 1800/3600 RPM - 60 Hz 14, 15A OFF Ignition OFF AVR Takes Over AVR OFF During Cooldown 0 RPM Delay Timer Adj. (10 sec) Warmup Timer Adj. (5 sec) Return to Utility (15 sec) Figure 3-21. Operational Timeline Cooldown Timer (60 Sec) Turbo Models (5 min) 020893 Utility Source Voltage Available—Evolution Controller in AUTO The battery provides voltage to the starter from the positive (+) battery cable. On gaseous units, battery power for the control panel is supplied from the starter on Wire 13 through Splice 1 to Splice 2 and the F1 fuse. From the F1 fuse, power goes to Splice 3 and changes to Wire 15. Wire 15 connects to the control panel at the J1 connector Pins 1 and 2. NOTE: Fused 120 VAC is supplied from a customer based source and connected to TB2 - T1 (Hot) and NEU (Neutral). It is then directed to the BCH 1 and 2 connector then to the Evolution control board J11 and J12. Positive (+) from the battery charger built into the Evolution controller feeds Wire 15 at J1-1 and J1-2. This is back-fed to Wire 13 to the starter contactor (SC), starter motor (SM) and then the battery (BAT). This circuit keeps the battery properly charged. For RTS transfer switches utility voltage from the transfer switch N1 and N2 is connected to the controller on J4-3 and J4-6. The Evolution controller monitors this voltage to fall below the adjustable voltage dropout. The 2-wire start is ignored in this mode. For 2-wire start configured transfer switches, the Evolution controller looks for a 2-wire start signal and ignores the input of N1 and N2. The controller supplies a 5 VDC signal input from J1-5 Wire 183 and waits for a dry contact closure to the remote start return Wire 178 on J1-14. The dry contact closure is provided by the transfer switch circuitry. The Evolution controller display and menu allow for programming parameters. Diagnostic Repair Manual 79","Section 3.2 Operational Analysis—Evolution Gaseous Utility Source Voltage Available—Evolution Controller in AUTO STATOR ALTERNATOR MAIN WIRES L1 DPE + 00 FIELD L3 K CT L L1 kl 00 L3 STATOR MAIN WIRES ALTERNATOR T1 L1 T2 L2 T3 L3 DPE + - FIELD 00 K CT L L1 kl L2 L3 00 (J5) 2 (J5) 6 (J5) 4 (J5) 1 0 (J4) SA (J4) SB 398D ECM 399D (J4) SA (J4) SB 398D ECM 399D (J5) 2 (J5) 6 (J5) 4 (J5) 1 0 ALTERNATOR CONNECTIONS FOR 1Ø UNITS ALTERNATOR CONNECTIONS FOR 3Ø UNITS ECM ECM ECM ECM 766 820G 820B 771 770 606 (ECM) 797 (ECM) 604 (ECM) 14E 760 (ECM) 450 (ECM) 573A J2 573 68 (ECM) 14E 607 805 ECM 804 0 601 (J3) 14G 86 (ECM) 476 J1 477 523 (ECM) 605A 605B 605C 605D 752 820A 754 753H 753L 477 523 820G 573A 573 68 820G 753H 753L 820G 604 820A 14E 760 450 820G 820B 820G 797 820B 752 820A 754 820G 606 820G 820A 605A 605B 605C 605D 766 820G 820B 771 770 14E 607 805 804 0 601 14G 86 476 HEATER C DC A B NC NC C OS LFP LOS T THMS 1 2 OTS B A WLS 1 2 WTS 2 1 CRKS ABC 12 ABC ABC AFPS CAC CAMS CAC WIRING ONLY USED IN G4.5L TURBO APPLICATION. FPS 12 3 4 TMAP 12 3 TPS ABCD EMC 12 3 4 56 ETC LEGEND AFPS - AIR FILTER PRESSURE SENSOR ALT - DC CHARGE ALTERNATOR ASW_ - AUXILIARY SHUTDOWN SWITCH BAT - BATTERY CAC - CHARGE AIR COOLER CAMS - CAMSHAFT SENSOR CR - CONTROL RELAY CRKS - CRANKSHAFT SENSOR CT - CURRENT TRANSFORMER DB_ - DIODE BRIDGE DPE - EXCITER DPR - DRIVER POWER RELAY ECM - ELECTRONIC CONTROL MODULE EMC ES_ ESR ETC F_ FPS FS_ IC_ IR J_ LFP LOS - ELECTRONIC MIXER CONTROL VALVE - EMERGENCY STOP - EMERGENCY STOP RELAY - ELECTRONIC THROTTLE CONTROL VALVE - FUSE - FUEL PRESSURE SENSOR - FUEL SOLENOID - IGNITION COIL - IGNITION RELAY - MAIN CONTROLLER CONNECTORS - LOW FUEL PRESSURE SWITCH - LOW OIL PRESSURE SWITCH MLCB NB OS OTS R SC SM THMS TMAP TPS WLS WTS - MAIN LINE CIRCUIT BREAKER - NEUTRAL BLOCK - OXYGEN SENSOR - OIL TEMPERATURE SENSOR - RESISTOR - STARTER CONTACTOR - STARTER MOTOR - THERMISTOR (BATTERY AMBIENT TEMP.) - MANIFOLD TEMPERATURE AND PRESSURE - MIXER POSITION SENSOR - COOLANT LEVEL SENSOR - COOLANT TEMPERATURE SENSOR PAGE 1 OF 3 5V WHEN ECM ACTIVE 0VDC–5VDC to ECM DC VOLTAGE DURING CRANKING OXYGEN SENSOR INPUT/RETURN (PCB) GROUND CONTROL GROUND (PCB) CONTROL 12VDC DC VOLTAGE - ALWAYS PRESENT DC VOLTAGE DURING ENGINE RUN CONDITION FIELD FLASH CANBUS HIGH AND LOW (PCB) CONTROL 5VDC LOW AC VOLTAGE AC VOLTAGE VARIABLE 9VDC GOVERNOR POSITION GOVERNOR FEEDBACK POSITION Figure 3-22. Utility Source Voltage Available—Evolution Controller in AUTO 000000 80 Diagnostic Repair Manual","Section 3.2 Operational Analysis—Evolution Gaseous Utility Source Voltage Available—Evolution Controller in AUTO MLCB L1 E1 MAIN OUTPUT L2 3Ø ONLY L3 E2 3Ø ONLY E3 CUSTOMER CONNECTIONS UTILITY FROM TRANSFER SWITCH 00 NB R (J5) 4 RESISTOR & 29 WIRE ONLY USED IN G4.5L TURBO APPLICATION. ALTERNATIVE CONFIGURATION 14B 29 (ALT) 49 (J5) 1 (J5) 4 DB1 DB2 J4 N1 N2 (J11) T1 (J12) NEU J1 23 194 00 GND N1 N2 T1 NEU 23 194 FUSED AC SOURCE FOR BATTERY CHARGER TRANSFER RELAY REMOTE START SIGNAL J1 178 178 183 183 COMMON ALARM RELAY CONTACT 56A (ES1) 49 (DB1) 13 15 14A 610 (ECM) 13 SC 16 13 F1 15A 13 49 13 J1 209 209 210 210 NOTE: FOR FIELD WIRING TO CUSTOMER CONNECTIONS (TERMINAL BLOCKS) MAXIMUM WIRE SIZE: #12 AWG 14A 14A 610 SM ALT + BAT - 12VDC 0 0 0 FS2 FS1 5V WHEN ECM ACTIVE 0VDC–5VDC to ECM DC VOLTAGE DURING CRANKING OXYGEN SENSOR INPUT/RETURN (PCB) GROUND CONTROL GROUND (PCB) CONTROL 12VDC DC VOLTAGE - ALWAYS PRESENT DC VOLTAGE DURING ENGINE RUN CONDITION FIELD FLASH CANBUS HIGH AND LOW (PCB) CONTROL 5VDC LOW AC VOLTAGE AC VOLTAGE VARIABLE 9VDC GOVERNOR POSITION GOVERNOR FEEDBACK POSITION Figure 3-23. Utility Source Voltage Available—Evolution Controller in AUTO 000000 PAGE 2 OF 3 Diagnostic Repair Manual 81","Section 3.2 Operational Analysis—Evolution Gaseous Utility Source Voltage Available—Evolution Controller in AUTO + IC 1 + IC 2 + IC 3 + IC 4 14E 14E 451 451 ECM 452 452 453 453 454 454 (ESR-3) 15/15A J1 56 14 (ESR-6) 395/396 OPTIONAL (JUMPER WHEN NOT USED) E-STOP ES1 15 56A SC 14A 395/396 (J2) ASW2 ASW1 (ESR-8) 15C 15B 15 (ES1) 395/396 (ES1) 15/15A (ASW2) 15C ESR 7 6 5 2 3 4 8 1 K1 395A (J2) 395B (ECM) 0 CR 3 4 14B 5 15 1 2 14A K1 0 IR 3 4 13 5 14D (F4) 1 2 13 K1 608 (ECM) DPR 3 4 13 5 14F (F5) 1 2 13 K1 608 (ECM) (IR) 14D (DPR) 14F F4 15A 14E F5 15A 14G PAGE 3 OF 3 82 5V WHEN ECM ACTIVE 0VDC–5VDC to ECM DC VOLTAGE DURING CRANKING OXYGEN SENSOR INPUT/RETURN (PCB) GROUND CONTROL GROUND (PCB) CONTROL 12VDC DC VOLTAGE - ALWAYS PRESENT DC VOLTAGE DURING ENGINE RUN CONDITION FIELD FLASH CANBUS HIGH AND LOW (PCB) CONTROL 5VDC LOW AC VOLTAGE AC VOLTAGE VARIABLE 9VDC GOVERNOR POSITION GOVERNOR FEEDBACK POSITION Figure 3-24. Utility Source Voltage Available—Evolution Controller in AUTO 000000 Diagnostic Repair Manual","Section 3.2 Operational Analysis—Evolution Gaseous Utility Failure—Engine Cranking, Evolution Controller in AUTO Utility Source Voltage Available Utility Failure—Engine Cranking Utility Failure, Engine Running and Transfer to Emergency Return Of Utility, Engine Cool Down and Engine Shutdown N1, N2 0 VAC 56 14A, 14B, 14C 56 ON ON OFF *If unit is Diesel DSL Pre-Heat ON (Adj.*) 79, 79A, 0, 0A Signal –800 RPM 600 0 RPM E1, E2 Rated Output N1, N2 Utility Returns 23 Closed 23 Open 1800/3600 RPM - 60 Hz 14, 15A OFF Ignition OFF AVR Takes Over AVR OFF During Cooldown 0 RPM Delay Timer Adj. (10 sec) Warmup Timer Adj. (5 sec) Return to Utility (15 sec) Figure 3-25. Operational Timeline Cooldown Timer (60 Sec) Turbo Models (5 min) 020893 Initial Utility Failure For RTS transfer switches, line-to-line voltage on wires N1 and N2 fall below the Utility Volts Low Value and the controller starts a 2–1500 second line interrupt timer (programmable start up delay). If the utility voltage is above the set point of nominal utility voltage, the engine will not crank at the end of the line interrupt timer. The engine will crank and start if the utility voltage is below the Utility Volts Low value at the end of the timer. The unit will abort further crank cycles if it cranks for more than 10 seconds and utility rises above the set point of Pickup Volts set point and the unit has not started. For 2-wire start configured transfer switches, the utility voltage sensing is performed by the circuitry in the transfer switch. Nothing happens at the generator until the transfer switch signals the generator to start by closing the dry contact(s) on Wires 183 and 178 (the 5–1500 second programmable line interrupt timer will still apply before unit cranks and starts). All other timers are controlled by the transfer switch. Cranking and Initial Start Up For RTS Transfer Switches – After utility voltage is below the adjustable Utility Volts low setpoint and the startup delay timer has been met the engine will crank. For 2-wire Start Configured Transfer Switches – After utility voltage is below a programmed percentage and programmed time period, the utility voltage sensing circuit will signal the generator to crank by closing the dry contact on Wires 183 and 178 (5 VDC circuit from controller). The start circuit is now activated and the following steps occur: 1. The controller energizes positive (+) 12 VDC to Wire 56 from J1 pin 3. Wire 56 is directed to the starter contactor, which energizes the internal electromagnetic coil causing its dry contact to close and connect Wire 13 to Wire 16. 2. Wire 16 is directed to the starter motor (SM) which causes the starter motor to energize, spin, engage the flywheel, and crank the engine. • The initial crank cycle is 16 seconds followed by a seven second rest. • The next five cycles will be seven seconds of crank time followed by seven seconds rest time. • If the unit fails to start after the six crank cycles it will stop and annunciate an overcrank shutdown alarm. • The unit will not attempt to crank until the alarm is reset (AUTO-OFF-MANUAL switch set to OFF and the ENTER key pressed). 3. The controller energizes positive (+) 12 VDC to Wire 14 from J1 pin 9. Wire 14 is connected to ES2 and loops through ES1 to Wire 14A, then connects to the RLY (Relay). The RLY main coil will energize and close Wire 15 to Diagnostic Repair Manual 83","Section 3.2 Operational Analysis—Evolution Gaseous Wire 14B. Wire 14B then goes to the F2 fuse which connects to the diode bridge (DB1) for field boost. The controller applies voltage to Wire 15A from J13-1 providing 12 VDC to the ignition coils. NOTE: Wire 14 circuit activates the fuel and field boost. 4. The electronic governor actuator (GOV) is controlled by the Evolution controller. When the unit is cranking, the throttle position is approximately 1/8–1/4 open. As it starts, the throttle plate will open and readjust quickly to maintain a no load running speed (50 or 60 Hz). Wire 770 is the positive (+) or throttle high signal to the actuator. Wire 771 is the negative (-) or throttle low to the actuator. The feedback circuit allows the controller to monitor the throttle plate position. Wire 765 is the 3 VDC source to the actuator feedback circuit. Wire 766 from the actuator provides a 0–3 VDC feedback circuit back to the controller. Wire 767 is the 0 VDC return wire. 84 Diagnostic Repair Manual","Section 3.2 Operational Analysis—Evolution Gaseous Utility Failure—Engine Cranking, Evolution Controller in AUTO STATOR ALTERNATOR MAIN WIRES L1 DPE + 00 FIELD L3 K CT L L1 kl 00 L3 STATOR MAIN WIRES ALTERNATOR T1 L1 T2 L2 T3 L3 DPE + - FIELD 00 K CT L L1 kl L2 L3 00 (J5) 2 (J5) 6 (J5) 4 (J5) 1 0 (J4) SA (J4) SB 398D ECM 399D (J4) SA (J4) SB 398D ECM 399D (J5) 2 (J5) 6 (J5) 4 (J5) 1 0 ALTERNATOR CONNECTIONS FOR 1Ø UNITS ALTERNATOR CONNECTIONS FOR 3Ø UNITS ECM ECM ECM ECM 766 820G 820B 771 770 606 (ECM) 797 (ECM) 604 (ECM) 14E 760 (ECM) 450 (ECM) 573A J2 573 68 (ECM) 14E 607 805 ECM 804 0 601 (J3) 14G 86 (ECM) 476 J1 477 523 (ECM) 605A 605B 605C 605D 752 820A 754 753H 753L 477 523 820G 573A 573 68 820G 753H 753L 820G 604 820A 14E 760 450 820G 820B 820G 797 820B 752 820A 754 820G 606 820G 820A 605A 605B 605C 605D 766 820G 820B 771 770 14E 607 805 804 0 601 14G 86 476 HEATER C DC A B NC NC C OS LFP LOS T THMS 1 2 OTS B A WLS 1 2 WTS 2 1 CRKS ABC 12 ABC ABC AFPS CAC CAMS CAC WIRING ONLY USED IN G4.5L TURBO APPLICATION. FPS 12 3 4 TMAP 12 3 TPS ABCD EMC 12 3 4 56 ETC LEGEND AFPS - AIR FILTER PRESSURE SENSOR ALT - DC CHARGE ALTERNATOR ASW_ - AUXILIARY SHUTDOWN SWITCH BAT - BATTERY CAC - CHARGE AIR COOLER CAMS - CAMSHAFT SENSOR CR - CONTROL RELAY CRKS - CRANKSHAFT SENSOR CT - CURRENT TRANSFORMER DB_ - DIODE BRIDGE DPE - EXCITER DPR - DRIVER POWER RELAY ECM - ELECTRONIC CONTROL MODULE EMC ES_ ESR ETC F_ FPS FS_ IC_ IR J_ LFP LOS - ELECTRONIC MIXER CONTROL VALVE - EMERGENCY STOP - EMERGENCY STOP RELAY - ELECTRONIC THROTTLE CONTROL VALVE - FUSE - FUEL PRESSURE SENSOR - FUEL SOLENOID - IGNITION COIL - IGNITION RELAY - MAIN CONTROLLER CONNECTORS - LOW FUEL PRESSURE SWITCH - LOW OIL PRESSURE SWITCH MLCB NB OS OTS R SC SM THMS TMAP TPS WLS WTS - MAIN LINE CIRCUIT BREAKER - NEUTRAL BLOCK - OXYGEN SENSOR - OIL TEMPERATURE SENSOR - RESISTOR - STARTER CONTACTOR - STARTER MOTOR - THERMISTOR (BATTERY AMBIENT TEMP.) - MANIFOLD TEMPERATURE AND PRESSURE - MIXER POSITION SENSOR - COOLANT LEVEL SENSOR - COOLANT TEMPERATURE SENSOR PAGE 1 OF 3 5V WHEN ECM ACTIVE 0VDC–5VDC to ECM DC VOLTAGE DURING CRANKING OXYGEN SENSOR INPUT/RETURN (PCB) GROUND CONTROL GROUND (PCB) CONTROL 12VDC DC VOLTAGE - ALWAYS PRESENT DC VOLTAGE DURING ENGINE RUN CONDITION FIELD FLASH CANBUS HIGH AND LOW (PCB) CONTROL 5VDC LOW AC VOLTAGE AC VOLTAGE VARIABLE 9VDC GOVERNOR POSITION GOVERNOR FEEDBACK POSITION 000000 Figure 3-26. Utility Failure—Engine Cranking, Evolution Controller in AUTO Diagnostic Repair Manual 85","CUSTOMER CONNECTIONS Section 3.2 Operational Analysis—Evolution Gaseous Utility Failure—Engine Cranking, Evolution Controller in AUTO MLCB L1 E1 MAIN OUTPUT L2 3Ø ONLY L3 E2 3Ø ONLY E3 UTILITY FROM TRANSFER SWITCH 00 NB R (J5) 4 RESISTOR & 29 WIRE ONLY USED IN G4.5L TURBO APPLICATION. ALTERNATIVE CONFIGURATION 14B 29 (ALT) 49 (J5) 1 (J5) 4 DB1 DB2 J4 N1 N2 (J11) T1 (J12) NEU J1 23 194 00 GND N1 N2 T1 NEU 23 194 FUSED AC SOURCE FOR BATTERY CHARGER TRANSFER RELAY REMOTE START SIGNAL J1 178 178 183 183 COMMON ALARM RELAY CONTACT 56A (ES1) 49 (DB1) 13 15 14A 610 (ECM) 13 SC 16 13 F1 15A 13 49 13 J1 209 209 210 210 NOTE: FOR FIELD WIRING TO CUSTOMER CONNECTIONS (TERMINAL BLOCKS) MAXIMUM WIRE SIZE: #12 AWG 14A 14A 610 SM ALT + BAT - 12VDC 0 0 0 FS2 FS1 5V WHEN ECM ACTIVE 0VDC–5VDC to ECM DC VOLTAGE DURING CRANKING OXYGEN SENSOR INPUT/RETURN (PCB) GROUND CONTROL GROUND (PCB) CONTROL 12VDC DC VOLTAGE - ALWAYS PRESENT DC VOLTAGE DURING ENGINE RUN CONDITION FIELD FLASH CANBUS HIGH AND LOW (PCB) CONTROL 5VDC LOW AC VOLTAGE AC VOLTAGE VARIABLE 9VDC GOVERNOR POSITION GOVERNOR FEEDBACK POSITION Figure 3-27. Utility Failure—Engine Cranking, Evolution Controller in AUTO 000000 PAGE 2 OF 3 86 Diagnostic Repair Manual","Section 3.2 Operational Analysis—Evolution Gaseous Utility Failure—Engine Cranking, Evolution Controller in AUTO + IC 1 + IC 2 + IC 3 + IC 4 14E 14E 451 451 ECM 452 452 453 453 454 454 (ESR-3) 15/15A J1 56 14 (ESR-6) 395/396 OPTIONAL (JUMPER WHEN NOT USED) E-STOP ES1 15 56A SC 14A 395/396 (J2) ASW2 ASW1 (ESR-8) 15C 15B 15 (ES1) 395/396 (ES1) 15/15A (ASW2) 15C ESR 7 6 5 2 3 4 8 1 K1 395A (J2) 395B (ECM) 0 CR 3 4 14B 5 15 1 2 14A K1 0 IR 3 4 13 5 14D (F4) 1 2 13 K1 608 (ECM) DPR 3 4 13 5 14F (F5) 1 2 13 K1 608 (ECM) (IR) 14D (DPR) 14F F4 15A 14E F5 15A 14G PAGE 3 OF 3 5V WHEN ECM ACTIVE 0VDC–5VDC to ECM DC VOLTAGE DURING CRANKING OXYGEN SENSOR INPUT/RETURN (PCB) GROUND CONTROL GROUND (PCB) CONTROL 12VDC DC VOLTAGE - ALWAYS PRESENT DC VOLTAGE DURING ENGINE RUN CONDITION FIELD FLASH CANBUS HIGH AND LOW (PCB) CONTROL 5VDC LOW AC VOLTAGE AC VOLTAGE VARIABLE 9VDC GOVERNOR POSITION GOVERNOR FEEDBACK POSITION Figure 3-28. Utility Failure—Engine Cranking, Evolution Controller in AUTO Diagnostic Repair Manual 000000 87","Section 3.2 Operational Analysis—Evolution Gaseous Utility Failure Engine Running, Transfer To Emergency, Evolution Controller In AUTO Utility Source Voltage Available Utility Failure—Engine Cranking Utility Failure, Engine Running and Transfer to Emergency Return Of Utility, Engine Cool Down and Engine Shutdown N1, N2 0 VAC 56 14A, 14B, 14C 56 ON ON OFF *If unit is Diesel DSL Pre-Heat ON (Adj.*) 79, 79A, 0, 0A Signal –800 RPM 600 0 RPM E1, E2 Rated Output N1, N2 Utility Returns 23 Closed 23 Open 1800/3600 RPM - 60 Hz 14, 15A OFF Ignition OFF AVR Takes Over AVR OFF During Cooldown 0 RPM Delay Timer Adj. (10 sec) Warmup Timer Adj. (5 sec) Return to Utility (15 sec) Figure 3-29. Operational Timeline Cooldown Timer (60 Sec) Turbo Models (5 min) 020893 When the engine reaches approximately 600–800 rpm, the controller will deactivate the crank circuit Wire 56 (positive 12 VDC) and will start the adjustable warm-up timer. The engine speed is sensed by the magnetic pickup (MPU) at the flywheel on Wire 79 and Wire 0. Crank termination, overspeed, and governed speed are all functions of the MPU and the controller speed referencing circuit. There is a 10 second hold-off timer for the oil pressure to buildup and the contacts of the LOS (low oil pressure switch) to open. While the engine begins its crank/run operation, Wire 14B provides a positive (+) 12 VDC supply to DB1 which is connected to Wire 29 (white) and the R1 resistor (if equipped). This resistor steps the DC voltage down so the automatic voltage regulator (AVR) in the Evolution controller can take over operation. Wire 4 and Wire 1 are also connected to the Evolution controller J5-4 and J5-2 and continue to the BA brush assembly or field assembly. This is the field boost/field excitation circuit and provides DC voltage to the rotor. The field boost circuit magnetizes the rotor which will create AC voltage on the DPE displaced phase excitation winding (Wire 2 and 6). This winding is the power supply for the AVR in the controller and is connected to J5-1 and J5-3. The AC sensing circuit is Wire 11 and Wire 44 which turns into Wire SA sensing “A” and SB sensing “B” and are connected to J4-1 and J4-4. The AVR uses this circuit to monitor the generators AC output and adjusts the DC field excitation to maintain the correct output. For RTS operation, Wire 194 is positive (+)12 VDC, and is connected from the controller J1-6 to one side of the TR transfer relay coil. Wire 23 comes from the other side of the TR transfer relay coil and is connected to the controller J17. After the programmable warm up timer is expired, the controller will take Wire 23 to ground and activate the TR relay causing the transfer switch mechanism (contactor) to transfer the load from the utility position to the emergency standby position. When equipped with a 2-wire start configured switch, all transfer control and timers are controlled by the transfer switch circuitry (the 2–1500 second programmable line interrupt timer will still apply before unit cranks and starts). 88 Diagnostic Repair Manual","Section 3.2 Operational Analysis—Evolution Gaseous Utility Failure—Engine Running, Transfer To Emergency, Evolution Controller In AUTO STATOR ALTERNATOR MAIN WIRES L1 DPE K CT L L1 kl STATOR MAIN WIRES ALTERNATOR T1 L1 T2 L2 K CT L L1 kl L2 FIELD + 00 - 00 T3 L3 L3 DPE + - FIELD L3 L3 00 00 (J5) 2 (J5) 6 (J5) 4 (J5) 1 0 (J4) SA (J4) SB 398D ECM 399D (J4) SA (J4) SB 398D ECM 399D (J5) 2 (J5) 6 (J5) 4 (J5) 1 0 ALTERNATOR CONNECTIONS FOR 1Ø UNITS ALTERNATOR CONNECTIONS FOR 3Ø UNITS ECM ECM ECM ECM 766 820G 820B 771 770 606 (ECM) 797 (ECM) 604 (ECM) 14E 760 (ECM) 450 (ECM) 573A J2 573 68 (ECM) 14E 607 805 ECM 804 0 601 (J3) 14G 86 (ECM) 476 J1 477 523 (ECM) 605A 605B 605C 605D 752 820A 754 753H 753L 477 523 820G 573A 573 68 820G 753H 753L 820G 604 820A 14E 760 450 820G 820B 820G 797 820B 752 820A 754 820G 606 820G 820A 605A 605B 605C 605D 766 820G 820B 771 770 14E 607 805 804 0 601 14G 86 476 HEATER C DC A B NC NC C OS LFP LOS T THMS 1 2 OTS B A WLS 1 2 WTS 2 1 CRKS ABC 12 ABC ABC AFPS CAC CAMS CAC WIRING ONLY USED IN G4.5L TURBO APPLICATION. FPS 12 3 4 TMAP 12 3 TPS ABCD EMC 12 3 4 56 ETC LEGEND AFPS - AIR FILTER PRESSURE SENSOR ALT - DC CHARGE ALTERNATOR ASW_ - AUXILIARY SHUTDOWN SWITCH BAT - BATTERY CAC - CHARGE AIR COOLER CAMS - CAMSHAFT SENSOR CR - CONTROL RELAY CRKS - CRANKSHAFT SENSOR CT - CURRENT TRANSFORMER DB_ - DIODE BRIDGE DPE - EXCITER DPR - DRIVER POWER RELAY ECM - ELECTRONIC CONTROL MODULE EMC ES_ ESR ETC F_ FPS FS_ IC_ IR J_ LFP LOS - ELECTRONIC MIXER CONTROL VALVE - EMERGENCY STOP - EMERGENCY STOP RELAY - ELECTRONIC THROTTLE CONTROL VALVE - FUSE - FUEL PRESSURE SENSOR - FUEL SOLENOID - IGNITION COIL - IGNITION RELAY - MAIN CONTROLLER CONNECTORS - LOW FUEL PRESSURE SWITCH - LOW OIL PRESSURE SWITCH MLCB NB OS OTS R SC SM THMS TMAP TPS WLS WTS - MAIN LINE CIRCUIT BREAKER - NEUTRAL BLOCK - OXYGEN SENSOR - OIL TEMPERATURE SENSOR - RESISTOR - STARTER CONTACTOR - STARTER MOTOR - THERMISTOR (BATTERY AMBIENT TEMP.) - MANIFOLD TEMPERATURE AND PRESSURE - MIXER POSITION SENSOR - COOLANT LEVEL SENSOR - COOLANT TEMPERATURE SENSOR PAGE 1 OF 3 5V WHEN ECM ACTIVE 0VDC–5VDC to ECM DC VOLTAGE DURING CRANKING OXYGEN SENSOR INPUT/RETURN (PCB) GROUND CONTROL GROUND (PCB) CONTROL 12VDC DC VOLTAGE - ALWAYS PRESENT DC VOLTAGE DURING ENGINE RUN CONDITION FIELD FLASH CANBUS HIGH AND LOW (PCB) CONTROL 5VDC LOW AC VOLTAGE AC VOLTAGE VARIABLE 9VDC GOVERNOR POSITION GOVERNOR FEEDBACK POSITION 000000 Figure 3-30. Utility Failure—Engine Running, Transfer To Emergency, Evolution Controller In AUTO Diagnostic Repair Manual 89","Section 3.2 Operational Analysis—Evolution Gaseous Utility Failure—Engine Running, Transfer To Emergency, Evolution Controller In AUTO MLCB L1 E1 MAIN OUTPUT L2 3Ø ONLY L3 E2 3Ø ONLY E3 CUSTOMER CONNECTIONS UTILITY FROM TRANSFER SWITCH 00 NB R (J5) 4 RESISTOR & 29 WIRE ONLY USED IN G4.5L TURBO APPLICATION. ALTERNATIVE CONFIGURATION 14B 29 (ALT) 49 (J5) 1 (J5) 4 DB1 DB2 J4 N1 N2 (J11) T1 (J12) NEU J1 23 194 00 GND N1 N2 T1 NEU 23 194 FUSED AC SOURCE FOR BATTERY CHARGER TRANSFER RELAY REMOTE START SIGNAL J1 178 178 183 183 COMMON ALARM RELAY CONTACT 56A (ES1) 49 (DB1) 13 15 14A 610 (ECM) 13 SC 16 13 F1 15A 13 49 13 J1 209 209 210 210 NOTE: FOR FIELD WIRING TO CUSTOMER CONNECTIONS (TERMINAL BLOCKS) MAXIMUM WIRE SIZE: #12 AWG 14A 14A 610 SM ALT + BAT - 12VDC 0 0 0 FS2 FS1 5V WHEN ECM ACTIVE 0VDC–5VDC to ECM DC VOLTAGE DURING CRANKING OXYGEN SENSOR INPUT/RETURN (PCB) GROUND CONTROL GROUND (PCB) CONTROL 12VDC DC VOLTAGE - ALWAYS PRESENT DC VOLTAGE DURING ENGINE RUN CONDITION FIELD FLASH CANBUS HIGH AND LOW (PCB) CONTROL 5VDC LOW AC VOLTAGE AC VOLTAGE VARIABLE 9VDC GOVERNOR POSITION GOVERNOR FEEDBACK POSITION 000000 PAGE 2 OF 3 Figure 3-31. Utility Failure—Engine Running, Transfer To Emergency, Evolution Controller In AUTO 90 Diagnostic Repair Manual","Section 3.2 Operational Analysis—Evolution Gaseous Utility Failure Engine Running, Transfer To Emergency, Evolution Controller In AUTO + IC 1 + IC 2 + IC 3 + IC 4 14E 14E 451 451 ECM 452 452 453 453 454 454 (ESR-3) 15/15A J1 56 14 (ESR-6) 395/396 OPTIONAL (JUMPER WHEN NOT USED) E-STOP ES1 15 56A SC 14A 395/396 (J2) ASW2 ASW1 (ESR-8) 15C 15B 15 (ES1) 395/396 (ES1) 15/15A (ASW2) 15C ESR 7 6 5 2 3 4 8 1 K1 395A (J2) 395B (ECM) 0 CR 3 4 14B 5 15 1 2 14A K1 0 IR 3 4 13 5 14D (F4) 1 2 13 K1 608 (ECM) DPR 3 4 13 5 14F (F5) 1 2 13 K1 608 (ECM) (IR) 14D (DPR) 14F F4 15A 14E F5 15A 14G PAGE 3 OF 3 5V WHEN ECM ACTIVE 0VDC–5VDC to ECM DC VOLTAGE DURING CRANKING OXYGEN SENSOR INPUT/RETURN (PCB) GROUND CONTROL GROUND (PCB) CONTROL 12VDC DC VOLTAGE - ALWAYS PRESENT DC VOLTAGE DURING ENGINE RUN CONDITION FIELD FLASH CANBUS HIGH AND LOW (PCB) CONTROL 5VDC LOW AC VOLTAGE AC VOLTAGE VARIABLE 9VDC GOVERNOR POSITION GOVERNOR FEEDBACK POSITION 000000 Figure 3-32. Utility Failure—Engine Running, Transfer To Emergency, Evolution Controller In AUTO Diagnostic Repair Manual 91","Section 3.2 Operational Analysis—Evolution Gaseous Return Of Utility, Engine Cool Down And Engine Shutdown, Evolution Controller In AUTO Return of Utility For RTS transfer switches, when utility returns the controller will monitor N1 and N2 (on pins J4-3 and J4-6) to rise above the pickup volts limit (programmable). This will initiate a 15 second return to utility timer. At the end of the return to utility timer, if the utility voltage is still greater than the pickup volts value the controller will lift the ground on Wire 23 which will cause the TR relay to de-energize and the transfer switch mechanism (contactor) to transfer the load from the emergency standby position back to the utility position. When equipped with a 2-wire start configured switch, all transfer control and timers are controlled by the transfer switch circuitry. Engine Cool Down The controller will then initiate an engine cool down timer. • Naturally aspirated = one minute • Turbo charged units = five minutes NOTE: During this cool down period, the Evolution LC controller turns the AVR OFF but leaves field flash ON, resulting in reduced output voltage during cooldown. NOTE: If utility voltage drops below the Utility Volts Low value, the controller will turn the AVR back on, initiate the warm-up timer and then will connect Wire 23 to ground causing the transfer switch mechanism (contactor) to transfer the load from the utility position back to the emergency standby position. When equipped with a 2-wire start configured switch, all transfer control and timers are controlled by the transfer switch circuitry. Shutdown For RTS transfer switch applications, the unit will shut down after the cool down timer expires. For 2-wire start configured switches, all transfer control and timers are controlled by the transfer switch circuitry and when the timers expire it will open the dry contacts on Wire 183 and Wire 178. 92 Diagnostic Repair Manual","Section 3.2 Operational Analysis—Evolution Gaseous Return Of Utility, Engine Cool Down And Engine Shutdown, Evolution Controller In AUTO STATOR ALTERNATOR MAIN WIRES L1 DPE K CT L L1 kl STATOR MAIN WIRES ALTERNATOR T1 L1 T2 L2 K CT L L1 kl L2 FIELD + 00 - 00 T3 L3 L3 DPE + - FIELD L3 L3 00 00 (J5) 2 (J5) 6 (J5) 4 (J5) 1 0 (J4) SA (J4) SB 398D ECM 399D (J4) SA (J4) SB 398D ECM 399D (J5) 2 (J5) 6 (J5) 4 (J5) 1 0 ALTERNATOR CONNECTIONS FOR 1Ø UNITS ALTERNATOR CONNECTIONS FOR 3Ø UNITS ECM ECM ECM ECM 766 820G 820B 771 770 606 (ECM) 797 (ECM) 604 (ECM) 14E 760 (ECM) 450 (ECM) 573A J2 573 68 (ECM) 14E 607 805 ECM 804 0 601 (J3) 14G 86 (ECM) 476 J1 477 523 (ECM) 605A 605B 605C 605D 752 820A 754 753H 753L 477 523 820G 573A 573 68 820G 753H 753L 820G 604 820A 14E 760 450 820G 820B 820G 797 820B 752 820A 754 820G 606 820G 820A 605A 605B 605C 605D 766 820G 820B 771 770 14E 607 805 804 0 601 14G 86 476 HEATER C DC A B NC NC C OS LFP LOS T THMS 1 2 OTS B A WLS 1 2 WTS 2 1 CRKS ABC 12 ABC ABC AFPS CAC CAMS CAC WIRING ONLY USED IN G4.5L TURBO APPLICATION. FPS 12 3 4 TMAP 12 3 TPS ABCD EMC 12 3 4 56 ETC LEGEND AFPS - AIR FILTER PRESSURE SENSOR ALT - DC CHARGE ALTERNATOR ASW_ - AUXILIARY SHUTDOWN SWITCH BAT - BATTERY CAC - CHARGE AIR COOLER CAMS - CAMSHAFT SENSOR CR - CONTROL RELAY CRKS - CRANKSHAFT SENSOR CT - CURRENT TRANSFORMER DB_ - DIODE BRIDGE DPE - EXCITER DPR - DRIVER POWER RELAY ECM - ELECTRONIC CONTROL MODULE EMC ES_ ESR ETC F_ FPS FS_ IC_ IR J_ LFP LOS - ELECTRONIC MIXER CONTROL VALVE - EMERGENCY STOP - EMERGENCY STOP RELAY - ELECTRONIC THROTTLE CONTROL VALVE - FUSE - FUEL PRESSURE SENSOR - FUEL SOLENOID - IGNITION COIL - IGNITION RELAY - MAIN CONTROLLER CONNECTORS - LOW FUEL PRESSURE SWITCH - LOW OIL PRESSURE SWITCH MLCB NB OS OTS R SC SM THMS TMAP TPS WLS WTS - MAIN LINE CIRCUIT BREAKER - NEUTRAL BLOCK - OXYGEN SENSOR - OIL TEMPERATURE SENSOR - RESISTOR - STARTER CONTACTOR - STARTER MOTOR - THERMISTOR (BATTERY AMBIENT TEMP.) - MANIFOLD TEMPERATURE AND PRESSURE - MIXER POSITION SENSOR - COOLANT LEVEL SENSOR - COOLANT TEMPERATURE SENSOR PAGE 1 OF 3 5V WHEN ECM ACTIVE 0VDC–5VDC to ECM DC VOLTAGE DURING CRANKING OXYGEN SENSOR INPUT/RETURN (PCB) GROUND CONTROL GROUND (PCB) CONTROL 12VDC DC VOLTAGE - ALWAYS PRESENT DC VOLTAGE DURING ENGINE RUN CONDITION FIELD FLASH CANBUS HIGH AND LOW (PCB) CONTROL 5VDC LOW AC VOLTAGE AC VOLTAGE VARIABLE 9VDC GOVERNOR POSITION GOVERNOR FEEDBACK POSITION 000000 Figure 3-33. Diagnostic Repair Manual 93","CUSTOMER CONNECTIONS Section 3.2 Operational Analysis—Evolution Gaseous Return Of Utility, Engine Cool Down And Engine Shutdown, Evolution Controller In AUTO yg MLCB L1 E1 MAIN OUTPUT L2 3Ø ONLY L3 E2 3Ø ONLY E3 UTILITY FROM TRANSFER SWITCH 00 NB R (J5) 4 RESISTOR & 29 WIRE ONLY USED IN G4.5L TURBO APPLICATION. ALTERNATIVE CONFIGURATION 14B 29 (ALT) 49 (J5) 1 (J5) 4 DB1 DB2 J4 N1 N2 (J11) T1 (J12) NEU J1 23 194 00 GND N1 N2 T1 NEU 23 194 FUSED AC SOURCE FOR BATTERY CHARGER TRANSFER RELAY REMOTE START SIGNAL J1 178 178 183 183 COMMON ALARM RELAY CONTACT 56A (ES1) 49 (DB1) 13 15 14A 610 (ECM) 13 SC 16 13 F1 15A 13 49 13 J1 209 209 210 210 NOTE: FOR FIELD WIRING TO CUSTOMER CONNECTIONS (TERMINAL BLOCKS) MAXIMUM WIRE SIZE: #12 AWG 14A 14A 610 SM ALT + BAT - 12VDC 0 0 0 FS2 FS1 5V WHEN ECM ACTIVE 0VDC–5VDC to ECM DC VOLTAGE DURING CRANKING OXYGEN SENSOR INPUT/RETURN (PCB) GROUND CONTROL GROUND (PCB) CONTROL 12VDC DC VOLTAGE - ALWAYS PRESENT Figure 3-34. DC VOLTAGE DURING ENGINE RUN CONDITION FIELD FLASH CANBUS HIGH AND LOW (PCB) CONTROL 5VDC LOW AC VOLTAGE AC VOLTAGE VARIABLE 9VDC GOVERNOR POSITION GOVERNOR FEEDBACK POSITION 000000 PAGE 2 OF 3 94 Diagnostic Repair Manual","Section 3.2 Operational Analysis—Evolution Gaseous Return Of Utility, Engine Cool Down And Engine Shutdown, Evolution Controller In AUTO yg + IC 1 + IC 2 + IC 3 + IC 4 14E 14E 451 451 ECM 452 452 453 453 454 454 (ESR-3) 15/15A J1 56 14 (ESR-6) 395/396 OPTIONAL (JUMPER WHEN NOT USED) E-STOP ES1 15 56A SC 14A 395/396 (J2) ASW2 ASW1 (ESR-8) 15C 15B 15 (ES1) 395/396 (ES1) 15/15A (ASW2) 15C ESR 7 6 5 2 3 4 8 1 K1 395A (J2) 395B (ECM) 0 CR 3 4 14B 5 15 1 2 14A K1 0 IR 3 4 13 5 14D (F4) 1 2 13 K1 608 (ECM) DPR 3 4 13 5 14F (F5) 1 2 13 K1 608 (ECM) (IR) 14D (DPR) 14F F4 15A 14E F5 15A 14G PAGE 3 OF 3 5V WHEN ECM ACTIVE 0VDC–5VDC to ECM DC VOLTAGE DURING CRANKING OXYGEN SENSOR INPUT/RETURN (PCB) GROUND CONTROL GROUND (PCB) CONTROL 12VDC DC VOLTAGE - ALWAYS PRESENT Diagnostic Repair Manual Figure 3-35. DC VOLTAGE DURING ENGINE RUN CONDITION FIELD FLASH CANBUS HIGH AND LOW (PCB) CONTROL 5VDC LOW AC VOLTAGE AC VOLTAGE VARIABLE 9VDC GOVERNOR POSITION GOVERNOR FEEDBACK POSITION 000000 95","Section 3.2 Operational Analysis—Evolution Gaseous This page intentionally left blank. 96 Diagnostic Repair Manual","Section 3.3 Operational Analysis—Evolution Diesel Introduction The schematic diagrams and verbiage on this and the following pages show the DC control system in four modes of operation: • Utility Source Voltage Available, Evolution Controller in AUTO • Utility Failure—Engine Cranking, Evolution Controller in AUTO • Utility Failure, Engine Running and Transfer to Emergency, Evolution Controller in AUTO • Return Of Utility, Engine Cool Down and Engine Shutdown, Evolution Controller in AUTO Utility Source Voltage Available Utility Failure—Engine Cranking Utility Failure, Engine Running and Transfer to Emergency Return Of Utility, Engine Cool Down and Engine Shutdown N1, N2 0 VAC 56 14A, 14B, 14C 56 ON ON OFF *If unit is Diesel DSL Pre-Heat ON (Adj.*) 79, 79A, 0, 0A Signal –800 RPM 600 0 RPM E1, E2 Rated Output N1, N2 Utility Returns 23 Closed 23 Open 1800/3600 RPM - 60 Hz 14, 15A OFF Ignition OFF AVR Takes Over AVR OFF During Cooldown 0 RPM Delay Timer Adj. (10 sec) Warmup Timer Adj. (5 sec) Return to Utility (15 sec) Cooldown Timer (60 Sec) Turbo Models (5 min) Figure 3-36. Utility Source Voltage Available—Evolution Controller in AUTO 020893 Utility Source Voltage Available—Evolution Controller in AUTO Positive voltage is supplied from the battery through Wire 13 to the starter motor (SM). It is then connected by splice 1 to the starter contactor (SC), splice 7, the relay and the Evolution control board J1 pins 1 and 2. The starter contactor is not active at this point. Wire 13 also goes to the B+ on the DC – ALT. NOTE: Fused 120 VAC is supplied from a customer based source and connected to TB2 - T1 (Hot) and NEU (Neutral). It is then directed to the BCH 1 and 2 connector then to the Evolution control board J11 and J12. Positive (+) from the battery charger built into the Evolution controller feeds both Wire 13 inputs at J1-1 and J1-2. This is back-fed to Wire 13 to the starter contactor (SC), starter motor (SM) and then the battery (BAT). This circuit keeps the battery properly charged. For RTS transfer switches utility voltage from the transfer switch Wires N1 and N2 are connected to the controller on J4-3 and J4-6. The Evolution controller monitors this voltage to fall below the adjustable Utility Volts Low value. The 2wire start is ignored in this mode. For configured transfer switches, the Evolution controller looks for a 2-wire start signal and ignores the input of N1 and N2. The controller supplies a 5 VDC signal input from J1-5 Wire 183 and waits for a dry contact closure to the remote start return Wire 178 on J1-14. The dry contact closure is provided by the transfer switch circuitry. The Evolution controller display and menu allow for programming parameters. Diagnostic Repair Manual 97","Section 3.3 Operational Analysis—Evolution Diesel Utility Source Voltage Available—Evolution Controller in AUTO LEGEND 00 - NEUTRAL ALT - DC CHARGE ALTERNATOR BAT - BATTERY BCH - BATTERY CHARGER DB_ - DIODE BRIDGE DPE - EXCITER ES1 - EMERGENCY STOP SWITCH F_ - FUSE FLS - FUEL LEVEL SENDER GA - GOVERNOR ACTUATOR GP - GLOW PLUG IP - INJECTION PUMP J_ - MAIN CONTROLLER CONN. LD - LEAK DETECTOR LOS - LOW OIL PRESSURE SWITCH MLCB - MAIN LINE CIRCUIT BREAKER MPU - MAGNETIC PICKUP PHC - PREHEAT CONTACTOR R - RESISTOR RLY - CONTROL RELAY SC - STARTER CONTACTOR SM - STARTER MOTOR THMS - THERMISTOR WLS - COOLANT LEVEL SENSOR WTS - COOLANT TEMPERATURE SENSOR STATOR ALTERNATOR MAIN WIRES L1 L1 DPE 00 + 00 FIELD - L3 L3 J4 SA J4 SB ALTERNATOR CONNECTIONS FOR 1Ø UNITS DC VOLTAGE DURING CRANKING (PCB) GROUND CONTROL GROUND (PCB) CONTROL 12 VDC DC VOLTAGE - ALWAYS PRESENT DC VOLTAGE DURING ENGINE RUN CONDITION FIELD FLASH CANBUS HIGH AND LOW (PCB) CONTROL 3.3 VDC LOW AC VOLTAGE AC VOLTAGE OXYGEN SENSOR INPUT/RETURN VARIABLE 9 VDC GOVERNOR POSITION GOVERNOR FEEDBACK POSITION J5 2 J5 6 J5 4 J5 1 NOTE 1 0 0 NOTE 1 68 J3 573A J2 573 476 J1 477 J3 SHLD 86 J3 0 NOTE 1 0 NOTE 1 567 J3 771 J1 767 765 770 J3 766 575 J3 591 79 F1 0 0 567 86 0 79 0 SHLD 476 477 573A 573 0 68 766 770 765 767 771 575 591 C 2 NC 1 6 1 5 4 3 2 FLS GA IP LD LOS MPU T THMS B A WLS 1 2 WTS Figure 3-37. Utility Source Voltage Available—Evolution Controller in AUTO 98 Diagnostic Repair Manual","Section 3.3 Operational Analysis—Evolution Diesel Utility Source Voltage Available—Evolution Controller in AUTO MLCB L1 E1 L2 3Ø ONLY L3 E2 3Ø ONLY E3 MAIN OUTPUT CUSTOMER CONNECTIONS 00 NOTE 6 14B R J5 4 29 ALT 49 J5 1 J5 4 DB1 DB2 150 J1 RLY 56A ES1 14A NOTE 5 13A NOTE 4 49 DB1 13 NOTE 2 J4 N1 N2 00 GND N1 N2 UTILITY FROM TRANSFER SWITCH TRANSFER FUSED AC RELAY SOURCE FOR BATTERY CHARGER J11 T1 J12 NEU T1 NEU 23 23 194 194 REMOTE START SIGNAL J1 178 178 183 183 COMMON ALARM RELAY CONTACT J1 209 209 210 210 NOTE: FOR FIELD WIRING TO CUSTOMER CONNECTIONS (TERMINAL BLOCKS) MAXIMUM WIRE SIZE: #12 AWG 157 16 NOTE 1 0 13 PHC GP GP GP GP D2.3L/D2.4L ONLY 13 SC SM 0 13 ALT BAT + 12VDC 0 J1 56 NOTE 3 14 J2 395 NOTE 4 13A NOTE 4 13A OPTIONAL (JUMPER WHEN NOT USED) E-STOP ES1 F F1 5A F2 15A 56A SC 14A NOTE 5 396 J2 IP 14B NOTE 6 Figure 3-38. Utility Source Voltage Available—Evolution Controller in AUTO Diagnostic Repair Manual 99","Section 3.3 Operational Analysis—Evolution Diesel Utility Failure—Engine Cranking, Evolution Controller in AUTO Utility Source Voltage Available Utility Failure—Engine Cranking Utility Failure, Engine Running and Transfer to Emergency Return Of Utility, Engine Cool Down and Engine Shutdown N1, N2 0 VAC 56 14A, 14B, 14C 56 ON ON OFF *If unit is Diesel DSL Pre-Heat ON (Adj.*) 79, 79A, 0, 0A Signal –800 RPM 600 0 RPM E1, E2 Rated Output N1, N2 Utility Returns 23 Closed 23 Open 1800/3600 RPM - 60 Hz 14, 15A OFF Ignition OFF AVR Takes Over AVR OFF During Cooldown 0 RPM Delay Timer Adj. (10 sec) Warmup Timer Adj. (5 sec) Return to Utility (15 sec) Cooldown Timer (60 Sec) Turbo Models (5 min) Figure 3-39. Utility Failure—Engine Cranking, Evolution Controller in AUTO 020893 Initial Utility Failure For RTS transfer switches, line-to-line voltage on wires N1 and N2 fall below the voltage and the controller starts a 2– 1500 second line interrupt timer (programmable start up delay). If the utility voltage is above the Utility Volts Low value (Dropout), the engine will not crank at the end of the line interrupt timer. The engine will crank and start if the utility voltage is below the Utility Volts Low value at the end of the timer. The unit will abort further crank cycles if it cranks for more than 10 seconds and utility rises above the Utility Volts Low value (programmable) and the unit has not started. For 2-wire start configured transfer switches, the utility voltage sensing is performed by the circuitry in the transfer switch. Nothing happens at the generator until the transfer switch signals the generator to start by closing the dry contact(s) on Wires 183 and 178 (the 5–1500 second programmable line interrupt timer will still apply before unit cranks and starts). All other timers are controlled by the transfer switch. Cranking and Initial Start Up RTS Transfer Switches – After utility voltage is below the adjustable voltage dropout setpoint and the startup delay timer has been met the engine will crank. NOTE: If the unit is equipped with glow plugs, they will activate for a 5–30 seconds (programmable) activation cycle. 2-wire Start Configured Transfer Switches – After utility voltage is below a programmed percentage and programmed time period, the utility voltage sensing circuit will signal the generator to crank by closing the dry contact on Wires 183 and 178 (5 VDC circuit from controller). NOTE: If the unit is equipped with glow plugs, they will activate for a 5–30 seconds (programmable) activation cycle. The start circuit is now activated and the following steps occur: 1. The controller energizes positive (+) 12 VDC to Wire 56 from J1 pin 3. Wire 56 is directed to the starter contactor, which energizes the internal electromagnetic coil causing its dry contact to close and connect Wire 13 to Wire 16. 2. Wire 16 is directed to the starter motor (SM) which causes the starter motor to energize, spin, engage the flywheel, and crank the engine. • The initial crank cycle is 16 seconds followed by a seven second rest. • The next five cycles will be seven seconds of crank time followed by seven seconds rest time. • If the unit fails to start after the six crank cycles it will stop and annunciate an overcrank shutdown alarm. 100 Diagnostic Repair Manual","Section 3.3 Operational Analysis—Evolution Diesel • The unit will not attempt to crank until the alarm is reset (AUTO-OFF-MANUAL switch set to OFF and the ENTER key pressed). 3. The controller energizes positive (+) 12 VDC to Wire 14 from J1 pin 9. Wire 14 is connected to ES2 and loops through ES1 to Wire 14A, then connects to the RLY (Relay). The RLY main coil will energize and close Wire 13 to Wire 13A. Wire 13A then goes to splice 8 which will go to 2 locations: • COP1-5 and COR1-5 then to the splice 2 then F1 fuse and then the IP (injection pump run solenoid). • F2 fuse which connects to the diode bridge (DB1) for field boost. NOTE: Wire 14 circuit activates the fuel and field boost. 4. The electronic governor actuator (GOV) is controlled by the Evolution controller. When the unit is cranking, the throttle position is approximately 1/8 – 1/4 open and as it starts, the throttle plate will open and readjust quickly to maintain a no load running speed (50 or 60 Hz). Wire 770 is the positive (+) or throttle high signal to the actuator motor. Wire 771 is the negative (-) or throttle low to the actuator motor. The feedback circuit allows the controller to monitor the throttle plate position. Wire 765 is the 3 VDC source to the actuator feedback circuit. Wire 766 from the actuator provides a 0–3 VDC feedback circuit back to the controller. Wire 767 is the 0 VDC return wire. Figure 3-40. Cranking and Running Circuits 005353 Diagnostic Repair Manual 101","Section 3.3 Operational Analysis—Evolution Diesel Utility Failure—Engine Cranking, Evolution Controller in AUTO LEGEND 00 - NEUTRAL ALT - DC CHARGE ALTERNATOR BAT - BATTERY BCH - BATTERY CHARGER DB_ - DIODE BRIDGE DPE - EXCITER ES1 - EMERGENCY STOP SWITCH F_ - FUSE FLS - FUEL LEVEL SENDER GA - GOVERNOR ACTUATOR GP - GLOW PLUG IP - INJECTION PUMP J_ - MAIN CONTROLLER CONN. LD - LEAK DETECTOR LOS - LOW OIL PRESSURE SWITCH MLCB - MAIN LINE CIRCUIT BREAKER MPU - MAGNETIC PICKUP PHC - PREHEAT CONTACTOR R - RESISTOR RLY - CONTROL RELAY SC - STARTER CONTACTOR SM - STARTER MOTOR THMS - THERMISTOR WLS - COOLANT LEVEL SENSOR WTS - COOLANT TEMPERATURE SENSOR STATOR ALTERNATOR MAIN WIRES L1 L1 DPE 00 + 00 FIELD - L3 L3 J4 SA J4 SB ALTERNATOR CONNECTIONS FOR 1Ø UNITS DC VOLTAGE DURING CRANKING (PCB) GROUND CONTROL GROUND (PCB) CONTROL 12 VDC DC VOLTAGE - ALWAYS PRESENT DC VOLTAGE DURING ENGINE RUN CONDITION FIELD FLASH CANBUS HIGH AND LOW (PCB) CONTROL 3.3 VDC LOW AC VOLTAGE AC VOLTAGE OXYGEN SENSOR INPUT/RETURN VARIABLE 9 VDC GOVERNOR POSITION GOVERNOR FEEDBACK POSITION J5 2 J5 6 J5 4 J5 1 NOTE 1 0 0 NOTE 1 68 J3 573A J2 573 476 J1 477 J3 SHLD 86 J3 0 NOTE 1 0 NOTE 1 567 J3 771 J1 767 765 770 J3 766 575 J3 591 79 F1 0 0 567 86 0 79 0 SHLD 476 477 573A 573 0 68 766 770 765 767 771 575 591 C 2 NC 1 6 1 5 4 3 2 FLS GA IP LD LOS MPU T THMS B A WLS 1 2 WTS Figure 3-41. Utility Failure—Engine Cranking, Evolution Controller in AUTO 102 Diagnostic Repair Manual","Section 3.3 Operational Analysis—Evolution Diesel Utility Failure—Engine Cranking, Evolution Controller in AUTO MLCB L1 E1 L2 3Ø ONLY L3 E2 3Ø ONLY E3 MAIN OUTPUT CUSTOMER CONNECTIONS 00 NOTE 6 14B R J5 4 29 ALT 49 J5 1 J5 4 DB1 DB2 150 J1 RLY 56A ES1 14A NOTE 5 13A NOTE 4 49 DB1 13 NOTE 2 J4 N1 N2 00 GND N1 N2 UTILITY FROM TRANSFER SWITCH TRANSFER FUSED AC RELAY SOURCE FOR BATTERY CHARGER J11 T1 J12 NEU T1 NEU 23 23 194 194 REMOTE START SIGNAL J1 178 178 183 183 COMMON ALARM RELAY CONTACT J1 209 209 210 210 NOTE: FOR FIELD WIRING TO CUSTOMER CONNECTIONS (TERMINAL BLOCKS) MAXIMUM WIRE SIZE: #12 AWG 157 16 NOTE 1 0 13 PHC GP GP GP GP D2.3L/D2.4L ONLY 13 SC SM 0 13 ALT BAT + 12VDC 0 J1 56 NOTE 3 14 J2 395 NOTE 4 13A NOTE 4 13A OPTIONAL (JUMPER WHEN NOT USED) E-STOP ES1 F F1 5A F2 15A 56A SC 14A NOTE 5 396 J2 IP 14B NOTE 6 Figure 3-42. Utility Failure—Engine Cranking, Evolution Controller in AUTO Diagnostic Repair Manual 103","Section 3.3 Operational Analysis—Evolution Diesel Utility Failure Engine Running, Transfer To Emergency, Evolution Controller In AUTO Utility Source Voltage Available Utility Failure—Engine Cranking Utility Failure, Engine Running and Transfer to Emergency Return Of Utility, Engine Cool Down and Engine Shutdown N1, N2 0 VAC 56 14A, 14B, 14C 56 ON ON OFF *If unit is Diesel DSL Pre-Heat ON (Adj.*) 79, 79A, 0, 0A Signal –800 RPM 600 0 RPM E1, E2 Rated Output N1, N2 Utility Returns 23 Closed 23 Open 1800/3600 RPM - 60 Hz 14, 15A OFF Ignition OFF AVR Takes Over AVR OFF During Cooldown 0 RPM Delay Timer Adj. (10 sec) Warmup Timer Adj. (5 sec) Return to Utility (15 sec) Cooldown Timer (60 Sec) Turbo Models (5 min) 020893 Figure 3-43. Utility Failure Engine Running, Transfer To Emergency, Evolution Controller In AUTO When the engine reaches approximately 600–800 rpm, the controller will deactivate the crank circuit Wire 56 (positive 12 VDC) and will start the adjustable warm-up timer. The engine speed is sensed by the magnetic pickup (MPU) at the flywheel on Wires 79 and Wire 0. Crank termination, overspeed, and governed speed are all functions of the MPU and the controller speed referencing circuit. There is a 10 second hold-off timer for the oil pressure to buildup and the contacts of the LOS (low oil pressure switch) to open. While the engine begins its crank/run operation, Wire 14B provides a positive (+) 12 VDC supply to DB1 which is connected to Wire 29 (white) and the R1 resistor (if so equipped). This resistor steps the DC voltage down so the automatic voltage regulator (AVR) in the Evolution Controller can take over operation. Wire 4 and Wire 1 are also connected to the Evolution controller J5-4 and J5-2 and continue to the BA brush assembly or field assembly. This is the field boost/field excitation circuit and provides DC voltage to the rotor. The field boost circuit magnetizes the rotor which will create AC voltage on the DPE (displaced phase excitation) winding—this winding is the power supply for the AVR in the controller and is connected to J5-1 and J5-3. The AC sensing circuit is Wire 11 and Wire 44 which turns into Wire SA sensing “A” and SB sensing “B” and are connected to J4-1 and J4-4. The AVR uses this circuit to monitor the generators AC output and adjusts the DC field excitation to maintain the correct output. For RTS operation, Wire 194 is positive (+)12 VDC, and is connected from the controller J1-6 to one side of the TR transfer relay coil. Wire 23 comes from the other side of the TR transfer relay coil and is connected to the controller J17. After the programmable warm up timer is expired, the controller will take Wire 23 to ground and activate the TR relay causing the transfer switch mechanism (contactor) to transfer the load from the utility position to the emergency standby position. When equipped with a 2-wire start configured switch, all transfer control and timers are controlled by the transfer switch circuitry (the 2–1500 second programmable line interrupt timer will still apply before unit cranks and starts). 104 Diagnostic Repair Manual","Section 3.3 Operational Analysis—Evolution Diesel Return Of Utility, Engine Cool Down And Engine Shutdown, Evolution Controller In AUTO Utility Source Voltage Available Utility Failure—Engine Cranking Utility Failure, Engine Running and Transfer to Emergency Return Of Utility, Engine Cool Down and Engine Shutdown N1, N2 0 VAC 56 14A, 14B, 14C 56 ON ON OFF *If unit is Diesel DSL Pre-Heat ON (Adj.*) 79, 79A, 0, 0A Signal –800 RPM 600 0 RPM E1, E2 Rated Output N1, N2 Utility Returns 23 Closed 23 Open 1800/3600 RPM - 60 Hz 14, 15A OFF Ignition OFF AVR Takes Over AVR OFF During Cooldown 0 RPM Delay Timer Adj. (10 sec) Warmup Timer Adj. (5 sec) Return to Utility (15 sec) Cooldown Timer (60 Sec) Turbo Models (5 min) 020893 Figure 3-44. Return Of Utility, Engine Cool Down And Engine Shutdown, Evolution Controller In AUTO Return of Utility For RTS transfer switches, when utility returns the controller will monitor N1 and N2 (on pins J4-3 and J4-6) to rise above the limits (programmable) of nominal voltage. This will initiate a 15 second return to utility timer. At the end of the return to utility timer, if the utility voltage is still greater than the Pickup Volts limit (programmable) the controller will lift the ground on Wire 23 which will cause the TR relay to de-energize and the transfer switch mechanism (contactor) to transfer the load from the emergency standby position back to the utility position. When equipped with a 2-wire start configured switch, all transfer control and timers are controlled by the transfer switch circuitry. Engine Cool Down The controller will then initiate an engine cool down timer. • Naturally aspirated = one minute • Turbo charged units = five minutes NOTE: During this cool down period, the Evolution LC controller turns the AVR OFF but leaves field flash ON, resulting in reduced output voltage during cooldown. NOTE: If utility voltage drops below the Utility Volts Low value, the controller will turn the AVR back on, initiate the warm-up timer and then will connect Wire 23 to ground causing the transfer switch mechanism (contactor) to transfer the load from the utility position back to the emergency standby position. When equipped with a 2-wire start configured switch, all transfer control and timers are controlled by the transfer switch circuitry. Shutdown For RTS transfer switch applications, the unit will shut down after the cool down timer expires. For 2-wire start configured switches, all transfer control and timers are controlled by the transfer switch circuitry and when the timers expire it will open the dry contacts on Wire 183 and Wire 178. Diagnostic Repair Manual 105","Section 3.3 Operational Analysis—Evolution Diesel Return Of Utility, Engine Cool Down And Engine Shutdown, Evolution Controller In AUTO LEGEND 00 - NEUTRAL ALT - DC CHARGE ALTERNATOR BAT - BATTERY BCH - BATTERY CHARGER DB_ - DIODE BRIDGE DPE - EXCITER ES1 - EMERGENCY STOP SWITCH F_ - FUSE FLS - FUEL LEVEL SENDER GA - GOVERNOR ACTUATOR GP - GLOW PLUG IP - INJECTION PUMP J_ - MAIN CONTROLLER CONN. LD - LEAK DETECTOR LOS - LOW OIL PRESSURE SWITCH MLCB - MAIN LINE CIRCUIT BREAKER MPU - MAGNETIC PICKUP PHC - PREHEAT CONTACTOR R - RESISTOR RLY - CONTROL RELAY SC - STARTER CONTACTOR SM - STARTER MOTOR THMS - THERMISTOR WLS - COOLANT LEVEL SENSOR WTS - COOLANT TEMPERATURE SENSOR STATOR ALTERNATOR MAIN WIRES L1 L1 DPE 00 + 00 FIELD - L3 L3 J4 SA J4 SB ALTERNATOR CONNECTIONS FOR 1Ø UNITS DC VOLTAGE DURING CRANKING (PCB) GROUND CONTROL GROUND (PCB) CONTROL 12 VDC DC VOLTAGE - ALWAYS PRESENT DC VOLTAGE DURING ENGINE RUN CONDITION FIELD FLASH CANBUS HIGH AND LOW (PCB) CONTROL 3.3 VDC LOW AC VOLTAGE AC VOLTAGE OXYGEN SENSOR INPUT/RETURN VARIABLE 9 VDC GOVERNOR POSITION GOVERNOR FEEDBACK POSITION J5 2 J5 6 J5 4 J5 1 NOTE 1 0 0 NOTE 1 68 J3 573A J2 573 476 J1 477 J3 SHLD 86 J3 0 NOTE 1 0 NOTE 1 567 J3 771 J1 767 765 770 J3 766 575 J3 591 79 F1 0 0 567 86 0 79 0 SHLD 476 477 573A 573 0 68 766 770 765 767 771 575 591 C 2 NC 1 6 1 5 4 3 2 FLS GA IP LD LOS MPU Figure 3-45. T THMS B A WLS 1 2 WTS 106 Diagnostic Repair Manual","Section 3.3 Operational Analysis—Evolution Diesel Return Of Utility, Engine Cool Down And Engine Shutdown, Evolution Controller In AUTO MLCB L1 E1 L2 3Ø ONLY L3 E2 3Ø ONLY E3 MAIN OUTPUT CUSTOMER CONNECTIONS 00 NOTE 6 14B R J5 4 29 ALT 49 J5 1 J5 4 DB1 DB2 150 J1 RLY 56A ES1 14A NOTE 5 13A NOTE 4 49 DB1 13 NOTE 2 J4 N1 N2 00 GND N1 N2 UTILITY FROM TRANSFER SWITCH TRANSFER FUSED AC RELAY SOURCE FOR BATTERY CHARGER J11 T1 J12 NEU T1 NEU 23 23 194 194 REMOTE START SIGNAL J1 178 178 183 183 COMMON ALARM RELAY CONTACT J1 209 209 210 210 NOTE: FOR FIELD WIRING TO CUSTOMER CONNECTIONS (TERMINAL BLOCKS) MAXIMUM WIRE SIZE: #12 AWG 157 16 NOTE 1 0 13 PHC GP GP GP GP D2.3L/D2.4L ONLY 13 SC SM 0 13 ALT BAT + 12VDC 0 J1 56 NOTE 3 14 J2 395 NOTE 4 13A NOTE 4 13A OPTIONAL (JUMPER WHEN NOT USED) E-STOP ES1 F F1 5A F2 15A 56A SC 14A NOTE 5 396 J2 IP 14B NOTE 6 Figure 3-46. Diagnostic Repair Manual 107","Section 3.3 Operational Analysis—Evolution Diesel This page intentionally left blank. 108 Diagnostic Repair Manual","Section 3.4 DC Troubleshooting Flowcharts Problem 15 – Unit Will Not Crank When AUTO-OFF-MANUAL Mode is Set to MANUAL TEST 45 – CHECK BATTERY AND CABLES GOOD TEST 35 – CHECK 7.5 AMP FUSE GOOD TEST 36 – CHECK FUSES GOOD TEST 39 – TEST AUTO-OFF-MANUAL MODES BAD BAD GOOD GO TO “PROBLEM 29” LOW BATTERY REPLACE FUSE(S) TEST 40 – CHECK WIRE 56 VOLTAGE GOOD BAD REPLACE CONTROLLER TEST 41 – CHECK VOLTAGES AT SCR GOOD BAD REPLACE SCR CONTACT TECHNICAL SUPPORT CHECK ENGINE ROTATION GOOD TEST 42 – CHECK BATTERY VOLTAGE AT STARTER MOTOR BAD REPAIR OR REPLACE WIRE Problem 16 – Engine Will Not Crank When Utility Power Fails TEST 47 – CHECK AUTO-OFF-MANUAL MODE POSITION AUTO TRY TO START ENGINE MANUALLY STARTS IN MANUAL TX TRANSFER SWITCH YES REFER TO FAULT CODE ON TX CONTROLLER OFF RESET MODE TO AUTO AND RE-TEST DOES NOT CRANK – GO TO “PROBLEM 15” CRANKS BUT WON”T START – GO TO “PROBLEM 18” RTS TRANSFER SWITCH GTS TRANSFER SWITCH REFER TO TX DIAGNOSTIC MANUAL P/N A0001157652 VERIFY THE CONTROLLER IS NOT IN 2-WIRE START SELECTION MODE. GO TO DEALER EDIT MENU TO CONFIRM TEST 48 – CHECK MAINTENANCE DISCONNECT SWITCH NOT IN 2-WIRE START SELECTION OFF AUTO REPLACE CONTROLLER GOOD TEST 49 – CHECK UTILITY SENSING BAD Diagnostic Repair Manual VERIFY CORRECT WIRING SWITCH TO AUTO AND RE-TEST GO TO “PROBLEM 17” 109","Section 3.4 DC Troubleshooting Flowcharts Problem 17 – Engine Will Not Crank With a 2-Wire or 3-Wire Start TEST 51 – VERIFY 2-WIRE START ENABLED ENABLED REPLACE CONTROLLER DISABLED ENABLE AND RE-TEST Problem 18 – Unit Cranks But Will Not Start (Overcrank Alarm) GASEOUS PATH TEST 58 – CHECK FUEL SYSTEM (GASEOUS UNITS) GOOD TEST 59 – CHECK WIRE 14 BAD REPLACE CONTROLLER BAD RECTIFY FUEL SUPPLY ISSUE GOOD W/BOSCH ACTUATOR GOOD W/G4.5L ENGINE REPLACE BAD TEST 61 – CHECK FUEL REGULATOR GOOD TEST 129 – CHECK FUEL SOLENOIDS GOOD BAD REPLACE REFER TO PROBLEM 37 BAD TEST 62 – CHECK FOR SPARK GOOD TEST 63 – CHECK CONDITION OF SPARK PLUGS BAD REPLACE GOOD DIESEL PATH TEST 52 – CHECK FUEL SYSTEM (DIESEL UNITS) BAD RECTIFY FUEL SUPPLY ISSUE GOOD TEST 67 – CHECK ENGINE COMPRESSION BAD CONTACT TECHNICAL SUPPORT 110 Diagnostic Repair Manual","Section 3.4 DC Troubleshooting Flowcharts Problem 19 – Unit Starts And Runs, Then Shuts Down With No Fault Indicated GASEOUS PATH TEST 58 – CHECK FUEL SYSTEM (GASEOUS UNITS) GOOD TEST 59 – CHECK WIRE 14 BAD BAD RECTIFY FUEL SUPPLY ISSUE GOOD W/BOSCH ACTUATOR GOOD W/G4.5L ENGINE REPLACE CONTROLLER REPLACE BAD TEST 61 – CHECK FUEL REGULATOR GOOD TEST 129 – CHECK FUEL SOLENOIDS GOOD BAD REPLACE REFER TO PROBLEM 21 DIESEL PATH TEST 52 – CHECK FUEL SYSTEM (DIESEL UNITS) BAD GOOD RECTIFY FUEL SUPPLY ISSUE REFER TO PROBLEM 21 Problem 20 – Unit Cranks and Starts, but Backfires With No Fault Indicated GASEOUS PATH DIESEL PATH TEST 58 – CHECK FUEL SYSTEM GOOD BAD TEST 62 – CHECK FOR SPARK BAD RECTIFY FUEL SUPPLY ISSUE RECTIFY SPARK ISSUE GOOD TEST 52 – CHECK FUEL SYSTEM (DIESEL UNITS) BAD RECTIFY FUEL SUPPLY ISSUE GOOD TEST 63 – CHECK CONDITION OF SPARK PLUGS BAD REPLACE GOOD ECM CONTROLLED ENGINE BAD TEST 108 – TEST IGNITION COIL GOOD TEST 67 – CHECK ENGINE COMPRESSION CONTACT TECHNICAL SERVICE Diagnostic Repair Manual 111","Section 3.4 DC Troubleshooting Flowcharts Problem 21 – Unit Starts Hard and Runs Rough / Lacks Power GASEOUS PATH TEST 58 – CHECK FUEL SYSTEM (GASEOUS UNITS) BAD RECTIFY FUEL SUPPLY ISSUE BAD DIESEL PATH TEST 52 – CHECK FUEL SYSTEM (DIESEL UNITS) GOOD ECM CONTROLLED ENGINE GOOD W/BOSCH ACTUATOR TEST 125 – TEST ELECTRONIC MIXER CONTROL (EMC) GOOD TEST 68 – TEST MIXER AND ACTUATOR FUNCTION TEST 128 – TEST ELECTRONIC THROTTLE CONTROL (ETC) GOOD TEST 62 – CHECK FOR SPARK GOOD BAD GOOD ADJUST AS REQUIRED BAD TEST 56 – VALVE ADJUSTMENT PROCEDURE GOOD BAD REPLACE BAD CONTACT TECHNICAL SERVICE BAD TEST 67 – CHECK ENGINE COMPRESSION GOOD CONTACT TECHNICAL SERVICE BAD TEST 54 – INJECTOR DROP OUT TEST REPLACE TEST 108 – TEST IGNITION COIL TEST 63 – CHECK CONDITION OF SPARK PLUGS GOOD GOOD TEST 67 – CHECK ENGINE COMPRESSION GOOD CONTACT TECHNICAL SERVICE BAD TEST 55 – TURBO CHARGER BOOST AND CAC LEAK TEST BAD REPLACE CONTACT TECHNICAL SERVICE NOTE: *For diesel engine diagnostics please refer to Diesel Checks and Tests. Problem 22 – Unit Starts and Transfer Occurs When Utility Power is Available TEST 49 – CHECK UTILITY SENSING DISPLAY VOLTAGE INDICATED REPLACE CONTROLLER NO VOLTAGE AT TB2 CHECK FUSES IN TRANSFER SWITCH 112 Diagnostic Repair Manual","Section 3.4 DC Troubleshooting Flowcharts Problem 23 – Controller Will Not Go In or Out of Auto, Manual, or Off Mode When Button Is Pushed TEST 39 – TEST AUTO-OFF-MANUAL MODE BAD REPLACE CONTROLLER Problem 25 – Generator Will Not Low Speed Exercise TEST 74 – CHECK IF LOW SPEED EXERCISE IS ENABLED ENABLED NOT ENABLED p REPLACE CONTROLLER RESET AND RE-TEST Problem 26 – Low Coolant Level TEST 80 – CHECK COOLANT LEVEL GOOD LOW ADD COOLANT AND CHECK FOR LEAKS TEST 77 – TEST LOW COOLANT LEVEL SENSOR NO FAULT FAULT STILL OCCURS REPLACE LOW COOLANT LEVEL SENSOR TEST 78 – CHECK WIRES 573 & 573A BAD GOOD REPLACE CONTROLLER REPAIR OR REPLACE WIRES AS NECESSARY Problem 27 – High Temperature TEST 80 – CHECK COOLANT LEVEL GOOD LOW TEST 79 – CHECK COOLANT TEMPERATURE LOW GOOD ADD COOLANT AND CHECK FOR LEAKS TEST 114 CHECK SENSOR CIRCUIT Diagnostic Repair Manual g p TEST 81– VERIFY FAN/FAN DRIVE OPERATION GOOD BAD REPAIR TEST 82 – CHECK COOLANT HOSES BLOCKAGE FOUND GOOD REPLACE THERMOSTAT REMOVE OBSTRUCTION 113","Section 3.4 DC Troubleshooting Flowcharts Problem 28 – Low/High Oil Pressure TEST 84 – CHECK OIL LEVEL GOOD LOW TEST 86 – CHECK WIRE 86 CONTINUITY GOOD BAD TEST 83 – TEST OIL PRESSURE SWITCH BAD GOOD TEST 85 – CHECK OIL PRESSURE BAD ADD OIL AND RE-TEST REPAIR OR REPLACE WIRE REPLACE SWITCH CONTACT TECHNICAL SUPPORT Problem 29 – Low Battery Alarm/Dead Battery TEST 88 – TEST 120V INPUT (T1) GOOD TEST 45 – CHECK BATTERY AND CABLES – PROCEDURE C GOOD BAD BAD TEST 92 – CHECK T1 VOLTAGE AT CUSTOMER CONNECTIONS BAD REPLACE BATTERY AND RE-TEST TEST 93 – CHECK T1 VOLTAGE IN TRANSFER SWITCH TEST 89 – VERIFY DC VOLTAGE OUTPUT OF THE CONTROLLER GOOD TEST 90 – TEST DC CHARGE CURRENT TO BATTERY BAD TEST 91 – CHECK WIRES 0 AND 15 BAD GOOD REPAIR OR REPLACE BAD GOOD REPLACE CONTROLLER STOP TESTING— BATTERY CHARGER GOOD Problem 30 – Inspect Battery NOTE: “Inspect battery” is a one year auto generated alarm. DISCONNECT T1 BATTERY CHARGE CIRCUIT PANEL ILLUMINATED PANEL NOT ILLUMINATED TEST 36 – CHECK FUSES GOOD BAD REPLACE TEST 45 – CHECK BATTERY AND CABLES BAD GOOD REPLACE BATTERY ACKNOWLEDGE ALARM AND MONITOR UNIT TEST 91 – CHECK WIRES 0 AND 15 BAD REPAIR OR REPLACE GOOD REPLACE CONTROLLER 114 Diagnostic Repair Manual","Section 3.4 DC Troubleshooting Flowcharts Problem 31 – RPM Sensor Loss NOTE: Clear fault, load current firmware before attempting a manual start. Verify panel is programmed correctly before troubleshooting. UNIT CRANKS WITH MAGNETIC PICKUP ATTEMPT A MANUAL START NO CRANK REFER TO PROBLEM 15 UNIT CRANKS WITH CRANK SENSOR TEST 97 – CHECK FLYWHEEL/CRANK SENSOR BAD REPLACE OR READJUST BAD TEST 97 – CHECK FLYWHEEL/CRANK SENSOR GOOD TEST 98 – CHECK WIRES 79 AND 0 BAD REPAIR OR REPLACE GOOD GOOD GO TO PROBLEM 19 Problem 32 – Overspeed NOTE: Clear fault, load current firmware before attempting a manual start. Verify panel is programmed correctly before troubleshooting. REPLACE REPLACE OR READJUST BAD BOSCH ACTUATOR TEST 68 – TEST ACTUATOR AND MIXER FUNCTION GOOD BAD TEST 97 – CHECK FLYWHEEL/CRANK SENSOR GOOD REPLACE CONTROLLER ECM CONTROLLED ENGINE TEST 125 – TEST ELECTRONIC MIXER CONTROL (EMC) BAD REPLACE GOOD TEST 128 – TEST ELECTRONIC THROTTLE CONTROL (ETC) GOOD BAD REPLACE GOOD TEST 111 – TEST CRANK SENSOR (CRKS) BAD REPLACE Problem 33 – Blown Fuse(s) 7.5 AMP FUSE 25 AMP FUSE 10 AMP FUSE* TEST 101 – CHECK FOR SHORT CIRCUITS *EXTERNAL IGNITION SYSTEM ONLY Diagnostic Repair Manual 115","Section 3.4 DC Troubleshooting Flowcharts Problem 34 – Low Fuel Pressure REPAIR OR REPLACE RESPECTIVE COMPONENT TEST 58 – CHECK FUEL SUPPLY PRESSURE BAD GOOD ECM CONTROLLED ENGINE BAD TEST 105 – TEST LOW FUEL PRESSURE SWITCH CORRECT FUEL SUPPLY ISSUE TEST 122 – TEST FUEL PRESSURE SENSOR (FPS) GOOD GOOD BAD CHECK CONNECTIONS REPLACE Problem 35 – Governor Fault TEST 68 – TEST ACTUATOR AND MIXER FUNCTION BAD GOOD REPLACE CONTROLLER REPLACE ACTUATOR Problem 36 – CAN Bus Alarm TEST 36 – CHECK FUSES GOOD DISCONNECT T1 BATTERY CHARGE CONNECTION SCREEN TURNS OFF BAD SCREEN STAYS ILLUMINATED TEST 91 – CHECK WIRES 0 AND 15 BAD GOOD REPLACE FUSE(S) EXTERNAL IGNITION MODULE TEST 106 – CHECK VOLTAGE AT WIRE 15B AT THE IGNITION MODULE GOOD W/ECM CONTROLLED ENGINE TEST 106A – TEST CAN BUS COMMUNICATION GOOD GOOD TEST 130 – TEST IGNITION RELAY GOOD TEST 131 – TEST DPR RELAY BAD BAD REPAIR OR REPLACE REPLACE CONTROLLER REPLACE REPLACE REPLACE CONTROLLER 116 GOOD CHECK CANBUS CONNECTIONS BAD REPAIR OR REPLACE Diagnostic Repair Manual","Problem 37 – Ignition Fault TEST 108 – TEST IGNITION COIL BAD GOOD REPLACE IGNITION COIL Section 3.4 DC Troubleshooting Flowcharts TEST 109 – TEST IGNITION COIL WIRING GOOD BAD REPLACE IGNITION COIL REPAIR OR REPLACE WIRING Problem 38 – Missing Cam Pulse NOTE: REFER TO SECTION 4.1 TO VERIFY PANEL IS PROGRAMMED CORRECTLY BEFORE TROUBLESHOOTING. NOTE: WHEN REPLACING THE CONTROLLER ON A UNIT WITH 1.5L/1.6L ENGINE, LEAVE T1 DISCONNECTED UNTIL UNIT HAS BEEN RUN ONCE IN “MANUAL” TEST 110 – TEST CAM SENSOR BAD GOOD 1.5, 1.6L, 2.4L REPLACE CONTROLLER 4.2L, 4.6L, 5.4L, 6.8L REPLACE IGNITION MODULE REPLACE Problem 40 – Check Engine NOTE: To manually clear the alarm, start and run the unit in MANUAL four (4) times for six (6) minutes each time. If the unit is clear of fault, the warning will not re-populate. If the warning is still present, the fault condition still exists. TEST 58 – CHECK FUEL PRESSURE BAD GOOD TEST 112 – TEST O2 SENSOR BAD GOOD TEST 113 – TEST AIR-FUEL SOLENOID BAD GOOD REPLACE CONTROLLER CORRECT PRESSURE ISSUE REPLACE SENSOR REPLACE Diagnostic Repair Manual 117","Section 3.4 DC Troubleshooting Flowcharts This page intentionally left blank. 118 Diagnostic Repair Manual","Section 3.5 DC Diagnostic Tests Introduction This section is provided to familiarize the service technician with acceptable procedures for the testing and evaluation of various problems that could be encountered on standby generators with liquid-cooled engines. Use this section of the manual in conjunction with Section 3.3 DC Troubleshooting Flowcharts. The numbered tests in this section correspond with those flowcharts. Most tests can be performed with a digital multimeter (DMM). An AC frequency meter is required, where frequency readings must be taken. A clamp-on ammeter may be used to measure AC loads on the generator. NOTE: Refer to specific engine service manuals for engine adjustment and maintenance procedures. Testing and troubleshooting methods covered in this section are not exhaustive. No attempt has been made to discuss, evaluate and advise the standby service trade of all conceivable ways in which service and trouble diagnosis must be performed. Accordingly, anyone who uses a test method not recommended herein must first satisfy himself that the procedure or method he has selected will jeopardize neither his nor the products safety. Safety Service personnel who work on this equipment must be made aware of the dangers of such equipment. Extremely high and dangerous voltages are present that can kill or cause serious injury. Gaseous fuels are highly explosive and can be ignited by the slightest spark. Engine exhaust gases contain deadly carbon monoxide gas that can cause unconsciousness or even death. Contact with moving parts can cause serious injury. When working on this equipment, use common sense and remain alert at all times. Never work on this equipment while physically or mentally fatigued. If a component, device, or system is not understood, do not work on it. Test 35 – Check 7.5 Amp Fuse General Theory The 7.5 amp fuse is located on the generator control console. A blown fuse will prevent battery power from reaching the circuit board with the same result as setting the controller to OFF. The display and menus will remain active, but the unit will not be able to crank, and the controller might reset. Procedure 1. Remove and inspect the 7.5 amp fuse (F1). Visually inspect the fuse and fuse element. If the fuse element looks good, or if it cannot be visually inspected, test the fuse for an open with a DMM or Continuity Tester. Results 1. If the fuse if good, refer back to the Flow Chart. 2. If the fuse is bad, it should be replaced. Use only an identical 7.5 amp replacement fuse. 3. If fuse continues to blow, proceed to Problem 33 Flow Chart. Test 36–Check Fuses General Theory An in-line fuse is a circuit-breaking safety device that protects electrical devices from overcurrent. Overcurrent damages components and causes excessive heat and fire hazards. IMPORTANT NOTE: It is rarely acceptable to simply replace a fuse. Open (blown) fuses are more of a symptom and less of a cause when diagnosing a problem. Typically some underlaying issue caused the fuse to “blow,” such as a short-to-ground or short-topower, or a defective component that draws more than the rated amps. Fuses occasionally will “blow” due to heat and vibration. Procedure 1. Refer to the appropriate wiring diagram to locate 15 or 25 Amp fuse(s) in line with the DC alternator (Wires 13 and Wire 15 if equipped) 2. Locate and inspect condition of the 15 or 25 amp fuse (if equipped). Results 1. Replace any faulty fuses as needed and retest. 2. If all fuses are good, refer back to the flow chart. Test 39 – Test AUTO-OFF-MANUAL Switch Procedure 1. Access the dealer menu by using the dealer password. 2. Navigate to SUB MENUS and press ENTER. Navigate to DEALER and press ENTER. Navigate to TEST and press ENTER. The first screen shown will be “INPUTS”. Diagnostic Repair Manual 119","56A 0 56A 0 Section 3.5 DC Diagnostic Tests 3. With the inputs screen displayed, press and hold the AUTO button. Observe input 9 on the controller display. Input 9 will change from “0” to “1” momentarily. Release the AUTO button. NOTE: If Utility voltage is not available, unit will crank. 4. With the inputs screen displayed, press and hold the MANUAL button. Observe input 10 on the controller display. Input 10 will change from “0” to “1”. Release the MANUAL button. NOTE: Unit will crank and run. 5. With the inputs screen displayed, press and hold the OFF button. Observe input 8 on the controller display. Input 8 will change from “0” to “1”. Release the OFF button. Results 1. If controller failed either Step 3, 4 or 5, replace the controller assembly. 2. If the controller passed Step 3, 4 or 5, continue on the good test path on the flow chart. Test 40 – Check Wire 56 General Theory During an automatic start or when starting manually, an internal crank relay energizes. Each time the crank relay energizes, the controller delivers 12 VDC to a start contactor (SC) and the engine cranks. This test will verify (a) that the crank relay in the controller is energizing, and (b) that the controller is delivering 12 VDC to the SC. NOTE: Wire 56 becomes Wire 56A if equipped with an e-Stop switch. SPLICE 4 13 SC LOCATED BACK OF CUSTOMER CONNECTION BOX 16 SM 0 GND 56A J2-22 Figure 3-47. Starter Contactor 003100a Procedure 1. Navigate to the appropriate OUTPUTS screen. 2. Set the AUTO-OFF-MANUAL switch to MANUAL and observe digital output number 6. If the controller is working correctly, output number 6 will change from 0 to 1. Observe and record the change in state. a. If the display changed from 0 to 1 proceed to Step 3. b. If the display did not change, replace controller. 3. Locate the starter contactor (SC) on the bulkhead in the engine compartment. 4. Disconnect Wire 56 from the SC. 5. Set a DMM to measure DC voltage. 120 6. Connect one meter test lead to Wire 56 and the other meter test lead to a clean frame ground. 7. Set the AUTO-OFF-MANUAL switch to MANUAL. Measure and record the DC voltage indicated a. If the DMM indicated battery voltage, discontinue testing and refer to the flow chart. b. If the DMM did not indicate battery voltage, proceed to Step 8. 8. Using the correct back probe connectors, connect one meter test lead to Wire 56 at the J connector on the Evolution controller and the other meter test lead to a clean frame ground. 9. Set the AUTO-OFF-MANUAL switch to MANUAL. Measure and record the DC voltage indicated. a. If the DMM indicated battery voltage, discontinue testing and proceed to Step 10. b. If the DMM did not indicate battery voltage, retest. If the DMM did not indicate battery voltage, replace controller. 10. Disconnect the appropriate connector from the back of the controller. 11. Set the DMM to measure resistance. 12. Connect one meter test lead to the Wire 56 pin location and the other meter test lead to the disconnected Wire 56 at the SC. Measure and record the resistance indicated. a. If the DMM indicated CONTINUITY, inspect connections at the controller connector. b. If the DMM indicated INFINITY, repair or replace wire between the controller connector and the SC. Results If repairs and/or tests are good, refer to the flow chart. Test 41 – Check Voltages at Starter Contactor General Theory The starter contactor (SC) is used to apply battery voltage to the starter solenoid allowing the starter motor to turn the engine over during cranking operations. The controller applies battery voltage to Wire 56 on the starter contactor relay (SC). When Wire 56 has battery voltage applied to the SC, the battery voltage from Wire 13 is permitted through the SC and to Wire 16 that goes to the starter solenoid. SPLICE 4 13 SC LOCATED BACK OF CUSTOMER CONNECTION BOX 16 SM 0 GND 56A J2-22 Figure 3-48. Starter Contactor 003100a Diagnostic Repair Manual","NOTE: Wire 56 becomes Wire 56A if equipped with an e-Stop switch. Procedure 1. Connect one meter test lead to Wire 13 at the starter contactor and the other meter test lead to a clean frame ground. Battery voltage should always be present. a. If battery voltage is present, proceed to Step 2. b. If little or no battery voltage is present, verify that Wire 13 is not pinched, cut, or is open or has high resistance. 2. Connect one meter test lead to Wire 16 at the starter contactor and the other meter test lead to a clean frame ground. 3. Set the AUTO-OFF-MANUAL switch to MANUAL. Measure and record the voltage indicated by the meter. Results 1. If battery voltage is present at Wires 13 and 16, refer to the flow chart. 2. If little or no battery voltage is present on Wire 16 and Wires 56 and 13 have battery voltage present, replace the starter contactor relay (SCR). Test 42 – Check Battery Voltage at Starter Motor (SM) Procedure 1. Set the DMM to measure DC voltage. 2. Place the negative (-) test lead to a clean frame ground and the positive (+) test lead to Wire 16 on the starter solenoid. 3. Set the AUTO-OFF-MANUAL switch to MANUAL. Results 1. If battery voltage is present when setting the AUTOOFF-MANUAL switch to MANUAL, and the engine still didn’t turn over, replace the starter motor. 2. If battery voltage is present when setting the AUTO-OFF-MANUAL switch to MANUAL, and the starter motor tried to engage (pinion engaged), but engine did NOT crank, check for mechanical binding of the engine or rotor. 3. If there is little or no battery voltage present, verify Wire 16 is not pinched or cut and inspect for any other conditions that would not allow battery voltage to Wire 16. Test 45 – Check Battery and Cables General Theory Battery power is used to (a) crank the engine and (b) to power the circuit board. Low or no battery voltage can result in the failure of the engine to crank and the controller to blank out and restart in either MANUAL or Diagnostic Repair Manual Section 3.5 DC Diagnostic Tests AUTO modes of operation. Also, if there is a loose connection or corrosion associated with a wire (positive or negative), battery voltage may be present, but because of high resistance, will not allow current to flow. Electrical voltage drop varies according to current flow. Unless the circuit is operated so current flows through it, the voltage drop cannot be measured. To properly measure voltage drop, a crank attempt must be performed. This test will determine whether the battery, battery cables, or both are at fault. NOTE: The battery charger in the control panel is not designed to recharge a dead battery. Procedure A. Inspect Battery Cables, Terminals, and Connections 1. Inspect battery cables and battery posts. 2. If cable clamps or terminals are corroded, clean away all corrosion. NOTE: If corrosion cannot be cleaned or eliminated, replace the component in question. 3. Verify all cable clamps are tight. The Red Battery cable from the starter contactor (SC) must be securely attached to the positive (+) battery post. The Black cable from the frame ground stud must be tightly attached to the negative (-) battery post. 4. If the above inspection points have been verified satisfactory, proceed to Procedure B. Procedure B. Perform a Battery Open Circuit Voltage Test 1. Remove the T1 fuse from the transfer switch or disconnect the BCH with Wires J11 and J12 connector for T1 (A) to disable the battery charger. 2. Set a DMM to measure DC voltage. 3. Connect the red meter test lead to the positive battery post and connect the black meter test lead to the negative battery post. 4. Measure and record the OCV (Open Circuit Voltage) a. If battery voltage is below 12.1 VDC, but greater than 9.0 VDC, or if the engine does not crank (turn over), proceed to Procedure C. b. If battery voltage is 12.2 VDC or above and the engine does crank, proceed to Procedure D. Procedure C. Perform a Conductance Test with a Conductance Type Battery Tester IMPORTANT NOTE: To properly load test a battery when using a resistance-type load tester, the battery must be completely full of electrolytes, fully charged and the load applied must be 1/2 of the battery's CCA Rating. (e.g. 540/2=270A) For this reason, a resistance-type load tester is not recommended. 121","Section 3.5 DC Diagnostic Tests 1. Remove the 7.5 amp fuse from the controller. 2. Remove the T1 fuse from the transfer switch or disconnect the BCH with Wires J11 and J12 connector for T1 to disable the battery charger. 3. Connect the test leads to the positive and negative posts of the battery being tested and follow the conductance battery tester manufacturer's instructions. Test results should not indicate anything lower than 60% of the battery's rated CCA. If battery CCA is 60% or less, replace the battery with new. 4. If the above test results have been verified as satisfactory, and the engine cranks (turns over) proceed to procedure D. If the engine does not crank (turn over) refer to the flow chart. Procedure D. Perform Starter Circuit Voltage Drop Test NOTE: Engine must crank (turn over) to properly measure voltage drop. A crank attempt will need to be performed. If engine does not crank go to Problem 15 – Unit Will Not Crank When AUTO-OFF-MANUAL Mode is Set to MANUAL. 1. Turn off the fuel source and remove Wire 14 from the fuel solenoid to inhibit any possible startup. 2. Refer to battery post and starter connections. 3. Set the controller to MANUAL. Measure and record the voltage. Crank engine only as long as needed to ensure a steady reading on your DMM. 4. See Figure 3-49. Record readings from test points V1 (A), V2 (B), V3 (C), V4 (D). BA C D A. V1 B. V2 C. V3 D. V4 020006 Figure 3-49. Starter Circuit Voltage Drop Test 5. Although resistance-free connections, wires, and cables would be ideal, most of them will contain at least some voltage drop. Maximum voltage readings are shown in Table 3-3. 6. If any of the voltages are greater than indicated in Table 3-3, repair or replace the component as needed. 122 7. After repairs are made, perform Procedure C (Conductance Test) and record the value for future record keeping. NOTE: Reconnect all connectors and wires to normal operation. Verify starting system is working correctly after repairs. Table 3-3. Maximum Voltage Readings DC Volts Connection Test 0.00–0.10 Battery post to battery ter- V4 minal 0.10–0.20 Any ground Ground 0.20–0.30 Across a wire or cable V1 and V2 0.20–0.30 Across a switch or starter V3 contactor 0.40–0.50 Across an entire circuit Pos or Neg NOTE: The sum of the voltage drop reading may not exceed 0.5 VDC Test 47 – Test AUTO-OFF-MANUAL Mode General Theory If the standby system is to operate automatically, the generator AUTO-OFF-MANUAL mode must be set to AUTO. The generator will not crank and start on occurrence of a utility power outage unless in AUTO mode. In addition, the generator will not exercise as programmed unless in AUTO mode. Procedure Test automatic operation with the AUTO-OFF-MANUAL switch set to AUTO and by turning off the utility power supply to the transfer switch. When the utility power is turned off, the standby generator will crank and start. Transfer to the standby source will occur after startup. Turn ON the utility power supply to the transfer switch after the generator starts up and transfers to the standby source. Transfer to the utility source will occur. Generator shutdown will occur after an engine cool down timer has timed out. Results 1. If normal automatic operation is obtained, discontinue tests. 2. If the engine does not crank when utility power is turned off, proceed to Problem 15 – Unit Will Not Crank When AUTO-OFF-MANUAL Mode is Set to MANUAL. 3. If engine cranks but won’t start, proceed to Problem 18 – Unit Cranks But Will Not Start (Overcrank Alarm). 4. If the engine cranks and starts, but transfer to standby does NOT occur, refer to the appropriate transfer switch diagnostic manual. Diagnostic Repair Manual","5. If transfer to standby occurs, but transfer to utility does NOT occur when utility source voltage is restored, proceed to Test 49 – Check Utility Sensing. Test 48 – Check Maintenance Disconnect Switch General Theory In a 2-wire start configured transfer switch, a maintenance disconnect switch is installed in the switch to disable its automatic features to prevent a generator from starting and a transfer occurring while a technician is working on a piece of equipment. Procedure 1. Locate the maintenance disconnect switch inside the transfer switch. 2. Verify that it is in the AUTO position. Results 1. If the switch was in the AUTO position, refer to the flow chart. 2. If the switch was OFF, place in AUTO position and try a simulated power outage. Test 49 – Check Utility Sensing General Theory The Evolution Controller will utilize N1 and N2 to monitor incoming utility voltage. This voltage can be viewed in the Dealer Menu, Test, and Inputs screen. The Evolution controller will sense the loss of utility voltage and will start the generator. Procedure 1. Enter the Dealer Password, Navigate to the Sub Menus screen, Dealer screen, Test screen, and to the Inputs screen. 2. Record the voltage indicated on the display. NOTE: Check the “Util Volts Low” setting programmed int the controller under the Dealer Edit screen. Make note of this setting. 3. Set the DMM to measure AC voltage. 4. Locate the TB2 terminal strip in the customer connection box. 5. Connect one meter test lead to terminal 1 (Wire N1) and the other meter test lead to terminal 2 (Wire N2). Measure and record the voltage indicated. Results 1. If the voltage observed in Step 2 is below the “Util Volts Low” programmed setting and the generator is not starting in AUTO mode, replace the controller Diagnostic Repair Manual Section 3.5 DC Diagnostic Tests 2. If the voltage observed in Step 2 was not correct and the correct utility voltage was measured in step 5, repair or replace the wiring between TB2 and the J1 connector. 3. If the DMM did not indicate proper voltage in Step 5, use the appropriate Transfer Switch Diagnostic Manual for testing the Utility Sensing circuit to the TB2 block. N1 N2 T1 NEU TB2 1 2 3 4 N1 N2 T1 T1 NEU NEU HVP-1 HVP-2 HVP-3 HVP-4 12 13 MOV 003102 Figure 3-50. AC Customer Connections Test 51 – Verify 2-Wire or 3-Wire Start Enabled General Theory Start Sequence: 1. Transfer switch sends start command: • It closes contact between 183 (N/O) and 178 (COM). • This pulls Wire 183 low (close to 0 VDC). • Generator controller detects this low signal while in AUTO mode. • Generator starts: crank → fire → run. Stop Sequence: 1. Transfer switch sends stop command: • It opens the contact between 183 and 178. • If a cooldown is programmed, generator enters cooldown. • Generator shuts down after cooldown. Note on Voltage Logic: • When the wire is “pulled low”, it typically means it's at 0 VDC or ground, compared to the system's logic high (12 VDC). • The generator controller must be designed to interpret this correctly. Procedure 1. Set AUTO-OFF-MANUAL switch to AUTO. a. AUTO mode allows the system to operate based on automated controls or external signals. 2. Place a Jumper Wire Across Terminal TB3-3 and TB3-4 123","Section 3.5 DC Diagnostic Tests a. Go to Terminal Block 3 (TB3) - this is located in the customer connection area. • TB3 terminal 3: connected to Wire 183 • TB3 terminal 4: connected to Wire 178. b. Verify the wire is secure and connections are tight. c. If generator starts, the problem is in the transfer switch. d. If no start, continue to Step 3. 3. Locate TB2 Terminal Block. • Go to the customer connection box. • Identify the TB2 terminal block. 4. Disconnect the customer-supplied 2-wire start wire • Locate the 2-wire start wire connected by the customer to TB2. • Carefully disconnect both wires from the termi- nal block. • Label them if needed for easy reconnection. • Verify they are not touching anything metal or each other after removal. 5. Set a DMM to Measure DC Voltage 6. Measure Voltage Between Wire 183 and Wire 178. a. If DMM indicates 5 VDC, replace the Evolution controller. If the DMM indicates 0 VDC, continue to Step 7. 7. Set a DMM to measure continuity. a. Place one meter lead on Wire 178 at the Controllers J1 connector and place the other meter lead on TB3 pin 4, Wire 178. b. If continuity is measured, continue to Step 8. c. If continuity is not measured, repair Wire 178 from the Controller to the TB connector. 8. Set a DMM to measure continuity. a. Place one meter lead on Wire 183 at the Controllers J1 connector and place the other meter lead on TB3 pin 3, Wire 183. b. If continuity is not measured, repair Wire 183 from the Controller to the TB connector. c. If continuity is measured, retest starting with Procedure #1. Test 52 – Check Fuel System (Diesel Units) General Theory – Fuel Flow Process 1. Fuel Priming Pump: a. Function: Draws fuel from the tank. b. May have a sediment/water trap installed before it to catch contaminants. 2. Fuel Filter: a. Function: Cleans the fuel before it reaches the injection pump. b. Also serves as a water separator and includes a drain valve for removing water. 124 3. Fuel Injection Pump: a. Function: Sends fuel under high pressure to the injectors. b. Requires fuel for lubrication. Air in the system can damage it, so it must be primed before starting. 4. Fuel Injectors: a. Function: Spray fuel into a pre-combustion chamber (not directly into the cylinder). b. Injection occurs in two phases at different angles. c. Most fuel is injected when the injector valve is fully open. General Theory – Fuel Return System 1. Excess fuel and air are returned to the tank via the fuel return line. 2. Benefits: a. Cools the injectors. b. Removes trapped air from the system.. Procedure A – Fuel System Prime 1. Loosen the air bleed screw and work priming pump until bubbles are observed. Place a shop rag near the air bleed screw to catch any loss of fuel. When all bubbles are purged and replaced by a solid stream of fuel, depress pump handle and tighten the air bleed screw. 2. Loosen injection pump bleed screw. The bleed screw is normally located on the injection pump fuel return line. 3. Work priming pump until bubbles are observed. Tighten the bleed screw when all bubbles are purged. 4. Locate the highest injection line on the back of the injection pump. This line will usually coincide with the number 1 injector. 5. Loosen the corresponding injector line, at the injector. 6. Place unit in MANUAL. As the unit cranks, a foamy bubbly fuel spray should bleed from the loosened injection line. Once the foam has been replaced with a steady stream of fuel, place unit in OFF and tighten the injection line. NOTE: Unit may attempt to run while performing Step 6. NOTE: In extreme cases of an “air bound” injection system it may be necessary to loosen all the injection lines at the injectors to purge the air from the system. Procedure B – Sight Glass Test 1. Identify and remove the fuel supply line from the fuel filter to the inlet of the injection pump. 2. See Figure 3-51. Assemble a fuel line test tube by placing two 12 inch sections on the in-line ends of a tee fitting. Use clamps to prevent air leaks. Diagnostic Repair Manual","Figure 3-51. Fuel Line Test Tube 005421 3. Install the fuel line test tube from the fuel filter to the inlet of the injection pump. Use clamps to prevent air leaks. 4. Install the fuel filter restriction gauge on the open barb that is perpendicular to the two in-line barbs. 5. Hold the restriction gauge above the filter, and follow the fuel priming procedure as outlined in the owner/s manual. While priming, no fuel should be allowed into the gauge. 6. Start and run unit. It may be necessary to let the unit run for a short time to remove all air from lines. It may also be necessary to “roll out the bubble” in the line. 7. With the engine running and all air purged from the line, and a new clean filter should read approximately -2 to -4 inches of mercury restriction. The restriction should be tested at a no load and in a fully loaded condition. 8. If the gauge reads -10 inches of mercury restriction, replace fuel filter. 9. While performing the test, visually inspect the fuel flow from the filter to the pump. If more than an occasional bubble can be seen, or if there is foam in the line, air is getting into the fuel system. Inspect and repair or replace fuel system components until the leak is found and/or repaired. 10. If no issue is found, return to the flowchart. Test 53 – Injector Drop Out Test Procedure 1. With the engine running, place shop towels around the fuel fitting on the injector connection. Then “crack open” (loosen) the injection line to each cylinder—one at a time. NOTE: Diesel fuel will spray out of the loosened injector fuel fitting, the engine drops speed or the sound changes, that cylinder is functioning properly. 2. If cracking open the line for the cylinder does not make a difference, or the white or black exhaust smoke clears, then that cylinder is not running well. Section 3.5 DC Diagnostic Tests 3. This test can also help to identify an engine knock problem. If the noise goes away when the injection line is loosened, there could be a problem with the injector or the injection pump. Test 54 – Cylinder Leak-down Test General Theory A cylinder leak-down test is a more accurate test for compression. When performing a cylinder leak-down test, the cylinder being tested is placed at TDC on the compression stroke. A leak-down tester is used to put a controlled amount of air into the cylinder and the gauge will indicated how much air is leaking. Read the gauge to see if the air loss is at an acceptable level. If there is excessive air leakage, the test will also show where the problem is. • If air can be heard leaking from the intake manifold, then a leaking intake valve is likely. • Air leaking from the output of the exhaust system indicates a leaking exhaust valve. • Air bubbling in the radiator or around the cylinder head indicates a cracked head or a faulty head gasket. • Air leaking from the test cylinder to the cylinder next to it indicates possible faulty head gasket. NOTE: There will always be air leaking from the crankcase. If the gauge shows excessive leakage and the only place air can be heard is coming from the crankcase, then the piston rings/cylinder bore can be suspected. 005424 Figure 3-52. Cylinder Leak-down Tester Diagnostic Repair Manual 125","Section 3.5 DC Diagnostic Tests Procedure 1. Remove the glow plug or injector from the suspected cylinder and install the correct adapter. 2. Remove the valve cover. This is done to identify when the engine is at or near TDC. 3. Rotate the engine until both valves on the cylinder to be tested are loose and the timing indicator shows that the suspected cylinder is at TDC. 4. Follow the tool manufacturers directions for setting up the cylinder-leak down tester. 5. Connect the cylinder leak-down test tool. 6. Check the reading on the gauge. Results 1. If excessive leakage is shown, check the air filter, cooling system, crankcase, and the exhaust for an indication of the area of the leak. Test 55 – Turbo Charger Boost and CAC Leak Test General Theory If a unit will not pull full load, or emits excessive black smoke, a boost pressure test can determine if the turbo charger, engine air inlet piping or charge air cooler are leaking or not performing. Procedure – Turbo Charger Boost Pressure Test 1. With the engine not running, locate the test port on the intake manifold (this will typically be an NPT pipe plug). 2. Remove the plug and insert a pressure gauge (follow the directions of the test gauge being used). 3. Start the engine. Run unit at no load and load the unit to full load, or run the maximum load that can be achieved if full load can not be attained. 4. Record the boost pressure at 25%, 50%, 75% and full load. • If boost pressure is within acceptable parameters and black smoke still persists, then an injector may be the issue. • If boost pressure is low, check for a pressure leak in the air piping system or charge air cooler (if equipped). Procedure – Charge Air Cooler Leak Test NOTE: To prevent debris from entering the engine, cover the turbocharger exhaust and intake piping while the charge air cooler is disconnected. NOTE: Before performing the leakage test, visually inspect the core, tanks, and welds for cracks and holes. If the cooler fails this visual inspection, REPLACE the charge air cooler. NOTE: It is not necessary to remove the charge air cooler from the unit to perform this test. 126 1. Disconnect turbocharger piping from the charge air cooler. 2. Follow the charge air cooler tester directions to install the tester on the charge air cooler. 3. Connect a filtered air supply to the air valve on the gauge/regulator assembly. 4. Open the air valve slightly, then SLOWLY increase air pressure until the gauge reads 30 psi (206.8 kPa). If necessary, adjust the air regulator until the gauge reads 30 psi (206.8 kPa). 5. Close the air valve and monitor the gauge with a stopwatch for 15 seconds. Note any decrease in air pressure. 6. If the pressure drop is 5 psi (34.5 kPa) or less in 15 seconds, the charge air cooler passes. If the pressure drop is more than 5 psi (34.5 kPa) in 15 seconds, the charge air cooler fails. 7. Check for air leaks by using a soapy solution to the charge air cooler, hose connections, and test equipment. No bubbles should appear. Test 56 – Valve Adjustment Procedure Procedure 1. See Figure 3-53. Place wrench on crankshaft pulley nut (1), and while watching for movement of the intake and exhaust rocker arms on cylinder #1, rotate crankshaft in the direction of normal engine rotation (viewed from the flywheel end) until arrow (2) cast on injection pump housing points to the slash between numbers “1” and “4” stamped on the edge of the crankshaft pulley. NOTE: If any movement of the rocker arms is observed, the piston of cylinder #1 is at TDC of the exhaust stroke. 005425 Figure 3-53. Crankshaft Pulley 2. Rotate crankshaft in the direction of engine rotation 360° until arrow again points to the line between numbers “1” and “4” on the crankshaft pulley. 3. See Figure 3-54. Insert feeler gauge between lever and valve stem. 4. Rotate adjustment screw to obtain the proper clearance. NOTE: Examples shown below. Be sure to locate the manufacturers recommendation either on the valve cover/label or service manual. Diagnostic Repair Manual","Section 3.5 DC Diagnostic Tests 3 4 Figure 3-54. Feeler Gauge 005426 5. Tighten jam nut to 20 ft-lbs (27 Nm). 6. Proceed to the next valve as described below. NOTE: Refer to specific engine manual for information on valve clearance and other engine specific data. Adjustment Order 1. Adjust intake valves of cylinders 1 and 2. 2. Adjust exhaust valves of cylinders 1 and 3. 000000 Figure 3-57. Top Mark On Timing Case 5 6 005427 Figure 3-55. Adjustment Order 3. Rotate crankshaft 360° in the direction of engine Rotation 4. Adjust intake valves of cylinders 3 and 4. 5. Adjust exhaust valves of cylinders 2 and 4. Figure 3-56. Adjustment Order 005428 Perkins Valve Adjustment Procedure 1. See Figure 3-57 and Figure 3-58. Rotate the crankshaft in a clockwise direction viewed from the front of the engine. When the inlet valve of the No. 4 cylinder has started to open and the exhaust valve of the No. 4 cylinder has not completely closed, verify that the “Top” mark (3) on the timing case aligns with the “Single dot” (5) on the crankshaft pulley. Check the valve lash of the inlet valve and the exhaust valve of the No. 1 cylinder. Adjust if necessary. Figure 3-58. Crankshaft Pulley Dots 000000 NOTE: The “Single dot” (5) on the crankshaft pulley is the reference point for the top center position of No. 1 and No. 4 cylinders. The “Middle dot” (6) on the crankshaft pulley is the top center reference point for No. 2 and No. 3 cylinders. 2. Figure 3-59. Loosen the valve adjustment screw locknut on the adjustment screw (2). 1 2 Figure 3-59. Valve Adjustment Screw 000000 Diagnostic Repair Manual 127","Section 3.5 DC Diagnostic Tests 3. Place the appropriate feeler gauge (1) between the rocker arm and the valve. a. Turn adjustment screw (2) while the valve adjustment screw locknut is being held from turning. b. Adjust the valve lash until the correct specification is achieved. NOTE: After each adjustment, tighten the valve adjustment screw locknut while adjustment screw (2) is being held from turning. NOTE: The valve lash setting is for a cold engine. Valve lash setting 4. Rotate the crankshaft in a clockwise direction 180 degrees. When the inlet valve of the No. 2 cylinder has started to open and the exhaust valve of the No. 2 cylinder has not completely closed, verify that the “Top” mark (3) on the timing case aligns with the “Middle dot” (6) on the crankshaft pulley. Check the valve lash of the inlet valve and the exhaust valve of the No. 3 cylinder. Adjust if necessary. NOTE: If adjustment is necessary, refer to Steps 1a, 1b, and 1c above. 5. Rotate the crankshaft in a clockwise direction 180 degrees. a. When the inlet valve of the No. 1 cylinder has started to open and the exhaust valve of the No. 1 cylinder has not completely closed, ensure that the “Top” mark (3) on the timing case aligns with the “Single dot” (5) on the crankshaft pulley. b. Check the valve lash of the inlet valve and the exhaust valve of the No. 4 cylinder. Adjust if necessary. NOTE: If adjustment is necessary, refer to Steps 2 and 3 above. 6. Rotate the crankshaft in a clockwise direction 180 degrees. a. When the inlet valve of the No. 3 cylinder has started to open and the exhaust valve of the No. 3 cylinder has not completely closed, ensure that the “Top” mark (3) on the timing case aligns with the “Middle dot” (6) on the crankshaft pulley. b. Check the valve lash of the inlet valve and the exhaust valve of the No. 2 cylinder. Adjust if necessary. NOTE: If adjustment is necessary, refer to Steps 2 and 3 above. Test 58 – Check Fuel System (Gaseous Units) General Theory The engine-generator set was factory tested and adjusted using the primary fuel source (natural gas or LP) as the fuel supply. • An adequate gas supply and sufficient fuel pressure must be available or the engine will not start or run properly. • Refer to the correct unit specifications sheet for the units required fuel pressure. Fuel pressure specifications will vary based on engine and fuel type. • The gaseous fuel system must be properly tested for leaks following installation and periodically thereafter. No leakage is permitted. Leakage testing methods must strictly comply with gas codes. Maximum allowed deviation of fuel pressure at no-load or full load is 1 in of water column. DANGER Explosion and fire. Fuel and vapors are extremely flammable and explosive. No leakage of fuel is permitted. Keep fire and spark away. Failure to do so will result in death or serious injury. (000192) Procedure A water manometer (inches of Water column) is to be used to measure fuel pressure. Fuel pressure is measured at the inlet side of the regulator (top port— where the low fuel pressure switch is located). The fuel pressure should be within the upper and lower limits as stated in the unit’s specification sheet. The fuel pressure can be checked using a fuel pressure tester kit or any fuel pressure tester that measures inches of water column. 1. Turn off fuel to primary regulator by whatever means are provided. 2. See Figure 3-60. Connect a manometer to the provided Pete's Port or to Test port B on the Demand Regulator. Figure 3-60. Pete’s Plug 019169 128 Diagnostic Repair Manual","A B C 003103 Figure 3-61. Fuel Regulator Test Points 3. Turn fuel supply on. 4. Measure and record the NOT RUNNING (static) pressure. 5. Set AUTO-OFF-MANUAL switch to MANUAL. IMPORTANT NOTE: The engine will crank and possibly start when the AUTO-OFF-MANUAL switch is set to MANUAL. 6. Measure and record the RUNNING pressure. NOTE: Where a primary regulator is used to establish fuel inlet pressure, adjustment of that regulator is usually the responsibility of the fuel supplier or the fuel supply system installer. Results 1. If fuel supply and pressure are adequate, but engine will not start, refer to flow chart. 2. If generator starts, but runs rough or lacks power, repeat the above procedure with the generator running and UNDER LOAD. The fuel system must be able to maintain the proper fuel pressure at all load requirements. If proper fuel supply and pressure is maintained, refer to flow chart. Test 59 – Check Wire 14 Output General Theory An internal run relay energizes during starting and when running. Each time the run relay energizes, the controller should deliver 12 VDC to the run circuit and external run relay. Any device that is connected to the circuit should run. This test will verify that the run circuit relay in the controller is energizing, and that the controller is delivering 12 VDC to the needed components. The Evolution uses a run relay. The run relay may power the FS, IP, and Flash circuit or just the Flash circuit. Refer to the unit specific wiring diagram for more information. Procedure 1. Use the Dealer Menu to navigate to OUTPUTS under the TEST menu. Start unit in Manual mode and observe output channel 5. Diagnostic Repair Manual Section 3.5 DC Diagnostic Tests a. If output changed from 0 to 1 continue to next step. b. If output did not change replace the Evolution controller. 2. Locate the injection pump (IP, Diesel) or fuel solenoid (FS, Gaseous) and disconnect Wire 13A (Diesel), or Wire 14 (Gaseous). 3. Set a DMM to measure DC voltage. 4. Connect one meter test lead to Wire 13A or Wire 14 disconnected in Step 2, and the other meter test lead to a clean frame ground. 5. Set the AUTO-OFF-MANUAL switch to MANUAL. 6. Measure and record the voltage indicated. a. If the DMM indicates battery voltage, discon- tinue testing and refer to the flow chart. b. If the DMM did not indicate battery voltage, proceed to Step 7 for diesel or Step 15 for gaseous. 7. Use the correct wiring diagram to locate and remove fuse F1. Use a DMM to check the fuse for continuity. a. If the fuse is open, replace the fuse and retest for voltage at the disconnected Wire 13A. b. If voltage is not measured, proceed to Step 8. 8. With the fuse removed, place one test lead to Wire 13A feeding Fuse F1. 9. Set the AUTO-OFF-MANUAL switch to MANUAL. 10. Measure and record the voltage. a. If the DMM indicated battery voltage, repair or replace Wire 13A between the fuse and the IP. b. If the DMM did not indicate battery voltage, proceed to Step 11. 11. Locate the relay (RLV). Identify Wire 13A on the relay’s output, removed Wire 13A. 12. Place the test lead of the DMM on Wire 13A and the other on a clean frame ground. 13. Place the unit in MANUAL and measure voltage. Record results. If voltage is measured, proceed to Step 14. If voltage is not measured, go to Step 15, TEST RLV. 14. With the meter set to measure resistance, measure between the removed Wire 13A and the Wire 13A at the fuse. a. If continuity is measured continue to next step. b. If an open is measured repair or replace Wire 13A. 15. On the relay, identify Wires 14A, 0, 13, and 13A. a. With the DMM set for DC volts, test Wire 13 to ground. Record results. If voltage is measured, proceed to Step 15b. If voltage is not measured, repair or replace Wire 13. b. With your DMM set to read resistance, test Wire 0 to ground and record results. If 0 ohm is measured, proceed to Step 15c. If open or 129","Section 3.5 DC Diagnostic Tests megohms are measured, repair or replace Wire 0. c. With DMM set for DC volts, test Wire 14A to ground and record results. If voltage is measured, replace relay (RLY). If no voltage is measured, proceed to Step 16. 16. Go to the back of the Evolution control panel and identify the connector that Wire 14 is connected to. Using appropriate back probe, set the DMM to measure DC voltage, and insert the back probe into the back of Wire 14 connection. Place the other test lead to ground. Place the unit in MANUAL and record the results. If voltage is measured, repair or replace Wire 14 from back of control panel Wire 14 on the relay. If voltage is not measured, then replace the control board. Results Refer to the flow chart. Test 61 – Check Fuel Solenoid and Regulator (If Equipped) General Theory If Wire 14 had voltage, but fuel is still not getting to the Bosch governor, the fuel solenoid may not be opening properly or not at all. There are two fuel solenoids on the unit which provide fuel during two conditions: cranking and running. The (FS) fuel solenoid is used during normal cranking and running operations. The fuel solenoid (FS1) is only used during cranking operations and is controlled by (+) voltage on Wire 56B. This is the cold start fuel solenoid. Procedure 1. Disconnect the hose from test port C shown in Figure 3-62. 2. Connect a manometer to port C. A B C 003103 Figure 3-62. Fuel Regulator Test Points 3. Set AUTO-OFF-MANUAL switch to MANUAL. A nominal fuel pressure reading of between 5–14 inches of water column should be measured. a. If there proper fuel pressure was indicated in Step 3, proceed to Step 4. b. If there was no fuel pressure indicated in step 130 3, remove both wires from the FS coil. c. Set the DMM to measure resistance and record the resistance value. The DMM should indicate approximately 15 ohms. d. If the DMM did not indicate the proper resistance value, replace the FS fuel solenoid. e. If the DMM indicates the proper resistance value, disassemble and clean and inspect plunger and spring for proper installation. f. Check fuel pressure per Steps 1–3. IMPORTANT NOTE: The engine will crank and possibly start when the AUTO-OFF-MANUAL switch is set to MANUAL. 4. Remove the wire harness from the cold start solenoid (FS1 coil). Set the DMM to measure resistance. Measure the resistance of the FS2 solenoid coil. Record the resistance value. The DMM should indicate approximately 6 ohms. If the DMM did not indicate proper resistance, replace the FS2 fuel solenoid. If the DMM did indicate proper resistance value, proceed to Step 5. 5. With the wire harness removed from the FS1 solenoid coil, set the DMM to measure DC voltage. 6. Connect one meter test lead to the disconnected Wire 56 and the other test meter lead to the NEGATIVE post of the battery. 7. Set AUTO-OFF-MANUAL switch to MANUAL. Battery voltage should be measured. If battery voltage is measured, proceed to Step 8. If battery voltage is not measured, verify connections at the FSP/FSR connection point. a. Repair or replace Wire 56 and Wire 56B between the Cold Start Solenoid and J1-16. DANGER Automatic start-up. Disconnect normal power source and render unit inoperable before working on unit. Failure to do so will result in death or serious injury. (000236) 8. Hold the blade of a screw driver over test point A (see Figure 3-62). 9. Set AUTO-OFF-MANUAL switch to MANUAL. The solenoid should magnetize and pull the screw driver securely to the solenoid. Results 1. If proper pressure was measured in step 3 and DC voltage was measured in step 6 and the screw driver was pulled in step 9, then refer to the flow chart. 2. If fuel pressure was not measured then the fuel solenoid (FS) is not opening. Replace the solenoid. 3. If the screw driver was not pulled in, then the cold start solenoid (FS1) is not opening. Replace the solenoid. Diagnostic Repair Manual","NOTE: Air leaks may be present in the fuel lines causing the engine fuel mixture to run either too lean or to rich. Spraying carb cleaner or brake cleaner around the fuel lines while running will show if an air leak is present, because the engine will suck the liquid in and speed up for a moment. Test 62 – Check for Spark IMPORTANT NOTE: When checking for spark on the unit, make sure to have the fuel supply to the unit turned off. Procedure 1. Locate the spark plug wires and mark them so they can be placed in the proper location. 2. Remove spark plug wires. 3. Working one cylinder at a time, connect a commercially available spark plug tester that is capable of measuring spark on the specific engine and test each cylinder for good spark. NOTE: Verify the spark plug tester is secure to get the most accurate spark reading. 4. Turn the AUTO-OFF-MANUAL switch to MANUAL. DANGER Automatic start-up. Disconnect normal power source and render unit inoperable before working on unit. Failure to do so will result in death or serious injury. (000236) 5. Observe the spark plug tester window while the engine is cranking over. 6. Repeat Steps 3–5 on the remaining cylinders. Results 1. If spark is bright and strong for each plug, then it is good. Refer to the flow chart. 2. If any of the spark plugs have no spark or a weak spark, replace the respective spark plug, faulty spark plug wire, or both. Refer to the flow chart. Test 63 – Check the Condition of the Spark Plugs Procedure 1. Locate the spark plug wires and mark them so they can be replaced in the proper location. 2. Remove spark plug wires. 3. Remove the spark plugs one at a time and inspect for the conditions shown in Figure 3-63. 4. Check the gap of each plug. Refer to Table 3-4 for the correct plug gap. NOTE: Refer to the unit specific owner’s manual for the proper spark plug gap. NORMAL Section 3.5 DC Diagnostic Tests MISFIRES PRE-IGNITION DETONATION Figure 3-63. Spark Plug Conditions 002418 Results 1. If the spark plugs exhibit any possible signs of any of the symptoms shown in Figure 3-63, replace the spark plugs and investigate the possible cause of the problem. 2. Refer to the flowchart. Table 3-4. Spark Plug Gaps Spark Plug Gap Engine Liter 0.76 mm (0.030 in) 1.6L 0.71 mm (0.028 in) 2.4L (Turbo) 1.07–1.17 mm (0.042–0.046 in) 2.4L (Non-Turbo) 1.30–1.40 mm (0.052–0.056 in) 4.2L 1.30–1.40 mm (0.052–0.056 in) 4.2L 0.31–0.45mm (0.012-0.017 in) 4.5L 1.30–1.42mm (0.051–0.056 in) 4.6L 1.14 mm (0.045 in) 6.8L 0.51mm (0.020 in) 9.0L Assembly 1. Install the spark plugs into the cylinder head. 2. Torque each spark plug to 18 ft-lbs (24.4 Nm). 3. Reconnect the spark plug wires to the spark plugs. Test 67 – Check Engine Compression and Condition Discussion If the engine cranks but will not start, or if it starts hard and runs rough, one possible cause of the problem is a mechanical failure or excessive wear in the engine. Procedure 1. Warm up the engine, if it will start and run. 2. Shut engine down and remove all spark plugs. 3. Use an automotive type compression tester to check engine compression. 4. Compression pressure should be as follows: Diagnostic Repair Manual 131","Section 3.5 DC Diagnostic Tests Standard Minimum 160 psi (12.1 kg/cm2) at 350 rpm 120 psi (8.4 kg/cm2) at 350 rpm NOTE: Difference between cylinders should not exceed 15 psi (1.1 kg/cm2) If compression is low in any cylinder, pour a small amount of clean engine oil into the spark plug opening. Then, retest compression and proceed to Results. Results 1. If compression pressure increases after adding the oil, check for worn or damaged piston rings. 2. If compression pressure did NOT increase after adding the oil, check for sticking or improperly seated valves. 3. If compression in any two adjacent cylinders is low and adding oil did NOT increase the compression pressure, check for a leaking head gasket (possibly indicated by oil in the coolant). Test 68 – Check Actuator and Mixer Function General Theory The Bosch throttle actuator is an electronically controlled throttle-valve. It will control the amount of fuel and air mixture allowed into the engine so the engine can maintain proper speed through the entire load range of the unit. It is comprised of a throttle valve with electric drive, and a feedback circuit for throttle position back to the controller. The governor actuator that is in the Evolution control panel will control the throttle. Terms • Throat—The path where air flows through the governor. • Throttle Plate—The butterfly valve in the throat of the governor. • Rest Position—Position of the throttle plate with no power to unit. (Throttle plate almost perpendicular to the direction of air flow) • Open Position—Throttle plate parallel to the direction of air flow. • Upper Mechanical Stop (UMS)—Internal mechanical stop to prevent over rotation of throttle plate in the opening direction. (Past the open position) • Lower Mechanical Stop (LMS)—Internal mechanical stop to prevent over rotation of throttle plate in the closing direction. (Past the rest position) • Feedback circuit—The circuit between pins 2, 3, and 6 on the governor. Tools Required • 0J09460SRV test lead kit or equivalent narrow/ needle test leads 2 EA • Miscellaneous test leads • Digital Multimeter (DMM) Figure 3-64. Test Lead Adapters 003104 003112 Figure 3-65. Bosch Testing Harness for Wires 770 and 771 Table 3-5. Bosch Actuator Pinout Pin # Wire # Function Pin 1 Wire 771 Negative (-) DC voltage actuator power. Pin 2 Wire 767 Throttle position feedback return. Pin 3 Wire 765 Throttle position feedback source. Pin 4 Wire 770 Positive (+) DC voltage actuator power. Pin 6 Wire 766 Throttle position feedback signal. Procedure A IMPORTANT NOTE: Clear error code and visually inspect throttle function when Manual button is pressed. Throttle plate should move. If throttle plate does not move, proceed with Test 68. 1. Shut down the generator. 2. Set the generator to OFF. (Verify the generator is not in AUTO or MANUAL.) 3. Shut off the fuel line(s) to the generator. 132 Diagnostic Repair Manual","4. Remove the air intake assembly or remove governor throttle arm to expose the throat of the governor. 5. Verify the movement of the throttle by carefully moving the throttle plate by hand using a non metallic tool. Movement should be smooth throughout the range of motion. 6. Disconnect the harness from the governor. 7. Carefully move the internal throttle plate by hand. Watch for the throttle plate snapping back due to the internal spring. The throttle plate should rotate open and return to the rest position. Section 3.5 DC Diagnostic Tests 2. If the appropriate voltage is not present, verify the female pins are making tight contact with their corresponding male pins on the control board. If connection is good replace controller. Figure 3-66. Bosch Throttle Plate 003105 Results 1. If the throttle plate does not move smoothly through the total range (from LMS to UMS), replace the governor. 2. If the throttle plate does move smoothly through the total range, go to procedure B part 1. Procedure B (Part 1)—Verify Governor Actuator Voltage Supply This test will verify that the actuator has 3 VDC supplied to the actuator feedback circuit from the governor located inside the control panel. Voltage should be present between Wires 765 and 767. NOTE: Use appropriate needle type back probes to avoid damaging the mini amp connector. 1. Using the appropriate wiring schematic / drawing, identify the pin out locations for Wires 765 and 767. 2. Set a multimeter to read DC voltage (If applicable in a 0–5V range). 3. Using appropriate back probe test leads, use the black test lead (-) to back probe the negative / ground Wire 767. 4. Using appropriate back probe test leads, use the red test lead (+) to back probe the positive Wire 765. 5. The measured voltage should be 3 VDC + or – 15%. Results 1. If the appropriate voltage is present, go to Procedure B (Part 2). Figure 3-67. Back Probes in Use 003113 Procedure B (Part 2)—Verify Governor Actuator Voltage Supply This test will verify that feedback voltage from the governor actuator is being sent from the actuator and that the control panel is receiving this voltage. A varying voltage should be measured between Wires 766 and 767. NOTE: Use appropriate needle type back probes to avoid damaging the connector. 1. Using the appropriate wiring schematic / drawing, identify the pin out locations for wires 766 and 767. 2. Set a multimeter to read DC voltage (If applicable in a 0–5V range). 3. Using appropriate back probe test leads, use the black test lead (-) to back probe the negative / ground Wire 767. 4. Using appropriate back probe test leads, use the red test lead (+) to back probe the positive Wire 766. 5. Moving the throttle plate from LMS to UMS, verify that there are no spikes or sharp drops in voltage through the entire range of motion. 6. Measure and record values for LMS, rest, and UMS. Verify the results with the table below. Results 1. If feedback voltage is out of tolerance, replace the governor actuator. 2. If feedback voltage is not present, perform a point to point resistance check of the harness from the connector on the actuator to the corresponding pins connected to the control panel. 3. If there is an open in the circuit, repair or replace the harness as needed. 4. If feedback voltage is within tolerance, proceed to Procedure C. Diagnostic Repair Manual 133","Section 3.5 DC Diagnostic Tests NOTE: Female connectors can easily get flared out or damaged, preventing contact with the male pins on the actuator or control panel. Thoroughly inspect the connections before condemning any components. Voltage Value vs. Evolution/Throttle Plate/Arm Position Voltage on Pin 6 Tolerance LMS 0.467V ± 10% Rest 0.482V ± 10% UMS 3.000V ± 10% Procedure C—Test Throttle Motor Operation 1. Identify Wire 770 and 771 in the harness and remove the associated connector plugs from the back of the control panel. This may cause a warning or alarm condition to appear on the control panel display. 2. Using a harness with an in-line 7.5 amp fuse, momentarily apply 12 VDC to wires 770 and 771. Wire 771 is negative (-) and Wire 770 is positive (+). 3. The throttle should move to its full open position. NOTE: If the actuator goes to the fully closed position when performing this test, reverse the wiring. Results 1. If the governor actuator does not move, perform a point to point resistance check of the harness from the connector on the actuator to the corresponding pins that are connected to the control panel. This test will be done with the harness isolated. 2. If there is an open in the circuit, repair or replace the harness as needed. 3. If no open is detected, check the resistance of the drive motor. 4. Disconnect the appropriate harnesses containing Wires 770 and 771 from the control board. The corresponding harness pin locations for Wires 770 and 771 should have a resistance measurement of 2.8 ohms ± 15%. 5. If the harness and drive motor checks are within tolerance, then replace the control panel. NOTE: Female connectors can easily get flared out or damaged, preventing contact with the male pins on the actuator / control panel. Thoroughly inspect the connections before condemning any components. Test 74 – Check to See if Low Speed Function is Enabled General Theory When it is enabled, the low speed exercise function allows the generator to exercise the following speeds: • 1800 rpm Evolution units will exercise at 1500 rpm • 3600 rpm units will exercise at 1800 rpm 134 If the low speed exercise function is disabled, the generator will run at its rated speed during exercise. Procedure 1. Press the ESC button until the main menu is reached. 2. Press the right arrow button until EDIT is flashing. 3. Press ENTER. 4. Press the right arrow button until EXERCISE TIME appears on the controller. 5. Press ENTER. 6. Press the right arrow button until the low speed exercise option is displayed. 7. Verify that low speed exercise is enabled. 8. If low speed exercise is enabled, set exercise time one minute before current time and verify generator exercises. If generator does exercise at low speed, go to the results. 9. If low speed exercise is not enabled, set low speed exercise. Set exercise time one minute before current time and verify generator exercises. Results Refer to the flow chart. Test 77 – Test Low Coolant Level Sensor General Theory Coolant is used to cool the engine by dissipating heat away from the engine. The coolant is cooled by passing through the radiator. If the coolant is not filled to the proper level for cooling, the engine may become damaged from excess heat build up over a period. Procedure 1. Locate and disconnect the low coolant level sensor from the radiator. 2. Install a 1000 Ohm resistor between wires 573 and 573A on the engine side of the harness. 3. If the coolant level fault cleared, go to results. If the coolant level fault is still remaining, continue to the next step. 4. Set DMM to measure AC voltage. 5. Remove the resistor and plug in the sensor to the wiring harness. 6. Back probe the sensor while plugged into the harness. 7. Measure AC voltage across Wire 573 and 573A. Polarity does not matter. 8. Set DMM to measure AC frequency. 9. Back probe the sensor while plugged into the harness. 10. Measure AC frequency across Wire 573 and 573A. Polarity does not matter. Diagnostic Repair Manual","Results 1. If the fault cleared in Step 1, inspect and or replace the sensor. 2. If AC voltage reads 2.4–2.6 VAC in Step 7, the controller and wiring are good. 3. If AC frequency reads 14.5–15.5 Hz in Step 10, the controller and wiring are good. 4. If results 2 and 3 are not true, refer back to flowchart. Test 78 – Check Wires 573 and 573A General Theory If the coolant sensor passes Test 77, check Wires 573 and 573A going to the sensor from the control panel to determine if the wires have continuity or are shorted. Procedure 1. Set a DMM to measure resistance. 2. Locate and disconnect the appropriate connector from the back of the controller. NOTE: The J2 connector houses both Wires 573 and 573A. Reference the controller identification or schematic drawing for proper plug and pin locations. 3. Locate and disconnect the low coolant level sensor. 4. Connect one meter test lead to Wire 573A in the harness at the controller and the other meter test lead to Wire 573A located at the coolant sensor connector plug (engine harness side). Measure and record the resistance indicated by the DMM. 5. Connect one meter test lead to Wire 573 in the harness at the controller and the other meter test lead to Wire 573 located at the coolant sensor connector plug (engine harness side). Measure and record the resistance indicated by the DMM. 6. Connect one meter lead to connector on Wire 573 and the other lead to the connector on Wire 573A. Check for a short between the wires. Results 1. If the DMM indicated resistance in Steps 4 and 5, replace controller. 2. If the DMM indicated an open (OL), or high resistance in either Step 4 or 5, repair or replace wire as needed. Test 79 – Check Coolant Temperature at Thermal Adapter General Theory This test will determine whether the coolant is overheated. Section 3.5 DC Diagnostic Tests Procedure NOTE: A device to measure temperature is required for this procedure. 1. See Figure 3-68. Measure the temperature of the lower coolant hose at the location shown. 2. Record the temperature. Figure 3-68. Lower Coolant Hose 003114a Results 1. If temperature is within the engine specification, continue to the next step in the flowchart Test 114 – Coolant Sensor Circuit. 2. If temperature is not with the engine specification, continue to the next step in the flowchart Test 81 – Verify Fan/Fan Drive Operation. Test 80 – Check Coolant Level General Theory The coolant is used to cool the engine by dissipating heat away from the engine. The coolant is then cooled by passing though the radiator. If the coolant is not filled to the proper level for cooling, the engine may become damaged from excess heat build up over a period of time. Procedure 1. Remove the black rain cap on top of the generator housing. WARNING Risk of burns. Contents under pressure. Do not remove the radiator pressure cap while engine is hot. Doing so could result in death or serious injury. (000322a) NOTE: Verify that pressure in cooling system has bled off by squeezing the upper hose while wearing a suitable glove. If it collapses easily the pressure has bled off and it is safe to remove the cap. 2. Remove the radiator cap from the top of the radiator. 3. Verify the coolant filled to the bottom of the filler neck. Diagnostic Repair Manual 135","Section 3.5 DC Diagnostic Tests 4. Also check the radiator overflow tank for the proper level (printed on the side of the tank) for cold and hot levels. Use only approved coolant to adjust the level. Results 1. If coolant level is low, fill the radiator with coolant prescribed by owners manual. Check for leaks. Check oil for a milky color (this may be a sign of a leak internal to the engine). 2. If coolant level is normal, refer to the flow chart. NOTE: The age of the coolant may also effect how well it operates with the coolant level sensor. If the coolant becomes dirty, this can cause intermittent faults to occur. Test 81 – Verify Fan/Fan Drive Operation General Theory The fan will blows air across the radiator to remove heat from the coolant. If the belt is broken or the fan is not operating correctly overheating will occur. Procedure 1. Locate the fan mounted directly to the engine. 2. Set AUTO-OFF-MANUAL switch to MANUAL. 3. Verify fan and proper belt operation. Results 1. Repair or replace failed components as identified. 2. If operation is good, refer to the flow chart. Test 82 – Check Coolant Hoses General Theory If maintenance is not performed regularly, the radiator hoses can become cracked or dry rotted, and may even break down due to weather exposure. The hose clamps can also become loose, causing coolant leaks. Check the radiator hoses when troubleshooting coolant issues. Procedure 1. Locate and inspect the upper and lower radiator hoses. Results 1. If no problem is found with either the upper or lower hoses on the generator and the problem continues, replace the thermostat. 2. If the hose displays blockage, remove the blockage from the area that is being affected. 136 Test 83 – Test Oil Pressure Switch General Theory Proper oil pressure is vital to engine operation and longevity. The oil pressure switch is installed in the oil circuit of the engine to monitor oil pressure in the engine. If it indicates a low pressure situation it will trigger a shutdown and alarm in the controller. Procedure 1. Locate the low oil pressure sender. 2. Set a DMM to measure DC voltage. 3. Connect one meter test lead to Wire 86 at the low oil pressure sender and the other meter test lead to a clean frame ground. 0 VDC should be measured. 4. Set the AUTO-OFF-MANUAL switch to MANUAL. DANGER Automatic start-up. Disconnect normal power source and render unit inoperable before working on unit. Failure to do so will result in death or serious injury. (000236) 5. The DMM should read 0 VDC while cranking and approximately 5 VDC once the unit is at its rated speed and oil pressure is above 10 psi (69 kPa). Results 1. The measured voltage should start at 0 VDC, indicating the switch is closed. The voltage should climb to 5 VDC (non-ECM controlled) or 12 VDC (ECM controlled), indicating proper function of the switch. 2. If the voltage at the switch remained at 0 VDC, replace the switch. 3. If voltage at the switch exceeds 12 VDC on an ECM controlled engine, replace the ECM. If voltage exceeds 5 VDC at the switch on a nonECM controlled engine, replace the Evolution controller. Test 84 – Check Oil Level General Theory Correct level of clean oil is vital to engine performance and longevity. Periodic checking of the oil level and condition is necessary. Procedure Remove the oil dipstick and observe the oil level. Results 1. If oil level is low, reference the front of this manual for crankcase capacity and Owner's Manual for proper weight and type. Fill oil to proper level. 2. If oil level is too high, remove the excess oil from the engine. 3. If oil level is correct, refer to the flow chart. Diagnostic Repair Manual","Test 85 – Check Engine Oil Pressure General Theory If the engine can’t maintain a certain oil pressure range, engine damage may result due to improper lubrication. If the engine has too much oil pressure the engine may suffer severe internal and/or external damage during running operations. Tools Required • Oil pressure gauge Procedure 1. Remove the oil pressure switch from the engine block. 2. Insert oil pressure gauge. 3. Turn the AUTO-OFF-MANUAL switch to MANUAL. IMPORTANT NOTE: The engine will crank and possibly start when the AUTO-OFF-MANUAL switch is set to MANUAL. NOTE: With the oil pressure switch removed, the engine will shut down for low oil pressure after 10 seconds. 4. Record the results. Results 1. If the unit doesn’t have oil pressure after 10 seconds, shut the unit down and reference the engine service manual. 2. If the oil pressure is within operating range between 35–90 psi (399–620 kPa), contact Technical Support. Test 86 – Check Wire 86 for Continuity or Short-to-Ground General Theory The Evolution controller on a non-ECM controlled engine or the ECM controller on an ECM controlled engine uses Wire 86 to monitor the low oil pressure switch. This monitors a possible problem with the engine internal oil pressure. If Wire 86 is shorted or pinched, the unit will shutdown after 10 seconds of running. Procedure 1. Turn the AUTO-OFF-MANUAL switch to OFF. 2. Locate the low oil pressure switch and the appropriate connector located on the Evolution controller or ECM. 3. Disconnect Wire 86 from the low oil pressure switch. Disconnect the appropriate connector from the Evolution controller or ECM. (Refer to Appendix A Controller Identification for proper plug and pin location) 4. Set DMM to measure resistance. Section 3.5 DC Diagnostic Tests 5. Connect the positive test lead to Wire 86 on the harness oil pressure switch end and the negative test lead to the appropriate Wire 86 at the controller or ECM. Measure and record the resistance. 6. With Wire 86 still isolated from the Evolution controller or ECM, and the low oil pressure switch. Connect one meter test lead to disconnected Wire 86 and the other meter test lead to a clean frame ground. Measure and record the resistance. Results 1. If the DMM indicated open or high resistance in Step 5, repair or replace Wire 86 between the low oil pressure switch and controller connections. 2. If resistance (0.01–0.04 Ohms) is measured to the ground in Step 6, repair or replace Wire 86. 3. If resistance (0.01–0.04 Ohms) is measured in Step 5 and open in Step 6 refer to the flow chart. Test 88 – Test 120 Volt Input (T1) General Theory The controller requires 120 VAC supplied from the load side of the contactor in the transfer switch and a neutral to function properly. When the voltage on this circuit is supplied to the controller, it will allow the controller to remain on with battery voltage not present. The controller will be in a disabled state where the generator will not crank and or function properly. Procedure NOTE: An inspect battery alarm may appear while performing this test procedure. Ignore this alarm, it is a symptom of the test procedure. 1. Locate the 7.5 amp fuse on the controller. 2. Remove the fuse and observe the LCD screen. Results 1. If the controller remained illuminated or continued to show its status after the fuse was removed, the 120 VAC input is good. Refer to the flow chart. 2. If the controller powered down when the fuse was removed, the controller is not getting the 120 VAC input. Refer to the flow chart. Test 89 – Verify DC Voltage Output of the Controller General Theory The battery voltage of the unit can be viewed within the “Display” menu of the Evolution controller. This test procedure will verify battery voltage connections to the controller. Diagnostic Repair Manual 137","Section 3.5 DC Diagnostic Tests Procedure 1. Disable the 120 VAC battery charge circuit by removing the T1 fuse from the transfer switch or disconnecting the BCH connector from the control panel. 2. Navigate to the BATTERY VOLTAGE menu in the controller. a. Enter dealer password (ESC, UP, UP, DOWN, DOWN, ESC, ESC) b. Navigate to and select “Sub menu”. c. Navigate to and select “Dealer”. d. Navigate to and select “Display”. e. Navigate to “Battery Voltage”. 3. Record the displayed voltage. Results 1. If the battery voltage indicated on the display is greater than 12 VDC, the connections to the controller from the battery are good. Refer to the flow chart (Good). 2. If the battery voltage indicated on the display is 0 VDC, the connections to the controller are bad. Refer to the flow chart. 3. If the battery voltage indicated on the display is between 10–12 VDC, refer to the flow chart (Bad). Test 90 – Test DC Charge Current to the Battery General Theory Previous testing has verified the 120 VAC input connection and the battery connection. This test procedure will determine if there is a negative draw on the battery or a positive one, which will indicate successful operation of the charger. Procedure NOTE: An inspect battery alarm may be generated during this test procedure. It will not effect the results of the test and can be acknowledged when testing is complete. 1. Navigate to the charger status screen in the Dealer Display Menu using level 1 or 2 pass code. If the charger is OFF, set the generator to MANUAL mode and crank the engine for 2-3 seconds. 2. Disconnect the negative cable battery. 3. Set the DMM to measure DC amperage. NOTE: Consult the multimeter owner’s manual to verify proper setup of meter and that the internal fuse is good before proceeding. 4. Connect the positive (red) meter test lead to the negative battery post and connect the negative (black) meter test lead to disconnected negative battery cable. Measure and record the amperage. 138 Results 1. If the DMM indicated positive DC amperage between 50 milliamps to 2.5 amps, stop testing. The charger is functioning properly. 2. If the DMM indicated negative DC amperage, replace the controller. Figure 3-69. Positive DC Amps 002435 Figure 3-70. Negative DC Amps 002436 Test 91 – Check Wires 0 and 15 General Theory If the controller did not register voltage at the controller on the display or it was less then required, a possible cause could be a bad connection at the controller. Procedure 1. Disconnect the J1 connector from the back of the controller. 2. Set a DMM to measure DC voltage. 3. Connect one meter lead to J1-1 Wire 15 for a gaseous generator or Wire 13 for a diesel generator and the other meter lead to a clean ground. Measure the voltage. 4. Connect one meter lead to J1-2 Wire 15 for a gaseous generator or Wire 13 for a diesel generator and the other meter lead to a clean ground. Measure the voltage. 5. Connect one meter lead to J1-4 Wire 0 for all units and the other meter lead to the positive battery post. Measure the voltage. Results 1. If the DMM indicated battery voltage in Steps 3–5, replace controller. 2. If the DMM did not indicate battery voltage in any one of Steps 3–5, repair or replace respective wire as needed. 3. If approximately 0 VDC was not measured on Wire 0, repair or replace pin, connector, or Wire 0 as required. Diagnostic Repair Manual","Test 92 – Check T1 Voltage at Customer Connections and BCH Connector General Theory The T1 line for the battery charger located in the control panel is a 120 VAC fused circuit. The T1 line runs from the T1 lug of the transfer switch mechanism to the BCH connector on the control panel. If this voltage is not present Charger Missing AC will be displayed on the control panel. NOTE: Verify neutral is connected prior to performing this test. Procedure 1. Set a DMM to measure AC Voltage. 2. Connect one meter test lead to TB2 terminal 3 (Wire T1) at the customer connections in the generator. Connect the other meter test lead to TB2 terminal 4 (Wire NEU). If the DMM indicated 120 VAC, proceed to the next step. If the DMM did not indicate 120 VAC go to the results of this test. 3. Locate and disconnect the J11/J12 connector from the back of the controller. 4. Connect one-meter test lead to Wire T1 and the other meter test lead to the Neutral Wire. If 120 VAC was measured go to the results of this test. Results 1. If the DMM indicated less than 120 VAC or 0 in Step 2, refer to the flow chart. 2. If the DMM indicated less than 120 VAC in Step 4 Replace the control panel. Test 93 – Check T1 Voltage in Transfer Switch General Theory The T1 line for the battery charger located in the control panel is a 120 VAC fused circuit. The T1 line runs from the T1 lug of the transfer switch mechanism to the BCH connector on the control panel. If this voltage is not present Charger Missing AC will be displayed on the control panel. NOTE: Verify neutral is connected prior to performing this test. Procedure 1. Set the DMM to measure AC voltage. 2. Connect one meter test lead to the bottom side of the T1 fuse holder and the other meter test lead to the NEUTRAL connection. If 120 VAC is measured, go to next step. If 120 VAC was not measured, go to the results of this test. Section 3.5 DC Diagnostic Tests 3. Connect one meter test lead to the top side of the T1 fuse holder and connect the other test lead to the NEUTRAL connection. Measure and record the voltage. a. If the DMM indicated 120 VAC, proceed to Step 5. b. If the DMM indicated less than 120 VAC or 0, proceed to Step 4. 4. Verify that the utility MLCB is in the ON position. Measure voltage between the T1 lug and the neutral connection on the mechanism. 120 VAC should be measured. If 120 VAC was not measured, proceed to the results of this test. 5. On the generator panel, set the AUTO-OFF MANUAL switch to OFF. 6. Disconnect utility from the transfer switch. 7. See Figure 3-71. Remove fuse F3 from the fuse holder. N1A N2A T1A A A A F1 F2 F3 B B B N1 N2 T1 002633 Figure 3-71. Transfer Switch Fuse Block 8. Inspect and test fuses for an OPEN condition with a DMM set to measure resistance. CONTINUITY should be measured across the fuse. Results 1. If 120 VAC was not measured in Step 4, test the utility MLCB and replace as needed. 2. If continuity was not measured in Step 8, replace fuse and retest. 3. If 120 VAC was not measured in Step 2, refer to the flow chart. Test 97 – Check Flywheel/Crank Sensor General Theory The flywheel sensor (MPU1) is a dual purpose sensor. For engines that utilize internal ignition only, it is a crank sensor for ignition and an rpm sensor for governing. For units that use an external ignition system, it is only an rpm sensor. Diagnostic Repair Manual 139","Section 3.5 DC Diagnostic Tests 003115 Figure 3-72. Flywheel Sensor (MPU1) NOTE: Reference Section 2.1 – General Troubleshooting Guidelines for proper procedures on testing connector plugs and incoming wires. NOTE: The flywheel sensor serves as the rpm sensor and the crank sensor for ignition. Tools Required • 0G41800SRV Breakout Harness • 10000029039 D2.2L Magnetic Pickup Adapter Procedure 1. Disconnect the flywheel sensor (MPU1) from the engine harness. 2. Set the DMM to measure resistance (Ω). 3. Connect one meter test lead to Wire 79 and the other meter test lead to wire 0 on MPU1. Measure and record the resistance. • See Table 3-6. If the flywheel sensor resistance is within limits, proceed to Step 4. • If the flywheel sensor resistance is not within limits, replace the flywheel sensor and refer to Section 4.1 Crank and Flywheel Sensor Installation and Adjustments (All Engines). Table 3-6. Wires 79 and 0 Resistance Generator Resistance All (except D2.2L) 700–1100 ohms D2.2L 1500 ohms 4. Set a DMM to measure AC voltage. 5. Connect one meter test lead to Wire 79 and the other meter test lead to wire 0. Refer to Table 3-7 for the correct voltage values. 6. Set the AUTO-OFF-MANUAL switch to MANUAL. NOTE: If acceptable flywheel sensor resistance was measured in Step 3 and proper voltage was measured in Step 5, an issue may still exist whereby the tip of the flywheel sensor is dirty and may need to be cleaned. See Section 4.1 Generator Adjustments for cleaning and reinstallation of the Flywheel Sensor. Table 3-7. Magnetic Pickup Voltage Settings Liter 1.5L 1.6L 2.4L 2.4L 4.2L 4.6L 6.8L 9.0L 2.2L 2.3L 2.4L 3.4L RPM 3600 3600 1800 3600 1800 All All Voltage 7 VAC ± 0.3 VAC 7 VAC ± 0.3 VAC 3 VAC ± 0.3 VAC 7 VAC ± 0.3 VAC 6 VAC ± 0.3 VAC 5 VAC ± 0.3 VAC 5 VAC ± 0.3 VAC Diesel All 5 VAC ± 0.3 VAC All 5 VAC ± 0.3 VAC All 5 VAC ± 0.3 VAC Results 1. If the DMM did not indicate proper resistance in step 3, replace the flywheel sensor. 2. If the DMM indicated proper resistance in Step 3, but little or no voltage was measured in Step 5, refer to Section 4.1 Crank and Flywheel Sensor Installation and Adjustments (All Engines) for readjusting the flywheel sensor. 3. If proper resistance was measured in Step 3 and proper voltage was measured in Step 5, refer to the flow chart. Test 98 – Check Wires 79 and 0 General Theory Wire 79 sends a signal from the crankshaft sensor to the controller. If the controller doesn't receive the signal it will not move forward in the operation. Procedure 1. Locate and disconnect J3 connector at the Evolution Controller. 2. Set a DMM to measure resistance. 3. Connect one meter test lead to J3-10 (Wire 79) and J3-11 (Wire 0). Measure and record the resistance. Results 1. See Table 3-8. If DMM indicated a resistance within limits, replace controller. 2. If the DMM did not indicate a resistance value within limits, repair or replace Wire 79 and Wire 0 between the appropriate connector at the controller and the flywheel sensor. 140 Diagnostic Repair Manual","Table 3-8. Wires 79 and 0 Resistance Generator Resistance All (except D2.2L) 700–1100 ohms D2.2L 1500 ohms Test 101 – Check for Short Circuits General Theory If any fuse has opened, the most likely cause is a short to ground in the circuit that the fuse is protecting. Troubleshooting an open requires an understanding of the resistance differences between INFINITY and CONTINUITY. Figure 3-73 shows the DMM in two different states. The left DMM indicates an OPEN circuit or INFINITY. The right DMM indicates CONTINUITY. Since the resistance is very low it can be considered that 0.03 ohms equals a direct short, or a short to ground. A short to ground will usually cause a fuse to open. 002397 Figure 3-73. Infinity vs. Continuity In order to troubleshoot a circuit that has a short to ground the various legs and components of the circuit will need to be isolated. For example, if a circuit that includes a fuel solenoid has an open fuse in it, the cause could be the fuel solenoid itself or the positive power source wire. Begin troubleshooting by checking the resistance across the coil and the resistance from the coil to a clean frame ground. The resistance on the coil can be found in Table 3-9. NOTE: When measuring resistance the component must be completely isolated. Table 3-9. Coil Resistances (± 5%) Component Resistance Starter contactor 4.6 Ω Main fuel solenoid 15 Ω Cold start fuel solenoid 6.7 Ω Oxygen sensor heater 5.4 Ω Air/fuel solenoid 27 Ω Transfer relay 110 Ω Diagnostic Repair Manual Section 3.5 DC Diagnostic Tests The coil should read INFINITY to ground. If it reads CONTINUITY to ground the problem has been located. If the coil tests good, test the positive power source wire for continuity to ground. Remove one end of the wire and place a meter lead on it, and place the other meter lead on a clean frame ground. The meter should read open if the wire is isolated, or the coil resistance if the component is still connected. If very low resistance is present the wire is shorted to ground. Locate the short and repair or replace the wire. Test 105 – Test Low Fuel Pressure Switch General Theory The low fuel pressure switch is a normally OPEN switch that will CLOSE when pressure is above 5 inches of water column. Wires 601 and 0 are connected to the switch. The controller will monitor Wire 601 for a ground, indicating the unit has 5 inches of water column or greater. When the switch is OPEN, 0.2 VDC will be present on Wire 601 indicating a low fuel pressure condition has occurred. This fault will not shutdown the engine. It will only indicate that there is an issue with fuel. Procedure 1. Remove Wire 601 and Wire 0 from the switch. 2. Turn off the fuel supply to the generator. 3. Set a DMM to measure resistance (Ω). 4. Connect one meter test lead to one terminal of the switch and the other meter test lead to the other terminal on the switch where Wires 601 and 0 were removed. INFINITY should be measured. 5. Turn on the fuel supply to the generator. 6. Repeat step 4, however this time CONTINUITY should be measured. 7. Set the AUTO-OFF-MANUAL switch to AUTO. 8. Set a DMM to measure DC voltage. NOTE: Wires 601 and 0 should still be removed. 9. Connect one meter test lead to wire 601 and connect the other meter test to a clean frame ground. 0.2 VDC should be measured. 10. Set a DMM to measure resistance (Ω). 11. Connect one meter test lead to wire 0 and the other meter test lead to a clean frame ground. CONTINUITY should be measured. 12. If 0.2 VDC was measured in step 9, proceed to the results. If 0.2 VDC was not measured, proceed to step 13. 13. Disconnect the appropriate connector from the controller. 14. Set a DMM to measure resistance (Ω). NOTE: Reference Section 2.1 General Troubleshooting Guidelines for proper procedures on testing connector plugs and incoming wires. 141","Section 3.5 DC Diagnostic Tests 15. Connect one meter test lead to wire 601 that was removed from the switch and connect the other meter test lead to Wire 601. CONTINUITY should be measured. Results 1. If Steps 4, 5, 9, and 11 tested good, check for bad crimps on connectors or possibly a switch that has gone out of calibration in which case the switch would need to be replaced. 2. If either Steps 4 or 5 failed, replace the switch. 3. If Steps 4 and 5 tested good, but no voltage was measured in Step 12, and Step 15 was good, replace controller. 4. If Steps 4 and 5 tested good, but no voltage was measured in Step 12, and Step 15 tested bad, repair or replace Wire 601 between the controller and the low fuel pressure switch. Test 106 – Check Voltage on Wire 15B at the Ignition Module (If equipped) Procedure 1. Locate the ignition module mounted on the left hand side of the connection box. 2. Disconnect the J1 connector from the ignition module. 3. Set a DMM to measure DC voltage. 4. Connect one meter test lead to wire 15B and the other meter test lead to a clean frame ground. Measure and record the voltage indicated. 5. Connect one meter test lead to wire 0 and the other meter test lead to the positive post on the battery. Measure and record the voltage indicated. Results 1. If the DMM indicated battery voltage in Step 4 and Step 5, refer to the flow chart. 2. If the DMM indicated battery voltage in Step 4 and did not in Step 5, repair or replace Wire 0 between the ignition module and the battery. 3. If the DMM indicated battery voltage in Step 5 and did not in Step 4, repair or replace Wire 15B between the ignition module and the battery. Test 106A – Test the CAN bus Procedure 1. Identify Wire 744 (Can Bus Low) and Wire 743 (CAN Bus High) on the Evolution controller connector. With the connector still connected to the control panel and the system active, measure for DC voltage at Wire 744 and Wire 743 to ground. Record the measured voltages. 2. If Wire 744 measures approximately 1.67 VDC to ground and Wire 743 measures approximately 142 2.57 VDC to ground then verify DC voltage is present at Wire 15B for an ICM, Wire 172 for an ECM on a 4.5L engine, or Wire 14B on an ECG (Battery +). Verify Wire 0 has continuity to ground. If battery voltage and ground are present then replace the ICM, ECM, or ECG. 3. If Wire 744 measures approximately 1.88 VDC to ground and Wire 743 measures approximately 3.315 VDC to ground then verify continuity in Wire 744 and Wire 743 from the controller to the ICM, ECM, or ECG (verify male and female pins are making connection). 4. If approximately 0 volts are measured then disconnect the harness from the control panel and measure Pins 744 to 743. If 120 ohms is not measured then replace controller. 5. Before replacing the ICM, ECM, or ECG., disconnect all harnesses and measure at the ICM Pins 744 to 743. A resistance of approximately 120 Ohms should be present. Results 1. 120 Ohms should be measured between Wire 744 and Wire 743 on the Evolution controller, the ICM, ECM, or ECG. Wiring harness needs to be removed from the module during testing. If 120 ohms is not measured, replace the component. 2. 60 Ohms should be measured between Wire 744 and Wire 743 when the harness is plugged into the Evolution controller and the ICM, ECM, or ECG. Both modules must be powered down. If 120 Ohms is measured, repair Wire 744 or Wire 743. Test 108 – Test Ignition Coil General Theory Different engines will use different ignition coils. It is required to identify the correct procedure for the engine being worked on. These engine systems use an individual coil for each cylinder. For these types of systems, it is required to identify which coil needs to be tested using the ignition fault code. 1.5L and 2.4L (Individual Coil) Procedure NOTE: Ignition fault codes will identify which cylinder is faulty. 1. Locate the appropriate cylinder that is faulty. 2. Disconnect the coil connector. 3. Set a DMM to measure resistance. 4. Connect the meter test leads across the terminals exposed by disconnecting the coil. Measure and record the resistance. Results 1. If the DMM indicated approximately 1.6 ohms of resistance, refer to the flow chart. Diagnostic Repair Manual","2. If the DMM indicated INFINITY, high, or low resistance, replace ignition coil and retest. 1.6L (Coil Pack) Procedure 1. Set a DMM to measure resistance. 2. Connect one meter test lead to CP-2 (Wire 25B) and the other meter test lead to CP-3 (Wire 15A). Measure and record the resistance. 3. Connect one meter test lead to CP-1 (Wire 25A) and the other meter test lead to CP-3 (Wire 15A). Measure and record the resistance. Figure 3-74. 1.6L Coil Pack 005414 Results 1. If the DMM indicated approximately 0.9 ohms of resistance in Steps 2 and 3, refer back to the flow chart. 2. If the DMM indicated INFINITY, high or low resistance in either Step 2 or 3, replace the coil pack. 4.2L (Individual Coil) Procedure 1. Locate the appropriate cylinder that is faulty. 2. Disconnect the coil connector. 3. Set a DMM to measure resistance. 4. Connect the meter test leads across the terminals exposed by disconnecting the coil. Measure and record the resistance. Results 1. If the DMM indicated approximately 1 ohm of resistance, refer to the flow chart. 2. If the DMM indicated INFINITY, high, or low resistance, replace ignition coil and retest. 4.5L Procedure 1. Disconnect the electrical connection and the primary wire from the coil. 2. Set DMM to measure resistance. Primary resistance (measure 14E and 451–454) 1 ohm Secondary resistance (451–454 measure to any coil terminal) 9k ohms Diagnostic Repair Manual Section 3.5 DC Diagnostic Tests Results 1. If Primary resistance is 1ohm and secondary resistance is 9K ohms, the coil is good, return to the flowchart. 2. If correct resistance is not measured, replace the faulty coil. 4.6L, 6.8L (Individual Coil) Procedure 1. Locate the appropriate cylinder that is faulty. 2. Disconnect the coil connector. 3. Set a DMM to measure resistance. 4. Connect the meter test leads across the terminals exposed by disconnecting the coil. Measure and record the resistance. Results 1. If the DMM indicated approximately 0.3–0.8 ohms of resistance, refer to the flow chart. 2. If the DMM indicated INFINITY, high, or low resistance, replace ignition coil and retest. Test 109 – Test Ignition Coil Wiring General Theory Different engines will use different ignition coils. It is necessary to identify the correct procedure for the engine being worked on. An individual coil is used for each cylinder. An ignition fault code is required to identify which coil wiring to test. See Figure 3-75 to identify test points for given coil number. PIN ICM 1 460 CYLINDER 10 2 454 CYLINDER 4 3 456 CYLINDER 6 4 451 CYLINDER 1 5 452 CYLINDER 2 6 455 CYLINDER 5 7 457 CYLINDER 7 8 459 CYLINDER 9 9 453 CYLINDER 3 10 J1 11 12 13 14 15 458 CYLINDER 8 16 17 18 15D ALL CYLINDERS 19 20 21 22 23 PIN 1 2 3 4 5 6 7 8 9 10 J2 11 12 13 14 15 16 17 18 19 20 21 22 23 451 CYLINDER 1 452 CYLINDER 2 453 CYLINDER 3 454 CYLINDER 4 003116 Figure 3-75. Ignition Module Test Points 1.5L and 2.4L (Individual Coil) Procedure 1. Locate the J1 connector on the ignition control module and disconnect. 2. Set a DMM to measure resistance. 3. Connect one meter test lead to the cylinder wire that is identified in Figure 3-76 and the other meter test lead to J1-18 (wire 15D). Measure and record the resistance. 143","Section 3.5 DC Diagnostic Tests 4. Connect one meter test lead to the cylinder wire that is identified in Figure 3-76 and the other meter test lead to a clean frame ground. Measure and record the resistance. D2.3L/2.4L/3.4L G1.5L/1.6L/2.4L/G4.5 G4.2L FAN FAN FAN FAN G4.6L/G5.4 G6.8L 003117 Figure 3-76. Engine Cylinders (Top View) Results 1. If the DMM indicated approximately 1.6 ohms of resistance in Step 3 and infinity to ground in Step 4, replace ignition module. 2. If the DMM indicated INFINITY in step 3 or high resistance, repair or replace as needed. 3. If the DMM indicated a short to ground in step 3, repair or replace as needed. 4. If the DMM indicated a lower than normal resistance, replace coil. 1.6L (Coil Pack) Procedure 1. Locate and disconnect the J2 connector from the back of the controller. 2. Set a DMM to measure resistance. 3. Connect one meter test lead to J2-4 (Wire 25A) and the other meter test lead to a J2-23 (Wire 15A). Measure and record the resistance. 4. Connect one meter test lead to J2-5 (Wire 25B) and the other meter test lead to a J2-23 (Wire 15A). Measure and record the resistance. a. If the DMM indicated approximately 0.9 ohms of resistance in Steps 3 and 4, replace controller. b. If the DMM indicated INFINITY, high, or low resistance in either Step 3 or 4, proceed to Step 5. 5. Disconnect the connector at the coil pack. 6. Connect one meter test lead to Pin 3 and the other meter test lead to Pin 2. Measure and record the resistance. 7. Connect one meter test lead to Pin 3 and the other meter test lead to Pin 1. Measure and record the resistance. a. If the DMM indicated approximately 0.9 ohms of resistance in Steps 6 and 7, repair or replace respective wire between the controller. b. If the DMM indicated INFINITY, high, or low resistance in either Step 3 or Step 4, replace coil pack. 144 Results 1. If the DMM indicated approximately 0.9 ohms of resistance in Steps 3 and 4, replace controller. 2. If the DMM indicated INFINITY, high, or low resistance in either Step 3 or 4, repair or replace wire. 4.2L (Individual Coil) Procedure 1. Locate the J1 connector on the ignition control module and disconnect. 2. Set a DMM to measure resistance. 3. Connect one meter test lead to the cylinder wire that is identified in Figure 3-76 and the other meter test lead to J1-18 (wire 15D). Measure and record the resistance. 4. Connect one meter test lead to the cylinder wire that is identified in Figure 3-76 and the other meter test lead to a clean frame ground. Measure and record the resistance. Results 1. If the DMM indicated approximately 1.6 ohms of resistance in Step 3 and infinity to ground in Step 4, replace ignition module. 2. If the DMM indicated INFINITY in Step 3 or high resistance, repair or replace as needed. 3. If the DMM indicated a short to ground in Step 3, repair or replace as needed. 4. If the DMM indicated a lower than normal resistance, replace coil. 4.5L Procedure The ignition system on the 4.5L engine is controlled by the ECM. There are four ignition coils (IC 1- IC 4). The coils are powered by the IR relay and fuse F4. The IR relay is also controlled by the ECM. 019841 Figure 3-77. 4.5L Ignition Coils 1. Check spark plug wires for fit and condition. 2. Measure the DC voltage at each coil on Wire 14E. a. If approximately battery voltage is measured, continue to Step 4. b. If no or low voltage is measured, continue to Step 3. Diagnostic Repair Manual","3. Measure the DC voltage at splice 16, splice 15, COP/COR connector, and FB4. a. If FB4 has failed, replace it. Repair any wiring between FB4 and coil where necessary. b. If voltage isn't measured, refer to Test 130, IR Relay Test. 4. Wires 451 through 454 are grounds controlled by the ECM. Measure the resistance on each wire from the ignition coil to the ECM. Proceed to results. Results 1. If high resistance or INFINITY is measured on any of the Wires 451–454, repair wiring. 2. If low resistance is measured inspect ECM plug and pins. 3. If no other issues are found, replace the ECM. 4.6L, 5.4L, and 6.8L (Individual Coil) Procedure 1. Locate the J1 connector on the ignition control module and disconnect. 2. Set a DMM to measure resistance. 3. Connect one meter test lead to the cylinder wire that is identified in Figure 3-76 and the other meter test lead to J1-18 (Wire 15D). Measure and record the resistance. 4. Connect one meter test lead to the cylinder wire that is identified in Figure 3-76 and the other meter test lead to a clean frame ground. Measure and record the resistance. Results 1. If the DMM indicated approximately 0.3–0.8 ohms of resistance in Step 3 and infinity to ground in Step 4, replace ignition module. 2. If the DMM indicated INFINITY in Step 3 or high resistance, repair or replace as needed. 3. If the DMM indicated a short to ground in Step 3, repair or replace as needed. 4. If the DMM indicated a lower than normal resistance, replace coil. Test 110 – Test Cam Sensor General Theory The camshaft position sensor (MPU2) identifies when piston #1 is at top dead center (TDC) of the compression stroke. The generator controller uses this information to synchronize the firing of cylinders. Different engines use different styles of cam sensors. This test procedure is broken into the different sizes of engines. 1.5L Procedure 1. Locate the CAM sensor located in the rear of the valve cover immediately in front of the coils. 2. Remove the CAM sensor from the cylinder head. 3. Set AUTO-OFF-MANUAL mode to MANUAL. Diagnostic Repair Manual Section 3.5 DC Diagnostic Tests 4. Observe the rotation of the camshaft (an inspection mirror may be required). a. If the camshaft failed to rotate, an internal problem exists inside the engine. b. If the camshaft rotated, proceed to Step 5. 5. Locate Wire 15H at the harness connector on the back of the control board (12 VDC supply to the hall effect cam sensor). 6. Set a DMM to measure DC voltage. 7. Connect one meter test lead to Wire 15H and the other meter test lead to a clean frame ground. Measure voltage with unit off and with unit cranking. a. If 12 VDC ±15% is measured then proceed to next step. b. If 0 VDC is measured, replace control board. 8. Locate Wire 402 at the harness connector on the back of the control board (return signal from the hall effect cam sensor). 9. Set a DMM to measure DC voltage. 10. Connect one meter test lead to Wire 402 and the other meter test lead to a clean frame ground. Measure voltage with unit off and with unit cranking. a. If 4.8 VDC ±15% is measured when not cranking and 0 to 4.8 VDC is measured while cranking, proceed to next step. b. If 0 VDC is measured, perform diode check on hall effect cam sensor. Diode Check: Remove the connector from the control board. Verify the cam sensor connector is plugged in. Perform a diode test on the wires indicated in Table 3-10. If the Hall Effect cam sensor / harness fails the diode test, then test individual components to determine if the fault lies in the harness or the sensor. Table 3-10. Diode Check Test Points Negative Test Lead Wire # Pin # Positive Test Lead Wire # Pin # Results 0A J3-3 15H J2-2 1.130 Volts 15H J2-2 To 0A J3-3 O/L 0A J3-3 402 J1-13 O/L 402 J1-13 0A J3-3 0.42 Volts 15H J2-2 402 J1-13 1.459 Volts 402 J1-13 15H J2-2 O/L NOTE: All readings are + or – 20%. NOTE: The cam sensor is a hall effect sensor (solid state) and performing a resistance check will be invalid. Verify meter has a diode function setting. 11. Reconnect all harnesses and check to see if fault still exists. If fault still exists, perform Test 97 – Check Flywheel/Crank Sensor. 145","Section 3.5 DC Diagnostic Tests 1.6L Procedure 1. Locate the cam sensor located underneath the coil pack on the back of the engine. 2. Remove the cam sensor from the support bracket. 3. Set AUTO-OFF-MANUAL switch to MANUAL. 4. Observe the rotation of the cam shaft. a. If the cam shaft failed to rotate, an internal problem exists inside the engine. b. If the cam shaft rotated, proceed to Step 5. 5. Locate and disconnect both the J1 and J2 connector from the controller. 6. Disconnect the connector on the cam sensor. 7. Set a DMM to measure resistance. 2.4L Procedure 1. Locate and disconnect the appropriate connector (35 Pin) from the back of the controller. 2. Set a DMM to measure resistance. 3. Connect one meter test lead to Wire 79A and the other meter test lead to Wire 0A. Measure and record the resistance. a. If the DMM indicated between 700–1100 ohms of resistance proceed to Section 4.1 Cam Sensor Installation and Adjustments (2.4L Only) to verify gap. b. If the DMM indicated INFINITY or a high resistance proceed to step 4. 4. Locate the cam sensor near the timing belt cover (see Figure 3-79). CAM SENSOR CAM SENSOR 003118 Figure 3-78. 1.6L Cam Sensor 8. Connect one meter test lead to Wire 15H at the appropriate pin of the connector previously removed from the control panel and the other meter test lead to the cam sensor connector Wire 15H. Measure and record the resistance a. If the DMM indicated CONTINUITY, proceed to Step 9. b. If the DMM indicated INFINITY, repair or replace Wire 15H. 9. Connect one meter test lead to Wire 402 at the previously disconnected harness connectors at the control panel and the other meter test lead to the cam sensor connector Wire 402. Measure and record the resistance. a. If the DMM indicated CONTINUITY, proceed to Step 10. b. If the DMM indicated INFINITY, repair or replace Wire 402. 10. Connect one meter test lead to Wire 0A at the previously disconnected harness connectors at the control panel and the other meter test lead to the cam sensor connector Wire 0A. Measure and record the resistance. a. If the DMM indicated CONTINUITY, replace controller. b. If the DMM indicated INFINITY, repair or replace Wire 0A. Results Refer to the flow chart. 146 003119 Figure 3-79. 2.4L Cam Sensor 5. Disconnect the cam sensor from the engine harness. 6. Connect one meter test lead to Wire 79A and the other meter test lead to 0A of MPU2. a. If the DMM indicated between 700–1100 ohms of resistance, repair or replace wiring between the J1 connector and the cam sensor. b. If the DMM indicated INFINITY or a high resistance, replace came sensor and see Section 4.1 Cam Sensor Installation and Adjustments (2.4L Only). Procedure – 4.2L 1. Locate the ignition module mounted on the left hand side of the connection box and disconnect the J1 connector. CAM SENSOR CRANK SENSOR Figure 3-80. 4.2L Cam Sensor 003120 Diagnostic Repair Manual","2. Set a DMM to measure resistance. 3. Connect one meter test lead to Wire 0 and the other meter test lead to Wire 450. Measure and record the resistance indicated. a. If the DMM indicated approximately 560–575 ohms of resistance, replace ignition module. b. If the DMM indicated INFINITY or a high resis- tance, proceed to Step 4. 4. Locate the cam sensor on the front of the engine in the valley, then disconnect the connector. 5. Connect one meter test lead to wire 450 and the other meter test lead to wire 0 on the cam sensor. Measure and record the resistance indicated. a. If the DMM indicated approximately 560–575 ohms of resistance, repair or replace wiring between the ignition module and the cam sensor. b. If the DMM indicated INFINITY, high, or low resistance, replace cam sensor. Procedure – 4.6L, 5.4L, and 6.8L Procedure 1. Locate the ignition module mounted on the left hand side of the connection box and disconnect the J1 connector. 2. Set a DMM to measure resistance. 3. Connect one meter test lead to wire 0 and the other meter test lead to wire 450. Measure and record the resistance indicated. a. If the DMM indicated approximately 290–390 ohms of resistance, replace ignition module. b. If the DMM indicated INFINITY or a high resistance, proceed to Step 4. 4. Locate the cam sensor on the right bank of cylinders on the front of the engine. 5. Connect one meter test lead to Wire 450 and the other meter test lead to Wire 0 on the cam sensor. Measure and record the resistance indicated. a. If the DMM indicated approximately 290–390 ohms of resistance, repair or replace wiring between the ignition module and the cam sensor. b. If the DMM indicated INFINITY, high, or low resistance, replace cam sensor. Procedure – 4.5L The camshaft sensor is a three-wire sensor. The sensor has a dedicated ground Wire 820G, a dedicated power supply Wire 820B (4.5–5 VDC), and a dedicated feedback Wire 450. 019845 Figure 3-81. 4.5L Camshaft Sensor Typical fault codes for the CAMS sensor include 4200– 4204 Diagnostic Repair Manual Section 3.5 DC Diagnostic Tests NOTE: Due to the proximity of the camshaft sensor to rotating assemblies on the front of the engine, special care must be taken when performing diagnostics. 1. Use needle-type back probes to verify Wire 820 is grounded to the main ground point on the engine (where the negative battery cable is bolted to the side of the engine block). Record the measurement. 2. Test Wire 820B to ground for 4.5–5 VDC when the ECM is active. To make the ECM go active go into Dealer Menu level Access Level 2. Go to dealeredit. Go to Update ECM firmware. This will turn on the ECM for a few seconds to display the readings. Record the measurement. 3. Test Wire 450 to ground for output voltage when the ECM is active. Follow the same procedure above to turn the ECM on. A reading of 0.5–4.5 VDC should be measured. Proceed to results. Results 1. If Wire 820G is not grounded, test and inspect the harness for breaks paying specific attention to the multiple splices and inspect the ECM plug for damaged pins. 2. If Wire 820B does not have 4.5–5VDC present when the ECM is active, test and inspect the harness for breaks paying specific attention to the multiple splices and inspect the ECM plug for damaged pins. 3. If no or low voltage is measured, remove and inspect the sensor. Replace as necessary. Test 111 – Test Crank Sensor General Theory See Figure 3-82. The crank sensor input is used by the ICM to determine engine speed and angular position of the crankshaft. Procedure – 4.2L, 4.6L, 5.4L, and 6.8L Engines 1. Locate the ignition module located on the left hand side of the connection box. 2. Disconnect the J1 connector. 3. Set a DMM to measure resistance. 4. Connect one meter test lead to Wire 79A and the other meter test lead to Wire 0A. Measure and record the resistance indicated. a. If the DMM indicated approximately the resistance identified in Table 3-11, replace ignition module. b. If the DMM indicated INFINITY or a high resistance, proceed to Test 5 – Test Field Flash Circuit. 147","Section 3.5 DC Diagnostic Tests CAM SENSOR CRANK SENSOR 003121 Figure 3-82. G4.6L, G5.4L and G6.8L Cam Sensor/ Crank Sensor 5. Locate and disconnect the crank sensor on the left side of the engine block. 6. Connect one meter test lead to Wire 79A and the other meter test lead to Wire 0A on the sensor. Measure and record the resistance. Results 1. If the DMM indicated the resistance indicated above, repair or replace wiring between the ignition module and the crank sensor. 2. If the DMM indicated INFINITY or a high resistance, replace crank sensor. Table 3-11. NOTE: If intermittent problem exists, use needle back probes to test for voltage while cranking and running. Engine Resistance Measurement Cam Sensor Crank Sensor Cam AC Volts While Cranking While Running Crank AC Volts While Cranking While Running 5.4L 3.10 K ohms 350 ohms 0.8 to 1.1 VAC 8.2 VAC 0.9 VAC 6.2 VAC 6.8L 340 ohms 350 ohms 0.8 to 1.1 VAC 8.2 VAC 0.9 VAC 6.2 VAC G2.4L 1000 ohms 1000 ohms 0.3 to 0.03 VAC 1 VAC 0.4 VAC 3 VAC 1800 RPM 7 VAC 3600 RPM 1.5L Pin 1–3: 432 ohms Pins 2–3: 0.694M 1000 ohms 2.2 VAC 2.49 VAC 0.4 VAC 7 VAC Procedure – 4.5L Engines 1. Unplug the CRKS sensor from the wiring harness. Set DMM to measure resistance. Measure between 753L and 753H. a. Resistance should be between 330 and 390 ohms. b. If sensor resistance is not measured in this range, replace the sensor. CRKS Figure 3-83. 016086 2. Plug the CRKS sensor into the wiring harness. 3. Use needle-type back probes to test the sensor for cranking voltage and cranking frequency. Turn the fuel off and set the generator to manual. a. Cranking voltage, approximately 210-270 RPM, 1.7VAC b. Cranking frequency, approximately 210-270 RPM, 270 Hz 4. Turn the unit off 5. Turn the fuel on, set the generator to manual, and allow the unit to run. a. Running voltage, 1800 rpm, 6.5 VAC b. Running frequency, 1800 rpm, 1.7 kHz Results 1. If the sensor does not read the correct output or resistance, replace the sensor. 2. If the sensor reads the correct output or resistance perform a point-to-point resistance check on the harness. 3. Verify no continuity to ground on either conductor. Repair as necessary. Test 112 – Test Oxygen Sensor General Theory The oxygen sensor is a 4-wire electronic device that measure the proportion of oxygen in the exhaust flow. It is installed in the exhaust piping between the engine and the catalytic converter. It generates a voltage depending on the difference between the oxygen level within the exhaust pipe gases and external air. Wires 804 and 805 are the sensors output wires. Wires 14 and 0 are for the sensors heater. Tools Required • Resistive load of 25% load or greater. Procedure 1. Locate and disconnect the oxygen sensor. Keep it accessible for the duration of this testing procedure. 148 Diagnostic Repair Manual","2. Set a DMM to measure resistance. 3. Connect one meter test lead to terminal C of the sensor and the other meter test lead to terminal D. Measure and record the resistance. a. If the DMM indicated INFINITY, replace sensor. b. If the DMM indicate 15 ohms of resistance, proceed to step 5. OS Figure 3-84. Oxygen Sensor 016087 OS 016088 Figure 3-85. Oxygen Sensor – Optional 4. Either connect a resistive load bank or have a similar load ready to transfer when required. 5. Set the DMM to measure DC voltage. 6. Using appropriate back probes, connect one meter test lead to terminal A of the sensor and connect the other meter test lead to terminal B. 7. Set the AUTO-OFF-MANUAL switch to MANUAL. 8. Once engine is running and stabilized, transfer load to the generator. 9. With the generator running under load, measure and record the DC voltage indicated by the DMM. a. If the DMM indicated a varying DC voltage between 0.3–0.9 VDC, proceed to step 11. b. If the DMM did not indicate a varying DC voltage, replace oxygen sensor. NOTE: Only a short window exists to test the wiring harness of approximately two minutes after the engine shuts off. 10. Set the AUTO-OFF-MANUAL switch to OFF. 11. Locate and disconnect the connector containing Wires 804 and 805. NOTE: It is located either on J3 connector on the Evolution controller or the ECM connector if equipped. Refer to the correct wiring diagram or schematic to confirm wire location. 12. Set a DMM to measure resistance. 13. Connect one meter test lead to Wire 804 and the other meter test lead to Wire 805. Measure and record the resistance. NOTE: This step is measuring the resistance of the sensor itself. With the engine shutdown this resistance will start low around 20 Ω and rise to an INFINITE value. A climbing resistance indicates the wire integrity is good. Diagnostic Repair Manual Section 3.5 DC Diagnostic Tests NOTE: Wires 804 and 805 of the Evolution controlled unit pass through the COP/COR connections as well. Results 1. If the DMM indicated a resistance, refer to the flow chart. 2. If the DMM did not indicate the proper resistance, repair or replace wiring between the controller connector and the oxygen sensor. Test 113—Test Air/Fuel Solenoid General Theory The air fuel ratio solenoid (AFS) is an electrically operated solenoid. The AFS controls the pressure on the regulator(s) diaphragm. The AFS is controlled by the airfuel ratio controller through Wire 808, which is normally open from the ground. The solenoid is powered by Wire 15A. When the solenoid is off (closed), atmospheric pressure is present on the face of the regulator's diaphragm. This produces a high output pressure from the regulator and results in rich operation of the engine. When the air-fuel ratio controller grounds Wire 808 the solenoid will energize. This allows negative pressure from the mixer to bias the regulator diaphragm face, which reduces the output pressure from the regulator and results in leaner operation of the engine. Procedure 1. Locate the AFS on the fuel regulator. 2. Set the generator to MANUAL mode. 3. Place a hand on the AFS to feel for pulsations. a. If the solenoid is pulsating, and the solenoid is working correctly, replace the Evolution Controller. b. If the solenoid is not pulsating, proceed to Step 4. NOTE: The pulsating rate varies between 1 to 10 times per second on differing units. To observe the pulse rate of the AFS set a DMM to measure frequency and measure between Wire 15A and Wire 808. 4. Locate and disconnect the J1 and J2 connectors from the back of the controller. 5. Set a DMM to measure resistance. 6. Connect one meter lead to Wire 808 and the other meter lead to Wire 15A. Measure a record the resistance. 7. Disconnect the AFS solenoid from wiring harness. 8. Set the DMM to measure resistance. 9. Connect meter leads across the terminals of the AFS solenoid. Measure and record the resistance. Results 1. If the DMM indicated approximately 27 ohms in Step 6, Replace the Evolution controller. 149","Section 3.5 DC Diagnostic Tests 2. If the DMM indicated approximately 27 ohms in Step 9, repair or replace wiring between the J1 or J2 connector and the AFS solenoid. 3. If the DMM does not indicate the proper resistance, replace the AFS. Test 114 – Coolant Sensor Circuit General Theory – Units without ECM The Evolution controller monitors the coolant sensor circuit for overheating. The coolant sensor is located near the thermostat and has one supply wire and one ground wire. The controller supplies a 3.3 VDC sensing voltage to the coolant sensor and monitors the changes in resistance based on the temperature of the engine. As the engine temperature goes up the resistance of the sensor goes down, pulling the supply voltage of the controller down. When the voltage reaches a predetermined level the High Temperature Alarm (ECode 1400) is triggered. The engine begins overheating at approximately 246 ºF (119 °C) with a resistance value of 102 ohms (±2.6%) and 2.17 VDC at the controller. Procedure – Units without ECM 1. Verify proper operation of the coolant sensor circuit by back probing between Wire 68 and Wire 0 at the controller to monitor voltage. As the engine warms up, use an external temperature measuring device, such as an infrared temperature gun, to monitor the engine temperature near the coolant sensor. Voltage will go down as the engine is warming up. When the engine temperature reaches 246 ºF (119 °C) the voltage will be approximately 2.1 VDC. 2. With the controller connector disconnected, measure the resistance of the coolant sensor circuit between Wire 68 and Wire 0 at the controller connector and compare the resistance value Table 3-12 based on the temperature at the sensor. 1,000,000 SENSOR RESISTANCE (Ohms) -40 -25 -10 5 20 35 50 65 80 95 110 125 140 100,000 10,000 1,000 100 10 1 TEMPERATURE (°C) 005453 Figure 3-86. Unloaded Resistance vs Temperature Characteristic Chart 150 Table 3-12. Unloaded Resistance vs Temperature Characteristic Chart Temperature ºF (°C) Resistance (Ohms) Resistance (±%) Accuracy (±°%) -40 (-40) 100,865 4.87 (±0.7) -31 (35) 72,437 4.64 (±0.7) -22 (-30) 52,594 4.43 (±0.7) -13 (-25) 38,583 4.21 (±0.7) -4 (-20) 28,582 4 (±0.7) 5 (-15) 21,371 3.8 (±0.7) 14 (-10) 16,120 3.6 (±0.6) 23 (-5) 12,261 3.4 (±0.6) 32 (0) 9399 3.21 (±0.6) 41 (5) 7263 3.06 (±0.6) 50 (10) 5658 2.92 (±0.6) 59 (15) 4441 2.78 (±0.6) 68 (20) 3511 2.64 (±0.6) 77 (25) 2795 2.5 (±0.6) 86 (30) 2240 2.45 (±0.6) 95 (35) 1806 2.4 (±0.6) 104 (40) 1465 2.36 (±0.6) 113 (45) 1195 2.31 (±0.6) 122 (50) 980 2.27 (±0.6) 131 (55) 809 2.23 (±0.6) 140 (60) 671 2.19 (±0.6) 149 (65) 559 2.15 (±0.6) 158 (70) 469 2.11 (±0.6) 167 (75) 395 2.07 (±0.6) 176 (80) 334 2.04 (±0.6) 185 (85) 283 2 (±0.6) 194 (90) 241.8 2.1 (±0.7) 203 (95) 207.1 2.21 (±0.7) 212 (100) 178 2.31 (±0.8) 221 (105) 153.6 2.42 (±0.8) 230 (110) 133.1 2.52 (±0.9) 239 (115) 115.7 2.61 (±0.9) 248 (120) 100.9 2.68 (±1) 257 (125) 88.3 2.75 (±1) 266 (130) 77.5 2.8 (±1.1) 275 (135) 68.3 2.84 (±1.1) 284 (140) 60.3 2.87 (±1.2) 293 (145) 53.4 2.89 (±1.2) 302 (150) 47.5 2.9 (±1.2) Results 1. If the voltage value matches the temperature reading and the unit shuts down High Temperature Alarm the coolant sensor circuit is working correctly. Check other areas for causing the overheating issue. 2. With the coolant sensor connected record the voltage at the controller. If the voltage is high 3.3 VDC check the wires, connections to the coolant sensor and the sensor itself and repair or replace as needed. Diagnostic Repair Manual","3. Disconnect the coolant sensor connector. The voltage should go to 3.3 VDC (+/- 0.2). If the voltage is still low verify that Wire 68 is not shorted to ground or shorted to another wire. If still low extract Wire 68 from the controller connector and measure the voltage out of the controller. If voltage is not 3.3 VDC (+/- 0.2) replace controller. 4. With the controller connector disconnected measure the resistance of the coolant circuit to ground. Compare the resistance value with Table 5-20 at the designated temperature value. If not within ±2.6% verify the condition of the wires and connections to the sensor. If the wires and connections are good take a measurement directly at the sensor terminals. If the sensor resistance value and the temperature of the sensor do not match Table 3-13 replace the sensor. Procedure – Units with ECM 1. The water temperature sensor (WTS) should be unplugged from the harness and tested for resistance. Record the measurement and compare it to the following chart. Table 3-13. Ambient Temperature Resistance 0 °C–32 °F 9,399 ohms ±10% 25 °C–77 °F 2,795 ohms ±10% 50 °C–122 °F 980 ohms ±10% 100 °C–212 °F 178 ohms ±10% 019842 Figure 3-87. Water Temperature Sensor (WTS) 2. If the sensor resistance falls within the acceptable parameters, disconnect from the harness, and perform the following tests to verify the harness integrity. a. Use appropriate test probes to test Wire 820G to ground. Record your measurements. A reading of 0 ohms or very low ohms should be measured. b. Use appropriate test probes to test Wire 68 for voltage to ground. The ECM will need to be active for this test. The measured voltage should be 4.5–5.0VDC to ground with an active ECM. Results 1. If the sensor does not fall within acceptable parameters in Procedure Step 1, replace the Diagnostic Repair Manual Section 3.5 DC Diagnostic Tests sensor. If acceptable parameters are measured, continue to Procedure Step 2. 2. If resistance is measured at 0 ohms or very low ohms in Step 2a, Proceed to Step 2b, If resistance measured is high, repair Wire 820G between the sensor and the ECM module. 3. If the voltage measured in 2b to the ground is between 4.5–5.0 VDC, the harness is good. If less than 4.5 VDC is measured, repair wiring between sensor and ECM. Test 115 – Oil Temperature Test Procedure – Units with ECM 1. Disconnect the oil temperature sensor (OTS) from the harness and test for resistance. Record the measurement and compare it to Table 3-14. Table 3-14. Ambient Temperature Resistance 0 °C–32 °F 9,399 ohms ±10% 25 °C–77 °F 2,795 ohms ±10% 50 °C–122 °F 980 ohms ±10% 100 °C–212 °F 178 ohms ±10% 019843 Figure 3-88. Oil Temperature Sensor (OTS) 2. If the OTS resistance falls within the acceptable parameters, disconnect from the harness, and perform the following tests to verify the harness integrity. a. Use appropriate test probes to test Wire 820G to ground. Record the measurements. A reading of 0 ohms or very low ohms should be measured. b. Use appropriate test probes to test Wire 523 for voltage to ground. The ECM will need to be active for this test. The measured voltage should be 4.5–5.0VDC to ground with an active ECM. Results 1. If the sensor does not fall within acceptable parameters in Procedure Step 1, replace the sensor. If acceptable parameters are measured, continue to Procedure Step 2. 2. If resistance is measured at 0 ohms or very low ohms in Procedure Step 2a, Proceed to Step 2b. If resistance measured is high, repair Wire 820G between the sensor and the ECM module. 151","Section 3.5 DC Diagnostic Tests 3. If the voltage measured in Procedure Step 2b to the ground is between 4.5–5.0 VDC, the harness is good. If less than 4.5 VDC is measured, repair wiring between sensor and ECM. Test 120 – Air Fuel Pressure Sensor (AFPS) General Theory The air fuel pressure sensor (AFPS) is a 3-wire sensor. The AFPS has a dedicated ground (Wire 820G), a dedicated power supply (Wire 820A, 4.5–5.0VDC), and a feedback (Wire 604). 4. If Wire 820G is grounded properly, Wire 820A has correct voltage, and no issues were found with Wire 604, replace the sensor. Test 121 – Temperature Manifold Absolute Pressure Sensor (TMAP) General Theory The temperature manifold absolute pressure sensor (TMAP) is a 4-wire sensor. The TMAP has a dedicated ground (Wire 820G), a dedicated power supply (Wire 820A), and two output wires (Wire 752 for manifold pressure and Wire 754 for manifold temperature). 019844 Figure 3-89. Air Fuel Pressure Sensor (AFPS) Procedure 1. Use needle-type back probes to verify Wire 820G is grounded to the main ground point on the engine. NOTE: This is where the negative battery cable is bolted to the side of the engine block 2. Test Wire 820A to ground while the ECM is active. a. 4.5–5.0 VDC should be measured. NOTE: To make the ECM active, access the Dealer Menu using Level 2 access code, and go to ECM firmware update, this will activate the ECM for a few seconds. 3. Test Wire 604 to ground for output voltage while the ECM is active. (See Step 2 Note to activate the ECM.) a. Correct voltage output will range from 0.5–4.5 VDC. NOTE: A clean air filter should produce a low reading (0.5 VDC). As the air filter become dirty, the reading will increase up to 4.5 VDC. Results 1. If Wire 820G is not grounded, test and inspect the wiring harness for a break. Inspect the ECM plug for damaged pins. 2. If Wire 820A does not have any voltage when the ECM is active, test and inspect the wiring harness for a break. Inspect the ECM plug for damaged pins. 3. If Wire 604 does not have any voltage when the ECM is active, test and inspect the wiring harness for a break. Inspect the ECM plug for damaged pins. 019835 Figure 3-90. Temperature Manifold Absolute Pressure Sensor (TMAP) Procedure 1. Use needle-type back probes to verify Wire 820G is grounded to the main ground point on the engine. NOTE: This is where the negative battery cable is bolted to the side of the engine block. 2. Test Wire 820A to ground while the ECM is active. a. 4.5–5.0 VDC should be measured. NOTE: To make the ECM active, access the Dealer Menu using Level 2 access code, and go to ECM firmware update, this will activate the ECM for a few seconds. 3. To determine which output circuit is faulty (Wire 752 or Wire 754) test each wire to ground for output voltage while the ECM is active. (See Step 2 Note to activate the ECM.) a. 4.5–5.0 VDC should be measured. Results 1. If Wire 820G is not grounded, test and inspect the wiring harness for a break. Inspect the ECM plug for damaged pins. 2. If Wire 820A does not have any voltage when the ECM is active, test and inspect the wiring harness for a break. Inspect the ECM plug for damaged pins. 3. If no or low voltage is measured on Wire 752 or Wire 754, remove and inspect the sensor. The TMAP should produce between 2.4–2.6 VDC with the sensor removed from the system, but still plugged into the wire harness. Test and inspect the wiring harness for a break. Inspect the ECM plug for damaged pins. 152 Diagnostic Repair Manual","4. If Wire 820G is grounded correctly, Wire 820A has correct voltage, and no issues were found with Wires 752 and 754, replace the sensor. Test 122 – Fuel Pressure Sensor (FPS) General Theory The fuel pressure sensor is a 3-wire sensor. The sensor has a dedicated ground (Wire 820G), a dedicated power supply (Wire 820B, 4.5–5.0 VDC), and an output (Wire 797). 019836 Figure 3-91. Fuel Pressure Sensor (FPS) Procedure 1. Use needle-type back probes to verify Wire 820G is grounded to the main ground point on the engine. NOTE: This is where the negative battery cable is bolted to the side of the engine block. 2. Test Wire 820A to ground while the ECM is active. • 4.5–5.0 VDC should be measured. NOTE: To make the ECM active, access the Dealer Menu using Level 2 access code, and go to ECM firmware update, this will activate the ECM for a few seconds. 3. Test Wire 797 to ground for output voltage when the ECM is active. (See Step 2 Note to activate the ECM.) • Correct voltage output will range from 0.5–4.5VDC. Results 1. If Wire 820G is not grounded, test and inspect the wiring harness for a break. Inspect the ECM plug for damaged pins. 2. If Wire 820A does not have any voltage when the ECM is active, test and inspect the wiring harness for a break. Inspect the ECM plug for damaged pins. 3. If Wire 797 has low or no voltage when the ECM is active, test and inspect the wiring harness for a break. Inspect the ECM plug for damaged pins. • With the sensor removed from the system but plugged into the harness, the sensor should produce about 1.3 VDC. 4. If Wire 820G is grounded properly, Wire 820A has correct voltage, and no issues were found with Wire 797, replace the sensor. Section 3.5 DC Diagnostic Tests Test 125 – Mixer Control Valve Assembly (TPS/EMC) General Theory The electronic mixer control (EMC) is positioned on the inlet of the fuel mixer. The EMC receives fuel from two fuel valves located on the frame rail. Fuel inlet pressure to the EMC is 3.5–14 in W.C. The EMC controls fuel flow to the engine to maintain performance and emissions characteristics. The valve is controlled by a two-coil stepper motor. NOTE: The EMC and TPS are components of a single assembly. If either component is determined to be faulty the mixer assembly must be replaced in its entirety. Wire Wire 605A to Wire 605 B Wire 605C to Wire 605 D Wire 820A Wire 820G Wire 606 Resistance 3.6 ohms 3.6 ohms DC Voltage 4.5-5.0 VDC Ground 0.5-4.5 VDC 019833 Figure 3-92. Electronic Mixer Control (EMC) Procedure 1. Testing the two-coil stepper motor, unplug the wiring harness from the EMC and the TPS. a. Use needle-type back probes to check for resistance between Wires 605A and 605B. Record the measurement. b. Check for resistance between Wires 605C and 605D. Record the measurement. c. If 3.6 ohms was recorded on each of the above, the coil is good, continue to Step 2. If a good ohm reading is not recorded go to results. 2. Testing the TPS sensor a. Use needle-type back probes to measure DC voltage on Wire 820A to a good ground. Record the measurement. Diagnostic Repair Manual 153","Section 3.5 DC Diagnostic Tests b. Check for DC voltage on Wire 606 to a good ground. Record the measurement. c. Check for any voltage drop on Wire 820G. Place one meter lead to a good ground and the other lead back probe Wire 820G, and record the voltage. d. Continue to results. Results 1. If 3.6 ohms was not recorded in Step 1, replace the Mixer Control Valve Assembly 2. If 4.5–5.0 VDC was recorded on Wire 820A in Step 2, continue to results in Step 3. If correct voltage was not measured on 820A, go to the ECM and back probe the pin that contains Wire 820A. If proper voltage is now measured, repair Wire 820A from the ECM to the TPS sensor. If correct voltage is not measured, replace the ECM. 3. If 0.5–4.5 VDC was recorded on Wire 606 in Step 2, continue to results in Step 4. If correct voltage was not measured on Wire 606, go to the ECM and back probe the pin that contains Wire 606. If correct voltage is now measured, repair Wire 606 from the ECM to the TPS sensor. If correct voltage is not measured, replace the ECM 4. If any voltage above 0.5 VDC was measured on 820G, repair Wire 820G from the ECM to the main ground bar. Test 128 – Electronic Throttle Control Valve (ETC) General Theory The electronic throttle control valve (ETC) is a motorcontrolled throttle valve with a built-in throttle position feedback sensor. A 5-wire harness connects the ETC to the ECM for throttle control and throttle position feedback. 019832 Figure 3-93. Electronic Throttle Control Valve (ETC) Procedure 1 – Test Power to ETC 1. Set DMM to measure DC voltage. 2. Measure Wire 770 (12 VDC) to Wire 771 (negative). a. If 12 VDC is measured, the power circuit is good. Continue to Procedure 2 – Test the Feedback Circuit. b. If no or low voltage is measured continue to Step 3. 3. Set DMM to DC voltage. 4. Measure Wires 770 and 771 at the ECM. a. If 12 VDC is now measured, repair wiring between the ECM and the ETC. b. If no voltage is measured, visually inspect the ECM connector and pins. If no other issues found, replace the ECM. Procedure 2 – Test the Feedback Circuit 1. Set DMM to measure DC voltage. 2. Measure Wire 820B to ground. If 4.5–5.0 VDC is measured, continue to Step 4. If no or low voltage is measured continue to Step 3 3. Measure DC voltage on Wire 820B at the ECM. a. If proper voltage is now measured, repair the wiring between the ECM and the ETC. 4. Set DMM to measure resistance. 5. Measure Wire 820G to the ground block. a. If low resistance is measured, continue to the next step. b. If resistance is high or INFINITE, repair Wire 820G. 6. Measure Wire 776 at the mixer connection to ground. a. Back probe Wire 766 with positive meter lead. b. Place the negative meter lead to a good ground or battery negative. (1) If 0.5–4.5 VDC is measured, continue to Step 7. (2) If no or low voltage is measured, Wire 820B and Wire 820G are good, replace the ETC valve. 7. Measure Wire 776 at the ECM connection to ground. a. Back probe Wire 766 with positive meter lead. b. Place the negative meter lead to a good ground or battery negative. (1) If no or low voltage is measured, repair the Wire 766. (2) If voltage is measured, inspect the ECM plug and pins. If all is good and problem still exists, replace the ECM. Results 1. If no voltage is measured on Wire 820B at the ECM, replace the ECM. 2. If no or low voltage is measured on Wire 766 at the ETC, replace the ETC. 154 Diagnostic Repair Manual","Test 129 – Test Fuel Solenoids General Theory If equipped with Generac 4.5L engine, there are two fuel solenoids located on the fuel rail. One solenoid is controlled by the Evolution Controller and the other is controlled by the ECM. This way, either controller can have a fatal alarm and turn off the generator. Figure 3-94. Fuel Solenoids 019830 Procedure 1. Connect a manometer to the Pete's plug located on the fuel rail before the two solenoids. 2. Press the MANUAL button to initiate a start. A normal reading of 3.5–14 in H2O should be measured. a. If correct fuel pressure was measured, proceed to Step 3. b. If no fuel pressure was measured, proceed to Test 58. 3. Locate FS1(Fuel Solenoid 1). Test wire 14A to Wire 610 for DC voltage at the solenoid plug. a. Place the generator in MANUAL mode. b. If battery voltage was measured, suspect a faulty fuel solenoid. c. If no voltage is measured, repeat Step 3 and measure from Wire 14A to a good clean ground. (1) If voltage is now measured, continue to Step 4. (2) If no voltage is measured, continue to Step 5. 4. At the same plug, locate Wire 610. This is a ground provided from the ECM. Measure for DC voltage from Wire 610 to ground. a. Place the generator in MANUAL mode. b. If no voltage is measured, set the DMM to measure continuity and verify Wire 610 has continuity between the solenoid and the ECM. Diagnostic Repair Manual Section 3.5 DC Diagnostic Tests c. Repair as necessary. 5. Locate Fuel Solenoid 2 (FS2). Test Wire 14A to ground for DC voltage at the solenoid plug. a. If battery voltage was measured, continue to Step 6 b. If no voltage is measured, go to Step 7. 6. At the same plug, set DMM to measure continuity. a. Verify that Wire 0 has continuity to the ground bar. b. Repair if necessary. 7. Test Wire 14A from the solenoid to the Evolution controller a. Set DMM to measure DC voltage. b. Using the proper back probes, place the black meter lead on a good ground and leave it there for the remainder of this test. c. Place the red meter lead on Wire 14A at the FSR plug. d. Place the generator in MANUAL mode. (1) If no voltage is measured, continue to next step. (2) If battery voltage is now measured, repair Wire 14A between the solenoid and FSR plug. e. Back-probe the red meter lead on COP2 Pin 1. (1) Place the generator in MANUAL mode. (2) If no voltage is measured, continue to next step. (3) If battery voltage is now measured, repair Wire 14A between the FSR plug and COP2 Pin 1. f. Locate the J1 Molex connector on the back of the Evolution controller. Back probe the position where Wire 14A is located. (1) Place the generator in MANUAL mode. (2) If no voltage is measured, continue to next step. (3) If battery voltage is now measured, repair Wire 14A between the COR2 and J1 Molex connector. g. Verify the controller is commanding on the output for fuel. If battery voltage is not being supplied to the pin on the back of the controller where Wire 14A is placed, replace the controller. Results 1. If battery voltage is present at Wire 14a and Wire 610 for FS1 and the solenoid is not opening, replace FS1. 2. If battery voltage is present at Wires 14A and 0 for FS2 and the solenoid is not opening, replace FS2. 3. If battery voltage is not present, use procedure above to determine cause of problem. 155","Section 3.5 DC Diagnostic Tests Test 130 – Ignition Relay (IR) General Theory The ignition relay (IR) is located in the compartment above the Evolution controller and above the run relay. The IR receives power for the coil and for the output from Wire 13. The relay is controlled by Wire 608 which is connected to the ECM. This a control ground so that when the ECM needs this relay to become active, the ECM will pull Wire 608 low, energizing the relay. The IR provides power for the ignition coils, the oxygen sensor heater, and the CAC bypass solenoid. Procedure 1. Test Wire 13 to ground. Wire 13 goes to two places on the relay, the coil and the common. Test for DC voltage in both locations. a. If battery voltage is measured, continue to the next step. b. If battery voltage is not measured, go to results. 2. Test Wire 608 to ground. Test resistance from wire 608 on the coil of the relay to ground. a. If resistance is low continue to the next step. b. If resistance is very high or open, go to results. IMPORTANT NOTE: The ECM must be activated in order to test Wire 608 to ground. This can be done by going to “EDIT” and reading the engine run hours. For this information to be displayed, the ECM will be activated by the generator's controller. 3. Test Wire 14D to ground. Test for DC battery voltage. a. If battery voltage is measured, continue to the next step. b. If no or low voltage is measured, go to results. 4. Test F4 fuse, replace if faulty. Results 1. If Wire 13 has no or low battery voltage at the relay, test the harness back toward the battery looking for a break in the wire. 2. If an open or high resistance is measured on Wire 608, test the harness back to the ECM. Check the ECM plug for a faulty pin. 3. If no or low voltage is measured on 14D, and Wire 13 and Wire 608 test good, replace the relay. Wire 13 - Unfused Battery Voltage Wire 608 - Control “Low” From ECM Wire 14D/14E - Power For IC (Ignition Coil) OS-D (Oxygen Sensor Heater) CAC Bypass Wire 14F/14G - Power For ECM and LOS Figure 3-95. Ignition Relay (IR) 019831 Test 131 – Driver Power Relay (DPR) General Theory The driver power relay (DPR) is located in the compartment above the Evolution controller and above the run relay. The DPR receives power for the coil and for the output from Wire 13. The DPR is controlled by Wire 608 which is connected to the ECM. This a control ground so that when the ECM needs this relay to become active, the ECM will pull Wire 608 low, energizing the relay. The DPR relay provides power for the ECM and LOS. 156 Procedure 1. Test Wire 13 to ground. Wire 13 goes to two places on the relay, the coil and the common. Test for DC voltage in both locations. a. If battery voltage is measured, continue to the next step. b. If battery voltage is not measured, go to results. 2. Test Wire 608 to ground. Test resistance from Wire 608 on the coil of the relay to ground. a. If resistance is low continue to the next step. Diagnostic Repair Manual","b. If resistance is very high or open, go to results. IMPORTANT NOTE: The ECM must be activated in order to test Wire 608 to ground. This can be done by going to “EDIT” and reading the engine run hours. For this information to be displayed, the ECM will be activated by the generator's controller. 3. Test Wire 14F to ground. Test for DC battery voltage. a. If battery voltage is measured, continue to the next step. b. If no or low voltage is measured, go to results. Section 3.5 DC Diagnostic Tests 4. Test F4 fuse, replace if faulty Results 1. If Wire 13 has no or low battery voltage at the relay, test the harness back toward the battery looking for a break in the wire. 2. If an open or high resistance is measured on Wire 608, test the harness back to the ECM. Check the ECM plug for a faulty pin. 3. If no or low voltage is measured on Wire 14F, and Wire 13 and Wire 608 test good, replace the relay. Wire 13 - Unfused Battery Voltage Wire 608 - Control “Low” From ECM Wire 14D/14E - Power For IC (Ignition Coil) OS-D (Oxygen Sensor Heater) CAC Bypass Wire 14F/14G - Power For ECM and LOS Figure 3-96. Driver Power Relay (DPR) 019831 Diagnostic Repair Manual 157","Section 3.5 DC Diagnostic Tests This page intentionally left blank. 158 Diagnostic Repair Manual","Section 4.1 Generator Adjustments Calibrate Voltage Regulator Discussion When voltage output is too high, it is possible to adjust voltage output of the generator. To access this menu a password will be required to be entered into controller. Anytime a new generator is installed, or an Evolution Controller is replaced, it is necessary to calibrate the voltage output of the generator. Procedure 1. Set a digital multimeter (DMM) to measure AC voltage. 2. Set up the DMM to measure output voltage on the breaker. NOTE: Measure voltage at the input side of the breaker. 3. Open the main line circuit breaker (MLCB) on the generator. 4. Refer to the programing section for the specific panel being used. Use the voltage adjust for Evolution panel or the calibration for the Nexus panel to set the units voltage. 5. Set AUTO-OFF-MANUAL switch to MANUAL. IMPORTANT NOTE: The engine will crank and possibly start when the AUTO-OFF-MANUAL switch is set to MANUAL. CAUTION Equipment damage. Do not adust calibration factor below 990 or above 1040. Doing so could result in equipment damage. (000326) 6. While the unit is running, use the up or down arrow buttons to adjust the calibration setting. A higher value will create a lower voltage at the breaker and vice versa a lower value will create a higher voltage at the breaker. 7. Once a desired output voltage has been achieved, press ENTER to save the new setting. NOTE: The calibration setting will reset to being a password protected option after the controller is left idle. Verification While the unit is running, verify that the output voltage at the breaker is consistent within 5 volts to what the controller displays in the Dealer Display Menu under Outputs. Results 1. If during the verification process the output voltage at the breaker and the display match and the calibration setting was not adjusted outside of the window, the calibration was successful. 2. If a correct voltage output was not achieved using the window specified, refer to “Problem 1 – Test 4 Fixed Excitation Test.” Crank and Flywheel Sensor Installation and Adjustments (All Engines) Discussion This instruction explains the procedure for setting the magnetic pick-up voltage output to its optimum value. To perform this adjustment the technician will need • HARN MAG PICKUP TEST KIT part number 0G41800SRV (See Figure 4-1). • D2.2L MAG PICKUP ADAPTOR part number 10000029039 for testing D2.2L engines. The adjustment is performed with the engine cranking. Figure 4-1. Breakout Harness 003124 NOTE: Verify battery is at full capacity prior to completing this test. Readings will not be accurate if battery system is not functioning properly. Procedure 1. Set the AUTO-OFF-MANUAL switch to OFF. 2. Disconnect the negative (-) battery cable from the battery. 3. Turn the fuel supply off to the unit. 4. Remove the magnetic pickup. Use a flashlight and verify that a flywheel tooth is directly below and centered in the magnetic pick-up hole. Use an appropriate tool on the crankshaft damper mounting bolt to rotate the crankshaft and flywheel in the direction of normal rotation. If access to crankshaft damper mounting bolt is not possible, Diagnostic Repair Manual 159","Section 4.1 Generator Adjustments then reconnect the battery and turn the engine over by toggling the manual switch to align a flywheel tooth underneath the hole. 5. See Figure 4-2. Lightly screw the magnetic pick-up down until it contacts the top of the flywheel tooth. WARNING Equipment damage. Use approved methods for engine and generator rotation only. Rotating with blower blades or fan drive will result in equipment damage. (000327) A B running operations. Use Loctite (blue 232 removable), if available. CAUTION Equipment damage. Do not overtighten the magnetic pick-up. Contact between the pick-up and flywheel will damage the pick-up. (000186a) 13. Turn the unit OFF and remove the breakout harness and reconnect the magnetic pick-up connector to the engine harness. NOTE: When the magnetic pick-up has been removed, verify that there is no debris on the tip of the sensor. If there are any metal shavings on the tip, they may distort the signal to the controller. Remove the debris from the magnetic pick up tip and reinstall as directed above. D C A. Housing 003123 C.Flywheel Ring Gear B. Cam Sensor D.Gap 1/2 to 3/4 of a turn Figure 4-2. Crank Sensor (MPU1) 6. Back out the magnetic pick-up 1/2 to 3/4 of a turn. 7. Connect the breakout harness to the magnetic pick-up in-line with the engine control harness. NOTE: The steps below in this procedure must be done with the breakout harness and with a Fluke 87 or equivalent multimeter. 8. Reconnect the negative (-) battery cable to the battery. 9. Set the AUTO-OFF-MANUAL switch to MANUAL to verify the unit cranks. IMPORTANT NOTE: The engine will crank when the AUTO-OFF-MANUAL switch is set to MANUAL. • If any alarms are displayed, verify Steps 1–6 were performed correctly. Verify that the magnetic pickup is producing AC voltage using the breakout harness while the engine is cranking. NOTE: The magnetic pick-up may need to be turned in or out a very small amount to get the magnetic pick-up to produce AC voltage. 10. Set the DMM to read AC voltage and insert leads into Wire 79 (positive) and Wire 0 (ground) on the breakout harness. 11. With the unit cranking, slowly adjust the magnetic pick-up to provide 1.0 VAC while cranking. 12. Tighten the magnetic pick-up lock nut to prevent the magnetic pick-up from coming loose during 160 003125 Figure 4-3. Metal Filings on Tip of Sensor NOTE: The magnetic pick-up has a resistance of approximately 700–1000 ohms between the small red Wire 79 and the small black Wire 0 disconnected from the engine harness. Crankshaft Sensor 4.5L The crankshaft sensor (CRKS) can be unplugged from the harness and tested for resistance. Coil Resistance 330–390 ohms Figure 4-4. Crank Sender (CRKS) 021076 Use needle type back probes to test the sensor for cranking voltage and cranking frequency (Hz). While back probing the sensor wires 753H + Hz signal, 753L - Hz signal 210–270 1800 RPM 270 Hz Cranking 1.7 kHz Running 1.7 VAC Cranking 6.5 VAC Running If the sensor does not read correct output or resistance replace the sensor. If sensor reads the correct output or resistance perform a point to point resistance check on the harness. Verify no continuity to ground on either conductor. Replace as needed. Diagnostic Repair Manual","Cam Sensor Installation and Adjustments (2.4L Only) Prepping the unit for this procedure 1. Remove both side doors from the enclosure. 2. Turn the AUTO-OFF-MANUAL switch to OFF. 3. Turn the fuel supply off to the unit. 4. Disconnect the positive (+) and negative (-) battery cables from the battery. 5. See Figure 4-5. Remove the 10 mm bolts from both fan housing guards on the radiator assembly. Section 4.1 Generator Adjustments A Figure 4-7. Timing Belt Cover 003130 003130 Figure 4-5. Fan Housing Guards 003128 6. See Figure 4-6. Remove the two ignition bracket bolts (A). 7. Cut any zip ties on the harness that will not allow the next step to be performed. A A A. Crankshaft Pulley Figure 4-8. Crankshaft Pulley 003131 Adjustment procedure 1. Slowly rotate the engine clockwise (tightening direction) on the crankshaft and align the cam pin to the cam sensor. 2. Using a brass or non-ferrous feeler gauge (0.015\" or 0.381mm), verify the gap on the cam sensor to the cam pin and magnet. A Figure 4-6. Ignition Bracket Bolts 003128 003129 8. See Figure 4-7. Place the ignition coils and bracket on top of the valve cover and away from the timing belt cover. 9. See Figure 4-7. Remove the top (black) timing belt cover (A) from the engine. Diagnostic Repair Manual B A. Feeler Gauge B. Cam Sensor 003132 Figure 4-9. Cam Sensor and Feeler Gauge (0.015\" or 0.381mm) Results 1. If the gap is not within specifications, adjust cam sensor to the gap specifications mentioned above. 161","Section 4.1 Generator Adjustments 2. If the gap is within specifications, go to Step 9 under Replacement Procedure . Replacement Procedure Initial set up for installing the cam sensor and cam sensor pin on the 2.4L Mitsubishi engine. 1. See Figure 4-10. Remove the cam sensor from the middle of the timing cover. A 4. Remove excess solvent with a clean paper towel or cloth. 5. See Figure 4-12. Apply Loctite (blue 232 removable) to the cam pin threads (A) and lightly screw the cam pin into the camshaft pulley on the spoke of the pulley that has a dimple on it (B). 6. Hand tighten the cam pin and then turn one flat side to the right. 7. See Figure 4-13. Using an inspection mirror, visually inspect that the cam pin is aligned with the cam sensor hole. B 000033113333 A. Magnetic Pick-up Connector B. Magnetic Pick-up Figure 4-10. Removing Cam Sensor from Timing Cover 2. See Figure 4-11. Remove the cam pin (A) from the camshaft pulley (B). B 003136 Figure 4-13. Cam Pin in Cam Sensor Hole NOTE: See Figure 4-14. Measure approximately 1 in from the tip of the cam sensor and apply a paint or magic marker line across the sensor. This line represents about how much of the cam sensor must be screwed into the timing belt housing until it contacts the cam pin. A A. Indication Mark B. Cam Pin Flat Side Figure 4-11. Cam Pin 003135 3. See Figure 4-12. Clean the cam sprocket threads and cam pin threads with clean non-oil based solvent. Figure 4-14. Cam Sensor Marking 003137 8. Lightly screw the cam sensor into the cam sensor hole until the marker line is reached on the cam sensor. 9. Using a brass feeler gauge, set the cam sensor gap to 0.015 in ± 0.001 in. (0.381 mm). 10. See Figure 4-15. Tighten the lock nut on the cam sensor and zip tie the wire (A) to the cam sensor (B). A 003134 Figure 4-12. Cam Sprocket and Cam Pin Threads 162 B 003139 Figure 4-15. Magnetic Pick-Up Connection Wire Diagnostic Repair Manual","NOTE: If the cam sensor wire is not tied down properly, the radiator fan can damage and/or cut the wire on the cam sensor, causing the unit to shut down due to a loss of cam signal going to the ignition control module. 11. See Figure 4-16. Install the upper timing belt cover (A) on the engine and torque the timing belt cover bolts (B) to 8 ft-lbs (11 Nm). A B Figure 4-16. Timing Belt 003140 12. See Figure 4-17. Install the ignition bracket and bolts (C) with the ignition coils to the side of the timing belt cover. Torque ignition bracket bolts to 17 ft-lbs (24 Nm). C Figure 4-17. Ignition Bracket Bolts 003141 13. Reconnect the cam sensor connector to the engine harness. 14. Zip tie any loose wiring to a clear and safe location. 15. Install the fan housing guards to the radiator assembly. Camshaft Sensor (CAMS) 4.5L IMPORTANT NOTE: Due to the close proximity of the camshaft sensor to rotating assemblies on the front of the engine, special care must be taken when performing diagnostics. The camshaft sensor is a three wire sensor. The sensor has a dedicated ground Wire 820G, a dedicated power supply Wire 820B (4.5–5 VDC) and an output Wire 450. Section 4.1 Generator Adjustments 000000 Figure 4-18. Camshaft Sensor (CAMS) In the event of a fault, test the sensor using the following method. 1. Use needle type back probes to verify Wire 820G is grounded to the main ground point on the engine (where the negative battery cable is bolted to the side of the engine block). • If Wire 820G is not grounded, test and inspect the harness for breaks and inspect the ECM plug for damaged pins. 2. Test Wire 820B to ground for 4.5–5 VDC when the ECM is active. To make the ECM go active go into programming (Dealer level access, Level 2 access code), go to DISPLAY, then scroll down to Engine Hours or ECM version. This will turn on the ECM for a few seconds to display the readings. • If Wire 820B does not have voltage present when the ECM is active, test and inspect the harness for breaks and inspect the ECM plug for damaged pins. 3. Test Wire 450 to ground for output voltage when the ECM is active. To make the ECM go active go into programming (Dealer level access, Level 2 access code), go to DISPLAY, then scroll down to engine hours or ECM version. This will turn on the ECM for a few seconds to display the readings. A reading of 4.5–5 VDC should be measured. • If no or low voltage is measured remove and inspect the sensor. Replace as necessary. AUX Shutdown New specifications in Article 445.18(B) of the 2017 National Electrical Code (NEC) require generators to be equipped with an independent means of shutting down the prime mover (engine). The shutdown mechanism, when activated, requires a mechanical reset. Generators 15 kW and larger require two engine shutdown switches. NOTE: Some Authorities Having Jurisdiction (AHJs) and local codes require Protector diesel generators to be equipped with an optional Emergency Stop Switch (Estop). The E-stop is offered separately from this kit as model G0065100. Firmware Update (if required) The generator controller may require a firmware update. Firmware version 1.19 or later is required. Diagnostic Repair Manual 163","Section 4.1 Generator Adjustments Verify controller firmware version. If an update is required, install latest version before testing engine shutdown switches. 1. Connect negative battery terminal and tighten nut. 2. Install 7.5 A fuse and configure install wizard. 3. With generator controller OFF, enter Edit menu. 4. Scroll through the options and select “Update Firmware.” Press Enter. 5. Insert a USB drive with current firmware into controller port. Follow prompts. 6. After firmware has been updated, press “Escape” until sub menu screen displays. 7. Enter dealer menu. 8. Select “Dealer/Edit” menu. 9. Scroll through the options and select “Auxiliary Stop Setting.” 10. Select “Auxiliary Shutdown.” 11. Press Escape until submenu screen displays. Activate Engine Shutdown Functionality Verify firmware version of the controller is correct as specified in Firmware Update (if required) . If an update is required, download and install the latest firmware before proceeding. The controller must detect the installed switches to activate the engine shutdown functionality. 1. Verify controller is powered and generator is OFF. 2. Turn rocker switches ON to verify switches are disengaged. 3. Turn one rocker switch OFF. The controller should detect that the switch has been engaged and will display “Auxiliary Shutdown.” • If alarm appears on controller screen, turn rocker switch ON and clear alarm. • If alarm does not appear on controller screen, engine shutdown switch is not functioning. Verify firmware version meets requirements. Disconnect power and re-check wiring installation. Contact Generac Technical Support if the problem cannot be identified or if you need assistance. 4. Repeat steps 1–3 for second rocker switch. Test Switch Operation Test engine shutdown switches after installation to verify proper operation. 1. Verify rocker switches are ON. 2. Press MANUAL key on control panel keypad to start engine. 3. With engine running, press one of the engine shutdown switches to OFF. Engine should shut down immediately. • If engine stops, press engine shutdown switch to ON, clear alarm on controller, and restart engine to 164 verify generator is operating normally. After verifying normal operation of first switch, verify operation of second switch. • If engine does not stop, engine shutdown switch is not functioning correctly. Stop generator through the control panel, and re-check wiring installation. Contact Generac Technical Support if the problem cannot be identified or if you need assistance. 4. Show homeowner how to operate engine shutdown switches. Remind him or her that the engine shutdown switches are not intended to be the primary means to shut down the generator under normal operating conditions. Accidental activation of an engine shutdown switch will prevent the generator from operating during a power outage. Diagnostic Repair Manual","Section 4.1 Generator Adjustments Evolution Panel Replacement CAUTION Equipment damage. Do not run unit until Nexus panel has been properly configured. Failure to do so could cause severe equipment damage. (000328) IMPORTANT NOTE: This procedure is not to be used to attempt to change the voltage code of any unit. The commercial product is not intended to be changed from one voltage code to another.The voltage code and parameter group code in the panel must match the unit model the panel is installed on. If the panel is not configured to match the model of the unit it is installed on the unit will be damaged. Damage due to improper configuration of the panel is not warrantable. Replacement Procedure 1. Locate the unit data label and record the following information: • kW • Engine displacement (L) • Voltage Code The unit model code breakdown will provide the unit information. Unit Model code breakdown example: QT 02724A _ _ X The first three digits represent the kW rating: 027 = 27 kW The next two digits represent the engine displacement in liters: 24 = 2.4L The next letter identifies the voltage code of the unit: A = A code, 120/240 ~ A = 120/240, 1 Phase; G = 120/208, 3 Phase; J = 120/240, 3 Phase; K = 277/480, 3 Phase; M = 110/220, 1 Phase, 50 Hz. The last letter designates if it is a catalyst equipped unit. ~ X = Non-catalyst C = Catalyst. You will also need to know the fuel type the unit is using; it will be either NG (natural gas) or LP (liquid propane vapor). 2. Refer to the appropriate SIB (service information bulletin) and record the voltage code (V-Code) and parameter Group for the generator model the panel is installed on. You will need this information in steps 5–6 of the configuration procedure. V-Code = Parameter Group = NOTE: Make sure the panel AUTO-OFF-MANUAL switch is OFF when connecting and powering the panel. 3. After the replacement panel has been mounted, connected, and powered up, the panel display will ask you to set the time and the exerciser function. The panel will not need to be re-registered. CAUTION Equipment damage. Do not run unit until Nexus panel has been properly configured. Failure to do so could cause severe equipment damage. (000328) Refer to SIB14-02-ELIQ (Evolution). Use the information from the unit data label to find the corresponding V-code and parameter group number (to be entered into the appropriate fields in the control panel). NOTE: Emission column identifies if the generator is catalyst equipped. Y = Catalyst N = Non-Catalyst Diagnostic Repair Manual 165","Section 4.1 Generator Adjustments Voltage Letter Codes Letter Codes A G J K R M Voltage 120/240 1ø 120/208 3ø 120/240 3ø 277/480 3ø 231/400 3ø 110/220 1ø Protector Series Standard Units Engine kW 1.5L 25 1.5L 25 1.5L 25 1.5L 30 1.5L 30 1.5L 30 2.2L 30 2.2L 30 2.2L 30 2.2L 30 2.3L 15 2.3L 15 2.3L 15 2.3L 20 2.3L 20 2.3L 20 2.4L 22 2.4L 22 2.4L 22 2.4L 27 2.4L 27 2.4L 27 2.4L 30 2.4L 30 2.4L 30 2.4L 30 2.4L 32 2.4L 32 2.4L 32 2.4L 32 2.4L 36 2.4L 36 2.4L 36 2.4L 36 2.4L 38 2.4L 38 2.4L 38 2.4L 38 2.4L 45 2.4L 45 2.4L 45 2.4L 45 2.4L 60 2.4L 60 Volt Frequency Fuel Parameter Group Vcode Emissionized Vcode A 60Hz NG / LPV 14 16 G 60Hz NG / LPV 14 2064 J 60Hz NG / LPV 14 4112 A 60Hz NG / LPV 21 24 G 60Hz NG / LPV 21 2072 J 60Hz NG / LPV 21 4107 A 60Hz Diesel 25 24 G 60Hz Diesel 25 2072 K 60Hz Diesel 25 6168 J 60Hz Diesel 25 4120 A 60Hz Diesel 5 24 G 60Hz Diesel 5 2072 J 60Hz Diesel 5 4120 A 60Hz Diesel 2 24 G 60Hz Diesel 2 2072 J 60Hz Diesel 2 4120 A 60Hz NG / LPV 17 24 G 60Hz NG / LPV 17 2057 J 60Hz NG / LPV 17 4112 A 60Hz NG / LPV 15 24 G 60Hz NG / LPV 15 2072 J 60Hz NG / LPV 15 4112 A 60Hz Diesel 3 24 G 60Hz Diesel 3 2072 J 60Hz Diesel 3 4120 K 60Hz Diesel 3 6168 A 60Hz NG / LPV 20 16 G 60Hz NG / LPV 20 2064 J 60Hz NG / LPV 20 4112 K 60Hz NG / LPV 20 6155 A 60Hz NG / LPV 32 24 G 60Hz NG / LPV 19 2064 J 60Hz NG / LPV 19 4112 K 60Hz NG / LPV 19 6155 A 60Hz NG / LPV 12 16 G 60Hz NG / LPV 12 2064 J 60Hz NG / LPV 12 4112 K 60Hz NG / LPV 12 6155 A 60Hz NG / LPV 18 24 G 60Hz NG / LPV 18 2064 J 60Hz NG / LPV 18 4112 K 60Hz NG / LPV 18 6155 A 60Hz NG / LPV 16 14 G 60Hz NG / LPV 16 2064 166 Engine kW 2.4L 60 2.4L 60 2.5L 20 2.5L 20 2.5L 20 2.5L 15 2.5L 15 2.5L 15 3.3L 48 3.3L 50 3.3L 50 3.3L 50 3.4L 48 3.4L 50 3.4L 50 3.4L 50 5.4L 48 5.4L 48 5.4L 48 5.4L 48 9.0L 100 9.0L 100 9.0L 100 9.0L 100 9.0L 130 9.0L 130 9.0L 130 9.0L 130 9.0L 150 9.0L 150 9.0L 150 9.0L 150 Volt Frequency Fuel Parameter Group Vcode Emissionized Vcode J 60Hz NG / LPV 16 4112 K 60Hz NG /LPV 16 6156 A 60Hz Diesel 24 24 G 60Hz Diesel 24 2072 J 60Hz Diesel 24 4112 J 60Hz Diesel 28 4112 G 60Hz Diesel 28 2072 A 60Hz Diesel 28 24 A 60Hz Diesel 26 24 G 60Hz Diesel 26 2072 J 60Hz Diesel 26 4120 K 60Hz Diesel 26 6168 A 60Hz Diesel 4 24 G 60Hz Diesel 4 2072 J 60Hz Diesel 4 4120 K 60Hz Diesel 4 6168 A 60Hz NG / LPV 13 26 32794 G 60Hz NG / LPV 13 2072 34840 J 60Hz NG / LPV 13 4112 36880 K 60Hz NG / LPV 13 6156 38924 A 60Hz NG / LPV 35 32771 G 60Hz NG / LPV 35 34843 K 60Hz NG / LPV 35 38939 J 60Hz NG / LPV 35 36891 A 60Hz NG / LPV 36 32795 G 60Hz NG / LPV 36 34843 K 60Hz NG / LPV 36 38939 J 60Hz NG / LPV 36 36891 A 60Hz NG / LPV 37 32795 G 60Hz NG / LPV 37 34843 K 60Hz NG / LPV 37 38939 J 60Hz NG / LPV 37 36891 Diagnostic Repair Manual","Section 4.1 Generator Adjustments Protector Series Demand Response Engine kW Volt 2.4L 32 A Frequency 60Hz Fuel NG / LPV 2.4L 32 G 60Hz NG / LPV 2.4L 32 J 60Hz NG / LPV 2.4L 38 A 60Hz NG / LPV 2.4L 38 G 60Hz NG / LPV 2.4L 38 J 60Hz NG / LPV 5.4L 48 A 60Hz NG / LPV 5.4L 48 G 60Hz NG / LPV 5.4L 48 J 60Hz NG / LPV 5.4L 48 K 60Hz NG / LPV Parameter Group 29 29 29 30 30 30 31 31 31 31 Vcode Protector Series 50Hz Engine kW Volt 2.3L 12 M 2.3L 16 M 2.4L 22 M 2.4L 22 R 2.4L 24 M 2.4L 24 R 2.4L 27 M 2.4L 27 R 2.5L 12 M 2.5L 16 M 3.3L 50 R 3.3L 40 M 3.4L 40 M 3.4L 40 R 9.0L 100 R 9.0L 100 M 9.0L 130 R 9.0L 130 M 9.0L 150 R 9.0L 150 M Frequency 50Hz 50Hz 50Hz 50Hz 50Hz 50Hz 50Hz 50Hz 50Hz 50Hz 50Hz 50Hz 50Hz 50Hz 50Hz 50Hz 50Hz 50Hz 50Hz 50Hz Fuel Diesel Diesel NG / LPV NG / LPV Diesel Diesel NG / LPV NG / LPV Diesel Diesel Diesel Diesel Diesel Diesel NG / LPV NG / LPV NG / LPV NG / LPV NG / LPV NG / LPV Parameter Group 10 7 23 23 8 8 22 22 33 27 34 34 9 9 35 35 36 36 37 37 Vcode 12312 12312 12299 10246 12312 10264 12304 10246 12312 12312 10266 12313 12313 10264 Protector Series With ECM (Standard) Engine Engine Type kW 4.5L NA 48 Volt Frequency A 60Hz 4.5L NA 48 G 60Hz 4.5L NA 48 J 60Hz 4.5L NA 48 K 60Hz 4.5L NA 40 KW / 50 KVA R 50 Hz 4.5L NA 40 KW / 50 KVA M 50 Hz 4.5L Turbo 80 A 60Hz 4.5L Turbo 80 G 60Hz 4.5L Turbo 80 J 60Hz 4.5L Turbo 80 K 60Hz 4.5L Turbo 64 KW / 80 KVA R 50 Hz 4.5L Turbo 80 M 50 Hz 4.5L Turbo 60 A 60Hz 4.5L Turbo 60 G 60Hz 4.5L Turbo 60 J 60Hz 4.5L Turbo 60 K 60Hz 4.5L Turbo 52 KW / 65 KVA R 50 Hz 4.5L Turbo 60 KVA M 50 Hz Fuel NG / LPV NG / LPV NG / LPV NG / LPV NG / LPV NG / LPV NG / LPV NG / LPV NG / LPV NG / LPV NG / LPV NG / LPV NG / LPV NG / LPV NG / LPV NG / LPV NG / LPV NG / LPV Parameter Group 1 1 1 1 5 5 7 7 7 7 9 9 11 11 11 11 13 13 Vcode 27 2074 4124 6172 10268 12315 27 2051 4099 6146 10242 12315 3 2051 4098 6176* 10254 12315 Emissionized Vcode 32784 34832 36880 32784 34832 36880 32794 34840 36880 38924 Emissionized Vcode 43035 45083 43035 45083 43035 45083 Emissionized Vcode Diagnostic Repair Manual 167","Section 4.1 Generator Adjustments Protector Series With ECM (South Coast Air Quality Management District (SCAQMD)) Engine Engine Type kW 4.5L NA (SC) 48 Volt Frequency A 60Hz Fuel NG / LPV Parameter Group 3 4.5L NA (SC) 48 G 60Hz NG / LPV 3 4.5L NA (SC) 48 J 60Hz NG / LPV 3 4.5L NA (SC) 48 K 60Hz NG / LPV 3 4.5L NA (SC) 40 KW / 50 KVA R 50 Hz NG / LPV 6 4.5L NA (SC) 40 KW / 50 KVA M 50 Hz NG / LPV 6 4.5L Turbo (SC) 80 A 60Hz NG / LPV 8 4.5L Turbo (SC) 80 G 60Hz NG / LPV 8 4.5L Turbo (SC) 80 J 60Hz NG / LPV 8 4.5L Turbo (SC) 80 K 60Hz NG / LPV 8 4.5L Turbo (SC) 64 KW / 80 KVA R 50 Hz NG / LPV 10 4.5L Turbo (SC) 80 M 50 Hz NG / LPV 10 4.5L Turbo (SC) 60 A 60Hz NG / LPV 12 4.5L Turbo (SC) 60 G 60Hz NG / LPV 12 4.5L Turbo (SC) 60 J 60Hz NG / LPV 12 4.5L Turbo (SC) 60 K 60Hz NG / LPV 12 4.5L Turbo (SC) 52 KW / 65 KVA R 50 Hz NG / LPV 14 4.5L Turbo (SC) 60 KVA M 50 Hz NG / LPV 14 Protector Series Telecom Engine kW Volt Frequency 2.2L 25 A 60Hz 2.4L 25 A 60Hz 3.4L 48 A 60Hz 3.3L 48 A 60 Hz Fuel Diesel NG / LPV Diesel Diesel Parameter Group 29 30 4 26 Voltage Code° 24 24 16 24 Vcode 27 2074 4124 6172 10268 12315 27 2051 4099 6146 10242 12315 3 2051 4098 6176 10254 12315 Emissionized Vcode Model Number G0071920 & G0072000 G0071970 G0071940 & G0072010 G0079600 & G0079610 168 Diagnostic Repair Manual","Section 5.1 0K2086-A Wiring Diagram 2.3L, 2.4L and 3.4L Diesel Protector - Evolution Introduction The diagrams in this section are provided for general reference only. For unit specific diagrams refer to the Service and Support page at the manufacturer’s website. Diagnostic Repair Manual 169","Section 5.1 0K2086-A Wiring Diagram 2.3L, 2.4L and 3.4L Diesel Protector - Evolution 170 Diagnostic Repair Manual","Section 5.1 0K2086-A Wiring Diagram 2.3L, 2.4L and 3.4L Diesel Protector - Evolution Diagnostic Repair Manual 171","Section 5.1 0K2086-A Wiring Diagram 2.3L, 2.4L and 3.4L Diesel Protector - Evolution 172 Diagnostic Repair Manual","Section 5.1 0K2086-A Wiring Diagram 2.3L, 2.4L and 3.4L Diesel Protector - Evolution Diagnostic Repair Manual 173","Section 5.1 0K2086-A Wiring Diagram 2.3L, 2.4L and 3.4L Diesel Protector - Evolution 174 Diagnostic Repair Manual","Section 5.1 0K2086-A Wiring Diagram 2.3L, 2.4L and 3.4L Diesel Protector - Evolution Diagnostic Repair Manual 175","Section 5.1 0K2086-A Wiring Diagram 2.3L, 2.4L and 3.4L Diesel Protector - Evolution This page intentionally left blank. 176 Diagnostic Repair Manual","Section 5.2 0K2088-B Electrical Schematic 2.3L, 2.4L & 3.4L Diesel Protector - Evolution Introduction The diagrams in this section are provided for general reference only. For unit specific diagrams refer to the Service and Support page at the manufacturer’s website. Diagnostic Repair Manual 177","Section 5.2 0K2088-B Electrical Schematic 2.3L, 2.4L & 3.4L Diesel Protector - Evolution 178 Diagnostic Repair Manual","Section 5.2 0K2088-B Electrical Schematic 2.3L, 2.4L & 3.4L Diesel Protector - Evolution Diagnostic Repair Manual 179","Section 5.2 0K2088-B Electrical Schematic 2.3L, 2.4L & 3.4L Diesel Protector - Evolution 180 Diagnostic Repair Manual","Section 5.2 0K2088-B Electrical Schematic 2.3L, 2.4L & 3.4L Diesel Protector - Evolution Diagnostic Repair Manual 181","Section 5.2 0K2088-B Electrical Schematic 2.3L, 2.4L & 3.4L Diesel Protector - Evolution This page intentionally left blank. 182 Diagnostic Repair Manual","Section 5.3 10000014620-A Electrical Schematic D2.5L/D3.3L G2 CPL Introduction The diagrams in this section are provided for general reference only. For unit specific diagrams refer to the Service and Support page at the manufacturer’s website. Diagnostic Repair Manual 183","Section 5.3 10000014620-A Electrical Schematic D2.5L/D3.3L G2 CPL 184 Diagnostic Repair Manual","Section 5.3 10000014620-A Electrical Schematic D2.5L/D3.3L G2 CPL Diagnostic Repair Manual 185","Section 5.3 10000014620-A Electrical Schematic D2.5L/D3.3L G2 CPL 186 Diagnostic Repair Manual","Section 5.4 10000014610-A Wiring Diagram D2.5L/D3.3L G2 CPL Introduction The diagrams in this section are provided for general reference only. For unit specific diagrams refer to the Service and Support page at the manufacturer’s website. Diagnostic Repair Manual 187","Section 5.4 10000014610-A Wiring Diagram D2.5L/D3.3L G2 CPL 188 Diagnostic Repair Manual","Section 5.4 10000014610-A Wiring Diagram D2.5L/D3.3L G2 CPL Diagnostic Repair Manual 189","Section 5.4 10000014610-A Wiring Diagram D2.5L/D3.3L G2 CPL 190 Diagnostic Repair Manual","Section 5.4 10000014610-A Wiring Diagram D2.5L/D3.3L G2 CPL Diagnostic Repair Manual 191","Section 5.4 10000014610-A Wiring Diagram D2.5L/D3.3L G2 CPL 192 Diagnostic Repair Manual","Section 5.5 10000019325-A Electrical Schematic D2.2L G2 CPL Introduction The diagrams in this section are provided for general reference only. For unit specific diagrams refer to the Service and Support page at the manufacturer’s website. Diagnostic Repair Manual 193","Section 5.5 10000019325-A Electrical Schematic D2.2L G2 CPL 194 Diagnostic Repair Manual","Section 5.5 10000019325-A Electrical Schematic D2.2L G2 CPL Diagnostic Repair Manual 195","Section 5.5 10000019325-A Electrical Schematic D2.2L G2 CPL 196 Diagnostic Repair Manual","Section 5.6 10000019333-A Wiring Diagram D2.2L G2 CPL Introduction The diagrams in this section are provided for general reference only. For unit specific diagrams refer to the Service and Support page at the manufacturer’s website. Diagnostic Repair Manual 197","Section 5.6 10000019333-A Wiring Diagram D2.2L G2 CPL 198 Diagnostic Repair Manual","Section 5.6 10000019333-A Wiring Diagram D2.2L G2 CPL Diagnostic Repair Manual 199","Section 5.6 10000019333-A Wiring Diagram D2.2L G2 CPL 200 Diagnostic Repair Manual","Section 5.6 10000019333-A Wiring Diagram D2.2L G2 CPL Diagnostic Repair Manual 201","Section 5.6 10000019333-A Wiring Diagram D2.2L G2 CPL 202 Diagnostic Repair Manual","Section 5.7 0K8579-B Wiring Diagram 1.5L Gaseous Protector - Evolution Introduction The diagrams in this section are provided for general reference only. For unit specific diagrams refer to the Service and Support page at the manufacturer’s website. Diagnostic Repair Manual 203","Section 5.7 0K8579-B Wiring Diagram 1.5L Gaseous Protector - Evolution 204 Diagnostic Repair Manual","Section 5.7 0K8579-B Wiring Diagram 1.5L Gaseous Protector - Evolution Diagnostic Repair Manual 205","Section 5.7 0K8579-B Wiring Diagram 1.5L Gaseous Protector - Evolution 206 Diagnostic Repair Manual","Section 5.7 0K8579-B Wiring Diagram 1.5L Gaseous Protector - Evolution Diagnostic Repair Manual 207","Section 5.7 0K8579-B Wiring Diagram 1.5L Gaseous Protector - Evolution 208 Diagnostic Repair Manual","Section 5.7 0K8579-B Wiring Diagram 1.5L Gaseous Protector - Evolution Diagnostic Repair Manual 209","Section 5.7 0K8579-B Wiring Diagram 1.5L Gaseous Protector - Evolution This page intentionally left blank. 210 Diagnostic Repair Manual","Section 5.8 0K8580-A Electrical Schematic 1.5L Gaseous Protector - Evolution Introduction The diagrams in this section are provided for general reference only. For unit specific diagrams refer to the Service and Support page at the manufacturer’s website. Diagnostic Repair Manual 211","Section 5.8 0K8580-A Electrical Schematic 1.5L Gaseous Protector - Evolution 212 Diagnostic Repair Manual","Section 5.8 0K8580-A Electrical Schematic 1.5L Gaseous Protector - Evolution Diagnostic Repair Manual 213","Section 5.8 0K8580-A Electrical Schematic 1.5L Gaseous Protector - Evolution 214 Diagnostic Repair Manual","Section 5.8 0K8580-A Electrical Schematic 1.5L Gaseous Protector - Evolution Diagnostic Repair Manual 215","Section 5.8 0K8580-A Electrical Schematic 1.5L Gaseous Protector - Evolution This page intentionally left blank. 216 Diagnostic Repair Manual","Section 5.9 0K7685-A Wiring Diagram 2.4L Gaseous Protector - Evolution Introduction The diagrams in this section are provided for general reference only. For unit specific diagrams refer to the Service and Support page at the manufacturer’s website. Diagnostic Repair Manual 217","Section 5.9 0K7685-A Wiring Diagram 2.4L Gaseous Protector - Evolution 218 Diagnostic Repair Manual","Section 5.9 0K7685-A Wiring Diagram 2.4L Gaseous Protector - Evolution Diagnostic Repair Manual 219","Section 5.9 0K7685-A Wiring Diagram 2.4L Gaseous Protector - Evolution 220 Diagnostic Repair Manual","Section 5.9 0K7685-A Wiring Diagram 2.4L Gaseous Protector - Evolution Diagnostic Repair Manual 221","Section 5.9 0K7685-A Wiring Diagram 2.4L Gaseous Protector - Evolution 222 Diagnostic Repair Manual","Section 5.9 0K7685-A Wiring Diagram 2.4L Gaseous Protector - Evolution Diagnostic Repair Manual 223","Section 5.9 0K7685-A Wiring Diagram 2.4L Gaseous Protector - Evolution This page intentionally left blank. 224 Diagnostic Repair Manual","Section 5.10 0K7686-A Electrical Schematic 2.4L Gaseous Protector - Evolution Introduction The diagrams in this section are provided for general reference only. For unit specific diagrams refer to the Service and Support page at the manufacturer’s website. Diagnostic Repair Manual 225","Section 5.10 0K7686-A Electrical Schematic 2.4L Gaseous Protector - Evolution 226 Diagnostic Repair Manual","Section 5.10 0K7686-A Electrical Schematic 2.4L Gaseous Protector - Evolution Diagnostic Repair Manual 227","Section 5.10 0K7686-A Electrical Schematic 2.4L Gaseous Protector - Evolution 228 Diagnostic Repair Manual","Section 5.10 0K7686-A Electrical Schematic 2.4L Gaseous Protector - Evolution Diagnostic Repair Manual 229","Section 5.10 0K7686-A Electrical Schematic 2.4L Gaseous Protector - Evolution This page intentionally left blank. 230 Diagnostic Repair Manual","Section 5.11 A0000160054-E Wiring Diagram G4.5L G26 CPL Introduction The diagrams in this section are provided for general reference only. For unit specific diagrams refer to the Service and Support page at the manufacturer’s website. Diagnostic Repair Manual 231","Section 5.11 A0000160054-E Wiring Diagram G4.5L G26 CPL 232 Diagnostic Repair Manual","Section 5.11 A0000160054-E Wiring Diagram G4.5L G26 CPL Diagnostic Repair Manual 233","Section 5.11 A0000160054-E Wiring Diagram G4.5L G26 CPL 234 Diagnostic Repair Manual","Section 5.11 A0000160054-E Wiring Diagram G4.5L G26 CPL Diagnostic Repair Manual 235","Section 5.11 A0000160054-E Wiring Diagram G4.5L G26 CPL 236 Diagnostic Repair Manual","Section 5.11 A0000160054-E Wiring Diagram G4.5L G26 CPL Diagnostic Repair Manual 237","Section 5.11 A0000160054-E Wiring Diagram G4.5L G26 CPL This page intentionally left blank. 238 Diagnostic Repair Manual","Section 5.12 A0000160055-E Schematic Diagram G4.5L G26 CPL Introduction The diagrams in this section are provided for general reference only. For unit specific diagrams refer to the Service and Support page at the manufacturer’s website. Diagnostic Repair Manual 239","Section 5.12 A0000160055-E Schematic Diagram G4.5L G26 CPL 240 Diagnostic Repair Manual","Section 5.12 A0000160055-E Schematic Diagram G4.5L G26 CPL Diagnostic Repair Manual 241","Section 5.12 A0000160055-E Schematic Diagram G4.5L G26 CPL 242 Diagnostic Repair Manual","Section 5.12 A0000160055-E Schematic Diagram G4.5L G26 CPL Diagnostic Repair Manual 243","Section 5.12 A0000160055-E Schematic Diagram G4.5L G26 CPL This page intentionally left blank. 244 Diagnostic Repair Manual","Section 5.13 0K8088-A Wiring Diagram 5.4L Gaseous Protector - Evolution Introduction The diagrams in this section are provided for general reference only. For unit specific diagrams refer to the Service and Support page at the manufacturer’s website. Diagnostic Repair Manual 245","Section 5.13 0K8088-A Wiring Diagram 5.4L Gaseous Protector - Evolution 246 Diagnostic Repair Manual","Section 5.13 0K8088-A Wiring Diagram 5.4L Gaseous Protector - Evolution Diagnostic Repair Manual 247","Section 5.13 0K8088-A Wiring Diagram 5.4L Gaseous Protector - Evolution 248 Diagnostic Repair Manual","Section 5.13 0K8088-A Wiring Diagram 5.4L Gaseous Protector - Evolution Diagnostic Repair Manual 249","Section 5.13 0K8088-A Wiring Diagram 5.4L Gaseous Protector - Evolution 250 Diagnostic Repair Manual","Section 5.13 0K8088-A Wiring Diagram 5.4L Gaseous Protector - Evolution Diagnostic Repair Manual 251","Section 5.13 0K8088-A Wiring Diagram 5.4L Gaseous Protector - Evolution 252 Diagnostic Repair Manual","Section 5.13 0K8088-A Wiring Diagram 5.4L Gaseous Protector - Evolution Diagnostic Repair Manual 253","Section 5.13 0K8088-A Wiring Diagram 5.4L Gaseous Protector - Evolution This page intentionally left blank. 254 Diagnostic Repair Manual","Section 5.14 0K8089-A Electrical Schematic 5.4L Gaseous Protector - Evolution Introduction The diagrams in this section are provided for general reference only. For unit specific diagrams refer to the Service and Support page at the manufacturer’s website. Diagnostic Repair Manual 255","Section 5.14 0K8089-A Electrical Schematic 5.4L Gaseous Protector - Evolution 256 Diagnostic Repair Manual","Section 5.14 0K8089-A Electrical Schematic 5.4L Gaseous Protector - Evolution Diagnostic Repair Manual 257","Section 5.14 0K8089-A Electrical Schematic 5.4L Gaseous Protector - Evolution 258 Diagnostic Repair Manual","Section 5.14 0K8089-A Electrical Schematic 5.4L Gaseous Protector - Evolution Diagnostic Repair Manual 259","Section 5.14 0K8089-A Electrical Schematic 5.4L Gaseous Protector - Evolution This page intentionally left blank. 260 Diagnostic Repair Manual","Section 5.15 A0001450339-A Wiring Diagram G9.0L G26 N/A W/EVO Controller Introduction The diagrams in this section are provided for general reference only. For unit specific diagrams refer to the Service and Support page at the manufacturer’s website. Diagnostic Repair Manual 261","Section 5.15 A0001450339-A Wiring Diagram G9.0L G26 N/A W/EVO Controller 262 Diagnostic Repair Manual","Section 5.15 A0001450339-A Wiring Diagram G9.0L G26 N/A W/EVO Controller Diagnostic Repair Manual 263","Section 5.15 A0001450339-A Wiring Diagram G9.0L G26 N/A W/EVO Controller 264 Diagnostic Repair Manual","Section 5.15 A0001450339-A Wiring Diagram G9.0L G26 N/A W/EVO Controller Diagnostic Repair Manual 265","Section 5.15 A0001450339-A Wiring Diagram G9.0L G26 N/A W/EVO Controller 266 Diagnostic Repair Manual","Section 5.15 A0001450339-A Wiring Diagram G9.0L G26 N/A W/EVO Controller Diagnostic Repair Manual 267","Section 5.15 A0001450339-A Wiring Diagram G9.0L G26 N/A W/EVO Controller This page intentionally left blank. 268 Diagnostic Repair Manual","Section 5.16 A0001450341-A Schematic Diagram G9.0L G26 N/A W/EVO Controller Introduction The diagrams in this section are provided for general reference only. For unit specific diagrams refer to the Service and Support page at the manufacturer’s website. Diagnostic Repair Manual 269","Section 5.16 A0001450341-A Schematic Diagram G9.0L G26 N/A W/EVO Controller 270 Diagnostic Repair Manual","Section 5.16 A0001450341-A Schematic Diagram G9.0L G26 N/A W/EVO Controller Diagnostic Repair Manual 271","Section 5.16 A0001450341-A Schematic Diagram G9.0L G26 N/A W/EVO Controller 272 Diagnostic Repair Manual","Section 5.16 A0001450341-A Schematic Diagram G9.0L G26 N/A W/EVO Controller Diagnostic Repair Manual 273","Section 5.16 A0001450341-A Schematic Diagram G9.0L G26 N/A W/EVO Controller This page intentionally left blank. 274 Diagnostic Repair Manual","Section 5.17 0H6342-F Alternator Configurations Introduction The diagrams in this section are provided for general reference only. For unit specific diagrams refer to the Service and Support page at the manufacturer’s website. Diagnostic Repair Manual 275","Section 5.17 0H6342-F Alternator Configurations 276 Diagnostic Repair Manual","Section 5.17 0H6342-F Alternator Configurations Diagnostic Repair Manual 277","Section 5.17 0H6342-F Alternator Configurations 278 Diagnostic Repair Manual","Section 5.17 0H6342-F Alternator Configurations Diagnostic Repair Manual 279","Section 5.17 0H6342-F Alternator Configurations This page intentionally left blank. 280 Diagnostic Repair Manual","Section 6.1 Diesel Checks and Tests Diesel Engine Theory The diesel engine is an internal combustion engine in which the heat of compression in the cylinder is used to ignite the injected fuel and air mixture. This is different than a gas or spark-ignited engine which uses a spark plug to ignite the fuel-air mixture. The diesel engine has the highest thermal efficiency of any practical internal combustion engine, due to its very high expansion ratio and inherent lean burn. Diesel engines can have a thermal efficiency that exceeds 50% in optimum conditions, however a thermal efficiency of 40–45% is normal. Diesel and spark ignited engines are similar in construction; they both have pistons, cylinders, connecting rods, crankshaft, and camshaft. The diesel engine has an injector in place of the spark plug and the materials used in construction are heavier and denser to deal with the higher compression ratio and horsepower output. 2. Compression Stroke—the intake valve and exhaust valve are closed and the piston is in its upward stroke due to the centrifugal force of the crankshaft. The piston will compress the air at ratios from 14.5:1 to 23:1. The air gets very hot and dense as it is compressed. An air temperature of 350–625 °F (177–329 °C) at high pressure is needed to start combustion of diesel fuel. 3. Fuel injection and Power Stroke—a few degrees before the piston reaches top dead center (TDC), the diesel injector will inject fuel into the cylinder (injection pressure can be between 2900–4400 psi). As the piston continues its stroke, the fuel will ignite and the resulting expanding gas will force the piston delivering power to the load. 4. Exhaust Stroke—as the engine continues to rotate, and the piston reaches the bottom of its stroke, the exhaust valve will open and the piston will force the exhaust gas out of the cylinder. Typical engine rotation is counter clockwise from the flywheel end. Typical exhaust temperatures can be 900– 1200 °F (482–649 °C). Figure 6-1. Components A. Exhaust port E. Injector B. Exhaust valve F. Intake port C. Piston G. Intake valve D. Connecting rod H. Crankshaft 003450 4-stroke diesel engines have the same strokes or cycles as 4-stroke gas engines, however the differences are as follows: 1. Intake Stroke—the intake valve opens, the exhaust valve is closed and the piston is in its downward stroke due to the centrifugal force of the crankshaft. The engine draws cool fresh air into the cylinder. A. Intake B. Compression C. Power D. Exhaust Figure 6-2. E. Intake valve F. Fuel injector G. Exhaust valve 003451 Combustion Chamber and Design There are 2 types of diesel combustion chamber designs: • Direct injected • Indirect injected (pre-chamber) Diagnostic Repair Manual 281","Section 6.1 Diesel Checks and Tests Direct Injected Diesel fuel is injected directly into the combustion chamber located on top of the piston, usually 14–18:1 compression ratio. Indirect Injection or Pre-Chamber Fuel is injected into a pre-chamber where combustion begins. Combustion then spreads to the chamber located on top of the piston, usually at a 18–23:1 compression ratio. Figure 6-3. Combustion Chambers A. Fuel spray C. Pre-chamber B. Fuel injector D. Glow plug 003452 Glow Plugs and Intake Air Heaters (Pre-Heaters) Pre-heaters heat the air coming into the combustion chamber or the air in the combustion chamber as in the case of the pre-chamber engines. The heaters will be activated at a certain temperature. This is done before the engine starter is engaged to pre-heat the air. This cold starting aid is used to assist starting and limit white smoke. Figure 6-5. Air Heater 003454 A. Block C. Air heater elements B. Upper gasket D. Lower gasket Injector, Injection Pump, and Fuel Storage (Fuel System) Diesel fuel from the fuel tank is supplied to the fuel injection pump. The typical injection pump has an internal pump, but some units may require an external lift pump. The fuel within the injection pump is pressurized then distributed through high pressure tubing to the injectors, which injects fuel into the combustion chamber. Injection pressure can be between 2900–4400 psi (19,995–30,337 kPa). Unused fuel from the injectors and pump is returned to the fuel tank. This unused fuel or excess fuel is used to cool and lubricate the injection pump and injectors. Figure 6-4. Glow Plug 003453 A. Pre-chamber collar D. Injector nozzle heat shield B. Pre-chamber E. Threaded glow plug power hole C. Pre-chamber seal ring F. Glow plug Figure 6-6. Fuel System A. Fuel filter E. Overflow line B. Fuel injection pump F. Overflow valve C. Fuel supply pump G. Injection nozzle D. Fuel tank 003455 282 Diagnostic Repair Manual","Fuel is injected with the help of a nozzle that is opened and closed with a needle valve. The needle valve is controlled by fuel pressure supplied by the fuel injection pump. The temperature of the fuel being supplied to the pump will have an effect on the pump and the engines performance. Fuel issues begin to arise at temperatures of 90 °F (32 °C) and up. Diesel fuel becomes less dense at 90 °F (32 °C), and suffers a reduction of delivered BTU content. The fuel can become even thinner at 100–110 °F (38–43 °C), and will greatly affect the performance output of the engine. The fuel tank will act like a heat sink, dissipating the heat from the fuel. Under extreme conditions a fuel cooler maybe needed. Figure 6-7. Injection Nozzle 003457 Rotary injection pumps such as the VE style pump supply the needed pressure and volume of fuel for the injector to inject fuel into the combustion chamber. Rotary pumps will also control the advance of the injection timing. At no load or light load the pump will inject fuel close to top dead center. The pump will inject more fuel to maintain the units speed or frequency as load is applied. As more fuel is injected into the engines combustion chamber the pump will advance the injection timing to inject fuel before top dead center to allow time for the fuel to fully combust. Section 6.1 Diesel Checks and Tests Perkins 2.2L Injector, Injection Pump, Fuel Storage Theory of operation When the engine is cranking, the fuel is pulled from the fuel tank by the fuel priming pump. An optional sediment/ water trap may be installed between the fuel tank and the fuel priming pump. The fuel priming pump forces the fuel through the fuel filter to the fuel injection pump. The fuel filter can also function as a water separator. The fuel filter can be drained through a valve that is located at the bottom of the filter housing. The fuel injection pump sends fuel at high pressure to each fuel injector. The fuel injector sprays fuel into a pre-combustion chamber which slows the rate of combustion in the cylinder. The following items will result from reducing the rate of fuel combustion: • prevention of engine knock • reduction of noise • and reduction of emissions The fuel injector injects fuel into the pre-combustion chamber at different angles during two phases. Most of the fuel is injected when the valve is fully open. This process is called indirect fuel injection. The results are more even combustion and complete combustion of the fuel at a reduced temperature. Improved fuel combustion will increase power output while reducing emissions and reducing fuel consumption. Excess fuel from the fuel injectors and the fuel injection pump flows through the fuel return line and back to the fuel tank. The excess fuel aids the cooling of the fuel injectors. Also, the fuel return line removes any air that is trapped in the fuel injectors and the fuel injection pump. The fuel injection pump needs fuel for lubrication. If the precision parts of the pump are not adequately lubricated, the components may be easily damaged. The engine must not be started until the fuel injection pump is full of fuel that is free of air. 003458 Figure 6-8. A. Centrifugal plunger G. Metering sleeve B. Maximum speed adjustment H. Cover for injection timing C. Idle speed adjustment I. Cam plate D. Fuel intake port J. Roller E. Fuel delivery valve K. F. Distributor plunger Vane pump Diagnostic Repair Manual Figure 6-9. 000000 Fuel Injection Pump The electric fuel shutoff solenoid must be energized for fuel to flow through the system. The fuel injection pump is a cassette-type pump. The cassette-type pump contains the following components: fuel delivery valves, fuel rack, and push-rods. The fuel injection pump is installed 283","Section 6.1 Diesel Checks and Tests directly into the cylinder block. The part number and code letters for the fuel injection pump are stamped on the front of the pump. The fuel injection pump is a pressurized system that is enclosed. The pump sends the correct amount of fuel under high pressure at the correct time through the fuel injectors to the individual cylinders. The fuel injection occurs near the end of the compression stroke. The fuel injection pump regulates the amount of fuel that is delivered to the fuel injectors. This action controls the engine rpm by the governor setting or the position of the throttle control. The camshaft is driven by the idler gear in the timing case. Lobes on the camshaft cause the push-rod for each cylinder to reciprocate. The reciprocating motion first draws the fuel. The reciprocating motion then pressurizes the fuel. A fuel delivery valve for each cylinder acts as a check valve to prevent a loss of pressure to the fuel injector. The correct operation of the fuel injection pump requires the pump to be full of fuel and empty of air. When the vent screw is loosened, air can escape from the fuel injection pump. The fuel injection pump will lubricate the components during operation. Fuel Injector The sealing washer helps to prevent blow-by. The sealing washer also sets the projection of the fuel injector into the pre-combustion chamber. This projection affects the time that is required for combustion in the cylinder. If the projection is excessive, engine knock can occur at high rpm. NOTE: When a fuel injector is installed in the cylinder head, a new sealing washer should be installed. The operating pressure of the fuel injector is set and tested at the factory. Refer to injection pump manufacturers specifications for the pressure settings of the fuel injector. During operation, extra fuel is used as coolant and lubricant for components of the fuel injector. Turbo Charging and Charged Air Cooling A turbocharger is a small radial fan pump driven by the energy of the exhaust gases of an engine. A turbocharger consists of a turbine and a compressor on a shared shaft. The turbine section of a turbocharger is a heat engine in itself. It converts the heat energy from the exhaust to power, which then drives the compressor, compressing ambient air and delivering it to the air intake manifold of the engine at higher pressure, resulting in a greater mass of air entering each cylinder. Compressed air is routed through a charge air cooler before introduction to the intake manifold. 284 Figure 6-10. Turbo Charger 003459 A. Compressor wheel D. Exhaust gas inlet B. Turbine wheel E. Compressed air discharge C. Exhaust gas outlet F. Ambient air inlet (from engine air filter) Figure 6-11. Charge Air Cooler 003460 Diesel Fuel Information Use fuel that has a Cetane value of 40–50. Cetane value is the ease of diesel fuel ignition. The higher the value the easier the fuel can ignite. • Ignition quality—The ability to vaporize and ignite easily. • Fuel—Ultra low sulfur diesel fuel (Less than 15 parts per million of sulfur, also so known as ULSD). • Cloud Point—Diesel fuel contains paraffin wax. The temperature at which it crystallizes D2 at approximately 10 °F (-12 °C). • Pour Point—The minimum temperature at which fuel can flow, which is approximately 5° above the level at which the fuel becomes solid or refuses to flow. Approximately 10° lower than cloud point. • Stored diesel fuel should be tested for longevity every 90 days. • Diesel fuel inlet temperature should not exceed 90 °F (32 °C). Maximum diesel fuel temperature is 104 °F (40 °C). Diagnostic Repair Manual","Prime Fuel System Loosen the air bleed screw and work priming pump until bubbles are observed. Place a shop rag near the air bleed screw to catch any leaking fuel. When all bubbles are purged and replaced by a solid stream of fuel, depress pump handle and tighten the air bleed screw. A B C D 008033 Figure 6-12. Priming Components A. Priming Pump C. Water Drain Plug B. Fuel Filter D. Air Bleed Screw Total Fuel System Prime 1. Loosen the air bleed screw and work priming pump until bubbles are observed. Place a shop rag near the air bleed screw to catch any loss of fuel. When all bubbles are purged and replaced by a solid stream of fuel, depress pump handle and tighten the air bleed screw. 2. Loosen injection pump bleed screw. The bleed screw is normally located on the injection pump fuel return line. Section 6.1 Diesel Checks and Tests 6. Place unit in MANUAL. As the unit cranks, a foamy bubbly fuel spray should bleed from the loosened injection line. Once the foam has been replaced with a steady stream of fuel, place unit in OFF and tighten the injection line. NOTE: Unit may attempt to run while performing step 6. NOTE: In extreme cases of an “air bound” injection system it may be necessary to loosen all the injection lines at the injectors to purge the air from the system. Fuel Priming Pump Perkins 2.2L The fuel priming pump creates a vacuum to force fuel from the fuel tank. Pressure is created to pump the fuel to the fuel injection pump. The diaphragm prevents the leakage of the fuel into the cylinder block. The diaphragm creates part of the pumping action of the fuel priming pump. The outlet valve and the inlet valve operate as check valves. A lobe on the camshaft causes the arm to move up and down. When the arm moves down, the diaphragm assembly moves down. This down movement increases the size of the chamber above the diaphragm assembly. This suction opens the inlet valve which draws fuel into the chamber above the diaphragm assembly to the fuel priming pump. When the arm moves up, the diaphragm assembly moves up. This up movement pressurizes the chamber above the diaphragm assembly. This pressure opens the outlet valve which allows fuel to flow out of the fuel priming pump toward the fuel injection pump. Figure 6-13. Air Bleed Screw 003431 3. Work priming pump until bubbles are observed. Tighten the bleed screw when all bubbles are purged. 4. Locate the highest injection line on the back of the injection pump. This line will usually coincide with the number 1 injector. 5. Loosen the corresponding injector line, at the injector. Figure 6-14. Fuel Priming Pump 000000 Sight Glass Test A diesel fuel sight glass test is extremely important for diesel fuel systems. More than any other test, it can tell you if the diesel fuel inlet system is sealed or has a restricted inlet. The test should be performed anytime you are experiencing engine performance problems. A bad fuel supply can cause hard starting in cold weather, loss of power, rough running, shaking, and excessive white exhaust smoke. Diagnostic Repair Manual 285","Section 6.1 Diesel Checks and Tests When a diesel engine begins to exhibit performance issues, one of the first things to check is the fuel inlet system. If the fuel filter is clogged, it can be an easy repair. However, if the fuel system is sucking air, the repair may be more difficult. Required Parts • A fuel filter restriction gauge or vacuum gauge • Two each of 5/16 inch ID, 12 inch long, thick walled clear vinyl or tygon tubing • A 5/16 inch barbed tee • Steel hose type clamps or similar • Shop towels and spill containers Procedure 1. Identify and remove the fuel supply line from the fuel filter to the inlet of the injection pump. 005430 Figure 6-17. Install Fuel Line Test Tube 4. Install the fuel filter restriction gauge on the open barb that is perpendicular to the two in-line barbs. Use the clamps to prevent air leaks. Figure 6-15. Fuel Supply Line 005429 2. Assemble a fuel line test tube by placing the two 12 inch sections on the in-line ends of the tee fitting. Use the clamps to prevent air leaks. 005431 Figure 6-18. Fuel Filter Restriction Gauge 5. Hold the restriction gauge above the filter, and follow the fuel priming procedure as outlined in the owner’s manual. While priming, NO fuel should be allowed into the gauge. Figure 6-16. Fuel Line Test Tube 005421 3. Install the fuel line test tube from the fuel filter to the inlet of the injection pump. Use the clamps to prevent air leaks. 286 005432 Figure 6-19. Fuel Filter Restriction Gauge 6. Start and run unit. It may be necessary to let the unit run for a short time to remove all air from lines. Diagnostic Repair Manual","It may also be necessary to “roll out the bubble” in the line. 7. With the engine running and all air purged from the line, a new clean filter should read approximately 2 to -4 inches of mercury restriction. The restriction should be tested at a no load and in a fully loaded condition. 8. If the gauge reads -10 inches of mercury restriction, replace fuel filter. Record reading here: _______________ NOTE: When installing a new fuel filter, always install the filter dry. This ensures no debris enters the fuel system post-filter. 005433 Figure 6-20. Fuel Filter Restriction Gauge 9. While performing the test, visually inspect the fuel flow from the filter to the pump. If more than an occasional bubble can be seen, or if there is foam in the line, air is getting into the fuel system. Inspect and repair or replace fuel system components until the leak is found and/or repaired. What does the visual inspection look like? _____________________________________________ _____________________________________________ Injector Drop Out Test With the engine running, place shop towels around the fuel fitting on the injector connection. Then crack open the injection line to each cylinder one at a time. NOTE: Diesel fuel will spray out of the cracked injector fuel fitting, use shop towel to capture escaping fuel. Section 6.1 Diesel Checks and Tests 005422 Figure 6-21. Opening Injection Line 005423 If the engine drops speed or the sound changes, that cylinder is functioning properly. If cracking open the line for the cylinder does not make a difference, or the white or black exhaust smoke clears, then that cylinder is not running well. This test can also help to identify an engine knock problem. If the noise goes away when the injection line is loosened, there could be a problem with the injector or the injection pump. NOTE: The injection timing to the cylinder could be incorrect and causing the knock. If the noise changes but does not fully go away, there could be a problem with a wrist pin or possibly a scored piston. NOTE: With a scored piston, the sound may not go away but will usually change. If the noise does not change or go away, then the problem is a hard mechanical problem. Cylinder Leak-down Test A cylinder leak-down test is a more accurate test for compression. When performing a cylinder leak-down test, the cylinder being tested is placed at TDC on the compression stroke. A leak down tester is used to put a controlled amount of air into the cylinder and the gauge will indicated how much air is leaking. Read the gauge to see if the air loss is at an acceptable level. If there is excessive air leakage, the test will also show where the problem is. • If air leaking from the intake manifold can be heard, then a leaking intake valve is likely. • Air leaking from the output of the exhaust system indicates a leaking exhaust valve. • Air bubbling in the radiator or around the cylinder head indicates a cracked head or a faulty head gasket. • Air leaking from the test cylinder to the cylinder next to it indicates possible faulty head gasket. Diagnostic Repair Manual 287","Section 6.1 Diesel Checks and Tests NOTE: There will always be air leaking from the crankcase. If the gauge shows excessive leakage and the only place air can be heard is coming from the crankcase, then the piston rings/cylinder bore can be suspected. 005424 Figure 6-22. Leak Down Test To Perform the Cylinder Leak-Down Test 1. Remove the glow plug or injector from the suspected cylinder and install the correct adapter. 2. Remove the valve cover. This is done to identify when the engine is at or near TDC. 3. Rotate the engine until both valves on the cylinder to be tested are loose and the timing indicator shows that the suspected cylinder is at TDC. 4. Follow the tool manufacturers directions for setting up the cylinder-leak down tester. 5. Connect the cylinder leak-down test tool. 6. Check the reading on the gauge. If excessive leakage is shown, check the air filter, cooling system, crankcase, and the exhaust for an indication of the area of the leak. Turbo Charger Boost Pressure Test If a unit will not pull full load, or emits excessive black smoke, a boost pressure test can determine if the turbo charger, engine air inlet piping or charge air cooler are leaking or not performing. 1. With the engine not running, locate the test port on the intake manifold (this will typically be an NPT pipe plug). 2. Remove the plug and insert a pressure gauge (follow the directions of the test gauge being used). 3. Start the engine. Run unit at no load and load the unit to full load, or run the maximum load that can be achieved if full load can not be attained. 4. Record the boost pressure at 25%, 50%, 75% and full load. • If boost pressure is within acceptable parameters and black smoke still persists, then an injector may be the issue. • If boost pressure is low, check for a pressure leak in the air piping system or charge air cooler (if equipped). Charge Air Cooler Leak Test NOTE: To prevent debris from entering the engine, cover the turbocharger exhaust and intake piping while the charge air cooler is disconnected. NOTE: Before performing the leakage test, visually inspect the core, tanks, and welds for cracks and holes. If the cooler fails this visual inspection, REPLACE the charge air cooler. NOTE: It is not necessary to remove the charge air cooler from the unit to perform this test. 1. Disconnect turbocharger piping from the charge air cooler. 2. Follow the charge air cooler tester directions to install the tester on the charge air cooler. 3. Connect a filtered air supply to the air valve on the gauge/regulator assembly. 4. Open the air valve slightly, then SLOWLY increase air pressure until the gauge reads 30 psi (206.8 kPa). If necessary, adjust the air regulator until the gauge reads 30 psi (206.8 kPa). 5. Close the air valve and monitor the gauge with a stopwatch for 15 seconds. Note any decrease in air pressure. 6. If the pressure drop is 5 psi (34.5 kPa) or less in 15 seconds, the charge air cooler passes. If the pressure drop is more than 5 psi (34.5 kPa) in 15 seconds, the charge air cooler fails. 7. Check for air leaks by using a soapy solution to the charge air cooler, hose connections, and test equipment. No bubbles should appear. Valve Clearance Adjustment 1. See Figure 6-23. Place wrench on crankshaft pulley nut (1), and while watching for movement of the intake and exhaust rocker arms on cylinder #1, rotate crankshaft in the direction of normal engine rotation (viewed from the flywheel end) until arrow (2) cast on injection pump housing points to the slash between numbers “1” and “4” stamped on the edge of the crankshaft pulley. NOTE: If any movement of the rocker arms is observed, the piston of cylinder #1 is at TDC of the exhaust stroke. 288 Diagnostic Repair Manual","Section 6.1 Diesel Checks and Tests Figure 6-23. Crankshaft Pulley 005425 2. Rotate crankshaft in the direction of engine rotation 360° until arrow again points to the line between numbers “1” and “4” on the crankshaft pulley. 3. See Figure 6-24. Insert feeler gauge between lever and valve stem. 4. Rotate adjustment screw to obtain the proper clearance. NOTE: Examples shown in Table 6-1. Be sure to locate the manufacturers recommendation either on the valve cover/label or service manual. Table 6-1. Valve Clearance Intake Valve Exhaust Valve 0.011 in (0.30 mm) 0.011 in (0.30 mm) NOTE: Perform valve clearance adjustment when ambient temperatures are below 108 °F (42 °C) with the engine cool. Figure 6-25. Adjustment Order 005427 4. Adjust intake valves of cylinders 3 and 4. 5. Adjust exhaust valves of cylinders 2 and 4. Figure 6-26. Adjustment Order 005428 Perkins Valve Adjustment Procedure 1. Rotate the crankshaft in a clockwise direction viewed from the front of the engine. When the inlet valve of the No. 4 cylinder has started to open and the exhaust valve of the No. 4 cylinder has not completely closed, verify that the “Top” mark (3) on the timing case aligns with the “Single dot” (5) on the crankshaft pulley. Check the valve lash of the inlet valve and the exhaust valve of the No. 1 cylinder. Adjust if necessary. 3 4 Figure 6-24. Feeler Gauge 005426 5. Tighten jam nut to 20 ft-lbs (27 Nm). 6. Proceed to the next valve as described below. NOTE: Refer to specific engine manual for information on valve clearance and other engine specific data. Adjustment Order 1. Adjust intake valves of cylinders 1 and 2. 2. Adjust exhaust valves of cylinders 1 and 3. 3. Rotate crankshaft 360° in the direction of engine rotation. Diagnostic Repair Manual 021382 Figure 6-27. Top Mark On Timing Case 5 6 Figure 6-28. Crankshaft Pulley Dots 021383 NOTE: The “Single dot” (5) on the crankshaft pulley is the reference point for the top center position of No. 1 and No. 4 cylinders. The “Middle dot” (6) on the crankshaft pulley is the top center reference point for No. 2 and No. 3 cylinders. a. Loosen the valve adjustment screw locknut on the adjustment screw (2). 289","Section 6.1 Diesel Checks and Tests 1 2 021384 Figure 6-29. Valve Adjustment Screw b. Place the appropriate feeler gauge (1) between the rocker arm and the valve. Turn adjustment screw (2) while the valve adjustment screw locknut is being held from turning. Adjust the valve lash until the correct specification is achieved. c. After each adjustment, tighten the valve adjustment screw locknut while adjustment screw (2) is being held from turning. d. The valve lash setting is for a cold engine. Inlet valve Table 6-2. Valve Lash Setting 0.2 ± 0.05 mm (0.008 ± 0.0020 inch) Exhaust valve 0.2 ± 0.05 mm (0.008 ± 0.0020 inch) 2. Rotate the crankshaft in a clockwise direction 180 degrees. When the inlet valve of the No. 2 cylinder has started to open and the exhaust valve of the No. 2 cylinder has not completely closed, verify that the “Top” mark (3) on the timing case aligns with the “Middle dot” (6) on the crankshaft pulley. Check the valve lash of the inlet valve and the exhaust valve of the No. 3 cylinder. Adjust if necessary. NOTE: If adjustment is necessary, refer to Steps 1a, 1b, and 1c above. 3. Rotate the crankshaft in a clockwise direction 180 degrees. When the inlet valve of the No. 1 cylinder has started to open and the exhaust valve of the No. 1 cylinder has not completely closed, ensure that the “Top” mark (3) on the timing case aligns with the “Single dot” (5) on the crankshaft pulley. Check the valve lash of the inlet valve and the exhaust valve of the No. 4 cylinder. Adjust if necessary. NOTE: If adjustment is necessary, refer to Steps 1a, 1b, and 1c above. 4. Rotate the crankshaft in a clockwise direction 180°. When the inlet valve of the No. 3 cylinder has started to open and the exhaust valve of the No. 3 cylinder has not completely closed, ensure that the “Top” mark (3) on the timing case aligns with the “Middle dot” (6) on the crankshaft pulley. Check the valve lash of the inlet valve and the exhaust valve of the No. 2 cylinder. Adjust if necessary. NOTE: If adjustment is necessary, refer to Steps 1a, 1b, and 1c above. 290 Check and Adjust Valve Clearance – 2.5L and 3.3L Engines Valve clearance should be inspected and adjusted when engine is cold. 1. See Figure 6-30. Inspect valve clearance for all cylinders in firing order by turning crankshaft to specified degrees in the normal direction (clockwise when viewed from engine front side) to bring each piston to compression top dead center. NOTE: To turn crankshaft, install socket (B) and ratchet handle on crankshaft pulley nut. A B Figure 6-30. Engine Turning A Marking Line on Crankshaft Pulley B Socket on Crankshaft Pulley to Turn 021412 2. When number one piston is at compression top dead center, scribed line on periphery of crankshaft pulley is aligned with “0” graduation mark (A) on pointer. 3. See Figure 6-31. Neither inlet valve nor exhaust valve should be lifted off its seat by push rod (A). B A 021413 Figure 6-31. Check Cylinder 1 Top Dead Center A No Tension on Either Intake or Exhaust B Rocker Shaft Assembly 4. See Figure 6-32. Insert feeler gauges between rocker arm and valve cap to measure clearance. See Table 6-3 for standard clearance values. 5. Insert feeler gauge of specified thickness between the rocker arm (D) and valve cap (E). Diagnostic Repair Manual","6. Adjust clearance by turning screw in either direction so feeler gauge is restricted softly between rocker arm and bridge cap. 7. After adjustment, tighten nut firmly. Then, check clearance again to ensure proper adjustment. 8. When setting is complete, torque backlash jam nut to torque specified in Table 6-4. A B D E C 021414 Figure 6-32. Inspect Valve Clearance A Backlash Adjusting Screw B Jam Nut C Valve to Rocker Clearance D Rocker Arm E Valve Cap Table 6-3. Valve to Rocker Clearance Item Valve Clearance (when cold) Inlet Exhaust Standard Value 0.0098 in (0.25 mm) Table 6-4. Backlash Adjuster Torque Item Backlash Adjuster Nut Torque Standard Value 14.8 ± 1.5 ft-lb (20 ± 2 Nm) [2 ± 0.2 kg-m] Compression Check Loss of compression in a diesel engine is a sign that there is an internal mechanical issue(s). Low compression can cause hard starting in cold weather, loss of power, rough running, shaking, excessive exhaust smoke, and poor fuel economy. If the compression loss is constant over all cylinders, a common internal component(s) within the engine may be at fault. Compression loss over just one or two cylinders may only require valve lash adjustment. Before performing a compression test, rule out the following: Diagnostic Repair Manual Section 6.1 Diesel Checks and Tests • mis-adjusted valves • clogged fuel filter • clogged air filter • the fuel system “sucking air” • a mis-performing turbo charger system Once the condition of the external components has been verified, a compression check should be performed to rule out the possibility of an internal engine problem. Always perform a valve adjustment on diesel engines before doing a compression test. Failing to do this can give false readings. Verify the unit’s battery or batteries are fully charged. An external maintenance charger can help keep the batteries charged during the test. WARNING Personal injury. Do not add oil to cylinder. High compression in cylinder could cause serious injury or equipment damage. (000330) NOTE: In the case of an engine still under warranty, the engine may be replaced instead of a field rebuild. This is verified by the technical service department. Procedure 1. Identify the correct adapter for the compression tester. 2. Disable the fuel system to prevent fuel from coming out the injection lines. This can be as simple as removing power to the run/fuel solenoid on the injection pump. On Protector diesels, follow the wires coming out of the fuel injection pump. 3. Remove the in-line fuse that sits between the run circuit and the Injection Pump (IP). Figure 6-33. Remove In-line Fuse 005434 4. Use a compression tester and identify the correct adapter. 5. Remove all injectors, or if using glow plug adapters, remove the glow plugs. Refer to the units specific engine manual. 291","Section 6.1 Diesel Checks and Tests 6. Install the adapter into the cylinder head. 7. Attach the compression tester to the installed adapter in the cylinder head. 005435 Figure 6-34. Compression Tester and Adapters 005438 Figure 6-37. Starter Motor Test Switch 10. Observe how far and how fast the compression tester needle moves. Record the values below. 005439 Figure 6-35. Compression Tester Installed In Glow Plug and Injector Port. WARNING Personal injury. Do not use an automotive compression tester. Use only a compatible compression tester. Failure to do so could result in personal injury or equipment damage. (000329) 8. Remove Wire 16 from the starter motor solenoid. 005437 Figure 6-36. Starter Motor Solenoid 9. Using a starter motor test switch on the starter motor solenoid (connect one connection of the remote switch to the terminal where wire 16 was removed from the starter contactor and the other connection of the remote switch to the battery positive (+) terminal) crank the engine for 6–8 engine compression cycles “puffs” (approximately 12–16 crankshaft revolutions). 292 005439 Figure 6-38. Compression Tester Needle 11. Move to the other cylinders and write down the values to compare later. Slightly low readings are acceptable within specifications—as long as the compression is consistent across all of the cylinders of the engine. High altitude will also cause lower compression test readings. If the readings fall within specifications and are consistent across all the cylinders, the problem may lay within the fuel system or air intake / turbo charger. The maximum allowable difference between the highest and lowest readings is 10–15%. Record Compression Values: Cylinder #1 ___________________________________ Cylinder #2 ___________________________________ Cylinder #3 ___________________________________ Cylinder #4 ___________________________________ Cylinder #5 ___________________________________ Cylinder #6 ___________________________________ NOTE: Example shown below. Always check manufacture specifications for actual values. Compression Pressure 2940kPa (426 psi) good 2450kPa (355 psi) lowest limit allowed. Repair procedures must be taken. Diagnostic Repair Manual","Appendix A Controller Identification Evolution Controller Connector pin numbers, wire numbers, and functions handled by the controller are listed in the following charts. 12 3 4 16 15 14 13 12 11 10 9 87654321 18 17 16 15 14 13 12 11 10 9 8 7 654 3 21 654 32 1 J5 J1 J3 J4 71 82 93 J2 10 4 11 5 12 6 Pin # J1-1 J1-2 J1-3 J1-4 J1-5 J1-6 J1-7 J1-8 J1-9 J1-10 J1-11 J1-12 J1-13 J1-14 J1-15 J1-16 J1-16 J13 456 1 23 All connectors shown viewed from harness side BCH 21 Figure A-1. Evolution™ Controller Pinouts 003204a Table A-1. Controller J1 Pinout Chart Diesel Units – Without ECM Gaseous Units – Without ECM Wire # Function Wire # Function 13 Battery + input 13 12 VDC Fused for general use 13 Battery + input 13 12 VDC Fused for general use 56 Starter output 56 Starter output 0 Battery - input 0 Battery - input 183 2-Wire start return 183 2-Wire start return 194 XFER + 12 VDC 194 XFER + 12 VDC 23 XFER return 23 XFER return 211 Common alarm relay 211 Common alarm relay 14/14A Run signal output 14/14A Run signal output 771 Governor Actuator 771 Governor Actuator 476 Thermistor (battery charger) 476 Thermistor (battery charger) 477 Thermistor (battery charger) 477 Thermistor (battery charger) 402 — 402 Hall effect camshaft sensor signal 178 2-Wire start out 178 2-Wire start out 209/210 Common alarm relay 209/210 Common alarm relay 15 Pre-heat contactor 56B Cold start solenoid (if equipped) 172 ECM run signal (if equipped) Wire # 15 15 56/56A 0 183 194 23 209/210 14/14A Units With ECM Function Battery + Input Battery + Input Starter output Battery - Input 2-Wire start return XFER +12 VDC XFER return Common Alarm Fuel Output 476 Thermistor (battery charger) 477 Thermistor (battery charger) 178 209/210 172 2-Wire start output Common Alarm ECM Run Signal Diagnostic Repair Manual 293","Appendix A Controller Identification 12 3 4 16 15 14 13 12 11 10 9 87654321 J5 J1 18 17 16 15 14 13 12 11 10 9 8 7 654 3 21 J3 J4 654 32 1 71 82 93 J2 10 4 11 5 12 6 Pin # J2-1 J2-2 J2-3 J2-4 J2-5 J2-6 J2-7 J2-8 J2-9 J2-10 J2-11 J2-12 J13 456 1 23 BCH All connectors shown viewed from harness side 21 003204a Figure A-2. Evolution™ Controller Pinouts Table A-2. Controller J1 Pinout Chart Diesel Units – Without ECM Gaseous Units – Without ECM Wire # Function Wire # Function 808 Air/fuel actuator 808 Air/fuel ratio solenoid control Hall output power (+12V) Hall effect camshaft sensor + Spare 396B E-stop return 395/396 E-stop return Wire # Units With ECM Function 395/396 E-stop return SHLD CAN ground SHLD CAN ground SHLD Shield for 743 Can Hi and 744 Can Lo 395/396 573 573A 743 744 E-stop source Coolant level + (WLS) Coolant level - (WLS) CAN bus HI CAN bus LO 395/396 573 573A 743 744 E-stop source Coolant level + (WLS) Coolant level - (WLS) CAN bus HI CAN bus LO 573 573A 743A 744A E-stop source Coolant level + (WLS) Coolant level - (WLS) CAN bus HI CAN bus LO 294 Diagnostic Repair Manual","Appendix A Controller Identification 12 3 4 16 15 14 13 12 11 10 9 87654321 J5 J1 18 17 16 15 14 13 12 11 10 9 8 7 654 3 21 J3 J4 654 32 1 71 82 93 J2 10 4 11 5 12 6 J13 456 1 23 BCH All connectors shown viewed from harness side 21 003204a Pin # J3-1 J3-2 J3-3 J3-4 J3-5 J3-6 J3-7 J3-8 J3-9 J3-10 J3-11 J3-12 J3-13 J3-14 J3-15 J3-16 J3-17 J3-18 Figure A-3. Evolution™ Controller Pinouts Table A-3. Controller J3 Pinout Chart Diesel Units – Without ECM Gaseous Units – Without ECM Wire # Function Wire # Function SHLD Shield flywheel (MPU) SHLD Shield flywheel (MPU) 79A Camshaft sensor + (MPU) 0A Camshaft sensor - (MPU) 591 Fuel level - (FLS) 591 Fuel pressure ground 575 Fuel level + (FLS) 575 Fuel pressure level 68 Coolant temperature + (WTS) 68 Coolant temperature 765 Governor actuator feedback + 765 Governor actuator feedback + 766 Governor actuator feedback signal 766 Governor actuator feedback signal 770 Governor actuator + 770 Governor actuator + 79 Flywheel + (MPU) 79 Flywheel + (MPU) 0 Flywheel - (MPU) 0 Flywheel - (MPU) SHLD Camshaft sensor shield (MPU) 567 Leak detector + (LD) 575 Fuel level + (FLS) 86 Oil pressure + (LOS) 86 Oil pressure + (LOS) 804 Oxygen sensor + (OS) 805 Oxygen sensor - (OS) 767 Governor actuator feedback - 767 Governor actuator feedback - Wire # 0 601 86 Units With ECM Function Ground Low Fuel Pressure Switch Oil pressure Diagnostic Repair Manual 295","Appendix A Controller Identification 12 3 4 16 15 14 13 12 11 10 9 87654321 J5 J1 18 17 16 15 14 13 12 11 10 9 8 7 654 3 21 J3 J4 654 32 1 71 82 93 J2 10 4 11 5 12 6 Pin # J4-1 J4-2 J4-3 J4-4 J4-5 J4-6 J13 456 1 23 All connectors shown viewed from harness side BCH 21 Figure A-4. Evolution™ Controller Pinouts 003204a Diesel Units – Without ECM Wire # Function SA Generator voltage sensing Table A-4. Controller J4 Pinout Chart Gaseous Units – Without ECM Wire # Function SA Generator VSENSE Wire # SA Units With ECM Function Generator voltage sensing N1 Utility voltage sensing SB Generator voltage sensing N1 Utility VSENSE SB Generator VSENSE N1 Utility voltage sensing SB Generator voltage sensing N2 Utility voltage sensing N2 Utility VSENSE N2 Utility voltage sensing Pin # J5-1 J5-2 J5-3 J5-4 Diesel Units – Without ECM Wire # Function 2 Displaced phase excitation (DPE) AC 1 Field - DC excitation 6 Displaced phase excitation (DPE) AC 4 Field + DC excitation Table A-5. Controller J5 Pinout Chart Gaseous Units – Without ECM Wire # Function 2 Displaced phase excitation (DPE) AC 1 Field - DC excitation 6 Displaced phase excitation (DPE) AC 4 Field + DC excitation Wire # 2 1 6 4 Units With ECM Function 296 Diagnostic Repair Manual","Appendix A Controller Identification 12 3 4 16 15 14 13 12 11 10 9 87654321 J5 J1 18 17 16 15 14 13 12 11 10 9 8 7 654 3 21 J3 J4 654 32 1 71 82 93 J2 10 4 11 5 12 6 Pin # J11 J12 J13 456 1 23 All connectors shown viewed from harness side BCH 21 Figure A-5. Evolution™ Controller Pinouts 003204a Diesel Units – Without ECM Wire # Function T1 Battery Charger Input NEU Battery Charger Neutral Table A-6. Controller BCH Pinout Chart Gaseous Units – Without ECM Wire # Function T1 Battery Charger Input NEU Battery Charger Neutral Wire # T1 NEU Units With ECM Function Battery Charger Input Battery Charger Neutral Pin # J13-1 J13-2 J13-3 J13-4 J13-5 J13-6 Diesel Units – Without ECM Wire # Function Table A-7. Controller J13 Pinout Chart Gaseous Units – Without ECM Wire # Function 15A 12 VDC for ignition Coils 25 Electronic governor relay Coil + 451 Ignition Coil Drive 1 452 Ignition Coil Drive 2 453 Ignition Coil Drive 3 454 Ignition Coil Drive 4 Wire # Units With ECM Function Diagnostic Repair Manual 297","Appendix A Controller Identification Updating Firmware NOTE: Only SanDisk Ultra Backup™ 8GB and Verbatim Store ‘n’ Go™ 8GB Flash Drives have been tested and should be used. Generac does not supply these flash drives. They are to be obtained locally through any computer or online retail store. 1. Log into GenService. 2. Click on the “Documentation” tab. 3. Click on “Service Documents”. 4. On the left side of the display, click on “+ Evolution Firmware AC/LC” to open folder. 5. Click on “Air-Cooled Evolution Firmware Upgrade Version 1.25”. 298 Diagnostic Repair Manual","Appendix A Controller Identification 6. Click on blue “Document”. 7. Click on “Open”. Diagnostic Repair Manual 299","Appendix A Controller Identification 8. This will open as a .zip file. 9. Click once to highlight the “AC Evolution Firmware” folder. NOTE: Do not double click or open the firmware file. Doing so may corrupt it! 300 Diagnostic Repair Manual","Appendix A Controller Identification 10. Click on “Extract”. 11. Copy to: “Desktop” and click on “OK”. A folder called “AC Evolution Firmware” will be on your Desktop. Diagnostic Repair Manual 301","Appendix A Controller Identification 12. Initiating the Flash Drive • Components Needed: Computer and qualified Flash Drive • Insert the Flash Drive into a USB port of the computer. When installing the Flash Drive to your computer, it will go through the initialization of the drivers for the new Flash Drive. • Once the drivers have been loaded and your system recognizes the drive, you need to format the new Flash Drive to insure compatibility and Firmware update operation. • Depending on the operating system for your computer, locate the recently attached Flash Drive (see the example below). 302 Diagnostic Repair Manual","Appendix A Controller Identification 13. Right click on the drive. This brings up a sub menu shown below. Select “Format”. 14. The Format menu will appear. Be sure the File System “FAT32” is selected. 15. With the correct File System selected, select” Start” to begin the process. NOTE: A warning will display. Select “OK” when ready. 16. Once the format is completed select “Close” on the Format screen. The Flash Drive is now correctly formatted and ready for file transferring. 17. Click on and open the folder “AC Evolution Firmware” on the desktop. 18. Click once to highlight the file and right click your mouse and “Copy”. NOTE: Do not double click or open the firmware file. Doing so may corrupt it! Diagnostic Repair Manual 303","Appendix A Controller Identification 19. Paste the “Evo-gen” firmware file into the empty Flash Drive and acknowledge that the file is now on the Flash Drive. 304 Diagnostic Repair Manual","Appendix A Controller Identification 20. Eject the Flash Drive. 21. The Flash Drive is now ready to download the firmware upgrade into the Air-Cooled Evolution controller. 22. Use the attached Evolution Menu Map to download the Firmware Upgrade into the Evolution controller. After the Firmware update follow the “Install Wizard” to insure correct fuel, time and date etc. on the unit. Simulate a power outage to insure system is operating correctly. Important Note: The Blue “Manual” light will flash, then the Green “Auto” light flashes. It does this once for firmware (single file), and twice for firmware and hardware (two files). Diagnostic Repair Manual 305","Appendix A Controller Identification Air-Cooled Evolution Bootloader Troubleshooting NOTE: There are three notification LEDs on User Interface (Auto = Green, Manual = Blue, Off = Red). The User Run notification is the Blue LED. Problem • Power Up/Reboot • Flashing User Run Notification LED • CONTROLLER DOES NOT RUN • Power Up/Reboot – USB Inserted • Flashing User Run Notification LED • CONTROLLER DOES NOT RUN • Power Up/Reboot – USB Inserted – w/ “Evo.gen” file • Flashing User Run Notification LED – Followed by flashing Green • CONTROLLER DOES NOT RUN • Repeats • Power Up/Reboot – USB Inserted – w/ “Evo.gen” file • Flashing User Run Notification LED • Flashing Red LED • CONTROLLER DOES NOT RUN • Power Up/Reboot – USB Inserted – w/ “Evo.gen” file • Flashing User Run Notification LED • Flashing Red LED • CONTROLLER RUNS OLD APPLICATION Correction The Bootcode has detected that there is no application or the application is corrupted. The User Run Notification flashing LED is a signal that it cannot proceed with the boot process and it is looking for an application to download. Use the recommended USB flash drive and place a valid “Evo.gen” file in the root directory. Insert it into the controllers USB port and watch for the green LED to flash which indicates the download process has begun. If a USB device with the “Evo.gen” file is inserted, the “Evo.gen” file might be misnamed or not in the root directory. The Bootcode has found the “Evo.gen” file on the stick and has validated it. After downloading the file to the unit, it has detected that the file is corrupt and will not proceed with the boot process and continues to look for an application to download. This is only possible if the flash memory in the controller is defective and the unit cannot be programmed. Replace the controller. The Bootcode has found the “Evo.gen” file on the stick and has determined that there is a problem with it. It has also detected that there is no application or the application is corrupted in flash. 1. Try reinserting the USB flash drive. 2. Try recopying the file to the USB flash drive. 3. Try using another USB flash drive with a fresh copy of the file. OR The “Evo.gen” file might be fine, but the USB device being used might be unsupported. Use the recommended USB flash drive. The Bootcode has found the “Evo.gen” file on the flash drive and has determined that there is a problem with it. It has also determined that the application on the unit is still valid and continues the boot process so the unit can run. The problem that the Bootcode has seen should be reported by the application for a few seconds at the start of the application. 306 Diagnostic Repair Manual","Appendix A Controller Identification • Attempt download of “Evo.gen” file • OLD APPLICATION SHOWS “Invalid File” MESSAGE • Attempt download of “Evo.gen” file • OLD APPLICATION SHOWS “Corrupted File” MESSAGE • Attempt download of “Evo.gen” file • OLD APPLICATION SHOWS “Unsupported Device” MESSAGE • Attempt download of “Evo.gen” file • OLD APPLICATION SHOWS “Unsupported Device” MESSAGE • CONTROLLER APPEARS TO “LOCK UP” FOR AWHILE • Using Evolution Serial Download Tool • Attempt selection of “Evo.gen” file • TOOL REPORTS AN ERROR WITH THE FILE • Attempt download of “Evo.gen” file – Know file is valid • CONTROLLER RUNS OLD APPLICATION The “Evo.gen” file doesn’t have the proper identification in the file and is rejected by the Bootcode. Perhaps the file was renamed? Obtain the recommended USB flash drive and place a valid “Evo.gen” file in the root directory. Insert it into the controllers USB port and watch for the green LED to flash which indicates the download process has begun. The “Evo.gen” file was CRC tested and it failed. The file has been altered in some way. Obtain the recommended USB flash drive and place a valid “Evo.gen” file in the root directory. Insert it into the controllers USB port and watch for the green LED to flash which indicates the download process has begun. The USB device was recognized, but the Bootcode wasn’t able to properly use it. It may have drawn too much current. Obtain the recommended USB flash drive and place a valid “Evo.gen” file in the root directory. Insert it into the controllers USB port and watch for the green LED to flash which indicates the download process has begun. The over current “software fuse” has been tripped. It resets at about 50 seconds. Remove the device from the USB port and wait, or navigate out of the USB menus and back in to reset. Do not use unsupported device! Make sure a “Evo.gen” is being selected and not a hex file. It’s also possible that the file has become corrupted in some way. Obtain the recommended USB flash drive and place a valid “Evo.gen” file in the root directory. Make sure there is only one file in the root directory of the flash drive. If it takes too long to find the “Evo.gen” file, the boot process can time out and will jump to the already loaded code. Diagnostic Repair Manual 307","Appendix A Controller Identification This page intentionally left blank. 308 Diagnostic Repair Manual","Electrical Formulas To Find Kilowatts (kW) Known Values Volts, Current, Power Factor KVA Volts, Current Amperes Watts No. of Rotor Poles kW, Volts, Power Factor Volts, Amps, Power Factor Frequency, RPM Frequency RPM, No. of Rotor Poles RPM Frequency, No. of Rotor Poles kW (required for Motor) Motor Horsepower, Efficiency Resistance Volts Amperes E = Volts Volts, Amperes Ohm, Amperes Ohms, Volts I = Amperes 1-phase E X I 1000 E x I 1000 kW x 1000 E Volts x Amps 2 x 60 x Frequency RPM RPM x Poles 2 x 60 2 x 60 x Frequency Rotor Poles HP x 0.746 Efficiency E I I x R E R R = Resistance (Ohms) 3-phase E x I x 1.73 x PF 1000 E x I x 1.73 1000 kW x 1000 E x 1.73 x PF E x I x 1.73 x PF 2 x 60 x Frequency RPM RPM x Poles 2 x 60 2 x 60 x Frequency Rotor Poles HP x 0.746 Efficiency E I I x R E R PF = Power Factor Term Current Wattage Voltage Resistance E IR Symbol I P E R Measurement Amps Watts Volts Ohms P IE 003003 Constant Voltage E Voltage E Resistance R Resistance R Current I Current I Power P Power P Power P Power P Shift Result Resistance Increase  Current Decrease  Resistance Decrease  Current Increase  Voltage Decrease  Current Decrease  Voltage Increase  Current Increase  Resistance Decrease  Voltage Decrease  Resistance Increase  Voltage Increase  Voltage Increase  Power Increase  Voltage Decrease  Power Decrease  Current Increase  Power Increase  Current Decrease  Power Decrease ","Part No. A0005304286 Rev. A 02/16/2026 ©2/16/26 Generac Power Systems, Inc. All rights reserved. Specifications are subject to change without notice. No reproduction allowed in any form without prior written consent from Generac Power Systems, Inc. ® Generac Power Systems, Inc. S45 W29290 Hwy. 59 Waukesha, WI 53189 1-888-GENERAC (1-888-436-3722) www.generac.com"]}