{"v":1,"file":"generac-protector-rg048-080-4p5l-liquidcooled-spec.pdf","pages":["Protector® Series ® Protector® Series PROTECTOR® SERIES Standby Generators Liquid-Cooled Gaseous Engine 1 of 9 INCLUDES:  Two-Line LCD Multilingual Digital Evolution™ Controller (English/Spanish/French/Portuguese) With External Viewing Window for Easy Indication of Generator Status and Breaker Position  Isochronous Electronic Governor  Sound Attenuated Enclosure  Closed Coolant Recovery System  Smart Battery Charger  UV/Ozone Resistant Hoses  ±1% Voltage Regulation  Field Convertible Fuel Type With No Mechanical Adjustment Required.  5 Year Limited Warranty  UL 2200 Listed  Listed and labeled by the Southwest Research Institute allowing installation as close as 18 in (457 mm) to a structure* *Must be located away from doors, windows, and fresh air intakes and in accordance with local codes. https://assets.swri.org/library/DirectoryOfListedProducts/ ConstructionIndustry/973_DoC_204_13204-01-01_Rev9.pdf FEATURES  INNOVATIVE DESIGN & PROTOTYPE TESTING are key components of GENERAC’S success in “IMPROVING POWER BY DESIGN.” But it doesn’t stop there. Total commitment to component testing, reliability testing, environmental testing, destruction and life testing, plus testing to applicable CSA, NEMA, EGSA, and other standards, allows you to choose GENERAC POWER SYSTEMS with the confidence that these systems will provide superior performance.  TEST CRITERIA:  PROTOTYPE TESTED  NEMA MG1-22 EVALUATION  SYSTEM TORSIONAL TESTED  MOTOR STARTING ABILITY  MOBILE LINK® CONNECTIVITY: Free with select Protector Series standby generator sets, Mobile Link Wi-Fi allows users to monitor the generator set status from anywhere in the world using a smartphone, tablet, or PC. Easily access information such as the current operating status and maintenance alerts. Users can connect an account to an authorized service dealer for fast, friendly, and proactive service. With Mobile Link, users are taken care of before the next power outage. Standby Power Rating Model RG048 (Aluminum - Bisque) - 48 kW 60 Hz Model RG060 (Aluminum - Bisque) - 60 kW 60 Hz Model RG080 (Aluminum - Bisque) - 80 kW 60Hz Meets EPA Emission Regulations CA / MA Emission Compliant  SOLID-STATE, FREQUENCY COMPENSATED VOLTAGE REGULATION. This state-of-the-art power maximizing regulation system is standard on all Generac models. It provides optimized FAST RESPONSE to changing load conditions and MAXIMUM MOTOR STARTING CAPABILITY by electronically torque-matching the surge loads to the engine. Digital voltage regulation at ±1%.  SINGLE SOURCE SERVICE RESPONSE from Generac’s extensive dealer network provides parts and service know-how for the entire unit, from the engine to the smallest electronic component.  GENERAC TRANSFER SWITCHES. Long life and reliability are synonymous with GENERAC POWER SYSTEMS. One reason for this confidence is the GENERAC product line is offered with its own transfer systems and controls for total system compatibility.","® Protector® Series 48 / 60 / 80 kW GENERATOR SPECIFICATIONS 2 of 9 Type Rotor Insulation Class Stator Insulation Class Telephone Interference Factor (TIF) Alternator Output Leads 1-Phase Alternator Output Leads 3-Phase Bearings Coupling Excitation System VOLTAGE REGULATION Type Sensing Regulation 48 kW Synchronous F H <50 4 wire 6 wire Sealed Ball Flexible Disc Direct 60 / 80 kW Synchronous H H <50 4 wire 6 wire Sealed Ball Flexible Disc Brushless Electronic Single Phase ± 1% application & engineering data ENGINE SPECIFICATIONS 48 kW Make Generac Model Inline 4 cylinder Cylinders 4 Displacement (Liters) 4.5 Bore (in/mm) 4.5 / 114.3 Stroke (in/mm) 4.25 / 107.95 Compression Ratio 9.9:1 Intake Air System Naturally Aspirated Lifter Type Hydraulic 60 / 80 kW Generac Inline 4 cylinder 4 4.5 4.5 / 114.3 4.25 / 107.95 8.85:1 Turbocharged and aftercooled Hydraulic ENGINE LUBRICATION SYSTEM Oil Pump Type Oil Filter Type Crankcase Capacity (qt / l) Gear Full Flow Spin-On Cartridge 12 / 11 GOVERNOR SPECIFICATIONS Type Frequency Regulation Steady State Regulation ELECTRICAL SYSTEM Battery Charge Alternator Static Battery Charger Recommended Battery (battery not included) System Voltage Electronic Isochronous ± 0.25% 12 Volt 35 Amp 2.5 Amp Group 27F (48kW), 725CCA 12 Volts GENERATOR FEATURES Revolving field heavy duty generator Directly connected to the engine Operating temperature rise 120 °C above a 40 °C ambient Class H insulation is NEMA rated Class F insulation is NEMA rated All models fully prototyped tested ENGINE COOLING SYSTEM Type Water Pump Fan Speed (rpm) Fan Diameter 48 kW (in / cm) Fan Diameter 60 kW and 80 kW (in / cm) Fan Mode FUEL SYSTEM Fuel Type Fuel Shut Off Solenoid LP Fuel Pressure NG Fuel Pressure Ethylene Glycol 50 / 50 Mix Belt-Driven 2,100 20 (50.8) 22 (55.9) Pusher Natural Gas, Propane Vapor Standard 7 - 14 in Water Column 3.5 - 14 in Water Column ENCLOSURE FEATURES Aluminum weather protective Ensures protection against mother nature. enclosure Electrostatically applied textured epoxy paint for added durability. Enclosed critical grade muf- Quiet, critical grade muffler is mounted inside the unit to fler prevent injuries. Small, compact, attractive Makes for an easy, eye appealing installation. SAE Sound attenuated enclosure ensures quiet operation. (All ratings in accordance with BS5514, ISO3046, ISO8528, SAE J1349 and DIN6271)","48 / 60 / 80 kW GENERATOR OUTPUT VOLTAGE/kW - 60 Hz RG048 RG060 RG080 120/240 V, 1Ø, 1.0 pf 120/208 V, 3Ø, 0.8 pf 120/240 V, 3Ø, 0.8 pf 277/480 V, 3Ø, 0.8 pf 120/240 V, 1Ø, 1.0 pf 120/208 V, 3Ø, 0.8 pf 120/240 V, 3Ø, 0.8 pf 277/480 V, 3Ø, 0.8 pf 120/240 V, 1Ø, 1.0 pf 120/208 V, 3Ø, 0.8 pf 120/240 V, 3Ø, 0.8 pf 277/480 V, 3Ø, 0.8 pf kW LPG 48 48 48 48 60 60 60 60 75 75 75 75 Protector® Series ® operating data Amp LPG 200 167 144 72 250 208 180 90 312 260 226 113 kW Nat. Gas 48 48 48 48 60 60 60 60 80 80 80 80 Amp Nat. Gas 200 167 144 72 250 208 180 90 333 278 241 120 CB Size (Both) 200 175 150 80 300 200 200 100 400 300 300 150 3 of 9 SURGE CAPACITY IN AMPS RG048 RG060 RG080 120 / 240 V, 1Ø 120 / 208 V, 3Ø 120 / 240 V, 3Ø 277 / 480 V, 3Ø 120 / 240 V, 1Ø 120 / 208 V, 3Ø 120 / 240 V, 3Ø 277 / 480 V, 3Ø 120 / 240 V, 1Ø 120 / 208 V, 3Ø 120 / 240 V, 3Ø 277 / 480 V, 3Ø Voltage Dip @ < .4 pf 15% 30% 100 300 118 242 144 260 64 123 150 413 135 313 117 289 54 122 283 600 236 500 204 432 102 192 ENGINE FUEL CONSUMPTION RG048 RG060 RG080 Exercise cycle 25% of rated load 50% of rated load 75% of rated load 100% of rated load Exercise cycle 25% of rated load 50% of rated load 75% of rated load 100% of rated load Exercise cycle 25% of rated load 50% of rated load 75% of rated load 100% of rated load Natural Gas (ft³ / hr) (m³ / hr) 101 2.86 201 5.7 336 9.5 447 12.7 604 17.1 103 2.9 257 7.3 432 12.2 618 17.5 808 22.9 103 2.9 292 8.3 534 15.1 799 22.6 1,063 30.1 (gal / hr) 0.67 2.88 4.16 5.28 6.61 0.9 2.1 4.4 6.8 8.4 0.9 2.6 5.7 8.3 10.8 Propane (ft³ / hr) 24.5 104.7 151.3 192 240.4 33.2 78 161.2 247.2 305.6 33.2 93.6 208.8 303.2 393.2 (l / hr) 2.54 10.9 15.7 20 25 3.5 8.1 16.8 25.7 31.8 3.5 9.7 21.7 31.5 40.9 Note: Fu el pipe m u st be s ize d fo r fu l l lo ad. For Btu content, multiply ft³ / hr x 2,520 (LP) or ft³ / hr x 1,000 (NG). For megajoule content, multiply m³ / hr x 93.15 (LP) or m³ / hr x 37.26 (NG). Refer to “Emissions Data Sheets” for maximum fuel flow for EPA and SCAQMD permitting purposes. STANDBY RATING: Standby ratings apply to installations served by a reliable utility source. The standby rating is applicable to varying loads for the duration of a power outage. There is no overload capability for this rating. Ratings are in accordance with ISO-3046-1. Design and specifications are subject to change without notice.","® Protector® Series 48 / 60 / 80 kW ENGINE COOLING 4 of 9 Air Flow (inlet air including alternator and combustion air in cfm / cmm) System Coolant Capacity (gal / liters) Heat Rejection to Coolant (BTU per hr / MJ per hr) Maximum Operation Air Temperature on Radiator (°F / °C) Maximum Ambient Temperature (°F / °C) COMBUSTION REQUIREMENTS Flow at Rated Power (scfm / cmm) SOUND EMISSIONS Sound Output in dB(A) at 23 ft (7 m) With Generator* *In exercise mode EXHAUST Exhaust Flow at Rated Output (scfm / cmm) Exhaust Temperature at Muffler Outlet (°F / °C) ENGINE PARAMETERS Rated Synchronous rpm 48 kW 2,829 / 80.1 2.9 / 11 201,600 150 / 66 140 / 60 92.7 / 2.6 68 104 / 2.9 945 / 507 1,800 operating data 60 / 80 kW 3,197 / 90.5 4.5 / 17 204,570 150 / 66 140 / 60 170.4 / 4.8 68 181 / 5.1 1,213 / 656 1,800 POWER ADJUSTMENT FOR AMBIENT CONDITIONS Temperature Deration .................................................................................................................... 3% for every 10 °C above 25 °C or 1.65% for every 10 °F above 77 °F Altitude Deration (48 kW) .............................................................................................................1% for every 100 m above 183 m or 3% for every 1,000 ft above 600 ft Altitude Deration (60 kW and 80 kW)............................................................................................1% for every 100 m above 915 m or 3% for every 1,000 ft above 3,000 ft CONTROLLER FEATURES Two-Line Plain Text LCD Display.............................................................................................................................................Simple user interface for ease of operation. Mode Switch: Auto ....................................................................................................................................................Automatic Start on Utility failure. 7 day exerciser. Off.................................................................................................................................Stops unit. Power is removed. Control and charger still operate. Manual.................................................................................................Start with starter control, unit stays on. If utility fails, transfer to load takes place. Programmable Start Delay Between 10-30 Seconds......................................................................................................................................................... 10 sec standard Engine Start Sequence............................................................................................................................... Cyclic cranking: 16 sec on, 7 rest (90 sec maximum duration) Engine Warm-up.............................................................................................................................................................................................................................. 5 sec Engine Cool-Down.......................................................................................................................................................................................................................... 1 min Starter Lock-Out. ........................................................................................................................................Starter cannot re-engage until 5 sec after engine has stopped. Smart Battery Charger.................................................................................................................................................................................................................Standard Automatic Voltage Regulation With Over and Under Voltage Protection ........................................................................................................................................Standard Automatic Low Oil Pressure Shutdown ........................................................................................................................................................................................Standard Overspeed Shutdown ....................................................................................................................................................................................................... Standard, 72 Hz High Temperature Shutdown ...................................................................................................................................................................................................... Standard Overcrank Protection...................................................................................................................................................................................................................Standard Safety Fused...............................................................................................................................................................................................................................Standard Failure to Transfer Protection ......................................................................................................................................................................................................Standard Low Battery Protection ................................................................................................................................................................................................................Standard 50 Event Run Log .......................................................................................................................................................................................................................Standard Future Set Capable Exerciser............................................................................................................................................................................................","® Protector® Series 48 / 60 / 80 kW available accessories Model # Product Description G0071690 Mobile Link® 4G LTE Cellular Accessory Generac’s Mobile Link allows you to check the status of your generator from anywhere that you have access to an Internet connection from a PC or with any smart device. You will even be notified when a change in the generator’s status occurs via e-mail or text message. Note: Harness Adapter Kit required. Available in the U.S. only. G006478-0 Kit, Adapter Mobile Link The Harness Adapter Kit is required to make liquid-cooled units compatible with Mobile L/C (Required for QT and Link®. RG Series) G007992-0 Cold Weather Kit If the temperature regularly falls below 32 °F (0 °C), install a cold weather kit to maintain optimal battery temperature. Kit consists of battery warmer with thermostat built into the wrap. G007990-0 Extreme Cold Weather Kit Recommended where the temperature regularly falls below 32 °F (0 °C) for extended periods of time. For liquid cooled units only. G005651-0 Base Plug Kit Add base plugs to the base of the generator to keep out debris. G005703-0 - Bisque Paint Kit If the generator enclosure is scratched or damaged, it is important to touch-up the paint to protect from future corrosion. The paint kit includes the necessary paint to properly maintain or touch-up a generator enclosure. G007991-0 Scheduled Maintenance The Liquid-Cooled Scheduled Maintenance Kits offer all the hardware necessary to perform Kit complete maintenance on Generac liquid-cooled generators. G006664-0 Local Wireless Monitor Completely wireless and battery powered, Generac's wireless remote monitor provides you with instant status information without ever leaving the house. G006665-0 Wireless Remote Extension Harness Recommended for use with the Wireless Remote on units up to 60 kW, required for use on units 70 kW or greater. G007993-0 E-Stop E-stop allows for immediate fuel shutoff and generator shutdown in the event of an emergency. G007005-0 Wi-Fi LP Fuel Level Monitor G007000-0 (50 amp) Smart Management G007006-0(100 amp) Module A0000018981 A0000019001 Ultrasonic Cleaner Solution All Surface Protectant The Wi-Fi enabled LP fuel level monitor provides constant monitoring of the connected LP fuel tank. Monitoring the LP tank’s fuel level is an important step in making sure your generator is ready to run during an unexpected power failure. Status alerts are available through a free application to notify when your LP tank is in need of a refill. Smart Management Modules (SMM) are used to optimize the performance of a standby generator. They manage large electrical loads upon startup and shed them to aid in recovery when overloaded. In many cases, using SMM’s can reduce the overall size and cost of the system. An ultra-concentrated anti-corrosive cleaning solution engineered to reach the smallest cavities to clean the toughest contaminants. This water based formula is non-toxic, biodegradable, safe for both metal and plastic surfaces, and is superior in rinsability. All surface protectant for vinyl, rubber, plastics creates a barrier that seals & protects surfaces from water, UV rays while renewing the look of the surface. 5 of 9","48 kW Drawing #A0000293718-C (1 of 2) 6 of 9 Protector® Series ENGINE/KW 4.5L/48KW ENCLOSURE MATERIAL AL WEIGHT DATA WEIGHT GENSET ONLY KG [LBS] WEIGHT SHIPPING SKID KG [LBS] 808 [1781] 51 [112] SHIPPING WEIGHT KG [LBS] 859 [1893] RADIATOR/EXHAUST DISCHARGE AIR (BOTH SIDES) AIR INTAKE REMOVE COVER(BOTH SIDES) FOR ACCESS TO RADIATOR FILL CAP TOP VIEW 843 [33] CENTER OF GRAVITY EXHAUST MUFFLER (SEE NOTE 5) ENCLOSED WITHIN GENERATOR ENCLOSURE RADIATOR/EXHAUST DISCHARGE AIR 58 [2.3] TYP 47 [1.8] 2026 [79.8] TYP 2119 [83.4] OVERALL LENGTH LEFT SIDE VIEW SERVICE ITEM OIL FILL CAP OIL DIP STICK OIL FILTER OIL DRAIN HOSE RADIATOR DRAIN HOSE COOLANT RECOVERY BOTTLE RADIATOR FILL CAP AIR CLEANER ELEMENT SPARK PLUGS MUFFLER DRIVE BELT BATTERY 4.5L LEFT SIDE LEFT SIDE LEFT SIDE RIGHT SIDE RIGHT SIDE RIGHT SIDE ROOF TOP LEFT SIDE LEFT SIDE SEE NOTE 11 EITHER SIDE LEFT SIDE REFERENCE OWNERS MANUAL FOR PERIODIC REPLACEMENT PARTS LIST BATTERY 12V GROUP 27F NEGATIVE GROUND P/N G058665 CIRCUIT BREAKER SEE NOTE 3 1168 [46.0] OVERALL HEIGHT NOTES: 1. MINIMUM RECOMMENDED CONCRETE PAD SIZE IS 6\" OFFSET OF OVERALL LENGTH AND WIDTH OF GENERATOR. {1193.8 (47\") WIDE X 2423.2 (95.4\") LONG}. REFERENCE INSTALLATION GUIDE SUPPLIED WITH THE UNIT FOR CONCRETE PAD GUIDELINES. REFERENCE MANUFACTURER'S SPECIFICATIONS IF USING ENGINEERED, PREFABRICATED SLABS. 2. ALLOW SUFFICIENT ROOM ON ALL SIDES OF THE GENERATOR FOR MAINTENANCE AND SERVICING. THIS UNIT MUST BE INSTALLED IN ACCORDANCE WITH CURRENT APPLICABLE NFPA 37 AND NFPA 70 STANDARDS AS WELL AS ANY OTHER FEDERAL, STATE, AND LOCAL CODES. 3. CONTROL PANEL / CIRCUIT BREAKER INFORMATION: - SEE SPECIFICATION SHEET OR OWNERS MANUAL - ACCESSIBLE THROUGH CUSTOMER ACCESS ASSEMBLY DOOR ON REAR OF GENERATOR. 4. REMOVE THE REAR ENCLOSURE COVER PANEL TO ACCESS THE STUB-UP AREAS AS FOLLOWS: - HIGH VOLTAGE CONNECTION INCLUDING AC LOAD LEAD CONDUIT CONNECTION NEUTRAL CONNECTION, BATTERY CHARGER 120 VOLT AC (0.5 AMP MAX) CONNECTION. - LOW VOLTAGE CONNECTION INCLUDING TRANSFER SWITCH CONTROL WIRES. 5. CENTER OF GRAVITY AND WEIGHT MAY CHANGE DUE TO UNIT OPTIONS. 6. BOTTOM OF GENERATOR SET MUST BE ENCLOSED TO PREVENT PEST INTRUSION AND RECIRCULATION OF DISCHARGE AIR AND/OR IMPROPER COOLING AIR FLOW. 7. REFERENCE OWNERS MANUAL FOR LIFTING WARNINGS. 8. MOUNTING BOLTS OR STUDS TO MOUNTING SURFACE SHALL BE 5/8-11 GRADE 5 (USE STANDARD SAE TORQUE SPECS) 9. MUST ALLOW FREE FLOW OF INTAKE AIR, DISCHARGE AIR AND EXHAUST. SEE SPEC SHEET FOR MINIMUM AIR FLOW AND MAXIMUM RESTRICTION REQUIREMENTS. 10. GENERATOR MUST BE INSTALLED SUCH THAT FRESH COOLING AIR IS AVAILABLE AND THAT DISCHARGE AIR FROM RADIATOR IS NOT RECIRCULATED. 11. EXHAUST MUFFLER ENCLOSED WITHIN GENERATOR ENCLOSURE, REMOVE FRONT PANEL TO ACCESS. REAR ENCLOSURE 1211[47.7] DOOR TYP VICE ACTION LATCH ONE PER DOOR COVER PANEL ONE LIFT OFF DOOR PER SEE NOTE 4 SIDE OF GENERATOR CUSTOMER ACCESS ASSEMBLY, CONTROL PANEL ACCESS BATTERY CHARGER LOCATED WITHIN SEE NOTE 4 65 [2.6] 888 [35.0] OVERALL WIDTH REAR VIEW 318.6 [12.54] FUEL LINE CONNECTION 1-1/4\" NPT FEMALE TEE THROUGH BASEFRAME OPENING RIGHT SIDE VIEW DIMENSIONS: MM [INCH] ® installation layout","48 kW Drawing #A0000293718-C (2 of 2) 100 [3.94] 13.5 X 29.5 [.53] [1.2] MOUNTING SLOTS 4X 1867.3 [73.5] TOP VIEW 1919 [75.5] MOUNTING SLOT CENTERS 2119 [83.4] LEFT SIDE VIEW *NOTE: STUB-UP AREA FOR HIGH AND LOW VOLTAGE CONNECTIONS, CIRCUIT BREAKER, NEUTRAL AND CUSTOMER CONNECTION OPENING. HIGH AND LOW VOLTAGE STUB-UP AREA 786 [30.9] 162 [6.4] STUB-UP AREA 46.6 [1.83] [6.4] STUB-UP [.4] 162 9 51 [2.0] 251.6 AREA [9.9] 850 [33.5] REMOVABLE STUB-UP COVER 838.1 [33.00] MOUNTING SLOT CENTERS REAR VIEW DIMENSIONS: MM [INCH] ® installation layout 7 of 9 Protector® Series","Protector® Series 60 / 80 kW Drawing #A0000293264 (1 of 2) 8 of 9 ® installation layout","60 / 80 kW Drawing #A0000293264 (2 of 2) ® installation layout 9 of 9 Protector® Series ® Generac Power Systems, Inc. • S45 W29290 HWY. 59, Waukesha, WI 53189 • generac.com ©2019 Generac Power Systems, Inc. All rights reserved. All specifications are subject to change without notice. Part Number A0000373704 Rev E 9/25/2020"]}