{"v":1,"file":"goodman-aepf-airhandler-install.pdf","pages":["AEPF AIR HANDLERS INSTALLATION & OPERATING INSTRUCTIONS ® C US RECOGNIZE THIS SYMBOL AS A SAFETY PRECAUTION. ATTENTION INSTALLING PERSONNEL Prior to installation, thoroughly familiarize yourself with this Installation Manual. Observe all safety warnings. During installation or repair, caution is to be observed. It is your responsibility to install the product safely and to educate the customer on its safe use. IO-287G 6/2011 Goodman Manufacturing Company, L.P. 5151 San Felipe, Suite 500, Houston, TX 77056 www.goodmanmfg.com © 2004-2011 Goodman Manufacturing Company, L.P.","CONTENTS Important Safety Instructions ....................................... 3 Shipping Inspection ...................................................... 3 Codes & Regulations .................................................... 3 Replacement Parts ........................................................ 4 Pre-Installation Instructions ......................................... 4 Location ......................................................................... 4 Ductwork ........................................................................ 4 Return Ductwork ......................................................... 4 Return Air Filters ......................................................... 4 Electric Heat .................................................................. 4 HKR Installation ............................................................. 5 Electrical Supply Wire and MOP .................................. 5 Building Electrical Service Inspection ...................... 5 Wire Sizing ................................................................... 6 Maximum Overcurrent Protection (MOP) .................. 6 Electrical Connections – Supply Voltage .................. 6 Air Handler Only (Non-Heat Kit Models) ............... 6 Air Handler With Non-Circuit Breaker Heat Kits .. 6 Air Handler With Heat Kits Containing a Circuit Breaker ................................. 6 Low Voltage Connections ...................................... 6 Refrigerant Lines ........................................................... 6 Tubing Preparation ...................................................... 6 Post Brazing ................................................................ 6 Piping Size ................................................................... 7 Special Instructions .................................................... 7 Downflow Conversion .................................................. 7 Horizontal Conversion .................................................. 8 AEPF MOTOR ORIENTATION ....................................... 9 Condensate Removal .................................................... 9 ACHIEVING 2% LOW LEAKAGE RATE ...................... 10 AEPF Motor .................................................................. 10 Motor Speed Adjustment .......................................... 10 Dipswitch Functions ................................................. 10 CFM Delivery .............................................................. 10 Thermostat “Fan Only Mode” ................................... 10 CFM Trim Adjust ........................................................ 10 Humidity Control ....................................................... 10 Two Stage Heating .................................................... 10 Thermostats ................................................................. 11 Start-Up Procedure ..................................................... 11 Regular Maintenance .................................................. 11 THERMOSTAT CONNECTIONS .................................. 11 COOLING ONLY 2 STAGE HEAT THERMOSTAT ............................. 12 COOLING ONLY -2 STAGE HEAT (1ST ROOM THERMOSTAT & 2ND OT ................. 12 COOLING ONLY 2 STAGE HEAT (THERMOSTAT ENABLED OT) .. 13 HEAT PUMP WITH 1 STAGE EMERGENCY HEAT, 1 STAGE AUXILIARY HEAT .................................. 13 HEAT PUMP - 2 STAGE EMERGENCY HEAT, 1 STAGE AUXILIARY HEAT .................................. 14 HEAT PUMP - 2 STAGE EMERGENCY HEAT, 2 STAGE AUXILIARY 1 OUTDOOR THERMOSTAT ................................. 14 HEAT PUMP - 2 STAGE EMERGENCY HEAT, 2 STAGE AUXILIARY 2 OUTDOOR THERMOSTATS ............................... 15 HEAT PUMP - 2 STAGE EMERGENCY HEAT, 1 STAGE AUXILIARY 1 OUTDOOR THERMOSTAT ................................. 15 HEAT PUMP - WITH 1 STAGE EMERGENCY HEAT, 1 STAGE AUXILIARY HEAT .................................. 16 HEAT PUMP - WITH 1 STAGE EMERGENCY HEAT, 1 STAGE AUXILIARY HEAT .................................. 16 HEAT PUMP - 2 STAGE EMERGENCY HEAT, 1 STAGE AUXILIARY HEAT .................................. 17 HEAT PUMP - 2 STAGE EMERGENCY HEAT, 2 STAGE AUXILIARY 1 OUTDOOR THERMOSTAT ................................. 17 HEAT PUMP - 2 STAGE EMERGENCY HEAT, 2 STAGE AUXILIARY 2 OUTDOOR THERMOSTATS ............................... 18 HEAT PUMP - 2 STAGE EMERGENCY HEAT 1 STAGE AUXILIARY 1 OUTDOOR THERMOSTAT ................................. 18 2 SPEED COOLING ONLY WITH 1 STAGE ELECTRIC HEAT ......................... 19 2 SPEED COOLING ONLY WITH 2 STAGE HEAT THERMOSTAT ................... 19 2 SPEED COOLING ONLY WITH 2 STAGE HEAT THERMOSTAT ................... 20 2 SPEED COOLING ONLY 2 STAGE HEAT (THERMOSTAT ENABLED OT) .. 20 WIRING DIAGRAM ....................................................... 21 2","Important Safety Instructions The following symbols and labels are used throughout this manual to indicate immediate or potential safety hazards. It is the owner’s and installer’s responsibility to read and comply with all safety information and instructions accompanying these symbols. Failure to heed safety information increases the risk of personal injury, property damage, and/or product damage. HIGH VOLTAGE! Disconnect ALL power before servicing. Multiple power sources may be present. Failure to do so may cause property damage, personal injury or death. Do not connect to or use any device that is not designcertified by Goodman for use with this unit. Serious property damage, personal injury, reduced unit performance and/or hazardous conditions may result from the use of such non-approved devices. To prevent the risk of property damage, personal injury, or death, do not store combustible materials or use gasoline or other flammable liquids or vapors in the vicinity of this unit. To avoid property damage, personal injury or death due to electrical shock, this unit MUST have an uninterrupted, unbroken electrical ground. The electrical ground circuit may consist of an appropriately sized electrical wire connecting the ground lug in the unit control box to the building electrical service panel. Other methods of grounding are permitted if performed in accordance with the National Electric Code (NEC)/American National Standards Institute (ANSI)/National Fire Protection Association (NFPA) 70 and local/state codes. In Canada, electrical grounding is to be in accordance with the Canadian Electric Code (CSA) C22.1. This product is factory-shipped for use with 208/240/1/60 electrical power supply. DO NOT reconfigure this air handler to operate with any other power supply. When installing or servicing this equipment, safety clothing, including hand and eye protection, is strongly recommended. If installing in an area that has special safety requirements (hard hats, etc.), Observe these requirements. CARBON MONOXIDE POISONING HAZARD Special Warning for Installation of Furnace or Air Handling Units in Enclosed Areas such as Garages, Utility Rooms or Parking Areas Carbon monoxide producing devices (such as an automobile, space heater, gas water heater, etc.) should not be operated in enclosed areas such as unventilated garages, utility rooms or parking areas because of the danger of carbon monoxide (CO) poisoning resulting from the exhaust emissions. If a furnace or air handler is installed in an enclosed area such as a garage, utility room or parking area and a carbon monoxide producing device is operated therein, there must be adequate, direct outside ventilation. This ventilation is necessary to avoid the danger of CO poisoning which can occur if a carbon monoxide producing device continues to operate in the enclosed area. Carbon monoxide emissions can be (re)circulated throughout the structure if the furnace or air handler is operating in any mode. CO can cause serious illness including permanent brain damage or death. B10259-216 - Shipping Inspection Always keep the unit upright; laying the unit on its side or top may cause equipment damage. Shipping damage, and subsequent investigation is the responsibility of the carrier. Verify the model number, specifications, electrical characteristics, and accessories are correct prior to installation. The distributor or manufacturer will not accept claims from dealers for transportation damage or installation of incorrectly shipped units. Codes & Regulations This product is designed and manufactured to comply with national codes. Installation in accordance with such codes and/or prevailing local codes/regulations is the responsibility of the installer. The manufacturer assumes no responsibility for equipment installed in violation of any codes or regulations. 3","The United States Environmental Protection Agency (EPA) has issued various regulations regarding the introduction and disposal of refrigerants. Failure to follow these regulations may harm the environment and can lead to the imposition of substantial fines. Should you have any questions please contact the local office of the EPA. Replacement Parts When reporting shortages or damages, or ordering repair parts, give the complete product model and serial numbers as stamped on the product. Replacement parts for this product are available through your contractor or local distributor. For the location of your nearest distributor consult the white business pages, the yellow page section of the local telephone book or contact: CONSUMER AFFAIRS GOODMAN MANUFACTURING COMPANY, L.P. 7401 SECURITY WAY HOUSTON, TEXAS 77040 (877) 254-4729 If replacing an air handler, the system must be manufacturer approved and Air Conditioning, Heating, and Refrigeration Institute (AHRI) matched. NOTE: Installation of unmatched systems is strongly discouraged. Pre-Installation Instructions Carefully read all instructions for the installation prior to installing product. Make sure each step or procedure is understood and any special considerations are taken into account before starting installation. Assemble all tools, hardware and supplies needed to complete the installation. Some items may need to be purchased locally. Make sure everything needed to install the product is on hand before starting. Ductwork This air handler is designed for a complete supply and return ductwork system. Do not operate this product without all the ductwork attached. To ensure correct system performance, the ductwork is to be sized to accommodate 375-425 CFM per ton of cooling with the static pressure not to exceed .5\" WC. Inadequate duct work that restricts airflow can result in improper performance and compressor or heater failure. Ductwork is to be constructed in a manner that limits restrictions and maintains suitable air velocity. Ductwork is to be sealed to the unit in a manner that will prevent leakage. Return Ductwork DO NOT TERMINATE THE RETURN DUCTWORK IN AN AREA THAT CAN INTRODUCE TOXIC, OR OBJECTIONABLE FUMES/ODORS INTO THE DUCTWORK. The return ductwork is to be introduced into the air handler bottom (upflow configuration). Return Air Filters Each installation must include a return air filter. This filtering may be performed at the air handler or externally such as a return air filter grille. Air handlers mounted in the downflow orientation, including “B” series, require external filtering. A washable filter is available as an accessory. To ensure optimum performance frequent filter cleaning is advised. Refer to Table 1 for the appropriate filter. AEPF Filter Number Qty Required Location N/A FIL 18-32 1 NOTE: Air handlers are designed for indoor installation only. Give special consideration to minimizing the length of refrig- 1830 FIL 36-42 1 erant tubing when installing air handlers. Refer to Remote Cooling/Heat Pump Service Manual, TP-106 Long Line Set Application R-22 or TP-107 Long Line Set Application R-410A 3036 for guidelines. The unit clearance from a combustible sur- 3137 FIL 48-61 1 face may be 0\". However, service clearance is to take precedence. In addition allow a minimum of 24\" in front of the unit for service clearance. 4260 Table 1 If the unit is located in an area with high ambient temperature Electric Heat and/or high humidity, the air handler may be subject to nuisance sweating of the casing. On these installations, a wrap of 2” fiberglass insulation with a vapor barrier is recommended. Do not install the air handler in a location that violates the instructions provided with the condenser. Refer to this manual in combination with the instructions provided with the heat kit for the correct installation procedure. The air handlers listed in this manual do not have factory installed electric heat. Electric heat is available as an accessory. If installing this option, the ONLY heat kits that can be used are the HKR series. Consult all appropriate regulatory codes prior to determining final clearances. When installing this unit in an area that may become wet, elevate the unit with a sturdy, non-porous ma- NOTE: The Amana® brand EHK, ECB, EDB, and EDK kits are NOT approved for use with these air handlers. terial. In installations that may lead to physical damage (i.e. a The heating mode temperature rise is dependent upon the garage) it is advised to install a protective barrier to prevent system airflow, the supply voltage, and the heat kit size (kW) such damage. selected. Use Tables 2, 3, and 4 to determine the tempera- ture rise (ºF). 4","CFM 3 HEAT KIT NOMINAL kW 5 6 8 10 15 20 21 600 18 28 35 41 800 13 21 26 31 42 1000 11 17 21 25 34 50 1200 9 14 18 21 28 42 56 62 1400 8 12 15 18 24 36 48 53 1600 7 10 13 15 21 31 42 46 1800 6 9 12 14 19 28 37 41 2000 5 8 11 12 17 25 34 37 Table 2 230/1/60 Supply Voltage - Temperature Rise Table °F NOTE: The Temperature Rise Tables can also be used to determine the air handler airflow delivery. When using these tables for this purpose set the room thermostat to maximum heat and allow the system to reach steady state conditions. Insert two thermometers, one in the return air and one in the supply air. The temperature rise is the supply air temperature minus the room air temperature. Use HKR specification sheets to determine the HKR available for a given air handler. HKR Installation Follow instructions listed in Installation and Operating Instructions shipped with the heat kit. Electrical Supply Wire and MOP CFM 3 HEAT KIT NOMINAL kW 5 6 8 10 15 20 21 600 17 27 34 39 800 13 20 25 30 40 1000 10 16 20 24 32 48 1200 8 13 17 20 27 40 53 59 1400 7 11 14 17 23 34 46 51 1600 6 10 13 15 20 30 40 44 1800 6 9 11 13 18 27 36 39 2000 5 8 10 12 16 24 32 35 FIRE HAZARD! To avoid the risk of property damage, personal injury or fire, use only copper conductors. HIGH VOLTAGE! Disconnect ALL power before servicing. Multiple power sources may be present. Failure to do so may cause property damage, personal injury or death. Table 3 220/1/60 Supply Voltage - Temperature Rise Table °F CFM 3 HEAT KIT NOMINAL kW 5 6 8 10 15 20 21 600 16 25 32 37 800 12 19 24 38 38 1000 10 15 19 22 30 46 1200 8 13 16 19 25 38 51 56 1400 7 11 14 16 22 33 43 48 1600 6 9 12 14 19 28 38 42 1800 5 8 11 12 17 25 34 37 2000 5 8 10 11 15 23 30 34 Table 4 208/1/60 Supply Voltage - Temperature Rise Table °F HIGH VOLTAGE! To avoid property damage, personal injury or death due to electrical shock, this unit MUST have an uninterrupted, unbroken electrical ground. The electrical ground circuit may consist of an appropriately sized electrical wire connecting the ground lug in the unit control box to the building electrical service panel. Other methods of grounding are permitted if performed in accordance with the National Electric Code (NEC)/American National Standards Institute (ANSI)/National Fire Protection Association (NFPA) 70 and local/state codes. In Canada, electrical grounding is to be in accordance with the Canadian Electric Code (CSA) C22.1. NOTE: For installations not indicated above the following formula is to be used: TR = (kW x 3412) x (Voltage Correction) x 1.08 / CFM Where: TR = Temperature Rise kW = Heater Kit Actual kW 3412 = Btu per kW Voltage Correction =.96 (230 Supply Volts) =.92 (220 Supply Volts) =.87 (208 Supply Volts) 1.08 = Constant CFM = Measured Airflow Building Electrical Service Inspection This unit is designed for single-phase electrical supply. DO NOT OPERATE ON A THREE-PHASE POWER SUPPLY. Measure the power supply to the unit. The supply voltage must be in agreement with the unit nameplate power requirements and within the range shown in Table 5. Nominal Input 208/240 Wire Sizing Minimum Voltage 187 Table 5 Maximum Voltage 253 Wire size is important to the operation of your equipment. Use the following check list when selecting the appropriate wire size for your unit. 5","• Wire size must carry the Minimum Circuit Ampacity (MCA). • Refer to the NEC (USA) or CSA (Canada) for wire sizing. The unit MCA for the air handler and the optional electric heat kit can be found on the unit Series and Rating Plate. • Wire size allows for no more than a 2% voltage drop from the building breaker/fuse panel to the unit. Refer to the latest edition of the National Electric Code or in Canada the Canadian Electric Code when determining the correct wire size. The following table shows the current carrying capabilities for copper conductors rated at 75oC with a 2% voltage drop. Use Table 6 to determine the voltage drop per foot of various conductors. Maximum Allowable Length in Feet to Limit Voltage Drop to 2%* Wire Size Minimum Circuit Ampacity (MCA) (AWG) 10 15 20 25 30 35 40 45 14 75 50 37 NR NR NR NR NR 12 118 79 59 47 NR NR NR NR 10 188 125 95 75 63 54 NR NR 8 301 201 150 120 100 86 75 68 6 471 314 235 188 157 134 118 110 *Based on NEC 1996 Table 6 Maximum Overcurrent Protection (MOP) Every installation must include an NEC (USA) or CEC (Canada) approved overcurrent protection device. Also, check with local or state codes for any special regional requirements. Protection can be in the form of fusing or HACR style circuit breakers. The Series and Rating Plate can be used as a guide for selecting the MAXIMUM overcurrent device. NOTE: Fuses or circuit breakers are to be sized larger than the equipment MCA but not to exceed the MOP. Electrical Connections – Supply Voltage USE COPPER CONDUCTORS ONLY. A knockout is provided on the air handler top panel or side to allow for the entry of the supply voltage conductors. If the knockouts on the cabinet sides are used for electrical conduit, an adapter ring must be used in order to meet UL1995 safety requirements. An NEC or CEC approved strain relief is to be used at this entry point. The wire is to be sized in accordance with the “Electrical Wire and MOP” section of this manual. Some areas require the supply wire to be enclosed in conduit. Consult your local codes. Air Handler Only (Non-Heat Kit Models) The building supply connects to the stripped black and red wires contained in the air handler electrical compartment cav- ity. A ground screw is also contained in this area. Attach the supply wires to the air handler conductors as shown in the unit wiring diagram using appropriately sized solderless connectors or other NEC or CEC approved means. Air Handler With Non-Circuit Breaker Heat Kits A terminal block is provided with the HKR kit to attach the power supply and air handler connections. Follow the HKR Installation Manual and wiring diagram for complete wiring details. Air Handler With Heat Kits Containing a Circuit Breaker HKR models with a “C” suffix contain a circuit breaker(s). The air handler has a plastic cover on the access panel that will require either one or both sections to be removed to allow the heat kit circuit breaker(s) to be installed. See the HKR Installation Instructions for further details. The air handler wires and supply wires are installed directly onto the HKR circuit breaker(s) as shown in the HKR Installation Manual and wiring diagram. Low Voltage Connections Several combinations of low voltage schemes are available, depending on the presence of a heat kit and whether the heat kit is single-stage or multi-staging. The low voltage connections are determined by whether the outdoor unit is a condenser or heat pump. The 24V-control voltage connects the air handler to the room thermostat and condenser. Low voltage wiring is to be copper conductors. A minimum of 18AWG must be used for installations up to 50’ and 16AWG for installations over 50’. Low voltage wiring can be connected through the top of the cabinet or either side. See the “Thermostat Wiring” section of this manual for typical low voltage wiring connections. Refrigerant Lines This product is factory-shipped under pressure. Follow these instructions to prevent injury. A quenching cloth is strongly recommended to prevent scorching or marring of the equipment finish when welding close to the painted surfaces. Use brazing alloy of 5% minimum silver content. Tubing Preparation All cut ends are to be round, burr free, and clean. Failure to follow this practice increases the chances for refrigerant leaks. The suction line is spun closed and requires pipe cutters to remove the closed end. Post Brazing Quench all welded joints with water or a wet rag. Piping Size For the correct tubing size, follow the specification for the condenser/heat pump. 6","Special Instructions This coil comes equipped with a check style flowrator for refrigerant management. For most installations with matching applications, no change to the flowrator piston is required. However, in mix-matched applications, a flowrator piston change may be required. See the Goodman® piston kit chart or consult your local distributor for details regarding mixmatched piston sizing. If the mix-match application requires a different piston size, change the piston in the flowrator on the indoor coil before installing the coil and follow the procedure shown below. Excessive torque can cause orifices to stick. Use the proper torque settings when tightening orifices. 10. Replace suction line grommet and insulation. SUCTION LINE WITH SPIN CLOSURE RUBBER GROMMET IMPORTANT NOTE: Torch heat required to braze tubes of various sizes is proportional to the size of the tube. Tubes of smaller size require less heat to bring the tube to brazing temperature before adding brazing alloy. Applying too much heat to any tube can melt the tube. Service personnel must use the appropriate heat level for the size of the tube being brazed. NOTE: The use of a heat shield when brazing is recommended to avoid burning the serial plate or the finish on the unit. Heat trap or wet rags should be used to protect heat sensitive components such as service valves and TXV valves. Figure 2 Downflow Conversion Conversion to downflow MUST be performed in an area that allows access to all sides prior to placing the air handler in its final location. To prevent the evaporator coil pan from “sweating” the DPI accessory insulation kit is to be used when performing this conversion. NOTE: The DPI kit is not supplied with this product and is to be purchased separately. See Table 7 for the correct DPI kit. AEPF Model Insulation Kit 1. Loosen the 13/16 nut 1 TURN ONLY to allow high pressure tracer gas to escape. No gas indicates a possible leak. 2. After the gas has escaped, remove the nut and discard the black or brass cap. 3. Remove the check piston to verify it is correct and then replace the piston. See piston kit chart in instructions. 4. Use a tube cutter to remove the spin closure on the suction line. 5. Remove the tailpiece clamped to the exterior and slide the 13/16 nut into place. 6. Braze tailpiece to the line set liquid tube. PLASTIC or BRASS CAP 13/16” NUT TAILPIECE WHITE TEFLON SEAL PISTON Figure 1 7. Insert the suction line into the connection, slide the insulation and the rubber grommet at least 18\" away from the braze joint. Braze suction line. 8. AFTER THE TAILPIECE HAS COOLED, confirm position of the white Teflon® seal and hand tighten the 13/16” nut. 9. Torque the 13/16” nut to 7-25 ft-lbs. or tighten 1/6 turn. N/A DPI18-30/20 1830 DPI36-42/20 3036 3137 DPI48-61/-20 4260 Table 7 Refer to Figures 3 through 5 for the location of the components referenced in the following steps. Figure 3 illustrates the new installation location for the removed components. 1. Before inverting the air handler, remove all access panels, the coil rear channel bracket, and the filter close-off panel. 2. Remove the evaporator coil and the horizontal drain pan. Discard horizontal drain pan. 3. Install the provided plastic plug into the vacated access panel. 4. Remove the two (2) zee coil support brackets and insulation retaining brackets. 5. Remove the tie bracket. 6. Install the DPI Insulation Kit onto the bottom of the drain pan. 7","ACCESS PANEL RETURN AIR SIDE OF UNIT REAR CHANNEL BRACKET ZEE COIL SUPPORT BRACKET COIL RETAINING BRACKET TIE BRACKET NOTE: The filter provision is not applicable in THIS downflow application. Figure 3 7. Install the zee coil supports and the wrapper stiffeners. 8. Install the tie bracket. 9. Install the rear channel bracket. 10. To prevent possible condensate “blow off” the insulation retainers are to be laid into the evaporator coil pan as shown in Figure 4. NOTE: When converted to downflow position the coil may protrude above the cabinet on some models. Horizontal Conversion Dedicated Downflow models are not suitable for horizontal application and must not be used for this type of installation. The only field modification required for conversion to “Horizontal Right-Hand” is the removal of the plastic knockouts in the horizontal panel drain connections. To prevent the horizontal drain pan from sweating in high humidity applications, it is recommended that a DPIH insulation accessory kit be used. NOTE: The DPIH insulation kit is not supplied with this product and should be purchased separately. See Table 8 for the correct DPIH kit. AEPF Model Insulation Kit N/A DPIH18-32 1830 3036 3137 4260 DPIH36-42 DPIH48-61 Table 8 The following describes converting to “Horizontal Left-Hand”. Conversion to downflow MUST be performed in an area that allows access to all sides prior to placing the air handler in its final location (See Figure 6). 3” FLAT INSULATION RETAINER (BOTH SIDES) Figure 4 To complete the conversion, slide the evaporator coil into the chassis and attach the three (3) access panels. (Figure 5). WRAPPER INSULATION JACKET ZEE COIL SUPPORT WRAPPER STIFFENER DRAIN PAN INSULATION KIT BLOWER ASSEMBLY DPIH KIT SECONDARY DRAIN PRIMARY DRAIN Figure 6 1. Remove the (3) air handler access panels. 2. Remove the “J” shaped bracket that retains the evaporator coil. 3. Remove the flowrator from the lower left side access panel and slide out the evaporator coil and horizontal drain pan. 4. Remove the gasket from the horizontal pan drain connections. 5. Remove the oval shaped plastic plug from the left side access panel. Remove the oval shaped rubber gasket seal from the lower right side access panel. Figure 5 8","6. The drain connections for the horizontal pan are sealed with a thin coating of plastic. Carefully knock out this plastic seal with a screwdriver and hammer. Note: The upper drain will become the secondary drain which is mandatory in many municipalities . 7. Install the plastic plug removed in step 5 to the right side lower access panel and the oval shaped rubber gasket to the lower left access panel. 8. Reinstall the evaporator coil with the horizontal panel on the left side. Note: Push the assembly completely to the rear to ensure the engagement of the upflow pan with the rear channel bracket. 9. Install the “J” bracket (removed in step 2) to support the upflow pan to the tie channel. 10. Attach all panels and the metering device. AEPF MOTOR ORIENTATION If the unit is in the upflow position, there is no need to rotate the motor. If the unit is in the downflow position, loosen motor mount and rotate motor as shown in Figure 7. Be sure motor is oriented with the female connections on the casing down. If the motor is not oriented with the connections down, water will collect in the motor and may cause premature failure. FEMALE CONNECTIONS Figure 7 (AEPF Motor Orientation) Condensate Removal The coil drain pan has a primary and a secondary drain with 3/4\" NPT female connections. The connectors required are 3/4\" NPT male, either PVC or metal pipe, and should be hand tightened to a torque of approximately 37 in-lbs. to prevent damage to the drain pan connection. An insertion depth between .355 to .485 inches (3-5 turns) should be expected at this torque. Use the female (3/4 NPT) threaded fitting that protrudes outside of the enclosure for external connections. 1. Ensure drain pan hole is NOT obstructed. 2. To prevent potential sweating and dripping on to finished space, it may be necessary to insulate the condensate drain line located inside the building. Use Armaflex® or similar material. A Secondary Condensate Drain Connection has been provided for areas where the building codes require it. Pitch the drain line 1/4\" per foot to provide free drainage. Insulate drain lines located inside the building to prevent sweating. Install a condensate trap to ensure proper drainage. If the secondary drain line is required, run the line separately from the primary drain and end it where it can be easily seen. NOTE: Water coming from this line means the coil primary drain is plugged and needs clearing. CAUTION If secondary drain is not installed, the secondary access must be plugged. The installation must include a “P” style trap that is located as close as is practical to the evaporator coil. See Figure 7 for details of a typical condensate line “P” trap. NOTE: Trapped lines are required by many local codes. In the absence of any prevailing local codes, please refer to the requirements listed in the Uniform Mechanical Building Code. A drain trap in a draw-through application prevents air from being drawn back through the drain line during fan operation thus preventing condensate from draining, and if connected to a sewer line to prevent sewer gases from being drawn into the airstream during blower operation. Field experience has shown condensate drain traps with an open vertical Tee between the air handler and the condensate drain trap can improve condensate drainage in some applications,but may cause excessive air discharge out of the open Tee. Goodman® does not prohibit this type of drain but we also do not recommend it due to the resulting air leakage. Regardless of the condensate drain design used, it is the installer’s responsibility to ensure the condensate drain system is of sufficient design to ensure proper condensate removal from the coil drain pan. Drain Connection Air Handler 2\" MIN. POSITIVE LIQUID SEAL REQUIRED AT TRAP 3\" MIN. Figure 8 Use of a condensate removal pump is permitted when necessary. This condensate pump should have provisions for shutting off the control voltage should a blocked drain occur. A trap must be installed between the unit and the condensate pump. IMPORTANT NOTE: The evaporator coil is coated with oils that may dissolve styrofoam and certain types of plastics. Therefore, a removal pump or float switch must not contain any of these materials. 9","Tip: Priming the “P” trap may avoid improper draining at the initial installation and at the beginning of the cooling season. When coils are installed above ceilings, or in other locations where damage from condensate overflow may occur, it is MANDATORY to install a field fabricated auxiliary drain pan under the coil cabinet enclosure. Drain lines from the auxiliary pan must be installed and terminated so that the homeowner can see water discharges. ACHIEVING 2% LOW LEAKAGE RATE Ensure that the Neoprene gasket with PSA remains intact on all surfaces that the access panels are secured to. These surfaces are the entire length of the wrapper and areas between the upper tie plate, upper and lower access panels. Be sure that upper access panel breaker insert gasket is intact and also flowrator gasket is installed on the lower access panel. An additional drain hole cover is required. AEPF Motor This section references the operation characteristics of the AEPF model motor only. The ECM control board is factory set with dipswitch #4 in the “ON” position and all other dipswitches in the “OFF” position. For most applications this setting is to be changed according to the electric heat size and the outdoor unit selection. The AEPF product uses a General Electric ECMTM motor. This motor provides many features not available on the traditional PSC motor. These features include: • Improved Efficiency • Constant CFM • Soft Start and Stop • Improved Humidity Control Motor Speed Adjustment Each ECMTM blower motor has been preprogrammed for operation at 4 distinct airflow levels when operating in Cooling, H.P. Heating, Backup Heating (Electric Heating), and Backup + H.P. Heating. Each mode has 4 levels to deliver different Air Flow CFM [L/s]. The adjustment is performed by changing the dipswitch(es) either to an “OFF” or “ON” position. Dipswitch Functions The AEPF air handler motor has an electronic control that contains an eight (8) position dip switch. The function of these dipswitches are shown in Table 9. Dipswitch Number 1 2 3 4 5 6 7 8 Function Electric Heat N/A Indoor Thermostat Cooling & Heat Pump CFM CFM Trim Adjust Table 9 CFM Delivery Tables 10-Electric Heat and 11-Cooling/Heat Pump show the CFM output for dipswitch combinations 1-2, and 5-6. Model AE PF18 30 Switch 1 2 OFF OFF ON OFF Switch 7 8 OFF OFF OFF OFF Emergecny Heat Pump (Electric) w/Backup Heat Heat 1100 1210 890 935 OFF ON OFF OFF OFF OFF OFF OFF 700 2050 770 2150 AEPF3036 ON OFF OFF OFF AEPF3137 OFF ON OFF OFF AEPF4260 ON ON OFF OFF ON ON OFF ON 1750 1600 1200 1020 1835 1680 1260 1070 Table 10 Model Switc h 5 6 Switch 7 8 Nominal Cooling Tonnage CFM OFF OFF OFF OFF AEPF1830 ON OFF OFF OFF 2 ½ 1100 2 800 OFF ON OFF OFF OFF OFF OFF OFF 1 ½ 600 5 1800 AEPF3036 ON OFF OFF OFF AEPF3137 OFF ON OFF OFF 4 1580 3 ½ 1480 AEPF4260 ON ON OFF OFF ON ON OFF ON 3 1200 2 ½ 1020 Table 11 Thermostat “Fan Only Mode” During “Fan Only Mode” operation, the CFM output is 30% of the cooling setting. CFM Trim Adjust Minor adjustments can be made through the dip switch combination of 7-8. The following Table 12 shows the switch position for this feature. CFM +10% -15% Switch 7 ON OFF Switch 8 OFF ON Table 12 Humidity Control When using a Humidistat (normally closed), cut jumper PJ6 on the control board. The Humidistat will only affect cooling airflow by adjusting the Airflow to 85%. Two Stage Heating When using staged electric heat, cut jumper PJ4 on the control board. 10","Thermostats NOTE: Second Stage heat can be accomplished by multistage heating thermostat or the addition of an outdoor thermostat as shown in Figures 9 and 10. Goodman® part number CHT18-60 is a single-stage cool and single-stage heat thermostat. Goodman® part number HPT18-60 is a single-stage cool, two-stage heat pump thermostat. The first stage is heat pump heating and the second stage is optional electric heat. If additional features are desired, such as digital or programmable capabilities, these thermostats are commercially available. Follow the thermostat manufacturer’s instruction for installation. Start-Up Procedure • Prior to start-up, ensure that all electrical connections are properly sized and tightened. • All panels must be in place and secured. For Air Tight application, neoprene gasket must be positioned at prescribed locations to achieve 2% leakage. • Tubing must be leak free. • Unit should be elevated, trapped and pitched to allow for drainage. • Low voltage wiring is connected. • Auxiliary drain is installed when necessary and pitched to allow for drainage. • Drain pan and drain tubing has been leak checked. • Return and supply ducts are sealed. • Unit is elevated when installed in a garage or where flammable vapors may be present. • Unit is protected from vehicular or other physical damage. • Return air is not obtained from any areas where there may be objectionable odors, flammable vapors or products of combustion such as carbon monoxide (CO), which may cause serious personal injury or death. Regular Maintenance HIGH VOLTAGE! Disconnect ALL power before servicing or installing this unit. Multiple power sources may be present. Failure to do so may cause property damage, personal injury or death. The only item to be maintained on a regular basis by the user is the circulating air filter(s). Filter should be cleaned or replaced regularly. A certified service technician must perform all other services. NOTE: THESE INSTRUCTIONS ARE SPECIFICALLY FOR AEPF MODELS. DO NOT USE THESE DIAGRAMS FOR ANY OTHER MODELS. SEE SEPARATE INSTALLATION AND OPERATING INSTRUCTIONS FOR ATUF, ARUF, ARPT, ADPF, AND ASPF MODELS. NOTICE: THIS PRODUCT CONTAINS ELECTRONIC COMPONENTS WHICH REQUIRE A DEFINITE GROUND. PROVISIONS ARE MADE FOR CONNECTION OF THE GROUND. A DEDICATED GROUND FROM THE MAIN POWER SUPPLY OR AN EARTH GROUND MUST BE PROVIDED. THERMOSTAT CONNECTIONS The following composite wiring diagrams detail various configurations in which the AEPF air handlers can be used. Examples include single-stage cooling and heat pump with single or two-stage electric heating. All these configurations can be applied with convenient connections to outdoor thermostat applications. The following sections will be detailed: • Single-Stage Cooling (GMC Thermostat Part #CHT1860 or equivalent.) • Heat Pump (GMC Thermostat Part #18-60 or equivalent) Each diagram details the connections between room thermostat and AEPF air handlers, and the connections between the AEPF air handlers and the Condensing Unit (or Heat Pump) with optional connections to Outdoor Thermostats. For each configuration, refer to the explanation of the proper jumper(s) to remove for the corresponding blower speed that will result in the programmed ECM™ motor. IMPORTANT: WHEN MATCHING THE AEPF AIR HANDLER TO A SINGLE SPEED COOLING UNIT OR HEAT PUMP REMEMBER TO CONNECT THE “Y” FROM THE THERMOSTAT TO THE “Y/Y2” CONNECTION ON THE VARIABLE SPEED BOARD (VSTB) OF THE AIR HANDLER. CONNECTING TO “Y1” WILL RESULT IN FIRST STAGE COOLING BLOWER SPEED AND MAY CAUSE THE CONTACTOR TO CHATTER. An equivalent thermostat can be used in place of the Goodman thermostat part number. The GMC thermostats listed are mercury type thermostats. 11","WARNING HIGH VOLTAGE! DISCONNECT ALL POWER BEFORE SERVICING. MULTIPLE POWER SOURCES MAY BE PRESENT. FAILURE TO DO SO MAY CAUSE PROPERTY DAMAGE, PERSONAL INJURY OR DEATH. SINGLE STAGE COOLING WITH SINGLE OR TWO-STAGE HEATING FIGURE 9 FOR HEAT PUMP USE ONLY O CONDENSING UNIT IF NEEDED ROOM THERMOSTAT W1 W2 C R G Y NOTES: 1.) Y/Y2 ENABLES HI SPD FAN COOLING 2.) E/W1 ENABLES LO SPD FAN HEATING W/W2 ENABLES HI SPD FAN HEATING 3.) OT1 PJ4 MUST BE CUT FOR THIS CONFIGURATION 4.) DIP SWITCH #4 MUST BE IN THE \"ON\" POSITION. 5.) CUT HUM PJ6 JUMPER IF USING HUMIDISTAT. STAT OPENS ON HUMIDITY RISE. THERMOSTATS HUMIDISTAT E\\W1 W/W2 O OTC OT1 OT2 C R Y1 G Y/Y2 HUM OUTDOOR HEATPUMP R YCON COM O W2 ED Y1 W1 OT1 OT2 HUM PLEASE REFER TO MANUAL FOR PROPER DIP SWITCH(CFM) CONFIGURATION. DIP ON OFF SWITCH W1 W2 HEATER CR 24 VAC W2 HUMIDISTAT (OPTIONAL) FIGURE 10 COOLING ONLY - 2 STAGE HEAT THERMOSTAT FOR HEAT PUMP USE ONLY O ROOM THERMOSTAT WC RG Y IF NEEDED CONDENSING UNIT NOTES: 1.) Y/Y2 ENABLES HI SPD FAN COOLING 2.) E/W1 ENABLES LO SPD FAN HEATING E/W1 WITH OT CLOSED ENABLES HI SPD FAN HEATING 3.) OT1 PJ4 MUST BE CUT FOR THIS CONFIGURATION 4.) DIP SWITCH #4 MUST BE IN THE \"ON\" POSITION. 5.) CUT HUM PJ6 JUMPER IF USING HUMIDISTAT. STAT OPENS ON HUMIDITY RISE. E\\W1 W/W2 O THERMOSTATS OTC OT1 OT2 HUMIDISTAT Y1 G Y/Y2 HUM OUTDOOR CONDENSER HEATPUMP YCON COM O W2 ED Y1 W1 OT1 OT2 HUM PLEASE REFER TO MANUAL FOR PROPER DIP SWITCH(CFM) CONFIGURATION. DIP ON OFF SWITCH W1 W2 HEATER W2 24 VAC HUMIDISTAT (OPTIONAL) COOLING ONLY - 2 STAGE HEAT (1st ROOM T'STAT & 2nd OT) Wiring is subject to change, always refer to the wiring diagram on the unit for the most up-to-date wiring. 12","WARNING HIGH VOLTAGE! DISCONNECT ALL POWER BEFORE SERVICING. MULTIPLE POWER SOURCES MAY BE PRESENT. FAILURE TO DO SO MAY CAUSE PROPERTY DAMAGE, PERSONAL INJURY OR DEATH. FOR HEAT PUMP USE ONLY O ROOM THERMOSTAT W1 W2 C R G Y IF NEEDED CONDENSING UNIT NOTES: 1.) Y/Y2 ENABLES HI SPD FAN COOLING 2.) E/W1 ENABLES LO SPD FAN HEATING W/W2 WITH OT CLOSED ENABLES HI SPD FAN HEATING 3.) OT1 PJ4 MUST BE CUT FOR THIS CONFIGURATION OT2 PJ2 MUST BE CUT FOR THIS CONFIGURATION 4.) DIP SWITCH #4 MUST BE IN THE \"ON\" POSITION. 5.) CUT HUM PJ6 JUMPER IF USING HUMIDISTAT. STAT OPENS ON HUMIDITY RISE. HUMIDISTAT (OPTIONAL) E\\W1 W/W2 O THERMOSTATS OTC OT1 OT2 HUMIDISTAT Y1 G Y/Y2 HUM OUTDOOR CONDENSER HEATPUMP YCON COM O W2 ED Y1 W1 OT1 OT2 HUM PLEASE REFER TO MANUAL FOR PROPER DIP SWITCH(CFM) CONFIGURATION. DIP ON OFF SWITCH W1 W2 HEATER 24 VAC W2 COOLING ONLY - 2 STAGE HEAT (T'STAT ENABLED OT) HEAT PUMP WITH SINGLE OR TWO-STAGE HEATING (OPTIONS FOR EMERGENCY HEAT) HEATPUMP R Y C O W2 ROOM THERMOSTAT E W2 O C R G Y HEATPUMP R YCON COM O W2 ED HUMIDISTAT (OPTIONAL) IF NEEDED NOTES: 1.) Y ENABLES HI SPD FAN COOLING 2.) E AND W2 ENABLE HI SPD FAN HEATING 3.) IF OT2 PJ2 JUMPER IS CUT E AND W2 ENABLE LO SPD FAN HEATING 4.) DIP SWITCH #4 MUST BE IN THE \"ON\" POSITION. 5.) CUT HUM PJ6 JUMPER IF USING HUMIDISTAT. STAT OPENS ON HUMIDITY RISE. 6.) REMOVE ORANGE JUMPER WIRE Y1-O. THERMOSTATS HUMIDISTAT E\\W1 W/W2 O OTC OT1 OT2 C R Y1 G Y/Y2 HUM OUTDOOR HEATPUMP R YCON COM O W2 ED Y1 W1 OT1 OT2 HUM PLEASE REFER TO MANUAL FOR PROPER DIP SWITCH(CFM) CONFIGURATION. DIP ON OFF SWITCH W1 W2 HEATER CR 24 VAC W2 REMOVE PRODUCTION WIRE Y1-O HEATPUMP - WITH 1 STG EMHT 1 STG AUX HEAT Wiring is subject to change, always refer to the wiring diagram on the unit for the most up-to-date wiring. 13","WARNING HIGH VOLTAGE! DISCONNECT ALL POWER BEFORE SERVICING. MULTIPLE POWER SOURCES MAY BE PRESENT. FAILURE TO DO SO MAY CAUSE PROPERTY DAMAGE, PERSONAL INJURY OR DEATH. HEATPUMP R Y C O W2 ROOM THERMOSTAT E W2 O C R G Y IF NEEDED HEATPUM P R YCON COM O W2 ED HUMIDISTAT (OPTIONAL) NOTES: 1.) Y ENABLES HI SPD FAN COOLING 2.) E ENABLES LO SPD FAN HEATING W2 ENABLES HI SPD FAN HEATING 3.) OT1 PJ4 MUST BE CUT FOR THIS CONFIGURATION 4.) DIP SWITCH #4 MUST BE IN THE \"ON\" POSITION. 5.) CUT HUM PJ6 JUMPER IF USING HUMIDISTAT. STAT OPENS ON HUMIDITY RISE. 6.) REMOVE ORANGE JUMPER WIRE Y1-O. THERMOSTATS HUMIDISTAT E\\W 1 W/W2 O OTC OT1 OT2 C R Y1 G Y/Y2 HUM OUTDOOR HEATPUM P R YCON COM O W2 ED Y1 W1 OT1 OT2 HUM PLEASE REFER TO MANUAL FOR PROPER DIP SW ITCH(C FM) CONFIG URATION. DIP ON OFF SWITCH W1 W2 HEATER CR 24 VAC W2 REMOVE PRODUCTION WIRE Y1-O HEATPUMP - 2 STG EMHT 1 STG AUX HEAT OUTDOOR THERMOSTAT W2 W2 IF NEEDED O E\\W1 W/W2 O O G Y/Y2 REMOVE PRODUCTION WIRE Y1-O SWITCH 4.) DIP SWITCH #4 MUST BE IN THE \"ON\" POSITION. DIP ON OFF 5.) CUT HUM PJ6 JUMPER IF USING HUMIDISTAT. STAT OPENS ON HUMIDITY RISE. 6.) REMOVE ORANGE JUMPER WIRE Y1-O. DIP SWITCH 1st STAGE AUX HEAT ENABLED BY ROOM T'STAT 2ND STAGE AUX ENABLED BY ROOM T'STAT AND OUTDOOR T'STAT 2nd STAGE HEATER 1st STAGE HEATER HEATPUMP - 2 STG EMHT 2 STG AUX - 1 OUTDOOR T'STAT Wiring is subject to change, always refer to the wiring diagram on the unit for the most up-to-date wiring. 14","WARNING HIGH VOLTAGE! DISCONNECT ALL POWER BEFORE SERVICING. MULTIPLE POWER SOURCES MAY BE PRESENT. FAILURE TO DO SO MAY CAUSE PROPERTY DAMAGE, PERSONAL INJURY OR DEATH. HEATPUMP R Y C O W2 HEATPUMP R YCON COM O W2 ED OTC OT1 OT2 OUTDOOR NOTES: 1.) Y ENABLES HI SPD FAN COOLING 2.) E ENABLES LO SPD FAN HEATING W2 AND OT1 CLOSED ENABLES LO SPD FAN HEATING W2 AND OT2 CLOSED ENABLES HI SPD FAN HEATING 3.) OT1 PJ4 AND 0T2 PJ2 MUST BE CUT FOR THIS CONFIGURATION 4.) DIP SWITCH #4 MUST BE IN THE \"ON\" POSITION. 5.) CUT HUM PJ6 JUMPER IF USING HUMIDISTAT. STAT OPENS ON HUMIDITY RISE. 6.) REMOVE ORANGE JUMPER WIRE Y1-O. IF NEEDED ROOM THERMOSTAT E W2 O C R G Y HUMIDISTAT (OPTIONAL) THERMOSTATS HUMIDISTAT E\\W1 W/W2 O OTC OT1 OT2 C R Y1 G Y/Y2 HUM OUTDOOR HEATPUMP R YCON COM O W2 ED Y1 W1 OT1 OT2 HUM PLEASE REFER TO MANUAL FOR PROPER DIP SWITCH(CFM) CONFIGURATION. DIP SWITCH W1 W2 HEATER CR 24 VAC W2 OFF REMOVE PRODUCTION WIRE Y1-O HEATPUMP - 2 STG EMHT 2 STG AUX - 2 OUTDOOR T'STATS ON ON R CO W2 4.) DIP SWITCH #4 MUST BE IN THE \"ON\" POSITION. 5.) CUT HUM PJ6 JUMPER IF USING HUMIDISTAT. STAT OPENS ON HUMIDITY RISE. 6.) REMOVE ORANGE JUMPER WIRE Y1-O. OCRG E\\W1 W/W2 W2 W1 W2 W1 W2 REMOVE PRODUCTION WIRE Y1-O Wiring is subject to change, always refer to the wiring diagram on the unit for the most up-to-date wiring. 15","WARNING HIGH VOLTAGE! DISCONNECT ALL POWER BEFORE SERVICING. MULTIPLE POWER SOURCES MAY BE PRESENT. FAILURE TO DO SO MAY CAUSE PROPERTY DAMAGE, PERSONAL INJURY OR DEATH. 2 SPEED HEAT PUMP WITH SINGLE OR TWO STAGE HEATING (OPTIONS FOR EMERGENCY HEAT) WITH CONVENTIONAL TWO STAGE THERMOSTAT HEATPUMP W2 ROOM THERMOSTAT W2 O IF NEEDED COM HEATPUMP W2 HUMIDISTAT (OPTIONAL) NOTES: 1.) Y ENABLES HI SPD FAN COOLING 2.) E ENABLES LO SPD FAN HEATING 4.) CUT HUM PJ6 JUMPER IF USING HUMIDISTAT STAT OPENS ON HUMIDITY RISE 5.) DIP SWITCH #4 MUST BE IN THE \"OFF\" POSITION 6.) REMOVE ORANGE JUMPER WIRE Y1-O. J1 E\\W1 W/W2 O THERMOSTATS OTC OT1 OT2 HUMIDISTAT Y/Y2 HUM COM OUTDOOR HEATPUMP W2 5 1 J2 J3 1 W1 W2 1 2 3 4 5 67 8 W1 OT1 W2 PJ4 OT2 PJ2 HUM PJ6 DI P PN. B1368274 24 VAC 4 GOODMAN MFG. CO. L.P. 2nd STAGE HEATER 1ST STAGE HEATER SEE NOTE 4 REMOVE PRODUCTION WIRE Y1-O HEATPUMP - WITH 1 STG EMHT 1 STG AUX HEAT R Y2 C O W2 Y1 CONDENSER HEATPUMP R YCON COM O W2 ED J1 E W2 O C R G Y2 Y1 IF NEEDED THERMOSTATS HUMIDISTAT E\\W1 W/W2 O OTC OT1 OT2 C R Y1 G Y/Y2 HUM 5 1 C R11 OUTDOOR CONDENSER HEATPUMP R YCON COM O W2 ED Y1 1 2 3 45 67 8 DS1 R1 C R10 R2 W1 OT1 OT2 HUM PLEASE REFER TO MANUAL FOR PROPER DIP SWITCH CONFIGURATION. R3 CR9 W1 W2 S W2 WI PJ4 TC PJ2 H CR 24 VAC PJ6 DI P O O N FF CR1 CR2 1 J2 J3 4 C2 CR5 CR6 CR7 CR8 CR3 REMOVE PRODUCTION WIRE Y1-O HEATPUMP - WITH 1 STG EMHT 1 STG AUX HEAT Wiring is subject to change, always refer to the wiring diagram on the unit for the most up-to-date wiring. 16","WARNING HIGH VOLTAGE! DISCONNECT ALL POWER BEFORE SERVICING. MULTIPLE POWER SOURCES MAY BE PRESENT. FAILURE TO DO SO MAY CAUSE PROPERTY DAMAGE, PERSONAL INJURY OR DEATH. R Y2 C O W2 Y1 CON DE NSER HEATPUMP R YCON COM O W2 ED IF NEEDED E W2 O C R G Y2 Y1 E\\W1 W/W2 O THERMOSTATS OTC OT1 OT2 C R HUMIDISTAT Y1 G Y/Y2 HUM 5 1 J2 J3 1 CR11 CR3 CR8 OUTDOOR CON DE NSER HEATPUMP R YCON COM O W2 ED Y1 1 2 3 4 5 67 8 DS1 R1 C R1 0 R2 W1 OT1 OT2 HUM PLEASE REFER TO MANUAL FOR PROPER DIP SWITCH CONFIGURATION. R3 CR9 W1 W2 S W2 WI PJ4 TC PJ2 H CR 24 VAC PJ6 DI P O O N FF CR2 CR1 CR7 CR6 CR5 4 C2 REMOVE PRODUCTION WIRE Y1-O J1 HEATPUMP - 2 STG EMHT 1 STG AUX HEAT R Y2 C O W2 Y1 CONDENSER HEATPUMP R YCON COM O W2 ED J1 E W2 O C R G Y2 Y1 IF NEEDED E\\W1 W/W2 O THERMOSTATS OTC OT1 OT2 C R HUMIDISTAT Y1 G Y/Y2 HUM 5 1 J2 J3 1 C R 11 OUTDOOR CONDENSER HEATPUMP R YCON COM O W2 ED Y1 1 2 3 45 67 8 DS1 R1 C R 10 R2 W1 OT1 OT2 HUM PLEASE REFER TO MANUAL FOR PROPER DIP SWITCH CONFIGURATION. R3 C R9 W1 W2 S W2 WI PJ4 TC PJ2 H CR 24 VAC PJ6 DI P O O N FF CR1 CR2 4 C2 CR5 CR6 CR7 CR8 CR3 REMOVE PRODUCTION WIRE Y1-O HEATPUMP - 2 STG EMHT 2 STG AUX - 1 OUTDOOR T'STAT Wiring is subject to change, always refer to the wiring diagram on the unit for the most up-to-date wiring. 17","WARNING HIGH VOLTAGE! DISCONNECT ALL POWER BEFORE SERVICING. MULTIPLE POWER SOURCES MAY BE PRESENT. FAILURE TO DO SO MAY CAUSE PROPERTY DAMAGE, PERSONAL INJURY OR DEATH. R Y2 C O W2 Y1 CONDENSER HEATPUMP R YCON COM O W2 ED E W2 O C R G Y2 Y1 IF NEEDED OTC OT1 OT2 OUTDOOR J1 THERMOSTATS HUMIDISTAT E\\W1 W/W2 O OTC OT1 OT2 C R Y1 G Y/Y2 HUM 5 1 J2 J3 1 CR11 OUTDOOR CONDENSER HEATPUMP R YCON COM O W2 ED Y1 1 2 3 4 5 67 8 DS1 R1 C R 10 R2 W1 OT1 OT2 HUM PLEASE REFER TO MANUAL FOR PROPER DIP SWITCH CONFIGURATION. R3 CR9 W1 W2 S W2 WI PJ4 TC PJ2 H CR 24 VAC PJ6 DI P O O N FF CR1 CR2 4 C2 CR5 CR6 CR7 CR8 CR3 REMOVE PRODUCTION WIRE Y1-O HEATPUMP - 2 STG EMHT 2 STG AUX - 2 OUTDOOR T'STATS R Y2 C O W2 Y1 CONDENSER HEATPUMP R YCON COM O W2 ED J1 E W2 O C R G Y2 Y1 IF NEEDED THERMOSTATS HUMIDISTAT E\\W1 W/W2 O OTC OT1 OT2 C R Y1 G Y/Y2 HUM 5 1 J2 J3 1 C R 11 OUTDOOR CONDENSER HEATPUMP R YCON COM O W2 ED Y1 1 2 3 45 67 8 DS1 R1 C R 10 R2 W1 OT1 OT2 HUM PLEASE REFER TO MANUAL FOR PROPER DIP SWITCH CONFIGURATION. R3 CR 9 W1 W2 S W2 WI PJ4 TC PJ2 H CR 24 VAC PJ6 DI P O O N FF CR1 CR2 4 C2 CR5 CR6 CR7 CR8 CR3 REMOVE PRODUCTION WIRE Y1-O HEATPUMP - 2 STG EMHT 1 STG AUX - 1 OUTDOOR T'STAT Wiring is subject to change, always refer to the wiring diagram on the unit for the most up-to-date wiring. 18","WARNING HIGH VOLTAGE! DISCONNECT ALL POWER BEFORE SERVICING. MULTIPLE POWER SOURCES MAY BE PRESENT. FAILURE TO DO SO MAY CAUSE PROPERTY DAMAGE, PERSONAL INJURY OR DEATH. TWO-STAGE COOLING WITH CONVENTIONAL TWO-STAGE THERMOSTAT FOR HEAT PUMP USE ONLY O 2-SPD CONDENSING UNIT C ROOM THERMOSTAT WC N E E D E D HUMIDISTAT (OPTIONAL) NOTES: 1.) Y1 ENABLES LO SPD FAN COOLING Y/Y2 ENABLES HI SPD FAN COOLING 2.) E/W1 ENABLES HI SPD FAN HEATING 3.) IF OT1 PJ4 JUMPER IS CUT E/W1 ENABLES LOW SPD FAN HEATING 4.) CUT HUM PJ6 JUMPER IF USING HUMIDISTAT STAT OPENS ON HUMIDITY RISE 5.) DIP SWITCH #4 MUST BE IN THE “OFF” POSITION THERMOSTATS HUMIDISTAT E W1 W/W2 O OTC OT1 OT2 C R Y1 G Y/Y2 HUM OUTDOOR CONDENSER HEATPUMP R YCON COM O W2 ED Y1 W1 OT1 OT2 HUM PLEASE REFER TO MANUAL FOR PROPER DIP SWITCH(CFM) CONFIGURATION. W1 W2 C R HEATER S W2 WI 24 VAC T C H DI PO O N FF SEE NOTE 4 1st STAGE HEATER 2 SPD COOLING ONLY - WITH 1 STAGE ELECTRIC HEAT FOR HEAT PUMP USE ONLY O 2-SPD CONDENSING C UNIT Y2 Y1 NOTES: 1.) Y1 ENABLES LO SPD FAN COOLING \\ Y/Y2 ENABLES HI SPD FAN COOLING 2.) E/W1 ENABLES HI SPD FAN HEATING 3.) IF OT1 PJ4 JUMPER IS CUT E/W1 ENABLES LOW SPD FAN HEATING 4.) CUT HUM PJ6 JUMPER IF USING HUMIDISTAT STAT OPENS ON HUMIDITY RISE 5.) DIP SWITCH #4 MUST BE IN THE “OFF” POSITION ROOM THERMOSTAT W C IF HUMIDISTAT (OPTIONAL) SEE NOTE 4 1st STAGE HEATER 2 SPD COOLING ONLY - WITH 2 STAGE HEAT THERMOSTAT Wiring is subject to change, always refer to the wiring diagram on the unit for the most up-to-date wiring. 19","WARNING HIGH VOLTAGE! DISCONNECT ALL POWER BEFORE SERVICING. MULTIPLE POWER SOURCES MAY BE PRESENT. FAILURE TO DO SO MAY CAUSE PROPERTY DAMAGE, PERSONAL INJURY OR DEATH. FOR HEAT PUMP USE ONLY O 2-SPD CONDENSING C UNIT Y2 Y1 NOTES: 1.) Y1 ENABLES LO SPD FAN COOLING \\ Y/Y2 ENABLES HI SPD FAN COOLING 2.) E/W1 ENABLES HI SPD FAN HEATING 3.) IF OT1 PJ4 JUMPER IS CUT E/W1 ENABLES LOW SPD FAN HEATING 4.) CUT HUM PJ6 JUMPER IF USING HUMIDISTAT STAT OPENS ON HUMIDITY RISE 5.) DIP SWITCH #4 MUST BE IN THE “OFF” POSITION ROOM THERMOSTAT W C IF HUMIDISTAT (OPTIONAL) SEE NOTE 4 1st STAGE HEATER 2 SPD COOLING ONLY -WITH 2 STAGE HEAT THERMOSTAT FOR HEAT PUMP USE ONLY O OUTDOOR THERMOSTAT ROOM THERMOSTAT W1 W2 C R Y1 G Y2 IF NEEDED 2-SPD CONDENSING UNIT C Y2 NOTES: Y1 1.) Y1 ENABLES LO SPD FAN COOLING Y/Y2 ENABLES HI SPD FAN COOLING 2.) E/W1 ENABLES LOW SPD FAN HEATING W/W2 WITH OT CLOSED ENABLES HI SPD FAN HEATING 3.) OT1 PJ4 MUST BE CUT FOR THIS CONFIGURATION OT2 PJ2 MUST BE CUT FOR THIS CONFIGURATION 4.) CUT HUM PJ6 JUMPER IF USING HUMIDISTAT STAT OPENS ON HUMIDITY RISE 5.) DIP SWITCH #4 MUST BE IN THE “OFF” POSITION THERMOSTATS HUMIDISTAT E\\W1 W/W2 O OTC OT1 OT2 C R Y1 G Y/Y2 HUM OUTDOOR CONDENSER HEATPUMP R YCON COM O W2 ED Y1 W1 OT1 OT2 HUM PLEASE REFER TO MANUAL FOR PROPER DIP SWITCH(CFM) CONFIGURATION. DIP ON OFF SWITCH W1 W2 HEATER CR 24 VAC W2 2nd STAGE HEATER 1st STAGE HEATER HUMIDISTAT (OPTIONAL) SEE NOTE 4 2 SPD COOLING ONLY - 2 STAGE HEAT (T'STAT ENABLED OT) Wiring is subject to change, always refer to the wiring diagram on the unit for the most up-to-date wiring. 20","WARNING HIGH VOLTAGE! DISCONNECT ALL POWER BEFORE SERVICING. MULTIPLE POWER SOURCES MAY BE PRESENT. FAILURE TO DO SO MAY CAUSE PROPERTY DAMAGE, PERSONAL INJURY OR DEATH. FL HTR1 TL BK M1 R M2 BK BK RD BK PU BL PL1 BK 1 2 RD 3 4 5 WH 6 7 8 9 FL HTR1 TL FL HTR2 TL RD BK M1 M3 R M2 M4 BK RD BK RD BK RD PU BL PL1 BK 1 2 RD 3 4 5 WH 6 7 8 9 RD BK FL FL HTR1 TL BK HTR2 TL RD FL HTR3 TL PL1 BK 1 RD YL 2 YL BK M1 M3 M2 M4 PU BL M1 M2 3 RD BL 4 R1 R2 BR 5 BK RD WH 6 7 YL 8 BK RD 9 FL HTR1 TL FL FL HTR2 TL HTR3 TL FL HTR4 TL BK RD YL BL RD BK PU BL BK RD YL M1 M2 BK RD M3 M5 M4 M6 R1 BL M7 M8 R2 WH YL BL BK RD PL1 BK 1 2 3 RD BL 4 BR 5 6 7 8 9 L1 L2 ONE(1)ELEMENTROWS L1 L2 TWO(2)ELEMENTROWS L1 L2 L1 L2 THREE(3)ELEMENTROWS FOUR(4)ELEMENTROWS L1 L2 L1 L2 AFTERINSTALLINGOPTIONALHEATKIT, MARKA\"X\"INTHE PROVIDEDABOVE. MARKACCORDINGTONUMBEROFHEATERELEMENTROWSINSTALLED NOMARKINDICATESNOHEATKITINSTALLED *SEENOTE7 LO WVO LTA GE FIELDCONNECTION O BOX TO CONDENSER TO TH ERMO STAT YCON W1 C Y1 Y/Y2 R C W2 W2 R G RD BK SEENOTE8 PL1 2 PL2 2 208/240VOLTS EM TOLOWVOLTAGE TE RMIN ALB OAR D 1 PL1 1 PL2 FORHEAT PU MPS ONLY YL OR WH BL PU YL RD BL BR BR RD GR PL1 1 2 3 4 5 6 7 8 9 PL2 1 2 3 4 5 6 7 8 9 EQUIPMENTGROUND US ECO PPER WIRE 1 2 3 TR W1 OT1 OT2 HUM P N. B 13 68 27 0R E V.A E\\W1 W/W2 TH ER M OSTATS O OTC OT1 OT2 C OU TDOOR CONDENSER HEATPUMP HEATER 24VAC R YCON COM O W2 ED W1 W2 C R RD YL J1 BL WH BR OR BR W2 PJ4 PJ2 PJ6 VSTB WH O BR BL RD DS1 J2 J3 Y/Y2 Y1 R Y1 G BL RD PU GR YL H UM H UM ID IS TAT RD BL BR WH BK RD BL TR 240 1 4 BL 208 RD 2 24V 3 5 COM RD BR WH BL EQUIPMENTGROUND USECOPPERWIRE BK 5 PL2 SEENOTE5 W2 PJ6 PJ2 4 24VOLT 5 6 PL2 W1 PJ4 4 PL2 SE E NOTE4 YCON IN4005 DIOD E NOTEDIODE ON VSTB R HUM OT OT OT O 2 1 C W W2 SE ENOT E3 SE ENOT E2 E W1 Y1 Y Y2 G C SEENOTE1 *SEENOTE7 RD EM COLORCODE WIRINGCODE WH WHITE GR GREEN FACTORYWIRING BK BLACK PU PURPLE HI GHVO LTA GE RD RED BR BROWN LOWVOLTAGE GR YL YELLOW 0R ORANGE FIE LDWI RING BL BLUE PK PINK HI GHVO LTA GE EQUIPMENTGROUND USECOPPERWIRE COMPONENTCODE LOWVOLTAGE EM EVAPORATOR MOTOR TL THERMALLIMIT PL PLUG HTR HEATELEMENT PJ2,PJ4,PJ6 PROGRAMJUMPER R RELAY VS TB VARI ABLE SPEE D TR TRANSFORMER TERMINALBOARD FL FUSELINK COPPER PO WER SUPP LY (SEERATINGPLATE) CONTROLSSHOWNWITHUTILITIESIN\"ON\"POSITIONANDTHERMOSTATIN\"OFF\"POSITION. NOTES: 1.FORHEATPUMPAPPLICATIONSREMOVEORANGEJUMPERWIREBETWEENO&Y1. 2.FORTWOSTAGEELECTRICHEATAPPLICATIONSCUTPJ4.(USEONLYON15&20KWMODELS). 3.FOROUTDOORTHERMOSTATOPERATIONOFSECONDSTAGEHEAT,CUTPJ2&ADDOT18-60TOOTC&OT2. 4.FORSINGLESTAGECOOLINGAPPLICATIONSCONNECTTHERMOSTATTOY/Y2ONLY, TAPEORREMOVEY1CONNECTION. CONNECTCONDENSINGUNITTOYCON&C. 5.WHENHUMIDSTATISPROVIDEDCUTPJ6.THERMOSTATOPENSONHUMIDITYRISE. 6.REDWIRESTOBEONTRANSFORMERTERMINAL3FOR240VOLTSANDONTERMINAL2FOR208VOLTS. 7.SEECOMPOSITEWIRINGDIAGRAMSININSTALLATIONINSTRUCTIONSFORPROPERLOWVOLTAGE CONNECTIONSANDDETAILSONCOMPATIBLETHERMOSTATSANDTHEIRCONNECTIONS. 8.DISCARDORIGINAL\"PL1\"PLUGCONNECTORWHENINSTALLINGOPTIONALHEATKIT. 0140A00041-B Wiring is subject to change, always refer to the wiring diagram on the unit for the most up-to-date wiring. 21","THIS PAGE LEFT INTENTIONALLY BLANK 22","THIS PAGE LEFT INTENTIONALLY BLANK 23","Quality Makes the Difference! All of our systems are designed and manufactured with the same high quality standards regardless of size or efficiency. We have designed these units to significantly reduce the most frequent causes of product failure. They are simple to service and forgiving to operate. We use quality materials and components. Finally, every unit is run tested before it leaves the factory. That’s why we know . . . There’s No Better Quality. Visit our websites at www.goodmanmfg.com or www.amana-hac.com for information on: • Products • Warranties • Customer Services • Parts • Contractor Programs and Training • Financing Options Goodman Manufacturing Company, L.P. 5151 San Felipe, Suite 500, Houston, TX 77056 www.goodmanmfg.com © 2004-2011 Goodman Manufacturing Company, L.P. 24"]}