{"v":1,"file":"goodman-amst-r32-air-handler-install.pdf","pages":["AMST***U1300** AIR HANDLERS INSTALLATION & OPERATING INSTRUCTIONS ©2026 Daikin Comfort Technologies Manufacturing, Inc. 19001 Kermier Rd., Waller, TX 77484 www.daikincomfort.com www.goodmanmfg.com -or- www.amana-hac.com P/N: IO-4011H Date: April 2026 QUEBEC DISCLOSURE REGARDING AVAILABILITY OF REPLACEMENT PARTS, REPAIR SERVICES AND INFORMATION FOR MAINTENANCE AND REPAIR: Daikin Comfort Technologies Manufacturing, Inc. (Daikin) does not guarantee the availability of (1) replacement parts; (2) repair services; and (3) information necessary to maintain or repair products, within the meaning of section 39.1 of the Consumer Protection Act, CQLR, c P-40.1 and section 79.18 of the Regulation respecting the application of the Consumer Protection Act, CQLR, c P-40.1, r. 3. AVIS POUR LE QUÉBEC CONCERNANT LA DISPONIBILITÉ DES PIÈCES DE RECHANGE, DES SERVICES DE RÉPARATION ET DES RENSEIGNEMENTS POUR L’ENTRETIEN ET LA RÉPARATION : Daikin Comfort Technologies Manufacturing, Inc. (Daikin) ne garantit pas la disponibilité (1) des pièces de rechange, (2) des services de réparation et (3) des renseignements pour l’entretien et la réparation, au sens de l’article 39.1 de la Loi sur la protection du consommateur, RLRQ c P-40.1 et de l’article 79.18 du Règlement d’application de la Loi sur la protection du consommateur, RLRQ c P-40.1, r 3. WARNING Only personnel that have been trained to install, adjust, service, maintenance or repair (hereinafter, “service”) the equipment specified in this manual should service the equipment. This equipment is not intended for use by persons (including children) with reduced physical, sensory or mental capacities, or lack of experience and knowledge, unless they have been given supervision or instruction concerning use of the appliance by a person responsible for their safety. Children should be supervised to ensure that they do not play with the equipment. The manufacturer will not be responsible for any injury or property damage arising from improper supervision, service or service procedures. If you service this unit, you assume responsibility for any injury or property damage which may result. In addition, in jurisdictions that require one or more licenses to service the equipment specified in this manual, only licensed personnel should service the equipment. Improper supervision, installation, adjustment, servicing, maintenance or repair of the equipment specified in this manual, or attempting to install, adjust, service or repair the equipment specified in this manual without proper supervision or training may result in product damage, property damage, personal injury or death. WARNING Do not bypass safety devices. RECOGNIZE THIS SYMBOL AS A SAFETY PRECAUTION Note: Specifications and performance data listed herein are subject to change without notice. Note: The equipment is only approved for use with R-32 refrigerant. Note: The installer must refer to section 13 for the maximum possible refrigerant charge and minimum (air conditioned) room area which must be recorded on the serial plate. is a registered trademark of Maytag Corporation or its related companies and is used under license. All rights reserved.","Contents 1 Important Safety Instructions.................................... 2 2 Shipping Inspection................................................... 3 2.1 Parts....................................................................... 3 2.2 Handling................................................................. 3 2.3 Shipping Material Removal.................................... 3 2.3.1 Blower Support Bracket Removal ...................... 3 3 Codes & Regulations................................................. 4 4 Replacement Parts..................................................... 4 5 Pre-Installation Considerations................................ 4 5.1 Preparation............................................................. 4 5.2 System Matches..................................................... 4 5.3 Interconnecting Tubing........................................... 4 5.4 Clearances............................................................. 4 5.5 Horizontal Applications........................................... 5 5.6 Access.................................................................... 5 6 Installation Location..................................................... 5 6.1 Upflow Installation.................................................. 5 6.1.1 Motor Orientation................................................. 6 6.2 Horizontal Left Installation...................................... 6 6.2.1 Instruction to relocate sensor bracket assembly from upflow to horizontal left......................................... 6 6.3 Horizontal Right Installation/Downflow Installation.... 7 6.4 Humid Environment Installations............................ 7 6.4.1 All Installations – Humid Environments............... 7 6.4.1.2 Downflow Installations-Humid Environments..... 7 6.4.1.3 Horizontal Installations-Humid Environments..... 7 7 Refrigerant Lines......................................................... 8 7.1 Standing Pressure Test.......................................... 9 7.2 Deep Vacuum Method............................................ 9 7.3 Tubing Size/Length................................................. 9 7.4 Tubing Preparation................................................. 9 7.5 Brazing................................................................... 9 7.6 Thermal Expansion Valve System Adjustment...... 10 7.7 Leak Detection Methods........................................ 11 8 Condensate Drain Lines............................................ 14 9 Ductwork..................................................................... 15 9.1 Return Ductwork................................................... 15 10 Return Air Filters...................................................... 15 11 Electric Heat............................................................. 15 12 Airflow Data.............................................................. 17 13 Altitude Adjustment Factor to Calculate Minimum Room Area...................................................................... 18 14 Electrical and Control Wiring................................. 18 14.1 Building Electrical Service Inspection.................. 18 14.2 Wire Sizing.......................................................... 18 14.3 Maximum Overcurrent Protection (MOP)............ 19 14.4 Wiring.................................................................. 19 14.5 Electrical Connections – Supply Voltage............. 19 14.5.1 Air Handler Only (Non-Heat Kit Models)........... 19 14.5.2 Air Handler - Non-Circuit Breaker Heat Kits..... 19 14.5.3 Air Handler With Circuit Breaker Heat Kit......... 19 14.6 Low Voltage Connections.................................... 19 14.6.1 Thermostats...................................................... 19 14.7 Speed Tap Adjustment......................................... 20 14.7.1 Selecting Speed Taps 1-9................................. 20 14.7.2 AMST60DU1300** (ONLY)............................... 20 15 Air Handler Low Voltage Connections.................... 21 15.1 Heater Kits and ECM Motor................................. 21 15.2 Refrigeration Detection System (RDS)................ 21 16 Achieving 1.4% Low Leakage Rate........................ 22 17 Start-Up Procedure.................................................. 22 18 Regular Maintenance............................................... 22 18.1 Circulating Air Filters............................................ 22 19 Wiring Diagrams ..................................................... 24 20 Start-Up Checklist.................................................... 31 1 Important Safety Instructions The following symbols and labels are used throughout this manual to indicate immediate or potential safety hazards. It is the owner’s and installer’s responsibility to read and comply with all safety information and instructions accompanying these symbols. Failure to heed safety information increases the risk of personal injury, property damage, and/or product damage. WARNING HIGH VOLTAGE Disconnect ALL power before servicing or installing this unit. Multiple power sources may be present. Failure to do so may cause property damage, personal injury or death. WARNING To prevent the risk of property damage, personal injury, or death, do not store combustible materials or use gasoline or other flammable liquids or vapors in the vicinity of this unit. WARNING This product is factory-shipped for use with 208V/240V/1PH/60Hz electrical power supply. DO NOT reconfigure this air handler to operate with any other power supply. WARNING To avoid property damage, personal injury or death due to electrical shock, this unit MUST have AN UNINTERRUPTED, UNBROKEN electrical ground. The electrical ground circuit may consist of an appropriately sized electrical wire connecting the ground lug in the unit control box to the building electrical service panel. Other methods of grounding are permitted if performed in accordance with the National Electric Code (NEC) / Ameri","WARNING A refrigerant leak detection system is installed. The unit must be powered on at all times except for service. CARBON MONOXIDE POISONING HAZARD Special Warning for InstallaƟon of Furnace or Air Handling Units in Enclosed Areas such as Garages, UƟlity Rooms or Parking Areas Carbon monoxide producing devices (such as an automobile, space heater, gas water heater, etc.) should not be operated in enclosed areas such as unvenƟlated garages, uƟlity rooms or parking areas because of the danger of carbon monoxide (CO) poisoning resulƟng from the exhaust emissions. If a furnace or air handler is installed in an enclosed area such as a garage, uƟlity room or parking area and a carbon monoxide producing device is operated therein, there must be adequate, direct outside venƟlaƟon. This venƟlaƟon is necessary to avoid the danger of CO poisoning which can occur if a carbon monoxide producing device conƟnues to operate in the enclosed area. Carbon monoxide emissions can be (re)circulated throughout the structure if the furnace or air handler is operaƟng in any mode. CO can cause serious illness including permanent brain damage or death. B10259-216 RIESGO DE INTOXICACIÓN PORMONÓXIDO DE CARBONO A dvertencia especial para la instalación de calentadores ómanejadoras de aire en áreas cerradas como estacionamientos ó cuartos de servicio. Los equipos ó aparatos que producen monóxido de carbono (tal como automóvil, calentador de gas, calentador de agua por medio de gas, etc) no deben ser operados en áreas cerradas debido al riesgo de envenenamiento por monóxido de carbono (CO) que resulta de las emisiones de gases de combusƟón. Si el equipo ó aparato se opera en dichas áreas, debe exisƟr una adecuada venƟlación directa al exterior. Esta venƟlación es necesaria para evitar el peligro de envenenamiento por CO, que puede ocurrir si un disposiƟvo que producemonóxido de carbono sigue operando en el lugar cerrado. Las emisiones de monóxido de carbono pueden circular a través del aparato cuando se opera en cualquier modo. El monóxido de carbono puede causar enfermedades severas como daño cerebral permanente ó muerte. B10259-216 RISQUE D'EMPOISONNEMENT AUMONOXYDE DE CARBONE AverƟssement special au sujet de l'installaƟon d'appareils de chauﬀage ou de traitement d'air dans des endroits clos, tets les garages, les locaux d'entreƟen et les staƟonnements. Evitez de meƩre en marche les appareils produisant du monoxyde de carbone (tels que les automobile, les appareils de chauﬀage autonome,etc.) dans des endroits non venƟlés tels que les d'empoisonnement au monoxyde de carbone. Si vous devez faire foncƟonner ces appareils dans un endroit clos, assures-vous qu'il y ait une venƟlaƟon directe provenant de l'exterier. CeƩe venƟlaƟon est nécessaire pour éviter le danger d'intoxicaƟon au CO pouvant survenir si un appareil produisant du monoxyde de carbone conƟnue de foncƟonner au sein de la zone conﬁnée. Les émissions de monoxyde de carbone peuvent etre recircules dans les endroits clos, si l'appareil de chauﬀage ou de traitement d'air sont en marche. Le monoxyde de carbone peut causer des maladies graves telles que des dommages permanents au cerveau et meme la mort. B10259-216 2 Shipping Inspection Always transport the unit upright; laying the unit on its side or top during transit may cause equipment damage. The installer should inspect the product upon receipt for shipping damage and subsequent investigation is the responsibility of the carrier. The installer must verify the model number, specifications, electrical characteristics, and accessories are correct prior to installation. The distributor or manufacturer will not accept claims from dealers for transportation damage or installation of incorrectly shipped units. 2.1 Parts Inspect the unit to verify all required components are present and intact. Report any missing components immediately to the manufacturer or to the distributor. Use only factory authorized replacement parts (see Section 4). Make sure to include the full product model number and serial number when reporting and/or obtaining service parts. 2.2 Handling Use caution when transporting/carrying the unit. Do not carry the unit with hooks or sharp objects. The preferred method of carrying the unit after arrival at the job site is to carry by a two-wheel hand truck from the back or sides. If carrying by hand, carry at the cabinet corners with two people. Avoid holding the unit by the piping. 2.3 Shipping Material Removal IMPORTANT: All Shipping Material used to protect the equipment, and the equipment’s components, during transit should be removed before final installation. 2.3.1 Blower Support Bracket Removal A shipping bracket (Figure 1) has been factory installed in this Air Handler to prevent any unintentional damage to the blower deck assembly during transit. The shipping bracket should be removed prior to installation. To remove the shipping bracket, remove the two (2) screws that secure the bracket to the equipment. Screw (A) is removed from the control deck and Screw (B) is removed from the inside corner post. The bracket can be discarded after removal. WARNING If any hot work is to be conducted on the refrigerating equipment or any associated parts, appropriate fire extinguishing equipment shall be available on hand. Have a dry powder or CO2 fire extinguisher adjacent to the hot work area. Ensure that the area is in the open or that it is adequately ventilated before breaking into the system or conducting any hot work. A degree of ventilation shall continue during the period that the work is carried out. The ventilation should safely disperse any released refrigerant and preferably expel it externally into the atmosphere. 3","Figure 1 Blower Support Bracket Removal 3 Codes & Regulations This product is designed and manufactured to comply with national codes such as UL60335 2-40, ASHRAE 15, ASHRAE 15.2, IAPMO Uniform Mechanical Code, ICC International Mechanical Code, or CSA B52. Installation in accordance with such codes and/or prevailing local codes/regulations is the responsibility of the installer. The manufacturer assumes no responsibility for equipment installed in violation of any codes or regulations. The United States Environmental Protection Agency (EPA) has issued various regulations regarding the introduction and disposal of refrigerants. Failure to follow these regulations may harm the environment and can lead to the imposition of substantial fines. Should you have any questions please contact the local office of the EPA and / or refer to EPA’s website www.epa. gov. 4 Replacement Parts When reporting shortages or damages, or ordering repair parts, give the complete product model and serial numbers as on the unit’s Serial and Rating Plate. Replacement parts for this product are available through your contractor or local distributor. 5 Pre-Installation Considerations 5.1 Preparation Keep this document with the unit. Carefully read all instructions for the installation prior to installing product. Make sure each step or procedure is understood and any special considerations are taken into account before starting installation. Assemble all tools, hardware and supplies needed to complete the installation. Some items may need to be purchased locally. Make sure everything needed to install the product is on hand before starting. 5.2 System Matches The entire system (combination of indoor and outdoor sections) must be manufacturer approved and AirConditioning, Heating, and Refrigeration Institute (AHRI) listed. NOTE: Installation of unmatched systems is not permitted. Damage or repairs due to installation of unmatched systems is not covered under the warranty. 5.3 Interconnecting Tubing Give special consideration to minimize the length of refrigerant tubing when installing air handlers. Refer to Remote Cooling / Heat Pump Service Manual, and TP-110* Long Line Set Application R-32 for tubing guidelines. If possible, allow adequate length of tubing such that the coil may be removed (for inspection or cleaning services) from the cabinet without disconnecting the tubing. 5.4 Clearances WARNING When installed in a room with an area less than that outlined in Table 6, that room shall be without continuously operating open flames (for example an operating gas appliance) or other potential ignition sources (for example an operating electric heater, hot surfaces). WARNING Auxiliary devices which may be a potential ignition source are not to be installed in the duct work. Such potential ignition sources include hot surfaces with a temperature exceeding 650°C and electric switching devices. For example electronic air filters are a potential ignition source. WARNING The only auxiliary devices approved by the appliance manufacturer or declared suitable with the refrigerant shall be installed in connecting ductwork. If an existing device is not approved by the appliance manufacturer for use with the refrigerant the device must be removed from the ductwork. 4","The unit clearance from a combustible surface may be 0”. However, service clearance must take precedence. A minimum of 24” in front of the unit for service clearance is required. Additional clearance on one side or top will be required for electrical wiring connections. Consult all appropriate regulatory codes prior to determining final clearances. When installing this unit in an area that may become wet (such as crawl spaces), elevate the unit with a sturdy, non-porous material. In installations that may lead to physical damage (i.e. a garage) it is advised to install a protective barrier to prevent such damage. Always install units such that a positive slope in condensate line (1/4” per foot) is allowed. Refrigerant lines must be routed depending on configuration of unit to maintain the required 24” minimum clearance for service. Consult all appropriate regulatory codes prior to determining final clearances. In installations that may lead to physical damage (i.e. a garage) it is advised to install a protective barrier to prevent such damage. Always install units such that a positive slope in condensate line (1/4” per foot) is allowed. Further, any joints made in the installation between parts of the refrigerating system must be accessible for maintenance purposes. 5.5 Horizontal Applications If installed above a finished living space, a secondary drain pan with float switch (as required by many building codes), must be installed under the entire unit and its condensate drain line must be routed to a location such that the user will see the condensate discharge. 5.6 Access This unit should be installed in a manner so that it is not accessible to the general public. 6 Installation Location NOTE: These air handlers are designed for indoor installation only at a max altitude of 10,500 feet above sea level or a min altitude of -184 feet below sea level. If the unit is located in an unconditioned area with high ambient temperature and/or high humidity, the air handler may be subject to nuisance sweating of the casing. On these installations, a wrap of 2” fiberglass insulation with a vapor barrier is recommended. A secondary drain pan below the unit is also recommended to protect the installation site. This product line may be installed in one of the upflow, downflow, horizontal left or horizontal right orientations as shown in Figures 5, 6, 7 and 8. The unit may be installed in horizontal left orientation as shipped (refer to specific sections for more information). 6.1 Upflow and Downflow Installation (Figure 10 & 11) 1. Remove blower access panel, coil access panel, and tubing access panel as shown in Figure 12 & 15. Remove and retain the seven (7) screws securing the coil access panel to the cabinet and the six (6) screws securing the blower access panel to the cabinet. 2. Disconnect the sensor wire from the A2L PCB. Slide the coil assembly out from the cabinet. Use the drain pan to pull the assembly from the cabinet. IMPORTANT: Do not use manifolds, copper lines, or the flowrator to pull the coil assembly out. Failure to do so may result in braze joint damage and leaks. 3. Removal of the center support is required on units with 21” wide cabinet. Remove and retain the two (2) screws that secure the center support to the cabinet. Remove the center support. Reference Figure 10 4. The horizontal drip shield, side drain pan, and drain pan extension should be removed. Follow the “Side Drain Pan and Extension Removal Instructions”. 5. For Upflow Installation: a. Using the drain pan to hold the coil assembly, slide the coil assembly back into the cabinet. b. Reinstall the center support (if removed) using the two (2) screws removed in Step 3. c. Reconnect the sensor wire to the A2L PCB. d. Reinstall Coil Access panel, Tubing Access and Blower Access panel removed in Step 1. Reference Figure 11 6. For Downflow Installation: a. Position the unit in the downflow position. b. Using the drain pan to hold the coil assembly, slide the coil assembly back into the cabinet on the downflow brackets as shown in Figure 13. c. Reinstall the center support (if removed) using the two (2) screws removed in Step 3. d. Reinstall Coil Access panel, Tubing Access and Blower Access panel removed in Step 1. Reference Figure 14. Side Drain Pan and Extension Removal Instructions Refer to Figure 4, remove the two (2) screws that secure the drip shield support brackets to the condensate collectors (front and back). Unsnap the side drain pan from the bottom drain pan using a screwdriver or any small lever. The side drain pan, drip shield brackets and the drain pan extension may now be removed. From Figure 4, drain port labeled (A) is the primary drain for this application and condensate drain line must be attached to this drain port. Drain port (a) is for the secondary drain line (if used). When the side drain pan is removed, the drain port opening in the access panel must be covered by the accessory drain port plug (DPK1) as shown in Figure 2. Kit Number DPK1 Drain Port Plug Description Side Drain Port Plug Application All Models DRAIN PORT PLUG KIT 5 Table 8","DRAIN PAN EXTENSION SIDE DRAIN PAN SCREW b B PLASTIC PUSH PIN SENSOR BRACKET ASSEMBLY DRIP SHIELD BRACKET DRIP SHIELD Drain Pan Figure 2 6.1.1 Motor Orientation If the motor is not oriented with the connections on the casing pointing down, water could collect in the motor and cause premature failure. Loosen the motor mount and rotate the motor as shown in Figure 3. FRONT VIEW SIDE VIEW FEMALE CONNECTIONS Motor Orientation Figure 3 A a R32 SENSOR Side Drain Pan Removal Figure 4 MAIN DRAIN PAN 6.2 Horizontal Left Installation (Figure 7) No field modifications are permissible for this application. Install unit as shown in Figure 7 apart from one mentioned in 10.2.1 Drain port labeled (B) in Figure 4 is the primary drain for this application and condensate drain line must be attached to this drain port. Drain port (b) is for the secondary drain line (if used). Remove red plugs from side drain pan before connecting condensate drain pipes. Use removed plug to close drain ports on vertical drain pan. 6.2.1 Instruction to relocate Sensor bracket assembly from Upflow to Horizontal left 1. Take off the blower access panel and coil access panel. 2. Take off the drain port gaskets on main drain pan and side drain pan 3. Take off the R-32 sensor bracket assembly 4. Put R-32 sensor bracket assembly to the side drain port correctly as shown in Figure 7. The “FRONT” print on sensor bracket should be in the front 5. Place gaskets back to the drain ports correctly. The “FRONT” print on the gaskets should be in the front. 6. Sensor wiring should be rerouted as shown in Figure 7. 7. Reassemble the blower access panel and coil access panel to the unit. 6","6.3 Horizontal Right Installation (Figure 8) NOTE: For AMST24BU1300** only: If installing a filter, an external filter must be used when installing the unit in Horizontal Right. A filter will not fit on the internal filter rails in these applications. 7. Reconnect the sensor wire to the A2L PCB. 8. Sensor wiring should be rerouted as shown in Figure 8. 9. Reassemble the blower access panel and coil access panel to the unit. 1. Before inverting the air handler, remove blower access panel and coil access panel. The coil access panel and tubing panel may remain screwed together during this procedure. Refer to Figure 2. Remove and retain the seven (7) screws securing the coil access panel to the cabinet and the six (6) screws securing the blower access panel to the cabinet as shown in Figure 12 & 15. 2. Removal of the center support is required on units with 21” wide cabinet. Remove and retain the two (2) screws that secure the center support to the cabinet. Remove the center support. Referring to Figure 10. 3. Slide the coil assembly out from the cabinet. Use the drain pan to pull the assembly from the cabinet. NOTE: Do not use manifolds, copper lines, or the flowrator to pull the coil assembly out. Failure to do so may result in braze joint damage and leaks. 4. Position the unit in the downflow position. Refer to Figure 6. 5. Remove side drain pan extension if present. 6. Using the drain pan to hold the coil assembly, slide the coil assembly back into the cabinet on the downflow brackets as shown in Figure 6. 7. Reinstall the center support (if removed) using the two (2) screws removed in Step 2. 8. Reinstall the coil access panels and reinstall blower access panel removed in Step 1 as shown in Figure 14. 9. Drain Connections for Horizontal Right Installation a. Drain port labeled (B) in Figure 4 is the primary drain for this application and condensate drain line must be attached to this drain port. Drain port (b) is for the secondary drain line (if used). b. Remove red plugs from side drain pan before connecting condensate drain pipes. Use removed plug to close drain ports on vertical drain pan. 6.4 Humid Environment Installations NOTE: Each service kit mentioned in this instruction is available through your local distributor. The kits are not supplied with the air handler and must be used to assist with condensation management in humid environment applications. The individual installation instructions provided with each kit must be followed. 6.4.1 ALL INSTALLATIONS – HUMID ENVIRONMENTS Installations in areas where the return air environment sees humidity levels above 65% relative humidity, a High Humidity Kit (HHK) must be used. See Table 1 for Model and Kit assignment. HHK0004 HHK0005 HHK0006 HHK0008 AMST24B AMST30B AMST36B AMST36C AMST48C AMST42C Table 1 AMST60D 6.4.1.2 Downflow Installations – Humid Environments To prevent the coil pan “sweating”, the mandatory Downflow Kit (DFK) must also be used in addition to the High Humidity Kit (HHK). See Table 2 for the correct DFK for each model. DFKE-02 DFKE-03 AMST24B AMST30B AMST36B AMST36C AMST42C AMST48C AMST60D NOTE: If removing only the coil access panel from the unit, the filter access panel must be removed first. Failure to do so will result in panel damage. Instructions to relocate Sensor bracket assembly from Upflow to Horizontal Right 1. Take off the blower access panel and coil access panel. 2. Take off the drain port gaskets on main drain pan and side drain pan 3. Disconnect the sensor wire from the A2L PCB. 4. Take off the R-32 sensor bracket assembly 5. Put R-32 sensor bracket assembly to the side drain port correctly as shown in Figure 8. The “FRONT” print on sensor bracket should be in the front 6. Place gaskets back to the drain ports correctly. The “FRONT” print on the gaskets should be in the front. Table 2 6.4.1.3 Horizontal Installations – Humid Environments In addition to the High Humidity Kit (HHK), in applications where the air handler is installed in the horizontal position (Left or Right), and the return air environment sees humidity levels above 65% relative humidity, a Condensate Management Kit (CMK) must be used for field application. Applicable Kit and Model listing can be found in Table 3. CMK0018 CMK0019 CMK0020 AMST24B AMST36C AMST30B AMST36B AMST42C Table 3 AMST48C AMST60D 7","Upflow Figure 5 Downflow Figure 6 Horizontal Left Figure 7 Horizontal Right Figure 8 7 Refrigerant Lines WARNING Do not use means to accelerate the defrosting process or to clean, other than those recommended by the manufacturer. The appliance shall be stored in a room without continuously operating ignition sources (for example: open flames, an operating gas appliance or an operating electric heater.) Do not pierce or burn. Be aware that refrigerants may not contain an odor. WARNING This product is factory-shipped with dry nitrogen mixture gas under pressure. Use appropriate service tools and follow these instructions to prevent injury. WARNING Work shall be undertaken under a controlled procedure to minimize the risk of flammable gas or vapor being present while the work is being performed. WARNING Only brazing techniques and approved mechanical joints should be used to connect refrigerant tubing connections, non-approved mechanical connectors and other methods are not permitted in this system containing a2l refrigerant. Approved mechanical joints will be detailed in the product's specification sheets. NOTE: Refrigerant tubing must be routed to allow adequate access for servicing and maintenance of the unit. Do not install the air handler in a location that violates the instructions provided with the condenser. If the unit is located in an unconditioned area with high ambient temperature and/or high humidity, the air handler may be subject to nuisance sweating of the air handler cabinet. On these installations, a wrap of 2” fiberglass insulation with a vapor barrier is recommended. Follow standards related to ASHRAE 15, ASHRAE 15.2, IAPMO Uniform Code or CSA B52 during any installation. Piping must be enclosed in compliance with national and local codes. Field-made refrigerant joints indoors shall be tightness tested. The test method shall have a sensitivity of 5 grams per year of refrigerant or better under a pressure of at least 0.25 times the maximum allowable pressure. No leak shall be detected (Should be leak tight). 8","The indoor equipment and pipes must be securely mounted and guarded such that accidental rupture of equipment cannot occur from such events as moving furniture or reconstruction activities. Field-made refrigerant joints indoors shall be tightness tested. Field pipework must be pressure tested with an inert gas and then vacuum tested prior to refrigerant charging according to the following requirements: 7.1 Standing Pressure Test (recommended before vacuum) 5. If pressure rises above 2000 microns, a leak is present. Check for leaks and repair them. Then, repeat the evacuation procedure. 7.3 Tubing Size/Length Give special consideration to minimize the length of refrigerant tubing when installing air handlers. Refer to Remote Cooling / Heat Pump Service Manual, and TP-110* Long Line Set Application R-32 for tubing guidelines. If possible, allow adequate length of tubing such that the coil may be removed (for inspection or cleaning services) from the cabinet without disconnecting the tubing. Pressurize the system to the maximum allowable pressure listed in the serial plate using dry nitrogen or dry helium. Allow the pressure to stabilize and hold for at least 15 minutes. The system is considered leak-free if the pressure does not drop below the selected maximum allowable pressure. If, after 15 minutes, the pressure drops, it implies a leak in the system. Proceed with identifying and sealing the leak and repeating the Standing Pressure Test. Proceed to system evacuation using the Deep Vacuum Method. Leak test the system using dry nitrogen or dry helium and soapy water to identify leaks. NO REFRIGERANT SHALL BE USED FOR PRESSURE TESTING TO DETECT LEAKS. Proceed to system evacuation using the Deep Vacuum Method. No refrigerant shall be used for pressure testing to detect leaks. Proceed to system evacuation using the Deep Vacuum Method. 7.2 Deep Vacuum Method The Deep Vacuum Method requires a vacuum pump rated for 500 microns or less. This method effectively and efficiently ensures the system is free of non-condensable air and moisture. The Triple Evacuation Method is detailed in the Service Manual for this product model as an alternative. To expedite the evacuation procedure, it is recommended that the Schrader Cores be removed from the service valves using a core-removal tool. 1. Connect the vacuum pump, micron gauge, and vacuum-rated hoses to both service valves. Evacuation must use both service valves to eliminate system mechanical seals. 2. Evacuate the system to less than 500 microns. 3. Isolate the pump from the system and hold the vacuum for 10 minutes (minimum). Typically, pressure will rise slowly during this period. If the pressure rises to less than 1000 microns and remains steady, the system is considered leak-free; proceed to system charging and startup. 4. If pressure rises above 1000 microns but holds steady below 2000 microns, non-condensable air or moisture may remain, or a small leak may be present. Return to step 2: If the same result is achieved, check for leaks and repair. Repeat the evacuation procedure. 7.4 Tubing Preparation All cut ends are to be round, burr free, and clean. Failure to follow this practice increases the chances for refrigerant leaks. The suction line is spun closed and requires tubing cutters to remove the closed end. Installation of pipe-work must be kept to a minimum. Pipework including piping material, pipe routing and installation must be protected from physical damage and shall not be installed in an unventilated space. Equipment piping in any occupied space shall be installed in such a way to protect against accidental damage in operation and service. Precautions must be taken to avoid excessive vibration or pulsation to refrigeration piping. Protection devices, piping and fittings shall be protected as far as possible against adverse environmental effects, for example, the danger of water collecting and freezing in relief pipes or the accumulation of dirt and debris. WARNING This unit must be charged with R-32 refrigerant. Ensure that sensor is installed correctly and is operational. 7.5 Brazing Note: Use heat trap material or wet cloth behind braze joints to protect TXV and access fittings from overheating during brazing line set connections. Braze joints should be made only with the connections provided external to the cabinet. Do not alter the cabinet nor braze inside the cabinet. To avoid overheating after brazing, quench all brazed joints with water or a wet rag. This system must be charged with R32 refrigerant in order to operate safely. When breaking into the refrigerant circuit to make repairs - or for any other purpose - conventional procedures shall be used. However, for flammable refrigerants it is important that best practice be followed, since flammability is a consideration. The following procedure shall be adhered to: 1. Safely remove refrigerant following local and national regulations; 2. Evacuate; 9 3. Purge the circuit with inert gas;","4. Evacuate; 5. Continuously flush or purge with inert gas when using flame to open circuit; and 6. Open the circuit. For appliances containing flammable refrigerants, refrigerants purging shall be achieved by breaking the vacuum in the system with oxygen-free nitrogen and continuing to fill until the working pressure is achieved, then venting to atmosphere, and finally pulling down to a vacuum (optional for R32). This process shall be repeated until no refrigerant is within the system (optional for R32). When the final oxygen-free nitrogen charge is used, the system shall be vented down to atmospheric pressure to enable work to take place. The outlet for the vacuum pump shall not be close to any potential ignition sources, and ventilation shall be available. NOTE: Charge two stage units on low stage. In addition to conventional charging procedures, the following requirements shall be followed: 1. Ensure that contamination of different refrigerants does not occur when using charging equipment. Hoses or lines shall be as short as possible to minimize the amount of refrigerant contained in them. 2. R-32 Refrigerant Cylinders shall be kept in an appropriate position. 3. Ensure that the refrigeration system is grounded (prior) to charging the system with refrigerant. 4. Label the system when charging is complete (if not already). 5. Extreme care shall be taken not to overfill the refrigerating system. CAUTION Applying too much heat to any tube can melt the tube. Torch heat required to braze tubes of various sizes must be proportional to the size of the tube. Service personnel must use the appropriate heat level for the size of the tube being brazed. 7.6 Thermal Expansion Valve System adjustment The following information for the indoor unit should be verified before attempting to charge system or adjust TXV if necessary. Figure 9 1. Total static pressure is .5” WC or less. 2. Airflow is correct for installed unit. 3. Airflow tables are in the installation manual and Spec Sheet for Indoor Unit. 4. Complete airflow tables and charging information are in Service Manual. 5. The outdoor temperature must be 60°F or higher. 6. Set the room thermostat to COOL, fan switch to AUTO 7. Set the temperature control well below room temperature. For adjustment, please refer to the illustration above. Carefully remove the nut without damaging the TXV. Rotate the TXV clockwise (right) to close it, ensuring the TXV is oriented as shown in the illustration. If it is not, adjust the orientation accordingly. Each adjustment should involve a rotation of 1/8 turn: clockwise (right) to close the TXV (as per Illustration) and counterclockwise (left) to open it. The total combined adjustment must not exceed 1.5 turns in either direction from the default set point. NOTE: Units matched with indoor coils equipped with a TXV should be charged by Subcooling only. Superheat can also be utilized to best verify charge levels with an adjustable TXV and make adjustments when needed in unique applications due to refrigerant line length, differences in height between the indoor and outdoor unit and refrigerant tubing sizes. These adjustments should only be performed by qualified service personnel. Superheat adjustments should not be made until indoor ambient conditions have stabilized. This could take up to 24 hours depending on indoor temperature and humidity. Before checking superheat run the unit in cooling for 10 minutes or until refrigerant pressures stabilize. Use the following guidelines and methods to check unit operation and ensure that the refrigerant charge is within limits. Prior to recharging the system, it shall be pressuretested with the appropriate purging gas. The system shall be leaktested on completion of charging but prior to commissioning. A follow up leak test shall be carried out prior to leaving the site. 1. Purge gauge lines. Connect service gauge manifold to base-valve service ports. 2. Temporarily install a thermometer on the liquid line at the liquid line service valve and 4-6” from the compressor on the suction line. Ensure the thermometer makes adequate contact and is insulated for best possible readings. Use liquid line temperature to determine subcooling and vapor temperature to determine superheat. 3. If subcooling and superheat are low, adjust TXV superheat, then check subcooling as specified in Outdoor Installation and Instruction manual. 10","a. If subcooling is low and superheat is high, add charge to raise subcooling to 8°F +/- 1°F , then check superheat. b. If subcooling and superheat are high, adjust TXV superheat, then check subcooling as specified in Outdoor Installation and Instruction manual. 4. After adjustments are complete replace red valve cap on adjustment stem and finger-tight the red valve cap. 5. Remove gauges and check the Schrader ports for leaks and tighten valve cores if necessary. Install caps finger tight. For optimum system performance subcool and superheat should be matched as specified in Outdoor Installation and Instruction manual. Outdoor should be matched with approved AHRI combination, other approved system shall have subcooling set to 8°F ± 1°F and superheat set to 12°F ± 1°F. NOTE: The minimum time between TXV adjustments shall be 10 minutes. NOTE: In situations where the TXV must be removed and replaced or re-installed into the system, the TXV should be hand tightened first and then apply a half turn to fully set the TXV. No more than 20 ft-lb torque should be applied to the joints of the TXV. NOTE: Do NOT adjust the charge based on suction pressure unless there is a gross undercharge. SUBCOOL FORMULA = SAT. LIQUID LINE TEMP. LIQUID LINE TEMP. SUPERHEAT FORMULA = SUCT. LINE TEMP. - SAT. SUCT. TEMP. 7.7 Leak detection methods Under no circumstances shall potential sources of ignition be used in the searching for or detection of refrigerant leaks. A halide torch (or any other detector using a naked flame) shall not be used. If a leak is suspected, all naked flames shall be removed/extinguished. If a leakage of refrigerant is found which requires brazing, all of the refrigerant shall be recovered from the system, or isolated (by means of shut off valves) in a part of the system remote from the leak. The following leak detection methods have been deemed acceptable, provided proper care is taken in their implementation: 1. A2L compatible electronic leak detectors rated for use with R-32 refrigerant. Ensure the detection equipment is calibrated in a refrigerant-free area and that the leak detector itself is not a potential source of ignition. Leak detection equipment shall be set at a value of no more than 0.075 kg/m3(1.2 lb/ft3). 2. Leak detection fluids - such as the bubble method or fluorescent method. Ensure that the use of detergents containing chlorine are avoided as the chlorine may react with the refrigerant and corroded the pipe-work. CAUTION Excessive torque can cause the TXV retaining ring to weaken & create a leak. This will make it difficult to re-install. The proper torque settings should be configured as below when adjusting: Oiled equalizer should be set to 10-12 ft/lbs. Outlet and inlet chat fitting should be set to 15-20 ft/lbs. NOTE: In situations where the TXV must be removed and replaced or re-installed into the system, the TXV should be hand tightened first and then apply a half turn to fully set the TXV. No more than 20 ft-lb torque should be applied to the joints of the TXV. It is not allowed to install TXV outside the coil. NOTE: Do NOT adjust the charge based on suction pressure unless there is a gross undercharge. NOTE: The minimum time between TXV adjustments shall be 20 minutes. 11","Upper Tie Plate Control Deck Center Support Downﬂow Bracket Filter Bracket Filter Access Panel Blower Access Panel Coil Access Panel Tubing Panel Internal Part Terminology Figure 10 External Part Terminology Figure 11 Exploded view of external part Terminology for upflow Figure 12 DETAIL C C B Coil Installation For Downflow Figure 13 Important Note: Ensure coil slides on the rails along the groove provided on the drain pan side walls. Failure to do so will result in improper condensate drainage. Access Panel Configuration for Downflow or Horizontal Right Figure 14 12 Exploded view of External part terminology for Downflow Figure 15","SATURATED SUCTION PRESSURE SUCTION PRESSURE SATURATED SUCTION PSIG R-32 50 1 52 2 54 4 56 5 58 6 60 8 62 9 64 10 66 12 68 13 70 14 72 15 74 17 76 18 78 19 80 20 85 23 90 25 95 28 100 30 110 35 120 40 130 44 140 48 150 52 160 55 170 59 Table 4 SATURATED LIQUID PRESSURE PSIG 200 210 220 225 235 245 255 265 275 285 295 305 325 355 375 405 415 425 435 445 475 500 525 550 575 600 625 LIQUID PRESSURE SATURATED LIQUID TEMPERATURE °F R-32 68 71 74 76 78 81 84 86 88 91 93 95 100 106 110 116 117 119 121 123 128 132 135 139 143 146 150 Table 5 Total System Refrigerant Charge (oz) 31~50 51~100 101~150 151~200 201~250 251~300 301~350 351~400 401~450 451~500 501~550 551~600 Minimum Mitigation Airflow Chart Maximum Possible Refrigerant Charge Maximum Possible Refrigerant Charge Minimum Air Minimum Air Minimum Minimum Conditioned Conditioned Required Required Room Area Room Area Mitigation Mitigation Airflow Airflow (ft2) (m2) 3 (oz) (kg) (CFM) (m /hr) 50 1.42 46 100 2.84 91 150 4.26 137 200 5.67 182 250 7.09 227 300 8.51 273 350 9.93 318 400 11.34 363 450 12.76 409 500 14.18 454 550 15.60 499 600 17.01 545 Table 6 13 4.22 8.44 12.66 16.85 21.07 25.29 29.51 33.69 37.91 42.13 46.35 50.54 83 140 165 279 247 418 328 556 410 696 492 835 574 974 655 1112 737 1251 819 1391 901 1530 982 1668","8 Condensate Drain Lines The coil drain pan has a primary and a secondary drain with 3/4” NPT female connections. The connectors required are 3/4” NPT male, either PVC or metal pipe, and should be hand tightened to a torque of no more than 37 in-lbs. to prevent damage to the drain pan connection. An insertion depth of approximately 3/8” to 1/2” (3-5 turns) should be expected at this torque. 1. Ensure drain pan hole is not obstructed. 2. To prevent potential sweating and dripping on to finished space, it may be necessary to insulate the condensate drain line located inside the building. Use Armaflex® or similar material. A secondary condensate drain connection has been provided for areas where the building codes require it. Pitch all drain lines a minimum of 1/4” per foot to provide free drainage. Provide required support to the drain line to prevent bowing. If the secondary drain line is required, run the line separately from the primary drain and end it where condensate discharge can be easily seen. To ensure proper drainage, the Δ between the front of the unit and the back of the unit must be -¼” ≤ 0” - where -¼” is measured as the difference between the front and the back of the unit. The 0\" conveys that the front and back of the unit are completely level. Insulate drain lines located inside the building or above a finished living space to prevent sweating. Install a condensate trap to ensure proper drainage. NOTE: When units are installed above ceilings, or in other locations where damage from condensate overflow may occur, it is MANDATORY to install a field fabricated auxiliary drain pan under the coil cabinet enclosure. The installation must include a “P” style trap that is located as close as is practical to the evaporator coil. See Figure 20 for details of a typical condensate line “P” trap. NOTE: Units operating in high static pressure applications may require a deeper field constructed “P” style trap than is shown in Figure 17 to allow proper drainage and prevent condensate overflow. Drain Connection Air Handler POSITIVE LIQUID SEAL REQUIRED AT TRAP 2\" MIN. 2.75\" MIN. Figure 17 NOTE: Trapped lines are required by many local codes. In the absence of any prevailing local codes, please refer to the requirements listed in the Uniform Mechanical Building Code. A drain trap in a draw-through application prevents air from being drawn back through the drain line during fan operation thus preventing condensate from draining, and if connected to a sewer line to prevent sewer gases from being drawn into the airstream during blower operation. Figure 16 NOTE: Water coming from secondary line means the coil primary drain is plugged and needs immediate attention. CAUTION If secondary drain is not installed, the secondary access must be plugged. Use of a condensate removal pump is permitted when necessary. This condensate pump should have provisions for shutting off the control voltage should a blocked drain occur. A trap must be installed between the unit and the condensate pump. IMPORTANT NOTE: The evaporator coil is fabricated with oils that may dissolve styrofoam and certain types of plastics. Therefore, a removal pump or float switch must not contain any of these materials. Tip: Priming the “P” trap may avoid improper draining at the initial installation and at the beginning of the cooling season. 14","9 Ductwork This air handler is designed for a complete supply and return ductwork system. WARNING All required ventilation openings must be clear of obstruction and all ducts connected to the appliance free of potential ignition sources. CAUTION Do not operate this product without all the ductwork attached. To ensure correct system performance, the ductwork is to be sized to accommodate 350-450 CFM per ton of cooling with the static pressure not to exceed 0.5” in w.c. Refer to ACCA Manual D, Manual S and Manual RS for information on duct sizing and application. Flame retardant ductwork is to be used and sealed to the unit in a manner that will prevent leakage. NOTE: A downflow application with electric heat must have an L-shaped sheet metal supply duct without any outlets or registers located directly below the heater. 9.1 Return Ductwork Instructions for wiring to external zoning dampers and/ or mechanical ventilation, if required to ensure that upon detection of a leak, the zoning dampers are driven fully open and additional mechanical ventilation is activated. For appliances using R-32 REFRIGERANTS, connected via an air duct system to one or more rooms, the supply and return air shall be directly ducted to the space. Open areas such as false ceilings shall not be used as a return air duct. For mechanical ventilation the air extraction opening from the room shall be located equal or below the refrigerant release point. For floor mounted units, it shall be as low as practicable. The air extraction openings shall be located in a sufficient distance from the air intake openings to prevent re-circulation to the space. DO NOT LOCATE THE RETURN DUCTWORK IN AN AREA THAT CAN INTRODUCE TOXIC, OR OBJECTIONABLE FUMES/ODORS INTO THE DUCTWORK. The return ductwork is to be connected to the air handler bottom (upflow configuration). 9.2 Supply Ductwork Supply ductwork should be attached to the provided plenum rails on the air handler to avoid excessive condensation in the control box. If supply plenum encloses the entire top of the unit, it is recommended that the top plate of the air handler be insulated to prevent condensation. See Figure 18. Figure 18 10 Return Air Filters NOTE: For AMST24BU1300** only: If installing a filter, an external filter must be used when installing the unit in Horizontal Right, or if the side drain pan is not removed for Down Flow application. A filter will not fit on the internal filter rails in these applications. Each installation must include a return air filter. This filtering may be performed at the air handler using the factory filter rails or externally such as a return air filter grille. When using the factory filter rails, a nominal 16x20x1”, 20x20x1” or 24x20x1” (actual dimension must be less than 23½”x20”) filter can be installed on a B, C and D cabinet respectively (the cabinet size is the seventh letter of the model number). IMPORTANT NOTE: If appliance is equipped with Ultraviolet coil and air purifier, turn off the appliance before opening filter access door panel to change and install filter. 3. 11 Electric Heat Refer to the installation manual provided with the electric heat kit for the correct installation procedure. All electric heat must be field installed. Transformer must be detached during heater kit installation process. If installing this option, the ONLY heat kit that is permitted to be used is HKTS* series. Refer to the air handler unit’s Serial and Rating plate or the HKTS* specification sheets to determine the heat kits compatible with a given air handler. No other accessory heat kit besides the HKTS* series may be installed in these air handlers. The heating mode temperature rise is dependent upon the system airflow, the supply voltage, and the heat kit size (kW) selected. Use data provided in Tables 2, 3, and 4 to determine the temperature rise (°F). NOTE: For installations not indicated above the following formula is to be used: TR = (kW x 3412) x (Voltage Correction) / (1.08XCFM) Where: TR = Temperature Rise kW = Heater Kit Actual kW 3412 = Btu per kW VC* = .96 (230 Supply Volts) = .92 (220 Supply Volts) = .87 (208 Supply Volts) 1.08 = Constant CFM = Measured Airflow *VC (Voltage Correction) 15","NOTE: The Temperature Rise Tables can also be used to estimate the air handler airflow delivery. When using these tables for this purpose set the room thermostat to maximum heat and allow the system to reach steady state conditions. Insert two thermometers, one in the return air and one in the supply air. The temperature rise is the supply air temperature minus the room air temperature. Using the temperature rise calculated, CFM can be estimated from the TR formula above. See Service Manual for more information. HEAT KIT NOMINAL kW CFM 3 5 6 8 10 15 19/20 25 800 12 19 23 31 37 1000 9 15 19 25 30 44 1200 8 12 15 21 25 37 49 62 1400 7 11 13 18 21 32 42 53 1600 6 9 12 15 19 28 37 46 1800 5 8 10 14 16 25 33 41 2000 5 7 9 12 15 22 30 37 230/1/60 SUPPLY VOLTAGE - TEMP. RISE °F Table 7 HEAT KIT NOMINAL kW CFM 3 5 6 8 10 15 19/20 25 800 11 18 22 30 35 1000 9 14 18 24 28 42 1200 7 12 15 20 24 35 47 59 1400 6 10 13 17 20 30 40 51 1600 6 9 11 15 18 27 35 44 1800 5 8 10 13 16 24 31 39 2000 4 7 9 12 14 21 28 35 220/1/60 SUPPLY VOLTAGE - TEMP. RISE °F Table 8 HEAT KIT NOMINAL kW CFM 3 5 6 8 10 15 19/20 25 800 10 17 21 28 33 1000 8 13 17 22 27 40 1200 7 11 14 19 22 33 45 56 1400 6 10 12 16 19 29 38 48 1600 5 8 10 14 17 25 33 42 1800 5 7 9 12 15 22 30 37 2000 4 7 8 11 13 20 27 33 208/1/60 SUPPLY VOLTAGE - TEMP. RISE °F Table 9 Model AMST24BU13 AMST30BU13 AMST36BU13 AMST36CU13 AMST42CU13 AMST48CU13 AMST60DU13 3 715 715 715 1170 1170 1170 1590 5 715 715 715 1170 1170 1170 1590 6 715 715 715 1170 1170 1170 1590 HEATER KIT (kW) 8 10 15 715 850 850 715 875 1050 715 875 1050 1170 1170 1345 1170 1170 1345 1170 1170 1345 1590 1590 1715 19 1345 1345 1345 20 1715 25 1930 *Airflows shown are to be considered the absolute minimum allowable for the Air handler and Heat kit combination. The minimum airflow does not represent the recommended airflow by the manufacturer. When selecting a heater kit, the Minimum Blower Setting (M.B.S.) or speed tap listed on the unit’s nameplate should be followed. Minimum CFM Required for Heater Kits Table 10 16","12 Airflow Data Model AMST24BU1300BA AMST30BU1300BA AMST36BU1300BA AMST36CU1300BA AMST42CU1300BA AMST48CU1300BA AMST60DU1300BA Speed Tap T1 T2 T3 T4 T5 T6 T7 T8 T9 T1 T2 T3 T4 T5 T6 T7 T8 T9 T1 T2 T3 T4 T5 T6 T7 T8 T9 T1 T2 T3 T4 T5 T6 T7 T8 T9 T1 T2 T3 T4 T5 T6 T7 T8 T9 T1 T2 T3 T4 T5 T6 T7 T8 T9 T1 T2, T6 T3, T7 T4, T8 T5, T9 0.1 825 850 935 1045 1100 900 1030 1215 1215 855 920 985 1070 1185 985 1070 1185 1185 855 920 985 1070 1185 985 1070 1185 1185 1070 1165 1285 1430 1560 1430 1735 1830 1830 1165 1230 1410 1440 1495 1580 1410 1760 1760 1420 1465 1580 1635 1735 1420 1800 1820 1820 1215 1815 1360 2070 1970 0.2 800 825 910 1025 1080 875 1005 1195 1195 830 895 960 1050 1165 960 1050 1165 1165 830 895 960 1050 1165 960 1050 1165 1165 1035 1130 1255 1400 1530 1400 1710 1805 1805 1140 1205 1385 1415 1470 1550 1385 1730 1730 1390 1435 1550 1610 1710 1390 1775 1795 1795 1175 1785 1325 2045 1945 CFM @ STATIC PRESSURE (IN W.C.) 0.3 745 770 865 985 1035 830 960 1155 1155 780 845 915 1005 1125 915 1005 1125 1125 780 845 915 1005 1125 915 1005 1125 1125 960 1055 1190 1345 1470 1345 1660 1755 1755 1085 1150 1335 1365 1425 1510 1335 1700 1700 1330 1375 1490 1560 1660 1330 1730 1750 1750 1095 1725 1250 1995 1895 0.4 730 750 850 970 1020 815 950 1145 1145 765 830 900 995 1115 900 995 1115 1115 765 830 900 995 1115 900 995 1115 1115 935 1035 1170 1330 1455 1330 1645 1740 1740 1065 1135 1325 1355 1415 1490 1325 1670 1670 1310 1355 1470 1545 1640 1310 1715 1735 1735 1070 1710 1230 1980 1880 0.5 660 675 790 920 970 750 900 1105 1105 705 780 850 945 1070 850 945 1070 1070 705 780 850 945 1070 850 945 1070 1070 830 960 1100 1260 1390 1260 1580 1685 1685 990 1070 1280 1305 1365 1450 1280 1640 1640 1235 1280 1400 1480 1560 1235 1675 1680 1680 975 1650 1145 1930 1815 0.6 645 665 780 910 960 740 890 1095 1095 695 770 840 935 1060 840 935 1060 1060 695 770 840 935 1060 840 935 1060 1060 810 940 1085 1250 1380 1250 1570 1675 1675 975 1060 1270 1295 1355 1420 1270 1610 1610 1220 1265 1390 1470 1550 1220 1635 1670 1670 950 1640 1125 1920 1805 0.7 560 590 715 850 905 670 825 1045 1045 625 710 785 890 1015 785 890 1015 1015 625 710 785 890 1015 785 890 1015 1015 700 825 990 1175 1310 1175 1510 1605 1605 895 990 1195 1235 1305 1380 1195 1580 1580 1135 1165 1315 1400 1485 1135 1595 1605 1605 790 1570 1010 1855 1740 * Gray cells are for additional information AMST Airflow Data (CFM) Table 11 17 0.8 550 575 705 845 900 655 820 1040 1040 615 700 775 885 1010 775 885 1010 1010 615 700 775 885 1010 775 885 1010 1010 690 815 980 1165 1300 1165 1500 1595 1595 880 975 1185 1225 1295 1330 1185 1550 1550 1125 1155 1305 1390 1475 1125 1550 1595 1595 780 1560 990 1845 1730 0.9 460 470 620 785 840 550 760 980 980 515 615 710 830 960 710 830 960 960 515 615 710 830 960 710 830 960 960 610 715 885 1065 1235 1065 1440 1525 1525 765 850 1115 1155 1220 1300 1115 1505 1505 1050 1065 1230 1315 1410 1050 1460 1525 1525 700 1490 850 1785 1660","NOTE: 4. Airflow data indicated is at 230V without air filter in place. 5. Static on table includes static from media filter. Motor Speed Tap should be selected with media filter included in static value. 6. The chart is for information only. For satisfactory operation, external static pressure must not exceed value shown on rating plate. 7. The cooling/heat pump speed tap should be selected based on the AHRI rating. Otherwise, select a speed tap that provides a minimum 350 CFM per outdoor ton. 8. Use the CFM adjustment factors of 0.98 for horizontal left and 0.96 for horizontal right & downflow orientations. 9. When applying a humidistat (normally closed), refer to the installation and operating instructions. The humidistat can adjust the cooling airflow to 85%. 10. Airflow test data is proved to satisfy minimum room area (Amin) and minimum airflow at mitigation mode (Qmin). See Table 6. 11. For installations with Heater Kits, the speed tap airflow selection must exceed the minimum airflow based on minimum CFM required for heater kit. It is the installer’s responsibility to verify that actuation of mitigation procedures are operational with minimum required airflow according to the minimum mitigation airflow chart (Refer to table 6). 14 Electrical and Control Wiring IMPORTANT: The appliance shall be installed in accordance with national wiring regulations such as the National Electric Code (NEC)/American National Standards Institute (ANSI)/National Fire Protection Association (NFPA) 70 and local/state codes. In Canada, electrical grounding is to be in accordance with the Canadian Electric Code (CSA) C22.1. All routing of electrical wiring must be made through provided electrical knockouts. Do not cut, puncture or alter the cabinet for electrical wiring. WARNING HIGH VOLTAGE Disconnect ALL power before servicing or installing this unit. Multiple power sources may be present. Failure to do so may cause property damage, personal injury or death. WARNING 13 Altitude Adjustment Factor to Calculate Minimum Room Area The Indoor equipment mitigation requirements are calculated at sea level. For higher altitudes adjust the minimum room area specified on the Serial Plate by the corresponding altitude adjustment factor shown below. This table is provided as a reference. Adjusted room area (Amin adj) is the product of the minimum air conditioned room area specified in the serial plate and the adjustment factor AF, as shown in below formula Amin adj = Amin (Minimum air conditioned room area from table 6) * AF Height in meters Height in feet Altitude Adjustment Factor (AF) At sea level At sea level 1.00 1~200 1~660 1.02 200~400 660~1320 1.03 400~600 1320~1970 1.05 600~800 1970~2630 1.07 800~1000 2630~3290 1.09 1000~1200 3290~3940 1.11 1200~1400 3940~4600 1.13 1400~1600 4600~5250 1.15 1600~1800 5250~5910 1.17 1800~2000 5910~6570 1.19 2000~2200 6570~7220 1.21 2200~2400 7220~7880 1.24 2400~2600 7880~8540 1.26 2600~2800 8540~9190 1.29 2800~3000 9190~9850 1.31 3000~3200 9850~10500 1.34 Table 12 NOTE: The altitude adjustment factor (AF) for any altitudes below sea level will be 1.00 HIGH VOLTAGE! To avoid property damage, personal injury or death due to electrical shock, this unit MUST have an uninterrupted, unbroken electrical ground. The electrical ground circuit may consist of an appropriately sized electrical wire connecting the ground lug in the unit control box to the building electrical service panel. Other methods of grounding are permitted if performed in accordance with the National Electric Code (NEC)/American National Standards Institute (ANSI)/National Fire Protection Association (NFPA) 70 and local/state codes. In Canada, electrical grounding is to be in accordance with the Canadian Electric Code (CSA) C22.1. 14.1 Building Electrical Service Inspection DO NOT OPERATE THIS UNIT ON A THREE-PHASE POWER SUPPLY, ONLY A THREE-PHASE HEAT KIT CAN UTILIZE THREE-PHASE POWER. Measure the power supply to the unit. The supply voltage must be measured and be in agreement with the unit nameplate power requirements and within the range shown. 14.2 Wire Sizing Wire size is important to the operation of your equipment. Use the following check list when selecting the appropriate wire size for your unit. • Wire used must carry the Minimum Circuit Ampacity (MCA) listed on the unit’s Series and Rating Plate. • Refer to the NEC (USA) or CSA (Canada) for wire sizing. The unit MCA for the air handler and the optional electric heat kit can be found on the unit Series and Rating Plate. • Wire must be sized to allow no more than a 2% voltage drop from the building breaker/fuse panel to the unit. • Wires with different insulation temperature rating have varying ampacities - be sure to check the temperature rating used. 18","Refer to the latest edition of the National Electric Code or in Canada the Canadian Electric Code when determining the correct wire size. Top of Cabinet 14.3 Maximum Overcurrent Protection (MOP) Every installation must include an NEC (USA) or CEC (Canada) approved overcurrent protection device. Also, check with local or state codes for any special regional requirements. Protection can be in the form of fusing or HACR style circuit breakers. The Serial and Rating Plate provides the maximum overcurrent device permissible. NOTE: Fuses or circuit breakers are to be sized larger than the equipment MCA but not to exceed the MOP, values are marked on the equipment nameplate. Nominal Input Minimum Voltage Maximum Voltage 208/230 VAC 197 253 Electrical Voltage Table 13 14.4 Wiring Check that wiring will not be subject to wear, corrosion, excessive pressure, vibration, sharp edges or any other adverse environmental effects. The check shall also take into account the effects of aging or continual vibration from sources such as compressors or fans 14.5 Electrical Connections – Supply Voltage CAUTION FIRE HAZARD! To avoid the risk of property damage, personal injury or fire, use only copper conductors. IMPORTANT NOTE: Use copper conductors only from disconnect or electrical panel to the air handler. Knockouts are provided on the air handler top panel and sides of the cabinet to allow for the entry of the supply voltage conductors, as shown in Figure 19. Separate knockouts must be used for two circuit heat kits. Unless Single Point Wiring Kit (SPW-01) is used. If the knockouts on the cabinet sides are used for electrical conduit, an adapter ring must be used in order to meet UL-60335 safety requirements. An NEC or CEC approved strain relief is to be used at this entry point. Some codes/municipalities require the supply wire to be enclosed in conduit. Consult your local codes. Side of Cabinet Knock-out for Electrical Connections Figure 19 14.5.1 Air Handler Only (Non-Heat Kit Models) IMPORTANT: Installation of Air Handler must follow any local codes/regulations. The manufacture recommends that when a heater kit is not installed, a field supplied disconnect switch or breaker should be installed in the electrical circuit that will allow power to be shut-off for service or maintenance. The building supply connects to the stripped black and red wires contained in the air handler electrical compartment cavity. A ground screw is also contained in this area. Attach the Supply wires to the air handler conductors as shown in the unit wiring diagram using appropriately sized solderless connectors or other NEC or CEC approved means. 14.5.2 Air Handler - Non-Circuit Breaker Heat Kits A terminal block is provided with the HKTS* kit to attach the power supply and air handler connections. Follow the HKTS* Installation Manual and wiring diagram for complete wiring details. 14.5.3 Air Handler With Circuit Breaker Heat Kit The air handler has soft plastic cover which will only allow to access the heater kit circuit breaker. It does not allow to install or replace the circuit breaker. The circuit breakers have lugs for power supply connection. See the HKTS* Installation Instructions for further details. 14.6 Low Voltage Connections Several combinations of low voltage schemes are possible, depending on the presence of a heat kit and whether the heat kit is single-stage or multi-stage, whether the outdoor section is an air conditioner or heat pump, and whether the outdoor section is single-stage or two-stage. The 24V-control voltage connects the air handler to the room thermostat and condenser. Low voltage wiring must be copper conductors. A minimum of 18AWG must be used for installations up to 100 feet. Low voltage wiring must be connected through the top of the cabinet or either side. See the “Thermostat Wiring” section of this manual for typical low voltage wiring connections. 14.6.1 Thermostats Second-stage heat can be accomplished by a multi-stage heating thermostat or the addition of an outdoor thermostat as shown in wiring schematics. Follow the thermostat manufacturer’s instructions for installation. 19","14.7 Speed Tap Adjustment AMST**U1300** air handlers feature 9-speed energy efficient blower motors. The motors run at a constant torque with very low power consumption. Changing the 24 VAC leads to the desired speed tap on the PCB will adjust provided CFM (speed tap adjustment of the AMST60DU1300** is not supported). The AMST blower motor speeds are programmed to deliver adequate airflow at rated external static pressure and with a 60 second off time delay. For details, refer to the specification sheet applicable to your model. 14.7.1 Selecting Speed Taps 1-9 (Not applicable to AMST60DU1300**) When selecting Speed Taps 1-9, follow the program tap table instruction to adjust the dip switch on the PCB. See table 14. (Also shown on the Wiring Diagram for 1.5T - 4T.) NOTE: Factory default program tap is 8. 1-Stage Applications Wiring Figure 20B Table 14 14.7.2 AMST60DU1300** (ONLY) Wiring is setup for 2-Stage compressor speed application as default from factory Figure 20A. For 1-Stage application refer to Figure 20B or 20C depending on airflow requirement. See table 15. 1-Stage Applications Wiring Figure 20C 2-Stage Applications 5Ton 1-Stage Applications 5Ton 1-Stage Applications 4Ton Motor Motor G W1 BK WH BK WH BK YL Table 15 Motor Y1 PU YL WT Motor W2 BR BR BR Motor Y2 YL PU PU Default 2-Stage Applications Wiring Figure 20A 14.7.3 Accessory installations For any and all accessories which may become a potential ignition source, they must be installed to our accessory control board. Ensure that any additional wiring from the Air Handler is done so as to protect from damage and wear or from any joints which may need to be brazed or disconnected for service. If a zone control system is installed in the ductwork attached to this system, the zone controller must be powered through a accessory control kit to ensure that the zoning dampers open during mitigation mode. Refer to the product specification sheet for the zoning and accessory control kit part number. 20","15 Air Handler Low Voltage Connections 15.1 Heater kits and ECM Motor The following composite wiring diagrams detail various configurations in which the air handlers can be used. Examples include single-stage cooling and heat pump with single or two-stage electric heating. All these configurations can be applied with convenient connections to outdoor thermostat applications. The following sections are detailed: • Single-Stage Cooling • Heat Pump Each diagram details the connections between room thermostat and the air handlers, and the connections between the air handlers and the Condensing Unit (or Heat Pump) with optional connections to Outdoor Thermostats. For each configuration, refer to the explanation of the proper jumper(s) to remove for the corresponding blower speed that will result in the programmed fixed speed ECM motor. IMPORTANT: When matching the AMST air handlers to a single speed cooling or heat pump unit, remember to connect “Y” from the thermostat to the “Y2” on the low voltage terminal board. Any equivalent thermostat can be used in place of the manufacturer’s thermostat part number. 15.2 Refrigeration Detection System (RDS) Function: Refrigerant Detection System (RDS) is installed in this equipment to detect any R32 leakage in the coil and take action to mitigate any risk of ignition/ fire. Operation: When Refrigerant is detected, the RDS shall send signals for the unit to perform these actions: 1. Turn off Heating and cooling operation 2. Turn on the blower for air circulation 3. Switch off electric heater The mitigation mode takes about 5 minutes to complete after which it will resume normal operation. The minimum mitigation airflow chart provides the required airflow and the minimum room area (In this case, the room area refers to the total conditioned airspace. Refer to table 11 and table 6 to disperse the refrigerant without causing a potential fire hazard in presence of ignition sources). Serial Plate Information: The installer must write the system charge used on installation on the serial plate under the maximum possible refrigerant charge field. Consult table 6 to determine minimum air conditioned room area required for the system charge used. If installation is not at sea level, consult section 13 to determine how to adjust the minimum air conditioned room area. Write the minimum air conditioned room area on the serial plate under the minimum room area field. Use a durable marking instrument to write the values on the serial plate. The installers are responsible for verifying the actuation of mitigation procedures are operational with minimum required airflow for mitigation (refer to table 11 for airflow data). Instruction to replace A2L PCB: Take off the blower access panel, disconnect the PCB harness and R32 sensor wire connected to the PCB, detach the PCB from the 4 plastic standoffs, install new PCB on 4 plastic standoffs which is installed on metal bracket, re-connect the PCB harness and R32 sensor wire to the new PCB per wiring instruction as attached to the equipment, reassemble the blower access panel to the unit. Instruction to replace R32 sensor: Take off the blower access panel and coil access panel, take off the drain port gasket on the drain pan in front of the sensor bracket, disconnect the R32 sensor wire from the A2L PCB, take off sensor bracket assembly from the drain pan, remove plastic push pins and R32 sensor off the sensor bracket, install new R32 sensor and plastic push pins to sensor bracket, re-install A2L sensor bracket assembly to the drain port correctly as shown in the figures 5, 6, 7 and 8. The “FRONT” print on sensor bracket should be facing away from the equipment, place gaskets back to the drain ports correctly. The “FRONT” print on the gaskets should be in the front facing away from the equipment, reassemble the blower access panel and coil access panel to the unit. IMPORTANT NOTE: The R32 Sensor shall only be replaced with sensors specified by the appliance manufacturing. (Sensor replacement part can be determined through the homeowner support line provided earlier in this document.) Servicing: Before servicing identify the Mode of operation of the system by reading the LED flashing pattern on the PCB which can be seen through the round glass view on top access panel and matching the LED flashing pattern with mode of operation in A2L PCB fault code label which is attached on the front side of the blower access panel (Figure 21). After identifying the mode of operation take recommended actions as specified in Table 17. 21","17 Start-Up Procedure WARNING HIGH VOLTAGE Disconnect ALL power before servicing or installing this unit. Multiple power sources may be present. Failure to do so may cause property damage, personal injury or death. A2L PCB FAULT CODE Figure 21 RECOMMENDED ACTION FOR PCB LED FLASHING CODES service indicator; read technical manual operator's manual; operating instructions warning; ﬂammable material UN GHS ﬂame symbol Marking Symbol Table Table 16 16 Achieving 1.4% Low Leakage Rate Ensure all the gaskets remain intact on all surfaces as shipped with the unit. These surfaces are areas between the upper tie plate and blower access panel, blower access and coil access panels, and between the coil access and filter access panels. Ensure upon installation, that the plastic breaker cover is sitting flush on the blower access panel and all access panels are flush with each other and the cabinet. With these requirements satisfied, the unit achieves less than 1.4% airflow leakage when tested in accordance with ASHRAE Standard 193. • Prior to start-up, ensure that all electrical wires are properly sized and all connections are properly tightened. • All panels must be in place and secured. For Air Tight application, gasket must be positioned at prescribed locations to achieve 1.4% leakage. • Tubing must be leak free. • Condensate line must be trapped and pitched to allow for drainage. • Low voltage wiring is properly connected. • Auxiliary drain is installed when necessary and pitched to allow for drainage. • Unit is protected from vehicular or other physical damage. • Return air is not obtained from, nor are there any return air duct joints that are unsealed in, areas where there may be objectionable odors, flammable vapors or products of combustion such as carbon monoxide (CO), which may cause serious personal injury or death. 18 Regular Maintenance 18.1 Circulating Air Filters The only item required to be maintained on a regular basis by the user is the circulating air filter(s). Filter should be cleaned or replaced regularly, typically once per month. A certified service technician must perform all other services. IMPORTANT NOTE: If thumb screws are used to access the filter, ensure the washer installed on the screw behind the access panel remains in place after re-installation. 22","\"LED STATUS CODES RED LED Flashing Pattern \"OFF GREEN LED Flashing Pattern \"Slow LED flashing pattern (2 seconds on and 2 seconds off) MODE Normal Operation Definition Recommended actions No faults to report No action needed. Control system is working properly. \"OFF \"Fast LED Flashing Pattern \"Fast LED Flashing Pattern \"Slow LED flashing pattern (2 seconds on and 2 seconds off) System Test Mode Manual test run by contractor to simulate R32 Leak Alarm (test will last for 5 minutes max) This is only a test: No troubleshooting actions needed To Enter system verification test mode, press the button on the control board 2 times within 5 seconds. The control board will enter a simulated R32 Leak Alarm state and remain in that mode for 5 minutes. After 5 minutes, the control board will return to Normal Operation automatically. If the contractor wants to end the test early they need to press the button one time. R32 Leak Alarm R32 refrigerant is currently being The control board and sensor are working properly. Identify detected where the leak is coming from and address the leak. \"LED on continuously \"LED will flash 2 times and then be off for 5 seconds before repeating the pattern \"LED will flash 3 times and then be off for 5 seconds before repeating the pattern \"LED will flash 4 times and then be off for 5 seconds before repeating the pattern \"Slow LED flashing pattern (2 seconds on and 2 seconds off) \"OFF \"Slow LED flashing pattern (2 seconds on and 2 seconds off) \"Slow LED flashing pattern (2 seconds on and 2 seconds off) Delay Mode Control Board Internal Fault R32 Sensor Communication Fault R32 Sensor Fault After an R32 leak or Alarm has cleared, the unit will remain in R32 mitigation Delay Mode for 5 minutes before returning to normal operation Control board has detected an issue with the R32 detection system Control board does not have communications with the R32 sensor R32 Sensor has reported an internal issue After any alarm or fault has cleared, the system will remain in R32 mitigation Delay Mode for 5 minutes and then return to normal operation. Wait until the control board returns to normal operation (LED Flashing Pattern will be SLOW - 2 seconds on and 2 seconds off). Check HVAC performance (Cooling and Heating Modes). Check system pressures and lines for any leaks. ReCheck HVAC performance after addressing any issues. The control board has detected an internal failure. Replace the control board. Note: if the control board was already replaced, and is still reporting a 2 flash pattern, Replace the sensor. 1. Unplug and plug the R32 sensor back in. Cycle power to the system and wait 2 minutes. 2. If the control board is in Normal Operation (Slow Flash Pattern) or Delay mode (LED continuously on), there is no more issue. If not, continue with diagnostics 3. If the control board still displays \"\"R32 Sensor Communication Fault\"\" (3 flash pattern), Replace the sensor. Note: if the sensor was already replaced, and is still reports a 3 flash pattern, Replace the control board. 1. Unplug and plug the R32 sensor back in. Cycle power to the system and wait 2 minutes. 2. If the control board is in Normal Operation (Slow Flash Pat- tern) or Delay mode (LED continuously on), there is no more issue. If not, continue with diagnostics 3. If the control board still displays \"\"R32 Sensor Fault\"\" (4 flash pattern), Replace the sensor. Table 17 23","19 Wiring Diagrams HIGH VOLTAGE! DISCONNECT ALL POWER BEFORE SERVICING OR INSTALLING THIS UNIT. MULTIPLE POWER SOURCES MAY BE PRESENT. FAILURE TO DO SO MAY CAUSE PROPERTY DAMAGE, PERSONAL INJURY OR DEATH. WY GR #18 GA. 4 WIRES WITH COOLING 3 WIRES WITHOUT AIR HANDLER C RD R GR G WH W1 W2 Y1 YL YL TO CONDENSING UNIT YL Y2 BL 24V CONNECTION BL O TB COOLING UNIT WITH OPTIONAL HEAT KITS OF 10 kW AND BELOW W2 W Y G R #18 GA. 5 WIRES WITH COOLING 4 WIRES WITHOUT AIR HANDLER BR SEE NOTE #3 YL BL RD YL GR WH BR BR YL CONDENSING UNIT YL 24V CONNECTION BL C R G W1 W2 Y1 Y2 O TB COOLING UNIT WITH OPTIONAL HEAT KITS OF 15 kW AND ABOVE AND ROOM THERMOSTAT WITH TWO STAGES OF HEAT NOTES: NOMENCLATURE: 1) OUTDOOR THERMOSTAT (OT-1) SHOULD BE THE OT - OUTDOOR THERMOSTAT (OPTIONAL) FIRST TO CLOSE AND THE LAST TO OPEN. EHR - EMERGENCY HEAT RELAY (OPTIONAL) 2) JUMPER W1 AND W2 TOGETHER IF OT-2 IS NOT USED. 3) REMOVE WIRE WHEN USING OUTDOOR THERMOSTAT. COLOR CODES RD - RED YL - YELLOW BL - BLUE BR - BROWN OR - ORANGE WH - WHITE Wiring is subject to change. Always refer to the wiring diagram on the unit for the most up-to-date wiring. 24","C W2 O Y R HIGH VOLTAGE! DISCONNECT ALL POWER BEFORE SERVICING OR INSTALLING THIS UNIT. MULTIPLE POWER SOURCES MAY BE PRESENT. FAILURE TO DO SO MAY CAUSE PROPERTY DAMAGE, PERSONAL INJURY OR DEATH. RD YL OR WH BL Y O C W2 G R E SEE NOTE #4 #18 GA. 7 WIRE YL WH BR RD GR BL WH BR WH BL BL YL YL OR AIR HANDLER C R G W1 W2 Y1 Y2 O TB HEAT PUMP UNIT WITH OPTIONAL HEAT KITS OF 10 kW AND BELOW C W2 O Y R RD YL OR WH BL SEE NOTE #4 Y O C W2 G R E YL OR GR BR WH BL WH OR OR BR #18 GA. 7 WIRE AIR HANDLER RD RD GR WH RD BL YL OR C R G W1 WH W2 Y1 Y2 O TB HEAT PUMP UNIT WITH OPTIONAL HEAT KITS OF 15 kW AND ABOVE NOTES: 1) OUTDOOR THERMOSTAT (OT-1) SHOULD BE THE FIRST TO CLOSE AND THE LAST TO OPEN. 2) JUMPER W1 AND W2 TOGETHER IF OT-2 IS NOT USED. 3) REMOVE WIRE WHEN USING OUTDOOR THERMOSTAT. 4) E TERMINAL MAY NOT BE APPLICABLE FOR SOME THERMOSTATS. NOMENCLATURE: OT - OUTDOOR THERMOSTAT (OPTIONAL) EHR - EMERGENCY HEAT RELAY (OPTIONAL) COLOR CODES RD - RED YL - YELLOW BL - BLUE BR - BROWN OR - ORANGE WH - WHITE Wiring is subject to change. Always refer to the wiring diagram on the unit for the most up-to-date wiring. 25","HIGH VOLTAGE! DISCONNECT ALL POWER BEFORE SERVICING OR INSTALLING THIS UNIT. MULTIPLE POWER SOURCES MAY BE PRESENT. FAILURE TO DO SO MAY CAUSE PROPERTY DAMAGE, PERSONAL INJURY OR DEATH. AMST**U1300** (1.5T - 4T) Wiring is subject to change. Always refer to the wiring diagram on the unit for the most up-to-date wiring. 26 PROGRAM TAP 1 2 3 4 5 6 7 8 9 1 ON OFF OFF OFF OFF ON ON ON ON 9 TAP MODE 2 3 4 OFF OFF OFF ON OFF OFF X ON OFF X X ON X X X ON OFF OFF X ON OFF X X ON X X X 5 OFF OFF OFF OFF ON OFF OFF OFF ON SEE NOTE 1 RDS PCB DE O Y2 Y1 W2 W1 G C (COM) R (24VAC) ALARM TAP 1 BK TAP 2 WH TAP 3 PU TAP 4 BR TAP 5 YL W2 BR W1 WH TR1 (COM) BL TH1 (24VAC) PK PORT 5V 2 1 C ON T1 T2 T3 T4 T5 OFF SENSOR SEE NOTE 2 EM PLF1 1 2 3 4 5 POWER AND CONTROLS WIRING DIAGRAM AIR HANDLER 208/230V / 1PH / 60Hz L1 L2 EHK EHK PLM PLF BK 1 1 RD 2 2 GND 3 3 BL 4 BR 5 WH 6 4 5 TO HEATER KIT 6 (SEE NOTE 3) 7 7 8 8 9 9 BK BL COM RD TR CB BL PK BK RD (SEE NOTE 4 & 5) GND GR BL BL BL EM EM BL PLF2 PLM2 C C BK L L GR G G N N RD GND EM PLM1 1 MOTOR 2 INPUT 3 4 5 M 1~ EM BL NOTES: 1. REPLACEMENT WIRE MUST BE SAME SIZE AND TYPE OF INSULATION AS ORIGINAL (AT LEAST 105° C). USE COPPER CONDUCTORS ONLY. USE N.E.C. CLASS 2 WIRE FOR ALL LOW VOLTAGE FIELD CONNECTIONS. 2. IF BLOWER MOTOR TAP NEEDS TO BE CHANGED, SEE INSTALLATION INSTRUCTIONS FOR FURTHER DETAILS ON ADJUSTING MOTOR. 3. DISCARD CONNECTOR EHK PLF WHEN INSTALLING OPTIONAL HEAT KIT. 4. RED WIRES CONNECTED TO 240V TAP AND BLACK WIRES CONNECTED TO COM TAP AT THE FACTORY. FOR 208V POWER SUPPLY, MOVE BOTH RED WIRES FROM 240V TAP TO THE 208V TAP. 5. LOW VOLTAGE TRANFORMER RATED 24VAC OUTPUT 75VA @ 3.125 AMP. COMPONENT LEGEND CB EHK EM GND PCB PLF PLM RDS TR COM CIRCUIT BREAKER ELECTRIC HEATER KIT EVAPORATOR MOTOR GROUND PRINTED CIRCUIT BOARD FEMALE PLUG MALE PLUG REFRIGERANT DETECTION SYSTEM TRANSFORMER COMMON WIRE CODE BK BLACK BL BLUE BR BROWN GR GREEN PU PURPLE RD RED WH WHITE YL YELLOW PK PINK FACTORY WIRING HIGH VOLTAGE OPTIONAL HIGH VOLTAGE LOW VOLTAGE OPTIONAL LOW VOLTAGE CHASSIS GROUND FIELD WIRING HIGH VOLTAGE LOW VOLTAGE EARTH GROUND READ THE INSTRUCTIONS CLASS ||| 0140A20018-A","AMST60DU1300** Wiring is subject to change. Always refer to the wiring diagram on the unit for the most up-to-date wiring. 27 SEE NOTE 1 RDS PCB DE O Y2 Y1 W2 W1 G C (COM) R (24VAC) PORT 5V 2 1 C SENSOR HIGH VOLTAGE! DISCONNECT ALL POWER BEFORE SERVICING OR INSTALLING THIS UNIT. MULTIPLE POWER SOURCES MAY BE PRESENT. FAILURE TO DO SO MAY CAUSE PROPERTY DAMAGE, PERSONAL INJURY OR DEATH. POWER AND CONTROLS WIRING DIAGRAM AIR HANDLER 208/230V / 1PH / 60Hz L1 L2 EHK EHK PLM PLF BK 1 1 RD 2 2 GND 3 3 BL 4 4 BR 5 5 TO HEATER KIT WH 6 6 (SEE NOTE 2) 7 7 8 8 9 9 ALARM MOTOR--G BK MOTOR--W1 WH MOTOR--Y1 PU MOTOR--W2 BR MOTOR--Y2 YL W2 BR W1 WH TR1 (COM) BL TH1 (24VAC) PK EM PLF1 1 2 3 4 5 BL BK COM RD TR CB BL PK BK RD (SEE NOTE 3 & 4) GR GND BL BL BL BL BK GR RD GND EM PLF2 C L G N MOTOR INPUT EM PLM2 C L G N EM PLM1 1 2 3 4 5 M 1~ EM BL NOTES: 1. REPLACEMENT WIRE MUST BE SAME SIZE AND TYPE OF INSULATION AS ORIGINAL (AT LEAST 105° C). USE COPPER CONDUCTORS ONLY. USE N.E.C. CLASS 2 WIRE FOR ALL LOW VOLTAGE FIELD CONNECTIONS. 2. DISCARD CONNECTOR EHK PLF WHEN INSTALLING OPTIONAL HEAT KIT. 3. RED WIRES CONNECTED TO 240V TAP AND BLACK WIRES CONNECTED TO COM TAP AT THE FACTORY. FOR 208V POWER SUPPLY, MOVE BOTH RED WIRES FROM 240V TAP TO THE 208V TAP. 4. LOW VOLTAGE TRANFORMER RATED 24VAC OUTPUT 75VA @ 3.125 AMP. COMPONENT LEGEND CB EHK EM GND PCB PLF PLM RDS TR COM CIRCUIT BREAKER ELECTRIC HEATER KIT EVAPORATOR MOTOR GROUND PRINTED CIRCUIT BOARD FEMALE PLUG MALE PLUG REFRIGERANT DETECTION SYSTEM TRANSFORMER COMMON WIRE CODE BK BLACK BL BLUE BR BROWN GR GREEN PU PURPLE RD RED WH WHITE YL YELLOW PK PINK FACTORY WIRING HIGH VOLTAGE OPTIONAL HIGH VOLTAGE LOW VOLTAGE OPTIONAL LOW VOLTAGE CHASSIS GROUND FIELD WIRING HIGH VOLTAGE LOW VOLTAGE EARTH GROUND READ THE INSTRUCTIONS CLASS ||| 0140A20056-A","3 Phase Heat Kit HIGH VOLTAGE! DISCONNECT ALL POWER BEFORE SERVICING OR INSTALLING THIS UNIT. MULTIPLE POWER SOURCES MAY BE PRESENT. FAILURE TO DO SO MAY CAUSE PROPERTY DAMAGE, PERSONAL INJURY OR DEATH. NOTE: WHEN INSTALLING HEATER KIT, ENSURE SPEED TAP MUST EXCEED OR EQUAL THE MINIMUM BLOWER SPEED (MBS) SPECIFIED FOR THE AIRHANDLER/HEATER KIT COMBINATION ON THIS UNIT'S SERIAL PLATE. AFTER INSTALLING OPTIONAL HEATER KIT, MARK AN \"X\" IN THE BOX ON THE SERIAL PLATE CORRESPONDING TO THE HEATER KIT USED. NO MARK INDICATES NO HEATER KIT INSTALLED. FL HTR3 TL FL HTR2 TL FL HTR1 TL CIRCUIT 2 3 PH. 208-240V NOTE:THIS LABEL MUST BE ATTACHED ON THE AIRHANDLER IN A PROMINENT LOCATION RS M1 M3 M2 M4 CIRCUIT 1 RD L1 L2 1 PH 208-240V 3 BK RD 2 BK 1 1 2 3 4 5 6 7 8 9 COMPONENT CODE HTR HEAT ELEMENT EM EVAPORATOR MOTOR EBTDR ELEC. BLOWER TIME DELAY RELAY RS RELAY/SEQUENCER RC RUN CAPACITOR TL THERMAL LIMIT TR TRANSFORMER TB TERMINAL BLOCK CC CONTACTOR PC 9-PIN CONNECTOR SR STRAIN RELIEF FL FUSE LINK COLOR CODE BK BLACK BL BLUE BR BROWN GR GREEN OR ORANGE PK PINK PU PURPLE RD RED WH WHITE YL YELLOW CB CIRCUIT BREAKER WIRING CODE HIGH VOLTAGE LOW VOLTAGE 0140M00273 Wiring is subject to change. Always refer to the wiring diagram on the unit for the most up-to-date wiring. 28","AIR HANDLER AIR HANDLER HOMEOWNER’S ROUTINE MAINTENANCE RECOMMENDATIONS Replace or Clean Filter IMPORTANT NOTE: Never operate unit without a filter installed as dust and lint will build up on internal parts resulting in loss of efficiency, equipment damage and possible fire. An indoor air filter must be used with your comfort system. A properly maintained filter will keep the indoor coil of your comfort system clean. A dirty coil could cause poor operation and/or severe equipment damage. Your air filter or filters could be located in your Air handler, in a blower unit, or in “filter grilles” in your ceiling or walls. The installer of your air conditioner or heat pump can tell you where your filter(s) are, and how to clean or replace them. Check your filter(s) at least once a month. When they are dirty, replace or clean as required. Disposable type filters should be replaced. Reusable type filters may be cleaned. You may want to ask your dealer about high efficiency filters. High efficiency filters are available in both electronic and non-electronic types. These filters can do a better job of catching small airborne particles. Ultraviolet Coil and Air Purifiers The listed Clean Comfort brand UV coil purifiers models are the only models approved to be used with this unit. They can be purchased from the distributors. The use of the accessory control kit is optional for the installation of these models. Maximum UV lamp diameter to be used is 1.375” to reduce the possibility of air leak. The power source must be installed external of the unit. Ensure that the wiring is routed though the access panel knockout with the grommet included. A magnetic door switch must be installed to avoid an accidental ultraviolet exposure during service. Refer to UV coil purifiers product specification and installation manual for additional details. See table 18 for models part numbers. UV-C Part Numbers Models Lamp UC18S15-24 UC18S15-24B UCP-16013 UCP-16012 Table 18 UVC light conversion kit is required to install with the UVC light. For installation refer to the UVC drain pan kit installation manual IO -7023 for additional details. See table 19 for model and kit assignment. Figure 22 Model Size AMST24B AMST30B AMST36B AMST36C AMST42C AMST48C AMST60D Kit # UVPK01 UVPK02 UVPK02 UVPK03 UVPK04 UVPK05 UVPK07 DRAIN PAN MAIN DRAIN PAN SIDE Parts N/A DRAIN PAN EXT CONDENSATE COLLECTOR, FRONT CONDENSATE COLLECTOR, BACK Table 19 29","Motors Indoor and outdoor fan motors are permanently lubricated and do not require additional oiling. WARNING HIGH VOLTAGE Disconnect ALL power before servicing or installing this unit. Multiple power sources may be present. Failure to do so may cause property damage, personal injury or death. ALUMINUM INDOOR COIL CLEANING (QUALIFIED SERVICER ONLY) A2L sensor must be removed from the unit before applying coil cleaners to avoid damage and contamination. Reassemble the A2L sensor back to the unit after done with coil cleaning process. This unit is equipped with an aluminum tube evaporator coil. The safest way to clean the evaporator coil is to simply flush the coil with water. This cleaning practice remains as the recommended cleaning method for both copper tube and aluminum tube residential evaporator coils. It has been determined that many coil cleaners and drain pan tablets contain corrosive chemicals that can be harmful to aluminum tube and fin evaporator coils. Even a onetime application of these corrosive chemicals can cause premature aluminum evaporator coil failure. Any cleaners that contain corrosive chemicals including, but not limited to, chlorine and hydroxides, should not be used. An alternate cleaning method is to use one of the products listed in TP-109* to clean the coils. The cleaners listed are the only agents deemed safe and approved for use to clean round tube aluminum coils. TP-109 is also available on the web site in Partner Link > Service Toolkit. NOTE: Ensure coils are rinsed well after use of any chemical cleaners. BEFORE YOU CALL YOUR SERVICER • Check the thermostat to confirm that it is properly set. • Wait 15 minutes. Some devices in the outdoor unit or in programmable thermostats will prevent compressor operation for awhile, and then reset automatically. Also, some power companies will install devices which shut off air conditioners for several minutes on hot days. If you wait several minutes, the unit may begin operation on its own. • Check the electrical panel for tripped circuit breakers or open fuses. Reset the circuit breakers or replace fuses as necessary. • Check the disconnect switch near the indoor furnace or blower to confirm that it is closed. • Check for obstructions on the outdoor unit. Confirm that it has not been covered on the sides or the top. Remove any obstruction that can be safely removed. If the unit is covered with dirt or debris, call a qualified servicer to clean it. • Check for blockage of the indoor air inlets and outlets. Confirm that they are open and have not been blocked by objects (rugs, curtains or furniture). • Check the filter. If it is dirty, clean or replace it. • Listen for any unusual noise(s), other than normal operating noise, that might be coming from the outdoor unit. If you hear unusual noise(s) coming from the unit, call a qualified servicer. HOMEOWNER SUPPORT DAIKIN COMFORT TECHNOLOGIES MANUFACTURING, INC. 19001 KERMIER ROAD WALLER, TEXAS 77484 (855) 770-5678 CAUTION To avoid the risk of equipment damage or fire, install the same amperage breaker or fuse as you are replacing. If the circuit breaker or fuse should open again within thirty days, contact a qualified servicer to correct the problem. If you repeatedly reset the breaker or replace the fuse without having the problem corrected, you run the risk of severe equipment damage. 30","20 Start-Up Checklist Air Handler / Coil ELECTRICAL Line Voltage (Measure L1 and L2 Voltage) Secondary Voltage (Measure Transformer Output Voltage) Blower Amps Heat Strip 1 - Amps Heat Strip 2 - Amps BLOWER EXTERNAL STATIC PRESSURE Return Air Static Pressure Supply Air Static Pressure Total External Static Pressure (Ignoring +/- from the reading above, add total here) TEMPERATURES Return Air Temperature (Dry bulb / Wet bulb) Cooling Supply Air Temperature (Dry bulb / Wet bulb) Heating Supply Air Temperature Temperature Rise Delta T (Difference between Supply and Return Temperatures) Model Number Serial Number L1 - L2 R - C Air Handler / Coil - (Inverter Matched) INVERTER AH / COIL ONLY Check EEV and EEV wiring is secure (no adjustment required) Additional Checks Check wire routings for any rubbing Check product for proper draining Check screw tightness on blower wheel Check factory wiring and wire connections Check product for proper clearances as noted by installation instructions °F to °C formula: (°F - 32) divided by 1.8 = °C °C to °F formula: (°C multiplied by 1.8) + 32 = °F IN. W.C. IN. W.C. IN. W.C. DB °F WB °F DB °F WB °F DB °F DB °F DB °F 31","CUSTOMER FEEDBACK We are very interested in all product comments. Please fill out the feedback form on one of the following links: Daikin Products: (https://daikincomfort.com/contact-us) Goodman® Brand Products: (http://www.goodmanmfg.com/about/contact-us). Amana® Brand Products: (http://www.amana-hac.com/about-us/contact-us). You can also scan the QR code on the right for the product brand you purchased to be directed to the feedback page. DAIKIN GOODMAN® BRAND AMANA® BRAND 19001 Kermier Rd., Waller, TX 77484 wwww.daikincomfort.com • www.goodmanmfg.com • www.amana-hac.com © 2026 Daikin Comfort Technologies Manufacturing, Inc. is a registered trademark of Maytag Corporation or its related companies and is used under license. All rights reserved. 32"]}