{"v":1,"file":"goodman-gszc18-heatpump-install.pdf","pages":["CONDENSING UNIT HEAT PUMP INSTALLATION & SERVICE REFERENCE IMPORTANT SAFETY INSTRUCTIONS The following symbols and labels are used throughout this manual to indicate immediate or potential safety hazards. It is the owner’s and installer’s responsibility to read and comply with all safety information and instructions accompanying these symbols. Failure to heed safety information increases the risk of personal injury, property damage, and/or product damage. WARNING HIGH VOLTAGE! DISCONNECT ALL POWER BEFORE SERVICING. MULTIPLE POWER SOURCES MAY BE PRESENT. FAILURE TO DO SO MAY CAUSE PROPERTY DAMAGE, PERSONAL INJURY OR DEATH. ONLY PERSONNEL THAT HAVE BEEN TRAINED TO INSTALL, ADJUST, SERVICE OR REPAIR (HEREINAFTER, “SERVICE”) THE EQUIPMENT SPECIFIED IN THIS MANUAL SHOULD SERVICE THE EQUIPMENT. THE MANUFACTURER WILL NOT BE RESPONSIBLE FOR ANY INJURY OR PROPERTY DAMAGE ARISING FROM IMPROPER SERVICE OR SERVICE PROCEDURES. IF YOU SERVICE THIS UNIT, YOU ASSUME RESPONSIBILITY FOR ANY INJURY OR PROPERTY DAMAGE WHICH MAY RESULT. IN ADDITION, IN JURISDICTIONS THAT REQUIRE ONE OR MORE LICENSES TO SERVICE THE EQUIPMENT SPECIFIED IN THIS MANUAL, ONLY LICENSED PERSONNEL SHOULD SERVICE THE EQUIPMENT. IMPROPER INSTALLATION, ADJUSTMENT, SERVICING OR REPAIR OF THE EQUIPMENT SPECIFIED IN THIS MANUAL, OR ATTEMPTING TO INSTALL, ADJUST, SERVICE OR REPAIR THE EQUIPMENT SPECIFIED IN THIS MANUAL WITHOUT PROPER TRAINING MAY RESULT IN PRODUCT DAMAGE, PROPERTY DAMAGE, PERSONAL INJURY OR DEATH. CAUTION SCROLL EQUIPPED UNITS SHOULD NEVER BE USED TO EVACUATE THE AIR CONDITIONING SYSTEM. VACUUMS THIS LOW CAN CAUSE INTERNAL ELECTRICAL ARCING RESULTING IN A DAMAGED OR FAILED COMPRESSOR. © 2009-2014, 2016-2018 Goodman Manufacturing Company, L.P. 5151 San Felipe, Suite 500, Houston, TX 77056 www.goodmanmfg.com -or- www.amana-hac.com P/N: IOG-4009G Date: January 2018 SHIPPING INSPECTION Always keep the unit upright; laying the unit on its side or top may cause equipment damage. Shipping damage, and subsequent investigation is the responsibility of the carrier. Verify the model number, specifications, electrical characteristics, and accessories are correct prior to installation. The distributor or manufacturer will not accept claims from dealers for transportation damage or installation of incorrectly shipped units. CODES & REGULATIONS This product is designed and manufactured to comply with national codes. Installation in accordance with such codes and/or prevailing local codes/regulations is the responsibility of the installer. The manufacturer assumes no responsibility for equipment installed in violation of any codes or regulations. Rated performance is achieved after 20 hours of operation. Rated performance is delivered at the specified airflow. See outdoor unit specification sheet for split system models or product specification sheet for packaged and light commercial models. Specification sheets can be found at www.goodmanmfg.com for Goodman® brand products or www.amana-hac.com for Amana® brand products. Within either website, please select the residential or commercial products menu and then select the submenu for the type of product to be installed, such as air conditioners or heat pumps, to access a list of product pages that each contain links to that model’s specification sheet. The United States Environmental Protection Agency (EPA) has issued various regulations regarding the introduction and disposal of refrigerants. Failure to follow these regulations may harm the environment and can lead to the imposition of substantial fines. Proper sizing and installation of equipment is critical to achieving optimal performance. Split system air conditioners and heat pumps must be matched with appropriate coil components to meet ENERGY STAR® criteria. Ask your contractor for details or visit www.energystar.gov. IOG-4009G 1/2018 “IMPORTANT - This product has been designed and manufactured to meet ENERGY STAR® criteria for energy efficiency when matched with appropriate coil components. However, proper refrigerant charge and proper air flow are critical to achieve rated capacity and efficiency. Installation of this product should follow the manufacturer’s refrigerant charging and air flow instructions. Failure to confirm proper charge and air flow may reduce energy efficiency and shorten equipment life.” is a registered trademark of Maytag Corporation or its related companies and is used under license to Goodman Company, L.P., Houston, TX. All rights reserved.","NOTICE THIS UNIT IS EQUIPPED WITH A 24 VAC TRANSFORMER THAT POWERS THE HEAT PUMP CONTROL BOARD. WHEN INSTALLED AS A COMMUNICATING SYSTEM, ONLY 2 WIRES ARE NEEDED BETWEEN INDOOR AND OUTDOOR EQUIPMENT. HOWEVER, WHEN INSTALLED AS A NON-COMMUNICATING (LEGACY) SYSTEM, THE TRANSFORMER WIRING (LOW VOLTAGE AND LINE VOLTAGE) MUST BE DISCONNECTED. REFER TO THE LOW VOLTAGE WIRING SECTION FOR MORE DETAILS. NOT RECOMMENDED B B B OK! OK ! B Should you have any questions please contact the local office of the EPA. If replacing a condensing unit or air handler, the system must be manufacturer approved and Air Conditioning, Heating and Refrigeration Institute (AHRI) matched. NOTE: Installation of unmatched systems is strongly discouraged. Outdoor units are approved for operation above 55°F in cooling mode. Operation below 55°F in cooling mode requires the use of an approved low ambient kit. Damage to the unit caused by operating the unit in a structure that is not complete (either as part of new construction or renovation) is not covered by the warranty. FEATURES This heat pump is a part of the ComfortNet™ family of products and may be installed as part of a digitally communicating system. The ComfortNet system provides enhanced setup features, and enhanced diagnostics. It also reduces the number of thermostat wires to a maximum of four and a minimum of two. This heat pump may also be installed as part of a “legacy” system using a standard 24 VAC thermostat. INSTALLATION CLEARANCES Special consideration must be given to location of the condensing unit(s) in regard to structures, obstructions, other units, and any/all other factors that may interfere with air circulation. Where possible, the top of the unit should be completely unobstructed; however, if vertical conditions require placement beneath an obstruction there should be a minimum of 60 inches between the top of the unit and the obstruction(s). The specified dimensions meet requirements for air circulation only. Consult all appropriate regulatory codes prior to determining final clearances. Another important consideration in selecting a location for the unit(s) is the angle to obstructions. Either side adjacent the valves can be placed toward the structure provided the side away from the structure maintains minimum service clearance. Corner installations are strongly discouraged. A AA AA C AA C AA A AA C AA C OK! AA OK! OKO!K! Minimum Airflow Clearanc e Model Type Residential Light Commercial A B C AA 10\" 10\" 18\" 20\" 12\" 12\" 18\" 24\" This unit can be located at ground floor level or on flat roofs. At ground floor level, the unit must be on a solid, level foundation that will not shift or settle. To reduce the possibility of sound transmission, the foundation slab should not be in contact with or be an integral part of the building foundation. Ensure the foundation is sufficient to support the unit. A concrete slab raised above ground level provides a suitable base. ROOFTOP INSTALLATIONS If it is necessary to install this unit on a roof structure, ensure the roof structure can support the weight and that proper consideration is given to the weather-tight integrity of the roof. Since the unit can vibrate during operation, sound vibration transmission should be considered when installing the unit. Vibration absorbing pads or springs can be installed between the con-densing unit legs or frame and the roof mounting assembly to reduce noise vibration. NOTE: These units require special location consideration in areas of heavy snow accumulation and/or areas with prolonged continuous subfreezing temperatures. Heat pump unit bases have cutouts under the outdoor coil that permit drainage of frost accumulation. Situate the unit to permit free unobstructed drainage of the defrost water and ice. A minimum 3” clearance under the outdoor coil is required in the milder climates. In more severe weather locations, it is recommended that the unit be elevated to allow unobstructed drainage and air flow. The elevation minimums at right are recommended: 2","Design Temperature +15° and above -5° to +14° below -5° Suggested Minimum Elevation 2 1/2\" 8\" 12\" SAFE REFRIGERANT HANDLING While these items will not cover every conceivable situation, they should serve as a useful guide. WARNING TO AVOID POSSIBLE INJURY, EXPLOSION OR DEATH, PRACTICE SAFE HANDLING OF REFRIGERANTS. WARNING REFRIGERANTS ARE HEAVIER THAN AIR. THEY CAN “PUSH OUT” THE OXYGEN IN YOUR LUNGS OR IN ANY ENCLOSED SPACE. TO AVOID POSSIBLE DIFFICULTY IN BREATHING OR DEATH: • NEVER PURGE REFRIGERANT INTO AN ENCLOSED ROOM OR SPACE. BY LAW, ALL REFRIGERANTS MUST BE RECLAIMED. • IF AN INDOOR LEAK IS SUSPECTED, THOROUGHLY VENTILATE THE AREA BEFORE BEGINNING WORK. • LIQUID REFRIGERANT CAN BE VERY COLD. TO AVOID POSSIBLE FROST BITE OR BLINDNESS, AVOID CONTACT AND WEAR GLOVES AND GOGGLES. IF LIQUID REFRIGERANT DOES CONTACT YOUR SKIN OR EYES, SEEK MEDICAL HELP IMMEDIATELY. • ALWAYS FOLLOW EPA REGULATIONS. NEVER BURN REFRIGERANT, AS POISONOUS GAS WILL BE PRODUCED. WARNING TO AVOID POSSIBLE EXPLOSION: • NEVER APPLY FLAME OR STEAM TO A REFRIGERANT CYLINDER. IF YOU MUST HEAT A CYLINDER FOR FASTER CHARGING, PARTIALLY IMMERSE IT IN WARM WATER. • NEVER FILL A CYLINDER MORE THAN 80% FULL OF LIQUID REFRIGERANT. • NEVER ADD ANYTHING OTHER THAN R-22 TO AN R-22 CYLINDER OR R410A TO AN R-410A CYLINDER. THE SERVICE EQUIPMENT USED MUST BE LISTED OR CERTIFIED FOR THE TYPE OF REFRIGERANT USED. • STORE CYLINDERS IN A COOL, DRY PLACE. NEVER USE A CYLINDER AS A PLATFORM OR A ROLLER. WARNING TO AVOID POSSIBLE EXPLOSION, USE ONLY RETURNABLE (NOT DISPOSABLE) SERVICE CYLINDERS WHEN REMOVING REFRIGERANT FROM A SYSTEM. • ENSURE THE CYLINDER IS FREE OF DAMAGE WHICH COULD LEAD TO A LEAK OR EXPLOSION. • ENSURE THE HYDROSTATIC TEST DATE DOES NOT EXCEED 5 YEARS. • ENSURE THE PRESSURE RATING MEETS OR EXCEEDS 400 PSIG. WHEN IN DOUBT, DO NOT USE CYLINDER. REFRIGERANT LINES CAUTION THE COMPRESSOR POE OIL FOR R-410A UNITS IS EXTREMELY SUSCEPTIBLE TO MOISTURE ABSORPTION AND COULD CAUSE COMPRESSOR FAILURE. DO NOT LEAVE SYSTEM OPEN TO ATMOSPHERE ANY LONGER THAN NECESSARY FOR INSTALLATION. Use only refrigerant grade (dehydrated and sealed) copper tubing to connect the condensing unit with the indoor evaporator. After cutting the tubing, install plugs to keep refrigerant tubing clean and dry prior to and during installation. Tubing should always be cut square keeping ends round and free from burrs. Clean the tubing to prevent contamination. Do NOT let refrigerant lines come in direct contact with plumbing, ductwork, floor joists, wall studs, floors, and walls. When running refrigerant lines through a foundation or wall, openings should allow for sound and vibration absorbing material to be placed or installed between tubing and foundation. Any gap between foundation or wall and refrigerant lines should be filled with a pliable silicon-based caulk, RTV or a vibration damping material. Avoid suspending refrigerant tubing from joists and studs with rigid wire or straps that would come in contact with the tubing. Use an insulated or suspension type hanger. Keep both lines separate and always insulate the suction line. These sizes are suitable for line lengths of 79 feet or less. If a run of more than eighty feet is required, refer to Remote Cooling Service Manual or TP-107 Long Line Set Application R-410A or contact your distributor for assistance. RECOMMENDED INTERCONNECTING TUBING (Ft) Cond 0-24 25-49 50-79* U nit Line Diameter (In. OD) Tons Suct Liq Suct Liq Suct Liq 1 1/2 5/8 1/4 3/4 3/8 3/4 3/8 2 5/8 1/4 3/4 3/8 3/4 3/8 2 1/2 5/8 1/4 3/4 3/8 7/8 3/8 3 3/4 3/8 7/8 3/8 1 1/8 3/8 3 1/2 7/8 3/8 1 1/8 3/8 1 1/8 3/8 4 7/8 3/8 1 1/8 3/8 1 1/8 3/8 5 7/8 3/8 1 1/8 3/8 1 1/8 3/8 * Lines greater than 79 feet in length or vertical elevation changes more than 50 feet refer to the Remote Cooling Service Manual or contact your distributor for assistance. Insulation is necessary to prevent condensation from forming and dropping from the suction line. Armaflex (or satisfactory equivalent) with 3/8” min. wall thickness is recommended. In severe conditions (hot, high humidity areas) 1/2” insulation may be required. Insulation must be installed in a manner which protects tubing from damage and contamination. Where possible, drain as much residual compressor oil from existing systems, lines, and traps; pay close attention to low areas where oil may collect. NOTE: If changing refrigerant types, ensure the indoor coil and metering device is compatible with the type of refrigerant being used: otherwise, the indoor coil must be replaced. 3","BURYING REFRIGERANT LINES If burying refrigerant lines can not be avoided, use the following checklist. 1. Insulate liquid and suction lines separately. 2. Enclose all underground portions of the refrigerant lines in waterproof material (conduit or pipe) sealing the ends where tubing enters/exits the enclosure. 3. If the lines must pass under or through a concrete slab, ensure lines are adequately protected and sealed. REFRIGERANT LINE CONNECTIONS IMPORTANT To avoid overheating the service valve, TXV valve, or filter drier while brazing, wrap the component with a wet rag, or use a thermal heat trap compound. Be sure to follow the manufacturer’s instruction when using the heat trap compound. Note: Remove Schrader valves from service valves before brazing tubes to the valves. Use a brazing alloy of 2% minimum silver content. Do not use flux. Torch heat required to braze tubes of various sizes is proportional to the size of the tube. Tubes of smaller size require less heat to bring the tube to brazing temperature before adding brazing alloy. Applying too much heat to any tube can melt the tube. Service personnel must use the appropriate heat level for the size of the tube being brazed. NOTE: The use of a heat shield when brazing is recommended to avoid burning the serial plate or the finish on the unit. 1. The ends of the refrigerant lines must be cut square, deburred, cleaned, and be round and free from nicks or dents. Any other condition increases the chance of a refrigerant leak. 2. “Sweep” the refrigerant line with nitrogen or inert gas during brazing to prevent the formation of copper-oxide inside the refrigerant lines. The POE oils used in R-410A applications will clean any copper-oxide present from the inside of the refrigerant lines and spread it throughout the system. This may cause a blockage or failure of the metering device. 3. After brazing, quench the joints with water or a wet cloth to prevent overheating of the service valve. 4. Ensure the filter drier paint finish is intact after brazing. If the paint of the steel filter drier has been burned or chipped, repaint or treat with a rust preventative. This is especially important on suction line filter driers which are continually wet when the unit is operating. NOTE: Be careful not to kink or dent refrigerant lines. Kinked or dented lines will cause poor performance or compressor damage. Do NOT make final refrigerant line connection until plugs are removed from refrigerant tubing. NOTE: Before brazing, verify indoor TXV is correct for R410A and proper size. LEAK TESTING (NITROGEN OR NITROGEN-TRACED) WARNING TO AVOID THE RISK OF FIRE OR EXPLOSION, NEVER USE OXYGEN, HIGH PRESSURE AIR OR FLAMMABLE GASES FOR LEAK TESTING OF A REFRIGERATION SYSTEM. WARNING TO AVOID POSSIBLE EXPLOSION, THE LINE FROM THE NITROGEN CYLINDER MUST INCLUDE A PRESSURE REGULATOR AND A PRESSURE RELIEF VALVE. THE PRESSURE RELIEF VALVE MUST BE SET TO OPEN AT NO MORE THAN 150 PSIG. Pressure test the system using dry nitrogen and soapy water to locate leaks. If you wish to use a leak detector, charge the system to 10 psi using the appropriate refrigerant then use nitrogen to finish charging the system to working pressure then apply the detector to suspect areas. If leaks are found, repair them. After repair, repeat the pressure test. If no leaks exist, proceed to system evacuation. SYSTEM EVACUATION Condensing unit liquid and suction valves are closed to contain the charge within the unit. The unit is shipped with the valve stems closed and caps installed. Do not open valves until the system is evacuated. WARNING REFRIGERANT UNDER PRESSURE! FAILURE TO FOLLOW PROPER PROCEDURES MAY CAUSE PROPERTY DAMAGE, PERSONAL INJURY OR DEATH. NOTE: Scroll compressors should never be used to evacuate or pump down a heat pump or air conditioning system. 4","CAUTION PROLONGED OPERATION AT SUCTION PRESSURES LESS THAN 20 PSIG FOR MORE THAN 5 SECONDS WILL RESULT IN OVERHEATING OF THE SCROLLS AND PERMANENT DAMAGE TO THE SCROLL TIPS, DRIVE BEARINGS AND INTERNAL SEAL. 1. Connect the vacuum pump with 250 micron capability to the service valves. 2. Evacuate the system to 250 microns or less using suction and liquid service valves. Using both valves is necessary as some compressors create a mechanical seal separating the sides of the system. 3. Close pump valve and hold vacuum for 10 minutes. Typically pressure will rise during this period. • If the pressure rises to 1000 microns or less and remains steady the system is considered leak-free; proceed to startup. • If pressure rises above 1000 microns but holds steady below 2000 microns, moisture and/or noncondensibles may be present or the system may have a small leak. Return to step 2: If the same result is encountered check for leaks as previously indicated and repair as necessary then repeat evacuation. • If pressure rises above 2000 microns, a leak is present. Check for leaks as previously indicated and repair as necessary then repeat evacuation. VACUUM IN MICRONS 5000 4500 4000 3500 3000 2500 2000 1500 1000 500 LEAK(S) PRESENT CONDENSIBLES OR SMALL LEAK PRESENT NO LEAKS NO CONDENSIBLES 01234 5678 MINUTES 9 10 ELECTRICAL CONNECTIONS WARNING HIGH VOLTAGE! DISCONNECT ALL POWER BEFORE SERVICING. MULTIPLE POWER SOURCES MAY BE PRESENT. FAILURE TO DO SO MAY CAUSE PROPERTY DAMAGE, PERSONAL INJURY OR DEATH DUE TO ELECTRIC SHOCK. WIRING MUST CONFORM WITH NEC OR CEC AND ALL LOCAL CODES. UNDERSIZED WIRES COULD CAUSE POOR EQUIPMENT PERFORMANCE, EQUIPMENT DAMAGE OR FIRE. WARNING TO AVOID THE RISK OF FIRE OR EQUIPMENT DAMAGE, USE COPPER CONDUCTORS. The condensing unit rating plate lists pertinent electrical data necessary for proper electrical service and overcurrent protection. Wires should be sized to limit voltage drop to 2% (max.) from the main breaker or fuse panel to the condensing unit. Consult the NEC, CEC, and all local codes to determine the correct wire gauge and length. Local codes often require a disconnect switch located near the unit; do not install the switch on the unit. Refer to the installation instructions supplied with the indoor furnace/air handler for specific wiring connections and indoor unit configuration. Likewise, consult the instructions packaged with the thermostat for mounting and location information. OVERCURRENT PROTECTION The following overcurrent protection devices are approved for use. • Time delay fuses • HACR type circuit breakers These devices have sufficient time delay to permit the motorcompressor to start and accelerate its load. HIGH VOLTAGE CONNECTIONS Route power supply and ground wires through the high voltage port and terminate in accordance with the wiring diagram provided inside the control panel cover. LOW VOLTAGE CONNECTIONS This heat pump is equipped with a factory-installed transformer to power the outdoor controls when installed as part of a fully communicating HVAC system utilizing a ComfortNet™ compatible indoor unit. In this configuration, only two low voltage control wires are required between the outdoor unit and indoor unit. The unit also has legacy 24 VAC inputs to support non-communicating systems. When this configuration is used, the transformer in the outdoor unit must be disconnected from the low voltage and line voltage connections. The transformer connecting wires can then be discarded. Route control wires through the low voltage port and terminate in accordance with the wiring diagram provided inside the control panel cover. 5","HIGH VOLTAGE PORT Voltage Ports LOW VOLTAGE PORT NOTE: For two-stage units, refer to the Installation Instructions supplied with the variable speed indoor units for field wiring connections. NOTE: If the heat pump unit is wired in the communicating mode together with a compatible communicating indoor unit, then the communicating equipment is able to search and identify the condensing unit when power is applied to the system. Refer to the Installation Manual of the communicating indoor equipment for more information. Use the dipswitch to select defrost time interval (30, 60, 90, 120 minutes; see chart below). Factory default setting is 30 minutes. The maximum defrost cycle time is 10 minutes. 60 30 60 0 30 Minutes 60 30 60 0 60 Minutes 60 30 60 30 60 0 60 0 90 Minutes 120 Minutes Dipswitch Settings for Selection of Defrost Time SYSTEM START UP CAUTION POSSIBLE REFRIGERANT LEAK! TO AVOID A POSSIBLE REFRIGERANT LEAK, OPEN THE SERVICE VALVES UNTIL THE TOP OF THE STEM IS 1/8” FROM THE RETAINER. NOTE: Power must be supplied to the 18 SEER outdoor units containing ECM motors before the power is applied to the indoor unit. Sending a low voltage signal without high voltage power present at the outdoor unit can cause malfunction of the control module on the ECM motor. Adequate refrigerant charge for the matching evaporator coil or air handler and 15 feet of lineset is supplied with the condensing unit. If using evaporator coils or air handlers other than HSVTC coil it maybe necessary to add or remove refrigerant to attain proper charge. If line set exceeds 15 feet in length, refrigerant should be added at .6 ounces per foot of liquid line. NOTE: Charge should always be checked using superheat when using a piston and subcooling when using TXV equipped indoor coil to verify proper charge. Open the suction service valve first! If the liquid service valve is opened first, oil from the compressor may be drawn into the indoor coil TXV, restricting refrigerant flow and affecting operation of the system. When opening valves with retainers, open each valve only until the top of the stem is 1/8” from the retainer. To avoid loss of refrigerant, DO NOT apply pressure to the retainer. When opening valves without a retainer remove service valve cap and insert a hex wrench into the valve stem and back out the stem by turning the hex wrench counterclockwise. Open the valve until it contacts the rolled lip of the valve body. NOTE: These are not back-seating valves. It is not necessary to force the stem tightly against the rolled lip. After the refrigerant charge has bled into the system, open the liquid service valve. The service valve cap is the secondary seal for the valve and must be properly tightened to prevent leaks. Make sure cap is clean and apply refrigerant oil to threads and sealing surface on inside of cap. Tighten cap finger-tight and then tighten additional 1/6 of a turn (1 wrench flat) to properly seat the sealing surfaces. Do not introduce liquid refrigerant from the cylinder into the crankcase of the compressor as this may damage the compressor. 1. Break vacuum by fully opening liquid and suction base valves. 2. Set thermostat to call for cooling. Check indoor and outdoor fan operation and allow system to stabilize for 10 minutes for fixed orifices and 20 minutes for expansion valves. CHARGE VERIFICATION WARNING REFRIGERANT UNDER PRESSURE! • DO NOT OVERCHARGE SYSTEM WITH REFRIGERANT. • DO NOT OPERATE UNIT IN A VACUUM OR AT NEGATIVE PRESSURE. FAILURE TO FOLLOW PROPER PROCEDURES MAY CAUSE PROPERTY DAMAGE, PERSONAL INJURY OR DEATH. CAUTION USE REFRIGERANT CERTIFIED TO AHRI STANDARDS. USED REFRIGERANT MAY CAUSE COMPRESSOR DAMAGE, AND DAMAGE CAUSED BY USED REGRIGERANT IS NOT COVERED UNDER THE WARRANTY. MOST PORTABLE MACHINES CANNOT CLEAN USED REFRIGERANT TO MEET AHRI STANDARDS. 6","NOTICE VIOLATION OF EPA REGULATIONS MAY RESULT IN FINES OR OTHER PENALTIES. CAUTION Damage to the unit caused by operating the compressor with the suction valve closed is not covered under the warranty and may cause serious compressor damage. FINAL CHARGE ADJUSTMENT The outdoor temperature must be 60°F or higher. Set the room thermostat to COOL, fan switch to AUTO, and set the temperature control well below room temperature. After system has stabilized per startup instructions, check subcooling and superheat as detailed in the following section. SATURATED SUCTION PRESSURE TEMPERATURE CHART SUCTION PRESSURE SATURATED SUCTION TEMPERATURE ºF PSIG R-22 R-410A 50 26 1 52 28 3 54 29 4 56 31 6 58 32 7 60 34 8 62 35 10 64 37 11 66 38 13 68 40 14 70 41 15 72 42 16 74 44 17 76 45 19 78 46 20 80 48 21 85 50 24 90 53 26 95 56 29 100 59 31 110 64 36 120 69 41 130 73 45 140 78 49 150 83 53 160 86 56 170 90 60 EXPANSION VALVE SYSTEM CAUTION TO PREVENT PERSONAL INJURY, CAREFULLY CONNECT AND DISCONNECT MANIFOLD GAUGE HOSES. ESCAPING LIQUID REFRIGERANT CAN CAUSE BURNS. DO NOT VENT REFRIGERANT INTO THE ATMOSPHERE. RECOVER ALL REFRIGERANT DURING SYSTEM REPAIR AND BEFORE FINAL UNIT DISPOSAL. NOTE: Units matched with indoor coils equipped with non-adjustable TXV should be charged by subcooling only. Run the unit on low stage cooling for 10 minutes until refrigerant pressures stabilize. Use the following guidelines and methods to check unit operation and ensure that the refrigerant charge is within limits. Charge the unit on low stage. 1. Purge gauge lines. Connect service gauge manifold to basevalve service ports. Run system at least 10 minutes to allow pressure to stabilize. 2. Temporarily install a thermometer on the liquid line at the liquid line service valve and 4-6\" from the compressor on the suction line. Ensure the thermometer makes adequate contact and is insulated for best possible readings. Use liquid line temperature to determine subcooling and vapor temperature to determine superheat. SATURATED LIQUID PRESSURE TEMPERATURE CHART LIQUID PRESSURE SATURATED LIQUID TEMPERATURE ºF PSIG R-22 R-410A 200 101 70 210 105 73 220 108 76 225 110 78 235 113 80 245 116 83 255 119 85 265 121 88 275 124 90 285 127 92 295 130 95 305 133 97 325 137 101 355 144 108 375 148 112 405 155 118 415 157 119 425 n/a 121 435 n/a 123 445 n/a 125 475 n/a 130 500 n/a 134 525 n/a 138 550 n/a 142 575 n/a 145 600 n/a 149 625 n/a 152 7","3. Check subcooling and superheat. Systems with TXV application should have a subcooling of 6°F +/- 1°F and superheat of 8°F +/- 1°F. a. If subcooling and superheat are low, adjust TXV to 8°F +/- 1°F superheat, then check subcooling. NOTE: To adjust superheat, turn the valve stem clockwise to increase and counter clockwise to decrease. b. If subcooling is low and superheat is high, add charge to raise subcooling to 6°F +/- 1° then check superheat. c. If subcooling and superheat are high, adjust TXV valve to 8°F +/- 1°F superheat, then check subcooling. d. If subcooling is high and superheat is low, adjust TXV valve to 8°F +/- 1°F superheat and remove charge to lower the subcooling to 6°F +/- 1°. NOTE: Do NOT adjust the charge based on suction pressure unless there is a gross undercharge. 4. Disconnect manifold set, installation is complete. SUBCOOLING FORMULA = SAT. LIQUID TEMP. - LIQUID LINE TEMP. NOTE: Check the Schrader ports for leaks and tighten valve cores if necessary. Install caps finger-tight. HEAT PUMP - HEATING CYCLE The proper method of charging a heat pump in the heat mode is by weight with the additional charge adjustments for line size, line length, and other system components. For best results on outdoor units with TXVs, superheat should be 5°F +/- 1°F at 4-6\" from the compressor. Make final charge adjustments in the cooling cycle. ADDITIONAL NOTES 1. There are (3) 7-segment LED displays on the PCB. Refer to the Troubleshooting chart at the end of this manual for definitions of the LED status. 2. “TERM” dip switch is used for communications bus configuration. Leave the settings to the factory default position. 3. “LEARN” push button is used to reset the communications between the equipment. Used only for troubleshooting purposes. 4. Press “TEST” push button, during system “Standby” mode to turn on both the compressor and outdoor fan for five seconds. 5. The “RECALL” push button is used to retrieve the six most recent faults. The control must be in Standby Mode (no thermostat inputs) to use the feature. Depress the push button for approximately two seconds and less than five seconds. The 7-segment LED displays will then display the six most recent faults beginning with the most recent fault and decrementing to the least recent fault. The faults may be cleared by depressing the button for greater than five seconds. Consecutively repeated faults are displayed a maximum of three times. Refer to the fault code definitions at the end of this manual for more details. 6. A forced defrost can be initiated by pressing “TEST” and “RECALL” push buttons simultaneously for more than 1 second with a valid call for heat. The forced defrost can be terminated by • A 10 minute lapse in time, • A coil temperature rise above 75°F or • By pressing the two buttons again for more than 1 second. COMFORTNET™ SYSTEM OVERVIEW The ComfortNet system is a system that includes a ComfortNet compatible air handler/furnace/modular blower and air conditioner or heat pump. Any other system configurations are considered invalid ComfortNet systems and must be connected as a traditional (or legacy) system. A ComfortNet heating/air conditioning system differs from a legacy/traditional system in the manner in which the indoor unit, outdoor unit and thermostat interact with one another. In a traditional system, the thermostat sends commands to the indoor and outdoor units via analog 24 VAC signals. It is a one-way communication path in that the indoor and outdoor units typically do not return information to the thermostat. On the other hand, the indoor unit, and outdoor unit, comprising a ComfortNet system “communicate” digitally with one another. It is now a two-way communications path. The thermostat still sends commands to the indoor and outdoor units. However, the indoor and outdoor unit may also request and receive information from one another to optimize system performance. Two-way digital communications is accomplished using only two wires between the indoor and outdoor units. The heat pump control board is powered by 24 VAC, which is supplied by the factory-installed transformer in the heat pump control box. (If you are attempting to install a CTK0* thermostat, installation instructions can be found at www.comfortcontrols.com/#installation.) AIRFLOW CONSIDERATION Airflow demands are managed differently in a fully communicating system than they are in a legacy wired system. The system operating mode (as determined by the thermostat) determines which unit calculates the system airflow demand. If the indoor unit is responsible for determining the airflow demand, it calculates the demand and sends it to the ECM motor. If the outdoor unit or thermostat is responsible for determining the demand, it calculates the demand and transmits the demand along with a fan request to the indoor unit. The indoor unit then sends the demand to the ECM motor. The table below lists the various ComfortNet systems, the operating mode, and airflow demand source. 8","S ystem System Operating Mode Heat Pump + Air Handler Cooling Heat Pump Heating Only HP + Electric Heat Strips Electric Heat Strips Only Continuous Fan Airflow Demand Source Heat Pump Heat Pump > of Heat Pump or Air Handler Demand Air Handler Thermostat Heat Pump + Furnace Cooling Heat Pump Heating Only Auxiliary Heating Continuous Fan Heat Pump Heat Pump Furnace Thermostat For example, assume the system is a heat pump matched with an air handler. With a call for low stage cooling, the heat pump will calculate the system’s low stage cooling airflow demand. The heat pump will then send a fan request along with the low stage cooling airflow demand to the air handler. Once received, the air handler will send the low stage cooling airflow demand to the ECM motor. The ECM motor then delivers the low stage cooling airflow. The table at right lists the nominal high and low stage airflow for the ComfortNet™ heat pumps. M ode ls *SZC160241 *SZC160361 *SZC160481 *SZC160601 *SZC180241 *SZC180361 *SZC180481 *SZC180601 Cooling High Low 800 600 1200 800 1550 1100 1800 1210 850 550 1250 850 1550 1210 1750 1210 He ating High Low 800 600 1200 800 1550 1100 1800 1210 850 550 1250 850 1550 1210 1750 1210 Typical 18 AWG thermostat wire may be used to wire the system components. However, communications reliability may be improved by using a high quality, shielded, twisted pair cable for the data transmission lines. In either case, 150 feet is the maximum length of wire between indoor unit and outdoor unit, or between indoor unit and thermostat. TWO-WIRE OUTDOOR For communicating systems, only two wires are required between the indoor and outdoor units. This wiring scheme requires only the data lines, 1 and 2 between indoor and outdoor equipment. INDOOR BOARD TERMINAL CONNECTIONS OUTDOOR BOARD TERMINAL CONNECTIONS 1 1 OUTDOOR 2 2 TRANSFORMER C C R R C Optional C G Optional G Y Y Optional if feature supported by thermostat System Wiring using Two-Wires between indoor and outdoor equipment LEGACY CONTROLS WIRING The intergrated control board on this unit is factory-equipped with a 4-pin connector for low voltage contols wiring for communicating systems. If the system is installed as a non-communicating (legacy) system, remove the 4-pin connector and disconnect the transformer low voltage and line voltage wiring. Then, install the 7-pin connector that is supplied in the literature/accessories bag into the intergrated control board in the appropriate location indicated by the color-coded labels found on both the control board and pin connector plug. CONTROL WIRING RCG O NOTE: Refer to section Electrical Connections - High Voltage Connections for 208/230 volt line connections to the air 1 2RCG O conditioner or heat pump. NOTE: A removable plug connector is provided with the control board to make thermostat wire connections. This plug may be removed, wire connections made to the plug, and replaced. It is strongly recommended that you do not connect multiple wires into a single terminal. Wire nuts are recommended to ensure one wire is used for each terminal. Failure to do so may result in intermittent operation. RCG O System Wiring for legacy controls 9","COMFORTNET™ SYSTEM ADVANCED FEATURES The ComfortNet system permits access to additional system information, advanced setup features, and advanced diagnostic/ troubleshooting features. These advanced features are organized into a menu structure. See thermostat installation manual for directions on how to access the ComfortNet User Menus. See following tables for menu layout. DIAGNOSTICS Accessing the air conditioner/heat pump’s diagnostics menu provides ready access to the last six faults detected by the air conditioner/heat pump. Faults are stored most recent to least recent. Any consecutively repeated fault is stored a maximum of three times. Example: The power supply to the air conditioner/heat pump is continuously below 187 VAC. The control will only store this fault the first three consecutive times the fault occurs. NOTE: It is highly recommended that the fault history be cleared after performing maintenance or servicing the heat pump. IDENTIFICATION Model Number, Serial Number and Software Version are displayed within this menu. A model number check will help determine if the equipment shared data is correct for the unit. If the model number is not correct, even though very rare, a memory card is available to load the proper data. SENSORS The outdoor ambient temperature and coil temperature are displayed in the Sensor Menu. This information can be used for troubleshooting purposes. COOL SET-UP This menu allows for the adjustment of several cooling performance variables. Cool Airflow Trim (range from -10% to 10% in 2% increments), Cool Airflow Profiles, Cool Fan ON Delay, Cool Fan OFF Delay and Dehumidification Select (enable or disable dehumidification) can be adjusted in this menu. See the following images showing the four cooling airflow profiles. • Profile A (default) provides only an OFF delay of one (1) minute at 100% of the cooling demand airflow. OFF 100% CFM 100% CFM 1 min OFF • Profile B ramps up to full cooling demand airflow by first stepping up to 50% of the full demand for 30 seconds. The motor then ramps to 100% of the required airflow. A one (1) minute OFF delay at 100% of the cooling airflow. OFF 50% CFM 1/2 min 100% CFM 100% CFM 1 min OFF • Profile C ramps up to 82% of the full cooling demand airflow and operates there for approximately 7 1/2 minutes. The motor then steps up to the full demand airflow. Profile C also has a one (1) minute 100% OFF delay. OFF 100% CFM OFF • Profile D ramps up to 50% of the demand for 1/2 minute, then ramps to 82% of the full cooling demand airflow and operates there for approximately 7 1/2 minutes. The motor then steps up to the full demand airflow. Profile D has a 1/2 minute at 50% airflow OFF delay. OFF OFF Airflow Tables STATUS The current system operational mode and requested indoor CFM is reported in this menu. This information can be used for troubleshooting purposes. HEAT SET-UP This menu allows for the adjustment of several heating performance variables. Heat Airflow Trim (range from -10% to 10% in 2% increments), Heat Fan ON Delay, Heat Fan OFF Delay, Defrost Interval and Compressor Delay can be adjusted in this menu. Defrost Interval determines the amount of compressor run time between defrost cycles. Compressor delay selects a compressor off time after a reversing valve shift. 10","THERMOSTAT MENU If this heat pump is installed with a CT compatible furnace, the system is recognized as a dual fuel system. The balance point temperature should be set via the indoor unit. See indoor unit instruction manual for details on how to set the balance point. NETWORK TROUBLESHOOTING Verify that the bus TERM dipswitches are in the ON position. OFF ON 1 TERM 2 TERM SYSTEM TROUBLESHOOTING NOTE: Refer to the instructions accompanying the CT compatible indoor air handler/furnace/modular blower unit for troubleshooting information regarding indoor unit diagnostics.. Refer to the Troubleshooting Chart at the end of this manual for a listing of possible air conditioner and heat pump error codes, possible causes and corrective actions. The ComfortNet™ system is a fully communicating system which operates over a communicating network. Occasionally the need to troubleshoot the network may arise. The integrated control module has some on-board tools that may be used to troubleshoot the network. These tools are: red communications LED, green receive (Rx) LED, and learn button. • Red communications LED - Indicates the status of the network. The table below indicates the LED status and the corresponding potential problem. • Green receive LED - Indicates network traffic. The table below indicates the LED status and the corresponding potential problem. • LEARN button - Used to reset the network. Depress the button for approximately 2 seconds to reset the network. 11","LED Red Communications LED Green Receive LED LED Status Off 1 Flash 2 Flashes Off 1 Steady Flash Rapid Flashing On Solid Indication Possible Causes • Normal condition • None • Communications Failure • Communications Failure • Out-of-box reset • No power • Communications error • Control power up • Learn button depressed • No power to furnace • Open fuse • Communications error • No network found • Broken/ disconnected data wire(s) • Heat pump is installed as a legacy/ traditional system Corrective Action(s) • None • Depress Learn Button • None Notes & Cautions • None • Depress once quickly for a power-up reset • Depress and hold for 2 seconds for an out-of-box reset • None • Check fuses and circuit breakers; replace/reset • Replace blown fuse • Check for shorts in low voltage wiring in heat pump/system • Reset network by depressing learn button • Check data 1/ data 2 voltages • Check communications wiring (data 1/ data 2 wires) • Check wire connections at terminal block • Turn power OFF prior to repair • Turn power OFF prior to repair • Verify wires at terminal blocks are securely twisted together prior to inserting into terminal block • Verify heat pump installation type (legacy/ traditional or communicating) • Check data 1/ data 2 voltages • Normal network traffic • Control is “talking” on • None network as expected • Data 1/ Data 2 miss-wire • Data 1 and data 2 wires reversed • Check communications at heat pump, thermostat, or wiring (data 1/ data 2 CT compatible indoor unit wires) • Short between data 1 and data 2 wires • Check wire connections at terminal block • Short between data 1 or data 2 wires and R (24VAC) or C (24VAC common) • Check data 1/ data 2 voltages • None • Turn power OFF prior to repair • Verify wires at terminal blocks are securely twisted together prior to inserting into terminal block 12","TROUBLESHOOTING INFORMATION: CONDENSING UNIT Complaint No Cooling Unsatisfactory Cooling/Heating System Operating Pressures SYMPTOM System will not start Compressor will not start - fan runs Comp. and Cond. Fan will not start Evaporator fan will not start Condenser fan will not start Compressor runs - goes off on overload Compressor cycles on overload System runs continuously - little cooling/htg Too cool and then too warm Not cool enough on warm days Certain areas too cool, others too warm Compressor is noisy System runs - blows cold air in heating Unit will not terminate defrost Unit will not defrost Low suction pressure Low head pressure High suction pressure High head pressure POSSIBLE CAUSE DOTS IN ANALYSIS GUIDE INDICATE \"POSSIBLE CAUSE\" Test Method Remedy Power Failure • Test Voltage Blown Fuse • •• Inspect Fuse Size & Type Unbalanced Power, 3PH • •• Test Voltage Loose Connection • •• Inspect Connection - Tighten Shorted or Broken Wires •••••• Test Circuits With Ohmmeter Open Fan Overload •• Test Continuity of Overload Faulty Thermostat • •• • Test Continuity of Thermostat & Wiring Faulty Transformer •• Check Control Circuit with Voltmeter Shorted or Open Capacitor • •••• Test Capacitor Internal Compressor Overload Open • ♦ Test Continuity of Overload Shorted or Grounded Compressor • • Test Motor Windings Compressor Stuck • •• ♦ Use Test Cord Faulty Compressor Contactor • •• Test Continuity of Coil & Contacts Faulty Fan Relay • Test Continuity of Coil And Contacts Open Control Circuit • Test Control Circuit with Voltmeter Low Voltage • •• Test Voltage Faulty Evap. Fan Motor • • ♦ Repair or Replace Shorted or Grounded Fan Motor • • Test Motor Windings Improper Cooling Anticipator •• Check Resistance of Anticipator Shortage of Refrigerant •• ♦ •• Test For Leaks, Add Refrigerant Restricted Liquid Line •• •• • Remove Restriction, Replace Restricted Part Open Element or Limit on Elec. Heater ♦ ♦ Test Heater Element and Controls Dirty Air Filter • •• • ♦ Inspect Filter-Clean or Replace Dirty Indoor Coil • •• • ♦ Inspect Coil - Clean Not enough air across Indoor Coil • •• • ♦ Check Blower Speed, Duct Static Press, Filter Too much air across Indoor Coil ♦• Reduce Blower Speed Overcharge of Refrigerant •• •♦ • • Recover Part of Charge Dirty Outdoor Coil •• • ♦ • Inspect Coil - Clean Noncondensibles • • ♦ • Recover Charge, Evacuate, Recharge Recirculation of Condensing Air • • • Remove Obstruction to Air Flow Infiltration of Outdoor Air • •• Check Windows, Doors, Vent Fans, Etc. Improperly Located Thermostat • • Relocate Thermostat Air Flow Unbalanced •• Readjust Air Volume Dampers System Undersized •• Refigure Cooling Load Broken Internal Parts •♦ Replace Compressor Broken Valves • • •• Test Compressor Efficiency Inefficient Compressor • ♦ •• Test Compressor Efficiency Wrong Type Expansion Valve ••• • •• ♦ Replace Valve Expansion Device Restricted ••• • •• • Remove Restriction or Replace Expansion Device Oversized Expansion Valve • • Replace Valve Undersized Expansion Valve ••• • • Replace Valve Expansion Valve Bulb Loose • • Tighten Bulb Bracket Inoperative Expansion Valve •• • Check Valve Operation Loose Hold-down Bolts • Tighten Bolts Faulty Reversing Valve • ♦♦♦ ♦ ♦ ♦ Replace Valve or Solenoid Faulty Defrost Control • ♦♦♦♦♦ ♦ Test Control Faulty Defrost Thermostat ♦ ♦ ♦ ♦ ♦ ♦ ♦ Test Defrost Thermostat Flowrator Not Seating Properly • Cooling or Heating Cycle (Heat Pump) • •• Check Flowrator & Seat or Replace Flowrator ♦ Heating Cycle Only (Heat Pump) For detailed service information refer to the Remote Condensing Unit Service manual. 13","TROUBLESHOOTING INFORMATION: UNITARY DIAGNOSTIC CODES SYSTEM TROUBLESHOOTING UNITARY DIAGNOSTIC CODES Symptoms of Abnormal Operation (Legacy & ComfortNet™ T hermostat) • Integrated control module diagnostic/status LED display shows the indicated code. Diagnostic/Status LED Display Codes Digit3 Digit2 Digit 1 Fault Description Possible Causes Corrective Actions Notes & Cautions BLANK A 2 • Outdoor air temp • Shorted sensor. • Check sensor • Turn power OFF prior to repair. sensor fault • Open sensor. connection. • Replace with correct • Sensor disconnected. • Replace open/ shorted replacement part. • Sensor out of range. sensor. • Heat pump fails to operate in BLANK A heating mode. • Integrated control module diagnostic/status LED display shows the indicated code. • Air conditioner/heat pump fails to BLANK E operate. • Integrated control module diagnostic/status LED display shows the indicated code. • Air conditioner/heat pump fails to BLANK E operate. • Integrated control module diagnostic/status LED display shows the indicated code. • Air conditioner/heat pump fails to BLANK b operate. • Integrated control module diagnostic/status LED display shows the indicated code. • Air conditioner/heat BLANK b pump operates at reduced performance. • Air conditioner/heat pump operating at low stage when expected to operate at high stage. • Integrated control module diagnostic/status LED display shows the indicated code. 3 • Outdoor coil temp • Shorted sensor • Check sensor • Turn power OFF prior to repair. sensor fault • Open sensor. connection. • Replace with correct • Sensor. disconnected. • Replace open/ shorted replacement part. • Sensor out of range. sensor. 5 • Open fuse • Short in low voltage wiring. • Locate and correct short • Turn power OFF prior to repair. in low voltage wiring. • Replace fuse with 3-amp automotive type. E • Board mis- operation • Compressor relay contacts welded. • Replace control. • Turn power OFF prior to repair • Replace with correct replacement part. 0 • Circulator • Indoor bIower motor • Check indoor bIower • Turn power OFF prior to repair. blower motor is not problem. motor. • Replace with correct running when it • Communications error • Check indoor bIower replacement part. should be running. between indoor and motor wiring. outdoor unit. • Check indoor unit control. • Repair/ replace any faulty wiring. • Repair/ replace indoor bIower motor or control. 9 • Air flow is lower • Indoor bIower motor • Check indoor blower • Turn power OFF prior to repair. than demanded problem motor. • Replace with correct • Blocked filters . • Check Filters replacement part. See • Restrictive/ undersized clean/replace as needed. specification sheets for airflow ductwork • Check ductwork, resize requirements and maximum • Indoor/ outdoor unit as needed. external static pressure. miss-match. • Verify indoor and • See specification sheets for outdoor units are approved system matches. properly matched. 14","TROUBLESHOOTING INFORMATION: UNITARY DIAGNOSTIC CODES UNITARY DIAGNOSTIC CODES Symptoms of Abnormal Operation (Legacy & ComfortNet™ T hermostat) • Air conditioner/heat pump fails to operate. • Integrated control module diagnostic/status LED display shows the indicated code. Di ag n osti c/S tatu s LED Display Codes Digit3 BLANK Digit2 d Digit 1 0 Fault Description Possible Causes Corrective Actions Notes & Cautions • Data not yet on Network • Air conditioner/ heat pump is wired as part of a communicating system and integrated control module does not contain any shared data. • Verify system type (communicating or legacy) • Populate shared data using memory card • Wire system as legacy system • Turn power OFF prior to repair. • Use memory card for your specific model. • Insert memory card BEFORE turning power ON. Memory card may be removed after data is loaded. Turn power OFF before removing memory card. • Error code will be cleared once data is loaded. • Air conditioner/heat pump fails to BLANK d operate. • Integrated control module diagnostic/status LED display shows the indicated code. 1 • Invalid Data on Network • Air conditioner/ heat pump is wired as part of a communicating system and integrated control module contains invalid shared data or network data is invalid f or the integrated control module. • Verify system type (communicating or legacy). • Populate correct shared data using memory card. • Wire system as legacy system. • Turn power OFF prior to repair. • Use memory card for your specific model. • Insert memory card BEFORE turning power ON. Memory card may be removed after data is loaded. Turn power OFF before removing memory card. • Error code will be cleared once data is loaded. • Air conditioner/heat pump fails to operate. • Air conditioner/heat pump operating at reduced performance. • Air conditioner/heat pump operating at low stage when e peeled to operate at high stage. • Integrated control module diagnostic/status LED display shows the indicated code. BLANK d2 • System Mis-Match • Air conditioner/ heat pump is wired as part of a communicating system and outdoor unit requires air flow greater than indoor units airflow capability. • Shared data is incompatible with the system or missing parameters. • Verify system type (communicating or legacy). • Verify shared data is correct for your specific model repopulate data if required. • Wire system as legacy system. • Turn power OFF prior to repair. • Use memory card for your specific model. • Insert memory card BEFORE turning power ON. Memory card may be removed after data is loaded. Turn power OFF before removing memory card. • Error code will be cleared once data is loaded. 15","TROUBLESHOOTING INFORMATION: UNITARY DIAGNOSTIC CODES Symptoms of Abnormal Operation (Legacy & ComfortNet™ T hermostat) • Air conditioner/heat pump fails to operate. • Integrated control module diagnostic/status LED display shows the indicated code. • Air conditioner/heat pump fails to operate. • Integrated control module diagnostic/status LED display shows the indicated code. • Very long run time. • Four consecutive compressor protector trips with average run time between trips greater than 3 hours. • Compressor operating at high speed and outdoor fan operating at low speed • Integrated control module diagnostic/status LED display shows the indicated code. • Compressor and outdoor fan are off. • Thermostat demand is present. • Integrated control module diagnostic/status LED display shows the indicated code. UNITARY DIAGNOSTIC CODES Di ag n osti c/S tatu s LED Displav Codes Digit 3 Digit 2 Digit 1 Fault Description P ossi b l e Causes Corrective Actions Notes & Cautions BLANK d BLANK d BLANK 0 BLANK 0 3 • Configuration Mis- • Shared data sent to • Verify system type • Turn power OFF prior to match integrated control (communicating or repair. module does not legacy). • Use memory card for match hardware • Verify shared data your specific model. configuration. is correct for your • Insert memory card specific model; re- BEFORE turning power populate data if ON. Memory card may be required. removed after data is • Wire system as loaded. Turn power OFF legacy system. before removing memory card. • Error code will be cleared once data is loaded. 4 • Invalid Memory • Shared data on • Verify system type • Turn power OFF prior to Card Data memory card has (communicating or repair. been rejected. legacy). • Use memory card for • Verify shared data your specific model. is correct for your • Insert memory card specific model; re- BEFORE turning power populate data if ON. Memory card may be required. removed after data is • Wire system as loaded. Turn power OFF legacy system. before removing memory card. • Error code will be cleared once data is loaded. 1 • Low Side Fault • Low refrigerant • Verify refrigerant • Turn power OFF prior to charge. charge; adjust as repair. • Restriction in liquid needed. • Fault will clear after 3 line. • Check for restricted consecutive normal • Indoor blower motor liquid line; repair/ cycles. failure. replace as needed. • Fault may be cleared by • Indoor thermostat • Check indoor cycling 4V AC to control. set extremely low. blower motor; • Replace with correct repair/replace as replacement part(s). needed. • Check indoor thermostat setting. 1 • Low Pressure Cut • Low refrigerant • Verify refrigerant • Turn power OFF prior to Out Trip charge. charge; adjust as repair. • Restriction in liquid needed. • Replace with correct line. •Check for restricted replacement part(s). • Indoor blower motor liquid line; repair/ failure. replace as needed. • Indoor thermostat set • Check indoor blower extremely low. motor; repair/replace as needed. • Check low pressure switch; repair/replace as needed. • Check indoor thermostat setting. 16","TROUBLESHOOTING INFORMATION: UNITARY DIAGNOSTIC CODES UNITARY DIAGNOSTIC CODES Symptoms of Abnormal Operation (Legacy & ComfortNet™ Thermostat) • Compressor and outdoor fan are off. • Low pressure switch trip 3 times within same thermostat demand. • Thermostat demand is present. • Intergrated control module diagnostic/status LED display shows the indicated code. Diagnostic/Status LED Display Codes Digit3 BLANK Digit2 L Digit 1 1 Fault Description • Low Pressure Cut Out Lockout (3 Trips) Possible Causes Corrective Actions Notes & Cautions • Low refrigerant charge. • Restriction in liquid line. • Indoor blower motor failure. • Indoor thermostat set extremely low. • Verify refrigerant charge; adjust as needed. • Check for restricted liquid line; repair/replace as needed. • Check indoor blower motor; repair/replace as needed. • Check low pressure switch; repair/replace as needed. • Check indoor thermostat setting. • Turn power OFF prior to repair. • Must clear fault by cycling 24 VAC to control. • Replace with correct replacement part(s). • Four consecutive compressor BLANK 0 protector trips with average run time between trips greater than 1 minute and less than 15 minutes. • Low pressure and high pressure switches are closed. • Integrated control module diagnostic/status LED display shows the indicated code. • Compressor and outdoor fan are off. BLANK 0 • Thermostat demand is present. • Intergrated control module diagnostic/status LED display shows the indicated code. • Compressor and outdoor fan are off. BLANK L • Low pressure switch trip 3 times within same thermostat demand. • Thermostat demand is present. • Intergrated control module diagnostic/status LED display shows the indicated code. 2 • High Side Fault • Blocked condenser • Check and clean • Turn power OFF prior to coil. condenser coil. repair. • Outdoor fan not • Check outdoor fan • Fault will clear after 4 running. motor; repair/replace as consecutive normal cycles. needed. • Fault may be cleared by • Check outdoor fan cycling 24 VAC to control. motor wiring; • Replace with correct repair/replace as replacement part(s) needed. • Check outdoor fan motor capacitor; replace as needed. 2 • High Pressure Cut Out • Blocked condenser • Check and clean • Turn power OFF prior to Trip coil. condenser coil. repair. • Outdoor fan not • Check outdoor fan • Replace with correct running. motor; repair/replace as replacement part(s). needed. • Check outdoor fan motor wiring; repair/replace as needed. • Check outdoor fan motor capacitor; replace as needed. 2 • High Pressure Cut Out • Blocked condenser • Check and clean •Turn power OFF prior to Lockout (3 Trips) coil. condenser coil. repair. • Outdoor fan not • Check outdoor fan •Must clear fault by cycling running. motor; repair/replace as 24 VAC to control. needed. •Replace with correct • Check outdoor fan replacement part(s). motor wiring; repair/replace as needed. • Check outdoor fan motor capacitor; replace as needed. 17","TROUBLESHOOTING INFORMATION: UNITARY DIAGNOSTIC CODES Symptoms of Abnormal Operation (Legacy & ComfortNet™ T hermostat) UNITARY DIAGNOSTIC CODES Dia gnostic/Sta tus LED Display Codes Digit3 Digit2 Digit 1 Fault Description Possible Causes Corrective Actions Notes & Ca utions • Run time for last 4 cycles is less BLANK 0 than 3 minutes each. • Compressor protector has not tripped. • Low pressure and high pressure switches are closed. • Integrated control module diagnostic/status LED display shows the indicated code. 3 • Short Cycling • Intermittent • Check thermostat • Turn power OFF prior thermostat demand. and thermostat wiring; to repair. • Faulty compressor repair/ replace as • Fault will clear after 4 relay. needed. consecutive normal • Check compressor cycles. relay operation; • Fault may be cleared replace control as by cycling 24VAC to needed. control. • Replace with correct replacement part(s). • Minimum compressor run time is changed from 30 seconds to 3 minutes. • Compressor and outdoor fun are off. BLANK 0 • Compressor protector trips four consecutive times. • Average run time between trips is less than 15 seconds. • Integrated control module diagnostic/status LED display shows the indicated code. 4 • Locked Rotor • Compressor • Check compressor • Turn power OFF prior bearings are seized. operation; repair/ to repair. • Failed compressor replace as needed. • Must clear fault by run capacitor. • Check run capacitor; cycling 24V AC to • Faulty run capacitor replace as needed. control. wiring. • Check wiring; • Replace with correct • Low line voltage. repair/replace as replacement part(s). needed. • Verify line voltage is within range on rating plate; contact local utility is out of range. • Compressor and outdoor fun are off BLANK 0 for greater than 4 hours. • Low pressure and high pressure switches are closed. • Integrated control module diagnostic/status LED display shows the indicated code. • Compressor and outdoor fun are off. BLANK 0 • Low pressure and high pressure switches are closed. • Integrated control module diagnostic/status LED display shows the indicated code. 5 • Open Circuit • Power is disconnected. • Failed compressor protector. • Compressor not properly wired to control. • Check circuit break ers and fuses . • Check wiring to unit; repair/ replace as needed. • Check compressor repair/replace as needed • Check compressor wiring; repair/ replace as needed. • Turn power OFF prior to repair. • Fault will clear after 1 normal cycle. • Fault may be cleared by cycling 24V AC to control. • Replace with correct replacement part(s). 6 • Open Start Circuit • Compressor start • Check compressor • Turn power OFF prior winding is open. repair/replace as to repair. • Failed compressor needed. • Fault will clear after 1 run capacitor. • Check run capacitor; normal cycle. • Faulty run capacitor replace as needed. • Fault may be cleared wiring. • Check wiring; by cycling 24V AC to • Compressor not repair/replace as control. properly wired to needed. • Replace will correct control. replacement part(s). • Faulty compressor wiring. 18","TROUBLESHOOTING INFORMATION: UNITARY DIAGNOSTIC CODES Symptoms of Abnormal Operation (Legacy & ComfortNet™ T hermostat) • Air conditioner/heat pump may appear to be operating normally. • Compressor protecor may be open (compressor and outdoor fan off). • Integrated control module diagnostic/status LED display shows the indicated code. UNIT ARY DIAGNOST IC CODES Di ag n osti c/S tatu s LED Display Codes Digit 3 BLANK Digit 2 H Digit 1 8 Fault Description Possible Causes Corrective Actions Notes & Cautions • High Line Voltage • High line voltage • Correct high line voltage condition; contact local utility if needed. • Verify unit is connected to power supply as specified on rating plate. • Turn power OFF prior to repair. • Control detects line voltage greater than 255 VAC. • Fault will clear if line voltage decreases below 255 VAC. • Air conditioner/heat pump BLANK 0 may appear to be operating normally. • Integrated control module diagnostic/status LED display shows the indicated code. 9 • Low Pilot Voltage • Control detects • Check fuse. • Turn power OFF prior secondary voltage • Correct low secondary to repair. less than 18 VAC. voltage condition. • Fault will clear if • Transformer • Check transformer; secondary voltage rises overloaded. replace if needed. above 21VAC. • Low line voltage. • Replace with correct replacement part(s). • Compressor is off. BLANK P • Integrated control module diagnostic/status LED display shows the indicated code. 0 • Comp protector • No current through • Check compressor; • Turn power OFF prior Open run or start windings. repair/replace as to repair. • Compressor run needed. • Fault will clear after 1 winding is open. • Check wiring normal cycle. • Compressor not repair/replaced as • Must clear fault by properly wired to needed. cycling 24 VAC to control. • Check run capacitor; control. • Faulty Compressor replace as needed. • Replace with correct wiring. replacement part(s). • Failed compressor run capacitor. • Faulty run capacitor wiring. • Air conditioner/heat pump BLANK L may appear to be operating normally. • Compressor protecor may be open (compressor and outdoor fan off). • Integrated control module diagnostic/status LED display shows the indicated code. • Air conditioner/heat pump BLANK L may appear to be operating normally. • Compressor protecor may be open (compressor and outdoor fan off). • Integrated control module diagnostic/status LED display shows the indicated code. 8 • Low Line Voltage • Low line voltage. • Check circuit • Turn power OFF prior breakers and fuses. to repair. • Verify unit is • Control detects line connected to power voltage less than 185 supply as specified on VAC. rating plate. • Fault will clear if line • Correct low line voltage increases above voltage condition; 185 VAC. contact local utility if needed. 8 • No Line Voltage • No line voltage. • Check circuit • Turn power OFF breakers and fuses. prior to repair. • Verify unit is • Control detects line connected to power voltage less than 185 supply as specified on VAC. rating plate. • Fault will clear if line voltage increases above 185 VAC. 19","TROUBLESHOOTING INFORMATION: UNITARY DIAGNOSTIC CODES S ymptoms of Abnormal Operation (Legacy & ComfortNet™ T hermostat) • Air conditioner/heat pump may appear to be operating normally. • Compressor protecor may be open (compressor and outdoor fan off). • Integrated control module diagnostic/status LED display shows the indicated code. UNIT ARY DIAGNOST IC CODES Di ag n osti c/S tatu s LE D Display Codes Digit 3 BLANK Digit 2 H Digit 1 8 Fault Description Possible Causes Corrective Actions Notes & Cautions • High Line Voltage • High line voltage • Correct high line voltage condition; contact local utility if needed. • Verify unit is connected to power supply as specified on rating plate. • Turn power OFF prior to repair. • Control detects line voltage greater than 255 VAC. • Fault will clear if line voltage decreases below 255 VAC. • Air conditioner/heat pump BLANK 0 may appear to be operating normally. • Integrated control module diagnostic/status LED display shows the indicated code. 9 • Low Pilot Voltage • Control detects • Check fuse. • Turn power OFF prior secondary voltage • Correct low secondary to repair. less than 18 VAC. voltage condition. • Fault will clear if • Transformer • Check transformer; secondary voltage rises overloaded. replace if needed. above 21VAC. • Low line voltage. • Replace with correct replacement part(s). • Compressor is off. BLANK P • Integrated control module diagnostic/status LED display shows the indicated code. 0 • Comp protector • No current through • Check compressor; • Turn power OFF prior Open run or start windings. repair/replace as to repair. • Compressor run needed. • Fault will clear after 1 winding is open. • Check wiring normal cycle. • Compressor not repair/replaced as • Must clear fault by properly wired to needed. cycling 24 VAC to control. • Check run capacitor; control. • Faulty Compressor replace as needed. • Replace with correct wiring. replacement part(s). • Failed compressor run capacitor. • Faulty run capacitor wiring. • Air conditioner/heat pump BLANK L may appear to be operating normally. • Compressor protecor may be open (compressor and outdoor fan off). • Integrated control module diagnostic/status LED display shows the indicated code. • Air conditioner/heat pump BLANK L may appear to be operating normally. • Compressor protecor may be open (compressor and outdoor fan off). • Integrated control module diagnostic/status LED display shows the indicated code. 8 • Low Line Voltage • Low line voltage. • Check circuit • Turn power OFF prior breakers and fuses. to repair. • Verify unit is • Control detects line connected to power voltage less than 185 supply as specified on VAC. rating plate. • Fault will clear if line • Correct low line voltage increases above voltage condition; 185 VAC. contact local utility if needed. 8 • No Line Voltage • No line voltage. • Check circuit • Turn power OFF prior breakers and fuses. to repair. • Verify unit is • Control detects line connected to power voltage less than 185 supply as specified on VAC. rating plate. • Fault will clear if line voltage increases above 185 VAC. 20","SPLIT SYSTEMS AIR CONDITIONING AND HEAT PUMP HOMEOWNER’S ROUTINE MAINTENANCE RECOMMENDATIONS We strongly recommend a bi-annual maintenance checkup be performed before the heating and cooling seasons begin by a qualified servicer. Replace or Clean Filter IMPORTANT NOTE: Never operate unit without a filter installed as dust and lint will build up on internal parts resulting in loss of efficiency, equipment damage and possible fire. An indoor air filter must be used with your comfort system. A properly maintained filter will keep the indoor coil of your comfort system clean. A dirty coil could cause poor operation and/or severe equipment damage. Your air filter or filters could be located in your furnace, in a blower unit, or in “filter grilles” in your ceiling or walls. The installer of your air conditioner or heat pump can tell you where your filter(s) are, and how to clean or replace them. Check your filter(s) at least once a month. When they are dirty, replace or clean as required. Disposable type filters should be replaced. Reusable type filters may be cleaned. You may want to ask your dealer about high efficiency filters. High efficiency filters are available in both electronic and nonelectronic types. These filters can do a better job of catching small airborne particles. Compressor The compressor motor is hermetically sealed and does not require additional oiling. Motors Indoor and outdoor fan motors are permanently lubricated and do not require additional oiling. Clean Outside Coil (Qualified Servicer Only) Air must be able to flow through the outdoor unit of your comfort system. Do not construct a fence near the unit or build a deck or patio over the unit without first discussing your plans with your dealer or other qualified servicer. Restricted airflow could lead to poor operation and/or severe equipment damage. Likewise, it is important to keep the outdoor coil clean. Dirt, leaves, or debris could also restrict the airflow. If cleaning of the outdoor coil becomes necessary, hire a qualified servicer. Inexperienced people could easily puncture the tubing in the coil. Even a small hole in the tubing could eventually cause a large loss of refrigerant. Loss of refrigerant can cause poor operation and/or severe equipment damage. Do not use a condensing unit cover to “protect” the outdoor unit during the winter, unless you first discuss it with your dealer. Any cover used must include “breathable” fabric to avoid moisture buildup. BEFORE CALLING YOUR SERVICER • Check the thermostat to confirm that it is properly set. • Wait 15 minutes. Some devices in the outdoor unit or in programmable thermostats will prevent compressor operation for awhile, and then reset automatically. Also, some power companies will install devices which shut off air conditioners for several minutes on hot days. If you wait several minutes, the unit may begin operation on its own. TO AVOID THE RISK OF EQUIPMENT DAMAGE OR FIRE, INSTALL THE SAME AMPERAGE BREAKER OR FUSE AS YOU ARE REPLACING. IF THE CIRCUIT BREAKER OR FUSE SHOULD OPEN AGAIN WITHIN THIRTY DAYS, CONTACT A QUALIFIED SERVICER TO CORRECT THE PROBLEM. IF YOU REPEATEDLY RESET THE BREAKER OR REPLACE THE FUSE WITHOUT HAVING THE PROBLEM CORRECTED, YOU RUN THE RISK OF SEVERE EQUIPMENT DAMAGE. • Check the electrical panel for tripped circuit breakers or failed fuses. Reset the circuit breakers or replace fuses as necessary. • Check the disconnect switch near the indoor furnace or blower to confirm that it is closed. • Check for obstructions on the outdoor unit . Confirm that it has not been covered on the sides or the top. Remove any obstruction that can be safely removed. If the unit is covered with dirt or debris, call a qualified servicer to clean it. • Check for blockage of the indoor air inlets and outlets. Confirm that they are open and have not been blocked by objects (rugs, curtains or furniture). • Check the filter. If it is dirty, clean or replace it. • Listen for any unusual noise(s), other than normal operating noise, that might be coming from the outdoor unit. If you hear unusual noise(s) coming from the unit, call a qualified servicer. 21","THIS PAGE LEFT INTENTIONALLY BLANK 22","THIS PAGE LEFT INTENTIONALLY BLANK 23","CUSTOMER FEEDBACK We are very interested in all product comments. Please fill out the feedback form on one of the following links: Goodman® Brand Products: (http://www.goodmanmfg.com/about/contact-us). Amana® Brand Products: (http://www.amana-hac.com/about-us/contact-us). You can also scan the QR code on the right for the product brand you purchased to be directed to the feedback page. GOODMAN® BRAND PRODUCT REGISTRATION Thank you for your recent purchase. Though not required to get the protection of the standard warranty, registering your product is a relatively short process, and entitles you to additional warranty protection, except that failure by California and Quebec residents to register their product does not diminish their warranty rights. GOODMAN® BRAND For Product Registration, please register as follows: Goodman® Brand products: (https://www.goodmanmfg.com/product-registration). Amana® Brand products: (http://www.amana-hac.com/product-registration) You can also scan the QR code on the right for the product brand you purchased to be directed to the Product Registration page. AMANA® BRAND AMANA® BRAND Goodman Manufacturing Company, L.P. 5151 San Felipe, Suite 500, Houston, TX 77056 www.goodmanmfg.com or www.amana-hac.com © 2009-2014, 2016-2018 Goodman Manufacturing Company, L.P. is a registered trademark of Maytag Corporation or its related companies and is used under license to Goodman Company, L.P., Houston, TX. All rights reserved. 24"]}