{"v":1,"file":"icp-n4h4-heatpump-tsm.pdf","pages":["TECHNICAL SUPPORT MANUAL Split System Heat Pump N4H4 Safety Labeling and Signal Words DANGER, WARNING, CAUTION, and NOTE The signal words DANGER, WARNING, CAUTION, and NOTE are used to identify levels of hazard seriousness. The signal word DANGER is only used on product labels to signify an immediate hazard. The signal words WARNING, CAUTION, and NOTE will be used on product labels and throughout this manual and other manuals that may apply to the product. DANGER − Immediate hazards which will result in severe personal injury or death. WARNING − Hazards or unsafe practices which could result in severe personal injury or death. CAUTION − Hazards or unsafe practices which may result in minor personal injury or product or property damage. Signal Words in Manuals The signal word WARNING is used throughout this manual in the following manner: ! WAWRANRNIINNGG The signal word CAUTION is used throughout this manual in the following manner: ! CAUTION Signal Words on Product Labeling Signal words are used in combination with colors and/or pictures on product labels. NOTE − Used to highlight suggestions which will result in enhanced installation, reliability, or operation. TABLE OF CONTENTS Wiring Diagrams . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 Charging Chart . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 Tech Labels (Expanded Data) . . . . . . . . . . . . . . . . 4 − 13 Cooling Multipying Factors . . . . . . . . . . . . . . . . . . 14 − 17 Heating Multipying Factors . . . . . . . . . . . . . . . . . 18 − 21 Model Number Identification . . . . . . . . . . . . . . . . . . . . 22 MODELS N4H418*KB300 N4H419*KB100 N4H424*KB300 N4H430*KB300 N4H436*KB300 N4H442*KB300 N4H448*KB300 N4H460*KB400 N4H461*KA100 * = A or G ! WARNING DEATH, PERSONAL INJURY, AND/OR PROPERTY DAMAGE HAZARD Failure to carefully read and follow this warning could result in equipment malfunction, property damage, personal injury and/or death. Installation or repairs made by unqualified persons could result in equipment malfunction, property damage, personal injury and/or death. The information contained in this manual is intended for use by a qualified service technician familiar with safety procedures and equipped with the proper tools and test instruments. Installation must conform with local building codes and with the National Electrical Code NFPA70 current edition or Canadian Electrical Code Part 1 CSA C.22.1. 428 04 5201 00 Aug 2009","TECHNICAL SUPPORT MANUAL 2 Split System Heat Pump: N4H4 332036−101 rev. D Model Sizes: 18, 19, 24, 30, 36, 42, 48, 60, 61 1. Symbols are electrical representation only. 2. Compressor and fan motor furnished with inherent thermal protection. 3. To be wired in accordance with National Electric N.E.C. and local codes. 4. N.E.C. class 2, 24 V circuit, min. 40 VA required, 60 VA on units installed with LLS. 5. Connection for typical heat pump thermostat. For other arrangements see installation instructions. 6. Use copper conductors only. Use conductors suitable for at least 75°C (167°F). 7. If indoor section has a transformer with a grounded secondary, connect the grounded side to “C” on the circuit board. 8. When start capacitor and relay are installed, start thermistor (PTC) is not used. 9. CH not used on all units. 10. If any of the original wire, as supplied, must be replaced, use the same or equivalent wire. 11. Check all electrical connections inside control box for tightness. 12. Do not attempt to operate unit until service valves have been opened. 13. Do not rapid cycle compressor. Compressor must be off 3 minutes to allow pressures to equalize between high and low side before starting. 428 04 5201 00","TECHNICAL SUPPORT MANUAL Split System Heat Pump: N4H4 Measured Liquid Pressure (psig) 251 259 266 274 283 291 299 308 317 326 335 345 364 374 384 395 406 416 427 439 450 462 474 R−410A CHARGING CHART Rating Plate (required) Subcooling Temperature ° F (° C) ° F (° C) ° F (° C) ° F (° C) ° F (° C) F (° C) F (° C) 6 3 8 4 10 6 12 7 14 8 16 9 R−410A Required Liquid Line Temperature ° F (° C) 78 26 76 24 74 23 72 22 70 21 68 20 80 27 78 26 76 24 74 23 72 22 70 21 82 28 80 27 78 26 76 24 74 23 72 22 84 29 82 28 80 27 78 26 76 24 74 23 86 30 84 29 82 28 80 27 78 26 76 24 88 31 86 30 84 29 82 28 80 27 78 26 90 32 88 31 86 30 84 29 82 28 80 27 92 33 90 32 88 31 86 30 84 29 82 28 94 34 92 33 90 32 88 31 86 30 84 29 96 36 94 34 92 33 90 32 88 31 86 30 98 37 96 36 94 34 92 33 90 32 88 31 100 38 98 37 96 36 94 34 92 33 90 32 104 40 102 39 100 38 98 37 96 36 94 34 106 41 104 40 102 39 100 38 98 37 96 36 108 42 106 41 104 40 102 39 100 38 98 37 110 43 108 42 106 41 104 40 102 39 100 38 112 44 110 43 108 42 106 41 104 40 102 39 114 46 112 44 110 43 108 42 106 41 104 40 116 47 114 46 112 44 110 43 108 42 106 41 118 48 116 47 114 46 112 44 110 43 108 42 120 49 118 48 116 47 114 46 112 44 110 43 122 50 120 49 118 48 116 47 114 46 112 44 124 51 122 50 120 49 118 48 116 47 114 46 428 04 5201 00 3","TECHNICAL SUPPORT MANUAL 4 MULTIPLYING FACTORS (Refer to pages 6−14) † Total capacities are net (I.D. blower heat subtracted) system capacities based on 25’ line set. If additional tubing length and/or indoor unit is located above outdoor unit, a slight variation in capacity may occur. †† At TVA rating indoor condition (75 °F db, 63 °F wb), all other indoor air temperatures are at 80 ° F db If additional tubing length and/or indoor unit is located above outdoor unit, a slight variation in capacity may occur. * System amps are total of indoor and outdoor amps. ‡ Chart data is for 80° F indoor dry bulb. For indoor db temperatures other than 80° F, measure Indoor db and Indoor CFM, and plug these into the formula below. Measure outdoor db and indoor wet bulb, apply these to the chart above, find MBh and S/T, and plug these into the formula below. (Note: if indoor db is the only thing changing, total capacity, MBh, stays the same.) ( ) Sensible Capacity at Indoor db LOWER than 80 ° F = ( MBh x S/T ) − ( 80 − Indoor db ) x 835 x Indoor CFM 1000 ( ) Sensible Capacity at Indoor db HIGHER than 80 ° F = ( MBh x S/T ) + ( Indoor db − 80 ) x 835 x Indoor CFM 1000 Split System Heat Pump: N4H4 428 04 5201 00","TECHNICAL SUPPORT MANUAL 428 04 5201 00 COOLING CFM 525 600 675 MBh† S/T‡ AMPS* HI PR LO PR MBh† S/T‡ AMPS* HI PR LO PR MBh† S/T‡ AMPS* HI PR LO PR 72 20.85 0.52 5.03 268 155 21.29 0.53 5.07 268 158 21.62 0.55 5.12 269 161 67 18.95 0.70 5.07 266 142 19.36 0.73 5.12 266 145 19.68 0.76 5.16 267 148 75 63†† 17.59 0.73 5.10 264 132 17.97 0.76 5.15 264 136 18.28 0.78 5.19 265 138 62 17.24 0.91 5.11 263 130 17.65 0.95 5.15 264 134 18.02 0.99 5.19 265 137 57 16.64 1.00 5.12 263 126 17.35 1.00 5.16 264 132 17.95 1.00 5.20 265 136 72 19.87 0.52 5.67 309 157 20.26 0.54 5.72 310 161 20.57 0.55 5.76 311 163 67 18.04 0.71 5.71 307 144 18.41 0.74 5.76 307 147 18.69 0.77 5.80 308 150 85 63†† 16.72 0.74 5.74 305 135 17.07 0.77 5.79 305 138 17.34 0.80 5.83 306 140 18 Size Outdoor With FEM4X18**** Indoor Cooling Outdoor Ambient Temperature − Degrees F, Dry Bulb 95 Entering Indoor Temperature − Degrees F, Wet Bulb 62 57 72 67 63†† 62 57 72 67 16.39 15.97 18.83 17.07 15.80 15.51 15.26 17.72 16.05 0.93 1.00 0.53 0.73 0.76 0.96 1.00 0.54 0.75 5.75 5.76 6.38 6.42 6.45 6.45 6.46 7.16 7.20 304 304 355 352 350 350 349 405 402 133 129 160 147 137 135 133 162 149 16.79 16.64 19.18 17.40 16.12 15.89 15.88 18.04 16.34 0.97 1.00 0.55 0.76 0.79 1.00 1.00 0.56 0.78 5.79 5.79 6.43 6.47 6.49 6.50 6.50 7.21 7.25 305 305 355 353 351 350 350 405 403 136 135 163 150 140 138 138 165 152 17.20 17.20 19.45 17.65 16.36 16.41 16.41 18.27 16.56 1.00 1.00 0.57 0.80 0.82 1.00 1.00 0.58 0.82 5.83 5.83 6.47 6.51 6.54 6.54 6.54 7.25 7.29 306 306 356 353 351 351 351 406 403 139 139 165 152 142 143 143 168 154 105 63†† 14.84 0.78 7.23 400 139 15.11 0.81 7.28 401 142 15.33 0.85 7.33 401 144 62 14.59 0.98 7.24 400 138 15.08 1.00 7.28 401 142 15.56 1.00 7.32 402 146 57 14.50 1.00 7.24 400 137 15.08 1.00 7.28 401 142 15.57 1.00 7.32 402 146 72 16.55 0.55 8.02 460 165 16.82 0.57 8.07 460 168 17.02 0.59 8.11 461 170 67 14.95 0.77 8.06 457 152 15.20 0.81 8.11 458 154 15.40 0.85 8.16 458 157 115 63†† 13.80 0.80 8.09 455 142 14.04 0.84 8.14 456 144 14.23 0.88 8.19 456 146 62 13.68 1.00 8.09 455 141 14.21 1.00 8.13 456 146 14.66 1.00 8.17 457 150 57 13.68 1.00 8.09 455 141 14.21 1.00 8.13 456 146 14.66 1.00 8.17 457 150 Split System Heat Pump: N4H4 HEATING CFM 525 600 675 MBh† T/R AMPS* HI PR LO PR MBh† T/R AMPS* HI PR LO PR MBh† T/R AMPS* HI PR LO PR 65 6.29 12.70 4.71 231 40 6.41 11.30 4.71 227 40 6.51 10.10 4.72 224 40 −3 70 5.98 12.10 4.90 246 41 6.09 10.80 4.91 242 41 6.19 9.70 4.92 239 40 75 5.64 11.50 5.09 263 41 5.76 10.30 5.10 259 41 5.86 9.30 5.12 256 41 65 8.17 16.60 4.93 246 52 8.31 14.70 4.90 240 52 8.42 13.20 4.89 236 52 7 70 7.87 16.10 5.15 262 52 8.01 14.30 5.12 257 52 8.13 12.80 5.12 252 52 75 7.56 15.60 5.37 280 53 7.70 13.80 5.35 274 52 7.82 12.50 5.34 270 52 65 10.19 20.80 5.15 263 65 10.35 18.40 5.10 256 65 10.48 16.50 5.07 250 65 17 70 9.91 20.40 5.40 281 66 10.07 18.10 5.34 273 66 10.20 16.20 5.31 267 65 18 Size Outdoor With FEM4X18**** Indoor Heating Outdoor Ambient Temperature − Degrees F, Dry Bulb 27 37 Entering Indoor Temperature − Degrees F, Dry Bulb 75 65 70 75 65 70 75 65 9.61 12.43 12.11 11.81 14.98 14.60 14.25 17.76 20.00 25.60 25.20 24.70 31.20 30.60 30.10 37.40 5.64 5.41 5.67 5.93 5.74 6.00 6.28 6.13 299 284 302 321 311 329 348 342 66 80 81 81 97 98 98 116 9.77 12.64 12.29 12.00 15.23 14.89 14.50 18.06 17.70 22.70 22.20 21.90 27.60 27.20 26.70 33.00 5.59 5.33 5.58 5.85 5.62 5.89 6.16 5.97 291 275 292 311 299 318 336 328 66 80 81 81 97 97 98 116 9.90 12.81 12.49 12.16 15.43 15.09 14.71 18.30 15.90 20.30 20.00 19.60 24.70 24.40 23.90 29.50 5.56 5.28 5.53 5.79 5.54 5.81 6.08 5.87 285 268 285 304 290 309 327 317 66 80 81 81 97 97 98 115 47 70 17.39 36.90 6.41 362 117 17.70 32.60 6.25 347 116 17.93 29.20 6.14 336 116 75 17.01 36.40 6.71 382 117 17.32 32.20 6.54 367 117 17.55 28.80 6.43 356 116 65 20.84 44.40 6.60 380 137 21.13 39.00 6.34 358 136 21.21 34.50 6.16 343 134 57 70 20.41 43.80 6.90 400 137 20.78 38.70 6.66 380 137 20.96 34.40 6.48 365 135 75 20.00 43.30 7.22 421 138 20.39 38.30 7.00 403 137 20.61 34.10 6.80 386 137 65 23.68 51.00 6.97 411 155 23.80 44.40 6.68 388 152 23.77 39.00 6.48 370 150 67 70 23.41 50.90 7.32 435 157 23.52 44.20 7.01 410 154 23.55 39.00 6.80 392 152 75 23.08 50.60 7.67 459 159 23.23 44.00 7.35 433 156 23.29 38.90 7.14 415 154 5","TECHNICAL SUPPORT MANUAL 6 COOLING CFM 525 600 675 MBh† S/T‡ AMPS* HI PR LO PR MBh† S/T‡ AMPS* HI PR LO PR MBh† S/T‡ AMPS* HI PR LO PR 72 21.45 0.51 4.74 265 154 21.96 0.52 4.79 266 157 22.36 0.54 4.85 266 160 67 19.37 0.69 4.75 262 141 19.84 0.72 4.80 263 144 20.20 0.74 4.85 263 147 75 63†† 17.89 0.71 4.76 260 131 18.33 0.74 4.81 261 134 18.67 0.77 4.86 261 137 62 17.51 0.89 4.77 259 129 17.97 0.93 4.81 260 132 18.37 0.97 4.86 261 135 57 16.75 1.00 4.77 258 124 17.53 1.00 4.82 259 129 18.19 1.00 4.86 261 134 72 20.42 0.52 5.43 307 156 20.87 0.53 5.48 308 160 21.22 0.55 5.53 308 162 67 18.43 0.70 5.42 304 143 18.85 0.73 5.47 305 146 19.17 0.76 5.53 306 149 85 63†† 17.02 0.73 5.41 302 133 17.41 0.76 5.47 303 136 17.72 0.79 5.52 303 139 19 Size Outdoor With FEM4X18**** Indoor Cooling Outdoor Ambient Temperature − Degrees F, Dry Bulb 95 Entering Indoor Temperature − Degrees F, Wet Bulb 62 57 72 67 63†† 62 57 72 67 16.66 16.10 19.32 17.43 16.09 15.77 15.40 18.18 16.38 0.91 1.00 0.53 0.72 0.74 0.94 1.00 0.53 0.74 5.41 5.41 6.14 6.13 6.12 6.12 6.11 6.92 6.90 301 300 353 351 349 348 347 404 401 131 127 159 145 136 133 131 161 148 17.09 16.83 19.73 17.80 16.44 16.18 16.08 18.53 16.71 0.96 1.00 0.54 0.75 0.78 0.98 1.00 0.55 0.77 5.47 5.47 6.20 6.19 6.18 6.17 6.17 6.97 6.95 302 302 354 352 350 349 349 404 402 134 133 162 149 138 137 136 165 151 17.48 17.45 20.03 18.08 16.70 16.67 16.65 18.80 16.95 1.00 1.00 0.56 0.78 0.81 1.00 1.00 0.57 0.81 5.52 5.52 6.25 6.24 6.23 6.23 6.23 7.03 7.01 303 303 354 352 350 350 350 405 402 138 137 165 151 141 141 141 167 153 105 63†† 15.10 0.76 6.90 400 138 15.41 0.80 6.95 400 141 15.65 0.84 7.00 401 143 62 14.82 0.97 6.89 399 136 15.30 1.00 6.95 400 140 15.82 1.00 7.00 401 145 57 14.65 1.00 6.89 399 135 15.27 1.00 6.95 400 140 15.80 1.00 7.00 401 145 72 16.96 0.55 7.78 459 164 17.27 0.57 7.84 460 167 17.49 0.59 7.90 460 170 67 15.27 0.76 7.76 456 151 15.54 0.80 7.82 457 154 15.76 0.84 7.87 457 156 115 63†† 14.06 0.79 7.76 454 141 14.33 0.83 7.81 455 143 14.53 0.87 7.86 455 145 62 13.87 1.00 7.75 454 139 14.44 1.00 7.81 455 145 14.92 1.00 7.86 456 149 57 13.84 1.00 7.75 454 139 14.42 1.00 7.81 455 144 14.90 1.00 7.86 456 149 Split System Heat Pump: N4H4 19 Size Outdoor With FEM4X18**** Indoor Heating HEATING Outdoor Ambient Temperature − Degrees F, Dry Bulb −3 7 17 27 37 47 57 67 Entering Indoor Temperature − Degrees F, Dry Bulb CFM 65 70 75 65 70 75 65 70 75 65 70 75 65 70 75 65 70 75 65 70 75 65 70 75 MBh† 5.39 5.12 4.83 7.50 7.22 6.92 9.98 9.74 9.33 12.30 12.05 11.79 14.91 14.60 14.29 17.88 17.51 17.16 21.18 20.77 20.35 24.80 24.33 23.87 T/R 10.60 10.00 9.40 14.70 14.10 13.50 19.60 19.10 18.20 24.10 23.60 23.00 29.30 28.60 27.90 35.10 34.30 33.50 41.60 40.70 39.80 48.70 47.60 46.60 525 AMPS* 4.50 4.69 4.90 4.74 4.94 5.16 4.99 5.23 5.45 5.24 5.49 5.75 5.55 5.80 6.08 5.94 6.21 6.50 6.46 6.74 7.04 7.13 7.42 7.74 HI PR 223 238 254 239 255 272 259 276 293 280 297 316 305 323 341 336 354 373 373 392 411 418 438 458 LO PR 40 41 41 52 52 52 65 65 65 80 80 80 97 97 98 116 117 117 138 138 139 161 162 163 MBh† 5.47 5.21 4.92 7.61 7.34 7.04 10.10 9.88 9.62 12.46 12.21 11.95 15.13 14.82 14.50 18.17 17.80 17.43 21.55 21.12 20.70 25.23 24.76 24.29 T/R 9.40 8.90 8.40 13.10 12.60 12.00 17.30 16.90 16.40 21.40 20.90 20.40 26.00 25.40 24.80 31.20 30.50 29.80 37.00 36.20 35.40 43.30 42.40 41.50 600 AMPS* 4.51 4.70 4.91 4.72 4.93 5.15 4.95 5.19 5.43 5.17 5.42 5.68 5.45 5.71 5.97 5.81 6.08 6.36 6.30 6.57 6.87 6.94 7.23 7.53 HI PR 219 235 251 234 250 267 252 269 287 271 288 307 294 312 331 323 341 360 359 377 397 402 421 441 LO PR 40 40 41 52 52 52 65 65 65 80 80 80 97 97 97 116 117 117 137 138 138 161 161 162 MBh† 5.55 5.29 5.00 7.72 7.44 7.14 10.21 9.99 9.74 12.60 12.34 12.08 15.31 14.99 14.68 18.40 18.03 17.66 21.82 21.39 20.97 25.53 25.07 24.60 T/R 8.50 8.10 7.60 11.80 11.30 10.80 15.60 15.20 14.80 19.20 18.80 18.40 23.40 22.80 22.30 28.10 27.50 26.80 33.30 32.60 31.90 39.00 38.20 37.40 675 AMPS* 4.53 4.72 4.93 4.73 4.94 5.16 4.93 5.17 5.41 5.13 5.38 5.63 5.39 5.64 5.90 5.73 5.99 6.27 6.20 6.47 6.75 6.82 7.11 7.40 HI PR 217 233 249 230 247 263 247 264 282 264 282 300 286 304 322 314 332 350 349 367 386 390 409 429 LO PR 40 40 41 52 52 52 65 65 65 80 80 80 97 97 97 116 116 117 137 138 138 160 161 162 428 04 5201 00","TECHNICAL SUPPORT MANUAL 428 04 5201 00 COOLING CFM 700 800 900 MBh† S/T‡ AMPS* HI PR LO PR MBh† S/T‡ AMPS* HI PR LO PR MBh† S/T‡ AMPS* HI PR LO PR 72 27.78 0.51 6.89 256 154 28.25 0.52 7.04 257 158 28.60 0.54 7.19 257 161 67 25.42 0.69 6.88 254 141 25.87 0.72 7.04 254 145 26.20 0.75 7.19 255 147 75 63†† 23.69 0.72 6.88 252 131 24.13 0.75 7.03 253 135 24.46 0.78 7.19 253 137 62 23.23 0.90 6.88 252 129 23.71 0.95 7.03 253 133 24.12 0.98 7.19 253 136 57 22.41 1.00 6.88 251 125 23.27 1.00 7.03 252 130 23.99 1.00 7.19 253 135 72 26.42 0.52 7.71 296 157 26.84 0.53 7.86 297 160 27.14 0.55 8.01 297 163 67 24.18 0.70 7.71 294 144 24.57 0.74 7.86 295 147 24.86 0.77 8.01 295 149 85 63†† 22.53 0.73 7.71 292 134 22.92 0.76 7.86 293 137 23.20 0.79 8.01 293 139 24 Size Outdoor With FS(M,U)4X30**** Indoor Cooling Outdoor Ambient Temperature − Degrees F, Dry Bulb 95 Entering Indoor Temperature − Degrees F, Wet Bulb 62 57 72 67 63†† 62 57 72 67 22.10 21.50 24.98 22.86 21.30 20.91 20.54 23.49 21.47 0.92 1.00 0.52 0.72 0.75 0.95 1.00 0.53 0.74 7.71 7.70 8.62 8.62 8.62 8.62 8.62 9.63 9.62 292 291 341 338 336 336 335 389 386 131 128 159 146 136 134 132 162 148 22.55 22.31 25.35 23.20 21.64 21.34 21.28 23.78 21.76 0.97 1.00 0.54 0.76 0.78 0.99 1.00 0.55 0.78 7.86 7.86 8.77 8.77 8.77 8.77 8.77 9.78 9.77 292 292 341 339 337 336 336 390 387 135 134 162 149 139 137 137 165 151 22.98 22.97 25.60 23.45 21.88 21.88 21.89 23.99 21.96 1.00 1.00 0.56 0.79 0.82 1.00 1.00 0.57 0.82 8.01 8.01 8.92 8.92 8.92 8.92 8.92 9.93 9.93 293 293 342 339 337 337 337 390 387 138 138 165 151 141 142 142 167 154 105 63†† 20.00 0.77 9.62 384 138 20.29 0.80 9.77 385 141 20.49 0.84 9.92 385 143 62 19.67 0.97 9.62 384 136 20.18 1.00 9.77 385 141 20.73 1.00 9.92 386 145 57 19.51 1.00 9.62 383 135 20.19 1.00 9.77 385 141 20.73 1.00 9.92 386 145 72 21.89 0.54 10.73 442 165 22.13 0.57 10.88 442 167 22.30 0.59 11.03 443 170 67 20.00 0.76 10.72 439 151 20.24 0.81 10.87 440 154 20.40 0.85 11.03 440 156 115 63†† 18.62 0.79 10.71 437 141 18.86 0.83 10.87 437 143 19.03 0.87 11.02 438 145 62 18.40 1.00 10.71 437 140 19.00 1.00 10.86 438 145 19.48 1.00 11.02 439 149 57 18.40 1.00 10.71 436 140 19.00 1.00 10.87 438 145 19.49 1.00 11.02 439 149 Split System Heat Pump: N4H4 HEATING CFM 700 800 900 MBh† T/R AMPS* HI PR LO PR MBh† T/R AMPS* HI PR LO PR MBh† T/R AMPS* HI PR LO PR 65 9.03 14.00 6.26 231 39 9.22 12.50 6.33 227 39 9.40 11.30 6.42 224 39 −3 70 8.66 13.50 6.51 247 39 8.85 12.10 6.59 243 39 9.03 10.90 6.69 240 39 75 8.25 13.00 6.76 263 39 8.45 11.60 6.85 259 39 8.62 10.50 6.94 256 39 65 11.51 17.90 6.61 247 50 11.72 15.90 6.65 241 50 11.90 14.30 6.71 236 50 7 70 11.17 17.60 6.90 263 50 11.39 15.60 6.95 258 50 11.57 14.10 7.01 253 50 75 10.81 17.10 7.20 281 51 11.02 15.20 7.25 275 51 11.22 13.70 7.32 271 51 65 14.16 22.30 6.96 264 63 14.40 19.70 6.97 257 63 14.62 17.70 7.00 251 63 17 70 13.84 21.90 7.29 282 64 14.08 19.40 7.30 274 63 14.28 17.50 7.33 268 63 24 Size Outdoor With FS(M,U)4X30**** Indoor Heating Outdoor Ambient Temperature − Degrees F, Dry Bulb 27 37 Entering Indoor Temperature − Degrees F, Dry Bulb 75 65 70 75 65 70 75 65 13.50 17.15 16.78 16.39 20.52 20.11 19.71 24.13 21.60 27.20 26.80 26.40 32.90 32.50 32.10 39.10 7.63 7.39 7.74 8.09 7.91 8.28 8.67 8.43 300 287 305 324 316 334 354 344 64 78 78 79 95 95 95 112 13.74 17.45 17.07 16.69 20.87 20.47 20.06 24.24 19.10 24.10 23.80 23.40 29.10 28.70 28.40 34.10 7.63 7.36 7.70 8.05 7.83 8.20 8.58 8.25 293 278 296 314 304 323 342 328 64 78 78 79 94 95 95 111 13.95 17.73 17.32 16.94 21.15 20.75 20.35 24.25 17.20 21.70 21.30 21.00 26.00 25.80 25.50 30.10 7.67 7.37 7.71 8.06 7.79 8.17 8.55 8.17 287 271 288 307 294 314 333 316 64 78 78 78 94 95 95 109 47 70 23.77 38.80 8.85 365 113 24.00 34.00 8.67 349 112 24.05 30.10 8.57 337 110 75 23.36 38.50 9.28 387 114 23.69 33.90 9.09 370 113 23.83 30.10 8.99 358 112 65 27.24 44.60 8.95 373 127 27.28 38.60 8.72 354 125 26.58 33.10 8.49 335 119 57 70 27.06 44.70 9.41 397 129 27.03 38.60 9.14 376 126 27.01 34.00 9.01 362 124 75 26.79 44.60 9.87 420 131 26.85 38.70 9.61 399 128 26.79 34.10 9.45 384 126 65 30.45 50.30 9.52 405 142 28.82 41.00 8.92 366 132 27.42 34.30 8.57 339 123 67 70 30.49 50.90 10.05 432 146 29.28 42.10 9.50 396 137 28.01 35.40 9.12 368 128 75 30.15 50.70 10.53 456 147 29.62 43.00 10.08 425 141 28.52 36.40 9.69 397 134 7","TECHNICAL SUPPORT MANUAL 8 COOLING CFM 875 1000 1125 MBh† S/T‡ AMPS* HI PR LO PR MBh† S/T‡ AMPS* HI PR LO PR MBh† S/T‡ AMPS* HI PR LO PR 72 34.58 0.50 8.68 260 156 35.23 0.51 8.91 261 160 35.70 0.53 9.13 261 162 67 31.36 0.68 8.67 257 143 31.94 0.71 8.89 258 146 32.36 0.74 9.11 258 149 75 63†† 29.06 0.71 8.66 255 134 29.60 0.74 8.88 255 137 30.00 0.77 9.10 256 139 62 28.49 0.90 8.66 254 132 29.09 0.94 8.88 255 135 29.60 1.00 9.10 256 138 57 27.61 1.00 8.66 253 128 28.68 1.00 8.88 255 133 29.57 1.00 9.10 256 138 72 33.01 0.50 9.63 301 158 33.58 0.52 9.85 302 162 34.01 0.53 10.07 303 164 67 29.89 0.70 9.61 298 145 30.41 0.73 9.83 298 148 30.78 0.76 10.05 299 151 85 63†† 27.68 0.72 9.61 295 136 28.16 0.75 9.83 296 138 28.51 0.79 10.04 296 141 30 Size Outdoor With FSU4X36**** Indoor Cooling Outdoor Ambient Temperature − Degrees F, Dry Bulb 95 Entering Indoor Temperature − Degrees F, Wet Bulb 62 57 72 67 63†† 62 57 72 67 27.15 26.53 31.34 28.35 26.22 25.75 25.39 29.57 26.71 0.92 1.00 0.51 0.71 0.74 0.94 1.00 0.52 0.73 9.60 9.60 10.68 10.67 10.66 10.66 10.65 11.85 11.83 294 294 346 342 339 339 338 395 391 134 131 161 148 138 136 134 163 150 27.72 27.54 31.85 28.80 26.64 26.34 26.33 30.01 27.10 0.96 1.00 0.53 0.74 0.77 1.00 1.00 0.54 0.77 9.82 9.82 10.90 10.89 10.88 10.88 10.88 12.07 12.05 295 295 347 343 340 340 340 396 392 137 136 164 150 140 139 139 166 153 28.37 28.37 32.22 29.13 26.95 27.11 27.11 30.33 27.38 1.00 1.00 0.54 0.78 0.81 1.00 1.00 0.56 0.80 10.04 10.04 11.13 11.11 11.10 11.10 11.10 12.29 12.27 296 296 348 344 341 341 341 397 393 141 141 166 153 143 144 144 168 155 105 63†† 24.67 0.76 11.82 388 140 25.04 0.79 12.04 389 142 25.30 0.83 12.26 389 145 62 24.28 0.96 11.81 387 138 25.04 1.00 12.04 389 143 25.75 1.00 12.26 390 147 57 24.17 1.00 11.81 387 138 25.04 1.00 12.04 389 143 25.75 1.00 12.26 390 147 72 27.66 0.53 13.12 449 166 28.04 0.55 13.35 450 168 28.30 0.57 13.57 450 171 67 24.94 0.75 13.10 444 152 25.27 0.79 13.32 445 155 25.51 0.83 13.55 446 157 115 63†† 23.01 0.78 13.09 441 142 23.32 0.82 13.31 442 145 23.54 0.86 13.53 442 147 62 22.84 1.00 13.09 441 142 23.64 1.00 13.31 442 147 24.28 1.00 13.53 444 151 57 22.85 1.00 13.09 441 142 23.64 1.00 13.31 442 147 24.29 1.00 13.53 444 151 HEATING CFM 875 1000 1125 MBh† T/R AMPS* HI PR LO PR MBh† T/R AMPS* HI PR LO PR MBh† T/R AMPS* HI PR LO PR 65 11.58 13.30 8.29 231 38 11.85 11.90 8.43 227 38 12.09 10.80 8.58 224 38 −3 70 11.10 12.90 8.61 247 38 11.37 11.50 8.75 243 38 11.62 10.50 8.91 240 38 75 10.59 12.40 8.93 263 39 10.86 11.10 9.07 260 39 11.11 10.10 9.23 256 38 65 14.63 17.00 8.66 245 49 14.92 15.10 8.75 240 49 15.18 13.60 8.87 236 49 7 70 14.20 16.60 9.02 262 50 14.50 14.80 9.12 257 50 14.76 13.40 9.24 252 50 75 13.74 16.20 9.39 280 50 14.04 14.40 9.49 274 50 14.31 13.10 9.61 270 50 65 17.91 20.90 9.02 262 62 18.23 18.60 9.08 255 62 18.51 16.70 9.16 249 62 17 70 17.50 20.60 9.42 280 63 17.82 18.30 9.47 272 62 18.11 16.50 9.56 267 62 30 Size Outdoor With FSU4X36**** Indoor Heating Outdoor Ambient Temperature − Degrees F, Dry Bulb 27 37 Entering Indoor Temperature − Degrees F, Dry Bulb 75 65 70 75 65 70 75 65 17.06 21.47 21.02 20.61 25.55 25.07 24.50 30.03 20.30 25.30 25.00 24.70 30.40 30.10 29.60 36.10 9.83 9.45 9.87 10.31 9.97 10.42 10.87 10.59 298 282 300 320 308 327 346 337 63 77 77 77 93 93 94 111 17.39 21.86 21.39 20.96 25.99 25.50 24.96 30.55 18.00 22.40 22.10 21.90 26.90 26.60 26.20 31.90 9.89 9.46 9.87 10.31 9.93 10.38 10.82 10.50 291 273 291 310 297 316 335 324 63 77 77 77 93 93 94 111 17.68 22.19 21.72 21.27 26.36 25.87 25.39 30.98 16.20 20.10 19.90 19.60 24.10 23.90 23.60 28.60 9.97 9.52 9.93 10.36 9.96 10.39 10.85 10.50 285 267 284 303 288 307 327 315 63 77 77 77 93 93 93 111 47 70 29.48 35.70 11.06 357 112 30.00 31.60 10.96 344 111 30.43 28.30 10.95 334 111 75 28.94 35.30 11.55 378 112 29.45 31.20 11.44 364 112 29.88 28.00 11.42 354 112 65 35.06 42.60 11.36 374 131 35.68 37.60 11.22 359 131 36.16 33.60 11.19 349 130 57 70 34.44 42.20 11.85 395 132 35.06 37.20 11.69 379 131 35.55 33.30 11.65 368 131 75 33.82 41.70 12.36 416 132 34.44 36.90 12.19 400 132 34.93 33.00 12.13 388 131 65 40.65 50.00 12.31 419 153 41.37 44.10 11.98 397 152 41.80 39.30 11.81 381 151 67 70 39.97 49.60 12.83 441 153 40.69 43.70 12.57 421 153 41.20 39.00 12.35 403 152 75 39.27 49.10 13.36 463 154 40.02 43.30 13.12 444 153 40.56 38.70 12.93 427 153 Split System Heat Pump: N4H4 428 04 5201 00","TECHNICAL SUPPORT MANUAL 428 04 5201 00 COOLING CFM 1050 1200 1350 MBh† S/T‡ AMPS* HI PR LO PR MBh† S/T‡ AMPS* HI PR LO PR MBh† S/T‡ AMPS* HI PR LO PR 72 41.90 0.52 10.58 261 155 42.70 0.53 10.86 261 159 43.29 0.54 11.13 262 161 67 38.05 0.70 10.53 258 142 38.76 0.73 10.80 258 146 39.29 0.76 11.07 259 148 75 63†† 35.28 0.73 10.50 255 133 35.95 0.76 10.77 256 136 36.45 0.79 11.03 257 138 62 34.58 0.92 10.49 255 131 35.31 0.97 10.76 256 134 35.95 1.00 11.03 256 137 57 33.39 1.00 10.48 254 126 34.71 1.00 10.76 255 132 35.81 1.00 11.03 256 136 72 40.00 0.52 11.73 302 157 40.72 0.54 12.01 303 161 41.24 0.55 12.28 304 163 67 36.30 0.72 11.69 299 144 36.92 0.75 11.95 300 148 37.41 0.78 12.22 300 150 85 63†† 33.62 0.75 11.65 296 135 34.23 0.78 11.92 297 138 34.66 0.81 12.18 298 140 36 Size Outdoor With FS(M,U)4X42**** Indoor Cooling Outdoor Ambient Temperature − Degrees F, Dry Bulb 95 Entering Indoor Temperature − Degrees F, Wet Bulb 62 57 72 67 63†† 62 57 72 67 32.97 32.10 38.00 34.44 31.87 31.28 30.74 35.86 32.46 0.94 1.00 0.53 0.73 0.76 0.97 1.00 0.54 0.75 11.64 11.63 13.01 12.96 12.92 12.92 12.91 14.42 14.37 296 295 348 344 341 340 340 397 393 133 129 160 147 137 135 133 162 149 33.66 33.34 38.62 35.00 32.41 31.93 31.89 36.40 32.94 0.99 1.00 0.55 0.77 0.80 1.00 1.00 0.56 0.79 11.91 11.91 13.28 13.23 13.19 13.19 13.19 14.69 14.64 296 296 349 345 342 341 341 398 394 136 135 163 150 140 138 138 165 152 34.37 34.38 39.08 35.41 32.79 32.84 32.85 36.79 33.30 1.00 1.00 0.56 0.80 0.83 1.00 1.00 0.57 0.82 12.18 12.18 13.55 13.50 13.46 13.46 13.46 14.96 14.91 297 297 349 345 342 343 343 399 395 139 139 165 152 142 143 143 167 154 105 63†† 30.01 0.78 14.33 390 139 30.47 0.82 14.60 391 142 30.81 0.85 14.86 391 144 62 29.50 0.99 14.32 389 137 30.34 1.00 14.60 391 142 31.22 1.00 14.87 392 146 57 29.27 1.00 14.31 389 136 30.34 1.00 14.59 391 142 31.22 1.00 14.87 392 146 72 33.55 0.55 15.96 451 165 34.00 0.57 16.24 452 167 34.31 0.59 16.50 453 170 67 30.33 0.77 15.90 447 151 30.74 0.81 16.17 447 154 31.03 0.85 16.44 448 156 115 63†† 28.00 0.80 15.85 443 141 28.40 0.84 16.13 444 144 28.68 0.88 16.39 445 146 62 27.68 1.00 15.85 443 140 28.65 1.00 16.13 444 145 29.45 1.00 16.41 446 150 57 27.68 1.00 15.85 443 140 28.66 1.00 16.13 444 145 29.45 1.00 16.41 446 150 Split System Heat Pump: N4H4 HEATING CFM 1050 1200 1350 MBh† T/R AMPS* HI PR LO PR MBh† T/R AMPS* HI PR LO PR MBh† T/R AMPS* HI PR LO PR 65 14.10 14.00 9.40 232 36 14.39 12.50 9.55 227 36 14.66 11.30 9.72 224 36 −3 70 13.65 13.70 9.77 248 37 13.94 12.20 9.92 244 36 14.21 11.00 10.09 240 36 75 13.16 13.30 10.13 265 37 13.46 11.90 10.29 261 37 13.73 10.70 10.47 257 37 65 17.58 17.60 9.84 245 47 17.89 15.60 9.95 240 47 18.17 14.00 10.08 235 47 7 70 17.17 17.30 10.27 263 47 17.49 15.40 10.37 257 47 17.77 13.80 10.51 252 47 75 16.73 17.00 10.69 281 48 17.05 15.10 10.80 275 48 17.34 13.60 10.94 270 47 65 21.40 21.50 10.33 263 59 21.77 19.10 10.40 256 59 22.09 17.20 10.51 250 59 17 70 20.94 21.30 10.78 280 60 21.31 18.90 10.84 273 60 21.63 17.00 10.95 268 60 36 Size Outdoor With FS(M,U)4X42**** Indoor Heating Outdoor Ambient Temperature − Degrees F, Dry Bulb 27 37 Entering Indoor Temperature − Degrees F, Dry Bulb 75 65 70 75 65 70 75 65 20.50 25.78 25.30 24.75 30.60 30.08 29.54 36.09 21.00 26.20 25.90 25.60 31.40 31.10 30.80 37.40 11.25 10.92 11.41 11.89 11.62 12.13 12.66 12.41 299 285 303 322 313 331 351 344 60 73 74 74 89 89 90 106 20.85 26.18 25.71 25.24 31.06 30.54 30.00 36.41 18.60 23.10 22.90 22.70 27.70 27.40 27.20 32.70 11.31 10.95 11.43 11.93 11.62 12.11 12.63 12.26 291 277 295 313 303 322 341 330 60 73 74 74 89 89 89 105 21.16 26.52 26.05 25.59 31.43 30.90 30.38 36.44 16.70 20.70 20.60 20.40 24.80 24.60 24.30 28.90 11.41 11.04 11.51 12.00 11.70 12.18 12.68 12.29 286 271 288 307 297 315 333 322 60 73 73 74 89 89 89 104 47 70 35.48 37.10 13.04 367 107 36.00 32.70 12.82 350 106 36.14 28.90 12.81 341 105 75 34.87 36.70 13.59 387 107 35.41 32.40 13.44 373 107 35.78 28.90 13.36 361 106 65 41.58 43.60 13.23 378 123 40.96 37.10 12.99 360 119 39.13 31.20 12.67 338 112 57 70 41.19 43.50 13.82 399 124 41.26 37.80 13.66 385 123 39.97 32.20 13.41 366 117 75 40.74 43.40 14.43 422 126 40.90 37.80 14.24 406 124 40.91 33.30 14.21 396 123 65 45.62 48.20 13.91 406 135 42.71 38.80 13.19 368 124 40.35 32.20 12.79 343 116 67 70 45.99 49.10 14.67 434 139 43.37 39.80 13.93 396 129 41.56 33.60 13.59 373 122 75 45.48 48.90 15.29 456 140 44.25 41.10 14.77 427 134 42.26 34.50 14.33 401 126 9","TECHNICAL SUPPORT MANUAL 10 COOLING CFM 1225 1400 1575 MBh† S/T‡ AMPS* HI PR LO PR MBh† S/T‡ AMPS* HI PR LO PR MBh† S/T‡ AMPS* HI PR LO PR 72 50.49 0.51 11.25 269 156 51.41 0.52 11.43 270 160 52.07 0.54 11.63 270 163 67 46.01 0.69 11.66 265 143 46.89 0.72 11.86 266 146 47.53 0.75 12.07 267 149 75 63†† 42.71 0.72 11.95 262 133 43.57 0.75 12.15 263 136 44.20 0.78 12.37 264 139 62 41.85 0.91 12.01 262 131 42.75 0.95 12.21 263 134 43.52 0.99 12.42 264 137 57 40.26 1.00 12.13 260 126 41.91 1.00 12.28 262 132 43.27 1.00 12.44 263 137 72 47.99 0.52 12.95 311 158 48.78 0.53 13.15 312 162 49.36 0.55 13.36 312 165 67 43.72 0.71 13.30 307 145 44.49 0.74 13.51 308 148 45.05 0.77 13.74 309 151 85 63†† 40.60 0.74 13.53 304 135 41.35 0.77 13.76 305 138 41.90 0.80 14.00 305 141 42 Size Outdoor With FS(M,U)4X48**** Indoor Cooling Outdoor Ambient Temperature − Degrees F, Dry Bulb 95 Entering Indoor Temperature − Degrees F, Wet Bulb 62 57 72 67 63†† 62 57 72 67 39.79 38.64 45.35 41.34 38.41 37.67 36.95 42.60 38.85 0.93 1.00 0.52 0.72 0.75 0.95 1.00 0.53 0.74 13.58 13.65 14.70 14.98 15.17 15.20 15.24 16.50 16.72 303 302 357 352 349 348 347 406 402 133 129 161 147 137 135 133 163 150 40.63 40.17 46.03 42.00 39.05 38.46 38.34 43.16 39.40 0.97 1.00 0.54 0.76 0.78 0.99 1.00 0.55 0.78 13.80 13.83 14.92 15.22 15.41 15.44 15.44 16.74 16.97 304 304 358 353 350 349 349 407 403 136 135 164 151 140 139 138 167 153 41.43 41.43 46.50 42.47 39.51 39.48 39.48 43.54 39.79 1.00 1.00 0.56 0.79 0.82 1.00 1.00 0.57 0.82 14.02 14.02 15.15 15.46 15.67 15.66 15.66 16.98 17.23 305 305 358 354 351 351 351 408 404 140 140 167 153 143 143 143 169 155 105 63†† 36.10 0.77 16.85 398 140 36.64 0.81 17.11 399 142 37.03 0.84 17.38 400 145 62 35.46 0.98 16.87 398 138 36.40 1.00 17.12 399 142 37.42 1.00 17.36 401 147 57 35.14 1.00 16.88 397 137 36.40 1.00 17.12 399 142 37.42 1.00 17.36 401 147 72 39.70 0.54 18.35 460 166 40.14 0.57 18.60 461 169 40.43 0.59 18.87 462 172 67 36.22 0.76 18.51 456 152 36.66 0.81 18.78 457 155 36.97 0.85 19.05 457 158 115 63†† 33.67 0.79 18.58 452 142 34.11 0.83 18.86 453 145 34.42 0.87 19.15 454 147 62 33.20 1.00 18.59 451 141 34.32 1.00 18.85 453 146 35.22 1.00 19.11 455 151 57 33.20 1.00 18.59 451 141 34.32 1.00 18.85 453 146 35.22 1.00 19.11 455 151 Split System Heat Pump: N4H4 HEATING CFM 1225 1400 1575 MBh† T/R AMPS* HI PR LO PR MBh† T/R AMPS* HI PR LO PR MBh† T/R AMPS* HI PR LO PR 65 17.84 15.30 12.27 233 35 18.17 13.60 12.46 228 35 18.47 12.20 12.67 225 35 −3 70 17.34 15.00 12.63 250 36 17.68 13.30 12.82 245 36 18.01 12.00 13.03 241 35 75 16.82 14.60 12.98 267 36 17.16 13.00 13.18 262 36 17.47 11.80 13.40 259 36 65 21.79 18.80 12.76 246 46 22.14 16.60 12.90 240 46 22.47 15.00 13.07 235 46 7 70 21.31 18.50 13.17 264 46 21.68 16.40 13.32 257 46 22.01 14.80 13.49 253 46 75 20.83 18.30 13.59 282 46 21.21 16.20 13.74 276 46 21.54 14.60 13.92 271 46 65 26.04 22.60 13.24 262 58 26.44 20.00 13.34 255 58 26.79 17.90 13.48 249 58 17 70 25.59 22.40 13.71 280 59 26.00 19.80 13.81 273 58 26.35 17.80 13.95 267 58 42 Size Outdoor With FS(M,U)4X48**** Indoor Heating Outdoor Ambient Temperature − Degrees F, Dry Bulb 27 37 Entering Indoor Temperature − Degrees F, Dry Bulb 75 65 70 75 65 70 75 65 25.11 30.81 30.27 29.73 36.18 35.61 35.04 42.17 22.20 26.90 26.70 26.40 31.90 31.70 31.50 37.60 14.18 13.75 14.27 14.79 14.31 14.89 15.47 14.77 299 282 300 320 307 326 346 331 59 72 72 73 87 87 88 104 25.53 31.28 30.74 30.21 36.72 36.14 35.57 42.42 19.60 23.80 23.60 23.40 28.20 28.00 27.80 32.80 14.28 13.78 14.30 14.83 14.29 14.86 15.44 14.63 291 273 291 310 296 315 335 317 59 72 72 72 87 87 88 102 25.89 31.74 31.15 30.63 37.17 36.59 36.02 42.49 17.60 21.40 21.20 21.00 25.20 25.00 24.90 29.00 14.42 13.90 14.40 14.92 14.25 14.90 15.49 14.63 285 267 284 303 286 306 326 307 59 72 72 72 87 87 87 101 47 70 41.54 37.40 15.46 352 104 42.00 32.80 15.27 337 103 42.15 29.00 15.25 327 102 75 40.88 37.10 16.16 375 105 41.52 32.70 15.92 358 104 41.76 29.00 15.89 347 103 65 48.03 43.30 15.41 361 120 46.60 36.30 15.01 336 114 44.37 30.40 14.74 314 106 57 70 47.52 43.20 16.09 383 121 46.92 36.90 15.77 361 117 45.37 31.40 15.52 341 111 75 46.96 43.00 16.78 405 122 47.22 37.50 16.55 387 120 46.06 32.20 16.31 368 115 65 52.01 47.20 15.82 381 130 47.75 37.20 15.03 339 116 45.16 31.00 14.73 315 107 67 70 51.68 47.30 16.57 405 132 48.85 38.50 15.89 368 122 46.90 32.50 15.59 346 115 75 51.86 47.90 17.41 433 135 49.71 39.60 16.76 398 127 47.46 33.20 16.37 372 118 428 04 5201 00","TECHNICAL SUPPORT MANUAL 428 04 5201 00 COOLING CFM 1400 1600 1800 MBh† S/T‡ AMPS* HI PR LO PR MBh† S/T‡ AMPS* HI PR LO PR MBh† S/T‡ AMPS* HI PR LO PR 72 57.74 0.51 14.06 275 157 58.74 0.52 14.41 276 161 59.45 0.54 14.78 277 164 67 52.67 0.69 14.14 271 144 53.63 0.72 14.50 272 147 54.32 0.75 14.87 273 150 75 63†† 48.93 0.72 14.19 268 134 49.86 0.75 14.55 269 137 50.55 0.78 14.93 269 140 62 47.94 0.91 14.19 267 132 48.93 0.95 14.56 268 135 49.79 0.99 14.93 269 138 57 46.25 1.00 14.21 265 127 48.12 1.00 14.57 267 133 49.65 1.00 14.93 269 138 72 54.86 0.51 15.83 317 159 55.74 0.53 16.19 318 163 56.35 0.55 16.56 319 166 67 50.03 0.71 15.88 313 146 50.87 0.74 16.25 314 149 51.46 0.77 16.63 315 152 85 63†† 46.46 0.73 15.91 309 136 47.28 0.77 16.29 310 139 47.87 0.80 16.67 311 141 48 Size Outdoor With FS(M,U)4X60**** Indoor Cooling Outdoor Ambient Temperature − Degrees F, Dry Bulb 95 Entering Indoor Temperature − Degrees F, Wet Bulb 62 57 72 67 63†† 62 57 72 67 45.53 44.35 51.86 47.29 43.91 43.06 42.36 48.74 44.43 0.93 1.00 0.52 0.72 0.75 0.95 1.00 0.53 0.74 15.92 15.92 17.74 17.77 17.78 17.78 17.78 19.79 19.80 308 307 363 358 355 354 353 413 408 134 130 162 148 138 136 134 164 150 46.46 46.07 52.60 48.00 44.62 43.96 43.94 49.36 45.03 0.98 1.00 0.54 0.76 0.78 1.00 1.00 0.55 0.78 16.29 16.29 18.11 18.15 18.16 18.16 18.16 20.17 20.19 310 309 364 360 356 355 355 414 409 137 136 165 151 141 140 140 167 153 47.49 47.49 53.11 48.50 45.12 45.23 45.24 49.77 45.44 1.00 1.00 0.56 0.79 0.82 1.00 1.00 0.57 0.82 16.67 16.67 18.48 18.53 18.54 18.54 18.54 20.55 20.57 311 311 365 360 357 357 357 415 410 141 141 168 154 143 144 144 170 156 105 63†† 41.26 0.77 19.79 404 140 41.85 0.81 20.18 405 143 42.26 0.85 20.56 406 145 62 40.51 0.98 19.78 403 138 41.70 1.00 20.18 405 143 42.86 1.00 20.57 407 148 57 40.27 1.00 19.78 403 138 41.70 1.00 20.18 405 143 42.87 1.00 20.57 407 148 72 45.44 0.54 21.99 468 167 45.93 0.56 22.38 469 170 46.24 0.59 22.76 470 172 67 41.42 0.76 21.98 462 153 41.90 0.81 22.37 464 156 42.22 0.85 22.75 464 158 115 63†† 38.46 0.79 21.94 458 143 38.94 0.83 22.34 459 145 39.28 0.88 22.73 460 148 62 38.03 1.00 21.94 458 142 39.31 1.00 22.34 460 147 40.34 1.00 22.74 462 152 57 38.03 1.00 21.94 458 142 39.31 1.00 22.34 460 147 40.34 1.00 22.74 462 152 Split System Heat Pump: N4H4 HEATING CFM 1400 1600 1800 MBh† T/R AMPS* HI PR LO PR MBh† T/R AMPS* HI PR LO PR MBh† T/R AMPS* HI PR LO PR 65 19.48 14.40 13.04 229 36 19.89 12.80 13.27 225 36 20.27 11.60 13.53 221 36 −3 70 18.92 14.10 13.59 245 36 19.33 12.60 13.82 241 36 19.71 11.40 14.08 238 36 75 18.32 13.80 14.15 262 36 18.74 12.30 14.38 258 36 19.12 11.10 14.64 255 36 65 24.05 17.90 13.54 242 47 24.49 15.90 13.71 236 46 24.89 14.30 13.92 232 46 7 70 23.51 17.70 14.14 259 47 23.95 15.70 14.31 253 47 24.36 14.10 14.52 249 47 75 22.96 17.40 14.75 277 47 23.39 15.50 14.92 271 47 23.80 13.90 15.14 266 47 65 28.98 21.70 14.06 257 59 29.46 19.20 14.17 249 59 29.89 17.30 14.34 244 58 17 70 28.45 21.50 14.70 274 59 28.94 19.10 14.81 267 59 29.38 17.10 14.97 261 59 48 Size Outdoor With FS(M,U)4X60**** Indoor Heating Outdoor Ambient Temperature − Degrees F, Dry Bulb 27 37 Entering Indoor Temperature − Degrees F, Dry Bulb 75 65 70 75 65 70 75 65 27.91 34.29 33.78 33.25 40.18 39.55 38.94 46.91 21.30 25.90 25.70 25.60 30.60 30.40 30.20 36.10 15.36 14.63 15.33 16.04 15.26 15.99 16.75 15.98 293 274 292 312 294 314 334 319 59 72 73 73 87 88 88 104 28.40 34.81 34.30 33.78 40.91 40.18 39.54 47.65 18.90 22.90 22.80 22.60 27.10 26.90 26.70 31.80 15.46 14.66 15.35 16.06 15.23 15.94 16.68 15.71 285 265 283 302 284 302 322 302 59 72 72 73 87 87 88 103 28.84 35.27 34.77 34.25 41.45 40.74 40.10 47.99 17.00 20.50 20.40 20.30 24.30 24.10 23.90 28.30 15.62 14.77 15.46 16.17 15.29 15.98 16.72 15.67 279 258 276 295 276 294 313 292 59 72 72 73 87 87 88 102 47 70 46.18 35.80 16.83 340 104 47.00 31.70 16.53 323 104 47.49 28.30 16.44 312 103 75 45.50 35.60 17.63 361 105 46.28 31.50 17.39 345 105 46.94 28.20 17.25 332 104 65 54.16 42.10 16.67 343 121 54.51 36.80 16.38 326 120 53.93 32.10 16.19 311 116 57 70 53.47 42.00 17.50 364 122 53.93 36.70 17.19 347 121 54.11 32.50 17.06 334 119 75 52.76 41.70 18.35 386 123 53.30 36.60 18.04 368 122 53.58 32.40 17.90 355 120 65 61.70 48.50 17.63 375 139 58.59 39.70 16.75 340 129 55.44 33.00 16.23 313 119 67 70 60.79 48.20 18.48 397 140 59.23 40.60 17.75 366 133 56.35 33.90 17.20 339 124 75 60.05 48.00 19.38 420 141 59.51 41.10 18.76 393 137 57.50 35.00 18.25 368 129 11","TECHNICAL SUPPORT MANUAL 12 COOLING CFM 1750 2000 2250 MBh† S/T‡ AMPS* HI PR LO PR MBh† S/T‡ AMPS* HI PR LO PR MBh† S/T‡ AMPS* HI PR LO PR 72 69.02 0.50 18.39 288 157 70.07 0.52 18.87 289 160 70.82 0.53 19.33 290 163 67 63.26 0.69 18.12 283 144 64.27 0.72 18.59 284 147 65.00 0.75 19.05 285 149 75 63†† 59.00 0.71 17.92 279 134 60.00 0.74 18.39 280 137 60.73 0.78 18.85 281 139 62 57.89 0.90 17.88 278 131 59.01 0.94 18.35 279 135 60.07 1.00 18.83 280 138 57 56.26 1.00 17.80 276 128 58.35 1.00 18.32 279 133 60.05 1.00 18.82 280 138 72 65.69 0.51 20.29 331 159 66.60 0.53 20.76 332 162 67.24 0.54 21.22 333 165 67 60.22 0.70 20.02 325 146 61.10 0.74 20.49 327 149 61.72 0.77 20.95 328 151 85 63†† 56.18 0.73 19.82 321 136 57.06 0.76 20.29 322 138 57.69 0.79 20.74 323 141 60 Size Outdoor With FS(M,U)4X60**** Indoor Cooling Outdoor Ambient Temperature − Degrees F, Dry Bulb 95 Entering Indoor Temperature − Degrees F, Wet Bulb 62 57 72 67 63†† 62 57 72 67 55.15 54.05 62.15 57.00 53.19 52.28 51.69 58.44 53.60 0.92 1.00 0.52 0.72 0.74 0.95 1.00 0.53 0.74 19.78 19.73 22.39 22.13 21.93 21.89 21.86 24.69 24.44 320 319 377 372 367 366 366 428 422 133 131 161 148 138 136 134 164 150 56.22 55.98 62.92 57.75 53.95 53.45 53.46 59.07 54.23 0.96 1.00 0.54 0.75 0.78 1.00 1.00 0.55 0.78 20.26 20.24 22.85 22.59 22.39 22.37 22.37 25.15 24.90 322 321 379 373 368 368 368 429 423 137 136 165 151 140 140 140 167 153 57.55 57.55 63.45 58.27 54.49 54.88 54.88 59.49 54.65 1.00 1.00 0.56 0.79 0.81 1.00 1.00 0.57 0.82 20.75 20.75 23.30 23.04 22.84 22.87 22.87 25.60 25.35 323 323 380 374 369 370 370 430 424 141 141 167 153 143 144 144 169 155 105 63†† 50.04 0.76 24.24 417 140 50.68 0.80 24.71 419 142 51.12 0.84 25.15 420 145 62 49.30 0.99 24.21 417 138 50.75 1.00 24.72 419 143 52.02 1.00 25.21 421 148 57 49.16 1.00 24.21 416 138 50.76 1.00 24.72 419 143 52.03 1.00 25.21 421 148 72 54.42 0.54 27.21 483 167 54.91 0.56 27.66 484 169 55.22 0.59 28.10 485 172 67 49.94 0.76 26.97 477 153 50.44 0.81 27.42 478 155 53.84 0.82 24.81 409 156 115 63†† 46.66 0.79 26.78 472 142 47.17 0.83 27.23 473 145 47.53 0.87 27.68 474 147 62 46.40 1.00 26.77 472 142 47.81 1.00 27.28 474 147 48.91 1.00 27.77 476 152 57 46.41 1.00 26.77 472 142 47.81 1.00 27.28 474 147 48.92 1.00 27.77 476 152 Split System Heat Pump: N4H4 HEATING CFM 1750 2000 2250 MBh† T/R AMPS* HI PR LO PR MBh† T/R AMPS* HI PR LO PR MBh† T/R AMPS* HI PR LO PR 65 24.43 13.60 15.81 228 35 24.94 12.10 16.10 224 35 25.42 11.00 16.42 221 35 −3 70 23.65 13.30 16.53 244 36 24.16 11.80 16.82 240 36 24.65 10.70 17.15 237 36 75 22.79 12.90 17.26 261 36 23.32 11.50 17.56 257 36 23.81 10.40 17.89 254 36 65 30.27 17.00 16.44 241 46 30.82 15.10 16.66 236 46 31.33 13.60 16.94 232 46 7 70 29.54 16.70 17.21 258 46 30.11 14.80 17.43 253 46 30.62 13.40 17.71 249 46 75 28.77 16.40 18.01 276 46 29.34 14.60 18.23 270 46 29.86 13.20 18.51 266 46 65 36.50 20.60 17.12 256 58 37.09 18.20 17.27 249 57 37.63 16.40 17.49 244 57 17 70 35.82 20.40 17.94 274 58 36.42 18.00 18.08 267 58 36.97 16.20 18.29 261 58 60 Size Outdoor With FS(M,U)4X60**** Indoor Heating Outdoor Ambient Temperature − Degrees F, Dry Bulb 27 37 Entering Indoor Temperature − Degrees F, Dry Bulb 75 65 70 75 65 70 75 65 35.10 43.15 42.49 41.81 50.41 49.68 49.12 58.90 20.10 24.50 24.30 24.20 28.90 28.70 28.60 34.00 18.79 17.89 18.76 19.65 18.76 19.67 20.65 19.87 292 273 292 311 292 312 332 317 58 71 71 71 85 86 86 102 35.71 43.80 43.15 42.46 51.18 50.43 49.69 59.84 17.80 21.70 21.50 21.40 25.50 25.30 25.20 30.00 18.93 17.96 18.81 19.70 18.74 19.63 20.57 19.74 285 264 283 302 282 301 321 304 58 70 71 71 85 86 86 102 36.26 44.37 43.73 43.05 51.89 51.08 50.34 60.70 16.10 19.40 19.30 19.20 22.90 22.70 22.60 26.90 19.14 18.12 18.97 19.85 18.85 19.72 20.64 19.72 280 258 276 295 274 293 312 294 58 70 71 71 85 85 86 102 47 70 58.00 33.80 20.81 337 102 58.92 29.80 20.66 324 102 59.71 26.70 20.67 314 102 75 56.87 33.40 21.74 357 103 57.89 29.50 21.60 344 103 58.80 26.50 21.62 334 102 65 68.77 40.20 20.98 343 121 69.70 35.30 20.67 326 120 70.25 31.40 20.58 314 119 57 70 67.69 39.90 22.00 364 121 68.78 35.10 21.64 347 121 69.41 31.30 21.52 334 120 75 66.62 39.50 23.07 387 122 67.76 34.90 22.66 369 121 68.54 31.20 22.52 356 121 65 78.96 46.70 22.36 374 140 79.61 40.70 21.91 354 139 79.84 36.00 21.68 339 137 67 70 77.92 46.40 23.39 396 141 78.68 40.60 22.92 376 140 79.01 35.90 22.67 361 138 75 76.89 46.20 24.46 419 142 77.72 40.40 23.97 399 141 78.11 35.80 23.70 383 139 428 04 5201 00","TECHNICAL SUPPORT MANUAL 428 04 5201 00 COOLING CFM 1750 2000 2250 MBh† S/T‡ AMPS* HI PR LO PR MBh† S/T‡ AMPS* HI PR LO PR MBh† S/T‡ AMPS* HI PR LO PR 72 69.26 0.52 16.55 286 156 70.53 0.53 16.90 287 159 71.50 0.55 17.24 288 162 67 63.11 0.70 16.25 280 142 64.32 0.73 16.59 281 146 65.25 0.76 16.91 283 148 75 63†† 58.68 0.73 16.04 276 132 59.86 0.76 16.37 278 135 60.76 0.79 16.69 279 138 62 57.52 0.91 15.99 275 130 58.81 0.95 16.33 277 133 59.97 0.99 16.66 278 137 57 55.51 1.00 15.91 274 126 57.82 1.00 16.29 276 131 59.74 1.00 16.66 278 136 72 65.96 0.52 18.25 329 158 67.09 0.54 18.60 330 161 67.92 0.56 18.94 331 164 67 60.15 0.71 17.94 323 144 61.22 0.75 18.28 324 148 62.02 0.78 18.60 326 150 85 63†† 55.93 0.74 17.71 319 134 56.98 0.77 18.05 320 137 57.76 0.80 18.37 321 140 61 Size Outdoor With FEM4X60**** Indoor Cooling Outdoor Ambient Temperature − Degrees F, Dry Bulb 95 Entering Indoor Temperature − Degrees F, Wet Bulb 62 57 72 67 63†† 62 57 72 67 54.87 53.43 62.48 57.00 53.03 52.08 51.20 58.82 53.67 0.93 1.00 0.53 0.73 0.76 0.95 1.00 0.54 0.75 17.67 17.60 20.15 19.83 19.60 19.56 19.51 22.29 21.97 318 316 376 370 365 364 363 427 420 132 129 160 147 136 134 132 163 149 56.07 55.57 63.46 57.94 53.95 53.26 53.17 59.63 54.45 0.98 1.00 0.55 0.77 0.79 1.00 1.00 0.56 0.79 18.01 17.98 20.49 20.16 19.93 19.91 19.90 22.63 22.30 319 319 377 371 366 366 366 428 422 136 134 164 150 139 138 138 166 152 57.43 57.35 64.16 58.60 54.62 54.86 54.79 60.23 55.03 1.00 1.00 0.57 0.80 0.83 1.00 1.00 0.58 0.83 18.36 18.35 20.82 20.49 20.25 20.28 20.27 22.95 22.63 321 321 378 372 367 368 368 429 423 139 139 166 152 142 143 143 168 154 105 63†† 49.95 0.77 21.75 415 138 50.72 0.81 22.07 417 141 51.31 0.85 22.39 418 144 62 49.13 0.98 21.71 414 137 50.64 1.00 22.08 417 142 52.10 1.00 22.45 419 146 57 48.78 1.00 21.69 414 136 50.57 1.00 22.07 417 141 52.04 1.00 22.44 419 146 72 54.88 0.56 24.71 482 166 55.56 0.58 25.04 483 168 56.02 0.60 25.36 484 171 67 50.11 0.78 24.42 475 151 50.76 0.82 24.74 476 154 51.24 0.86 25.06 478 157 115 63†† 46.65 0.80 24.20 470 141 47.31 0.84 24.52 471 144 47.79 0.88 24.83 472 146 62 46.22 1.00 24.18 470 140 47.82 1.00 24.56 472 146 49.12 1.00 24.93 475 150 57 46.16 1.00 24.18 469 140 47.76 1.00 24.56 472 146 49.07 1.00 24.92 474 150 Split System Heat Pump: N4H4 HEATING CFM 1750 2000 2250 MBh† T/R AMPS* HI PR LO PR MBh† T/R AMPS* HI PR LO PR MBh† T/R AMPS* HI PR LO PR 65 21.03 11.10 14.53 220 35 21.45 9.90 14.70 217 34 21.82 8.90 14.89 215 34 −3 70 19.98 10.50 15.14 235 35 20.39 9.40 15.31 232 35 20.76 8.50 15.50 230 35 75 18.87 9.90 15.77 251 35 19.28 8.80 15.95 248 35 19.65 8.00 16.15 246 35 65 27.35 14.40 15.16 233 45 27.87 12.80 15.28 229 45 28.29 11.60 15.43 226 45 7 70 26.39 13.80 15.80 249 45 26.86 12.30 15.92 245 45 27.28 11.10 16.07 241 45 75 25.33 13.30 16.49 265 45 25.80 11.80 16.60 261 45 26.17 10.70 16.75 258 45 65 34.18 18.00 15.79 248 56 34.73 16.00 15.84 242 56 35.19 14.40 15.94 237 56 17 70 33.20 17.40 16.48 264 57 33.75 15.50 16.53 258 57 34.22 14.00 16.63 254 56 61 Size Outdoor With FEM4X60**** Indoor Heating Outdoor Ambient Temperature − Degrees F, Dry Bulb 27 37 Entering Indoor Temperature − Degrees F, Dry Bulb 75 65 70 75 65 70 75 65 32.20 41.83 40.67 39.61 50.20 49.48 48.80 58.39 16.80 22.00 21.30 20.70 26.40 26.00 25.50 30.70 17.21 16.51 17.22 17.98 17.39 18.19 19.05 18.25 281 265 281 299 285 304 323 306 57 69 70 70 84 84 84 100 32.74 43.42 41.32 40.25 50.81 50.09 49.37 59.16 15.00 20.00 19.00 18.40 23.40 23.00 22.60 27.20 17.26 16.61 17.20 17.96 17.26 18.07 18.90 18.05 275 260 274 292 276 294 313 294 57 69 70 70 84 84 84 100 33.20 43.86 41.91 40.79 51.32 50.59 49.83 59.82 13.50 17.90 17.10 16.60 21.00 20.60 20.30 24.50 17.36 16.64 17.25 18.00 17.23 18.04 18.86 17.97 271 254 268 286 269 287 306 286 57 69 69 70 84 84 84 100 47 70 57.50 30.20 19.08 325 101 58.25 26.70 18.87 313 101 58.90 24.00 18.78 304 100 75 56.63 29.60 19.96 344 101 57.35 26.30 19.72 333 101 57.98 23.60 19.63 324 101 65 68.00 35.70 19.35 331 120 68.99 31.70 19.06 317 119 69.82 28.50 18.91 307 119 57 70 66.90 35.10 20.20 350 120 67.88 31.20 19.90 336 120 68.68 28.00 19.73 326 120 75 65.83 34.50 21.12 370 120 66.77 30.60 20.79 356 120 67.56 27.50 20.61 346 120 65 79.28 41.70 20.64 359 142 80.69 37.10 20.12 341 141 81.55 33.30 19.81 328 141 67 70 77.89 40.90 21.60 380 142 79.32 36.40 21.02 361 142 80.33 32.80 20.70 348 141 75 76.51 40.00 22.59 402 142 77.95 35.70 22.01 383 142 79.08 32.20 21.64 369 142 13","14 428 04 5201 00 Indoor Model Furnace Model >FEM4X18**** ED*4X18B** ED*4X18B** ED*4X24B** ED*4X24B** ED*4X24B** ED*4X24F** *8MPV050 MV08B15**B* *8MPV050 MV08B15**B* >FEM4X18**** ED*4X18B** ED*4X18B** ED*4X18B** ED*4X24B** ED*4X24B** ED*4X24B** ED*4X24F** ED*4X24F** ED*4X24F** *8MPV050 MV08B15**B* *8MPV050 MV08B15**B* *9MPV050 *9MPV075 *9MVX040 >FS(M,U)4X30**** ED*4X24B** *8MPV050 ED*4X24B** MV08B15**B* ED*4X24B** ED*4X24F** *8MPV075 ED*4X24F** *9MPV050 ED*4X24F** *9MPV075 ED*4X24F** *9MVX040 ED*4X24F** *9MVX060 ED*4X24F** MV12F19**B* ED*4X24F** ED*4X30B** *8MPV050 ED*4X30B** MV08B15**B* ED*4X30B** ED*4X30F** *8MPV075 ED*4X30F** *9MPV050 ED*4X30F** *9MPV075 ED*4X30F** *9MVX040 ED*4X30F** *9MVX060 ED*4X30F** MV12F19**B* > Indicates Tested Indoor Model Capac. (MBh) 1.00 1.00 0.99 1.02 1.00 0.99 0.99 1.00 1.01 0.98 0.98 1.01 1.01 1.00 1.01 1.01 1.01 1.00 1.01 1.00 0.99 1.01 1.00 1.00 1.00 1.01 1.00 0.99 1.02 1.01 1.01 1.03 1.02 1.02 1.02 1.03 1.01 COOLING Multiplying Factors for other Indoor Combinations Power (AMPS) Indoor Model Furnace Model Capac. (MBh) Power (AMPS) Indoor Model N4H418 1.00 EHD4X24A** *8MPV050 1.03 1.01 EMA4X24D** 1.00 EHD4X24A** *9MPV050 1.03 1.01 FEM4X24**** 0.97 EHD4X24A** *9MPV075 1.03 1.01 FS(M,U)4X18**** 1.01 EHD4X24A** *9MVX040 1.03 1.03 FS(M,U)4X24**** 0.96 EHD4X24A** *9MVX060 1.03 1.03 FSA4X24**A* 1.07 EHD4X24A** MV08B15**B* 1.01 0.97 FVM4X24**** 1.07 EHD4X24A** 1.01 1.08 N4H419 1.00 ED*4X24F** *9MVX060 1.01 1.01 FEA4X18**A* 1.01 ED*4X24F** 1.00 1.09 FEA4X24**A* 0.98 EHD4X24A** *8MPV050 1.01 1.01 FEA4X30**A* 1.09 EHD4X24A** *9MPV050 1.03 1.03 FEA4X36**A* 1.01 EHD4X24A** *9MPV075 1.01 1.01 FEM4X24**** 0.97 EHD4X24A** *9MVX040 1.01 1.01 FS(M,U)4X18**** 1.09 EHD4X24A** *9MVX060 1.01 1.01 FS(M,U)4X24**** 1.01 EHD4X24A** MV08B15**B* 1.01 0.97 FSA4X18**A* 1.01 EHD4X24A** 1.01 1.10 FSA4X24**A* 1.01 EMA4X24D** 1.00 ED*4X30F** 1.00 N4H424 1.01 1.09 FVM4X24**** 1.04 EHD4X30A** 0.97 EHD4X24A** *8MPV050 1.02 0.97 EHD4X30A** 0.92 EHD4X24A** *8MPV075 1.02 0.94 EHD4X30A** 1.02 EHD4X24A** *8MPV100 1.03 0.94 EHD4X30A** 0.93 EHD4X24A** *8MPV125 1.03 0.94 EHD4X30A** 0.96 EHD4X24A** *9MPV050 1.00 0.96 EHD4X30A** 0.96 EHD4X24A** *9MPV075 1.00 0.96 EHD4X30A** 0.96 EHD4X24A** *9MPV100 1.02 0.97 EHD4X30A** 0.97 EHD4X24A** *9MPV125 1.02 0.94 EHD4X30A** 0.92 EHD4X24A** *9MVX040 1.00 0.96 EHD4X30A** 1.02 EHD4X24A** *9MVX060 1.01 0.97 EHD4X30A** 0.97 EHD4X24A** *9MVX080 1.03 0.98 EMA4X24D** 0.93 EHD4X24A** *9MVX100 1.02 0.97 FEM4X24**** 1.04 EHD4X24A** MV08B15**B* 1.01 0.93 FEM4X30**** 0.95 EHD4X24A** MV12F19**B* 1.01 0.93 FS(M,U)4X24**** 0.94 EHD4X24A** 1.01 1.04 FSA4X24**A* 0.94 EHD4X30A** *8MPV050 1.03 0.98 FSA4X30**A* 0.97 EHD4X30A** *8MPV075 1.03 0.94 FVM4X24**** 0.98 EHD4X30A** *8MPV100 1.03 0.95 FVM4X36**** 0.89 EHD4X30A** *8MPV125 1.03 0.95 - continued on next page - Furnace Model *9MPV050 *9MPV075 *9MPV100 *9MPV125 *9MVX040 *9MVX060 *9MVX080 *9MVX100 MV08B15**B* MV12F19**B* Capac. (MBh) 0.99 1.01 0.98 0.98 0.99 1.01 1.01 1.01 1.01 1.01 1.01 0.98 0.99 0.98 0.99 1.01 1.02 1.02 1.03 1.03 1.02 1.03 1.03 1.03 1.02 1.02 1.01 0.99 1.00 1.02 0.98 0.99 0.99 1.01 1.02 Power (AMPS) 1.07 0.99 1.07 1.08 1.09 0.97 1.01 1.01 1.01 1.01 1.01 1.10 1.10 1.10 1.08 0.97 0.94 0.94 0.95 0.95 0.97 0.98 0.99 0.99 0.94 0.90 1.04 1.02 0.96 0.94 1.01 1.04 1.04 0.93 0.90 Split System Heat Pump: N4H4 TECHNICAL SUPPORT MANUAL","15 428 04 5201 00 Indoor Model Furnace Model >FSU4X36**** ED*4X30B** ED*4X30B** ED*4X30B** ED*4X30F** ED*4X30F** ED*4X30F** ED*4X30F** ED*4X30F** ED*4X30F** ED*4X30F** ED*4X36B** ED*4X36B** ED*4X36B** ED*4X36F** ED*4X36F** ED*4X36F** ED*4X36F** ED*4X36F** ED*4X36F** ED*4X36F** ED*4X36J** *8MPV050 MV08B15**B* *8MPV075 *9MPV050 *9MPV075 *9MVX040 *9MVX060 MV12F19**B* *8MPV050 MV08B15**B* *8MPV075 *9MPV050 *9MPV075 *9MVX040 *9MVX060 MV12F19**B* *8MPV100 >FS(M,U)4X42**** ED*4X36B** *8MPV050 ED*4X36B** MV08B15**B* ED*4X36B** ED*4X36F** *8MPV075 ED*4X36F** *9MPV050 ED*4X36F** *9MPV075 ED*4X36F** *9MVX040 ED*4X36F** *9MVX060 ED*4X36F** MV12F19**B* ED*4X36F** ED*4X36J** *8MPV100 ED*4X36J** *8MPV125 ED*4X36J** *9MPV100 ED*4X36J** *9MVX080 ED*4X36J** MV16J22**B* > Indicates Tested Indoor Model Capac. (MBh) 1.00 1.00 1.01 1.00 1.01 1.00 1.00 1.00 1.01 1.01 1.00 1.01 1.01 1.01 1.01 1.00 1.01 1.00 1.01 1.01 1.01 1.02 1.00 0.96 0.98 0.97 0.98 0.97 0.97 0.97 0.98 0.99 0.98 1.00 1.00 0.99 0.99 0.99 COOLING Multiplying Factors for other Indoor Combinations (continued) Power (AMPS) Indoor Model Furnace Model Capac. (MBh) Power (AMPS) Indoor Model N4H430 1.00 ED*4X36J** *8MPV125 1.02 0.90 EHD4X36A** 0.96 ED*4X36J** *9MPV100 1.02 0.90 EHD4X36A** 0.89 ED*4X36J** *9MVX080 1.02 0.98 EHD4X36A** 1.00 ED*4X36J** 1.01 1.01 EHD4X36A** 0.93 EHD4X30A** *8MPV050 1.01 0.96 EHD4X36A** 0.92 EHD4X30A** *8MPV075 1.01 0.93 EHD4X36A** 0.92 EHD4X30A** *8MPV100 1.01 0.90 EHD4X36A** 0.96 EHD4X30A** *8MPV125 1.01 0.90 EHD4X36A** 0.96 EHD4X30A** *9MPV050 1.00 0.92 EHD4X36A** 0.89 EHD4X30A** *9MPV075 1.00 0.92 EHD4X36A** 1.00 EHD4X30A** *9MPV100 1.01 0.93 EHD4X36A** 0.96 EHD4X30A** *9MPV125 1.01 0.89 EHD4X36A** 0.89 EHD4X30A** *9MVX040 1.00 0.96 EMA4X36D** 1.01 EHD4X30A** *9MVX060 1.01 0.96 FEM4X30**** 0.93 EHD4X30A** *9MVX080 1.01 0.97 FEM4X36**** 0.92 EHD4X30A** *9MVX100 1.01 0.93 FS(M,U)4X30**** 0.93 EHD4X30A** MV08B15**B* 1.01 0.90 FSA4X30**A* 0.96 EHD4X30A** MV12F19**B* 1.01 0.90 FSA4X36**A* 0.96 EHD4X30A** 1.01 1.01 FSM4X36**** 0.90 EHD4X36A** *8MPV050 1.03 0.95 FVM4X24**** 1.01 EHD4X36A** *8MPV075 1.03 0.92 FVM4X36**** 0.90 EHD4X36A** *8MPV100 1.03 0.92 FVM4X48**** 1.00 ED*4X42J** N4H436 0.99 1.02 EHD4X42A** 0.99 ED*4X42L** *9MPV125 1.01 0.93 EHD4X42A** 0.90 ED*4X42L** *9MVX100 1.00 0.96 EHD4X42A** 1.00 ED*4X42L** MV20L24**B* 0.99 0.88 EHD4X42A** 0.94 ED*4X42L** 0.99 1.02 EHD4X42A** 1.00 EHD4X36A** *8MPV050 0.99 0.95 EHD4X42A** 0.93 EHD4X36A** *8MPV075 1.01 0.93 EHD4X42A** 0.97 EHD4X36A** *8MPV100 1.02 0.94 EHD4X42A** 0.98 EHD4X36A** *8MPV125 1.02 0.90 EHD4X42A** 0.91 EHD4X36A** *9MPV050 0.99 0.95 EHD4X42A** 1.01 EHD4X36A** *9MPV075 0.99 0.95 EHD4X42A** 0.92 EHD4X36A** *9MPV100 1.01 0.93 EHD4X42A** 0.92 EHD4X36A** *9MPV125 1.01 0.93 EHD4X42A** 0.91 EHD4X36A** *9MVX040 0.99 0.95 EHD4X42A** 0.95 EHD4X36A** *9MVX060 1.00 0.96 EMA4X36D** 0.87 EHD4X36A** *9MVX080 1.02 0.94 FEM4X36**** - continued on next page - Furnace Model *8MPV125 *9MPV050 *9MPV075 *9MPV100 *9MPV125 *9MVX040 *9MVX060 *9MVX080 *9MVX100 MV08B15**B* MV12F19**B* *8MPV125 *9MPV050 *9MPV075 *9MPV100 *9MPV125 *9MVX040 *9MVX060 *9MVX080 *9MVX100 MV08B15**B* MV12F19**B* MV16J22**B* MV20L24**B* Capac. (MBh) 1.03 1.02 1.02 1.03 1.03 1.02 1.03 1.04 1.03 1.03 1.03 1.02 1.00 1.01 1.03 0.99 0.99 1.01 1.02 1.01 1.01 1.04 1.02 1.00 1.01 1.02 1.02 1.00 1.01 1.02 1.02 1.01 1.02 1.02 1.02 1.01 0.98 1.02 Power (AMPS) 0.92 0.94 0.94 0.92 0.92 0.98 0.98 0.96 0.95 0.91 0.91 0.98 1.00 0.93 0.92 0.99 0.99 1.01 0.98 0.89 0.89 0.92 0.90 0.96 0.93 0.94 0.90 0.96 0.97 0.94 0.94 0.89 0.90 0.90 0.90 0.97 1.00 0.94 Split System Heat Pump: N4H4 TECHNICAL SUPPORT MANUAL","16 428 04 5201 00 Indoor Model ED*4X36J** ED*4X42F** ED*4X42F** ED*4X42F** ED*4X42J** ED*4X42J** ED*4X42J** ED*4X42J** ED*4X42J** Furnace Model *9MVX040 *9MVX060 MV12F19**B* *8MPV100 *8MPV125 *9MPV100 *9MVX080 MV16J22**B* >FS(M,U)4X48**** ED*4X42F** ED*4X42J** ED*4X42J** ED*4X42J** ED*4X42J** ED*4X42J** ED*4X42J** ED*4X42L** ED*4X42L** ED*4X42L** ED*4X42L** ED*4X48F** ED*4X48F** ED*4X48F** ED*4X48F** ED*4X48J** ED*4X48J** ED*4X48J** *9MVX060 *8MPV100 *8MPV125 *9MPV100 *9MVX080 MV16J22**B* *9MPV125 *9MVX100 MV20L24**B* *8MPV075 *9MPV075 *9MVX060 *8MPV100 *8MPV125 *9MPV100 >(M,U)4X60**** ED*4X48F** ED*4X48J** *8MPV100 ED*4X48J** *8MPV125 ED*4X48J** *9MPV100 ED*4X48J** *9MVX080 ED*4X48J** MV16J22**B* ED*4X48J** ED*4X48L** *9MPV125 ED*4X48L** *9MVX100 > Indicates Tested Indoor Model Capac. (MBh) 0.98 0.98 0.99 0.99 1.01 1.01 1.00 1.01 0.99 1.00 0.98 1.00 1.00 0.99 1.00 1.00 0.99 1.00 0.99 1.00 0.99 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 0.97 0.97 0.97 0.96 0.97 0.97 0.97 0.97 0.96 COOLING Multiplying Factors for other Indoor Combinations (continued) Power (AMPS) Indoor Model Furnace Model Capac. (MBh) Power (AMPS) Indoor Model 1.01 EHD4X36A** *9MVX100 1.01 0.93 FEM4X42**** 0.98 EHD4X36A** MV08B15**B* 1.01 0.89 FSA4X36**A* 0.95 EHD4X36A** MV12F19**B* 1.01 0.89 FSM4X36**** 0.88 EHD4X36A** MV16J22**B* 1.01 0.89 FSU4X36**** 0.93 EHD4X36A** MV20L24**B* 1.01 0.89 FVM4X24**** 0.89 EHD4X36A** 1.01 1.03 FVM4X36**** 0.92 EHD4X42A** *8MPV050 0.99 0.95 FVM4X48**** 0.96 EHD4X42A** *8MPV075 1.01 0.93 FVM4X60**** 0.88 EHD4X42A** *8MPV100 1.02 0.90 N4H442 1.00 ED*4X48J** *9MVX080 1.00 1.00 EHD4X48A** 1.02 ED*4X48J** MV16J22**B* 1.00 0.92 EHD4X48A** 0.96 ED*4X48J** 1.00 1.00 EHD4X48A** 0.96 ED*4X48L** *9MPV125 1.00 0.96 EHD4X48A** 0.99 ED*4X48L** *9MVX100 1.00 1.00 EHD4X48A** 1.00 ED*4X48L** MV20L24**B* 1.00 0.92 EHD4X48A** 0.96 ED*4X48L** 1.00 1.00 EHD4X48A** 1.06 EHD4X42A** *8MPV075 1.00 0.96 EHD4X48A** 0.96 EHD4X42A** *8MPV100 1.00 0.96 EHD4X48A** 0.99 EHD4X42A** *8MPV125 1.00 0.92 EHD4X48A** 0.96 EHD4X42A** *9MPV075 1.00 1.00 EHD4X48A** 1.06 EHD4X42A** *9MPV100 1.00 0.96 EHD4X48A** 0.96 EHD4X42A** *9MPV125 1.00 0.96 EMA4X48D** 1.00 EHD4X42A** *9MVX060 1.00 1.00 FEM4X42**** 1.00 EHD4X42A** *9MVX080 1.00 1.00 FEM4X48**** 1.00 EHD4X42A** *9MVX100 1.00 1.00 FS(M,U)4X42**** 0.96 EHD4X42A** MV16J22**B* 1.00 0.92 FVM4X36**** 0.96 EHD4X42A** MV20L24**B* 1.00 0.92 FVM4X48**** 0.96 EHD4X42A** 1.00 1.00 FVM4X60**** N4H448 1.00 ED*4X60J** MV16J22**B* 0.99 0.91 EHD4X60A** 0.99 ED*4X60J** 0.99 1.02 EHD4X60A** 0.93 ED*4X60L** *9MPV125 0.99 0.95 EHD4X60A** 0.93 ED*4X60L** *9MVX100 0.99 0.95 EHD4X60A** 0.98 ED*4X60L** MV20L24**B* 0.99 0.91 EHD4X60A** 0.97 ED*4X60L** 0.99 1.02 EHD4X60A** 0.93 EHD4X48A** *8MPV100 0.98 0.94 EHD4X60A** 0.99 EHD4X48A** *8MPV125 0.98 0.94 EHD4X60A** 0.93 EHD4X48A** *9MPV100 0.97 0.97 EMA4X48D** 0.96 EHD4X48A** *9MPV125 0.97 0.93 FEM4X48**** - continued on next page - Furnace Model *8MPV075 *8MPV100 *8MPV125 *9MPV075 *9MPV100 *9MPV125 *9MVX060 *9MVX080 *9MVX100 MV16J22**B* MV20L24**B* *8MPV125 *9MPV100 *9MPV125 *9MVX080 *9MVX100 MV16J22**B* MV20L24**B* Capac. (MBh) 1.02 0.98 1.00 0.98 0.98 0.99 1.02 1.03 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 0.99 1.00 1.00 1.00 0.99 0.99 0.99 0.99 1.00 1.00 1.00 0.95 1.00 Power (AMPS) 0.94 1.03 1.03 1.00 0.90 0.87 0.90 0.91 0.96 0.92 0.92 1.00 0.96 0.96 1.00 1.00 1.00 0.92 0.92 1.00 1.04 0.96 0.92 1.07 0.95 0.92 0.92 0.92 0.95 0.95 0.99 0.95 0.92 0.92 1.00 0.97 0.92 Split System Heat Pump: N4H4 TECHNICAL SUPPORT MANUAL","17 428 04 5201 00 Indoor Model ED*4X48L** ED*4X48L** ED*4X60J** ED*4X60J** ED*4X60J** ED*4X60J** Furnace Model MV20L24**B* *8MPV100 *8MPV125 *9MPV100 *9MVX080 >FS(M,U)4X60**** ED*4X60J** ED*4X60J** ED*4X60J** ED*4X60J** ED*4X60J** *8MPV100 *8MPV125 *9MPV100 MV16J22**B* >FEM4X60**** ED*4X60J** *8MPV125 ED*4X60J** MV16J22**B* ED*4X60J** > Indicates Tested Indoor Model Capac. (MBh) 0.97 0.97 1.00 1.00 0.99 0.99 1.00 1.00 1.00 0.99 1.00 0.99 1.00 0.99 0.99 0.98 COOLING Multiplying Factors for other Indoor Combinations (continued) Power (AMPS) Indoor Model Furnace Model Capac. (MBh) Power (AMPS) Indoor Model 0.93 EHD4X48A** *9MVX080 0.97 0.97 FEM4X60**** 0.99 EHD4X48A** *9MVX100 0.97 0.97 FS(M,U)4X48**** 0.96 EHD4X48A** MV16J22**B* 0.98 0.90 FVM4X48**** 0.92 EHD4X48A** MV20L24**B* 0.98 0.90 FVM4X60**** 0.95 EHD4X48A** 0.98 1.01 0.99 EHD4X60A** *8MPV100 1.00 0.96 N4H460 1.00 ED*4X60L** *9MPV125 0.99 1.01 EHD4X60A** 1.00 ED*4X60L** MV20L24**B* 1.00 0.97 EHD4X60A** 1.00 ED*4X60L** 0.99 0.99 EHD4X60A** 1.01 EHD4X60A** *8MPV100 1.00 1.00 EHD4X60A** 0.97 EHD4X60A** *8MPV125 1.00 1.00 FEM4X60**** 0.99 EHD4X60A** *9MPV100 0.99 1.01 FVM4X60**** N4H461 1.00 ED*4X60L** MV20L24**B* 0.99 0.99 EHD4X60A** 1.08 ED*4X60L** 0.98 1.07 EHD4X60A** 0.99 EHD4X60A** *8MPV125 0.99 1.03 FS(M,U)4X60**** 1.07 EHD4X60A** MV16J22**B* 1.00 1.00 FVM4X60**** Furnace Model *9MPV125 MV16J22**B* MV20L24**B* MV20L24**B* Capac. (MBh) 1.00 0.98 0.99 1.00 0.99 1.01 1.01 0.99 1.01 1.01 1.00 0.99 0.99 1.00 Power (AMPS) 0.92 1.01 0.91 0.88 0.99 0.98 0.98 0.99 0.97 0.97 1.00 1.08 1.08 1.00 Split System Heat Pump: N4H4 TECHNICAL SUPPORT MANUAL","18 428 04 5201 00 Indoor Model Furnace Model >FEM4X18**** ED*4X18B** ED*4X18B** ED*4X24B** ED*4X24B** ED*4X24B** ED*4X24F** *8MPV050 MV08B15**B* *8MPV050 MV08B15**B* >FEM4X18**** ED*4X18B** ED*4X18B** ED*4X18B** ED*4X24B** ED*4X24B** ED*4X24B** ED*4X24F** ED*4X24F** ED*4X24F** *8MPV050 MV08B15**B* *8MPV050 MV08B15**B* *9MPV050 *9MPV075 *9MVX040 >FS(M,U)4X30**** ED*4X24B** *8MPV050 ED*4X24B** MV08B15**B* ED*4X24B** ED*4X24F** *8MPV075 ED*4X24F** *9MPV050 ED*4X24F** *9MPV075 ED*4X24F** *9MVX040 ED*4X24F** *9MVX060 ED*4X24F** MV12F19**B* ED*4X24F** ED*4X30B** *8MPV050 ED*4X30B** MV08B15**B* ED*4X30B** ED*4X30F** *8MPV075 ED*4X30F** *9MPV050 ED*4X30F** *9MPV075 ED*4X30F** *9MVX040 ED*4X30F** *9MVX060 ED*4X30F** MV12F19**B* > Indicates Tested Indoor Model Capac. (MBh) 1.00 1.00 0.97 1.02 0.98 1.02 1.02 1.00 1.01 0.98 1.01 1.01 0.98 1.01 1.01 1.01 1.01 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 0.98 1.00 0.99 0.99 1.00 0.99 1.00 0.98 HEATING Multiplying Factors for other Indoor Combinations Power (AMPS) Indoor Model Furnace Model Capac. (MBh) Power (AMPS) Indoor Model N4H418 1.00 EHD4X24A** *8MPV050 1.02 0.97 EMA4X24D** 1.02 EHD4X24A** *9MPV050 1.02 0.97 FEM4X24**** 1.01 EHD4X24A** *9MPV075 1.02 0.97 FS(M,U)4X18**** 0.98 EHD4X24A** *9MVX040 1.02 0.97 FS(M,U)4X24**** 0.98 EHD4X24A** *9MVX060 1.02 0.96 FSA4X24**A* 1.05 EHD4X24A** MV08B15**B* 0.99 0.98 FVM4X24**** 1.05 EHD4X24A** 1.02 1.04 N4H419 1.00 ED*4X24F** *9MVX060 1.01 0.97 FEA4X18**A* 1.01 ED*4X24F** 1.01 1.05 FEA4X24**A* 1.01 EHD4X24A** *8MPV050 1.01 0.97 FEA4X30**A* 1.09 EHD4X24A** *9MPV050 1.01 0.97 FEA4X36**A* 0.98 EHD4X24A** *9MPV075 1.01 0.97 FEM4X24**** 0.98 EHD4X24A** *9MVX040 1.01 0.97 FS(M,U)4X18**** 1.05 EHD4X24A** *9MVX060 1.01 0.97 FS(M,U)4X24**** 0.97 EHD4X24A** MV08B15**B* 0.99 0.97 FSA4X18**A* 0.97 EHD4X24A** 1.01 1.04 FSA4X24**A* 0.98 EMA4X24D** 1.00 ED*4X30F** 1.01 N4H424 1.00 1.04 FVM4X24**** 1.02 EHD4X30A** 0.97 EHD4X24A** *8MPV050 1.00 0.96 EHD4X30A** 0.98 EHD4X24A** *8MPV075 1.00 0.95 EHD4X30A** 1.01 EHD4X24A** *8MPV100 1.00 0.93 EHD4X30A** 0.95 EHD4X24A** *8MPV125 1.00 0.93 EHD4X30A** 0.98 EHD4X24A** *9MPV050 1.00 0.98 EHD4X30A** 0.98 EHD4X24A** *9MPV075 1.00 0.98 EHD4X30A** 0.98 EHD4X24A** *9MPV100 1.00 0.95 EHD4X30A** 0.96 EHD4X24A** *9MPV125 1.00 0.94 EHD4X30A** 0.98 EHD4X24A** *9MVX040 1.00 0.97 EHD4X30A** 1.01 EHD4X24A** *9MVX060 1.00 0.96 EHD4X30A** 0.98 EHD4X24A** *9MVX080 1.00 0.93 EMA4X24D** 0.95 EHD4X24A** *9MVX100 1.00 0.94 FEM4X24**** 1.02 EHD4X24A** MV08B15**B* 1.00 0.95 FEM4X30**** 0.94 EHD4X24A** MV12F19**B* 1.00 0.95 FS(M,U)4X24**** 0.97 EHD4X24A** 1.00 0.98 FSA4X24**A* 0.97 EHD4X30A** *8MPV050 0.99 0.97 FSA4X30**A* 0.97 EHD4X30A** *8MPV075 0.99 0.95 FVM4X24**** 0.97 EHD4X30A** *8MPV100 0.98 0.93 FVM4X36**** 0.95 EHD4X30A** *8MPV125 0.98 0.93 - continued on next page - Furnace Model *9MPV050 *9MPV075 *9MPV100 *9MPV125 *9MVX040 *9MVX060 *9MVX080 *9MVX100 MV08B15**B* MV12F19**B* Capac. (MBh) 1.02 1.00 1.02 1.02 1.02 0.99 1.00 1.00 1.01 1.01 1.00 1.01 1.01 1.01 1.01 0.99 0.99 0.99 0.98 0.98 0.99 0.99 0.98 0.98 0.98 0.98 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 0.98 Power (AMPS) 1.04 0.99 1.08 1.08 1.06 0.97 1.00 0.98 0.99 0.99 0.99 1.08 1.08 1.08 1.07 0.97 0.98 0.97 0.94 0.94 0.98 0.96 0.93 0.94 0.95 0.95 1.01 0.99 0.98 0.95 1.03 1.02 1.02 0.96 0.94 Split System Heat Pump: N4H4 TECHNICAL SUPPORT MANUAL","19 428 04 5201 00 Indoor Model Furnace Model >FSU4X36**** ED*4X30B** ED*4X30B** ED*4X30B** ED*4X30F** ED*4X30F** ED*4X30F** ED*4X30F** ED*4X30F** ED*4X30F** ED*4X30F** ED*4X36B** ED*4X36B** ED*4X36B** ED*4X36F** ED*4X36F** ED*4X36F** ED*4X36F** ED*4X36F** ED*4X36F** ED*4X36F** ED*4X36J** *8MPV050 MV08B15**B* *8MPV075 *9MPV050 *9MPV075 *9MVX040 *9MVX060 MV12F19**B* *8MPV050 MV08B15**B* *8MPV075 *9MPV050 *9MPV075 *9MVX040 *9MVX060 MV12F19**B* *8MPV100 >FS(M,U)4X42**** ED*4X36B** *8MPV050 ED*4X36B** MV08B15**B* ED*4X36B** ED*4X36F** *8MPV075 ED*4X36F** *9MPV050 ED*4X36F** *9MPV075 ED*4X36F** *9MVX040 ED*4X36F** *9MVX060 ED*4X36F** MV12F19**B* ED*4X36F** ED*4X36J** *8MPV100 ED*4X36J** *8MPV125 ED*4X36J** *9MPV100 ED*4X36J** *9MVX080 ED*4X36J** MV16J22**B* > Indicates Tested Indoor Model Capac. (MBh) 1.00 0.99 0.97 1.00 0.99 0.98 0.98 0.98 0.99 0.97 1.00 1.00 0.97 1.00 0.99 0.99 0.99 0.99 0.99 0.97 1.00 0.99 1.00 0.99 0.98 1.00 0.99 0.99 0.99 0.99 0.99 0.97 1.00 0.99 0.99 0.99 0.99 0.97 HEATING Multiplying Factors for other Indoor Combinations (continued) Power (AMPS) Indoor Model Furnace Model Capac. (MBh) Power (AMPS) Indoor Model N4H430 1.00 ED*4X36J** *8MPV125 0.99 0.92 EHD4X36A** 0.99 ED*4X36J** *9MPV100 0.99 0.93 EHD4X36A** 0.94 ED*4X36J** *9MVX080 0.99 0.93 EHD4X36A** 1.00 ED*4X36J** 1.00 1.00 EHD4X36A** 0.96 EHD4X30A** *8MPV050 1.00 0.99 EHD4X36A** 0.98 EHD4X30A** *8MPV075 0.99 0.96 EHD4X36A** 0.97 EHD4X30A** *8MPV100 0.98 0.95 EHD4X36A** 0.97 EHD4X30A** *8MPV125 0.97 0.94 EHD4X36A** 0.97 EHD4X30A** *9MPV050 0.98 0.98 EHD4X36A** 0.93 EHD4X30A** *9MPV075 0.98 0.98 EHD4X36A** 1.00 EHD4X30A** *9MPV100 0.98 0.96 EHD4X36A** 0.99 EHD4X30A** *9MPV125 0.97 0.95 EHD4X36A** 0.94 EHD4X30A** *9MVX040 0.98 0.98 EMA4X36D** 1.00 EHD4X30A** *9MVX060 0.99 0.97 FEM4X30**** 0.94 EHD4X30A** *9MVX080 0.99 0.95 FEM4X36**** 0.97 EHD4X30A** *9MVX100 0.97 0.95 FS(M,U)4X30**** 0.97 EHD4X30A** MV08B15**B* 0.97 0.94 FSA4X30**A* 0.97 EHD4X30A** MV12F19**B* 0.97 0.93 FSA4X36**A* 0.96 EHD4X30A** 1.00 0.99 FSM4X36**** 0.92 EHD4X36A** *8MPV050 1.00 0.95 FVM4X24**** 1.00 EHD4X36A** *8MPV075 0.99 0.92 FVM4X36**** 0.92 EHD4X36A** *8MPV100 0.99 0.91 FVM4X48**** 1.00 ED*4X42J** N4H436 1.00 1.01 EHD4X42A** 1.04 ED*4X42L** *9MPV125 0.99 0.95 EHD4X42A** 0.98 ED*4X42L** *9MVX100 0.99 0.96 EHD4X42A** 1.04 ED*4X42L** MV20L24**B* 0.97 0.94 EHD4X42A** 0.99 ED*4X42L** 1.00 1.01 EHD4X42A** 1.03 EHD4X36A** *8MPV050 1.00 1.01 EHD4X42A** 1.02 EHD4X36A** *8MPV075 1.00 0.97 EHD4X42A** 1.03 EHD4X36A** *8MPV100 1.00 0.94 EHD4X42A** 1.00 EHD4X36A** *8MPV125 1.00 0.94 EHD4X42A** 0.96 EHD4X36A** *9MPV050 1.00 1.00 EHD4X42A** 1.02 EHD4X36A** *9MPV075 1.00 0.99 EHD4X42A** 0.96 EHD4X36A** *9MPV100 1.00 0.96 EHD4X42A** 0.96 EHD4X36A** *9MPV125 1.00 0.95 EHD4X42A** 0.98 EHD4X36A** *9MVX040 1.00 1.00 EHD4X42A** 0.97 EHD4X36A** *9MVX060 1.00 0.98 EMA4X36D** 0.96 EHD4X36A** *9MVX080 1.00 0.95 FEM4X36**** - continued on next page - Furnace Model *8MPV125 *9MPV050 *9MPV075 *9MPV100 *9MPV125 *9MVX040 *9MVX060 *9MVX080 *9MVX100 MV08B15**B* MV12F19**B* *8MPV125 *9MPV050 *9MPV075 *9MPV100 *9MPV125 *9MVX040 *9MVX060 *9MVX080 *9MVX100 MV08B15**B* MV12F19**B* MV16J22**B* MV20L24**B* Capac. (MBh) 0.99 0.99 0.99 0.99 0.99 0.99 1.00 1.00 0.99 0.98 0.98 1.00 1.00 0.99 1.00 1.00 1.00 1.00 1.00 0.97 0.97 0.98 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 0.99 0.98 0.98 0.98 1.00 1.00 1.00 Power (AMPS) 0.91 0.95 0.94 0.92 0.92 0.95 0.94 0.92 0.92 0.91 0.91 0.96 1.00 0.95 0.93 1.00 1.01 1.00 0.97 0.93 0.93 0.89 0.93 0.99 0.98 0.94 0.93 0.99 0.97 0.93 0.94 0.94 0.92 0.92 0.92 0.97 1.03 0.95 Split System Heat Pump: N4H4 TECHNICAL SUPPORT MANUAL","20 428 04 5201 00 Indoor Model ED*4X36J** ED*4X42F** ED*4X42F** ED*4X42F** ED*4X42J** ED*4X42J** ED*4X42J** ED*4X42J** ED*4X42J** Furnace Model *9MVX040 *9MVX060 MV12F19**B* *8MPV100 *8MPV125 *9MPV100 *9MVX080 MV16J22**B* >FS(M,U)4X48**** ED*4X42F** ED*4X42J** ED*4X42J** ED*4X42J** ED*4X42J** ED*4X42J** ED*4X42J** ED*4X42L** ED*4X42L** ED*4X42L** ED*4X42L** ED*4X48F** ED*4X48F** ED*4X48F** ED*4X48F** ED*4X48J** ED*4X48J** ED*4X48J** *9MVX060 MV16J22**B* *8MPV125 *8MPV100 *9MVX080 *9MPV100 MV20L24**B* *9MPV125 *9MVX100 *8MPV075 *9MVX060 *9MPV075 *8MPV100 *8MPV125 MV16J22**B* >FS(M,U)4X60**** ED*4X48F** ED*4X48J** *8MPV100 ED*4X48J** *8MPV125 ED*4X48J** *9MPV100 ED*4X48J** *9MVX080 ED*4X48J** MV16J22**B* ED*4X48J** ED*4X48L** *9MPV125 ED*4X48L** *9MVX100 > Indicates Tested Indoor Model Capac. (MBh) 1.00 0.99 0.99 0.98 1.00 0.99 1.00 1.00 0.97 1.00 1.00 0.99 1.00 1.00 1.00 1.00 1.00 0.99 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 0.98 0.97 0.97 0.97 0.98 0.96 0.99 0.97 0.97 HEATING Multiplying Factors for other Indoor Combinations (continued) Power (AMPS) Indoor Model Furnace Model Capac. (MBh) Power (AMPS) Indoor Model 1.02 EHD4X36A** *9MVX100 0.99 0.95 FEM4X42**** 1.02 EHD4X36A** MV08B15**B* 0.98 0.94 FSA4X36**A* 0.99 EHD4X36A** MV12F19**B* 0.98 0.94 FSM4X36**** 0.95 EHD4X36A** MV16J22**B* 0.98 0.93 FSU4X36**** 0.96 EHD4X36A** MV20L24**B* 0.98 0.94 FVM4X24**** 0.95 EHD4X36A** 1.00 0.98 FVM4X36**** 0.97 EHD4X42A** *8MPV050 1.00 1.00 FVM4X48**** 0.96 EHD4X42A** *8MPV075 1.00 0.95 FVM4X60**** 0.94 EHD4X42A** *8MPV100 1.00 0.93 N4H442 1.00 ED*4X48J** *9MPV100 1.00 0.98 EHD4X48A** 1.05 ED*4X48J** *9MVX080 1.00 0.98 EHD4X48A** 0.99 ED*4X48J** 1.00 1.00 EHD4X48A** 1.00 ED*4X48L** MV20L24**B* 1.00 0.97 EHD4X48A** 1.01 ED*4X48L** *9MPV125 1.00 0.98 EHD4X48A** 1.01 ED*4X48L** *9MVX100 1.00 0.99 EHD4X48A** 1.02 ED*4X48L** 1.00 1.00 EHD4X48A** 1.03 EHD4X42A** *8MPV125 1.00 0.97 EHD4X48A** 0.99 EHD4X42A** MV16J22**B* 1.00 0.97 EHD4X48A** 1.01 EHD4X42A** MV20L24**B* 1.00 0.97 EHD4X48A** 1.02 EHD4X42A** *8MPV100 1.00 0.98 EHD4X48A** 1.03 EHD4X42A** *9MPV125 1.00 0.98 EHD4X48A** 0.98 EHD4X42A** *9MVX080 1.00 0.98 EMA4X48D** 0.99 EHD4X42A** *9MPV100 1.00 0.99 FEM4X42**** 1.00 EHD4X42A** *9MVX100 1.00 0.99 FEM4X48**** 1.01 EHD4X42A** *8MPV075 1.00 1.00 FS(M,U)4X42**** 0.97 EHD4X42A** 1.00 1.00 FVM4X36**** 0.97 EHD4X42A** *9MVX060 1.00 1.01 FVM4X48**** 0.97 EHD4X42A** *9MPV075 1.00 1.02 FVM4X60**** N4H448 1.00 ED*4X60J** MV16J22**B* 0.96 0.95 EHD4X60A** 1.02 ED*4X60J** 0.99 0.99 EHD4X60A** 0.99 ED*4X60L** *9MPV125 0.98 0.99 EHD4X60A** 0.99 ED*4X60L** *9MVX100 0.98 0.99 EHD4X60A** 1.01 ED*4X60L** MV20L24**B* 0.96 0.95 EHD4X60A** 1.02 ED*4X60L** 0.99 0.99 EHD4X60A** 0.97 EHD4X48A** *8MPV100 0.98 1.00 EHD4X60A** 1.02 EHD4X48A** *8MPV125 0.97 0.98 EHD4X60A** 1.00 EHD4X48A** *9MPV100 0.98 1.01 EMA4X48D** 1.01 EHD4X48A** *9MPV125 0.97 1.00 FEM4X48**** - continued on next page - Furnace Model MV16J22**B* MV20L24**B* *8MPV100 *8MPV125 *9MVX080 *9MPV100 *9MPV125 *9MVX100 *8MPV075 *9MVX060 *9MPV075 *8MPV125 *9MPV100 *9MPV125 *9MVX080 *9MVX100 MV16J22**B* MV20L24**B* Capac. (MBh) 1.00 1.00 1.00 1.00 0.98 0.97 0.99 0.99 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 0.99 1.00 1.00 0.98 0.98 0.98 0.98 0.98 0.96 0.96 0.99 0.97 0.98 Power (AMPS) 0.95 1.04 0.99 1.03 0.99 0.97 0.93 0.90 0.96 0.96 0.97 0.97 0.97 0.98 0.98 0.98 0.99 0.99 1.00 1.01 1.01 0.98 0.95 1.03 1.02 0.97 0.94 0.96 0.98 0.98 0.98 0.99 0.94 0.94 0.99 1.05 0.97 Split System Heat Pump: N4H4 TECHNICAL SUPPORT MANUAL","21 428 04 5201 00 Indoor Model ED*4X48L** ED*4X48L** ED*4X60J** ED*4X60J** ED*4X60J** ED*4X60J** Furnace Model MV20L24**B* *8MPV100 *8MPV125 *9MPV100 *9MVX080 >FS(M,U)4X60**** ED*4X60J** ED*4X60J** ED*4X60J** ED*4X60J** ED*4X60J** *8MPV100 *8MPV125 *9MPV100 MV16J22**B* >FEM4X60**** ED*4X60J** *8MPV125 ED*4X60J** MV16J22**B* ED*4X60J** > Indicates Tested Indoor Model Capac. (MBh) 0.96 0.99 0.98 0.98 0.98 0.98 1.00 1.01 1.00 1.01 0.98 0.99 1.00 1.02 1.01 1.02 HEATING Multiplying Factors for other Indoor Combinations (continued) Power (AMPS) Indoor Model Furnace Model Capac. (MBh) Power (AMPS) Indoor Model 0.97 EHD4X48A** *9MVX080 0.98 1.01 FEM4X60**** 1.02 EHD4X48A** *9MVX100 0.97 1.00 FS(M,U)4X48**** 0.97 EHD4X48A** MV16J22**B* 0.96 0.96 FVM4X48**** 0.97 EHD4X48A** MV20L24**B* 0.96 0.96 FVM4X60**** 0.98 EHD4X48A** 0.99 1.01 0.98 EHD4X60A** *8MPV100 0.98 0.97 N4H460 1.00 ED*4X60L** *9MPV125 1.00 1.01 EHD4X60A** 1.01 ED*4X60L** MV20L24**B* 0.98 0.95 EHD4X60A** 0.99 ED*4X60L** 0.99 0.99 EHD4X60A** 1.02 EHD4X60A** *8MPV100 1.01 0.99 EHD4X60A** 0.95 EHD4X60A** *8MPV125 1.00 0.98 FEM4X60**** 0.99 EHD4X60A** *9MPV100 1.01 1.01 FVM4X60**** N4H461 1.00 ED*4X60L** MV20L24**B* 1.01 1.01 EHD4X60A** 1.05 ED*4X60L** 1.02 1.06 EHD4X60A** 1.02 EHD4X60A** *8MPV125 1.03 1.04 FS(M,U)4X60**** 1.06 EHD4X60A** MV16J22**B* 1.01 1.00 FVM4X60**** Furnace Model *9MPV125 MV16J22**B* MV20L24**B* MV20L24**B* Capac. (MBh) 0.98 0.99 0.96 0.97 1.01 0.98 0.98 1.00 0.98 0.98 1.01 1.02 1.03 1.01 Power (AMPS) 0.92 1.03 0.97 0.94 1.00 0.94 0.94 0.99 0.94 0.94 1.00 1.05 1.07 1.00 Split System Heat Pump: N4H4 TECHNICAL SUPPORT MANUAL","TECHNICAL SUPPORT MANUAL Split System Heat Pump: N4H4 OUTDOOR UNIT MODEL NUMBER IDENTIFICATION GUIDE (single phase) Digit Position: 1 2 3 4 5, 6 7 8 9 10 11 12 Example Part Number: N 4 H 4 18 A K B 3 0 0 Product Family 2 = R−22 4 = R−410A REFRIGERANT A = Air Conditioner H = Heat Pump TYPE 3 = 13 SEER 4 = 14 SEER 5 = 15 SEER 6 = 16 SEER 7 = 17 SEER 8 = 18 SEER NOMINAL EFFICIENCY 18 = 18,000 BTUH = 1½ tons 24 = 24,000 BTUH = 2 tons 30 = 30,000 BTUH = 2½ tons 36 = 36,000 BTUH = 3 tons 42 = 42,000 BTUH = 3½ tons 48 = 48,000 BTUH = 4 tons 60 = 60,000 BTUH = 5 tons NOMINAL CAPACITY A = Standard Grille G = Coil Guard Grille C = Coastal FEATURES K = 208/230−1−60 Sales Code Engineering Revision Extra Digit Extra Digit VOLTAGE ACCESSORIES PART NUMBER IDENTIFICATION GUIDE Digit Position: 1 2 3 4 5 6, 7 Example Part Number: N A S A 0 01 N = Non−Branded BRANDING A = Accessory PRODUCT GROUP S = Split System (AC & HP) A = Original B = 2nd Generation 0 = Generic or Not Applicable 2 = R−22 4 = R−410A Product Identifier Number Package Quantity Type of Kit (Example: CH = Crankcase Heater) KIT USAGE MAJOR SERIES REFRIGERANT 8, 9 10, 11 01 C H International Comfort Products, LLC Lewisburg, Tennessee 37091 USA 22 428 04 5201 00"]}