{"v":1,"file":"lennox-el18xcv-heatpump-install.pdf","pages":["©2023 Lennox Industries Inc. Dallas, Texas, USA INSTALLATION INSTRUCTIONS Elite® Series EL18XPV Units HEAT PUMP 508059-01 9/2023 PACKING LIST THIS MANUAL MUST BE LEFT WITH THE HOMEOWNER FOR FUTURE REFERENCE WARNING Improper installation, adjustment, alteration, service or maintenance can cause property damage, personal injury or loss of life. Installation and service must be performed by a licensed professional HVAC installer or equivalent, or service agency. IMPORTANT The Clean Air Act of 1990 bans the intentional venting of refrigerant (CFCs, HCFCs and HFCs) as of July 1, 1992. Approved methods of recovery, recycling or reclaiming must be followed. Fines and/or incarceration may be levied for noncompliance. CAUTION As with any mechanical equipment, contact with sharp sheet metal edges can result in personal injury. Take care while handling this equipment and wear gloves and protective clothing. SETTING THE UNIT – Clearances OUTDOOR UNIT WARRANTY CERTIFICATE RAST 6-PIN CONNECTORS (2) General This EL18XPV outdoor air conditioner with all-aluminum coil is designed for use with HFC-410A refrigerant only. This unit must be installed with an approved indoor air handler or coil. For AHRI Certified system match-ups and expanded ratings, visit www.LennoxPros.com. The EL18XPV variable capacity unit may be installed with an S30 communicating thermostat or a standard 24VAC non-communicating heat pump thermostat. See field wiring diagrams for wiring details. These instructions are intended as a general guide and do not supersede local codes in any way. Consult authorities having jurisdiction before installation. NOTICE! Charging information is given on the charging procedure sticker on the unit access panel. For more indepth information, consult the Installation and Service Procedures manual on LennoxPros.com or through the Technical Support department at 800-453-6669. IMPORTANT: Special procedures are required for cleaning the all-aluminum coil in this unit. See page 21 in this instruction for information. See NOTES See NOTES See NOTES See NOTES Control Box NOTES: Service clearance of 30 in. (762 mm) must be maintained on one of the sides adjacent to the control box. Clearance to one of the other three sides must be 36 in (914 mm). Clearance to one of the remaining two sides may be 12 in. (305mm) and the final side may be 6 in.(152 mm). A clearance of 24 in. (610 mm) must be maintained between two units. 48 in. (1219 mm) clearance required on top of unit. Page 1","UNIT DIMENSIONS – INCHES (MM) TOP VIEW C (depth) DISCHARGE AIR LIQUID LINE CONNECTION ELECTRICAL INLETS SUCTION LINE CONNECTION 4−3/4 4−1/4(108) (121) SIDE VIEW UNIT SUPPORT FEET A (height) D 2 (51) 1 (25) UNIT SUPPORT FEET B (width) END VIEW (216) (241) 8−1/2 9−1/2 E K 8−3/4 (222) 8−1/4 (210) 5−1/2 (140) 13−1/2 (343) 024 TO 036 BASE SECTION (Small Base) FJ G H I 048 AND 060 BASE SECTION (Medium and Large Base) Model -024 -036 -048 -060 A (Height) B (Width) in. mm in. mm 35 889 27 686 35 889 27 686 45 1143 30-1/2 775 45 1143 30-1/2 775 C (Depth) D E F G H I J K in. mm in. mm in. mm in. mm in. mm in. mm in. mm in. mm in. mm 28 711 8 203 - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - 28 711 8 203 - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - 35 889 11-5/8 295 13-7/8 352 7-3/4 197 3-1/4 83 27-1/8 689 3-5/8 92 4-1/2 114 20-5/8 524 35 889 11-5/8 295 13-7/8 352 7-3/4 197 3-1/4 83 27-1/8 689 3-5/8 92 4-1/2 114 20-5/8 524 SETTING THE UNIT (Continued) – Unit Placement NOTICE! Roof Damage! This system contains both refrigerant and oil. Some rubber roofing material may absorb oil, causing the rubber to degrade. Failure to follow this notice could result in damage to roof surface. IMPORTANT This unit must be matched with an indoor coil as specified with AHRI. For AHRI Certified system matchups and expanded ratings, visit www.LennoxPros.com Coils previously charged with HCFC-22 must be flushed. Page 2","WARNING To prevent personal injury, as well as damage to panels, unit or structure, observe the following: While installing or servicing this unit, carefully stow all removed panels so that the panels will not cause injury to personnel, objects or nearby structures. Also, take care to store panels where they will not be subject to damage (e.g., being bent or scratched). While handling or stowing the panels, consider any weather conditions (especially wind) that may cause panels to be blown around and damaged. IMPORTANT Exhaust vents from dryers, water heaters and furnaces should be directed away from the outdoor unit. Prolonged exposure to exhaust gases and the chemicals contained within them may cause condensation to form on the steel cabinet and other metal components of the outdoor unit. This will diminish unit performance and longevity PLACEMENT INSTALL UNIT AWAY FROM WINDOWS. TWO 90° ELBOWS INSTALLED IN LINE SET WILL REDUCE LINE SET VIBRATION. FIGURE 1 SLAB MOUNTING Install unit level or, if on a slope, maintain slope tolerance of 2 degrees (or 2 inches per 5 feet [50 mm per 1.5 m]) away from building structure. BUILDING STRUCTURE GROUND LEVEL FIGURE 2 MOUNTING SLAB ELEVATED SLAB MOUNTING USING FEET EXTENDERS 2\" (50.8MM) SCH 40 FEMALE THREADED ADAPTER Use additional 2\" SCH 40 male threaded adapters which can be threaded into the female threaded adapters to make additional adjustments to level the unit. 2\" (50.8MM) SCH 40 MALE THREADED ADAPTER LEG DETAIL BASE FIGURE 3 STABILIZING UNIT ON UNEVEN SURFACES #10 X 1/2” LONG SELF-TAPPING SHEET METAL SCREWS COIL STABILIZING BRACKET (18 GAUGE METAL — 2” WIDTH; HEIGHT AS REQUIRED) #10 X 1-1/4” LONG HEX HD SCREW AND FLAT WASHER Concrete slab — use two plastic anchors (hole drill 1/4”) BASE PAN CORNER POST ! IMPORTANT ! Unit Stabilizer Bracket Use (field-provided): Always use stabilizers when unit is raised above the factory height. (Elevated units could become unstable in gusty wind conditions.) Stabilizers may be used on any unit installed on unstable and uneven surfaces. FIGURE 4 Page 3","REFRIGERANT PIPING IMPORTANT If this unit is being matched with an approved line set or indoor unit coil that was previously charged with mineral oil, or if it is being matched with a coil which was manufactured before January of 1999, the coil and line set must be flushed prior to installation. Take care to empty all existing traps. Polyvinyl ether (PVE) and polyol ester (POE) oils are used in Lennox variable-capacity units charged with HFC-410A refrigerant. Residual mineral oil can act as an insulator, preventing proper heat transfer. It can also clog the expansion device and reduce system performance and capacity. Failure to properly flush the system per this instruction and the detailed Installation and Service Procedures manual will void the warranty. Flush the existing line set per the following instructions. For more information, refer to the Installation and Service Procedures manual available on LennoxPros.com. CAUTION - DO NOT attempt to flush and re-use existing line sets or indoor coil when the system contains contaminants (i.e., compressor burn out). Polyvinyl ether (PVE) oil is used in the EL18XPV-024 and -036 compressors. For installations For installations of the EL18XPV-024 and -036 units with refrigerant lines or coils previously charged with R410A and POE oil, Lennox recommends flushing the existing lines and coil with R410A refrigerant to remove excess POE oil that may be in the system. The EL18XPV-048 and EL18XPV-060 heat pumps have variable capacity scroll compressors that use POE oil. EL18XPV-048 and 060 units with refrigerant lines or coils previously charged with R410A and POE oil, do not need to be flushed to remove the POE oil. If a new line set is being installed, size the piping per table 1. TABLE 1 REFRIGERANT LINE SET – INCHES (MM) Model Valve Field Connections Liquid Line Vapor Line Recommended Line Set Liquid Line Vapor Line L15 Line Sets -024 3/8 in. 3/4 in. 3/8 in. 3/4 in. (10 mm) (19 mm) (10 mm) (19 mm) L15-41 15 ft. - 50 ft. (4.6 m - 15 m) -036 -048 3/8 in. 7/8 in. 3/8 in. 7/8 in. (10 mm) (22 mm) (10 mm) (22 mm) L15-65 15 ft. - 50 ft. (4.6 m - 15 m) -060 3/8 in. 1-1/8 in. 3/8 in. 1-1/8 in. (10 mm) (28 mm) (10 mm) (28 mm) Field Fabricated NOTE - Some applications may require a field-provided 7/8\" to 1-1/8\" adapter. NOTE - When installing refrigerant lines longer than 50 feet, refer to the Refrigerant Piping Design and Fabrication Guidelines manual available on LennoxPros.com (Corp. 9351-L9), or contact the Technical Support Department Product Application group for assistance. NOTE - For new or replacement line set installation, refer to Service and Application Note - Corp. 9112-L4 (C-91-4). WARNING When using a high pressure gas such as nitrogen to pressurize a refrigeration or air conditioning system, use a regulator that can control the pressure down to 1 or 2 psig (6.9 to 13.8 kPa). WARNING Refrigerant can be harmful if it is inhaled. Refrigerant must be used and recovered responsibly. Failure to follow this warning may result in personal injury or death. WARNING Fire, Explosion and Personal Safety hazard. Failure to follow this warning could result in damage, personal injury or death. Never use oxygen to pressurize or purge refrigeration lines. Oxygen, when exposed to a spark or open flame, can cause fire and/ or an explosion, that could result in property damage, personal injury or death. WARNING Polyvinyl ether (PVE) oils used with HFC-410A refrigerant absorb moisture very quickly. It is very important that the refrigerant system be kept closed as much as possible. DO NOT remove line set caps or service valve stub caps until you are ready to make connections. The EL18XPV is a variable-capacity cooling system utilizing variable speed compressor technology. With the variable speed compressor and variable pumping capacity, additional consideration must be given to refrigerant piping sizing and application. The guidelines below are to be used exclusively for the EL18XPV systems. HEAT PUMP SYSTEM (HFC410A) • Total equivalent length equals 180 feet (piping and all fittings included). NOTE – Length is general guide. Lengths may be more or less, depending on remaining system design factors. • Maximum linear (actual) length = 150 feet. • Maximum linear liquid lift = 60 feet. Page 4","NOTE – Maximum lifts are dependent on total length, number of elbows, etc. that contribute to total pressure drop. • Maximum length vapor riser = 60 feet. • Up to 50 Linear Feet: Use rated line sizes listed in table 1. • Between 51 and 150 Linear Feet: Crankcase heater and nonbleed port TXV factory installed. No additional components required. Vertical vapor riser must be sized to the vapor riser listed in the table 2 on systems with line sets longer than 51 feet. Use tables 2 and 3 to determine the correct liquid and vapor line sizes. • Over 150 Linear Feet: not recommended. • Additional oil is not required for systems with line lengths up to 150 feet. SUCTION TRAPS For systems with the outdoor unit 5 - 60 feet above the indoor unit, one trap must be installed at the bottom of the suction riser. TABLE 2. Standard Refrigerant Line Set – Up to 50 Linear Feet in Length Inches (mm) Valve Size Connections Recommended Line Sets EL18XPV* Liquid Line Suction Line L15 Line Set Model Line Set Length -024 3/8” (10 mm) 3/4” (19 mm) L15-41-30 30 feet (9.1 m) -036 -048 3/8” (10 mm) 7/8” (22 mm) L15-65-40 40 feet (12.2 m) L15-65-50 50 feet (15.2 m) -060 3/8” (10 mm) 1-1/8” (29 mm) ** Field-fabricated * Applicable to all minor revision numbers unless otherwise specified. ** Some applications may require a field-provided 1-1/8” to 7/8” adapter. Catalog Number 89J60 89J61 89J62 Model TABLE 3. EL18XPV Line Set Guidelines – 51 to 150 Linear Feet in Length Maximum Total Equivalent Length (ft) Maximum Linear (actual) Length (ft) Maximum Vapor Riser (ft) Maximum Linear Liquid Lift (ft) Preferred Vapor Line Sizes for Horizontal Runs 180 150 60 60 7/8” 180 150 60 60 7/8” 180 150 60 60 7/8” 180 150 60 60 7/8” Required Vapor Riser Size 5/8” 3/4” 7/8” 7/8” Max. Elevation (ft) TABLE 4. Liquid Line Diameter Selection Table Unit Line Size 25 5/16” 25 3/8” 25 3/8” 25 1/2” 25 3/8” 25 1/2” 25 3/8” 25 1/2” 25 Total Linear Length (feet) 50 75 100 125 150 50 55 48 40 33 50 60 60 60 60 50 60 56 51 45 50 60 60 60 60 50 50 41 31 22 50 60 60 60 60 50 36 22 8 NR 50 60 60 60 59 Shaded rows indicate rated liquid line size A. Find your unit on the left side of the table. B. Start with the rated liquid line size (shaded row) on the outdoor unit C. Select the actual Total Linear Length of your system shown at the top of the table. D. The elevation listed in the table is the maximum allowed for the liquid line listed. E. Select or consider the larger liquid line size shown in the table if the elevation does not meet your requirements. NOTE - For new or replacement line set installation, refer to Service and Application Note - Corp. 9112-L4 (C-91-4). Page 5","REFRIGERANT PIPING – Removing Existing Indoor Metering Device 1A TYPICAL EXISTING FIXED ORIFICE REMOVAL PROCEDURE (UNCASED COIL SHOWN) DISTRIBUTOR TUBES LIQUID LINE ORIFICE HOUSING TEFLON® RING FIXED ORIFICE OR 1B TYPICAL EXISTING EXPANSION VALVE REMOVAL PROCEDURE (UNCASED COIL SHOWN) TWO-PIECE PATCH PLATE (UNCASED COIL ONLY) DISTRIBUTOR STUB END LIQUID LINE ORIFICE HOUSING CHECK EXPANSION VALVE TUBES TEFLON® RING BRASS NUT TEFLON® RING SENSING LINE DISTRIBUTOR ASSEMBLY REMOVE AND DISCARD WHITE TEFLON® SEAL (IF PRESENT) LIQUID LINE ASSEMBLY (INCLUDES STRAINER) A - On fully cased coils, remove the coil access and plumbing panels. DISTRIBUTOR ASSEMBLY EQUALIZER LINE LIQUID LINE ASSEMBLY WITH BRASS NUT B sembly. C - Using two wrenches, disconnect liquid line from liquid line ing. T cess. D - Remove and discard fixed orifice, valve stem assembly (if present) and Teflon® washer as illustrated above. E - Use a field-provided fitting to temporarily reconnect the liquid line to the indoor unit's liquid line orifice housing. MALE EQUALIZER LINE FITTING SENSING BULB VAPOR LINE LIQUID LINE A - On fully cased coils, remove the coil access and plumbing panels. B - Remove any shipping clamps from the liquid line and distributor assembly. C - Disconnect the equalizer line from the check expansion valve equalizer line fitting on the vapor line. 2 CONNECT GAUGES AND EQUIPMENT FOR FLUSHING PROCEDURE CYLINDER CONTAINING CLEAN HCFC-22 TO BE USED FOR FLUSHING GAUGE MANIFOLD (Positioned to deliver liquid A refrigerant) D - Remove the vapor line sensing bulb. E - Disconnect the liquid line from the check expansion valve at the liquid line assembly. F - Disconnect the check expansion valve from the liquid line orifice housing. Take care not to twist or damage distributor tubes during this process. G - Remove and discard check expansion valve and the two Teflon® VAPOR LINE SERVICE VALVE 1 LOW NEW OUTDOOR HIGH rings. H - Use a field-provided fitting to temporarily reconnect the liquid line to the indoor unit's liquid line orifice housing. EXISTING INDOOR UNIT UNIT B OPENED CLOSED 3FLUSHING LINE SET The line set and indoor unit coil must be flushed with at least the same amount of clean refrigerant that previously charged the system. Check the charge in the flushing cylinder before proceeding. LIQUID LINE SERVICE VALVE A - Set the recovery machine for liquid recovery and start the recovery machine. Open the gauge set valves to allow the recovery RECOVERY CYLINDER D VAPOR LIQUID TANK RETURN C INLET DISCHARGE machine to pull a vacuum on the existing system line set and indoor unit coBil. B - Position the cylinder of clean HCFC-22 for delivery of liquid refrigerant and open its valve to allow liquid refrigerant to flow into the system through the vapor line valve. Allow the refrigerant to pass from the cylinder and through the line set and the indoor unit RECOVERY MACHINE coil before it enters the recovery machine. C - After all of the liquid refrigerant has been recovered, switch the A - HCFC-22 cylinder with clean refrigerant (positioned to deliver liquid recovery machine to vapor recovery so that all of the HCFC-22 refrigerant) to the vapor service valve. vapor is recovered. Allow the recovery machine to pull the system B - HCFC-22 gauge set (low side) to the liquid line valve. down to 0. C - HCFC-22 gauge set center port to inlet on the recovery machine with an D - Close the valve on the inverted HCFC-22 drum and the gauge set empty recovery tank connected to the gauge set. valves. Pump the remaining refrigerant out of the recovery D - Connect recovery tank to recovery machine per machine instructions. machine and turn the machine off. FIGURE 5 Page 6","REFRIGERANT PIPING – Brazing Procedures 1CUT AND DEBUR Cut ends of the refrigerant lines square (free from nicks or dents) and debur the ends. The pipe must remain round. Do not crimp end of the line. 2 CAP AND CORE REMOVAL Remove service cap and core from both the vapor and liquid line service ports. CUT AND DEBUR COPPER TUBE STUB LINE SET SIZE MATCHES SERVICE VALVE CONNECTION SERVICE VALVE CONNECTION REDUCER SERVICE PORT CAP SERVICE PORT CORE SERVICE PORT CORE LIQUID LINE SERVICE VALVE SERVICE PORT CAP VAPOR LINE SERVICE VALVE LINE SET SIZE IS SMALLER THAN CONNECTION REFRIGERANT LINE DO NOT CRIMP SERVICE VALVE CONNECTOR WHEN PIPE IS SMALLER THAN CONNECTION 3 ATTACH THE MANIFOLD GAUGE SET FOR BRAZING LIQUID AND VAPOR LINE SERVICE VALVES Flow regulated nitrogen (at 1 to 2 psig) through the low-side refrigeration gauge set into the liquid line service port valve, and out of the vapor line service port valve. A - Connect gauge set low pressure side to liquid line service valve (service port). B - Connect gauge set center port to bottle of nitrogen with regulator. LOW HIGH USE REGULATOR TO FLOW NITROGEN AT 1 TO 2 PSIG. C - Remove core from valve in vapor line service port to allow nitrogen to escape. ATTACH GAUGES VAPOR SERVICE PORT MUST BE OPEN TO ALLOW EXIT POINT FOR NITROGEN C INDOOR UNIT VAPOR LINE VAPOR LINE SERVICE VALVE B OUTDOOR UNIT LIQUID LINE LIQUID LINE SERVICE VALVE NITROGEN A WHEN BRAZING LINE SET TO SERVICE VALVES, POINT FLAME AWAY FROM SERVICE VALVE. FIGURE 6 CAUTION Brazing alloys and flux contain materials which are hazardous to your health. Avoid breathing vapors or fumes from brazing operations. Perform operations only in well-ventilated areas. Wear gloves and protective goggles or face shield to protect against burns. Wash hands with soap and water after handling brazing alloys and flux. WARNING Danger of fire. Bleeding the refrigerant charge from only the high side may result in pressurization of the low side shell and suction tubing. Application of a brazing torch to a pressurized system may result in ignition of the refrigerant and oil mixture. Check the high and low pressures before applying heat. Page 7","4 WRAP SERVICE VALVES To help protect service valve seals during brazing, wrap water-saturated cloths around service valve bodies and copper tube stubs. Use additional water-saturated cloths underneath the valve body to protect the base paint. 5 FLOW NITROGEN Flow regulated nitrogen (at 1 to 2 psig) through the refrigeration gauge set into the valve stem port connection on the liquid service valve and out of the vapor valve stem port. See steps 3A, 3B and 3C on manifold gauge set connections. 6 BRAZE LINE SET Wrap both service valves with water-saturated cloths as illustrated here and as mentioned in step 4, before brazing to line set. Cloths must remain water-saturated throughout the brazing and cool-down process. LIQUID LINE SERVICE VALVE WHEN BRAZING LINE SET TO SERVICE VALVES, POINT FLAME AWAY FROM SERVICE VALVE. IMPORTANT — Allow braze joint to cool. Apply additional water-saturated cloths to help cool brazed joint. Do not remove water-saturated cloths until piping has cooled. Temperatures above 250ºF will damage valve seals. WARNING FIRE, PERSONAL INJURY, OR PROPERTY DAMAGE may result if you do not wrap a water-saturated cloth around both liquid and suction line service valve bodies and copper tube stub while brazing the line set! The braze, when complete, must be quenched with water to absorb any residual heat. Do not open service valves until refrigerant lines and indoor coil have been leak-tested and evacuated. Refer to Installation and Service Procedures manual found on LennoxPros.com. WATER-SATURATED CLOTH LIQUID LINE VAPOR LINE SERVICE VALVE WHEN BRAZING LINE SET TO SERVICE VALVES, POINT FLAME AWAY FROM SERVICE VALVE. VAPOR LINE WATER-SATURATED CLOTH 7 PREPARATION FOR NEXT STEP After all connections have been brazed, disconnect manifold gauge set from service ports. Apply additional water-saturated cloths to both services valves to cool piping. Once piping is cool, remove all water-saturated cloths. FIGURE 7 Page 8","REFRIGERANT PIPING – Install Indoor Expansion Valve This outdoor unit is designed for use in systems that include an expansion valve metering device (purchased separately) at the indoor coil. See the EL18XPV Product Specifications bulletin (EHB) for approved expansion valve kit match-ups and application information. The expansion valve unit can be installed internal or external to the indoor coil. In applications where an uncased coil is being installed in a field-provided plenum, install the expansion valve in a manner that will provide access for future field service of the expansion valve. Refer to below illustration for reference during installation of expansion valve unit. INDOOR EXPANSION VALVE INSTALLATION TWO PIECE PATCH PLATE (UNCASED COIL ONLY) DISTRIBUTOR TUBES (Uncased Coil Shown) LIQUID LINE ORIFICE HOUSING STUB END CHECK EXPANSION VALVE TEFLON® RING DISTRIBUTOR ASSEMBLY TEFLON® RING EQUALIZER LINE SENSING LINE 1/2 Turn 3 - Install one of the provided Teflon® rings around the stubbed end of the check expansion valve and lightly 11 12 1 lubricate the connector threads and expose surface of 10 2 the Teflon® ring with refrigerant oil. 9 3 4 - Attach the stubbed end of the check expansion valve to 8 4 the liquid line orifice housing. Finger tighten and use an 7 6 5 appropriately sized wrench to turn an additional 1/2 turn clockwise as illustrated in the figure above, or tighten to 20 ft-lb. 5 - Place the remaining Teflon® washer around the other end of the check expansion valve. Lightly lubricate connector threads and expose surface of the Teflon® ring with refrigerant oil. 6 - Attach the liquid line assembly to the check expansion valve. Finger tighten and use an appropriately sized wrench to turn an additional 1/2 turn clockwise as illustrated in the figure above or tighten to 20 ft-lb. LIQUID LINE ASSEMBLY WITH BRASS NUT SENSING BULB INSTALLATION 1 - Attach the vapor line sensing bulb in the proper orientation as illustrated belowusing the clamp and screws provided. MALE EQUALIZER LINE FITTING (SEE EQUALIZER LINE INSTALLATION FOR FURTHER DETAILS) VAPOR LINE LIQUID LINE ON LINES SMALLER THAN 3/4\", MOUNT SENSING BULB AT EITHER THE 1 OR 11 O’CLOCK POSITION. Sensing bulb insulation is required if mounted external to the coil casing. sensing bulb installation for bulb positioning. EQUALIZER LINE INSTALLATION 1 - Remove and discard either the flare seal cap or flare nut with copper flare seal bonnet from the equalizer line port on the vapor line as illustrated in the figure below. 2 - Remove the field-provided ON 3/4\" AND LARGER LINES, MOUNT SENSING BULB AT EITHER THE 3 OR 9 O’CLOCK POSITION. sembly. NOTE - NEVER MOUNT THE SENSING BULB ON BOTTOM OF LINE. FLARE SEAL CAP FLARE NUT NOTE - Though it is preferred to have the sensing bulb installed on a horizontal run of the vapor line, installation OR COPPER FLARE on a vertical run of piping is acceptable if necessary. SEAL BONNET See figure to right for proper bulb orientation on vert- ical run of piping. MALE BRASS EQUALIZER LINE FITTING NOTE - Confirm proper thermal contact between vapor line and check/expansion bulb before insulating the sensing bulb once installed. 1/8 Turn VAPOR LINE 2 - Connect the equalizer line from the check expansion valve tothe equalizer vapor port on the vapor line. Finger tighten the flare nut plus 1/8 turn (7 ft-lbs) as illustrated to the right. 11 12 1 10 2 9 3 8 4 76 5 FIGURE 8 Page 9","LEAK TEST AND EVACUATION LEAK TEST LOW HIGH MANIFOLD GAUGE SET OUTDOOR UNIT B A NITROGEN TO VAPOR SERVICE VALVE NOTE - Position canister to deliver liquid refrigerant. HFC-410A 1CONNECT GAUGE SET A - Connect the high pressure hose of an HFC-410A manifold gauge set to the vapor valve service port. NOTE - Normally, the high pressure hose is connected to the liquid line port. However, connecting it to the vapor port better protects the manifold gauge set from high pressure damage. B - With both manifold valves closed, connect the cylinder of HFC-410A refrigerant to the center port of the manifold gauge set. 2 NOTE - Later in the procedure, the HFC-410A container will be replaced by the nitrogen container. TEST FOR LEAKS After the line set has been connected to the indoor and outdoor units, check the line set connections and indoor unit for leaks. Use the following procedure to test for leaks: A - With both manifold valves closed, connect the cylinder of HFC-410A refrigerant to the center port of the manifold gauge set. Open the valve on the HFC-410A cylinder (vapor only). B - Open the high pressure side of the manifold to allow HFC-410A into the line set and indoor unit. Weigh in a trace amount of HFC-410A. [A trace amount is a maximum of two ounces (57 g) refrigerant or three pounds (31 kPa) pressure.] Close the valve on the HFC-410A cylinder and the valve on the high pressure side of the manifold gauge set. Disconnect the HFC-410A cylinder. C - Connect a cylinder of nitrogen with a pressure regulating valve to the center port of the manifold gauge set. D - Adjust nitrogen pressure to 150 psig (1034 kPa). Open the valve on the high side of the manifold gauge set in order to pressurize the line set and the indoor unit. E - After a few minutes, open one of the service valve ports and verify that the refrigerant added to the system earlier is measurable with a leak detector. F - After leak testing, disconnect gauges from service ports. FIGURE 9 Page 10","3 EVACUATION CONNECT GAUGE SET NOTE - Remove cores from service valves (if not already done). A - Connect low side of manifold gauge set with 1/4 SAE in-line tee to vapor line service valve B - Connect high side of manifold gauge set to liquid line service valve C - Connect available micron gauge connector on the 1/4 SAE in-line tee. OUTDOOR UNIT A 1/4 SAE TEE WITH SWIVEL COUPLER D - Connect the vacuum pump (with vacuum 500 gauge) to the center port of the manifold gauge set. The center port line will be used later for both the HFC-410A and nitrogen C GAUGE MICRON containers. NOTE - ister to deliver liquid NITROGEN refrigerant. LOW MANIFOLD GAUGE SET TO VAPOR SERVICE VALVE HFC-410A B VACUUM PUMP TO LIQUID LINE SERVICE VALVE HIGH D 4 EVACUATE THE SYSTEM RECOMMEND MINIMUM 3/8” HOSE A - Open both manifold valves and start the vacuum pump. B - Evacuate the line set and indoor unit to an absolute pressure of 23,000 microns (29.01 inches of mercury). NOTE - During the early stages of evacuation, it is desirable to close the manifold gauge valve at least once. A rapid rise in pressure indicates a relatively large leak. If this occurs, repeat the leak testing procedure. NOTE - The term absolute pressure means the total actual pressure above absolute zero within a given volume or system. Absolute pressure in a vacuum is equal to atmospheric pressure minus vacuum pressure. C - When the absolute pressure reaches 23,000 microns (29.01 inches of mercury), perform the following: Close manifold gauge valves. Close valve on vacuum pump. WARNING ! Possible equipment damage. Turn off vacuum pump. Avoid deep vacuum operation. Do not use Disconnect manifold gauge center port hose from vacuum pump. Attach manifold center port hose to a nitrogen cylinder with pressure regulator set to 150 psig (1034 kPa) and purge the hose. compressors to evacuate a system. Extremely low vacuum can cause internal arcing and compressor failure. Damage Open manifold gauge valves to break the vacuum in the line set and indoor caused by deep vacuum operation will unit. void warranty. Close manifold gauge valves. D - Shut off the nitrogen cylinder and remove the manifold gauge hose from the cylinder. Open the manifold gauge valves to release the nitrogen from the line set and indoor unit. E - Reconnect the manifold gauge to the vacuum pump, turn the pump on, and continue to evacuate the line set and indoor unit until the absolute pressure does not rise above 500 microns (29.9 inches of mercury) within a 20-minute period after shutting off the vacuum pump and closing the manifold gauge valves. F - When the absolute pressure requirement above has been met, disconnect the manifold hose from the vacuum pump and connect it to a cylinder of HFC-410A positioned to deliver liquid refrigerant. Open the manifold gauge valve 1 to 2 psig in order to release the vacuum in the line set and indoor unit. G - Perform the following: Close manifold gauge valves. 1/6 TURN Shut off HFC-410A cylinder. Reinstall service valve cores by removing manifold hose from service valve. Quickly install cores with core tool while maintaining a positive system pressure. 11 12 1 10 2 Replace stem caps and finger tighten them, then tighten an additional one-sixth (1/6) of a turn as illustrated. 9 3 8 4 76 5 FIGURE 10 Page 11","ELECTRICAL – Circuit Sizing and Wire Routing In the U.S.A., wiring must conform with current local codes and the current National Electric Code (NEC). In Canada, wiring must conform with current local codes and the current Canadian Electrical Code (CEC). Refer to the furnace or air handler installation instructions for additional wiring application diagrams and refer to unit nameplate for minimum circuit ampacity and maximum overcurrent protection size. 24VAC TRANSFORMER Use the transformer provided with the furnace or air handler for low-voltage control power (24VAC - 40 VA minimum) Thermostat Control and Low Voltage Control Wiring EL18XPV Thermostat Control Options The EL18XPV variable capacity units provide two thermostat control options to provide application and installation flexibility. iComfort S30 Communicating Thermostat Control The E18XPV variable capacity unit may be installed as a fully communicating iComfort system consisting of iComfort S30 Ultra Smart Communicating Thermostat, an iComfort enabled indoor unit and the EL18XPV variable capacity outdoor unit wired with (4) iComfort communication wires (R, I+, I- and C) connected to the EL18XPV Outdoor Unitary Control. The EL18XPV variable capacity unit when wired as a fully communicating iComfort system will take full advantage of the advanced diagnostics and control, Wi-Fi accessibility and system operation parameters. Refer to the EL18XPV field wiring diagram for an iComfort S30 communicating thermostat. Conventional 24VAC Non-Communicating Thermostat Control The EL18XPV variable capacity unit may be installed using a conventional 24VAC non-communicating two stage heat pump or single stage heat pump thermostat. NOTE – The conventional 24VAC non-communicating thermostat must have a compressor minimum on time of three minutes to prevent compressor short cycling. The Lennox M30, ComfortSense 7500, ComfortSense 3000 and many other commercially available electronic thermostats provide this feature. The EL18XPV unit will provide full variable capacity operation when installed with a conventional 24VAC non-communicating two stage heat pump or single stage heat pump thermostat. The EL18XPV outdoor control has advanced control algorithms using the EL18XPV suction pressure sensor to provide true variable capacity operation. When utilizing a two-stage conventional 24VAC non-communicating heat pump thermostat, six wires are required to control the outdoor unit (R, C, W1, O, Y1 and Y2). Refer to the EL18XPV field wiring diagram for a conventional 24VAC non-communicating 2-stage heat pump thermostat. When utilizing a single conventional 24VAC non-communicating heat pump thermostat, five wires are required to control the outdoor unit (R, C, W1, O, and Y1) and Y1 is jumpered to Y2 in the outdoor unit. Note that the published performance data is based upon the use of a two-stage thermostat. Refer to the EL18XPV field wiring diagram for a conventional 24VAC non-communicating single-stage thermostat. EL18XPV Low Voltage Control Wiring Connections The EL18XPV variable capacity units are provided with (2) RAST 6-Pin connections in the installation instruction bag for connecting the field low voltage control wiring to the EL18XPV harnesses in the low voltage control make-up box. One RAST 6-pin connector is labeled with terminals TST, DF, R, I+, I- and C. The second RAST 6-pin connector is labeled with terminals DS, O, Y1, Y2, L and W. WARNING Electric Shock Hazard. Can cause injury or death. Unit must be properly grounded in accordance with national and local codes. Line voltage is present at all components when unit is not in operation on units with single-pole contactors. Disconnect all remote electric power supplies before opening access panel. Unit may have multiple power supplies. WARNING Fire Hazard. Use of aluminum wire with this product may result in a fire, causing property damage, severe injury or death. Use copper wire only with this product. WARNING Failure to use properly sized wiring and circuit breaker may result in property damage. Size wiring and circuit breaker(s) per Product Specifications bulletin (EHB) and unit rating plate. ELECTROSTATIC DISCHARGE (ESD) Precautions and Procedures WARNING Electrostatic discharge can affect electronic components. Take care during unit installation and service to protect the unit’s electronic controls. Precautions will help to avoid control exposure to electrostatic discharge by putting the unit, the control and the technician at the same electrostatic potential. Touch hand and all tools on an unpainted unit surface before performing any service procedure to neutralize electrostatic charge. Page 12","Thermostat Type S30 Communicating Thermostat Conventional 24VAC 2-Stage Cooling Thermostat (non-communicating) Conventional 24VAC Single-Stage Cooling Thermostat (non-communicating) Indoor Unit Type Comunicating Gas Furnace or Air Handler Any Furnace or Air Handler (non-communicating or communicating) Any Furnace or Air Handler (non-communicating or communicating) EL18XPV Thermostat Control Options Qty. of Wires to EL18XPV EL18XPV Terminal Strip Connections Unit Operation 4 R, I+, I-, C Fully Communicating Variable Capacity Operation Based Upon Thermostat Demand Full Variable Capacity Operation Controlled 6 R, C, W1, O, Y1, by EL18XPV Unitary Control Using Suction Y2 Pressure in the Cooling Mode and Liquid Pressure in Heating Mode Full Variable Capacity Operation Controlled 5 R, C, W1, O, Y1 by EL18XPV Unitary Control Using Suction (Jumper Y1 to Y2) Pressure in the Cooling Mode and Liquid Pressure in the Heating Mode Field Wiring Diagram Figure 13 Figure 14 Figure 14 1SIZE CIRCUIT AND INSTALL SERVICE DISCONNECT SWITCH Refer to the unit nameplate for minimum circuit ampacity, and maximum fuse or circuit breaker (HACR per NEC). Install power wiring and properly sized disconnect switch. MAIN FUSE BOX/BREAKER PANEL SERVICE DISCONNECT SWITCH 2 INSTALL THERMOSTAT Install room thermostat (ordered separately) on an inside wall approximately in the center of the conditioned area and 5 feet (1.5m) from the floor. It should not be installed on an outside wall or where it can be affected by sunlight or drafts. THERMOSTAT 5 FEET (1.5M) NOTE - Units are approved for use only with copper conductors. Ground unit at disconnect switch or connect to an earth ground. NOTE - 24VAC, Class II circuit connections are made in the control panel. FIGURE 11 Page 13","3 ROUTE CONTROL WIRES iComfort Communicating Thermostat Wiring Maximum length of wiring (18 gauge) for all connections on the RSBus is 1500 feet (457 meters). Wires should be color-coded, with a temperature rating of 95ºF (35ºC) minimum, and solid-core (Class II Rated Wiring). All low voltage wiring must enter unit through field-provided field-installed grommet installed in electrical inlet. Conventional 24VAC Non-Communicating Thermostat Wiring WIRE RUN LENGTH LESS THAN 100' (30 METERS) MORE THAN 100' (30 METERS) AWG# INSULATION TYPE 18 TEMPERATURE RATING 16 35ºC MINIMUM. OUTDOOR UNIT CONNECTS TO (2) RAST 6-PIN CONNECTORS LOW VOLTAGE MAKE-UP BOX CONNECT CONDUIT TO CUTOUT AND ROUTE HIGH VOLTAGE WIRING ROUTE CONTROL WIRING THROUGH GROMMET AND SECURE WITH CABLE TIE GROMMET AND CABLE TIE USE WATERTIGHT CONDUIT FOR HIGH VOLTAGE 4 ROUTE HIGH VOLTAGE AND GROUND WIRES Any excess high voltage field wiring should be trimmed and secured away from any low voltage field wiring. To facilitate a conduit, a cutout is located on the bottom of the control box. Connect conduit to the control box using a proper conduit fitting. Connect the 208/230 high voltage power supply from the disconnect to the EL18XCV contactor as shown. Connect the ground wire from the power supply to the unit ground lug connection. FIGURE 12 Page 14","DATS (Optional) OATS (Optional) C ii+ R EL18XPV RAST 6-Pin Connectors W L Y2 Y1 O DS ACC1 ACC2 - BA + COMMBUS + AB - HD Display Subbase or Mag-Mount PROVIDED RAST 6-PIN CONNECTOR S30 Smart Hub Single Wire To C Terminal Communicating Indoor Unit DF TST EL18XPV Outdoor Unit INDOOR CONTROL Indoor Control Single Wire To C Terminal Unused Wires Unused Wires FIGURE 13. EL18XPV with iComfort S30 Communicating Thermostat – Field Wiring Diagram Page 15","FIGURE 14. Conventional 24VAC Cooling Non-Communicating Thermostat Wiring Page 16 EL18XPV EL18XPV EL18XPV EL18XPV EL18XPV EL18XPV EL18XPV SINGLE STAGE EL18XPV EL18XPV EL18XPV EL18XPV TWO STAGE EL18XPV EL18XPV EL18XPV EL18XPV EL18XPV EL18XPV EL18XPV EL18XPV EL18XPV EL18XPV","5 – Outdoor Unitary Control - Jumpers and Terminals 7 SEGMENT DISPLAY CHARGE MODE JUMPER (CHRG MODE) RAST TERMINALS FOR THERMOSTAT WIRING CONNECTION PUSH BUTTON OPERATION MODE JUMPER CHARGE MODE AND OPERATION MODE JUMPER DETAIL Outdoor Control 7 Segment Display and Push Button Information concerning the outdoor control 7-segment display and push button operations are available on the unit access panel. Alarms Alarm information is provided on the unit access panel. Charge Mode Jumper To initiate the EL18XPV Charge Mode function, install the jumper across the two Charge Mode Pins (CHRG MODE) on the outdoor control. The Charge Mode can be used when charging the system with refrigerant, checking the refrigerant charge, pumping down the system and performing other service procedures that requires outdoor unit operation at 100% capacity. EL18XPV Charge Mode Operation with a S30 iComfort Communicating Thermostat Installing a jumper on the Charge Mode Pins will initiate compressor operation and outdoor fan motor at 100% capacity and will provide a signal to the indoor unit to initiate indoor blower operation at the maximum cooling air volume. To exit the charge mode, remove the Charge Mode Jumper. The Charge Mode has a maximum time of 60 minutes and will automatically exit the charge mode after 60 minutes is the charge mode jumper is left in place. EL18XPV Charge Mode Operation with a Conventional 24VAC Non-Communicating Thermostat On applications with a conventional 24VAC non-commu- nicating thermostat, the charge mode jumper must be installed on the Charge Mode Pins after providing a Y1 cooling demand to the EL18XPV to initiate the Charge Mode. When using the Charge Mode in the cooling mode, the “O” must also be provided with a 24V signal to place the reversing valve in the cool position. In the heating mode only a Y1 compressor demand is required along with the blower demand for the full cooling air volume. A cooling blower demand must also be provided to initiate blower operation on the cooling speed on the indoor unit. The compressor and outdoor fan motor will operate at 100% capacity. To exit the charging mode, remove the Charge Mode Jumper and remove the Y1 Cooling demand and indoor blower demand. The Charge Mode has a maximum time of 60 minutes and will automatically exit the charge mode after 60 minutes is the charge mode jumper is left in place. Operation Mode Jumper The Operation Mode Jumper is only used on applications installed with a conventional 24VAC Non-communicating thermostat. In applications with a conventional 24VAC non-communicating thermostat, the compressor capacity is controlled to maintain the target suction pressure setpoint. The Operation Mode Jumper has three selectable cooling modes. The three modes are Efficiency (Jumper installed on Pins 1 & 2), Normal Mode (Jumper installed on Pins 2 & 3) and Comfort Mode (Jumper Removed). The factory default position is the Efficiency Mode. The Efficiency mode has a variable suction pressure setpoint that will vary with the outdoor temperature; as the outdoor temperature increases the suction pressure setpoint will decrease. When the Operation Mode jumper is installed in the “Normal Mode” the suction pressure setpoint is 135 psig. Page 17","When the Operation Mode jumper is installed in the “Comfort Mode” the suction pressure setpoint is 125 psig. Unit Operation EL18XPV Unit Operation with a S30 iComfort Communicating Thermostat When the EL18XPV unit is installed with a S30 iComfort Communicating Thermostat and iComfort enabled indoor unit, the unit capacity will be controlled in the variable capacity mode throughout the range of capacity from minimum capacity to maximum capacity based upon thermostat demand. The indoor air volume will be controlled to match cooling capacity throughout the capacity range. EL18XPV Unit Operation with a Conventional 24VAC Non-Communicating 2-Stage Thermostat When the EL18XPV unit is installed with a conventional 24VAC non-communicating 2-stage thermostat, a Y1 first stage heating or cooling demand will initiate heating or cooling operation and first stage indoor blower operation. The compressor will be controlled in the variable capacity mode by varying the compressor capacity to obtain the target suction pressure set point. The Y2 second stage heating or cooling demand will initiate second stage blower operation. Increased air volume will increase the load on the indoor coil and increase the suction pressure. The EL18XPV compressor capacity will continue to be controlled based upon the suction pressure. The unit capacity will be controlled in the variable capacity mode throughout the range of capacity from minimum capacity to maximum capacity. If the Y2 demand remains after 20 minutes, the EL18XPV control will begin to ramp up the compressor capacity until maximum capacity is achieved. The EL18XPV unit will cycle off once the thermostat demand is satisfied. EL18XPV Unit Operation with a Conventional 24VAC Non-Communicating Single-Stage Thermostat When the EL18XPV unit is installed with a conventional 24VAC non-communicating single-stage thermostat, a Y1 first stage heating or cooling demand will initiate heating or cooling operation and heating or cooling indoor blower operation. In single stage thermostat applications, a jumper must be installed between Y1 and Y2 on the EL18XPV outdoor control. The compressor will be controlled in the variable capacity mode by varying the compressor capacity to obtain the target suction pressure set point. If the heating or cooling demand remains after 20 minutes, the EL18XPV control will begin to ramp up the compressor capacity until maximum capacity is achieved. The EL18XPV unit will cycle off once the thermostat demand is satisfied. UNIT START-UP IMPORTANT If unit is equipped with a crankcase heater, it should be energized 24 hours before unit start-up to prevent compressor damage as a result of slugging. 1 - Rotate fan to check for binding. 2 - Inspect all factory- and field-installed wiring for loose connections. 3 - After evacuation is complete, open the liquid line and vapor line service valve stems to release the refrigerant charge (contained in outdoor unit) into the system. 4 - Replace the stem caps and tighten to the value listed in table 2. 5 - Check voltage supply at the disconnect switch. The voltage must be within the range listed on the unit’s nameplate. If not, do not start the equipment until you have consulted with the power company and the voltage condition has been corrected. 6 - Connect manifold gauge set for testing and charging. 7 - Set the thermostat for a cooling demand. Turn on power to the indoor indoor unit and close the outdoor unit disconnect switch to start the unit. 8 - Recheck voltage while the unit is running. Power must be within range shown on the unit nameplate. 9 - Check system for sufficient refrigerant using the procedures outlined under Checking Refrigerant Charge. HEAT PUMP CONTROL – DEFROST OPERATION A full description of the heat pump control can be found in the detailed installation and service procedure manual available on LennoxPros.com. The master control measures differential temperatures to detect when the system is performing poorly because of frost build-up on the outdoor coil. The heat pump control self-calibrates when the defrost system starts and after each system defrost cycle. The heat pump control monitors ambient temperature, outdoor coil temperature, and total run-time to determine when a defrost cycle is required. The coil temperature sensor is designed with a spring clip to allow mounting to the outside coil tubing. The location of the coil sensor is important for proper defrost operation. NOTE – The heat pump control accurately measures the performance of the system as frost accumulates on the outdoor coil. This typically will translate into longer running time between defrost cycles as more frost accumulates on the outdoor coil before the heat pump control initiates defrost cycles. OPERATING MANIFOLD GAUGE SET AND SERVICE VALVES The liquid and vapor line service valves are used for removing refrigerant, flushing, leak testing, evacuating, checking charge and charging. Each valve is equipped with a service port which has a factory-installed valve stem. Figures 14 and 15 provide information on how to access and operate both angle- and ball-type service valves. Torque Requirements When servicing or repairing heating, ventilating and air conditioning components, ensure the fasteners are appropriately tightened. Table 1 lists torque values for fasteners. Page 18","TABLE 1 – TORQUE REQUIREMENTS Parts Recommended Torque Service valve cap 8 ft.-lb. 11 NM Sheet-metal screws 16 in.-lb. 2 NM Machine screws #10 28 in.-lb. 3 NM Compressor bolts 90 in.-lb. 10 NM Gauge port seal cap 8 ft.-lb. 11 NM IMPORTANT To prevent stripping of the various caps used, the appropriately sized wrench should be used and fitted snugly over the cap before tightening. Using Manifold Gauge Set When checking the system charge, only use a manifold gauge set that features low loss anti-blow back fittings. Manifold gauge set used with HFC-410A refrigerant systems must be capable of handling the higher system operating pressures. The gauges should be rated for use with pressures of 0 - 800 psig on the high side and a low side of 30\" vacuum to 250 psig with dampened speed to 500 psi. Gauge hoses must be rated for use at up to 800 psig of pressure with a 4000 psig burst rating. OPERATING BALL-TYPE SERVICE VALVE 1 - Remove stem cap with an appropriately sized wrench. 2 - Use an appropriately sized wrench to open. To open valve, rotate stem counterclockwise 90°. To close, rotate stem clockwise 90°. TO OPEN, ROTATE STEM COUNTERCLOCKWISE 90°. TO CLOSE, ROTATE STEM CLOCKWISE 90°. SERVICE PORT SERVICE PORT CORE SERVICE PORT CAP FIGURE 15 BALL (SHOWN CLOSED) VALVE STEM STEM CAP OPERATING ANGLE-TYPE SERVICE VALVE 1 - Remove stem cap with an appropriately sized wrench. 2 - Use a service wrench with a hex-head extension (3/16\" for liquid line valve sizes and 5/16\" for vapor line valve sizes) to back the stem out counterclockwise as far as it will go. SERVICE PORT CAP SERVICE PORT CORE (VALVE STEM SHOWN OPEN) INSERT HEX WRENCH HERE STEM CAP ANGLE-TYPE SERVICE VALVE (BACK-SEATED OPENED) When service valve is OPEN, the service port is open to line set, indoor and outdoor unit. (VALVE STEM SHOWN CLOSED) INSERT HEX WRENCH HERE ANGLE-TYPE SERVICE VALVE (FRONT-SEATED CLOSED) When service valve is CLOSED, the service port is open to the line set and indoor unit. NOTE - A label with specific torque requirements may be affixed to the stem cap. If the label is present, use the specified torque. FIGURE 16 ACCESS SERVICE PORT A service port cap protects the service port core from contamination and serves as the primary leak seal. 1 - Remove service port cap with an appropriately sized wrench. 2 - Connect gauge set to service port. 3 - When testing is completed, replace service port cap and tighten as follows: With torque wrench, finger tighten and torque cap per table 2. 1/6 TURN Without torque wrench, finger tighten and use an appropriately sized wrench to turn an additional 1/6 turn clockwise. Reinstall Stem Cap 11 12 1 10 2 9 3 8 4 76 5 Stem cap protects the valve stem from damage and serves as the primary seal. Replace the stem cap and tighten as follows: With torque wrench, finger tighten and then torque cap per table 2. Without torque wrench, fi en and use an appropriately sized wrench to turn an additional 1/12 turn clockwise. 1/12 TURN 11 12 1 10 2 9 3 8 4 76 5 FIGURE 17 Page 19","Checking Refrigerant Charge The EL18XPV unit is factory-charged with enough HFC410A refrigerant to accommodate a 15-foot length of refrigerant piping. For refrigerant piping greater than 15 feet, calculate the additional charge using the table below. Then add the additional charge specified for the specific indoor coil match-up listed on the unit charging sticker. When charging the system with refrigerant or checking refrigerant, the “Charge Mode” (CHRG MODE) jumper provides the ability operate the unit at 100% capacity. See Charge Mode Jumper section on page 17 for details. Charge should be checked and adjusted using the tables provided on the charging procedure sticker on the unit access panel. Detailed information is given in the EL18XPV Installation and Service Procedures manual, which is available on LennoxPros.com. Refrigerant Charge per Line Set Length LIQUID LINE DIA. OUNCES PER 5 FEET (G PER 1.5 M) ADJUST FROM 15 FEET (4.6 M) LINE SET* 3/8\" (9.5 MM) 3 OUNCES PER 5' (85 G PER 1.5 M) *If line length is greater than 15 ft. (4.6 m), add this amount. If line length is less than 15 ft. (4.6 m), subtract this amount. NOTE – Insulate liquid line when it is routed through areas where the surrounding ambient temperature could become higher than the temperature of the liquid line or when pressure drop is equal to or greater than 20 psig. High Pressure Switch (S4) This unit is equipped with a high pressure switch which is located on the liquid line. The SPST, normally closed pressure switch opens when liquid line pressure rises above the factory setting of 590 + 15 psig and automatically resets at 418 + 15 psig. Homeowners Information CAUTION Before attempting to perform any service or maintenance, turn the electrical power to unit OFF at disconnect switch. In order to ensure peak performance, your system must be properly maintained. Clogged filters and blocked airflow prevent your unit from operating at its most efficient level. The system should be inspected and serviced before each cooling and heating season by a licensed professional HVAC service technician (or equivalent). Homeowner Maintenance The following maintenance may be performed by the homeowner. • Contact a licensed professional HVAC technician to schedule inspection and maintenance appointments for your equipment before each heating and cooling season. • Check the indoor unit filter each month and replace the filter, if necessary. • Have your Lennox dealer show you where your indoor unit filter is located. It will be either at the indoor unit (installed internal or external to the cabinet) or behind a return air grille in the wall or ceiling. Check the filter monthly and clean or replace it as needed. Disposable filters should be replaced with a filter of the same type and size. • Check the indoor unit drain line for obstructions monthly. The indoor coil is equipped with a drain pan to collect condensate formed as your system removes humidity from the inside air. Have your dealer show you the location of the drain line and how to check for obstructions. (This would also apply to an auxiliary drain, if installed.) • Check the area around the outdoor unit monthly and remove any obstructions that may restrict airflow to the outdoor unit. This would include grass clippings, leaves, or papers that may have settled around the unit. • Trim shrubbery away from the unit and periodically check for debris which collects around the unit. • During the winter months, keep the snow level below the louvered panels. NOTE - The filter and all access panels must be in place any time the unit is in operation. If you are unsure about the filter required for your system, call your Lennox dealer for assistance. Heat Pump Operation Your new Lennox heat pump has several characteristics that you should be aware of: • Heat pumps satisfy heating demand by delivering large amounts of warm air into the living space. This is quite different from gas- or oil-fired furnaces or an electric furnace which deliver lower volumes of considerably hotter air to heat the space. • Do not be alarmed if you notice frost on the outdoor coil in the winter months. Frost develops on the outdoor coil during the heating cycle when temperatures are below 45°F (7°C). The heat pump control activates a defrost cycle lasting 5 to 15 minutes at preset intervals to clear the outdoor coil of the frost. • During the defrost cycle, you may notice steam rising from the outdoor unit. This is a normal occurrence. The thermostat may engage auxiliary heat during the defrost cycle to satisfy a heating demand; however, the unit will return to normal operation at the conclusion of the defrost cycle. IMPORTANT Sprinklers and soaker hoses should not be installed where they could cause prolonged exposure to the outdoor unit by treated water. Prolonged exposure of the unit to treated water (i.e., sprinkler systems, soakers, waste water, etc.) will corrode the surface of the steel and aluminum parts, diminish performance and affect longevity of the unit. Page 20","Thermostat Operation See the thermostat homeowner manual for instructions on how to operate your thermostat. Pre-Service Check If your system fails to operate, check the following before calling for service: • Verify room thermostat settings are correct. • Verify that all electrical disconnect switches are ON. • Check for any blown fuses or tripped circuit breakers. • Verify unit access panels are in place. • Verify air filter is clean. If service is needed, locate and write down the unit model number and have it handy before calling. Professional Maintenance NOTICE ! Failure to follow instructions will cause damage to the unit. This unit is equipped with an aluminum coil. Aluminum coils may be damaged by exposure to solutions with a pH below 5 or above 9. The aluminum coil should be cleaned using potable water at a moderate pressure (less than 50psi). If the coil cannot be cleaned using water alone, Lennox recommends use of a coil cleaner with a pH in the range of 5 to 9. The coil must be rinsed thoroughly after cleaning. In coastal areas, the coil should be cleaned with potable water several times per year to avoid corrosive buildup (salt). Your heating and air conditioning system should be inspected and maintained twice each year (before the start of the cooling and heating seasons) by a licensed professional HVAC technician. You can expect the technician to check the following items. These checks may only be conducted by a licensed professional HVAC technician. Outdoor Unit 1 - Inspect component wiring for loose, worn or damaged connections. Also check for any rubbing or pinching of wires. Confirm proper voltage plus amperage of outdoor unit. 2 - Check the cleanliness of outdoor fan and blade condition (cracks) and clean or replace them, if necessary. 3 - Inspect base pan drains for debris and clean as necessary. 4 - Inspect the condition of refrigerant piping and confirm that pipes are not rubbing copper-tocopper. Also, check the condition of the insulation on the refrigerant lines. Repair, correct, or replace as necessary. 5 - Test capacitor. Replace as necessary. 6 - Inspect contactor contacts for pitting or burn marks. Replace as necessary. 7 - Check outdoor fan motor for worn bearings/ bushings. Replace as necessary. 8 - Inspect and clean outdoor coils, if necessary and note any damage to coils or signs of leakage. Indoor Unit (Air Handler or Furnace) 1 - Inspect component wiring for loose, worn or damaged connections. Confirm proper voltage plus amperage of indoor unit. 2 - Inspect and clean or replace air filters in indoor unit. 3 - Check the cleanliness of indoor blower and clean blower, if necessary. 4 - Inspect the indoor coil drain pans and condensate drains for rust, debris, obstructions, leaks or cracks. Pour water in pans to confirm proper drainage from the pan through to the outlet of the pipe. Clean or replace as necessary. 5 - Inspect and clean indoor coil, if necessary. 6 - Inspect the condition of the refrigerant lines and confirm that pipes are not rubbing copper-tocopper. Also, ensure that refrigerant pipes are not being affected by indoor air contamination. Check condition of insulation on the refrigerant lines. Repair, correct, or replace as necessary. 7 - Inspect the duct system for leaks or other problems. Repair or replace as necessary. 8 - Check for bearing/bushing wear on indoor blower motor. Replace as necessary. 9 - If your heat pump is matched with a gas- or oil-fired furnace for auxiliary heating, indoor unit service will also include inspection and cleaning of the burners, and a full inspection of the gas valve, heat exchanger and flue (exhaust) system. General System Test with System Operating 1 - Your technician should perform a general system test. He will turn on the air conditioner to check operating functions such as the startup and shutoff operation. He will also check for unusual noises or odors, and measure indoor/outdoor temperatures and system pressures as needed. He will check the refrigerant charge per the charging sticker information on the outdoor unit. 2 - Verify that system total static pressure and airflow settings are within specific operating parameters. 3 - Verify correct temperature drop across indoor coil. Page 21","EL18XPV Start-Up and Performance Checklist Customer Indoor Unit Model Outdoor Unit Model Notes: Address Serial Serial START UP CHECKS Refrigerant Type: Rated Load Amps: Condenser Fan Full Load Amps Actual Amps Actual Amps: Rated Volts Actual Volts COOLING MODE Suction Pressure: Liquid Pressure: Supply Air Temperature: Ambient Temperature: Return Air: Temperature: System Refrigerant Charge (Refer to manufacturer's information on unit or installation instructions for required subcooling and approach temperatures.) Subcooling: A — B = SUBCOOLING Saturated Condensing Temperature (A) minus Liquid Line Temperature (B) Approach: A — B = APPROACH Liquid Line Temperature (A) minus Outdoor Air Temperature (B) Indoor Coil Temperature Drop (18 to 22°F) A — B = COIL TEMP DROP Return Air Temperature (A) minus Supply Air Temperature (B) Page 22"]}