{"v":1,"file":"lg-general-service-manual-2012.pdf","pages":["Internal Use Only http://biz.lgservice.com Air Conditioner SVC MANUAL(General) CAUTION Before Servicing the unit, read the safety precautions in General SVC manual. Only for authorized service personnel.","Air Conditioner Service Manual TABLE OF CONTENTS Part 1 General Information ..........................................................................................................3 1. Safety Precautions........................................................................................................4 2. Model Line Up................................................................................................................7 3. Nomenclature ................................................................................................................8 Part 2 Functions & Controls......................................................................................................10 1. List of Functions & Accessory...................................................................................11 2. Air flow ........................................................................................................................14 3. Air purifying.................................................................................................................16 4. Installation Functions .................................................................................................17 5. Reliability .....................................................................................................................21 6. Convenience Functions & Controls .........................................................................22 7. Special Function & KIT ...............................................................................................32 Part 3 Basic Control ..................................................................................................................35 1. Normal operation ........................................................................................................36 2 Compressor control ....................................................................................................36 3. EEV( Electronic Expansion Valve) control ...............................................................36 Part 4 Trouble Shooting ...........................................................................................................37 1. Self-diagnosis Function ............................................................................................38 2. Pump Down ................................................................................................................40 3. Evacuation (All amount of refrigerant leaked) ........................................................41 4. Gas Charging (After Evacuation)..............................................................................42 5. Cycle Part....................................................................................................................43 6. Electronic Parts..........................................................................................................44 Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes -2- LGE Internal Use Only","Part 1 General Information Part 1 General Information 1. Safety Precautions ............................................................................................................4 2. Model Line Up .....................................................................................................................7 3. Nomenclature......................................................................................................................8 Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes -3- LGE Internal Use Only","Part 1 General Information 1. Safety Precautions To prevent injury to the user or other people and property damage, the following instructions must be followed. n Incorrect operation due to ignoring instruction will cause harm or damage. The seriousness is classified by the follow- ing indications. This symbol indicates the possibility of death or serious injury. This symbol indicates the possibility of injury or damage to properties only. n Meanings of symbols used in this manual are as shown below. Be sure not to do. Be sure to follow the instruction. Dangerous Voltage 1.1 Cautions in Repair Be sure to disconnect the power cable plug from the plug socket before disassembling the equipment for a repair.Internal components and circuit boards are at main potential when the equipment is connected to the power cables. This voltage is extremely dangerous and may cause death or severe injury if come in contact with it. Do not touch the discharging refrigerant gas during the repair work. The discharging refrigerant gas.The refrigerant gas can cause frostbite. Release the refrigerant gas completely at a well-ventilated place first. Otherwise, when the pipe is disconnected, refrigerant gas or refrigerating machine oil discharges and it Can cause injury. When the refrigerant gas leaks during work, execute ventilation. If the refrigerant gas touches to a fire, poisonous gas generates. A case of leakage of the refrigerant and the closed room full with gas is dangerous because a shortage of oxygen occurs. Be sure to execute ventilation. When removing the front panel or cabinet, execute short-circuit and discharge between high voltage capacitor terminals. If discharge is not executed, an electric shock is caused by high voltage resulted in a death or injury. Do not turn the air-conditioner ON or OFF by plugging or unplugging the power plug. There is risk of fire or electrical shock. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes -4- LGE Internal Use Only","Part 1 General Information Do not use a defective or underrated circuit breaker. Use the correctly rated breaker and fuse. Otherwise there is a risk of fire or electric shock. Install the panel and the cover of control box securely. Otherwise there is risk of fire or electric shock due to dust, water etc. Indoor/outdoor wiring connections must be secured tightly and the cable should be routed properly so that there is no force pulling the cable from the connection terminals. Improper or loose connections can cause heat generation or fire. Do not touch, operate, or repaire the product with wet hands. Hoding the plug by hand when taking out. Otherwise there is risk of electric shock or fire. Use a vacuum pump or Inert (nitrogen) gas when doing leakage test or air purge. Do not compress air or Oxygen and Do not use Flammable gases. Otherwise, it may cause fire or explosion. - There is the risk of death, injury, fire or explosion. Do not turn on the breaker under condition that front panel and cabinet are removed. Be sure to earth the air conditioner with an earthing conductor connected to the earthing terminal. Conduct repair works after checking that the refrigerating cycle section has cooled down sufficiently. Otherwise, working on the unit, the hot refrigerating cycle section can cause burns. Do not tilt the unit when removing panels. Otherwise, the water inside the unit can spill and wet floor. Do not use the welder in a well-ventilated place. Using the welder in an enclosed room can cause oxygen deficiency. Be sure to turn off power switch before connect or disconnect connector, or parts damage may be occurred. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes -5- LGE Internal Use Only","1.2 Inspections after Repair Part 1 General Information Check to see if the power cable plug is not dirty or loose. If the plug is dust or loose it can cause an electrical shock or fire. Do not use a joined power cable or extension cable, or share the same power outlet with other electrical appliances. otherwise, it can cause an electrical shock, excessive heat generation or fire. Do not insert hands or other objects through the air inlet or outlet while the product is operating. There are sharp and moving parts that could cause personal injury. Do not block the inlet or outlet of air flow. It may cause product failure Check to see if the parts are mounted correctly and wires are connected. Improper installation and connections can cause an electric shock or an injury. Check the installation platform or frame has corroded. Corroded installation platform or frame can cause the unit to fall, resulting in injury. Be sure to check the earth wire is correctly connected. After the work has finished, be sure to do an insulation tset to check the resistance is 2[Mohm] or more between the charge section and the non-charge metal section (Earth position). If the resistance value is low, a disaster such as a leak or electric shock is caused at userʼs side. Check the drainage of the indoor unit after the repair. If drainage is faulty the water to enter the room and wet floor. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes -6- LGE Internal Use Only","Part 1 General Information 2. Model Line Up 2.1 Indoor units Category Chassis Capacity Index[kBtu/h] Name 18 24 36 42 ABNH24GGLA2 [LHN240HV] BG Ceiling High Conceal Static ed Duct Pressur BR ABNH36GRLA2 [LHN360HV] ATNH18GPLE2 [LCN187HV] TP Ceiling Cassette 4way TM ATNH24GPLE2 [LCN247HV] ATNH36GMLE2 [LCN367HV] ATNH42GMLE2 [LCN427HV] 2.2 Outdoor units DC Inverter No. of connectable indoor units Total Capacity index of conectable indoor units(kBtu) Power supply AUUW18GD2 [LUU187HV] 18 AUUW24GD2 [LUU247HV] AUUW36GD2 [LUU367HV] 1 24 36 1Ø, 203-230V, 60Hz AUUW42GD2 [LUU427HV] 42 Chassis Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes -7- LGE Internal Use Only","3. Nomenclature 3.1 Indoor Unit(Global) ABN H 24 G G L A 2 Indoor Unit (Buyer) Part 1 General Information Serial number Function A : Basic, C/L : Plasma, E : Elevation grille Panel Color for ART COOL V: Silver, G : Gold, H : White Silver, E : Red, 1 : Gallery Panel Color for ARTCOO Mirror R : Mirror, V : Silver, W : White Look L : Basic Chassis name G : BG R : BR P : TP M : TM Electrical rating G: 1Ø, 220-240V, 50Hz / 1Ø, 220V, 60Hz Nominal Capacity Ex) 24,000 Btu/h Class → '24', 36,000 Btu/h Class → '36' Model type W/H : DC Inverter Heat pump A*N / U*N : Indoor units using R410A * Indicates Product type M : Only for Multi systems T : Ceiling Cassette B : Ceiling Concealed Duct V : Ceiling Suspended & floor Q : Console L H N 24 0 H V Inverter Heat Pump Serial number Nominal Capacity Ex) 24,000 Btu/h Class → '24', 36,000 Btu/h Class → '36' Indoor unit Indoor unit type H : High static Duct C : Cassette Brand (LG) Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes -8- LGE Internal Use Only","Part 1 General Information 3.2 Outdoor Unit(Global) AUUW24 GD2 Outdoor Unit (Buyer) L U U 24 0 H V Serial number Model Type D : Standard Inverter Electric standard (Phase, Volts, Freq) G: 1Ø, 220-240V, 50Hz / 1Ø, 220V, 60Hz 6:1Ø,220V-240V,50Hz 8:3Ø,380V-415V,50Hz Nominal cooling capacity in kBtu/h 18 : 18kBtu/h 24 : 24kBtu/h 30 : 30kBtu/h 36 : 36kBtu/h 42 : 42kBtu/h 48 : 48kBtu/h 60 : 60kBtu/h Model type W : Inverter heat pump Indicates that this is a R410A outdoor unit Inverter Heat Pump Serial number Nominal Capacity Ex) 24,000 Btu/h Class → '24', 36,000 Btu/h Class → '36' Outdoor unit Outdoor unit type Universal Brand (LG) Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes -9- LGE Internal Use Only","Part 2 Functions & Controls Part 2 Functions & Controls 1. List of Functions & Accessory ......................................................................................11 1. Ceiling Concealed Duct Indoor......................................................................................11 2. 4-Way Ceiling Cassette Indoor .....................................................................................12 3. Outdoor .........................................................................................................................13 2. Air flow ...........................................................................................................................14 2.1 Auto swing (left & right) ...............................................................................................14 2.2 Auto swing (up & down) ..............................................................................................14 2.3 Chaos swing (up/down)...............................................................................................14 2.4 Air flow step.................................................................................................................15 2.5 Chaos wind (auto wind)...............................................................................................15 2.6 Jet Cool Mode Operation ............................................................................................15 2.7 Swirl wind Swing .........................................................................................................15 3. Air purifying ....................................................................................................................16 3.1 PLASMA Air Purifying System ....................................................................................16 4. Installation Functions ....................................................................................................17 4.1 E.S.P. (External Static Pressure) Setting (DUCT).......................................................17 4.2 E.S.P. (External Static Pressure) Setting (Cassette)...................................................19 5. Reliability ........................................................................................................................21 5.1 Hot start.......................................................................................................................21 5.2 Self-diagnosis Function...............................................................................................21 5.3 Soft dry operation........................................................................................................21 6. Convenience Functions & Controls .............................................................................22 6.1 Cooling & heating Operations .....................................................................................22 6.2 Auto cleaning operation ..............................................................................................23 6.3 Auto changeover operation .........................................................................................23 6.4 Auto restart Opeartion.................................................................................................23 6.5 Child Lock Function.....................................................................................................24 6.6 Forced operation .........................................................................................................25 6.7 Group Control..............................................................................................................26 6.8 Sleep Timer Operation ................................................................................................27 6.9 Timer(On/Off) ..............................................................................................................27 6.10 Weekly Program........................................................................................................28 6.11 Two Thermistor Control .............................................................................................30 7. Special Function.............................................................................................................32 7.1 Low Ambient control...................................................................................................32 7.2 Space control ..............................................................................................................32 7.3 Auto Elevation Grille....................................................................................................32 Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 10 - LGE Internal Use Only","Part 2 Functions & Controls 1. List of Functions & Accessory 1. Ceiling Concealed Duct Indoor Category Functions Air flow Air purifying Installation Reliability Convenience Individual control Network function Special function kit Others Air supply outlet Airflow direction control (left & right) Airflow direction control (up & down) Auto swing (left & right) Auto swing (up & down) Airflow steps (fan/cool/heat) Chaos wind(auto wind) Jet cool/heat Swirl wind Triple filter (Deodorizing) Plasma air purifier Allergy Safe filter Long-life prefilter (washable / anti-fungus) Drain pump E.S.P. control Electric heater High ceiling operation Auto Elevation Grille Hot start Self diagnosis Soft dry operation Auto changeover Auto cleaning Auto operation(artificial intelligence) Auto Restart Child lock Forced operation Group control Sleep mode Timer(on/off) Timer(weekly) Two thermistor control Standard Wired remote controller Deluxe wired remote controller Simple wired remote controller Simple Wired remote controller(for hotel use) Wireless remote controller General central controller (Non LGAP) Network Solution(LGAP) Dry contact PI 485(for Indoor Unit) Zone controller CTI(Communication transfer interface) Electronic thermostat Remote temperature sensor Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 11 - Remark 1 X X X X 3 / 3 / 3 X X / X X X X X X O O X X X O O O O X X O O X O O O O O PQRCVSL0/PQRCVSL0QW X O X X X O PQDSA(1) / PQDSB(1) / PQDSBC X ABZCA X X PQRSTA0 LGE Internal Use Only","2. 4-Way Ceiling Cassette Indoor Category Air flow Air purifying Installation Reliability Convenience Individual control CAC network function Special function kit Others Function Air supply outlet Airflow direction control(left & right) Airflow direction control(up & down) Auto swing(left & right) Auto swing(up & down) Airflow steps(fan/cool/heat) Chaos swing Chaos wind(auto wind) Jet cool(Power wind) Swirl wind Deodorizing filter Plasma air purifier Prefilter(washable / anti-fungus) Drain pump E.S.P. control Electric heater(operation) High ceiling operation Hot start Self diagnosis Soft dry operation Auto changeover Auto cleaning Auto operation(artificial intelligence) Auto restart operation Child lock Forced operation Group control Sleep mode Timer(on/off) Timer(weekly) Two thermistor control Standard wired remote controller Picto wired remote controller Deluxe wired remote controller Simple wired remote controller Wired remote controller(for hotel use) Wireless remote controller(simple) Wireless LCD remote control General central controller (Non LGAP) Dry contact Network Soluation(LGAP) PDI(power distribution indicator) PI 485 Zone control CTIE Electro thermostat Thermistor Home net Support Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 12 - Part 2 Functions & Controls Remark 4 Auto X O 4 / 5 / 4 X O O PTPKM0 O O O O O O O O X X O O O O O O O O PCRCUSZ0 PQRCUSA1 PQRCUDS0 PQRCUCA0 PQRCFCS0 X PQWRHSF0(H/P) PQWRHDF0(H/P) X PQDSB O X PSNFP14A0 X X X - LGE Internal Use Only","Part 2 Functions & Controls 3. Outdoor Category Functions Reliability Convenience CAC network function Defrost / Deicing High pressure switch Low pressure switch Phase protection Restart delay (3-minutes) Release Control Self diagnosis Soft start Test function Night Silent Operation Network soluation(LGAP) AUUW18GD2 [LUU187HV] O X X X O O O O O O O AUUW24GD2 [LUU247HV] O X X X O O O O O O O AUUW36GD2 [LUU367HV] O X X X O O O O O O O AUUW42GD2 [LUU427HV] O X X X O O O O O O O ` Central Controller BNU (Building Network Unit) Installation ODU Dry Contact Low Ambient Kit Device Simple Controller Function controller Function Scheduler AC Ez AC Smart ll Option Kit (SD card type) ACP(Advanced Control Platform) AC Manager PI485 DO(Digital Output) Kit LONWORKS Gateway BACnet Gateway Y branch Header branch Air Guide AUUW18GD2 [LUU187HV] AUUW24GD2 [LUU247HV] AUUW36GD2 [LUU367HV] AUUW42GD2 [LUU427HV] PQCSB101S0 PQCSB101S0 PQCSB101S0 PQCSB101S0 PQCSB101S0 + PQCSC101S0 PQCSB101S0 + PQCSC101S0 PQCSB101S0 + PQCSC101S0 PQCSB101S0 + PQCSC101S0 PQCSB101S0 + PQCSD130A0 PQCSB101S0 + PQCSD130A0 PQCSB101S0 + PQCSD130A0 PQCSB101S0 + PQCSD130A0 PQCSZ250S0 PQCSZ250S0 PQCSZ250S0 PQCSZ250S0 PQCSW320A1E PQCSW320A1E PQCSW320A1E PQCSW320A1E PQCSE341A0 / PQCSE342A0 PQCSE341A0 / PQCSE342A0 PQCSE341A0 / PQCSE342A0 PQCSE341A0 / PQCSE342A0 PQCPA11A0E / PQCPA11A0E / PQCPA11A0E / PQCPA11A0E / PQCPB11A0E PQCPB11A0E PQCPB11A0E PQCPB11A0E PQCSS520A0E PQCSS520A0E PQCSS520A0E PQCSS520A0E PMNFP14A0/PMNFP14A1 PMNFP14A0/PMNFP14A1 PMNFP14A0/PMNFP14A1 PMNFP14A0/PMNFP14A1 PQNFP00T0 PQNFP00T0 PQNFP00T0 PQNFP00T0 PQNFB16A1 PQNFB16A1 PQNFB16A1 PQNFB16A1 PQNFB17B0 PQNFB17B0 PQNFB17B0 PQNFB17B0 X X X X X X X X X X X X X X X X O (Logical operation) O (Logical operation) O (Logical operation) O (Logical operation) Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 13 - LGE Internal Use Only","Part 2 Functions & Controls 2. Air flow 2.1 Auto swing (left & right) • By the horizontal airflow direction control key input, the left/right louver automatically operates with the auto swing or it is fixed to the desired direction. Left Right 110° ~ 120° 2.2 Auto swing (up & down) • By the auto swing key input, the upper/lower vane automatically operates with the auto swing or it is fixed to the desired direction. Close 110° ~ 120° Open 2.3 Chaos swing (up/down) • By the Chaos swing key input, the upper/lower vane automatically operates with the chaos swing or it is fixed to the desired direction. CLOSED Mode9 Mode8 Mode7 Mode6 Mode5 Mode4 Mode3 Mode2 OPEN 110~120° 7~8° Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 14 - LGE Internal Use Only","Part 2 Functions & Controls 2.4 Air flow step • Indoor fan motor control have 6 steps. • Air volume is controlled \"SH\", \"H\", \"Med\", Low\" by remote controller. • \"LL\" step is selected automatically in Hot start operation. Step LL L M H SH Auto Discription Very low, In heating mode Low Med High Super high Chaos wind 2.5 Chaos wind (auto wind) • When \"Auto\" step selected and then operated, the high, medium, or low speed of the airflow mode is operated for 2~15 sec. randomly by the Chaos Simulation 2.6 Jet Cool Mode Operation • While in heating mode or Fuzzy operation, the Jet Cool key cannot be input. When it is input while in the other mode operation (cooling, dehumidification, ventilation), the Jet Cool mode is operated. • In the Jet Cool mode, the indoor fan is operated at super-high speed for 30 min. at cooling mode operation. • In the Jet Cool mode operation, the room temperature is controlled to the setting temperature, 18°C. • When the sleep timer mode is input while in the Jet Cool mode operation, the Jet Cool mode has the priority. • When the Jet Cool key is input, the upper/lower vanes are reset to those of the initial cooling mode and then operated in order that the air outflow could reach further. 2.7 Swirl wind Swing • It is the function for comfort cooling/heating operation. • The diagonal two louvers are opened the more larger than the other louvers. After one minute, it is opposite. Vane 2 Vane 1 Vane 3 • Comparison of Air Flow Types 4-Open (conventional) Swirl Swing (New) Vane 4 NOTE: Some Models are different by swing width and swing pattern. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 15 - LGE Internal Use Only","Part 2 Functions & Controls 3. Air purifying 3.1 PLASMA Air Purifying System (Optional) The PLASMA Air Purifying System not only removes microscopic contaminants and dust, but also removes house mites, pollen, and pet fur to help prevent allergic diseases like asthma. This filter that can be used over and over again by simply washing with water. Dust particles Dust electrode discharge Ionizer Photo-Catalyst Coated Mesh +4.8KV discharge + Polluted Air + + + + Purified fresh Air Odour Odour molecule Generating plasma Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 16 - LGE Internal Use Only","Part 2 Functions & Controls 4. Installation Functions 4.1 E.S.P. (External Static Pressure) Setting (DUCT) This is the function that decides the strength of the wind for each wind level and because this function is to make the installation easier. • If you set ESP incorrectly, the air conditioner may malfunction. • This setting must be carried out by a certificated-technician. TEMP FAN SPEED OPER MODE 1 When pressing the button and MODE OPER button simultaneously for more than 3 seconds, the system will be entered into the installer setting mode. - After entering into the installer setting mode, select the E.S.P code value by pressing the MODE OPER button. * E.S.P code value : 03 2 Select the desired air flow rate with FAN the SPEED button. Whenever pressing the SPEED FAN button, [SLo→Lo→Med→Hi→Po] will be indicated. 3 Select the desired air flow rate value with the temperature up(s), down(t) button. * E.S.P value range : 0~255 - E.S.P value will be indicated at the upper right section of the display window. 4 When pressing the button, currently established E.S.P value will be set up. 5 When pressing the button and MODE OPER button simultaneously for more than 3 seconds after the setting has been completed, the setting mode will be released. - If there isn’t any button input for more than 25 seconds, the installer setting mode will also be released. • Precaution shall be taken not to alter the E.S.P value corresponded to each air flow section. • E.S.P value can be varied according to the products. • In the case of going to the next air flow rate stage by pressing the fan-speed button during the setup of the E.S.P value, the E.S.P value of previous air flow rate will be maintained by remembering the E.S.P value prior to the shift. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 17 - LGE Internal Use Only","E.S.P. setting value (reference) Table 1 Part 2 Functions & Controls Static Pressure(Pa) Capacity Step CFM 24.5 39.2 58.8 78.4 98 Setting Value HIGH 688 900 970 1080 1190 1260 24K MID 600 860 930 1050 1150 1230 LOW 565 820 900 1020 1120 1200 HIGH 1130 - 960 1030 1090 1150 36K MID 950 - 850 960 1020 1090 LOW 706 - 760 850 950 1000 [ Notes ] 1. To get the desired Airflow & E.S.P. combination from the table set the matching value from the table. Value other than that in table will not give the combinations of airflow & E.S.P. which are mentioned in the table. 2. Table data is based at 230V. According to the fluctuation of voltage, air flow rate varies. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 18 - LGE Internal Use Only","Part 2 Functions & Controls 4.2 E.S.P. (External Static Pressure) Setting (Cassette) This function is applied to only duct type. Setting this in other cases will cause malfunction. 1 Press button for 4 seconds to enter the installer setting mode until timer segment displays “01:01”. 2 If pressing button repeatedly, it moves to static pressure selection menu as picture below. 3 Select static pressure by pressing (01:V-H, 02:F-H, 03:V-L, 04:F-L) button. Function Code Pressure 4 Press button to save. 5 Pressing button will exit settings mode. ❈ After setup, it automatically gets out of setup mode if there is no button input for 25 seconds. ❈ When exiting without pressing set button, the manipulated value is not reflected. <Static Pressure Setting Table> Pressure selection 01 V-H 02 F-H 03 V-L 04 F-L Zone state Variable Fixed Variable Fixed Function ESP standard value High High Low Low Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 19 - LGE Internal Use Only","Part 2 Functions & Controls This is the function that decides the strength of the wind for each wind level and because this function is to make the installation easier. • If you set ESP incorrectly, the air conditioner may malfunction. • This setting must be carried out by a certificated-technician. 1 If pressing button long for 3 seconds, it enters into remote controller setter setup mode. - If pressing once shortly, it enters into user setup mode. Please press more than 3 seconds for sure. 2 If entering into ESP setup mode by using the picture below. button, it indicates as Function code, ESP code ESP value ESP step Function Code ESP value 3 Select ESP fan step by pressing 03: medium, 04: high, 05: very high) button. (01: very low, 02: low, 4 Move to ESP value setting by pressing (It is 000 when delivering from the warehouse.) button. 5 Press button to setup ESP value. (It is possible to setup ESP value from 1 to 255, and 1 is the smallest and 255 is the biggest.) • When setting ESP value on the product without very weak wind or power wind function, it may not work. 6 Select ESP fan step again by using button and setup ESP value, as No. 4 and 5, that corresponds each wind flow 7 Press button to save. 8 Press button to exit. ❈ After setup, it automatically gets out of setup mode if there is no button input for 25 seconds. ❈ When exiting without pressing set button, the manipulated value is not reflected. Function code, ESP code ESP value • Please be careful not to change the ESP value for each fan step. • It does not work to setup ESP value for very low/power step for some products. • ESP value is available for specific range belongs to the product. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 20 - LGE Internal Use Only","Part 2 Functions & Controls 5. Reliability 5.1 Hot start • When heating is started, the indoor fan is stopped or very slow to prevent the cold air carry out • When the temp. of heat exchanger reach 30°C(model by model), indoor fan is started. 5.2 Self-diagnosis Function • The air conditioner installed can self-diagnosed its error status and then transmits the result to the central control. Therefore, a rapid countermeasure against failure of the air conditioner allows easy management and increases the usage life of air conditioner. • Refer to trouble shooting guide. 5.3 Soft dry operation • When the dehumidification operation input by the remote control is received, the intake air temperature is detected and the setting temp is automatically set according to the intake air temperature. Intake air Temp. 26°C ≤ intake air temp. 24°C ≤ intake air temp.< 26°C 22°C ≤ intake air temp. < 24°C 18°C ≤ intake air temp. < 22°C intake air temp. < 18°C Setting Temp. 25°C intake air temp. -1°C intake air temp. -0.5°C intake air temp. 18°C • While compressor off, the indoor fan repeats low airflow speed and stop. • While the intake air temp is between compressor on temp. and compressor off temp., 10-min dehumidification operation and 4-min compressor off repeat. Compressor ON Temp. ‘ Setting Temp+0.5°C Compressor OFF Temp. ‘ Setting Temp-0.5°C • In 10-min dehumidification operation, the indoor fan operates with the low airflow speed. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 21 - LGE Internal Use Only","6. Convenience Functions & Controls Part 2 Functions & Controls 6.1 Cooling & heating Operations 6.1.1 Cooling Mode • Operating frequency of compressor depends on the load condition, like the difference between the room temp. and the set temp., frequency restrictions. • If the compressor operates at some frequency, the operating frequency of compressor cannot be changed within 30 seconds. ( not emergency conditions) • Compressor turned off when - intake air temperature is in between ±0.5°C of the setting temp. limit for three minutes continuously. - intake air temperature reaches below 1.0°C of the temperature of setting temp.. • Compressors three minutes time delay. - After compressor off, the compressor can restart minimum 3 minutes later. 6.1.2 Heating Mode • Operating frequency of compressor depend on the load condition, The difference between the room temp. and set temp., frequency restrictions. • If compressor operates at some frequency, the operating frequency of compressor cannot be changed within 30 seconds. • Condition of compressor turned off - When intake air temperature reaches +4°C above the setting temperature. • Condition of compressor turned on - When intake air temperature reaches +2°C above the setting temperature. * Condition of indoor fan turned off - While in compressor on : indoor pipe temp. < 20°C - While in compressor off : indoor pipe temp. < 30°C • While in defrost control, between the indoor and outdoor fans are turned off. • Compressor 2minutes delay - After compressor off, the compressor can restart minimum 2 minutes later. NOTE: Some Models are different by temperature of thermo ON/OFF. CST/Duct/CVT type indoor unit matched with Universal Outdoor unit Thermo ON : +2 °C above setting temp. Thermo OFF : +4 °C above setting temp. CST/ Duct/CVT type indoor unit matched with Single Outdoor unit/Multi Outdoor unit/Multi V Outdoor unit Thermo ON : Setting temp. Thermo OFF : +3 °C above setting temp. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 22 - LGE Internal Use Only","Part 2 Functions & Controls 6.2 Auto cleaning operation • Function used to perform Self Cleaning to prevent the Unit from Fungus and bad odor. • Used after the Cooling Operation before turning the unit off, clean the Evaporator and keep it dry for the next opera- tion. • The function is easy to operate as it is accessed through the Remote controller. Unit Operation Indoor Fan Comp. ON OFF ON OFF Setting step ON OFF Setting step (Cooling Only) L Low OFF 6.3 Auto changeover operation • The air conditioner changes the operation mode automatically to keep indoor temperature. • When room temperature vary over ±2°C with respect to setting temperature, air conditioner keeps the room temperature in ±2°C with respect to setting temperature by auto change mode. +4°C +2°C +0.5°C SET Temp. -0.5°C -2°C Cooling operation Switching point Heating thermo off Heating operation Cooling thermo off Switching point Cooling operation 6.4 Auto restart Operation • Whenever there is electricity failure to the unit, and after resumption of the power, unit will start in the same mode prior to the power failure. Memorized condition are on / off condition, operating mode (cooling/ heating), set temperature and fan speed. The unit will memorize the above conditions and start with same memorized condition. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 23 - LGE Internal Use Only","6.5 Child Lock Function It is the function to use preventing children or others from careless using. Part 2 Functions & Controls TEMP FAN SPEED OPER MODE 1 During the operation, when pressing the button and FAN SPEED button for approx. 3 seconds, the ‘Child Lock’ Function can be used. - At the time of initial setting of the ‘Child Lock’, the ‘CL’ Will be indicated approx. 3 seconds at the temperature Display section before resuming to the previous mode. After the setting of the ‘CL’, if another button is setup, the button can not be recognized as the ‘CL’ is indicated at the temperature display section for approx. 3 seconds. 2 If the ‘CL’ function is wanted to be used under the operation standby state, press the button and SPEED FAN Button for approx. 3 seconds under the standby mode state and the system will be the ‘CL’ state. 3 As for the releasing method, when pressing the Button and SPEED FAN button for approx. 3 seconds, the ‘CL’ function can be released. It is the function to use preventing children or others from careless using. 1 Press button repeatedly until the is flashing. 2 If moving to 'setup' icon area by using button, 'setup' icon blinks, and child lock function is setup if pressing button at that time. 3 When cancelling lock function, if moving to 'cancel' icon by pressing button and then, pressing button, child lock function is cancelled. 4 Press button to exit. ❈ After setup, it automatically gets out of setup mode if there is no button input for 25 seconds. ❈ When exiting without pressing set button, the manipulated value is not reflected. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 24 - LGE Internal Use Only","Part 2 Functions & Controls 6.6 Forced operation • To operate the appliance by force in case when the remote control is lost, the forced operation selection switch is on the main unit of the appliance, and operate the appliance in the standard conditions. • The operating condition is set according to the outdoor temp. and intake air temperature as follows. Indoor temp. Operating Mode Setting temp. Setting speed of indoor fan over 24°C Cooling 22°C 21~24°C Healthy Dehumidification 23°C High speed below 21°C Heating 24°C • The unit select the last operation mode in 3 hours. • Operating procedures when the remote control can't be used is as follows : - The operation will be started if the ON/OFF button is pressed. - If you want to stop operation, re-press the button. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 25 - LGE Internal Use Only","6.7 Group Control 1. When installing more than 2 units of air conditioner to one wired remote controller, please connect as the right figure. • If it is not event communication indoor unit, set the unit as slave. • Check for event communication through the product manual. When controlling multiple indoor units with event communication function with one remote controller, you must change the master/slave setting from the indoor unit. - Indoor units, the master/slave configuration of the product after completion of indoor unit power ʻOFFʼ and then ʻONʼ the power after 1 minutes elapsed sign up. - For ceiling type cassette and duct product group, change the switch setting of the indoor PCB. Part 2 Functions & Controls GND Signal wire 12V TEMP FAN SPEED OPER MODE GND Signal wire 12V GND Signal wire GND Signal wire 12345678 #3 switch OFF: Master (Factory default setting) 12345678 #3 switch ON: Slave - For wall-mount type and stand type product, change the master/slave setting with the wireless remote controller. (Refer to wireless remote controller manual for detail) h When installing 2 remote controllers to one indoor unit with event communication function, set the master/slave of the remote controller. (Refer to remote controller master/slave selection) When controlling the group, some functions excluding basic operation set- ting, fan level Min/Mid/Max, remote controller lock setting and time setting may be limited. 2. When installing more than 2 wired remote controllers to one air GND Signal wire 12V B Y R B Y R GND Signal wire 12V conditioner, please connect as the right picture. • When installing more than 2 units of wired remote controller to one air conditioner, set one wired remote controller as master and the others all as slaves, as shown in the right picture. • You cannot control the group as shown in the right for some products. • Refer to the product manual for more detail. TEMP FAN SPEED OPER MODE MASTER TEMP FAN SPEED OPER MODE SLAVE GND Signal wire 12V B Y R B Y R GND Signal wire 12V MASTER SLAVE <When simultaneously connecting 2 sets of wired remote controller> • When controlling in groups, set the master/slaver of the remote controller. Refer to Installer setting section on how to set master/slave for more detail. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 26 - LGE Internal Use Only","Part 2 Functions & Controls 6.8 Sleep Timer Operation • When the sleep time is reached after <1,2,3,4,5,6,7,0(cancel) hr> is input by the remote control while in appliance operation, the operation of the appliance stops. • While the appliance is on pause, the sleep timer mode cannot be input. • While in cooling mode operation, 30 min later since the start of the sleep timer, the setting temperature increases by 1°C. After another 30 min elapse, it increases by 1°C again. • When the sleep timer mode is input while in cooling cycle mode, the airflow speed of the indoor fan is set to the low. • When the sleep timer mode is input while in heating cycle mode, the airflow speed of the indoor fan is set to the medi- um. 6.9 Timer(On/Off) 6.9.1 On-Timer Operation • When the set time is reached after the time is input by the remote control, the appliance starts to operate. • The timer LED is on when the on-timer is input. It is off when the time set by the timer is reached. • If the appliance is operating at the time set by the timer, the operation continues. While in Fuzzy operation, the airflow speed of the indoor fan is automatically selected according to the temperature. 6.9.2 Off-Timer Operation • When the set time is reached after the time is input by the remote control, the appliance stops operating. • The timer LED is on when the off-timer is input. It is off when the time set by the timer is reached. • If the appliance is on pause at the time set by the timer, the pause continues. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 27 - LGE Internal Use Only","6.10 Weekly Program You can set the daily reservation in weekly unit. Weekly reservation keeps operating until before you cancel it once you setup Part 2 Functions & Controls 1 Please move to reservation setup mode by pressing reservation button. ❈ You can setup two weekly reservations for one day, and up to fourteen reservations for a week. For example, to setup (Tuesday morning 11:30 turned on ~ afternoon 12:30 turned off), you setup in order below. 2 Please move to 'weekly' by repeatedly pressing reservation button. 'Weekly' blinks at this time. 3 Please select weekly reservation or weekly reservation ¡ by using button. ❈ You can setup two reservations, weekly reservation 1 and weekly reservation 2, for a day. 4 Please move to 'date' setup part by using button. If 'date' indication blinks, please setup date. You can setup date from Monday to Sunday. 5 Please move to 'AM/PM' setup part of turning on by using button. 6 Please move to 'hour' setup part of turning on by using button. - It is the part to setup the time at which air-conditioner is turned on. 7 Please change time by using - You can setup hour 0~12. button. 8 Please move to 'minute' setup part of turning on by using 9 If 'minute' indication blinks, please setup 'minute' by using button. button Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 28 - LGE Internal Use Only","Part 2 Functions & Controls 10 Please move to 'AM/PM' setup part of turning off by using button. - AM/PM setup is identical with turning on time setup. 11 Please move to 'hour' setup part of turning off by using Right button. - It is the part to reserve the time at which air-conditioner is turned off. - If 'hour' indication blinks, please setup 'hour'. ❈ Please setup 'hour' and 'minute' identically with the method to setup turning on time. 12 If finishing weekly reservation setup, please press setup/cancellation button. Weekly reservation setup for the day that you set is finished. 13 If you setup with the method identical with above by selecting the day that you'd like to setup, it operates weekly reservation. If you setup both turning on reservation time and turning off reservation time identically, it doesn't operate reservation drive. Weekly reservation explanation Reservation number Turning on time Turning off time Under bar: the indication that there is weekly reservation for corresponding day h Indoor unit is turned on to desired temperature if it is configured using up/down button during preset of weekly operation time. (Temperature selection range : 18℃~30℃) - When desired temperature is not set, it is turned on automatically with desired temperature of previous operation. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 29 - LGE Internal Use Only","6.11 Two Thermistor Control This is the function to select the temperature sensor to judge the room temperature. Part 2 Functions & Controls TEMP FAN SPEED OPER MODE 1 When pressing the button and MODE OPER button simultaneously for more than 3 seconds, the system will be entered into the installer setting mode. - After entering into the installer setting mode, select the thermistor sensor setting code value by pressing the OPER MODE button. * Thermistor sensor selection code value : 04 2 Select the desired setting value with the temperature up(▲), down(▼) button. Code value *Setting value 01: Remote controller 02: Indoor unit 03: 2TH Value 3 When pressing the button, currently established thermistor sensor location will be set up. 4 When pressing the OPER button and MODE button simultaneously for more than 3 seconds after the setting has been completed, the setting mode will be released. - If there isn’t any button input for more than 25 seconds, the installer setting mode will also be released. <Thermistor Table> Temperature sensor selection 01 Remote controller 02 Indoor unit 03 2TH Cooling Heating Function Operation in remote controller temperature sensor Operation in indoor unit temperature sensor Operation of higher temperature by comparing indoor unit's and wired remote controllerʼs temperature. (There are products that operate at a lower temperature.) Operation of lower temperature by comparing indoor unit's and wired remote controller's temperature. h The function of 2TH has different operation characteristics according to the product. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 30 - LGE Internal Use Only","Part 2 Functions & Controls This is the function to select the temperature sensor to judge the room temperature. 1 If pressing button long for 3 seconds, it enters into remote controller setter setup mode. - If pressing once shortly, it enters into user setup mode. Please press more than 3 seconds for sure. 2 If moving to room temperature perception sensor selection menu by pressing button, it indicates as picture below. 3 Set Thermistor value by pressing 02: Indoor, 03: 2TH) button. (01: Remote Controller, Function Code Thermistor setting 4 Press button to save. 5 Pressing button will exit settings mode. ❈ After setup, it automatically gets out of setup mode if there is no button input for 25 seconds. ❈ When exiting without pressing set button, the manipulated value is not reflected. <Thermistor Table> Temperature sensor selection 01 Remote controller 02 Indoor unit 03 2TH Cooling Heating Function Operation in remote controller temperature sensor Operation in indoor unit temperature sensor Operation of higher temperature by comparing indoor unit's and wired remote controllerʼs temperature. (There are products that operate at a lower temperature.) Operation of lower temperature by comparing indoor unit's and wired remote controller's temperature. h The function of 2TH has different operation characteristics according to the product. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 31 - LGE Internal Use Only","Part 2 Functions & Controls 7. Special Function 7.1 Low Ambient control • This Function is for cooling operating in outdoor low temperature . • If outdoor temperature drops below certain temperature, liquid back is prevented by reducing outdoor fan speed. • It can prevent frosting of evaporator and keep cooling operation T2°C Outdoor pipe T1°C Outdoor Fan Speed Setting Speed Off Setting Speed Off Setting Speed 7.2 Space control Vanes angle can be controlled by pair, considering its installation environment. • For example direct drafts can be annoying, leading to discomfort and reduced productivity vane control helps to eliminate this problem. • Easily controlled by wired remote control. • Air Flow can be controlled easily regarding any space environment. 7.3 Auto Elevation Grille • Auto Elevation Grille is automatically down to height of max. 3.1 m. So it enables to install the Indoor unit at high ceiling space. And Auto Elevation Grille makes you cleaning the filter easily. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 32 - LGE Internal Use Only","Part 2 Functions & Controls n ELEVATION GRILL (REMOTE CONTROLLER_Accessory) Signal transmitter\" \" Ascend Descend Stop • Main Components of Lift Grill ¿ Lift grill front panel assembly ¡ Bolts for installation (4 EA, P/No. 3A00255K) ¬ Instruction manual √ Remote Controller for lift grill • How to Use Remote Controller As for operation of Remote Controller, use it by directing the transmitter part of Remote Controller to the receiver part of front panel directly under front panel. • Do not drop it down or into water. Or else there is worry about trouble failure. • Do not press hard the Remote Controller button with nail (ballpoint pen or other sharp substance). Or else there is worry about trouble failure. • In case when obstacle such as curtain hides the signal reception part of receiver in between the space interval, Remote Controller operation is infeasible. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 33 - LGE Internal Use Only","• How to Operate the Lift Grill Part 2 Functions & Controls • Always stop the air conditioner operation for safety before operating lift grill. • Take heed _ there is worry about dust fall etc. when suction grill descends. • In case when the set automatic stop distance goes wrong, check the set value of operation panel and con- firm if there is neither obstacle nor mankind. • When you are not to remove obstacle, stop the operation before touching the obstacle. 1. Stop the Air Conditioner Operation 2. Descend the Suction Grill - Depress the down button( ). Then suction grill descends and stops automatically at a certain distance. - You may stop it at wanted distance point by depressing the stop button ( ) when descending. 3. Raise the Suction Grill - Depress the up button( ). Then suction grill goes up and enters into the front panel. 4. Stop the Suction Grill during Rising - Depress the stop button( ). Make use of this when you want to stop it at your wished position. Automatic Stop Distance of Grill Automatic stop distance Ceiling height Low Medium (Height: 3~4 m) High Automatic stop distance 1.5±0.5m 2.5±0.5m 3.5±0.5m S If you want to change automatic distance setting, consult with your sale agency. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 34 - LGE Internal Use Only","Part 3 Basic Control Part 3 Basic Control 1. Normal operation..............................................................................................................36 2 Compressor control .........................................................................................................36 3. EEV( Electronic Expansion Valve) control ....................................................................36 Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 35 - LGE Internal Use Only","Part 3 Basic Control 1. Normal operation Basic principle is to control the rpm of the motor by changing the working frequency of the compressor. Three phase voltage is supplied to the motor and the time for which the voltage will supplied is controlled by IPM (intelligent power module). Switching speed of IPM defines the variable frequency input to the motor. Actuator Compressor Fan EEV Cooling operation Fuzzy control Fuzzy control Super heating fuzzy control Heating operation Fuzzy control Fuzzy control Discharge Temp. Control Stop state Stop Stop Min. Pulse 2. Compressor control Fuzzy control : Maintain evaporating temperature (Te) to be constant on cooling mode and constant condensing temperature (Tc) on heating mode by fuzzy control to ensure the stable system performance. Linear control System capacity Cooling and heating load Inverter linear control as cooling and heating load increasing 3. EEV( Electronic Expansion Valve) control EEV operates with fuzzy control rules to keep The degree of superheat (2~3℃) or the target temperature of discharge pipe. ＊Cooling mode The degree of superheat = Tsuction – Tevaporator Tsuction : temperature at suction pipe sensor(℃) Tevaporator : evaporation temperature (℃) ＊Heating mode the target temperature of discharge pipe = T condenser + α T condenser : condenser temperature (℃) Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 36 - LGE Internal Use Only","Part 4 Trouble Shooting Part 4 Trouble Shooting 1. Self-diagnosis Function.................................................................................................38 1.1 Error Indicator (Indoor)................................................................................................38 1.2 Error Indicator (Outdoor) .............................................................................................39 2. Pump Down.....................................................................................................................40 3. Evacuation ......................................................................................................................41 4. Gas Charging ..................................................................................................................42 5. Cycle Part ........................................................................................................................43 6. Electronic Parts ..............................................................................................................44 6.1 The Product doesn t operate at all ..............................................................................44 6.2 The Product doesn't operate with the remote controller .............................................45 6.3 The Compressor/Outdoor Fan are don't operate ........................................................46 6.4 When indoor Fan does not operate.............................................................................47 6.5 When the louver does not operate. .............................................................................48 6.6 Troubleshooting Indoor Error .....................................................................................49 6.7 Troubleshooting Outdoor Error ..................................................................................55 Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 37 - LGE Internal Use Only","1. Self-diagnosis Function 1.1 Error Indicator (Indoor) Ceiling Cassette Type Display 10 degrees 1 degrees The number of times to blink = Error code Ex) Error 03 (Remote controller error) LED02G (GREEN) 3 Times 3 Times 3 Times 2 Sec. 2 Sec. Part 4 Trouble Shooting LED1 LED2 Error Code 01 02 03 04 05 06 09 10 Description Indoor Room sensor error Indoor in-pipe sensor error Remote controller error Drain pump error Communication error indoor and outdoor Indoor out-pipe sensor error EEPROM error (indoor) BLDC motor fan lock (indoor) LED 1 (Green) 0 0 0 0 0 0 0 1time ◑ LED 2 (Red) 1time ◑ 2times ◑ 3times ◑ 4times ◑ 5times ◑ 6times ◑ 9times ◑ 0 Indoor status OFF OFF OFF OFF OFF OFF OFF OFF * Because remote controller turn off when occur ERROR in simultaneous operation system, it should check LED blinks of outdoor in order to confirm error code. * Repeatedly after LED1 is turned on and off as the Error code number of tens digit, LED2 is turned on and off as the Error code number of single-digit. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 38 - LGE Internal Use Only","Part 4 Trouble Shooting 1.2 Error Indicator (Outdoor) LED01G (RED) LED02G (GREEN) 2 Times 1 Sec. 1 Time 2 Times 1 Sec. 1 Time 2 Times 1 Sec. 1 Time 2 Sec. 2 Sec. Outdoor Error Ex) Error 21 (DC Peack) AUUW18GD2[LUU187HV] AUUW24GD2[LUU247HV] AUUW36GD2[LUU367HV] AUUW42GD2[LUU427HV] Error Code 21 22 23 24 26 27 29 32 40 41 43 44 45 46 48 51 53 60 61 62 65 67 Description DC Peak(IPM Fault) Max. CT(CT2) DC Link Low Volt. Pressure switch/Heater Sink. DC Comp Position Error PFC Fault Error Comp Over Current D-Pipe High(Inv.) CT Sensor(Open/Short) Inv. D-Pipe Th Error(Open/Short) High Pressure Sensor(Open/Short) Outdoor air Th Error(Open/Short) Cond. Middle Pipe Th Error(Open/Short) Suction Pipe Th Error(Open/Short) Cond. Out-Pipe Th Error(Open/Short) Capacity over Communication Error(Indoor ÷ Outdoor) EEPROM Error(Outdoor) Cond. Middle Pipe High Heatsink Error(High) Heatsink Th Error(Open/Short) BLDC motor fan lock(Outdoor) LED 1 (Red) 2times ◑ 2times ◑ 2times ◑ 2times ◑ 2times ◑ 2times ◑ 2times ◑ 3times ◑ 4times ◑ 4times ◑ 4times ◑ 4times ◑ 4times ◑ 4times ◑ 4times ◑ 5times ◑ 5times ◑ 6times ◑ 6times ◑ 6times ◑ 6times ◑ 6times ◑ LED 2 (Green) 1time ◑ 2times ◑ 3times ◑ 4times ◑ 6times ◑ 7times ◑ 9times ◑ 2times ◑ 0 1time ◑ 3times ◑ 4times ◑ 5times ◑ 6times ◑ 8time ◑ 1times ◑ 3times ◑ 0 1times ◑ 2times ◑ 5times ◑ 7times ◑ Indoor status OFF OFF OFF OFF OFF OFF OFF OFF OFF OFF OFF OFF OFF OFF OFF OFF OFF OFF OFF OFF OFF OFF If abnormal voltage is supplied, the protection circuits will turn off the product in order to prevent the component damage. The product will automatically restart after 3 minutes. ◑ : A light on the display panel is blink. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 39 - LGE Internal Use Only","2. Pump Down Setting Procedure 1) Set the Dip Switch as follow after shutting the power source down. Part 4 Trouble Shooting AUUW18GD2 [LUU187HV] AUUW24GD2 [LUU247HV] 6 AUUW36GD2 [LUU367HV] AUUW42GD2 [LUU427HV] 2) Reset the power. 3) Red LED and Green LED of PCB lights during work. (The indoor unit is operated by force.) 4) If operation is done, Red LED will be turned off. If operation is not done normally, Red LED will blink. 5) Close the Liquid valve only after green LED turned off (7 minutes from the start of the machine). Then close the gas valve after Green LED on. WARNING: • When the green LED of PCB is on, compressor is going to be off because of low pressure. • You should return the Dip Switch to operate normally after finishing the operation. • Improper Pump down will lead to product turn off along with LED (green &red) off with in 20 min- utes from the initial start. Pump Down Dip S/W Setting Power on (Red LED On, Green LED Off) Comp on (Red LED On, Green LED On) Pump Down Start (Red LED On, Green LED Off) Pump Down Complete (Red LED Off, Green LED On) Power off (Red LED Off, Green LED On) Liquid Valve Closed Gas Valve Closed Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 40 - LGE Internal Use Only","Part 4 Trouble Shooting 3. Evacuation (All amount of refrigerant leaked) Indoor unit Liquid side 3-Way valve Open Outdoor unit Gas side 3-Way valve Open Vacuum pump OPEN Lo OPEN Vacuum Gage • Procedure (1) Connect the vacuum pump to the center hose of charge set center hose (2) Evacuation for approximately one hour. – Confirm that the gauge needle has moved toward 0.8Torr. (3) Close the valve (Lo side) on the charge set, turn off the vacuum pump, and confirm that the gauge needle does not move (approximately 5 minutes after turning off the vacuum pump). (4) Disconnect the charge hose from the vacuum pump. – Vacuum pump oil. If the vacuum pump oil becomes dirty or depleted, replenish as needed. WARNING Use a vacuum pump or lnert (nitrogen) gas when doing leakage test or air purge. Do not compress air or Oxygen and do not use Flammable gases. Otherwise, it may cause fire or explosion. - Otherwise, it may cause personal injury. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 41 - LGE Internal Use Only","4. Gas Charging (After Evacuation) Indoor unit Liquid side Open 3-Way valve Part 4 Trouble Shooting Outdoor unit Charging cylinder Check valve Gas side Open 3-Way valve Lo (1) OPEN Vacuum Gage • Procedure (1) Connect the charge hose to the charging cylinder. – Connect the charge hose which you dis-connected from the vacuum pump to the valve at the bottom of the cylinder. – If you are using a gas cylinder, also use a scale and reverse the cylinder so that the system can be charged with liquid. (2) Purge the air from the charge hose. – Open the valve at the bottom of the cylinder and press the check valve on the charge set to purge the air. (Be careful of the liquid refrigerant). The procedure is the same if using a gas cylinder. (3) Open the valve (Lo side on the charge set and charge the system with liquid refrigerant. – If the system can not be charged with the specified amount of refrigerant, it can be charged with a little at a time (approximately 150g each time) while operating the air conditioner in the cooling cycle; however, one time is not sufficient, wait approximately 1 minute and then repeat the procedure (pumping down-pin). This is different from previous procedures. Because you are charging with liquid refrigerant from the gas side, absolutely do not attempt to charge with larger amounts of liquid refrigerant while operating the air conditioner. (4) Immediately disconnect the charge hose from the 3-way valveʼs service port. – Stopping partway will allow the gas to be discharged. – If the system has been charged with liquid refrigerant while operating the air conditioner turn off the air conditioner before disconnecting the hose. (5) Mount the valve stem nuts and the service port nut. – Use torque wrench to tighten the service port nut to a torque of 1.8 kg.m. – Be sure to check for gas leakage. WARNING When installing or relocation the unit, make sure that no substance other than the specified refrigerant(R410A) enter the refrigerant circult. - Any presence of foreign substance such as air can cause an abnormal pressure rise and may result in explosion or injury. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 42 - LGE Internal Use Only","Part 4 Trouble Shooting 5. Cycle Part Trouble analysis 1. Check temperature difference between intake and discharge air, and check for the operating current too. Case Symptom Supposed Caused Case 1 Temp. difference : approx. 0°C Current : less than 80% of rated current All amount of refrigerant leaked out. Check refrigeration cycle. Case 2 Temp. difference : approx. 8°C Current : less than 80% of rated current Refrigerant leakage Clog of refrigeration cycle Defective Compressor. Case 3 Temp. difference : less than 8°C Current : over the rated current Excessive amount of refrigerant Case 4 Temp. difference : over 8°C Normal NOTICE Temperature difference between intake and discharge air depends on room air humidity. When the room air humidity is relativery higher, temperature difference is smaller. When the room air humidity is relatively lower temperature difference is larger. 2. Check temperature and pressure of refrigeration cycle in cooling mode. Suction pressure (Compared with the normal value) Temperature of Discharge Air (Compared with the normal valve) Cause of Trouble Higher High Normal Defective compressor Defective 4-way reverse valve Excessive amount of refrigerant Lower Higher Insufficient amount of refrigerant (Leakage) Clogging Description Current is low. High pressure does not quickly rise at the beginning of operation. Current is low. NOTICE 1. The suction pressure is usually 8.5~9.5kg/cm2G(Cooling) at normal condition.(R410A) 2. The temperature can be measured by attaching the thermometer to the low pressure tubing and wrap it with putty. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 43 - LGE Internal Use Only","6. Electronic Parts 6.1 The Product doesn’t operate at all Turn off the main power and wait for 10 seconds. Part 4 Trouble Shooting Turn on the main power again. A \"Beeping\" sound is made from the indoor unit No Primarily, the operating condition of Micom is O.K. Yes * Check, Remote controller & Receiver. * Check CN-DISP1, CN-DISP2 of indoor PCB Check the voltage of power supply (AC220V/AC240V, 50Hz) and check for the following : * The voltage of main power supply. * The voltage applied to the unit. * The connecting method of Indoor/Outdoor connecting cable (each color) * The PCB Assembly (Fuse, Noise Filter, Power Module, Bridge Diode, etc.) The operation check of the Indoor PCB Assembly Procedure 1) The input voltage of power module. Specification 1) AC230V ± 30V : Check the rated voltage 2) The output voltage of power module. 2) 12V ± 3V 4) IC04D(7805) 5) IC01A(KIA7036) 4) DC5V 5) The voltage of micom pin 19 : DC4.5V↑ Remedy 1) Check the power outlet. 2) Replace PCB Assembly 4) Replace PCB Assembly 5) Replace PCB Assembly Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 44 - LGE Internal Use Only","Part 4 Trouble Shooting 6.2 The Product doesn't operate with the remote controller Turn on the main power A \"Beeping\" sound is made from the indoor unit Yes Is it possible to turn on the unit by ON/OFF button on display? Yes Is the remote controller working properly? Yes No * Refer to 10.1 * Check the voltage of power No (AC220V/AC240V, 50Hz). No * When the mark ( ) is displayed in LCD screen, replace battery. * Check the contact point of CN-DISP 1, 2 connector & Re connector. * Check display PCB Assembly - Voltage between CN-DISP1 3 - 6 should be DC +5V, - If problem still persists, Replace display PCB Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 45 - LGE Internal Use Only","6.3 The Compressor/Outdoor Fan are don't operate Part 4 Trouble Shooting Turn on the main power. Operate Cooling Mode by setting the disired temperature of the remote controller is less than one of the Indoor temperature by 1°C at least. When in air circulation mode, compressor/outdoor fan is stopped. Check the sensor for Indoor temperature is attatched as close as to be effected by the themperature of Heat Exchange (EVA.) When the sensor circuit for Indoor temperature and connector are in bad connection or are not engaged, Compressor/Outdoor fan is stopped. • Check the related circuit of R02H(12.1K), R01H(1K), R04H(6.2K), R03H(1K), C01H(102), C02H(102), Micom(pin No. ⑪, ⑫). • Check the Indoor temperature sensor is disconnected or not (about 10K at 25°C). Check the Relay(RY-PWR, RY-START) for driving Compressor. • Check the voltage between brown and blue cable of terminal to connect the Outdoor (About AC220V / 240V). • Check the related circuit of relay in Outdoor PCB Ass'y. Check Point Comp. ON Comp. OFF Between Micom(No. 19) and GND Between IC01M(No. 10) and GND DC 5V DC 1V↓ DC 0V DC 12V Turn off main power. Check the electrical wiring diagram of Outdoor side. Check the open or short of connecting wires between Indoor and Outdoor. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 46 - LGE Internal Use Only","Part 4 Trouble Shooting 6.4 When indoor Fan does not operate. Turn off main power. Check the connection of CN-FAN. Check the Fan Motor. Check the Fuse(AC250V, T2A). Check the related circuit of indoor Fan Motor. • The pin No. 38 of micom and the part for driving SSR.(Q01M) • Check the related pattern. • Check the SSR. - SSR Open: Indoor Fan Motor never operate. - SSR short: Indoor Fan Motor always operates in case of ON or OFF. Turn on the main power Check the SSR high speed operation by remote control. (the Indoor Fan Motor is connected) The voltage of Pin No 1(orange) and 3(black) of CN-FAN. About AC 160V over SSR is not damaged About AC 50V over Check SSR Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 47 - LGE Internal Use Only","6.5 When the louver does not operate. Part 4 Trouble Shooting • Confirm that the vertical louver is normally geared with the shaft of Stepping Motor. • If the regular torque is detected when rotating the vertical louver with hands ⇒ Normal • Check the connecting condition of CN-U/D or CN0L/R Connector • Check the soldering condition(on PCB) of CN-U/D or CN0L/R Connector Check the operating circuit of the vertical louver • Confirm that there is DC +12V between pin ¿ of CN-U/D, CN0L/R and GND. • Confirm that there is a soldering short at following terminals. - Between 1 , 2 , 3 and 4 of MICOM - Between 17 , 18 , 19 and 20 of MICOM - Between 4 , 5 , 6 and 7 of IC01M - Between 5 , 6 , 7 and 8 of IC01M If there are no problems after above checks. • Confirm the assembly condition that are catching and interfering parts in the link of the vertical louver Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 48 - LGE Internal Use Only","Part 4 Trouble Shooting 6.6 Troubleshooting Indoor Error Display code Title Cause of error Check point & Normal condition • Connector connection error Normal resistor : 10KΩ/ at 25˚C (Unplugged) 01 Indoor air sensor • Faulty PCB Normal voltage : 2.5Vdc / at 25˚C(Plugged) • Faulty sensor (Open / Short) Refer to sensor resistance table. • Connector connection error Normal resistor : 5KΩ/ at 25˚C(Unplugged) 02 Indoor inlet pipe sensor • Faulty PCB Normal voltage : 2.5Vdc / at 25˚C(Plugged) • Faulty sensor (Open / Short) Refer to sensor resistance table. • Connector connection error Normal resistor : 5KΩ/ at 25˚C(Unplugged) 06 Indoor outlet pipe sensor • Faulty PCB Normal voltage : 2.5Vdc / at 25˚C(Plugged) • Faulty sensor (Open / Short) Refer to sensor resistance table. Check Flow Chart Unplug the sensor on Indoor unit PCB Estimate the Voltage of each sensor. Check the Connector connection Is it normal ? Yes Estimate the resistance of each sensor. No Correct connection Is the voltage of the sensor 2.5Vdc at 25˚C Yes Repair or Change the PCB. Unplugged No Correct connection Plugged Is the resistance of the sensor 10 / 5k at 25˚C? Yes No Correct connection 10k 2.5Vdc V Plug the sensor on Indoor unit PCB Check the resistance Check the voltage Check Point 1. Unplug the sensor on Indoor unit PCB. 2. Estimate the resistance of each sensor. 3. If the resistance of the sensor is 10KΩ/ 5KΩ at 25°C, then sensor is normal. 4. If the resistance of the sensor is 0 KΩ or ∞, then sensor is abnormal. ’ Change the sensor. 5. Plug the sensor on Indoor unit PCB and Power ON. 6. Estimate the voltage of each sensor. 7. If the voltage of the sensor is 2.5Vdc at 25°C, then sensor is normal. 8. If the resistance of the sensor is 0 or 5Vdc, then sensor is abnormal. ’ Repair or Change the PCB. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 49 - LGE Internal Use Only","Display code Title 03 Communication Error (Wired remote controller) Cause of error • Connector connection error • Faulty PCB / Remote controller • Connection wire break Part 4 Trouble Shooting Check point & Normal condition • Connection of wire • Main PCB Volt. DC12V • Noise interference Check Flow Chart Check the wire connection(Open / Short / Miswirring) Is it normal ? Yes Is the soldering state of connector is normal? Yes Check the volt. of main PCB power source. (DC 12V,DC 5V) Is it normal ? Yes Check the installation of wired remote controller. (Noise interference) No Correct connection Or change connection wire No Re-soldering component Or change the PCB No Correct connection Or change the PCB CN-REMO Wired R/C 12V S GND (RD) (YL) (BK) Indoor Unit 12V S GND (RD) (YL) (BK) 12Vdc V 12Vdc V Is it normal ? No Adjust the state of installation Check the Volt. Check the Volt. Check Point 1. Check the wire connection. (Open / Short) ’ Repair the connection 2. Check the soldering state of connector. (Soldered poorly) ’ Repair or Change the PCB. 3. Check the volt. Of main PCB power source. (DC 12V) ’ Repair or Change the main PCB. 4. Check the installation of wired remote controller. (Noise interference) ’ Adjust the state of installation Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 50 - LGE Internal Use Only","Part 4 Trouble Shooting Display code Title 04 Drain pump / Float switch Cause of error • Float switch open. (Normal : short) • Water over flow Check point & Normal condition • The connection of wire (Drain pump/ Float switch) • Drain pump power input. (220V) • Drain tube installation. • Indoor unit installation. (Inclination) Check Flow Chart Check the level of water (Float moves top position) CN-D/Pump Is it normal ? Yes No Check Drain Pump CN-Float Is the float switch clean ? Yes Check the wire connection (Open, Soldered poorly) Is it normal ? Yes Is the resistance of f loat switch normal (short) ? No Clean float switch No Correct connection Or re-soldering PCB No Change the float switch ❊ Drain pump check Check the wire connection (Open, Soldered poorly) Is it normal ? Yes Is the resistance of Drain Pump? Normal ( about 400 ) ? Yes No Correct connection Or re-soldering PCB No Change the Drain Pump Is the drain pump clean ? Yes No Clean drain pump Check drain tube installation Check Point 1. Check the wire connection. (Open / Short) ’ Repair the connection 2. Check the soldering state of connector. (Soldered poorly) ’ Repair or Change the PCB. 3. Check the volt. Of main PCB power source. (DC 12V) ’ Repair or Change the main PCB. 4. Check the installation of wired remote controller. (Noise interference) ’ Adjust the state of installation ※ To change drain pump assmbly for service, first separate c/box and disassemble drain pump assembly for LHN240HV. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 51 - LGE Internal Use Only","Display code 09 Title EEPROM Check sum (Indoor) Cause of error • Check sum error Part 4 Trouble Shooting Check point & Normal condition • Check the poor soldering. • Check the PCB Connection. Check Flow Chart (CH09) Check the the connection port. Is it normal ? Yes Change Option PCB No Correct connection Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 52 - LGE Internal Use Only","Part 4 Trouble Shooting Display code Title Cause of error Check point & Normal condition 10 Lock properly Indoor BLDC Fan Motor The Fan is not operated Check the Indoor fan locking Yellow White Blue Black Red Fan motor connector Tester Check Point Check the PCB during the Power on 1. Check the Voltage Red line to Black line ’ The Voltage is about [input voltage x 1.414] ’ if the Voltage does not come with the above Voltage, ’ Check the power input ’ Replace the PCB & Motor 2. Check the Voltage Black line to White ’ the Voltage is DC 15V ’ Check the Power input ’ Replace the motor Check the Motor 1. Check the shaft ’ if the shaft is not turn smoothly, the Motor Power IC is defected ’ replace the motor 2. Check the motor resistance(if the shaft is turn smoothly, check the resistance) ’ Check Red line to Black line, Blue line to Black line ’ The resistance should infinite ’ replace the motor Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 53 - LGE Internal Use Only","Display code Title 05 Communication / (Indoor÷Outdoor) 53 Part 4 Trouble Shooting Cause of error Check point & Normal condition • The connector for transmission is disconnected. • The connecting wires are misconnected. • The communication line is break • Outdoor PCB is abnormal. • Indoor PCB is abnormal. • Synchro # of IDU is abnormal. • Check power input AC 230V. (Outdoor, Indoor) • Check connector for transmission • Check wires are misconnecting. • Check transmission circuit of outdoor PCB • Check transmission circuit of indoor PCB • Check # of IDU setting DIP SW Check Flow Chart Check the input power AC230V (Outdoor, Indoor unit) Is it normal ? (230V±10%) Yes Check the communication wires are correctly connected. Is it normal ? Yes Check the resistance between communication line and GND. (Normal : Over 2M) Is it normal ? Yes Is connector for communication correctly connected? No Needs electric work No Adjust the connection of wire Confirm the wire of \"Live\", \"Neutral\", \"Signal\" No Correct connection Is the connection of GND,GND1,GND2, correctly connected? Yes Change PCB No Correct connection 1(L1) 2(L2) 1(L1) 2(L2) ❊ CH05 is displayed at indoor unit, CH53 is displayed at outdoor unit. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 54 - LGE Internal Use Only","Part 4 Trouble Shooting 6.7 Troubleshooting Outdoor Error Display code Title Cause of error • Instant over current 21 DC PEAK • Over Rated current (IPM Fault) • Poor insulation of IPM Check point & Normal condition • An instant over current in the U,V,W phase - Comp lock - The abnormal connection of U,V,W • Over load condition - Overcharging of refrigerant Pipe length. Outdoor Fan is stop • Poor insulation of compressor WARNING Before checking PCB or each outdoor electric parts, wait for 3 minutes after the power is off. When measuring at standby state of power supply, after checking the measurement mode of the meter, be careful of the short-circuits with other parts. n Error Diagnosis and Countermeasure Flow Chart Is installation condition normal? Yes 1. Check Pipe clogging/distortion 2. Check Covering (Indoor/Outdoor Unit) No 3. Check EEV connector assemble condition/normal operation 4. Check refrigerant pressure → Reassemble or manage if abnormality found Are the resistance Between each phase and No insulation resistance of Inverter compressor normal? 1. Check resistance between each terminal of compressor 2. Check insulation resistance between compressor terminal and pipe → Replace compressor if abnormality found Yes Is compressor Wire connection condition normal? Yes 1. Check inverter PCB assembly U,V,W connector connection condition No 2. Check wire disconnection and wiring 3. Check compressor terminal connection condition (bad contact) → Reassemble if abnormality found Is inverter PCB assembly normal? No Yes Recheck power and installation condition n Comp checking method Check inverter PCB assembly IPM normality → Replace inverter PCB assembly Comp U Model V W Comp Copper pipe AUUW24GD2 [LUU247HV] AUUW36GD2 [LUU367HV] AUUW42GD2 [LUU427HV] Model Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 55 - AUUW24GD2 [LUU247HV] AUUW36GD2 [LUU367HV] AUUW42GD2 [LUU427HV] Resistance(Ω) U-V 0.628(at 25˚C) V-W 0.628(at 25˚C) W-U 0.628(at 25˚C) U-V 0.367(at 25˚C) V-W 0.367(at 25˚C) W-U 0.367(at 25˚C) Resistance(Ω) at 20°C Terminal Inverter comp. U-GND 2MΩ V-GND 2MΩ W-GND 2MΩ U-GND 2MΩ V-GND 2MΩ W-GND 2MΩ LGE Internal Use Only","n AUUW18GD2[LUU187HV] / AUUW24GD2[LUU247HV] Part 4 Trouble Shooting w ~ } | u u u Y^ Y] Y\\ Y[ YZ YY YX zwtZ 1. Wait until inverter PCB DC voltage is discharged after main power off. 2. Pull out V, V, W COMP connector. 3. Set multi tester to resistance mode. 4. If the value between P and N terminal of IPM is short(0Ω) or open(hundreds MΩ), PCB needs to be replaced.(IPM damaged) 5. Set the multi tester to diode mode. 6. In case measured value is different from the table, PCB needs to be replaced.(PCB damaged). P W V U Nw Nv Nu P W V U Nw Nv Nu 27 26 25 24 23 22 21 0.4 ~ 0.6 V 27 26 25 24 23 22 21 0.4 ~ 0.6 V PFC_IPM check U, V, W ‘ R S T Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 56 - LGE Internal Use Only","Part 4 Trouble Shooting n AUUW36GD2[LUU367HV] / AUUW42GD2[LUU427HV] AC(N)-BLUE AC(L)-BROWN U,V,W CONNECTOR UVW 1. Wait until inverter PCB DC voltage is discharged after main power off. 2. Pull out AC(L), AC(N) connectors and U,V,W COMP Connector. 3. Set multi tester to resistance mode. 4. If the value between P and N terminal of IPM is short(0Ω) or open(hundreds MΩ), PCB needs to be replaced.(IPM damaged) 5. Set the multi tester to diode mode. 6. In case measured value is different from the table, PCB needs to be replaced.(PCB damaged). P W V U Nw Nv Nu P W V U Nw Nv Nu 27 26 25 24 23 22 21 0.4 ~ 0.6 V 27 26 25 24 23 22 21 0.4 ~ 0.6 V PFC_IPM check U, V, W ‘ R S T Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 57 - LGE Internal Use Only","Display code 22 Title Max. C/T Cause of error • Input Over Current Part 4 Trouble Shooting Check point & Normal condition • Malfunction of compressor • Blocking of pipe • Low voltage input • Refrigerant, pipe length, blocked, … WARNING Before checking PCB or each outdoor electric parts, wait for 3 minutes after the power is off. When measuring at standby state of power supply, after checking the measurement mode of the meter, be careful of the short-circuits with other parts. n Error Diagnosis and Countermeasure Flow Chart Is installation No condition normal? Yes Are the resistance Between each phase and No insulation resistance of Inverter compressor normal? Yes Is compressor No Wire connection condition normal? Yes 1. Check Pipe clogging/distortion 2. Check Covering (Indoor/Outdoor Unit) 3. Check EEV connector assemble condition/normal operation 4. Check refrigerant pressure → Reassemble or manage if abnormality found 1. Check resistance between each terminal of compressor 2. Check insulation resistance between compressor terminal and pipe → Replace compressor if abnormality found 1. Check inverter PCB assembly U,V,W connector connection condition 2. Check wire disconnection and wiring 3. Check compressor terminal connection condition (bad contact) → Reassemble if abnormality found Is inverter PCB assembly power connection normal? Yes No Check connection between inverter PCB assembly and bridge diode(misconnection, disconnection) → wiring again if abnormality found Is input voltage normal? Yes No Check L~N phase is 230V 15% → Check connection condition and wiring if power is abnormal Is inverter PCB assembly No normal? Yes Recheck power and installation condition Check inverter PCB assembly IPM normality → Replace inverter PCB assembly Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 58 - LGE Internal Use Only","Part 4 Trouble Shooting Check Point 1. Check the power source.(230V ±15%) 2. Check the fan operation is right. 3. Check the current. 4. Check the install condition. 5. Check the CT Sensor Output signal (LUU247HV - Check output the CT Sensor : DC 2.5±0.2V) LUU367HV / LUU427HV - Check output pin 2.3 of the CT Sensor : DC 2.5±0.2V * AUUW18GD2[LUU187HV] / AUUW24GD2[LUU247HV] IN/I GND Red Black Vdc <CT Sensing Check Point> * AUUW36GD2[LUU367HV] / AUUW42GD2[LUU427HV] < Inverter PCB> Vdc 1 2 3 <CT Sensing Check Point> Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 59 - LGE Internal Use Only","Display code Title Cause of error • DC Link Voltage is 23 DC Link High / Low Volt above 420Vdc • DC Link Voltage is below 140Vdc Part 4 Trouble Shooting Check point & Normal condition • Check CN_(L), CN_(N) Connection • Check Input Voltage • Check PCB DC Link voltage sensor parts WARNING Before checking PCB or each outdoor electric parts, wait for 3 minutes after the power is off. When measuring at standby state of power supply, after checking the measurement mode of the meter, be careful of the short-circuits with other parts. n Error Diagnosis and Countermeasure Flow Chart Is input voltage normal ? Yes Is Inverter PCB assembly Power connection normal? No Check L~N Voltage is 230V±15% No Check connection from terminal block to Inverter PCB assembly CN(L), CN(N) Yes Is Inverter PCB Normal? Yes Recheck power and installation condition No Replace inverter PCB assembly Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 60 - LGE Internal Use Only","Part 4 Trouble Shooting Check Point 1. Check the WCN_P(L),P(N) Connection condition at the Main PCB.(Refer to outdoor wiring diagram) 2. Check the DC Link voltage at not operating(280V↑) 3. Check the DC Link voltage at Comp operating(340V↑) 4. Check DC Link Sensing Signal :2.4~2.8V (Refer the Picture) * AUUW18GD2[LUU187HV] / AUUW24GD2[LUU247HV] IN/I GND Red Black Vdc <CT Sensing Check Point> Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 61 - LGE Internal Use Only","AUUW36GD2[LUU367HV] / AUUW42GD2[LUU427HV] Part 4 Trouble Shooting P Vdc GND Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 62 - LGE Internal Use Only","Part 4 Trouble Shooting Display code Title 25 Input voltage Cause of error Check point & Normal condition • Abnormal Input voltage (140Vac , 300Vac) • Check the power source. • Check the components. n Error Diagnosis and Countermeasure Flow Chart Is input voltage normal ? No Check L~N Voltage is 230V±15% Yes Is Inverter PCB Normal? No Replace inverter PCB assembly Yes Recheck power and installation condition Check Point 1. Check the Input Voltage (L1- L2 ‘ 230V±10%) 2. Check Input Voltage Sensor output voltage (2.5Vdc±10%) < Input Power Source Check Point > Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 63 - LGE Internal Use Only","AUUW18GD2[LUU187HV] / AUUW24GD2[LUU247HV] Part 4 Trouble Shooting IN/I GND Red Black Vdc <CT Sensing Check Point> AUUW36GD2[LUU367HV]/ AUUW42GD2[LUU427HV] GND Vdc INPUT(V) < Inverter PCB> < Input Voltage Sensing Check Point > Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 64 - LGE Internal Use Only","Part 4 Trouble Shooting Display code Title 26 DC Compressor Position Cause of error • Compressor Starting fail error Check point & Normal condition • Check the connection of comp wire “U,V,W” • Malfunction of compressor • Check the component of “IPM”, detection parts. WARNING Before checking PCB or each outdoor electric parts, wait for 3 minutes after the power is off. When measuring at standby state of power supply, after checking the measurement mode of the meter, be careful of the short-circuits with other parts. n Error Diagnosis and Countermeasure Flow Chart Is installation No condition normal? Yes Are the resistance Between each phase and No insulation resistance of Inverter compressor normal? 1. Check Pipe clogging/distortion 2. Check Covering (Indoor/Outdoor Unit) 3. Check EEV connector assemble condition/normal operation 4. Check refrigerant pressure → Reassemble or manage if abnormality found 1. Check resistance between each terminal of compressor 2. Check insulation resistance between compressor terminal and pipe → Replace compressor if abnormality found Yes Is compressor Wire connection condition normal? Yes 1. Check inverter PCB assembly U,V,W connector connection condition No 2. Check wire disconnection and wiring 3. Check compressor terminal connection condition (bad contact) → Reassemble if abnormality found Is inverter PCB assembly normal? No Check inverter PCB assembly IPM normality → Replace inverter PCB assembly Yes Recheck power and installation condition * AUUW18GD2[LUU180HV] / AUUW24GD2[LUU247HV] U, V, W <CT Sensing Check Point> Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 65 - GND Vdc LGE Internal Use Only","AUUW36GD2[LUU367HV]/ AUUW42GD2[LUU427HV] Part 4 Trouble Shooting GND VU W Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 66 - LGE Internal Use Only","Part 4 Trouble Shooting Display code Title 27 AC Input Instant over Current Error Cause of error Check point & Normal condition Inverter PCB input current is over100A(peak) for 2us 1. Overload operation (Pipe clogging/Covering/EEV defect/Ref. overcharge) 2. Compressor damage (Insulation damage/Motor damage) 3. Input voltage abnormal (L,N) 4. Power line assemble condition abnormal 5. Inverter PCB assembly Damage (input current sensing part) WARNING Before checking PCB or each outdoor electric parts, wait for 3 minutes after the power is off. When measuring at standby state of power supply, after checking the measurement mode of the meter, be careful of the short-circuits with other parts. n Error Diagnosis and Countermeasure Flow Chart Is installation condition normal? Yes 1.Check Pipe clogging/distortion No 2.Check Covering (Indoor/Outdoor Unit) 3.Check EEV connector assemble condition/normal operation 4.Check refrigerant pressure → Reassemble or manage if abnormality found No Is input voltage normal? Yes Check L~N phase voltage is 230V ± 15% → Check connection condition and wiring if power is abnormal No Is AC input Wire connection condition normal? Yes Is compressor No Wire connection condition normal? Yes No Is inverter PCB assembly normal? Yes 1.Check L,N connection condition 2.Check wire disconnection and wiring → Reassemble if abnormality found 1.Check inverter PCB assembly U,V,W connector connection condition 2.Check wire disconnection and wiring 3.Check compressor terminal connection condition(bad contact) → Reassemble if abnormality found Check inverter PCB assembly PFCM normality → Replace inverter PCB assembly Recheck power and installation condition h PFCM Moudle checking method ① Set the multi tester to diode mode. ② Check short between input signal pin which are placed below PFC Module ③ Replace PCB assembly if it is short between pins except No.4,5 pins. CAUTION PFCM module No.4,5 pins are internal short state. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 67 - LGE Internal Use Only","* AUUW18GD2[LUU187HV] / AUUW24GD2[LUU247HV] Part 4 Trouble Shooting * AUUW36GD2[LUU367HV]/ AUUW42GD2[LUU427HV] <Short Check Point> <Short Check Point> Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 68 - LGE Internal Use Only","Part 4 Trouble Shooting Display code Title 29 Inverter compressor over current Cause of error Check point & Normal condition Inverter compressor input current is over 30A 1. Overload operation (Pipe clogging/Covering/EEV defect/Ref. overcharge) 2. Compressor damage(Insulation damage/Motor damage) 3. Input voltage low 4. ODU inverter PCB assembly damage WARNING Before checking PCB or each outdoor electric parts, wait for 3 minutes after the power is off. When measuring at standby state of power supply, after checking the measurement mode of the meter, be careful of the short-circuits with other parts. n Error Diagnosis and Countermeasure Flow Chart Is installation No condition normal? Yes Are the resistance Between each phase and No insulation resistance of Inverter compressor normal? 1. Check Pipe clogging/distortion 2. Check Covering (Indoor/Outdoor Unit) 3. Check EEV connector assemble condition/normal operation 4. Check refrigerant pressure → Reassemble or manage if abnormality found 1. Check resistance between each terminal of compressor (0.438~0.628±7%) 2. Check insulation resistance between compressor terminal and pipe (over 2MΩ) → Replace compressor if abnormality found Yes Is compressor Wire connection condition normal? Yes 1. Check inverter PCB assembly U,V,W connector connection condition No 2. Check wire disconnection and wiring 3. Check compressor terminal connection condition (bad contact) → Reassemble if abnormality found Is input voltage normal? Yes No Check L~N phase is 230V±15% → Check connection condition and wiring if power is abnormal Is inverter PCB assembly No normal? Yes Recheck power and installation condition Check inverter PCB assembly IPM normality → Replace inverter PCB assembly Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 69 - LGE Internal Use Only","Display code Title High temperature in 32 Discharge pipe of the inverter compressor Part 4 Trouble Shooting Cause of error Check point & Normal condition • Overload operation (Outdoor fan constraint, screened, blocked) • Refrigerant leakage (insufficient) • Poor INV Comp Discharge sensor • LEV connector displaced / poor LEV assembly • Check outdoor fan constraint/ screened/ flow structure • Check refrigerant leakage • Check if the sensor is normal • Check the status of EEV assembly WARNING Before checking PCB or each outdoor electric parts, wait for 3 minutes after the power is off. When measuring at standby state of power supply, after checking the measurement mode of the meter, be careful of the short-circuits with other parts. CN_TH3 (RED 4Pin Connector) Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 70 - LGE Internal Use Only","Part 4 Trouble Shooting Display code Title 35 Low Presser Error Cause of error Check point & Normal condition Excessive decrease of low pressure • Defective low pressure sensor • Defective outdoor/indoor unit fan • Refrigerant shortage/leakage • Deformation because of damage of refrigerant pipe • Defective indoor / outdoor unit EEV • Covering / clogging (outdoor unit covering during the cooling mode / indoor unit filter clogging during heating mode) • SVC valve clogging • Defective outdoor unit PCB • Defective indoor unit pipe sensor n Error diagnosis and countermeasure flow chart Is service valve opened? Yes Open service valve Are communication cable/ No piping normal? Yes check communication/ piping correction. Is amount of refrigerant No normal? [refer refrigerant part] Yes Is there pipe crack or trace No of refrigerant leakage? Yes Weld / reconnect the cracked portion and recharge refrigerant Adjust the amount of refrigerant (Additive charge) Is strainer Ok?* Yes No Replace the strainer Are the value of manifold gauge and pressure No sensor same? (Is the low pressure value actually low?) Replace the pressure sensor Yes Check indoor / outdoor unit LEV Check Indoor unit PCB Check indoor / outdoor unit installation conditions * If the temperature difference between inlet and outlet of strainer is so large that frost or ice formation can be seen or confirmed then clogging of strainer should be checked (Notice: it is not full ice forming of strainer, in case that there is not at inlet portion but at outlet portion) Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 71 - LGE Internal Use Only","Display code Title Cause of error Transmission Error Communication Error 39 Between (PFC Micom ’ Between PFC Micom INV Micom) and INV Micom. Part 4 Trouble Shooting Check point & Normal condition 1. Micom defect/Circuit defect 2. Different Micom S/W Version 3. ODU inverter PCB assembly damage n Error Diagnosis and Countermeasure Flow Chart Is PFC Micom & INV Micom No S/W Program normal? Yes No Is Inverter PCB assembly normal? Yes Recheck power and installation condition Upgrade Micom Program Replace inverter PCB assembly Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 72 - LGE Internal Use Only","Part 4 Trouble Shooting Display code Title C/T 40 Sensor Error Cause of error • Initial current error Check point & Normal condition • Malfunction of current detection circuit. (Open / Short) • Check CT Sensor output voltage : 2.5Vdc ±5% WARNING Before checking PCB or each outdoor electric parts, wait for 3 minutes after the power is off. When measuring at standby state of power supply, after checking the measurement mode of the meter, be careful of the short-circuits with other parts. n Error Diagnosis and Countermeasure Flow Chart Is input voltage normal ? Yes Is Inverter PCB Normal? Yes Recheck power and installation condition No Check L~N Voltage is 230V±15% No Replace inverter PCB assembly Check Point 1. Check the Input Voltage (L1- L2 ‘ 230V±10%) 2. Check Input Voltage Sensor output voltage (2.5Vdc±10%) < Input Power Source Check Point > Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 73 - LGE Internal Use Only","AUUW18GD2[LUU187HV] / AUUW24GD2[LUU247HV] Part 4 Trouble Shooting IN/I GND Red Black Vdc <CT Sensing Check Point> AUUW36GD2[LUU367HV]/ AUUW42GD2[LUU427HV] 1 2 3 Vdc < Inverter PCB> Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 74 - <CT Sensing Check Point> LGE Internal Use Only","Part 4 Trouble Shooting Display code Title 41 D-pipe sensor (Inverter) 44 Air sensor 45 Condenser Mid-pipesen- sor 46 Suction Pipe sensor 48 Condenser Out-pipe sen- sor Cause of error • Open / Short • Soldered poorly • Internal circuit error • Open / Short • Soldered poorly • Internal circuit error • Open / Short • Soldered poorly • Internal circuit error • Open / Short • Soldered poorly • Internal circuit error • Open / Short • Soldered poorly • Internal circuit error Check point & Normal condition 1. Bad connection of thermistor connector 2. Defect of thermistor connector (Open/Short) 3. Defect of outdoor PCB 1. Bad connection of thermistor connector 2. Defect of thermistor connector (Open/Short) 3. Defect of outdoor PCB 1. Bad connection of thermistor connector 2. Defect of thermistor connector (Open/Short) 3. Defect of outdoor PCB 1. Bad connection of thermistor connector 2. Defect of thermistor connector (Open/Short) 3. Defect of outdoor PCB 1. Bad connection of thermistor connector 2. Defect of thermistor connector (Open/Short) 3. Defect of outdoor PCB n Error Diagnosis and Countermeasure Flow Chart Is sensor connected No to PCB correctly?? Yes No Is sensor value correct?* Yes Connect sensor to PCB correctly Replace sensor Replace corresponding outdoor unit PCB Check Point 1. Estimate the resistance of each sensor.(Unplugged) 2. Check the value of the resistor of thermistor. D-pipe sensor (Inverter) : Normal Value of the resistor is 200kΩ at 25℃ Air sensor : Normal Value of the resistor is 10kΩ at 25℃ Ω\" Cond. Mid-pipe sensor : Normal Value of the resistor is 5kΩ at 25℃ Suction pipe sensor : Normal Value of the resistor is 5kΩ at 25℃ Condenser Out-pipe sensor : Normal Value of the resistor is 5kΩ at 25℃ Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 75 - LGE Internal Use Only","Display code Title 43 Sensor error of high pressure Part 4 Trouble Shooting Cause of error Check point & Normal condition Abnormal value of sensor (Open/Short) • Bad connection of connector PCB • Bad connection high pressure connector • Defect of high pressure connector (Open/Short) • Defect of connector PCB (Open/Short) • Defect of outdoor main PCB. Is pressure sensor OK? (Check the value of No pressure sensor. Cf. Output voltage is about 1.4V at 1500kPa) Yes Is sensor connected No to PCB correctly? Yes After replacement of outdoor No unit main PCB is the system also abnormal? Yes Replace corresponding pressure sensor Replace the pressure sensor Connect sensor to PCB correctly END Display code Title 51 Over capacity Cause of error Check point & Normal condition • Over capacity Combination • Check the indoor unit capacity. • Check the combination table. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 76 - LGE Internal Use Only","Part 4 Trouble Shooting Display code Title Title 53 Communication (Indoor ’ Outdoor) Cause of error • Communication poorly Check point & Normal condition • Power input AC 230V. (Outdoor, Indoor) • The connector for transmission is disconnected. • The connecting wires are misconnected. • The communication line is shorted at GND. • Transmission circuit of outdoor PCB is abnormal. • Transmission circuit of indoor PCB is abnormal. WARNING Before checking PCB or each outdoor electric parts, wait for 3 minutes after the power is off. When measuring at standby state of power supply, after checking the measurement mode of the meter, be careful of the short-circuits with other parts. Check Point 1. Check the input power AC230V. (Outdoor, Indoor unit) 2. Check the communication wires are correctly connected. Adjust the connection of wire Confirm the wire of \"Live\", \"Neutral\" 3. Check the resistance between communication line and GND. (Normal : Over 2MΩ) 4. Check the connector for communication is correctly connected. 5. If one indoor unit is operated normally, outdoor PCB is no problem. Check the another indoor unit. * CH05 is displayed at indoor unit, CH53 is displayed at outdoor unit. 6. If all indoor unit is displayed CH05 but outdoor PCB not display CH53 : Check the CN_COM and CN_POWER is correctly connected. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 77 - LGE Internal Use Only","Display code Title Cause of error 60 Inverter PCB & Main EEPROM Access error EEPROM check sum error and Check SUM error Part 4 Trouble Shooting Check point & Normal condition 1. EEPROM contact defect/wrong insertion 2. Different EEPROM Version 3. ODU Inverter & Main PCB assembly damage WARNING Before checking PCB or each outdoor electric parts, wait for 3 minutes after the power is off. When measuring at standby state of power supply, after checking the measurement mode of the meter, be careful of the short-circuits with other parts. n Error Diagnosis and Countermeasure Flow Chart No Is EEPROM insertion normal? Yes 1.Check EEPROM insert direction/connection condition 2.Check EEPROM Check SUM → Replace if abnormality found No Is inverter PCB assembly normal? Replace inverter PCB assembly Yes No MAIN PCB assembly normal? Replace MAIN PCB assembly Yes Recheck power and installation condition Check Point - Check the EEPROM Check sum & Direction * AUUW18GD2[LUU187HV] / AUUW24GD2[LUU247HV] Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 78 - LGE Internal Use Only","Part 4 Trouble Shooting * AUUW36GD2[LUU367HV]/ AUUW42GD2[LUU427HV] EEPROM Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 79 - LGE Internal Use Only","Display code Title 61 High temperature in outdoor Cond. Pipe Part 4 Trouble Shooting Cause of error Check point & Normal condition • Overload operation (Outdoor fan constraint, screened, blocked) • Outdoor unit heat exchanger contaminated • EEV connector displaced / poor EEV assembly • Poor Cond. Pipe sensor assembly / burned • Check outdoor fan constraint / screened / flow structure • Check if refrigerant overcharged • Check the status of EEV assembly • Check the status of sensor assembly / burn WARNING Before checking PCB or each outdoor electric parts, wait for 3 minutes after the power is off. When measuring at standby state of power supply, after checking the measurement mode of the meter, be careful of the short-circuits with other parts. CN- C/PIPE (Violet 3Pin Connector) Recheck power and installation condition Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 80 - LGE Internal Use Only","Part 4 Trouble Shooting Display code Title 62 Heatsink High error Cause of error Check point & Normal condition Inverter PCB heatsink temperature is over 85°C 1. ODU fan locking 2. Heatsink assembly of INV PCB assemble condi- tion abnormal 3. Defect of temperature sensing circuit part defect of INV PCB n Error Diagnosis and Countermeasure Flow Chart Is installation condition normal ? Yes 1. Check fan locking 2. Check covering of heat exchanger No 3. Check distance between ODU and obstacles 4. Check pipe distortion and abnormality 5. Check service valve is opened → Eliminate causes for abnormal condition Is assemble condition No of INV PCB heatsink normal ? Check assemble condition between INV PCB heatsink and PFC & IPM module → Reassemble if abnormality found Yes Is PCB temperature sensing part normal ? Check resistance between NO.19 pin and NO.20 pin No of PFC module → Replace PCB if abnormality found Yes Recheck installation condition and connection of Heat sink Check Point 1. Check resistance between No.19 pin and NO.20 pin of PCB PFC module 2. Resistance value should be in 7kΩ ±10%.(at 25°C). Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 81 - LGE Internal Use Only","* AUUW18GD2[LUU187HV] / AUUW24GD2[LUU247HV] Part 4 Trouble Shooting * AUUW36GD2[LUU367HV]/ AUUW42GD2[LUU427HV] PFCM: Measuring resistance between No.19,20 pin Ω Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 82 - LGE Internal Use Only","Part 4 Trouble Shooting Display code Title 65 Heatsink Sensor error Cause of error Inverter PCB heatsink sensor is open or short Check point & Normal condition 1. ODU fan locking 2. Heatsink assembly of INV PCB assemble condition abnormal 3. Defect of temperature sensing circuit part defect of INV PCB n Error Diagnosis and Countermeasure Flow Chart Is installation condition normal ? Yes 1. Check fan locking 2. Check covering of heat exchanger No 3. Check distance between ODU and obstacles 4. Check pipe distortion and abnormality 5. Check service valve is opened → Eliminate causes for abnormal condition Is assemble condition No of INV PCB heatsink normal ? Check assemble condition between INV PCB heatsink and PFC & IPM module → Reassemble if abnormality found Yes Is PCB temperature sensing part normal ? Check resistance between NO.19 pin and NO.20 pin No of PFC module → Replace PCB if abnormality found Yes Recheck installation condition and connection of Heat sink Check Point 1. Check resistance between No.19 pin and NO.20 pin of PCB PFC module 2. Resistance value should be in 7kΩ ±10%.(at 25°C). 3. Check the PFC Module No.19, 20 pin soldering condition. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 83 - LGE Internal Use Only","* AUUW18GD2[LUU187HV] / AUUW24GD2[LUU247HV] Part 4 Trouble Shooting PFCM: Measuring resistance between No.19,20 pin * AUUW36GD2[LUU367HV]/ AUUW42GD2[LUU427HV] Ω Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 84 - LGE Internal Use Only","Part 4 Trouble Shooting Display code Title 67 Fan Lock Error Cause of error Check point & Normal condition Fan RPM is 10RPM or less for 5 sec. when ODU fan starts or 40 RPM or less after fan starting. 1. ODU fan locking 2. Heatsink assembly of INV PCB assemble condi- tion abnormal 3. Defect of temperature sensing circuit part defect of INV PCB n Error Diagnosis and Countermeasure Flow Chart Is ODU Fan Motor Assemble No condition normal? Yes No Is ODU Fan Motor normal? Yes Is wire connection of No ODU Fan Motor wire normal? Yes Check ODU Fan Motor assemble condition and fan locking → Reassemble or replace if abnormality found 1. Set the multi tester to diode mode. 2. Check voltage between 1pin and 4pin of Fan Motor (1Ţ0.2V) 3. Replace Inverter PCB if abnormality found. Check wiring between OUD fan motor and Inverter PCB ( Check if Hall Senor and Motor output terminal color is matched) →Reassemble if abnormality found No Is Inverter PCB assembly normal? Replace Inverter PCB assembly Yes Recheck power and installation condition Check Point 1. Check voltage between 1pin and 4pin of Fan Mortor connector (Tester diode mode) 2. Voltage value should be in 1V ±0.2V. 3. Do not replacing all of fan motor and PCB at once. Check error code again, after replacing the abnormal part (Fan Motor or PCB) first. Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 85 - LGE Internal Use Only","AUUW18GD2[LUU187HV] / AUUW24GD2[LUU247HV] Part 4 Trouble Shooting Check voltage betwen 1pin and 4pin of fan motor Fan motor connector Tester <Main PCB> AUUW36GD2[LUU367HV]/ AUUW42GD2[LUU427HV] Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 86 - LGE Internal Use Only","Part 4 Trouble Shooting Display code Title AC input instant over cur- 73 rent error (Matter of software) Cause of error Inverter PCB input power current is over 48A(peak) for 2ms Check point & Normal condition 1. Overload operation (Pipe clogging/Covering/EEV defect/Ref.overcharge) 2. Compressor damage (Insulation damage/Motor damage) 3. Input voltage abnormal (L, N) 4. Power line assemble condition abnormal 5. Inverter PCB assembly damage (input current sensing part) n Error Diagnosis and Countermeasure Flow Chart Is installation condition normal? Yes 1.Check Pipe clogging/distortion No 2.Check Covering (Indoor/Outdoor Unit) 3.Check EEV connector assemble condition/normal operation 4.Check refrigerant pressure → Reassemble or manage if abnormality found No Is input voltage normal? Yes Check L~N phase voltage is 230V ± 15% → Check connection condition and wiring if power is abnormal No Is AC input Wire connection condition normal? Yes Is compressor No Wire connection condition normal? Yes No Is inverter PCB assembly normal? Yes Recheck power and installation condition 1.Check L,N connection condition 2.Check wire disconnection and wiring → Reassemble if abnormality found 1.Check inverter PCB assembly U,V,W connector connection condition 2.Check wire disconnection and wiring 3.Check compressor terminal connection condition(bad contact) → Reassemble if abnormality found Check inverter PCB assembly IPM normality → Replace inverter PCB assembly Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 87 - LGE Internal Use Only","* AUUW18GD2[LUU187HV] / AUUW24GD2[LUU247HV] L N Part 4 Trouble Shooting < Noise Filter wiring Check Point > N L < Main PCB wiring Check Point > < Input Power Source Check Point > Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 88 - LGE Internal Use Only","Part 4 Trouble Shooting AUUW36GD2[LUU367HV]/ AUUW42GD2[LUU427HV] N N L L N L L N LN N L L N < Input Power Source Check Point > Copyright ©2012 LG Electronics. Inc. All right reserved. Only for training and service purposes - 89 - LGE Internal Use Only","P/NO : MFL62542020 January, 2013"]}