{"v":1,"file":"mitsubishi-mvz-airhandler-service.pdf","pages":["Air-Conditioners SERVICE MANUAL Series MVZ Model name <Indoor unit> MMVVZZ--AA1122,A1A84, 24, 30, 36AA7 MVZ-A18AA4 Multi-Position Air Handler MVZ-A24AA4 M-SERIES INDOOR UNIT","","Contents 1 SAFETY PRECAUTION................................................................................................................................................... 2 1-1. Always observe for safety ......................................................................................................................................... 2 1-2. Cautions related to new refrigerant........................................................................................................................... 2 2 PART NAMES AND FUNCTIONS .................................................................................................................................... 3 3 SPECIFICATION .............................................................................................................................................................. 4 4 FAN PERFORMANCE AND CORRECTED AIR FLOW ................................................................................................... 6 MVZ-A12AA7 ................................................................................................................................................................... 6 MVZ-A18AA7 ................................................................................................................................................................... 7 MVZ-A24AA7 ................................................................................................................................................................... 8 MVZ-A30AA7 ................................................................................................................................................................... 9 MVZ-A36AA7 ................................................................................................................................................................. 10 Air Filter .......................................................................................................................................................................... 11 5 SOUND PRESSURE LEVELS ....................................................................................................................................... 12 5-1. Sound pressure level .............................................................................................................................................. 12 5-2. NC curves ............................................................................................................................................................... 12 6 OUTLINES & DIMENSIONS .......................................................................................................................................... 15 7 WIRING DIAGRAM ........................................................................................................................................................ 17 MVZ-A12, 18, 24, 30, 36AA7 ......................................................................................................................................... 17 8 REFRIGERANT SYSTEM DIAGRAM ............................................................................................................................ 18 9 HEATER CONTROL....................................................................................................................................................... 19 &RQWURO 6SHFL¿FDWLRQV $QG )XQFWLRQ 6HWWLQJ ........................................................................................................... 19 9-2. Fan control .............................................................................................................................................................. 21 9-3. CN24RELAY-KIT-CM3 (Optional Parts) installation ................................................................................................ 22 10 HUMIDIFIER CONTROL................................................................................................................................................ 24 &RQWURO 6SHFL¿FDWLRQV ........................................................................................................................................... 24 10-2. Installation ............................................................................................................................................................. 24 11 ERV (ENERGY RECOVERY VENTILATION) CONTROL ....................................................................................................................... 25 &RQWURO 6SHFL¿FDWLRQV............................................................................................................................................ 25 11-2. Installation ............................................................................................................................................................. 25 12 TROUBLESHOOTING ................................................................................................................................................... 26 12-1. Cautions on troubleshooting ................................................................................................................................. 26 12-2. Self-check function................................................................................................................................................ 27 12-3. Self-diagnosis action table .................................................................................................................................... 29 12-4. Troubleshooting by inferior phenomena ............................................................................................................... 33 12-5. Test point diagram................................................................................................................................................. 34 12-6. Trouble criterion of main parts........................","1 SAFETY PRECAUTION 1-1. Always observe for safety Before obtaining access to terminal, all supply circuits must be disconnected. 11--22.. CCaAuUtTioIOnsNSreRlaEteLdATtoEDneTwO rNeEfrWigeRrEaFnRt IGERANT Cautions for units utilising refrigerant R410A Use new refrigerant pipes. In case of using the existing pipes for R22, be careful with the followings. · For A36 and A42, be sure to perform replacement oper- ation before test run. · Change flare nut to the one provided with this product. Use a newly flared pipe. · Avoid using thin pipes. Make sure that the inside and outside of refrigerant piping is clean and it has no contamination such as sulfur hazardous for use, oxides, dirt, shaving particles, etc. In addition, use pipes with specified thickness. Contamination inside refrigerant piping can cause deterioration of refrigerant oil etc. Store the piping to be used indoors during installation and both ends of the piping sealed until just before brazing. (Leave elbow joints, etc. in their packaging.) If dirt, dust or moisture enters into refrigerant cycle, that can cause deterioration of refrigerant oil or malfunction of compressor. Use ester oil, ether oil or alkylbenzene oil (small amount) as the refrigerant oil applied to flares and flange connections. If large amount of mineral oil enters, that can cause deterioration of refrigerant oil etc. Charge refrigerant from liquid phase of gas cylinder. If the refrigerant is charged from gas phase, composition change may occur in refrigerant and the efficiency will be lowered. Do not use refrigerant other than R410A. If other refrigerant (R22 etc.) is used, chlorine in refrigerant can cause deterioration of refrigerant oil etc. Use a vacuum pump with a reverse flow check valve. Vacuum pump oil may flow back into refrigerant cycle and that can cause deterioration of refrigerant oil etc. Use the following tools specifically designed for use with R410A refrigerant. The following tools are necessary to use R410A refrigerant. Tools for R410A Gauge manifold Flare tool Charge hose Size adjustment gauge Gas leak detector Vacuum pump adaptor Torque wrench Electronic refrigerant charging scale Handle tools with care. If dirt, dust or moisture enters into refrigerant cycle, that can cause deterioration of refrigerant oil or malfunction of compressor. Do not use a charging cylinder. If a charging cylinder is used, the composition of refrigerant will change and the efficiency will be lowered. Ventilate the room if refrigerant leaks during operation. If refrigerant comes into contact with a flame, poisonous gases will be released. [1] Cautions for service (1) Perform service after recovering the refrigerant left in unit completely. (2) Do not release refrigerant in the air. (3) After completing service, charge the cycle with specified amount of refrigerant. (4) When performing service, install a filter drier simultaneously. Be sure to use a filter drier for new refrigerant. [2] Additional refrigerant charge When charging directly from cylinder · Check that cylinder for R410A on the market is syphon type. · Charging should be performed with the cylinder of syphon stood vertically. (Refrigerant is charged from liquid phase.) 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 2 © 2018 Mitsubishi Electric US, Inc.","Unit Gravimeter [3] Service tools Use the below service tools as exclusive tools for R410A refrigerant. No. Tool name 1 Gauge manifold 2 Charge hose 3 Electronic scale 4 Gas leak detector 5 Adaptor for reverse flow check 6 Refrigerant charge base 7 Refrigerant cylinder 8 Refrigerant recovery equipment Specifications · Only for R410A · Use the existing fitting specifications. (UNF1/2) · Use high-tension side pressure of 5.3MPa·G or over. · Only for R410A · Use pressure performance of 5.09MPa·G or over. · Use the detector for R134a, R407C or R410A. · Attach on vacuum pump. · Only for R410A · Top of cylinder (Pink) · Cylinder with syphon 2 PART NAMES AND FUNCTIONS • Indoor Unit (1)Vertical (2)Horizontal Right Air inlet 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 3 Air outlet © 2018 Mitsubishi Electric US, Inc.","(3)Horizontal left (4)Down flow Air inlet Air Air outlet inlet 3 SPECIFICATION INDOORUNIT Service Ref. Power supply (phase, cycle, voltage) Max. Fuse Size Min. Circuit Ampacity External ﬁnish Heat exchanger Fan Fan (drive) x No. Fan motor output Fan motor Airﬂow (Low-Mid-High) External static pressure Operation control & Thermostat Sound pressure level 75Pa (0.30 in.WG) (Low-Mid-High) 125Pa (0.50 in.WG) 200Pa (0.80 in.WG) Drain pipe Dimensions W D H Weight A A kW F.L.A m3/min (CFM) Pa (in.WG) dB (A) mm (in.) mm (in.) mm (in.) mm (in.) kg (lbs) Service Ref. Power supply (phase, cycle, voltage) Max. Fuse Size Min. Circuit Ampacity External ﬁnish Heat exchanger Fan Fan (drive) x No. Fan motor output Fan motor Airﬂow (Low-Mid-High) External static pressure Operation control & Thermostat Sound pressure level (Low-Mid-High) 75Pa (0.30 in.WG) 125Pa (0.50 in.WG) Drain pipe 200Pa (0.80 in.WG) Dimensions W D H Weight A A kW F.L.A m3/min (CFM) Pa (in.WG) dB (A) mm (in.) mm (in.) mm (in.) mm (in.) kg (lbs) Air outlet MVZ-A12AA7 1 phase, 60Hz, 208/230V 15 3.00 Galvanized steel cabinet - Powder coated Slate Gray Plate fin coil Sirocco fan x 1 0.121 2.4 7.9-9.6-11.3 (280-340-400) 75-125-200 (0.30-0.50-0.80) Remote controller & built-in 24-28-32 27-31-35 32-36-41 19.05 (3/4) FPT 432 (17) 548 (21-5/8) 1275 (50-1/4) 51 (113) MVZ-A18AA7 1 phase, 60Hz, 208/230V 15 3.00 Galvanized Steel Cabinet - Powder coated Slate Gray Plate fin coil Sirocco fan x 1 0.121 2.4 11.6-14.1-16.6 (410-497-585) 75-125-200 (0.30-0.50-0.80) Remote controller & built-in 26-30-34 28-32-36 33-37-41 19.05 (3/4) FPT 432 (17) 548 (21-5/8) 1275 (50-1/4) 51 (113) INDOORUNIT 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 4 © 2018 Mitsubishi Electric US, Inc.","INDOORUNIT INDOORUNIT Service Ref. Power supply (phase, cycle, voltage) Max. Fuse Size Min. Circuit Ampacity External ﬁnish Heat exchanger Fan Fan (drive) x No. Fan motor output Fan motor Airﬂow (Low-Mid-High) External static pressure Operation control & Thermostat Sound pressure level (Low-Mid-High) 75Pa (0.30 in.WG) 125Pa (0.50 in.WG) Drain pipe 200Pa (0.80 in.WG) Dimensions W D H Weight A A kW F.L.A m3/min (CFM) Pa (in.WG) dB (A) mm (in.) mm (in.) mm (in.) mm (in.) kg (lbs) Service Ref. Power supply (phase, cycle, voltage) Max. Fuse Size Min. Circuit Ampacity External ﬁnish Heat exchanger Fan Fan (drive) x No. Fan motor output Fan motor Airﬂow (Low-Mid-High) External static pressure Operation control & Thermostat Sound pressure level (Low-Mid-High) 75Pa (0.30 in.WG) 125Pa (0.50 in.WG) Drain pipe 200Pa (0.80 in.WG) Dimensions W D H Weight A A kW F.L.A m3/min (CFM) Pa (in.WG) dB (A) mm (in.) mm (in.) mm (in.) mm (in.) kg (lbs) Service Ref. Power supply (phase, cycle, voltage) Max. Fuse Size Min. Circuit Ampacity External ﬁnish Heat exchanger Fan Fan (drive) x No. Fan motor output Fan motor Airﬂow (Low-Mid-High) External static pressure Operation control & Thermostat Sound pressure level (Low-Mid-High) 75Pa (0.30 in.WG) 125Pa (0.50 in.WG) Drain pipe 200Pa (0.80 in.WG) Dimensions W D H Weight A A kW F.L.A m3/min (CFM) Pa (in.WG) dB (A) mm (in.) mm (in.) mm (in.) mm (in.) kg (lbs) MVZ-A24AA7 1 phase, 60Hz, 208/230V 15 3.00 Galvanized Steel Cabinet - Powder coated Slate Gray Plate fin coil Sirocco fan x 1 0.121 2.4 14.6-17.7-20.8 (515-625-735) 75-125-200 (0.30-0.50-0.80) Remote controller & built-in 28-33-36 30-34-38 34-38-42 19.05 (3/4) FPT 432 (17) 548 (21-5/8) 1275 (50-1/4) 51 (113) MVZ-A30AA7 1 phase, 60Hz, 208/230V 15 4.13 Galvanized Steel Cabinet - Powder coated Slate Gray Plate fin coil Sirocco fan x 1 0.244 3.3 17.3-21.1-24.8 (613-744-875) 75-125-200 (0.30-0.50-0.80) Remote controller & built-in 30-34-38 32-36-40 35-39-43 19.05 (3/4) FPT 534 (21) 548 (21-5/8) 1378 (54-1/4) 64 (141) MVZ-A36AA7 1 phase, 60Hz, 208/230V 15 4.13 Galvanized Steel Cabinet - Powder coated Slate Gray Plate fin coil Sirocco fan 1 0.244 3.3 21.7-26.4-31.0 (767-931-1095) 75-125-200 (0.30-0.50-0.80) Remote controller & built-in 33-37-41 35-39-43 37-41-45 19.05 (3/4) FPT 534 (21) 548 (21-5/8) 1378 (54-1/4) 64 (141) INDOORUNIT 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 5 © 2018 Mitsubishi Electric US, Inc.","4 FAN PERFORMANCE AND CORRECTED AIR FLOW MMVVZZ--AA112A2AA4A7 • Vertical, Horizontal Right, Horizontal Left External static pressure 0.30 [in.WG] (75Pa) 208/230V 60Hz 100 [0.40] • Downflow External static pressure 0.30 [in.WG] (75Pa) 208/230V 60Hz 100 [0.40] 75 [0.30] High 75 [0.30] High Static pressure (Pa)[in.WG] Static pressure (Pa)[in.WG] 50 [0.20] 25 [0.10] Middle Low 50 [0.20] 25 [0.10] Middle Low 0 [0] 7 [247] 10 [353] Airflow rate (m3/min)[cfm] 14 [494] External static pressure 0.50 [in.WG] (125Pa) 208/230V 60Hz 150 [0.60] 0 [0] 7 [247] 10 [353] Airflow rate (m3/min)[cfm] 14 [494] External static pressure 0.50 [in.WG] (125Pa) 208/230V 60Hz 150 [0.60] 125 [0.50] High Static pressure (Pa)[in.WG] 100 [0.40] Middle 75 [0.30] Low 50 [0.20] 7 [247] 10 [353] Airflow rate (m3/min)[cfm] 14 [494] External static pressure 0.80 [in.WG] (200Pa) 208/230V 60Hz 225 [0.90] 200 [0.80] High 175 [0.70] 150 [0.60] 125 [0.50] Middle 100 [0.40] 75 [0.30] 7 [247] Low 10 [353] Airflow rate (m3/min)[cfm] 14 [494] Static pressure (Pa)[in.WG] 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 6 Static pressure (Pa)[in.WG] Static pressure (Pa)[in.WG] 125 [0.50] High 100 [0.40] 75 [0.30] 50 [0.20] Middle Low 25 [0.10] 7 [247] 10 [353] Airflow rate (m3/min)[cfm] 14 [494] External static pressure 0.80 [in.WG] (200Pa) 208/230V 60Hz 225 [0.90] 200 [0.80] 175 [0.70] High 150 [0.60] 125 [0.50] Middle 100 [0.40] 75 [0.30] 7 [247] Low 10 [353] Airflow rate (m3/min)[cfm] 14 [494] © 2018 Mitsubishi Electric US, Inc.","MMVVZZ--AA118A8AA4A7 • Vertical, Horizontal Right, Horizontal Left External static pressure 0.30 [in.WG] (75Pa) 208/230V 60Hz 100 [0.40] • Downflow External static pressure 0.30 [in.WG] (75Pa) 208/230V 60Hz 100 [0.40] Static pressure (Pa)[in.WG] 75 [0.30] 50 [0.20] 25 [0.10] High Middle Low Static pressure (Pa)[in.WG] 75 [0.30] 50 [0.20] Low 25 [0.10] Middle High 0 [0] 10 [353] 15 [530] Airflow rate (m3/min)[cfm] 20 [706] External static pressure 0.50 [in.WG] (125Pa) 208/230V 60Hz 150 [0.60] 0 [0] 10 [353] 15 [530] Airflow rate (m3/min)[cfm] 20 [706] External static pressure 0.50 [in.WG] (125Pa) 208/230V 60Hz 150 [0.60] 125 [0.50] High Static pressure (Pa)[in.WG] 100 [0.40] 75 [0.30] Middle 50 [0.20] 10 [353] Low 15 [530] Airflow rate (m3/min)[cfm] 20 [706] External static pressure 0.80 [in.WG] (200Pa) 208/230V 60Hz 225 [0.90] 200 [0.80] 175 [0.70] 150 [0.60] 125 [0.50] High Middle 100 [0.40] 75 [0.30] 10 [353] Low 15 [530] Airflow rate (m3/min)[cfm] 20 [706] Static pressure (Pa)[in.WG] 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 7 Static pressure (Pa)[in.WG] Static pressure (Pa)[in.WG] 125 [0.50] High 100 [0.40] 75 [0.30] 50 [0.20] Middle Low 25 [0.10] 10 [353] 15 [530] Airflow rate (m3/min)[cfm] 20 [706] External static pressure 0.80 [in.WG] (200Pa) 208/230V 60Hz 225 [0.90] 200 [0.80] 175 [0.70] High 150 [0.60] 125 [0.50] Middle 100 [0.40] 75 [0.30] 10 [353] Low 15 [530] Airflow rate (m3/min)[cfm] 20 [706] © 2018 Mitsubishi Electric US, Inc.","MMVVZZ--AA224A4AA4A7 • Vertical, Horizontal Right, Horizontal Left External static pressure 0.30 [in.WG] (75Pa) 208/230V 60Hz 100 [0.40] • Downflow External static pressure 0.30 [in.WG] (75Pa) 208/230V 60Hz 100 [0.40] 75 [0.30] High 75 [0.30] High Static pressure (Pa)[in.WG] Static pressure (Pa)[in.WG] 50 [0.20] Low 25 [0.10] Middle 50 [0.20] Low 25 [0.10] Middle 0 [0] 13 [459] 15 [530] 20 [706] Airflow rate (m3/min)[cfm] 24 [847] External static pressure 0.50 [in.WG] (125Pa) 208/230V 60Hz 150 [0.60] 0 [0] 13 [459] 15 [530] 20 [706] Airflow rate (m3/min)[cfm] 24 [847] External static pressure 0.50 [in.WG] (125Pa) 208/230V 60Hz 150 [0.60] 125 [0.50] High Static pressure (Pa)[in.WG] 100 [0.40] 75 [0.30] Middle 50 [0.20] 13 [459] Low 15 [530] 20 [706] Airflow rate (m3/min)[cfm] 24 [847] External static pressure 0.80 [in.WG] (200Pa) 208/230V 60Hz 225 [0.90] 200 [0.80] High 175 [0.70] 150 [0.60] 125 [0.50] Middle 100 [0.40] Low 75 [0.30] 13 [459] 15 [530] Airflow rate (m3/min)[cfm] 20 [706] 22 [777] Static pressure (Pa)[in.WG] 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 8 Static pressure (Pa)[in.WG] Static pressure (Pa)[in.WG] 125 [0.50] High 100 [0.40] 75 [0.30] Low 50 [0.20] Middle 25 [0.10] 13 [459] 15 [530] 20 [706] Airflow rate (m3/min)[cfm] 24 [847] 225 [0.90] 200 [0.80] External static pressure 0.80 [in.WG] (200Pa) 208/230V 60Hz High 175 [0.70] 150 [0.60] 125 [0.50] Middle 100 [0.40] 75 [0.30] 13 [459] Low 15 [530] Airflow rate (m3/min)[cfm] 20 [706] 22 [777] © 2018 Mitsubishi Electric US, Inc.","MMVVZZ--AA330A0AA4A7 • Vertical, Horizontal Right, Horizontal Left External static pressure 0.30 [in.WG] (75Pa) 208/230V 60Hz 100 [0.40] • Downflow External static pressure 0.30 [in.WG] (75Pa) 208/230V 60Hz 100 [0.40] 75 [0.30] High 75 [0.30] High Static pressure (Pa)[in.WG] Static pressure (Pa)[in.WG] 50 [0.20] Low 25 [0.10] Middle 50 [0.20] Low 25 [0.10] Middle 0 [0] 15 [530] 20 [706] Airflow rate (m3/min)[cfm] 25 [883] 29 [1024] External static pressure 0.50 [in.WG] (125Pa) 208/230V 60Hz 150 [0.60] 125 [0.50] High Static pressure (Pa)[in.WG] 100 [0.40] 75 [0.30] 50 [0.20] Low Middle Static pressure (Pa)[in.WG] 25 [0.10] 15 [530] 20 [706] Airflow rate (m3/min)[cfm] 25 [883] 29 [1024] External static pressure 0.80 [in.WG] (200Pa) 208/230V 60Hz 225 [0.90] 200 [0.80] High 175 [0.70] 150 [0.60] 125 [0.50] Middle 100 [0.40] 75 [0.30] 15 [530] Low 20 [706] Airflow rate (m3/min)[cfm] 25 [883] 29 [1024] 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 9 Static pressure (Pa)[in.WG] Static pressure (Pa)[in.WG] 0 [0] 15 [530] 20 [706] Airflow rate (m3/min)[cfm] 25 [883] 29 [1024] External static pressure 0.50 [in.WG] (125Pa) 208/230V 60Hz 150 [0.60] 125 [0.50] High 100 [0.40] 75 [0.30] 50 [0.20] Low Middle 25 [0.10] 15 [530] 20 [706] Airflow rate (m3/min)[cfm] 25 [883] 28 [989] 225 [0.90] 200 [0.80] External static pressure 0.80 [in.WG] (200Pa) 208/230V 60Hz High 175 [0.70] 150 [0.60] 125 [0.50] Middle 100 [0.40] 75 [0.30] 15 [530] Low 20 [706] Airflow rate (m3/min)[cfm] 25 [883] 27 [953] © 2018 Mitsubishi Electric US, Inc.","MMVVZZ--AA336A6AA4A7 • Vertical, Horizontal Right, Horizontal Left External static pressure 0.30 [in.WG] (75Pa) 208/230V 60Hz 100 [0.40] • Downflow External static pressure 0.30 [in.WG] (75Pa) 208/230V 60Hz 125 [0.50] Static pressure (Pa)[in.WG] 75 [0.30] 50 [0.20] Low 25 [0.10] Middle High Static pressure (Pa)[in.WG] 100 [0.40] 75 [0.30] 50 [0.20] 25 [0.10] Low Middle High Static pressure (Pa)[in.WG] 0 [0] 19 20 [671] [706] 25 [883] Airflow rate (m3/min)[cfm] 30 [1059] 33 [1165] External static pressure 0.50 [in.WG] (125Pa) 208/230V 60Hz 150 [0.60] 125 [0.50] High 100 [0.40] Middle 75 [0.30] Low 50 [0.20] 19 20 [671] [706] 25 [883] Airflow rate (m3/min)[cfm] 30 [1059] 32 [1130] 225 [0.90] 200 [0.80] External static pressure 0.80 [in.WG] (200Pa) 208/230V 60Hz High 175 [0.70] 150 [0.60] 125 [0.50] Middle 100 [0.40] Low 75 [0.30] 19 20 [671] [706] 25 [883] Airflow rate (m3/min)[cfm] 30 [1059] 32 [1130] Static pressure (Pa)[in.WG] Static pressure (Pa)[in.WG] 0 [0] 19 20 [671] [706] 25 [883] Airflow rate (m3/min)[cfm] 30 [1059] 32 [1130] External static pressure 0.50 [in.WG] (125Pa) 208/230V 60Hz 175 [0.70] 150 [0.60] 125 [0.50] High 100 [0.40] Middle 75 [0.30] Low 50 [0.20] 25 [0.10] 19 20 [671] [706] 25 [883] Airflow rate (m3/min)[cfm] 30 [1059] 32 [1130] External static pressure 0.60 [in.WG] (150Pa) 208/230V 60Hz 200 [0.80] 175 [0.70] 150 [0.60] High 125 [0.50] 100 [0.40] Middle 75 Low [0.30] 50 [0.20] 19 20 [671] [706] 25 [883] Airflow rate (m3/min)[cfm] 30 [1059] 32 [1130] Static pressure (Pa)[in.WG] 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 10 © 2018 Mitsubishi Electric US, Inc.","MMVVZZ--AA1122, ,181,82,42,43,03, 036, A3A6A4 A7 Air filter Power source:208/230V 60Hz 25 [0.100] 20 [0.080] 15 [0.060] 10 [0.040] A30,36 A12,18,24 External static pressure (Pa)[in.WG] 5 [0.020] 0 [0] 0 [0] 10 [353] 20 [706] 30 [1059] Airflow rate (m3/min)[cfm] 40 [1412] 50 [1766] 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 11 © 2018 Mitsubishi Electric US, Inc.","5 SOUND PRESSURE LEVELS 5-1. Sound pressure level Multi-Position 5-2. NC curves MVZ-A12AA7 MVZ-A18AA7 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 12 © 2018 Mitsubishi Electric US, Inc.","MVZ-A24AA7 MVZ-A30AA7 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 13 © 2018 Mitsubishi Electric US, Inc.","MVZ-A36AA7 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 14 © 2018 Mitsubishi Electric US, Inc.","6 OUTLINES & DIMENSIONS INDOOR UNIT MVZ-A12, 18, 24, 30, 36AA7 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH Top view ø26 Knockout Hole (Indoor / Outdoor unit connection) 2-ø4.6 Burring Holes for electric heat installation ø26 Knockout Hole (Indoor / Outdoor unit connection) 77.8(3-1/8) 70(2-13/16) 55(2-3/16) 1 Refrigerant piping flare connection(gas) 2 Refrigerant piping flare connection(liquid) Secondary drain pipe (Emergency draining) ø19.05(3/4) 3/4\"FPT Primary drain pipe (Gravity drain) ø19.05(3/4) 3/4\"FPT (Horizontal left) 66(2-5/8) G 43(1-3/4) 92(3-5/8) Secondary drain pipe (Emergency draining) ø19.05(3/4) 3/4\"FPT 55(2-3/16) H Left side view 3 Air filter Bottom view 50.8(2) Unit:mm(in.) Note 1.Keep the service space for maintenance at the front. ø26 Knockout Hole (Remote controller transmission) 13.2(9/16) 24(15/16) B(Duct) C Air outlet 8(3/8) 8(3/8) 30(1-3/16) 28.8(1-3/16) 76(3) Terminal block (Remote controller transmission) Terminal block (Indoor / Outdoor unit connection) Control box 43(1-3/4) Primary drain pipe (Gravity drain) ø19.05(3/4) 3/4\"FPT Secondary drain pipe (Emergency draining) ø19.05(3/4) 3/4\"FPT (Horizontal Right) Primary drain pipe (Gravity drain) ø19.05(3/4) 3/4\"FPT D Air inlet A 525.5(20-3/4) F 8(3/8) E 55(2-3/16) Front view 117.4 (4-5/8) Top ø26 Knockout Hole (Remote controller transmission) 548(21-5/8) 402(15-7/8) (Duct) Bottom Right side view 15 470(18-9/16) © 2018 Mitsubishi Electric US, Inc. Model A B C D E F G H MVZ-A12AA7 MVZ-A18AA7 MVZ-A24AA7 432 376 281 224 1275 680 823 (17) (14-13/16) (11-1/8) (8-7/8) (50-1/4) (26-13/16) (32-7/16) 735.5 (29) MVZ-A30AA7 534 477 382.6 266.5 1378 737 953.5 792 MVZ-A36AA7 (21) (18-13/16) (15-1/8) (10-1/2) (54-1/4) (29-1/16) (37-9/16) (31-3/16) J J 360 (14-3/16) 461 (18-3/16) 36.8(1-1/2) 1 Gas pipe ø12.7 (1/2) 2 Liquid pipe ø6.35 (1/4) ø15.88 (5/8) ø9.52 (3/8) Model MVZ-A12AA7 MVZ-A18AA7 MVZ-A24AA7 MVZ-A30AA7 MVZ-A36AA7 3 Nominal Filter Size Duct Connection 508X406.4X25.4 376X402 (20X16X1) (14-13/16X15-7/8) 508X508X25.4 (20X20X1) 477X402 (18-13/16X15-7/8)","Unit:mm(in.) 609.6(24) Length of Unit Horizontal Installation 609.6(24) 609.6(24) 609.6(24) Width of Unit Vertical Installation Clearance Area 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 16 © 2018 Mitsubishi Electric US, Inc.","7 WIRING DIAGRAM MVZ-A12, 18, 24, 30, 36AA7 RFI INSIDE SECTION OF CONTROL BOX TRANSMISSION WIRES DC 12V I.B. 1 (BLUE) SW1 3 CN3C CN90 1 2 3 4 5 6 7 8 9 (GREEN) CNF SW2 OFF SW5 ON LED3 CN44 CN4F 11 22 33 44 SWE CN41 CN32 LED2 5 (RED) 4 3 CN105 2 1 (BLACK) CN2A (RED) CNER (BLACK) (BLUE) CN2C CN24-2 (RED) (YELLOW) CN20 CN24-1 1 2 (RED) CN2L CN25 (BLUE) 2 CN22 1 CN51 CNXB2 1 2 3 4 5 (BLUE) LED1 CNXA2 CNXC2 1 2 1 3 2 4 123456789 CN1 BZ1 LED1 RU SW1 SW2 W.B. t˚ t˚ t˚ OPTIONAL PARTS TH2 TH5 TH1 1 3 DSA (RED) 5 CND P.B. U ZNR02 F01 ZNR01 U CNXB1 12345 X10 (BLUE) CNXC1 CNXA1 12 1234 DC280-340V RECTIFIER CIRCUIT CNMF 7654 1 MS 3~ TB15 1 2 TB4 S1 S2 S3 TB6 1 2 R.B. REMOTE CONTROLLER OPTIONAL PARTS TO OUTDOOR UNIT MOMDOEDLEL MVMZV-ZA-1A21A2AAA47 MVMZV-ZA-1A81A8AAA474 MVMZV-ZA-2A42A4AAA474 MVMZV-ZA-3A03A0AAA474 MVMZV-ZA-3A63A6AAA474 SW1 SW1 SW1 SW1 SW1 SW1 SW1 SW1 SW1 SW1 SWSWITITCCHH ONON ONON ONON SW5 SW5 SW2 SW2 1 21 32 43 54 5 1 21 32 43 54 5 1 21 32 43 54 65 76 87 8 ONON ONON ONON SW5 SW5 SW2 SW2 1 21 32 43 54 5 1 21 32 43 54 5 1 21 32 43 54 65 76 87 8 ONON ONON ONON SW5 SW5 SW2 SW2 1 21 32 43 54 5 1 21 32 43 54 5 1 21 32 43 54 65 76 87 8 ONON ONON ONON SW5 SW5 SW2 SW2 1 21 32 43 54 5 1 21 32 43 54 5 1 21 32 43 54 65 76 87 8 ONON ONON ONON SW5 SW5 SW2 SW2 1 21 32 43 54 5 1 21 32 43 54 5 1 21 32 43 54 65 76 87 8 SYMBOL EXPLANATION SYMBOL NAME I.B. INDOOR CONTROLLER BOARD CN24-1 CONNECTOR (HEATER CONTROL 1ST) CN24-2 CONNECTOR (HEATER CONTROL 2ND) CN25 CONNECTOR (HUMIDITY OUTPUT) CN2A CONNECTOR (0-10V ANALOG INPUT) CN2C CONNECTOR (ERV OUTPUT) CN2L CONNECTOR (LOSSNAY) CN32 CONNECTOR (REMOTE SWITCH) CN41 CONNECTOR (HA TERMINAL-A) CN51 CONNECTOR (CENTRALLY CONTROL) CN90 CONNECTOR (WIRELESS) CN105 CONNECTOR (RADIO FREQUENCY INTERFACE) CNER CONNECTOR (ERV INPUT) CNF CONNECTOR (HUMIDITY INPUT) LED1 LED(POWER SUPPLY) LED2 LED(REMOTE CONTROLLER SUPPLY) LED3 LED(TRANSMISSION INDOOR-OUTDOOR) SYMBOL I.B. SW1 SW2 SW5 SWE P.B. F01 ZNR01,02 DSA X10 TH1 TH2 TH5 TB4 TB15 RFI NAME INDOOR CONTROLLER BOARD SWITCH (FOR MODEL SELECTION) SWITCH (FOR CAPACITY CODE) SWITCH (FOR MODE SELECTION) CONNECTOR (EMERGENCY OPERATION) POWER SUPPLY BOARD FUSE AC250V 6.3A VARISTOR ARRESTOR AUX.RELAY INTAKE AIR TEMP. THERMISTOR PIPE TEMP. THERMISTOR/LIQUID COND./EVA.TEMP. THERMISTOR TERMINAL BLOCK (INDOOR/OUTDOOR CONNECTING LINE) TERMINAL BLOCK (REMOTE CONTROLLER TRANSMISSION LINE) RADIO FREQUENCY INTERFACE FOR RF THERMOSTAT FAN MOTOR SYMBOL NAME OPTIONAL PARTS W.B. IR WIRELESS REMOTE CONTROLLER BOARD RU RECEIVING UNIT BZ1 BUZZER LED1 LED(RUN INDICATOR) SW1 SWITCH(HEATING ON/OFF) SW2 SWITCH(COOLING ON/OFF) R.B. WIRED REMOTE CONTROLLER BOARD TB6 TERMINAL BLOCK (REMOTE CONTROLLER TRANSMISSION LINE) Note1.Since the outdoor side electric wiring may change be sure to check the outdoor unit electric wiring for servicing. 2.Indoor and outdoor connecting wires are made with polarities,make wiring matching terminal numbers (S1,S2,S3). 3.Symbols used in wiring diagram above are as follows. :CONNECTOR :TERMINAL (HEAVY DOTTED LINE):FIELD WIRING (THIN DOTTED LINE):OPTIONAL PARTS 4.Use copper supply wire. UTILISER DES FILS D'ALIMENTATION EN CUIVRE. SYMBOL NAME I.B. INDOOR CONTROLLER BOARD CN24-1 CONNECTOR (HEATER CONTROL 1ST) CN24-2 CONNECTOR (HEATER CONTROL 2ND) CN25 CONNECTOR (HUMIDITY OUTPUT) CN2A CONNECTOR (0-10V ANALOG INPUT) CN2C CONNECTOR (ERV OUTPUT) CN2L CONNECTOR (LOSSNAY) CN32 CONNECTOR (REMOTE SWITCH) CN41 CONNECTOR (HA TERMINAL-A) CN51 CONNECTOR (CENTRALLY CONTROL) CN90 CONNECTOR (WIRELESS) CN105 CONNECTOR (RADIO FREQUENCY INTERFACE) CNER CONNECTOR (ERV INPUT) CNF CONNECTOR (HUMIDITY INPUT) LED1 LED(POWER SUPPLY) LED2 LED(REMOTE CONTROLLER SUPPLY) LED3 LED(TRANSMISSION INDOOR-OUTDOOR) SYMBOL I.B. SW1 SW2 SW5 SWE P.B. F01 ZNR01,02 DSA X10 TH1 TH2 TH5 TB4 TB15 RFI NAME INDOOR CONTROLLER BOARD SWITCH (FOR MODEL SELECTION) SWITCH (FOR CAPACITY CODE) SWITCH (FOR MODE SELECTION) CONNECTOR (EMERGENCY OPERATION) POWER SUPPLY BOARD FUSE AC250V 6.3A VARISTOR ARRESTOR AUX.RELAY INTAKE AIR TEMP. THERMISTOR PIPE TEMP. THERMISTOR/LIQUID COND./EVA.TEMP. THERMISTOR TERMINAL BLOCK (INDOOR/OUTDOOR CONNECTING LINE) TERMINAL BLOCK (REMOTE CONTROLLER TRANSMISSION LINE) RADIO FREQUENCY INTERFACE FOR RF THERMOSTAT SYMBOL NAME OPTIONAL PARTS W.B. IR WIRELESS REMOTE CONTROLLER BOARD RU RECEIVING UNIT BZ1 BUZZER LED1 LED(RUN INDICATOR) SW1 SWITCH(HEATING ON/OFF) SW2 SWITCH(COOLING ON/OFF) R.B. WIRED REMOTE CONTROLLER BOARD TB6 TERMINAL BLOCK (REMOTE CONTROLLER TRANSMISSION LINE) 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 17 © 2018 Mitsubishi Electric US, Inc.","8 REFRIGERANT SYSTEM DIAGRAM MVZ-A12, 18, 24, 30, 36AA7 Heat exchanger Strainer (#50) Refrigerant GAS pipe connection (Flare) Thermistor TH5 (Cond./ Eva.temperature) Thermistor TH2 Pipe temperature(Liquid) Refrigerant flow in cooling Refrigerant flow in heating Thermistor TH1 (Room temperature) Distributor with strainer (#50) Refrigerant LIQUID pipe connection (Flare) Strainer (#50) 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 18 © 2018 Mitsubishi Electric US, Inc.","9 HEATER CONTROL 9-1. Control Specifications And Function Setting • Table 1 shows the mode setting for the field-installed heater. Table. 1 [Function Table] Select unit numbers 01 to 03 or all units (AL [wired remote controller] / 07 [IR wireless remote controller]) Mode (function ) No. Wired remote controller (RF thermostat) Factory Setting Mode Heater Operation In Error Heater Operation During Defrost Fan Control When Heater ON 11 (111) 23 (123) 1 1 Ɣ No Heater Present Heater Available 2 1 ņ OFF OFF High Disable heater during Defrost and Error Heater Available 2 2 ņ ON Enable heater and fan during Defrost and Error *1 ON High *1 Heater will not operate during all error modes. Heater will only operate during a communication error between indoor unit and outdoor unit. • Table 2 shows how the field-installed heater is controlled. Table. 2 [Heater Control Table] Condition Mode Change (To -TRA) > TRA has not increased by EH1 ON for (To -TRA) > TRA has not (To -TRA) < 2.7 ° F AND AND 2.7 ° F AND increased by 0.9 ° 0.9 °F 0.9 °F [0.5° > 7 min [1.5 °C] [1.5 ° C] F [0.5° C] in 7 min [0.5° C] C] in X min EH1 ON ż AND ż EH2 ON ż AND ż AND ż EH1 OFF ż EH2 OFF ż KEY • EH1: Electric Heater 1 • EH2: Electric Heater 2 • To: Set point temperature • TRA: Return Air temperature • X: Time delay (Selectable. Default is 24 min. Selectable to 14, 19, or 29 min) 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 19 © 2018 Mitsubishi Electric US, Inc.","• Table 3 shows how the time delay is selected Table. 3 [Time Delay Selection Table] Request Code *1 Action *3 390 Monitor Time Delay Setting 391 Set Time Delay to 14 minutes 392 Set Time Delay to 19 minutes 393 Set Time Delay to 24 minutes *2 394 Set Time Delay to 29 minutes *1 Time delay can only be selected with MA controller. If use of a non-MA controller is desired, the time delay must first be selected with the MA controller. Then the non-MA controller can be attached and used. *2 The default time delay setting is 24 minutes. *3 All delay times are approximate. • Chart 1 and Table 4 show an example of heater operation. Chart 1 [Heater Operation Example] To To - 0.9 °F [0.5 °C] To - 2.7 °F [1.5 °C] ༅ ༄ ༅ ༄ ༈ TRA ༃ ༃ ༆ ༇ X min X min X min > 7 min EH1 ON OFF EH2 ON 5° OFF Table. 4 [Heater Operation Example] Step ༃ (To -TRA) > 2.7 °F [1.5 °C] AND ༄ (To -TRA) < 2.7 °F [1.5 °C] AND ༅ (To -TRA) < 0.9 °F [0.5°C] ༆ (To -TRA) > 2.7 °F [1.5 °C] AND ༇ (To -TRA) > 2.7 °F [1.5 °C] AND ༈ (To -TRA) < 0.9 °F [0.5°C] Condition TRA has not increased by 0.9 °F [0.5°C] in X min TRA increasing faster than 0.9 °F [0.5°C] in 7 min TRA has not increased by 0.9 °F [0.5°C] in X min TRA not increasing faster than 0.9 °F [0.5°C] in 7 min Result EH1 ON EH2 not ON EH1 OFF EH1 ON EH2 ON EH1 OFF EH2 OFF 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 20 © 2018 Mitsubishi Electric US, Inc.","9-2. Fan control By setting the Mode No. 23 in the Function Table in section 9-1 and using CN4Y from the CN24RELAY-KIT-CM3 kit, the following patters of fan control will become possible. Fan Control Patterns CN4Y for FAN control (CN24RELAY-KIT-CM3) Enabled Mode (function) No. 23 (123) 1 2 Heater operation in defrost and error *1 OFF ON Fan operation in defrost and error STOP STOP Fan (All modes other than defrost and error) Set (Heater ON) High*2 (Heater ON) Factory Setting Ɣ ņ *1 Heater will not operate during all error modes. Heater will only operate during a communication error between indoor unit and outdoor unit *2 While the heater is on, the fan will operate at high speed regardless of the fan setting on the remote controller. * If a heater is installed in the duct, do not use CN4Y. By doing so, the fan will turn off when the heater is on, which may result in ﬁre. Fan Speed Setting *3 Mode Heating Thermo-OFF Setting DEFROST or ERROR Very Low Very Low Fan Control STOP Remote Controller Setting Remote Controller Setting Remote Controller Setting *3 Refer to the Installation Manual for function settings. Mode No. 25 25 25 Setting 1 2 3 Initial Setting ż - 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 21 © 2018 Mitsubishi Electric US, Inc.","9-3. CN24RELAY-KIT-CM3 (Optional Parts) installation The following section describes installation of the External Heater Adapter that connects to MVZ-A AA7 series indoor unit. This products is the special wiring parts to drive an electric heater with the air conditioner. (1) Parts list Check that the following parts are included in the package. 1) External output cable..................................................................... 2 in total Two types of cables with different connectors are included. 2) Panel heater connector.................................................................. 3 in total White: 3 3) Relay (2) Connection to the indoor unit Use the cables that ﬁt the connectors on the indoor unit control board. 1) External output cable This cable is used to connect a relay circuit for an interlocked operation with either an electric or a panel heater. Select the heater output pattern (1st = CN24-1 or 2nd = CN24-2) to use, and connect the cable to the connector on the indoor unit control board that corresponds to the selection. 2) Panel heater connector This connector is used to perform an interlocked operation with a panel heater. Depending on the indoor unit control board speciﬁcation, connect the cable to CN4Y as appropriate. CN4Y for FAN control (CN24RELAY-KIT-CM3) 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 22 © 2018 Mitsubishi Electric US, Inc.","(3) Wiring A basic connection method is shown below. Remote control board Relay circuit Adapter Indoor unit control board Electric Heater power source Electric Heater or panel heater X X Red 1 CN24 White White 2 White 1 CN4Y White 3 (applicable only when a panel heater is connected) Preparations in the ﬁeld Maximum cable length is 10 m (32ft) y y y The length of the electrical wiring for the CN24RELAY-KIT-CM3 is 2 meters (6-1/2 ft.) To extend this length, use sheathed 2-core cable. Control cable type: CVV, CVS, CPEV or equivalent. Cable size: 0.5 mm2 ~ 1.25 mm2 (16 to 22 AWG) Don't extend the cable more than 10 meters (32ft) Recommended circuit R 1-phase S power supply 208V, 230V/60Hz R Wiring diagram S Control board FS1 88H FS2 FS1 88H FS2 88H H1 H2 FS1, 2 ----- Thermal fuse H1, H2 ----- Heater 26H 26H --------- Overheat protection thermostat 88H --------- Electromagnetic contactor CN24-1 or CN24-2 (4) Wiring restrictions Keep the length of the cable connecting to the circuit board of the indoor unit shorter than 10 meters (32ft). Longer than 10 meters (32ft) could cause improper operation. Use a transit relay when extending wiring such as remote wiring. 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 23 © 2018 Mitsubishi Electric US, Inc.","10 HUMIDIFIER CONTROL 10-1. Control Specifications The below table shows how the field installed humidifier and fan speed is controlled. Mode (function) No. Humidistat Wired remote controller output (RF thermostat) Condition (no defrost/no error) CN25 output 13 (113) 16 (116) CNF input 2 1 OFF Heat operation & Thermo OFF OFF Heat operation & Thermo ON ON Heat operation & Thermo OFF OFF Heat operation & Thermo ON ON 2 OFF Heat operation & Thermo OFF OFF Heat operation & Thermo ON ON Heat operation & Thermo OFF ON Heat operation & Thermo ON - - Except for heat operation OFF RC:Remote controller The fan continues to run for 30 seconds after the humidifier stops. Fan speed RC setting RC setting High RC setting High RC setting 10-2. Installation Humidifier power source A basic connection method is shown below. XA XA SVA Humidifier Indoor unit control board CN25 CNF Humidistat On-site preparation Maximum cable length is 10m(32ft) Use XA relay having following specifications Rated voltage:12VDC Power consumption:1W or less Humidistat:Minimum applicable load 1mA at DC Contact rating voltage:15VDC or more Contact rating current:0.1A or more 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 24 © 2018 Mitsubishi Electric US, Inc.","11 ERV (ENERGY RECOVERY VENTILATION) CONTROL 11-1. Control Specifications The below table show how the field installed ERV is controlled. (59 RXWSXW &1(5 LQSXW )XQFWLRQ 0RGH &RQGLWLRQ )DQ VSHHG &1 & RXWSXW )DQ RXWSXW","&RRO +HDW )DQ RSHUDWLRQ 5& VHWWLQJ 21 2)) 'HIURVW 6723 2)) 6723 6723 2)) &RRO +HDW )DQ RSHUDWLRQ 5& VHWWLQJ 21 'HIURVW 6723 2)) 6723 6723 2)) 21 &RRO +HDW )DQ RSHUDWLRQ 5& VHWWLQJ 21 'HIURVW 6723 2)) 6723 5& VHWWLQJ 21 )DFWRU\\ VHWWLQJ :KHQ IDQ VSHHG VHWWLQJ E\\ 5& LV $XWR )DQ VSHHG LV IL[HG WR +,*+ ,I (59 FRQWURO LV HIIHFWLYH ZKHQ 6723 ,'8 GRHVQ¶W UHSRUW IDQ VWDWXV RU 3% HUURU )DQ PRWRU HUURU","5& 5HPRWH FRQWUROOHU ERV power source 11-2. Installation A basic connection method is shown below. XB XB XF ERV ERV switch On-site preparation Maximum cable length is 10m(32ft) Indoor unit control board CN2C CNER Use XB relay having following specifications Rated voltage:12VDC Power consumption:1W or less ERV switch:Minimum applicable load 1mA at DC Contact rating voltage:15VDC or more Contact rating current:0.1A or more 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 25 © 2018 Mitsubishi Electric US, Inc.","12 TROUBLESHOOTING 12-1. Cautions on troubleshooting (1) Before troubleshooting, check the followings: 1 Check the power supply voltage. 2 Check the indoor/outdoor connecting wire for mis-wiring. (2) Take care the followings during servicing. 1 Before servicing the air conditioner, be sure to turn off the remote controller first to stop the main unit, and then turn off the breaker. 2 When removing the indoor controller board, hold the edge of the board with care NOT to apply stress on the components. 3 When connecting or disconnecting the connectors, hold the housing of the connector. DO NOT pull the lead wires. Lead wires 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 26 © 2018 Mitsubishi Electric US, Inc.","12-2. Self-check function • Refer to the installation manual that comes with each remote controller for details. • RF thermostat is not established. [Output pattern A] Errors detected by indoor unit IR wireless remote controller Beeper sounds/OPERATION INDICATOR lamp flashes (Number of times) 1 2 3 4 5 6 7 8 9 10 11 12 No sound Wired remote controller RF thermostat Check code Symptom P1 P2, P9 E6, E7 P4 P5 P6 EE P8 E4 – 0\" Fb – – Intake sensor error Pipe (Liquid or 2-phase pipe) sensor error Indoor/outdoor unit communication error Drain sensor error Drain pump error Freezing/Overheating safeguard operation Communication error between indoor and outdoor units Pipe temperature error Remote controller signal receiving error – &AN MOTOR ERROR Indoor unit control system error (memory error, etc.) No corresponding Remark [Output pattern B] Errors detected by unit other than indoor unit (outdoor unit, etc.) IR wireless remote controller Beeper sounds/OPERATION INDICATOR lamp flashes (Number of times) 1 2 3 4 5 6 7 8 9 10 11 Wired remote controller RF thermostat Check code Symptom E9 UP U3, U4 UF U2 U1, Ud U5 U8 U6 U7 U9, UH Indoor/outdoor unit communication error (Transmitting error) (Outdoor unit) Compressor overcurrent interruption Open/short of outdoor unit thermistors Compressor overcurrent interruption (When compressor locked) Abnormal high discharging temperature/49C worked/ insufficient refrigerant Abnormal high pressure (63H worked)/ Overheating safeguard operation Abnormal temperature of heat sink Outdoor unit fan protection stop Compressor overcurrent interruption/Abnormal of power module Abnormality of super heat due to low discharge temperature Abnormality such as overvoltage or voltage shortage and abnormal synchronous signal to main circuit/Current sensor error 12 – – 13 – – 14 Others Other errors (Refer to the technical manual for the outdoor unit.) Remark For details, check the LED display of the outdoor controller board. *1 If the beeper does not sound again after the initial two beeps to confirm the self-check start signal was received and the OPERATION INDICATOR lamp does not come on, there are no error records. *2 If the beeper sounds three times continuously “beep, beep, beep (0.4 + 0.4 + 0.4 sec.)” after the initial two beeps to confirm the self-check start signal was received, the specified refrigerant address is incorrect. • On IR wireless remote controller The continuous buzzer sounds from receiving section of indoor unit. Blink of operation lamp • On wired remote controller Check code displayed on the LCD. • If the unit cannot be operated properly after the above test run has been performed, refer to the following table to remove the cause. Wired remote controller Symptom LED 1, 2 (PCB in outdoor unit) Cause PLEASE WAIT For about 2 minutes following power-on After LED 1, 2 are lighted, LED 2 is turned off, then only LED 1 is lighted. (Correct operation) • For about 2 minutes after power-on, operation of the remote controller is not possible due to system start-up. (Correct operation) • Connector for the outdoor unit’s protection device is not PLEASE WAIT → Error code Display messages do not appear even when operation switch is turned ON (operation lamp does not light up). After about 2 minutes has expired following power-on Only LED 1 is lighted. → LED 1, 2 blink. Only LED 1 is lighted. → LED 1, 2 blinks twice, LED 2 blinks once. connected. • Reverse or open phase wiring for the outdoor unit’s power terminal block (L1, L2, L3) • Incorrect wiring between indoor and outdoor units (incorrect polarity of S1, S2, S3) • Remote controller wire short On the IR wireless remote controller with conditions above, following phenomena takes place. • No signals from the remote controller are accepted. • OPE lamp is blinking. • The buzzer makes a short ping sound. Note: Operation is not possible for about 30 seconds after cancellation of function selection. (Correct operation) 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 27 © 2018 Mitsubishi Electric US, Inc.","For description of each LED (LED1, 2, 3) provided on the indoor controller, refer to the following table. LED 1 (power for microcomputer) Indicates whether control power is supplied. Make sure that this LED is always lit. LED 2 (power for remote controller) Indicates whether power is supplied to the remote controller. This LED lights only in the case of the indoor unit which is connected to the outdoor unit refrigerant address “0”. LED 3 (communication between indoor and outdoor units) Indicates state of communication between the indoor and outdoor units. Make sure that this LED is always blinking. AUTO RESTART FUNCTION Indoor controller board This model is equipped with the AUTO RESTART FUNCTION. When the indoor unit is controlled with the remote controller, the operation mode, set temperature, and the fan speed are memorized by the indoor controller board. The auto restart function sets to work the moment the power has restored after power failure, then, the unit will restart automatically. Set the AUTO RESTART FUNCTION using the wireless remote controller. (Mode no.1). 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 28 © 2018 Mitsubishi Electric US, Inc.","12-3. Self-diagnosis action table Error Code P1 Abnormal point and detection method Room temperature thermistor (TH1) 1 The unit is in three-minute resume prevention mode if short/open of thermistor is detected. Abnormal if the unit does not reset normally after three minutes. (The unit returns to normal operation, if it has normally reset.) 2 Constantly detected during cooling, drying and heating operation 6KRUW Û&> Û)@ RU PRUH 2SHQ Û&> Û)@ RU OHVV Note: Refer to the manual of outdoor unit for the details of display such as F, U, and other E. Cause Countermeasure 1 Defective thermistor 1–3 Check resistance value of thermistor. characteristics 0:> Û)@ N\" 2 Contact failure of connector 10:> Û)@ N\" (CN20) on the indoor controller 20:> Û)@ N\" board (Insert failure) 30:> Û)@ N\" 3 Breaking of wire or contact 40:> Û)@ N\" failure of thermistor wiring If you put force on (draw or bend) the lead wire 4 Defective indoor controller with measuring resistance value of thermistor board breaking of wire or contact failure can be detected. 2 Check contact failure of connector (CN20) on the indoor controller board. Refer to 12-5. Turn the power on again and check restart after inserting connector again. 4 Check room temperature display on remote controller. Replace indoor controller board if there is abnormal difference with actual room temperature. Turn the power off, and on again to operate after check. Pipe temperature 1 Defective thermistor 1–3 Check resistance value of thermistor. thermistor/Liquid (TH2) characteristics For characteristics, refer to (P1) above. 1 The unit is in three-minute resume 2 Contact failure of connector 2 Check contact failure of connector (CN44) on prevention mode if short/open of (CN44) on the indoor controller the indoor controller board. Refer to 12-5. thermistor is detected. Abnormal if the board (Insert failure) Turn the power on again and check restart unit does not reset normally after three 3 Breaking of wire or contact after inserting connector again. minutes. (The unit returns to normal failure of thermistor wiring 4 Check pipe <liquid> temperature with remote operation, if it has normally reset.) 4 Defective refrigerant circuit is controller in test run mode. If pipe <liquid> 2 Constantly detected during cooling, causing thermistor temperature temperature is extremely low (in cooling drying, and heating (except defrosting) RI Û&> Û)@ RU PRUH RU mode) or high (in heating mode), refrigerant operation. Û&> Û)@ RU OHVV circuit may have defective. P2 6KRUW Û&> Û)@ RU PRUH 2SHQ Û&> Û)@ RU OHVV 5 Defective indoor controller board 5 Check pipe <liquid> temperature with remote controller in test run mode. If there is extreme difference with actual pipe <liquid> temperature, replace indoor controller board. Turn the power off, and on again to operate after check. P4 (5701) Contact failure of drain float switch (CN4F) 1 Extract when the connector of drain float switch is disconnected. (3 and 4 of connector CN4F is not short-circuited.) 2 Constantly detected during operation. 1 Contact failure of connector (Insert failure) 2 Defective indoor controller board 1 Check contact failure of float switch connector. Turn the power on again and check after inserting connector again. 2 Operate with connector (CN4F) short-circuited. Refer to 12-5. Replace indoor controller board if abnormality reappears. 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 29 © 2018 Mitsubishi Electric US, Inc.","Error Code P6 Abnormal point and detection method Freezing/overheating protection is working 1 Freezing protection (Cooling mode) The unit is in six-minute resume prevention mode if pipe <liquid or condenser/ evaporator> temperature stays under -15:> Û)@ IRU WKUHH PLQXWHV DIWHU WKH compressor started. Abnormal if it stays under -15:> Û)@ IRU WKUHH PLQXWHV DJDLQ within 16 minutes after six-minute resume prevention mode. 2 Overheating protection (Heating mode) The units is in six-minute resume prevention mode if pipe <Liquid or condenser / evaporator> temperature is detected as over 70:> Û)@ DIWHU WKH compressor started. Abnormal if the temperature of over 70:> Û)@ LV detected again within 10 minutes after six-minute resume prevention mode. Cause (Cooling or drying mode) 1 Clogged filter (reduced airflow) 2 Short cycle of air path 3 Low-load (low temperature) operation beyond the tolerance range 4 Defective indoor fan motor • Fan motor is defective. • Indoor controller board is defective. 5 Defective outdoor fan control 6 Overcharge of refrigerant 7 Defective refrigerant circuit (clogs) (Heating mode) 1 Clogged filter (reduced airflow) 2 Short cycle of air path 3 Over-load (high temperature) operation beyond the tolerance range 4 Defective indoor fan motor • Fan motor is defective. • Indoor controller board is defective. Countermeasure (Cooling or drying mode) 1 Check clogging of the filter. 2 Remove shields. 4 Refer to 12-8. DC Fan motor (FAN MOTOR/ INDOOR CONTROLLER BOARD) 5 Check outdoor fan motor. 67 Check operating condition of refrigerant circuit. (Heating mode) 1 Check clogs of the filter. 2 Remove shields. 4 Refer to 12-8. DC Fan motor (FAN MOTOR/ INDOOR CONTROLLER BOARD) 5 Defective outdoor fan control 6 Overcharge of refrigerant 7 Defective refrigerant circuit (clogs) 8 Bypass circuit of outdoor unit is defective. 5 Check outdoor fan motor. 6~8Check operating condition of refrigerant circuit. Pipe temperature 1 Slight temperature difference 1~4 Check pipe <liquid or condenser / <Cooling mode> between indoor room evaporator> temperature with room Detected as abnormal when the pipe tem- temperature and pipe <liquid temperature display on remote perature is not in the cooling range 3 min- or condenser / evaporator> controller and outdoor controller circuit utes after compressor start and 6 minutes temperature thermistor board. after the liquid or condenser/evaporator pipe is out of cooling range. Note 1) It takes at least 9 minutes. to detect. • Shortage of refrigerant • Disconnected holder of pipe <liquid or condenser / evaporator> thermistor ( ) Conduct temperature check with outdoor controller circuit board after connecting ‘A-Control Service Tool(PAC-SK52ST)’. Note 2) Abnormality P8 is not detected in drying mode. Cooling range : GHJÛ& GHJÛ)","] (TH-TH1) • Defective refrigerant circuit 2 Converse connection of extension pipe (on plural units connection) 23 Check converse connection of extension pipe or converse wiring of indoor/outdoor unit connecting wire. TH: Lower temperature between: liquid 3 Converse wiring of indoor/ pipe temperature (TH2) and condens- outdoor unit connecting wire er/evaporator temperature (TH5) (on plural units connection) P8 TH1: Intake temperature 4 Defective detection of indoor room temperature and pipe <Heating mode> <condenser / evaporator> When 10 seconds have passed after the temperature thermistor compressor starts operation and the hot 5 Stop valve is not opened adjustment mode has finished, the unit is completely. detected as abnormal when condenser/ evaporator pipe temperature is not in heat- ing range within 20 minutes. Note 3) It takes at least 27 minutes to detect abnormality. Note 4) It excludes the period of defrosting (Detection restarts when defrosting mode is over) Heating range : GHJÛ& GHJÛ)","[ (TH5-TH1) 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 30 © 2018 Mitsubishi Electric US, Inc.","Error Code P9 Abnormal point and detection method Abnormality of pipe temperature thermistor / Condenser-Evaporator (TH5) 1 The unit is in three-minute resume pro- tection mode if short/open of thermistor is detected. Abnormal if the unit does not get back to normal within three minutes. (The unit returns to normal operation, if it has normally reset.) 2 Constantly detected during cooling, drying, and heating operation (except defrosting) 6KRUW Û&> Û)@ RU PRUH 2SHQ Û&> Û)@ RU OHVV Cause 1 Defective thermistor characteristics 2 Contact failure of connector (CN44) on the indoor controller board (Insert failure) 3 Breaking of wire or contact failure of thermistor wiring 4 Temperature of thermistor is 90:> Û)@ RU PRUH RU Û&> Û)@ RU OHVV FDXVHG E\\ defective refrigerant circuit. 5 Defective indoor controller board Countermeasure 1–3 Check resistance value of thermistor. For characteristics, refer to (P1) above. 2 Check contact failure of connector (CN44) on the indoor controller board. Refer to 12-5. Turn the power on and check restart after inserting connector again. 4 Operate in test run mode and check pipe <condenser / evaporator> temperature. If pipe <condenser / evaporator> temperature is extremely low (in cooling mode) or high (in heating mode), refrigerant circuit may have defect. 5 When no problems are found in 1-4 above, replace the indoor unit control board. Remote controller transmission 1 Contact failure at transmission 1 Check disconnection or looseness of indoor error(E0)/signal receiving error(E4) wire of remote controller unit or transmission wire of remote controller. 1 Abnormal if main or sub remote controller 2 All remote controllers are set 2 Set one of the remote controllers “main”. can not receive normally any transmis- as “sub” remote controller. In If there is no problem with the action above. sion from indoor unit of refrigerant this case, E0 is displayed on 3 Check wiring of remote controller. address “0” for three minutes. remote controller, and E4 is • Total wiring length: max.500m (Do not use cable 5 3 or more) (Error code : E0) displayed at LED (LED1, LED2) • The number of connecting indoor units: 2 Abnormal if sub remote controller could on the outdoor controller circuit max.16units not receive for any signal for two min- board. • The number of connecting remote control- utes. (Error code: E0) 3 Mis-wiring of remote controller ler: max.2units 4 Defective transmitting receiving 1 Abnormal if indoor controller board can circuit of remote controller When it is not the above-mentioned problem of not receive normally any data from 5 Defective transmitting receiving 1~3 E0 remote controller board or from other circuit of indoor controller board 4 Diagnose remote controllers. or indoor controller board for three minutes. of refrigerant address “0” a) When “RC OK” is displayed, E4 (Error code: E4) 6 Noise has entered into the 2 Indoor controller board cannot receive transmission wire of remote any signal from remote controller for two controller. minutes. (Error code: E4) Remote controllers have no problem. Turn the power off, and on again to check. If abnormality generates again, replace indoor controller board. b) When “RC NG” is displayed, Replace remote controller. c) When “RC E3” is displayed, d) When “ERC 00-06” is displayed, [ c),d)oNoise may be causing abnormality. ] If the unit is not normal after replacing indoor controller board in group control, indoor controller board of address “0” may be abnormal. Remote controller transmission error(E3)/signal receiving error(E5) 1 Two remote controller are set 1 Set a remote controller to main, and the 1 Abnormal if remote controller could not find blank of transmission path for six seconds and could not transmit. (Error code: E3) 2 Remote controller receives transmitted data at the same time, compares the data, and when detecting it, judges different data to be abnormal 30 continuous times. (Error code: E3) as “main.” (In case of 2 remote controllers) 2 Remote controller is connected with two indoor units or more. 3 Repetition of refrigerant address 4 Defective transmitting receiving other to sub. 2 Remote controller is connected with only one indoor unit. 3 The address changes to a separate setting. 4~6 Diagnose remote controller. circuit of remote controller a) When “RC OK”is displayed, remote con- 1 Abnormal if indoor controller board could 5 Defective transmitting receiving trollers have no problem. E3 not find blank of transmission path. (Error code: E5) circuit of indoor controller board Turn the power off,and on again to check. When becoming abnormal again, replace or E5 2 Indoor controller board receives trans- mitted data at the same time, compares 6 Noise has entered into trans- indoor controller board. b)When “RC NG”is displayed, replace the data,and when detecting it, judges mission wire of remote control- remote controller. different data to be abnormal 30 ler. c)When “RC E3”or “ERC 00-66”is displayed, continuous times. (Error code: E5) noise may be causing abnormality. 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 31 © 2018 Mitsubishi Electric US, Inc.","Error Code Abnormal point and detection method Cause Countermeasure Indoor/outdoor unit communication 1 Contact failure, short circuit or, Check LED display on the outdoor control cir- error (Signal receiving error) 1 Abnormal if indoor controller board cannot receive any signal normally for six minutes after turning the power on. 2 Abnormal if indoor controller board cannot receive any signal normally for three minutes. mis-wiring (converse wiring) of cuit board. (Connect A-control service indoor/outdoor unit connecting tool, PAC-SK52ST.) wire Refer to EA-EC item if LED displays EA-EC. 2 Defective transmitting receiving outdoor unit connecting wire of indoor unit or 1 Check disconnection or looseness of indoor/ circuit of indoor controller board outdoor unit. 3 Defective transmitting receiving Check all the units in case of twin triple 3 Consider the unit as abnormal under the circuit of indoor controller board indoor unit system. following condition: When two or more 4 Noise has entered into indoor/ 2-4 Turn the power off, and on again to check. E6 indoor units are connected to an outdoor unit, indoor controller board outdoor unit connecting wire. If abnormality generates again, replace indoor controller board or outdoor cannot receive a signal for three minutes controller circuit board. from outdoor controller circuit board, a Other indoor controller board may have signal which allows outdoor controller defect in case of twin triple indoor unit circuit board to transmit signals. system. Indoor/outdoor unit communication 1 Defective transmitting receiving 1-3 Turn the power off, and on again to check. error (Transmitting error) circuit of indoor controller board If abnormality generates again, replace Abnormal if “1” receiving is detected 30 2 Noise has entered into power indoor controller board. times continuously though indoor controller supply. board has transmitted “0”. 3 Noise has entered into outdoor E7 control wire. Indoor controller board Abnormal if data cannot be read normally from the nonvolatile memory of the indoor controller board. 1 Defective indoor controller board 1 Replace indoor controller board. Fb Remote controller control board 1 Defective remote controller 1 Abnormal if data cannot be read normal- ly from the nonvolatile memory of the remote controller control board. 1 Replace remote controller. (Error code: E1) E1 or 2 Abnormal if the clock function of remote E2 controller cannot be operated normally. (Error code: E2) Fan motor error Abnormal if a) or b) is detected during fan motor operation. a) When the number of rotations is detected to be below the lower limit for 30 seconds. 1 Motor or fan cannot rotate because of foreign object, etc. 2 Motor wire disconnection or connector disconnection or looseness 3 Motor failure 1 Remove the foreign object causing the problem. 2 Check disconnection of the motor wiring or connector disconnection. 3 Replace the failed motor. b) When the number of rotations is PB detected to be above the upper limit for 30 seconds. 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 32 © 2018 Mitsubishi Electric US, Inc.","12-4. Troubleshooting by inferior phenomena Note: Refer to the manual of outdoor unit for the detail of remote controller. Phenomena (1) LED2 on indoor controller board is off. Cause • When LED1 on indoor controller board is also off. 1 Power supply of rated voltage is not supplied to out- door unit. 2 Defective outdoor controller circuit board 3 Power supply of 208~230V is not supplied to indoor unit. 4 Defective indoor controller board Countermeasure 1 Check the voltage of outdoor power supply terminal block (L, N) or (L3, N). • When AC 208~230V is not detected. Check the power wiring to outdoor unit and the breaker. • When AC 208~230V is detected. —Check 2 (below). 2 Check the voltage between outdoor terminal block S1 and S2. • When AC 208~230V is not detected. Check the fuse on outdoor controller circuit board. Check the wiring connection. • When AC 208~230V is detected. —Check 3 (below). 3 Check the voltage between indoor terminal block S1 and S2. • When AC 208~230V is not detected. Check indoor/outdoor unit connecting wire for mis-wiring. • When AC 208~230V is detected. —Check 4 (below). 4 Check the fuse on indoor controller board. Check the wiring connection. If no problem are found, indoor controller board is defective. (2) LED2 on indoor controller board is blinking. • When LED1 on indoor controller board is also blinking. Connection failure of indoor/outdoor unit connecting wire • When LED1 is lit. 1 Mis-wiring of remote controller wires Under twin triple indoor unit system, 2 or more indoor units are wired together. 2 Refrigerant address for outdoor unit is wrong or not set. Under grouping control system, there are some units whose refrigerant address is 0. 3 Short-cut of remote controller wires 4 Defective remote controller Check indoor/outdoor unit connecting wire for connection failure. 1 Check the connection of remote controller wires in case of twin triple indoor unit system. When 2 or more indoor units are wired in one refrigerant system, connect remote controller wires to one of those units. 2 Check the setting of refrigerant address in case of grouping control system. If there are some units whose refrigerant addresses are 0 in one group, set one of the units to 0 using SW1 (3-6) on outdoor controller circuit board. 34 Remove remote controller wires and check LED2 on indoor controller board. • When LED2 is blinking, check the short-cut of remote controller wires. • When LED2 is lit, connect remote controller wires again and: if LED2 is blinking, remote controller is defective; if LED2 is lit, connection failure of remote controller terminal block etc. has returned to normal. 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 33 © 2018 Mitsubishi Electric US, Inc.","12-5. Test point diagram 12-5-1. Power supply board MVZ-A12AA7 MVZ-A18AA7 MVZ-A24AA7 MVZ-A30AA7 MVZ-A36AA7 CND CND Power supply voltage (208 - 230VAC) CNMF Fan motor output 1 - 4: 310 - 340 VDC 5 - 4: 15 VDC 6 - 4: 0 - 6.5 VDC 7 - 4: Stop 0 or 15 VDC Run 7.5 VDC (0 - 15 pulse) CNXA1 Connect to the indoor controller board CNXB1 Connect to the indoor controller board CNXC1 Connect to the indoor controller board CNXA2 Connect to the indoor power board CNXB2 Connect to the indoor power board CNXC2 Connect to the indoor power board (*1) VFG Voltage on the (-) side of PC51 and C25 (Same with the voltage between 7 (+) and 4 (-) of CNMF) VCC Voltage between the C25 pins 15 VDC (Same with the voltage between 5 (+) and 4 (-) of CNMF) Vsp Voltage between the C53 pins 0VDC (with the fan stopped) 1 - 6.5VDC (with the fan in operation) (Same with the voltage between 6 (+) and 4 (-) of CNMF) CNXB1 CNXC1 CNXA1 C53 PC51 (*1) C25 (*1) (*1) CNMF 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 34 © 2018 Mitsubishi Electric US, Inc.","12-5-2. Indoor controller board MMVVZZ-AA1122AAAA74 MMVVZZ--AA1188AAAA74 MMVVZZ--AA2244AAAA74 MMVVZZ--AA3300AAAA74 MMVVZZ--AA3366AAAA74 CN105 CN22 CN25 CNER CN41 CN32 SWE SW1 SW2 CN3C CN4Y CNF CN90 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 35 SWE Emergency operation SW1 Model selection SW2 Capacity setting CN105 Radio frequency interface CN32 Remote start/stop adapter CNXA2 CNXC2 CNXB2 CN22 For MA remote controller cable connection (10 - 13 VDC) CN51 Centralized control CN41 JAMA standard HA terminal A CN51 CN44 Thermistor (liquid/condenser/evaporator temperature) CN4F Float sensor CN24-2 CN2C CN24-1 CN20 CN4F CN44 CN20 Thermistor (Inlet temperature) CN24-1 1st Heater control (12VDC) CN24-2 2nd Heater control CN4Y For fan control CN3C Indoor-outdoor transmission (0 - 24VDC) CN90 Wireless remote controller CNXA2 Connect to the indoor controller board CNXB2 Connect to the indoor controller board CNXC2 Connect to the indoor controller board CNXA1 Connect to the indoor power board CNXB1 Connect to the indoor power board CNXC1 Connect to the indoor power board CNER ERV controll CN2C ERV input CN25 Humidity conrol CNF Humidity input © 2018 Mitsubishi Electric US, Inc.","12-6. Trouble criterion of main parts MVZ-A12AA7 MVZ-A18AA7 MVZ-A24AA7 MVZ-A30AA7 MVZ-A36AA7 Part name Room temperature thermistor (TH1) Pipe temperature thermistor/liquid (TH2) Condenser/evaporator temperature thermistor (TH5) Wiring diagram Check method and criterion Measure the resistance with a tester. (Part temperature 10C (50F) ~ 30C (86F)) Normal 4.3k~9.6k Abnormal Opened or short-circuited Vm (Power supply for motor) Vcc (Power supply for control) Regulator Motor Board with build-in motor Hall IC Motor winding Vsp (Speed command voltage) PG (Pulse output for rotation) GND Power device Pre driver Current detecting resistor 12-7. Thermistor <Thermistor Characteristic graph> Thermistor for lower temperature Room temperature thermistor (TH1) Pipe temperature thermistor (TH2) Condenser/evaporator temperature thermistor (TH5) Thermistor R0 = 15 k\" ± 3% Fixed number of B = 3480 k\" ± 2% Rt = 15exp { 3480( 1 273+t 1 )} 273 0°C (32°F) 10°C (50°F) 20°C (68°F) 25°C (77°F) 30°C (86°F) 40°C (104°F) 15 k\" 9.6 k\" 6.3 k\" 5.2 k\" 4.3 k\" 3.0 k\" 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 36 Resistance (K\") < Thermistor for lower temperature > 50 40 30 20 10 0 -20 -10 0 10 20 30 40 50 (˚C) -4 14 32 50 68 86 104 122 ˚F Temperature © 2018 Mitsubishi Electric US, Inc.","12-8. DC Fan motor (FAN MOTOR/INDOOR CONTROLLER BOARD) Check method of DC fan motor (fan motor/indoor controller circuit board) 1 Notes · High voltage is applied to the connecter (CNMF) for the fan motor. Give attention to the service. · Do not pull out the connector (CNMF) for the motor with the power supply on. (It causes trouble of the indoor controller circuit board and fan motor.) 2 Self check Symptom : The indoor fan cannot turn around. Check the fuse (FUSE) on indoor controller board. Did the fuse blow? Yes No Wiring contact check Contact of fan motor connector (CNMF) Check the drain pump (DP) Is the resistance between Yes terminals normal? No Replace drain pump (DP). Is there no contact failure? No Wiring recovery Yes Power supply check (Remove the connector (CNMF)) Measure the voltage in the indoor controller circuit board. TEST POINT 1 : VDC (between 1 (+) and 4 (-) of the fan connector): VDC DC310~340V TEST POINT 2 : VCC (between 5 (+) and 4 (-) of the fan connector): VCC DC15V Replace indoor controller board (I.B). Replace fan motor (MF). Is the voltage normal? No Replace indoor controller board. Check the operation. NG Replace the fan motor. Yes OK END Measure the resistance of the fan motor. Is the resistance of the fan motor No normal?(Refer to below table) Yes No Does the fan motor rotate smoothly? Yes Turn OFF the power supply and connect the connector CNMF. Turn ON the power supply and measure the voltage of connector CNMF while rotaing the motor by the hand. Does the voltage between pin 7 and pin 4 No of connector CNMF repeat 0V and 5V? Yes OK Check the operation of fan. END NG Replace indoor controller board. MVZ-A12,18, 24, 30, 36AA7 Measuring points Resistance pin 1 - pin 4 O.L. pin 5 - pin 4 50k pin 6 - pin 4 150k pin 7 - pin 4 O.L. *To measure the resistance, connect the negative (-) end of the tester to pin 4. Replace the fan motor. Yes OK Check the operation of fan. END NG Replace indoor controller board. 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 37 © 2018 Mitsubishi Electric US, Inc.","12-9. Functions of DIP switch and jumper wire Each function is controlled by the dip switch and the jumper wire on control p.c. board. SW1 and SW2 are equipped only for service parts. Model setting and capacity setting are memorized in the nonvolatile memory of the control p.c. board of the unit. Jumper wire Functions SW1 Model settings (Marks in the table below) Setting by the dip switch and jumper wire For service board 1 234 5 ON OFF Jumper wire ( : Short Remarks : Open) SW2 Capacity settings MODELS MVZ-A12AA7 MVZ-A18AA7 MVZ-A24AA7 MVZ-A30AA7 MVZ-A36AA7 Service board 1 2 3 4 5 ON OFF 1 2 3 4 5 ON OFF 1 2 3 4 5 ON OFF 1 2 3 4 5 ON OFF 1 2 3 4 5 ON OFF Pair number J41 setting with J42 wireless remote controller Wireless remote controller setting 0 1 2 3 ~ 9 Control PCB setting J41 J42 JP1 Unit type setting Indoor controller JP3 board type setting Model JP1 Without TH5 With TH5 Indoor controller board type JP3 Factory shipment Service parts <Settings at time of factory shipment> Wireless remote controller: 0 Control PCB: (for both J41 and J42) Four pair number settings are supported. The pair number settings of the wireless remote controller and indoor control PCB (J41/J42) are given in the table on the left. (' ' in the table indicates the jumper line is disconnected.) There is no jumper (JP1) because these models have the cond./eva. temperature thermistor (TH5). 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 38 © 2018 Mitsubishi Electric US, Inc.","13 DISASSEMBLY PROCEDURE 13-1. Control box Exercise caution when removing heavy parts. 1. Remove the Electric panel (2 screws) Fig. 1 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 39 © 2018 Mitsubishi Electric US, Inc.","13-2. Thermistor (Return Air) Exercise caution when removing heavy parts. 1. Remove the Filter panel (2 thumbscrews). 2. Remove the Blower panel (2 screws). Fig. 3 3. Remove the cover over the Return Air thermistor box and unplug the thermistor. 4. Pull out the thermistor holder and thermistor inside the box. Fig. 4 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 40 © 2018 Mitsubishi Electric US, Inc.","13-3. Coil Assembly Exercise caution when removing heavy parts. 1. Remove the Electrical, Blower and Filter panel indicated in sections 1 and 2. 2. Remove the Coil panel by removing all of the screws securing it to the (3) smaller panels for refrigerant and drain lines. Fig. 5 3. Slide the smaller panels in the directions indicated and remove. 4 Remove the (1 or 2) brackets that secure the coil, unplug the thermistors from the control board and route the wires out of the control box area and into the coil section. Next, slide the coil from the frame. Fig. 6 Fig. 7 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH Fig. 8 41 © 2018 Mitsubishi Electric US, Inc.","5. Remove the plate covering the coil assembly to access the thermistors. 6. Remove lower and side drain pan. Fig. 9 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH Fig. 10 42 © 2018 Mitsubishi Electric US, Inc.","13-4. Blower/Fan Assembly Exercise caution when removing heavy parts. 1. Remove the Blower and Filter panel (along with filter if installed) indicated in section 2. 2. Remove the (1 or 2) brackets that secure the coil assembly. Fig. 11 3. Remove the door that covers the small enclosure attached to the fan assembly (Fig.12). Unplug the motor and route the wire harness out of the enclosure. 4. Remove the (2) screws that secure the fan assembly and slide out. Fig. 12 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH 43 © 2018 Mitsubishi Electric US, Inc.","This product is designed and intended for use in the residential, commercial and light-industrial environment. Please be sure to put the contact address/telephone number on this manual before handing it to the customer. MITSUBISHI ELECTRIC US, INC. www.mitsubishielectric-usa.com Toll Free: 800-433-4822 MEUS DOC# MD-1404-K009 Ver.2, December 2018 6SHFL¿FDWLRQV DUH VXEMHFW WR FKDQJH ZLWKRXW QRWLFH © 2018 Mitsubishi Electric US, Inc."]}