{"v":1,"file":"mitsubishi-pead-airhandler-service.pdf","pages":["SPLIT-TYPE, HEAT PUMP AIR CONDITIONERS SERVICE MANUAL Series PEAD Model name <Indoor unit> PEAD-A12AA7 PEAD-A18AA7 PEAD-A24AA7 PEAD-A30AA7 PEAD-A36AA7 PEAD-A42AA7 2016 INDOOR UNIT","CONTENTS 1. SAFETY PRECAUTION··········································································· 3 2. PART NAMES AND FUNCTIONS ······························································ 4 3. SPECIFICATION ···················································································· 5 4. FAN PERFORMANCE AND CORRECTED AIR FLOW ·································· 8 5. SOUND PRESSURE LEVELS ·································································15 6. OUTLINES & DIMENSIONS ····································································21 7. WIRING DIAGRAM················································································23 8. REFRIGERANT SYSTEM DIAGRAM ························································24 9. HEATER CONTROL ··············································································25 10. TROUBLESHOOTING ··········································································28 11. DISASSEMBLY PROCEDURE ·······························································41 HWE16080 2","SAFETY PRECAUTION 1. SAFETY PRECAUTION 1-1. ALWAYS OBSERVE FOR SAFETY Before obtaining access to terminal, all supply circuits must be disconnected. 1-2. CAUTIONS RELATED TO NEW REFRIGERANT Cautions for units utilising refrigerant R410A Use new refrigerant pipes. Do not use refrigerant other than R410A. In case of using the existing pipes for R22, be careful with the followings.  For A36 and A42, be sure to perform replacement operation before test run.  Change flare nut to the one provided with this product. Use a newly flared pipe.  Avoid using thin pipes. If other refrigerant (R22 etc.) is used, chlorine in refrigerant can cause deterioration of refrigerant oil etc. Use a vacuum pump with a reverse flow check valve. Vacuum pump oil may flow back into refrigerant cycle and that can cause deterioration of refrigerant oil etc. Make sure that the inside and outside of refrigerant piping is clean and it has no contamination such as sulfur hazardous for use, oxides, dirt, shaving particles, etc. In addition, use pipes with specified thickness. Contamination inside refrigerant piping can cause deterioration of refrigerant oil etc. Store the piping to be used indoors during installation and both ends of the piping sealed until just before brazing. (Leave elbow joints, etc. in their packaging.) If dirt, dust or moisture enters into refrigerant cycle, that can cause deterioration of refrigerant oil or malfunction of compressor. Use ester oil, ether oil or alkylbenzene oil (small amount) as the refrigerant oil applied to flares and flange connections. If large amount of mineral oil enters, that can cause deterioration of refrigerant oil etc. Charge refrigerant from liquid phase of gas cylinder. Use the following tools specifically designed for use with R410A refrigerant. The following tools are necessary to use R410A refrigerant. Gauge manifold Charge hose Gas leak detector Torque wrench Tools for R410A Flare tool Size adjustment gauge Vacuum pump adaptor Electronic refrigerant charging scale Handle tools with care. If dirt, dust or moisture enters into refrigerant cycle, that can cause deterioration of refrigerant oil or malfunction of compressor. Do not use a charging cylinder. If a charging cylinder is used, the composition of refrigerant will change and the efficiency will be lowered. Ventilate the room if refrigerant leaks during operation. If refrigerant comes into contact with a flame, poisonous gases will be released. If the refrigerant is charged from gas phase, composition change may occur in refrigerant and the efficiency will be lowered. <1> Cautions for service (1) Perform service after recovering the refrigerant left in unit completely. (2) Do not release refrigerant in the air. (3) After completing service, charge the cycle with specified amount of refrigerant. (4) When performing service, install a filter drier simultaneously. Be sure to use a filter drier for new refrigerant. <2> Additional refrigerant charge When charging directly from cylinder  Check that cylinder for R410A on the market is syphon type.  Charging should be performed with the cylinder of syphon stood vertically. (Refrigerant is charged from liquid phase.) HWE16080 3","PART NAMES AND FUNCTIONS Unit Gravimeter <3> Service tools Use the below service tools as exclusive tools for R410A refrigerant. No. Tool name 1 Gauge manifold 2 Charge hose 3 Electronic scale 4 Gas leak detector 5 Adaptor for reverse flow check 6 Refrigerant charge base 7 Refrigerant cylinder 8 Refrigerant recovery equipment Specifications  Only for R410A  Use the existing fitting specifications. (UNF1/2)  Use high-tension side pressure of 5.3MPa·G or over.  Only for R410A  Use pressure performance of 5.09MPa·G or over. —  Use the detector for R134a, R407C or R410A.  Attach on vacuum pump. —  Only for R410A  Top of cylinder (Pink)  Cylinder with syphon — 2. PART NAMES AND FUNCTIONS  Indoor Unit Air intake (sucks the air inside the room into the unit) In case of rear inlet Air outlet HWE16080 4 In case of bottom inlet","SPECIFICATION 3. SPECIFICATION INDOOR UNIT Service Ref. Power supply (phase, cycle, voltage) Max. Fuse Size Min. Circuit Ampacity ([WHUQDO ¿QLVK Heat exchanger Fan Fan (drive) × No. Fan motor output Fan motor $LUÀRZ /RZ 0LG +LJK","External static pressure Operation control & Thermostat Sound pressure level 35Pa (0.14 in.WG) (Low-Mid-High) 50Pa (0.20 in.WG) 70Pa (0.28 in.WG) 100Pa (0.40 in.WG) 150Pa (0.60 in.WG) Field drain pipe O.D Dimensions W D H Weight A A kW F.L.A m3/min (CFM) Pa (in.WG) dB (A) mm (in.) mm (in.) mm (in.) mm (in.) kg (lbs) INDOOR UNIT Service Ref. Power supply (phase, cycle, voltage) Max. Fuse Size Min. Circuit Ampacity ([WHUQDO ¿QLVK Heat exchanger Fan Fan (drive) × No. Fan motor output Fan motor $LUÀRZ /RZ 0LG +LJK","External static pressure Operation control & Thermostat Sound pressure level 35Pa (0.14 in.WG) (Low-Mid-High) 50Pa (0.20 in.WG) 70Pa (0.28 in.WG) 100Pa (0.40 in.WG) 150Pa (0.60 in.WG) Field drain pipe O.D Dimensions W D H Weight A A kW F.L.A m3/min (CFM) Pa (in.WG) dB (A) mm (in.) mm (in.) mm (in.) mm (in.) kg (lbs) PEAD-A12AA7 1 phase, 60Hz, 208/230V 15 1.45 Galvanized sheets Plate fin coil Sirocco fan × 1 0.085 1.16 10.0-12.0-14.0 (353-424-494) 35-50-70-100-150 (0.14-0.20-0.28-0.40-0.60) Remote controller & built-in 28-30-34 28-30-34 29-32-36 29-33-37 32-36-40 32 (1-1/4) 900 (35-7/16) 732 (28-7/8) 250 (9-7/8) 26 (58) PEAD-A18AA7 1 phase, 60Hz, 208/230V 15 1.69 Galvanized sheets Plate fin coil Sirocco fan × 1 0.085 1.35 12.0-14.5-17.0 (424-512-600) 35-50-70-100-150 (0.14-0.20-0.28-0.40-0.60) Remote controller & built-in 29-32-36 30-33-37 30-34-38 31-35-39 33-38-42 32 (1-1/4) 900 (35-7/16) 732 (28-7/8) 250 (9-7/8) 28 (62) HWE16080 5","SPECIFICATION INDOOR UNIT Service Ref. Power supply (phase, cycle, voltage) Max. Fuse Size Min. Circuit Ampacity ([WHUQDO ¿QLVK Heat exchanger Fan Fan (drive) × No. Fan motor output Fan motor $LUÀRZ /RZ 0LG +LJK","External static pressure Operation control & Thermostat Sound pressure level 35Pa (0.14 in.WG) (Low-Mid-High) 50Pa (0.20 in.WG) 70Pa (0.28 in.WG) 100Pa (0.40 in.WG) 150Pa (0.60 in.WG) Field drain pipe O.D Dimensions W D H Weight A A kW F.L.A m3/min (CFM) Pa (in.WG) dB (A) mm (in.) mm (in.) mm (in.) mm (in.) kg (lbs) INDOOR UNIT Service Ref. Power supply (phase, cycle, voltage) Max. Fuse Size Min. Circuit Ampacity ([WHUQDO ¿QLVK Heat exchanger Fan Fan (drive) × No. Fan motor output Fan motor $LUÀRZ /RZ 0LG +LJK","External static pressure Operation control & Thermostat Sound pressure level 35Pa (0.14 in.WG) (Low-Mid-High) 50Pa (0.20 in.WG) 70Pa (0.28 in.WG) 100Pa (0.40 in.WG) 150Pa (0.60 in.WG) Field drain pipe O.D Dimensions W D H Weight A A kW F.L.A m3/min (CFM) Pa (in.WG) dB (A) mm (in.) mm (in.) mm (in.) mm (in.) kg (lbs) PEAD-A24AA7 1 phase, 60Hz, 208/230V 15 2.63 Galvanized sheets Plate fin coil Sirocco fan × 2 0.121 2.10 14.5-18.0-21.0 (512-636-742) 35-50-70-100-150 (0.14-0.20-0.28-0.40-0.60) Remote controller & built-in 30-32-36 30-33-37 30-34-38 31-36-39 33-38-42 32 (1-1/4) 1100 (43-5/16) 732 (28-7/8) 250 (9-7/8) 31 (69) PEAD-A30AA7 1 phase, 60Hz, 208/230V 15 2.73 Galvanized sheets Plate fin coil Sirocco fan × 2 0.121 2.18 17.5-21.0-25.0 (618-742-883) 35-50-70-100-150 (0.14-0.20-0.28-0.40-0.60) Remote controller & built-in 30-33-38 30-34-39 31-35-39 32-37-40 34-39-43 32 (1-1/4) 1100 (43-5/16) 732 (28-7/8) 250 (9-7/8) 31 (69) HWE16080 6","SPECIFICATION INDOOR UNIT Service Ref. Power supply (phase, cycle, voltage) Max. Fuse Size Min. Circuit Ampacity ([WHUQDO ¿QLVK Heat exchanger Fan Fan (drive) × No. Fan motor output Fan motor $LUÀRZ /RZ 0LG +LJK","External static pressure Operation control & Thermostat Sound pressure level 35Pa (0.14 in.WG) (Low-Mid-High) 50Pa (0.20 in.WG) 70Pa (0.28 in.WG) 100Pa (0.40 in.WG) 150Pa (0.60 in.WG) Field drain pipe O.D Dimensions W D H Weight A A kW F.L.A m3/min (CFM) Pa (in.WG) dB (A) mm (in.) mm (in.) mm (in.) mm (in.) kg (lbs) INDOOR UNIT Service Ref. Power supply (phase, cycle, voltage) Max. Fuse Size Min. Circuit Ampacity ([WHUQDO ¿QLVK Heat exchanger Fan Fan (drive) × No. Fan motor output Fan motor $LUÀRZ /RZ 0LG +LJK","External static pressure Operation control & Thermostat Sound pressure level 35Pa (0.14 in.WG) (Low-Mid-High) 50Pa (0.20 in.WG) 70Pa (0.28 in.WG) 100Pa (0.40 in.WG) 150Pa (0.60 in.WG) Field drain pipe O.D Dimensions W D H Weight A A kW F.L.A m3/min (CFM) Pa (in.WG) dB (A) mm (in.) mm (in.) mm (in.) mm (in.) kg (lbs) PEAD-A36AA7 1 phase, 60Hz, 208/230V 15 3.30 Galvanized sheets Plate fin coil Sirocco fan × 2 0.244 2.64 24.0-29.0-34.0 (847-1024-1201) 35-50-70-100-150 (0.14-0.20-0.28-0.40-0.60) Remote controller & built-in 32-38-42 33-38-42 34-39-43 36-40-44 38-42-45 32 (1-1/4) 1400 (55-1/8) 732 (28-7/8) 250 (9-7/8) 39 (86) PEAD-A42AA7 1 phase, 60Hz, 208/230V 15 3.50 Galvanized sheets Plate fin coil Sirocco fan × 2 0.244 2.80 29.5-35.5-42.0 (1042-1254-1483) 35-50-70-100-150 (0.14-0.20-0.28-0.40-0.60) Remote controller & built-in 36-40-44 36-40-44 36-41-45 37-43-46 39-44-47 32 (1-1/4) 1400 (55-1/8) 732 (28-7/8) 250 (9-7/8) 41 (91) HWE16080 7","FAN PERFORMANCE AND CORRECTED AIR FLOW 4. FAN PERFORMANCE AND CORRECTED AIR FLOW PEAD-A12AA7 (External static pressure 35Pa) 208-230V 60Hz 60 [0.241] PEAD-A12AA7 (External static pressure 100Pa) 208-230V 60Hz 150 [0.602] External static pressure (Pa)[in.WG] 50 [0.201] 40 [0.161] 30 [0.120] 20 [0.080] 10 [0.040] Limit Rated point High Middle Low External static pressure (Pa)[in.WG] 100 [0.401] Limit 50 [0.201] Rated point High Middle Low 0 [0] 7 [247] 9 [318] 11 [388] 13 [459] 15 [530] Airflow rate (m3/min)[cfm] 17 [600] 19 [671] 21 [742] 0 [0] 7 [247] 9 [318] 11 [388] 13 [459] 15 [530] Airflow rate (m3/min)[cfm] 17 [600] 19 [671] 21 [742] PEAD-A12AA7 (External static pressure 50Pa) 208-230V 60Hz 70 [0.281] PEAD-A12AA7 (External static pressure 150Pa) 208-230V 60Hz 200 [0.803] External static pressure (Pa)[in.WG] 60 [0.241] 50 [0.201] 40 [0.161] 30 [0.120] Limit Rated point High Middle 20 Low [0.080] 10 [0.040] 0 [0] 7 [247] 9 [318] 11 [388] 13 [459] 15 [530] Airflow rate (m3/min)[cfm] 17 [600] PEAD-A12AA7 (External static pressure 70Pa) 208-230V 60Hz 90 [0.361] 80 [0.321] 70 [0.281] 60 [0.241] Limit Rated point High External static pressure (Pa)[in.WG] 50 [0.201] 40 [0.161] Middle 30 [0.120] Low 20 [0.080] 10 [0.040] 0 [0] 7 [247] 9 [318] 11 [388] 13 [459] 15 [530] Airflow rate (m3/min)[cfm] 17 [600] 19 [671] 19 [671] 21 [742] 21 [742] External static pressure (Pa)[in.WG] 150 [0.602] Limit Rated point High 100 [0.401] 50 [0.201] Middle Low 0 [0] 7 [247] 9 [318] 11 [388] 13 [459] 15 [530] Airflow rate (m3/min)[cfm] 17 [600] 19 [671] 21 [742] HWE16080 8","FAN PERFORMANCE AND CORRECTED AIR FLOW PEAD-A18AA7 (External static pressure 35Pa) 208-230V 60Hz 60 [0.241] External static pressure (Pa)[in.WG] 50 [0.201] 40 [0.161] Limit 30 [0.120] High Middle Rated point 20 [0.080] Low 10 [0.040] 0 [0] 10 [353] 15 [530] Airflow rate (m3/min)[cfm] 20 [706] PEAD-A18AA7 (External static pressure 50Pa) 208-230V 60Hz 80 [0.321] 70 [0.281] 60 [0.241] 50 [0.201] 40 [0.161] Limit High Rated point Middle External static pressure (Pa)[in.WG] 30 [0.120] 20 [0.080] 10 [0.040] 0 [0] 10 [353] Low 15 [530] Airflow rate (m3/min)[cfm] 20 [706] PEAD-A18AA7 (External static pressure 70Pa) 208-230V 60Hz 100 [0.401] 90 [0.361] 80 [0.321] 70 [0.281] Limit Rated point External static pressure (Pa)[in.WG] 60 [0.241] High 50 [0.201] 40 [0.161] 30 [0.120] Middle 20 [0.080] Low 10 [0.040] 0 [0] 10 [353] 15 [530] Airflow rate (m3/min)[cfm] 20 [706] PEAD-A18AA7 (External static pressure 100Pa) 208-230V 60Hz 150 [0.602] 100 [0.401] Limit Rated point High External static pressure (Pa)[in.WG] 50 [0.201] Middle Low 0 [0] 10 [353] 15 [530] Airflow rate (m3/min)[cfm] 20 [706] PEAD-A18AA7 (External static pressure 150Pa) 208-230V 60Hz 200 [0.803] 150 [0.602] Limit Rated point High External static pressure (Pa)[in.WG] 100 [0.401] 50 [0.201] 0 [0] 10 [353] Middle Low 15 [530] Airflow rate (m3/min)[cfm] 20 [706] HWE16080 9","FAN PERFORMANCE AND CORRECTED AIR FLOW PEAD-A24AA7 (External static pressure 35Pa) 208-230V 60Hz 60 [0.241] External static pressure (Pa)[in.WG] 50 [0.201] 40 [0.161] 30 [0.120] 20 [0.080] Limit Rated point High Middle 10 [0.040] Low 0 [0] 10 [353] 15 [530] 20 [706] Airflow rate (m3/min)[cfm] 25 [883] PEAD-A24AA7 (External static pressure 50Pa) 208-230V 60Hz 70 [0.281] External static pressure (Pa)[in.WG] 60 [0.241] 50 [0.201] 40 [0.161] Limit Rated point High 30 [0.120] 20 [0.080] 10 [0.040] Middle Low 0 [0] 10 [353] 15 [530] 20 [706] Airflow rate (m3/min)[cfm] 25 [883] PEAD-A24AA7 (External static pressure 70Pa) 208-230V 60Hz 90 [0.361] External static pressure (Pa)[in.WG] 80 [0.321] 70 [0.281] 60 [0.241] 50 [0.201] Limit Rated point High 40 [0.161] 30 [0.120] Middle 20 [0.080] 10 [0.040] 0 [0] 10 [353] Low 15 [530] 20 [706] Airflow rate (m3/min)[cfm] 25 [883] PEAD-A24AA7 (External static pressure 100Pa) 208-230V 60Hz 150 [0.602] External static pressure (Pa)[in.WG] 100 [0.401] 50 [0.201] Limit Rated point High Middle Low 30 [1059] 0 [0] 10 [353] 15 [530] 20 [706] Airflow rate (m3/min)[cfm] 25 [883] PEAD-A24AA7 (External static pressure 150Pa) 208-230V 60Hz 200 [0.803] 30 [1059] 150 [0.602] External static pressure (Pa)[in.WG] 100 [0.401] 50 [0.201] 30 [1059] 0 [0] 10 [353] Limit Rated point High Middle Low 15 [530] 20 [706] Airflow rate (m3/min)[cfm] 25 [883] 30 [1059] 30 [1059] HWE16080 10","FAN PERFORMANCE AND CORRECTED AIR FLOW PEAD-A30AA7 (External static pressure 35Pa) 208-230V 60Hz 70 [0.281] PEAD-A30AA7 (External static pressure 100Pa) 208-230V 60Hz 150 [0.602] External static pressure (Pa)[in.WG] 60 [0.241] 50 [0.201] 40 [0.161] 30 [0.120] 20 [0.080] 10 [0.040] 0 [0] 10 [353] Limit High Middle Rated point Low External static pressure (Pa)[in.WG] 100 [0.401] 50 [0.201] 15 [530] 20 [706] Airflow rate (m3/min)[cfm] 25 [883] 30 [1059] 0 [0] 10 [353] Limit High Rated point Middle Low 15 [530] 20 [706] Airflow rate (m3/min)[cfm] 25 [883] 30 [1059] PEAD-A30AA7 (External static pressure 50Pa) 208-230V 60Hz 90 [0.361] 80 [0.321] External static pressure (Pa)[in.WG] 70 [0.281] 60 [0.241] 50 [0.201] Limit High Middle Rated point 40 [0.161] 30 [0.120] Low 20 [0.080] 10 [0.040] 0 [0] 10 [353] 15 [530] 20 [706] Airflow rate (m3/min)[cfm] 25 [883] 30 [1059] PEAD-A30AA7 (External static pressure 150Pa) 208-230V 60Hz 200 [0.803] 150 [0.602] Limit High 100 [0.401] Middle External static pressure (Pa)[in.WG] Low 50 [0.201] 0 [0] 10 [353] 15 [530] 20 [706] Airflow rate (m3/min)[cfm] Rated point 25 [883] 30 [1059] PEAD-A30AA7 (External static pressure 70Pa) 208-230V 60Hz 100 [0.401] 90 [0.361] 80 [0.321] 70 [0.281] 60 [0.241] Limit High Middle Rated point External static pressure (Pa)[in.WG] 50 [0.201] 40 [0.161] Low 30 [0.120] 20 [0.080] 10 [0.040] 0 [0] 10 [353] 15 [530] 20 [706] Airflow rate (m3/min)[cfm] 25 [883] 30 [1059] HWE16080 11","FAN PERFORMANCE AND CORRECTED AIR FLOW PEAD-A36AA7 (External static pressure 35Pa) 208-230V 60Hz 70 [0.281] 60 [0.241] Limit External static pressure (Pa)[in.WG] 50 [0.201] 40 [0.161] 30 [0.120] 20 [0.080] Rated point Middle High Low PEAD-A36AA7 (External static pressure 100Pa) 208-230V 60Hz 150 [0.602] Limit High 100 [0.401] Middle Rated point External static pressure (Pa)[in.WG] 50 [0.201] Low 10 [0.040] 0 [0] 10 [353] 15 [530] 20 [706] 25 [883] 30 [1059] Airflow rate (m3/min)[cfm] 35 [1236] 40 [1412] 45 [1589] 0 [0] 10 [353] 15 [530] 20 [706] 25 [883] 30 [1059] Airflow rate (m3/min)[cfm] 35 [1236] 40 [1412] 45 [1589] PEAD-A36AA7 (External static pressure 50Pa) 208-230V 60Hz 100 [0.401] 90 [0.361] 80 [0.321] Limit External static pressure (Pa)[in.WG] 70 [0.281] 60 [0.241] 50 [0.201] 40 [0.161] High Middle Rated point 30 [0.120] 20 [0.080] Low 10 [0.040] 0 [0] 10 [353] 15 [530] 20 [706] 25 [883] 30 [1059] Airflow rate (m3/min)[cfm] 35 [1236] 40 [1412] PEAD-A36AA7 (External static pressure 70Pa) 208-230V 60Hz 150 [0.602] PEAD-A36AA7 (External static pressure 150Pa) 208-230V 60Hz 200 [0.803] 150 [0.602] Limit 100 [0.401] High Rated point Middle External static pressure (Pa)[in.WG] Low 50 [0.201] 45 [1589] 0 [0] 10 [353] 15 [530] 20 [706] 25 [883] 30 [1059] Airflow rate (m3/min)[cfm] 35 [1236] 40 [1412] 45 [1589] External static pressure (Pa)[in.WG] 100 [0.401] 50 [0.201] Limit High Middle Rated point Low 0 [0] 10 [353] 15 [530] 20 [706] 25 [883] 30 [1059] Airflow rate (m3/min)[cfm] 35 [1236] 40 [1412] 45 [1589] HWE16080 12","FAN PERFORMANCE AND CORRECTED AIR FLOW PEAD-A42AA7 (External static pressure 35Pa) 208-230V 60Hz 70 [0.281] Limit 60 [0.241] 50 [0.201] Middle Low 40 [0.161] 30 [0.120] High Rated point External static pressure (Pa)[in.WG] 20 [0.080] 10 [0.040] 0 [0] 15 [530] 20 [706] 25 [883] 30 [1059] 35 [1236] Airflow rate (m3/min)[cfm] 40 [1412] PEAD-A42AA7 (External static pressure 50Pa) 208-230V 60Hz 100 [0.401] 90 [0.361] 80 [0.321] Limit High External static pressure (Pa)[in.WG] 70 [0.281] 60 [0.241] Middle 50 [0.201] 40 [0.161] Rated point Low 30 [0.120] 20 [0.080] 10 [0.040] 0 [0] 15 [530] 20 [706] 25 [883] 30 [1059] 35 [1236] Airflow rate (m3/min)[cfm] 40 [1412] PEAD-A42AA7 (External static pressure 70Pa) 208-230V 60Hz 150 [0.602] PEAD-A42AA7 (External static pressure 100Pa) 208-230V 60Hz 200 [0.803] Limit 150 [0.602] High External static pressure (Pa)[in.WG] 100 [0.401] 50 [0.201] Middle Low Rated point 45 [1589] 0 [0] 15 [530] 20 [706] 25 [883] 30 [1059] 35 [1236] Airflow rate (m3/min)[cfm] PEAD-A42AA7 (External static pressure 150Pa) 208-230V 60Hz 250 [1.004] 40 [1412] 45 [1589] External static pressure (Pa)[in.WG] 200 [0.803] Limit High 150 [0.602] 100 [0.401] Middle Rated point Low 50 [0.201] 0 [0] 15 [530] 20 [706] 25 [883] 30 [1059] 35 [1236] Airflow rate (m3/min)[cfm] 40 [1412] 45 [1589] 45 [1589] 100 [0.401] Limit 50 [0.201] High Middle Low Rated point External static pressure (Pa)[in.WG] 0 [0] 15 [530] 20 [706] 25 [883] 30 [1059] 35 [1236] Airflow rate (m3/min)[cfm] 40 [1412] 45 [1589] HWE16080 13","FAN PERFORMANCE AND CORRECTED AIR FLOW PEAD-A12,18,24,30,36,42AA7 Air filter 208-230V 60Hz 15 [0.060] 10 [0.040] 5 [0.020] A24,30 A12,18 A36,42 External static pressure (Pa)[in.WG] 0 [0] 0 [0] 10 [353] 20 [706] 30 [1059] Airflow rate(m3/min)[cfm] 40 [1412] HWE16080 14","SOUND PRESSURE LEVELS 5. SOUND PRESSURE LEVELS 5-1. Sound pressure level Ceiling concealed 2m Aux. duct test unit 1m 1.5m 5-2. NC curves PEAD-A12AA7 70.0 65.0 External static pressure 0.14 [in.WG] (35Pa) High Low Middle 60.0 NC-60 55.0 50.0 NC-50 45.0 40.0 NC-40 35.0 30.0 NC-30 25.0 20.0 15.0 10.0 Approximate minimum audible limit on continuous noise 5.0 NC-20 0.0 63 125 250 500 1k 2k 4k 8k Octave band center frequencies (Hz) External static pressure 0.20 [in.WG] (50Pa) 70.0 High Low 65.0 Middle 60.0 NC-60 55.0 50.0 NC-50 45.0 40.0 NC-40 35.0 30.0 NC-30 25.0 20.0 15.0 10.0 Approximate minimum audible limit on continuous noise 5.0 NC-20 0.0 63 125 250 500 1k 2k 4k 8k Octave band center frequencies (Hz) External static pressure 0.28 [in.WG] (70Pa) 70.0 High Low 65.0 Middle 60.0 NC-60 55.0 50.0 NC-50 45.0 40.0 NC-40 35.0 30.0 NC-30 25.0 20.0 15.0 10.0 Approximate minimum audible limit on continuous noise 5.0 NC-20 0.0 63 125 250 500 1k 2k 4k 8k Octave band center frequencies (Hz) Measurement location External static pressure 0.40 [in.WG] (100Pa) 70.0 High Low 65.0 Middle 60.0 NC-60 55.0 50.0 NC-50 45.0 40.0 NC-40 35.0 30.0 NC-30 25.0 20.0 15.0 10.0 Approximate minimum audible limit on continuous noise 5.0 NC-20 0.0 63 125 250 500 1k 2k 4k 8k Octave band center frequencies (Hz) External static pressure 0.60 [in.WG] (150Pa) 70.0 High Low 65.0 Middle 60.0 NC-60 55.0 50.0 NC-50 45.0 40.0 NC-40 35.0 30.0 NC-30 25.0 20.0 15.0 10.0 Approximate minimum audible limit on continuous noise 5.0 NC-20 0.0 63 125 250 500 1k 2k 4k 8k Octave band center frequencies (Hz) HWE16080 15","SOUND PRESSURE LEVELS PEAD-A18AA7 External static pressure 0.14 [in.WG] (35Pa) 70.0 High Low 65.0 Middle 60.0 NC-60 55.0 50.0 NC-50 45.0 40.0 NC-40 35.0 30.0 NC-30 25.0 20.0 15.0 10.0 Approximate minimum audible limit on continuous noise 5.0 NC-20 0.0 63 125 250 500 1k 2k 4k 8k Octave band center frequencies (Hz) External static pressure 0.40 [in.WG] (100Pa) 70.0 High Low 65.0 Middle 60.0 NC-60 55.0 50.0 NC-50 45.0 40.0 NC-40 35.0 30.0 NC-30 25.0 20.0 15.0 10.0 Approximate minimum audible limit on continuous noise 5.0 NC-20 0.0 63 125 250 500 1k 2k 4k 8k Octave band center frequencies (Hz) External static pressure 0.20 [in.WG] (50Pa) 70.0 High Low 65.0 Middle 60.0 NC-60 55.0 50.0 NC-50 45.0 40.0 NC-40 35.0 30.0 NC-30 25.0 20.0 15.0 10.0 Approximate minimum audible limit on continuous noise 5.0 NC-20 0.0 63 125 250 500 1k 2k 4k 8k Octave band center frequencies (Hz) External static pressure 0.60 [in.WG] (150Pa) 70.0 High Low 65.0 Middle 60.0 NC-60 55.0 50.0 NC-50 45.0 40.0 NC-40 35.0 30.0 NC-30 25.0 20.0 15.0 10.0 Approximate minimum audible limit on continuous noise 5.0 NC-20 0.0 63 125 250 500 1k 2k 4k 8k Octave band center frequencies (Hz) External static pressure 0.28 [in.WG] (70Pa) 70.0 High Low 65.0 Middle 60.0 NC-60 55.0 50.0 NC-50 45.0 40.0 NC-40 35.0 30.0 NC-30 25.0 20.0 15.0 10.0 Approximate minimum audible limit on continuous noise 5.0 NC-20 0.0 63 125 250 500 1k 2k 4k 8k Octave band center frequencies (Hz) HWE16080 16","SOUND PRESSURE LEVELS PEAD-A24AA7 External static pressure 0.14 [in.WG] (35Pa) 70.0 High Low 65.0 Middle 60.0 NC-60 55.0 50.0 NC-50 45.0 40.0 NC-40 35.0 30.0 NC-30 25.0 20.0 15.0 10.0 Approximate minimum audible limit on continuous noise 5.0 NC-20 0.0 63 125 250 500 1k 2k 4k 8k Octave band center frequencies (Hz) External static pressure 0.40 [in.WG] (100Pa) 70.0 High Low 65.0 Middle 60.0 NC-60 55.0 50.0 NC-50 45.0 40.0 NC-40 35.0 30.0 NC-30 25.0 20.0 15.0 10.0 Approximate minimum audible limit on continuous noise 5.0 NC-20 0.0 63 125 250 500 1k 2k 4k 8k Octave band center frequencies (Hz) External static pressure 0.20 [in.WG] (50Pa) 70.0 High Low 65.0 Middle 60.0 NC-60 55.0 50.0 NC-50 45.0 40.0 NC-40 35.0 30.0 NC-30 25.0 20.0 15.0 10.0 Approximate minimum audible limit on continuous noise 5.0 NC-20 0.0 63 125 250 500 1k 2k 4k 8k Octave band center frequencies (Hz) External static pressure 0.60 [in.WG] (150Pa) 70.0 High Low 65.0 Middle 60.0 NC-60 55.0 50.0 NC-50 45.0 40.0 NC-40 35.0 30.0 NC-30 25.0 20.0 15.0 10.0 Approximate minimum audible limit on continuous noise 5.0 NC-20 0.0 63 125 250 500 1k 2k 4k 8k Octave band center frequencies (Hz) External static pressure 0.28 [in.WG] (70Pa) 70.0 High Low 65.0 Middle 60.0 NC-60 55.0 50.0 NC-50 45.0 40.0 NC-40 35.0 30.0 NC-30 25.0 20.0 15.0 10.0 Approximate minimum audible limit on continuous noise 5.0 NC-20 0.0 63 125 250 500 1k 2k 4k 8k Octave band center frequencies (Hz) HWE16080 17","SOUND PRESSURE LEVELS PEAD-A30AA7 External static pressure 0.14 [in.WG] (35Pa) 70.0 High Low 65.0 Middle 60.0 NC-60 55.0 50.0 NC-50 45.0 40.0 NC-40 35.0 30.0 NC-30 25.0 20.0 15.0 10.0 Approximate minimum audible limit on continuous noise 5.0 NC-20 0.0 63 125 250 500 1k 2k 4k 8k Octave band center frequencies (Hz) External static pressure 0.40 [in.WG] (100Pa) 70.0 High Low 65.0 Middle 60.0 NC-60 55.0 50.0 NC-50 45.0 40.0 NC-40 35.0 30.0 NC-30 25.0 20.0 15.0 10.0 Approximate minimum audible limit on continuous noise 5.0 NC-20 0.0 63 125 250 500 1k 2k 4k 8k Octave band center frequencies (Hz) External static pressure 0.20 [in.WG] (50Pa) 70.0 High Low 65.0 Middle 60.0 NC-60 55.0 50.0 NC-50 45.0 40.0 NC-40 35.0 30.0 NC-30 25.0 20.0 15.0 10.0 Approximate minimum audible limit on continuous noise 5.0 NC-20 0.0 63 125 250 500 1k 2k 4k 8k Octave band center frequencies (Hz) External static pressure 0.60 [in.WG] (150Pa) 70.0 High Low 65.0 Middle 60.0 NC-60 55.0 50.0 NC-50 45.0 40.0 NC-40 35.0 30.0 NC-30 25.0 20.0 15.0 10.0 Approximate minimum audible limit on continuous noise 5.0 NC-20 0.0 63 125 250 500 1k 2k 4k 8k Octave band center frequencies (Hz) External static pressure 0.28 [in.WG] (70Pa) 70.0 High Low 65.0 Middle 60.0 NC-60 55.0 50.0 NC-50 45.0 40.0 NC-40 35.0 30.0 NC-30 25.0 20.0 15.0 10.0 Approximate minimum audible limit on continuous noise 5.0 NC-20 0.0 63 125 250 500 1k 2k 4k 8k Octave band center frequencies (Hz) HWE16080 18","SOUND PRESSURE LEVELS PEAD-A36AA7 External static pressure 0.14 [in.WG] (35Pa) 70.0 High Low 65.0 Middle 60.0 NC-60 55.0 50.0 NC-50 45.0 40.0 NC-40 35.0 30.0 NC-30 25.0 20.0 15.0 10.0 Approximate minimum audible limit on continuous noise 5.0 NC-20 0.0 63 125 250 500 1k 2k 4k 8k Octave band center frequencies (Hz) External static pressure 0.40 [in.WG] (100Pa) 70.0 High Low 65.0 Middle 60.0 NC-60 55.0 50.0 NC-50 45.0 40.0 NC-40 35.0 30.0 NC-30 25.0 20.0 15.0 10.0 Approximate minimum audible limit on continuous noise 5.0 NC-20 0.0 63 125 250 500 1k 2k 4k 8k Octave band center frequencies (Hz) External static pressure 0.20 [in.WG] (50Pa) 70.0 High Low 65.0 Middle 60.0 NC-60 55.0 50.0 NC-50 45.0 40.0 NC-40 35.0 30.0 NC-30 25.0 20.0 15.0 10.0 Approximate minimum audible limit on continuous noise 5.0 NC-20 0.0 63 125 250 500 1k 2k 4k 8k Octave band center frequencies (Hz) External static pressure 0.60 [in.WG] (150Pa) 70.0 High Low 65.0 Middle 60.0 NC-60 55.0 50.0 NC-50 45.0 40.0 NC-40 35.0 30.0 NC-30 25.0 20.0 15.0 10.0 Approximate minimum audible limit on continuous noise 5.0 NC-20 0.0 63 125 250 500 1k 2k 4k 8k Octave band center frequencies (Hz) External static pressure 0.28 [in.WG] (70Pa) 70.0 High Low 65.0 Middle 60.0 NC-60 55.0 50.0 NC-50 45.0 40.0 NC-40 35.0 30.0 NC-30 25.0 20.0 15.0 10.0 Approximate minimum audible limit on continuous noise 5.0 NC-20 0.0 63 125 250 500 1k 2k 4k 8k Octave band center frequencies (Hz) HWE16080 19","SOUND PRESSURE LEVELS PEAD-A42AA7 External static pressure 0.14 [in.WG] (35Pa) 70.0 High Low 65.0 Middle 60.0 NC-60 55.0 50.0 NC-50 45.0 40.0 NC-40 35.0 30.0 NC-30 25.0 20.0 15.0 10.0 Approximate minimum audible limit on continuous noise 5.0 NC-20 0.0 63 125 250 500 1k 2k 4k 8k Octave band center frequencies (Hz) External static pressure 0.40 [in.WG] (100Pa) 70.0 High Low 65.0 Middle 60.0 NC-60 55.0 50.0 NC-50 45.0 40.0 NC-40 35.0 30.0 NC-30 25.0 20.0 15.0 10.0 Approximate minimum audible limit on continuous noise 5.0 NC-20 0.0 63 125 250 500 1k 2k 4k 8k Octave band center frequencies (Hz) External static pressure 0.20 [in.WG] (50Pa) 70.0 High Low 65.0 Middle 60.0 NC-60 55.0 50.0 NC-50 45.0 40.0 NC-40 35.0 30.0 NC-30 25.0 20.0 15.0 10.0 Approximate minimum audible limit on continuous noise 5.0 NC-20 0.0 63 125 250 500 1k 2k 4k 8k Octave band center frequencies (Hz) External static pressure 0.60 [in.WG] (150Pa) 70.0 High Low 65.0 Middle 60.0 NC-60 55.0 50.0 NC-50 45.0 40.0 NC-40 35.0 30.0 NC-30 25.0 20.0 15.0 10.0 Approximate minimum audible limit on continuous noise 5.0 NC-20 0.0 63 125 250 500 1k 2k 4k 8k Octave band center frequencies (Hz) External static pressure 0.28 [in.WG] (70Pa) 70.0 High Low 65.0 Middle 60.0 NC-60 55.0 50.0 NC-50 45.0 40.0 NC-40 35.0 30.0 NC-30 25.0 20.0 15.0 10.0 Approximate minimum audible limit on continuous noise 5.0 NC-20 0.0 63 125 250 500 1k 2k 4k 8k Octave band center frequencies (Hz) HWE16080 20","H±3(H±1/8) 40(1-5/8) 178(7-1/16) (DUCT) 100(3-15/16) 33(1-5/16) 23(15/16) 40(1-5/8) 122(4-13/16) 40(1-5/8) 200(7-7/8) OUTLINES & DIMENSIONS 6. OUTLINES & DIMENSIONS INDOOR UNIT PEAD-A12, 18, 24, 30, 36, 42AA7 HWE16080 21 Outlet air side view Opposite piping side view Drain pipe(O.D ø32(1-1/4)) (Emergency drain) Bottom 15(5/8) Top 2XE-ø2.9(1/8) Top view 378(14-15/16) 120° (4-1 ø 5 1 / 2 1 5 6) 120° 135 (5-3/8) 153(6-1/16) Fresh air intake ø100(3-15/16) knock out hole Note 4 3-ø2.9(1/8) mount hole 18(3/4) Inlet air side view 210(8-5/16) Note 1.Use an M10 screw for the suspension bolt (field supply). 2.Keep the service space for maintenance at the bottom. 3.This drawing is for PEAD-A24·30·36·42 AA7 models,which have 2 fans. PEAD-A12· 18AA7 models have 1 fan. 4.If the inlet duct is used,remove the air filter (supplied with the unit), then install the filter (field supply) at the suction side. 5.Heat air to 0˚C (32˚F) or higher when taking fresh air with a fresh air intake. A B(Suspension bolt pitch) C G D(Duct) 100(3-15/16)X(E-1)=F 100(3-15/16) 58(2-5/16) J±3(J±1/8) Air outlet Air inlet Air filter 20(13/16) 30(1-3/16) 10(7/16) 57(2-1/4) 32(1-5/16) 2Refrigerant piping(liquid) 2X2-ø2.9(1/8) 1Refrigerant piping (gas) Piping side view (Suspension bolt pitch) 643(25-3/8) 732(28-7/8) 700(27-9/16) 238(9-3/8) 10(7/16) Drain pipe (Integral lift pump outlet) (O.Dø32(1-1/4)) Drain pump Top 41(1-5/8) 217(8-9/16) 250(9-7/8) Model A PEAD-A12,18AA7 900 (35-7/16) PEAD-A24,30AA7 1100 (43-5/16) PEAD-A36,42AA7 1400 (55-1/8) (5-3/8) 136 (2-11/16) 67 356(14-1/16) Control box Bottom Terminal block(Transmission) Terminal block(Power source) Drain pipe(O.Dø32(1-1/4))(Gravity drain) 23(15/16) 21(7/8) Model PEAD-A12,18AA7 PEAD-A24,30AA7 PEAD-A36,42AA7 J 62 (2-1/2) 66 (2-5/8) 1Gas pipe ø12.7 (1/2) Unit:mm(in.) 2Liquid pipe ø6.35 (1/4) ø15.88 (5/8) ø9.52 (3/8) B 954 (37-9/16) 1154 (45-7/16) 1454 (57-1/4) C 1000 (39-3/8) 1200 (47-1/4) 1500 (59-1/16) DE (33-7/8) 860 9 (41-3/4) 1060 11 (53-9/16) 1360 14 F 800 (31-1/2) 1000 (39-3/8) 1300 (51-3/16) Unit:mm(in.) G 858 (33-13/16) 1058 (41-11/16) 1358 (53-1/2) H 72 (2-7/8) 78 (3-1/8)","Less than 700(27-9/16) OUTLINES & DIMENSIONS HWE16080 22 [Maintenance access space] Secure enough access space to allow for the maintenance, inspection, and replacement of the motor, fan, drain pump, heat exchanger, and control box in one of the following ways. Select an installation site for the indoor unit so that it's maintenance access space will not be obstructed by beams or other objects. (1) When a space of 300mm or more is available below the unit between the unit and the ceiling. (Fig.1) G =0,?0 ,..0>> /::= ,9/","C","88 0,.3 ,> >3:B9 49 42 (Access door 2 is not required if enough space is available below the unit for a maintenance worker to work in.) (2) When a space of less than 300mm is available below the unit between the unit and the ceiling. (At least 20mm of space should be left below the unit as shown in Fig.3.) G Create access door 1 diagonally below the control box and access door 3 below the unit as shown in Fig.4. or G =0,?0 ,..0>> /::=","-07:B ?30 .:9?=:7 -:C ,9/ ?30 @94? ,> >3:B9 49 42 (2-9/16 -7/16 0 ) 65 -10 0 (Actual length) (11-13/16) Less than 300 Supply air Control box Ceiling beam Intake air Access door 2(450×450) (17-3/4X17-3/4) Z Fig.1 Ceiling Min. 300mm (11-13/16) Min. 10mm (7/16) (17-3/4) R 450 100~200 (17-3/4) 700 (27-9/16) Access door 1 475(18-3/4) (450×450) (17-3/4X17-3/4) Access door 2 (450×450) (17-3/4X17-3/4) Control box Bottom of indoor unit 450 Min. 300mm (11-13/16) 450 (17-3/4) Q Supply air Intake air (3-15/16~7-7/8) 50~150 Maintenance 450 access space (2~5-15/16) (17-3/4) Fig.2 (Viewed from the direction of the arrow Z) Drain hose(I.D ø32(1-1/4)) (Accessory) 6(1/4) K LX(M-1)=N K P-ø2.9 (1/8) L 112 112 11(7/16) (4-7/16) (4-7/16) Supply air Access door 3 Control box Intake air Ceiling beam Ceiling Y Fig.3 Min. 20mm (13/16) Min. 10mm (7/16) S 50 (2) Access door 1 (450×450) (17-3/4X17-3/4) 700 (27-9/16) 475 (18-3/4) Min. 300mm (11-13/16) 450 (17-3/4) 450 Control box (3-15/16~7-7/8) 100~200 (17-3/4) Q Supply air Intake air Bottom of indoor unit 50(2) Access door 3 777 (30-5/8) Maintenance access space Fig.4 (Viewed from the direction of the arrow Y) T 50(2) 700 (27-9/16) Min. 300mm (11-13/16) Control box Q Supply air Intake air Bottom of indoor unit 50 (2) Access door 4 777 (30-5/8) Maintenance access space Fig.5 (Viewed from the direction of the arrow Y) Model PEAD-A12,18AA7 PEAD-A24,30AA7 PEAD-A36,48AA7 K L MN P Q (2-3/16) (10-1/4) 54 260 4 (30-3/4) 780 10 (35-7/16) 900 (1-15/16) (13) 49 330 4 (39) 990 10 (43-5/16) 1100 (2-3/16) (12-5/8) 54 320 5 (50-7/16) 1280 12 (55-1/8) 1400 Unit:mm(in.) R 150~250 (5-15/16)~(9-7/8) ST 1000 1500 (39-3/8) (59-1/16) 250~350 1200 1700 (9-7/8)~(13-13/16) (47-1/4) (66-15/16) 400~500 1500 2000 (15-3/4)~(19-11/16) (59-1/16) (78-3/4)","WIRING DIAGRAM 7. WIRING DIAGRAM PEAD-A12, 18, 24, 30, 36, 42AA7 RFI INSIDE SECTION OF CONTROL BOX 1 (BLUE) SW1 3 CN3C SW2 CN90 1 SW5 OFF ON SWE 9 CN32 CN41 25 I.B. 5 (RED) CN105 1 LED2 (BLACK) CN2A (RED) CNER CN25 (BLUE) 2 CN22 1 (GREEN) LED3 (BLACK) (BLUE) CN51 CNF CN2C CN24-2 CNXB2 LED1 (BLUE) 9 CN44 CN4F 1 1 (RED) (RED) 1 CN20 CN2L CNXC2 1 CNXA2 4 4 1 (YELLOW) 2 CN24-1 1 5 2 4 TRANSMISSION WIRES TB15 DC12V TB6 1 1 2 2 ACL 1 1 TB4 S1 2 2 S2 S3 R.B. TO OUTDOOR UNIT 13 DSA (RED) 5 CND ZNR02 U F01 ZNR01 (BLUE) U CNP 3 X01 X10 1 P.B. DC280-340V RECTIFIER CIRCUIT -+ MODEL SW1 ON PEAD-A12AA7 12345 ON PEAD-A18AA7 12345 ON PEAD-A24AA7 19 CN1 BZ1 LED1 RU SW1 SW2 t° t° W.B. TH2 TH5 FS t° TH1 5 2 4 (BLUE) CNMF CNXB1 CNXC1 CNXA1 7 4 1 1 5 12 1 4 M 1ʙ DRAINPUMP MS 3ʙ FAN MOTOR 12345 ON PEAD-A30AA7 12345 ON PEAD-A36AA7 12345 ON PEAD-A42AA7 12345 SW2 ON 12345 ON 12345 ON 12345 ON 12345 ON 12345 ON 12345 SW5 ON 12345678 ON 12345678 ON 12345678 ON 12345678 ON 12345678 ON 12345678 SYMBOL EXPLANATION SYMBOL NAME I.B. INDOOR CONTROLLER BOARD CN24-1 CONNECTOR (HEATER CONTROL 1ST) CN24-2 CONNECTOR (HEATER CONTROL 2ND) CN25 CONNECTOR (HUMIDITY OUTPUT) CN2A CONNECTOR (0-10V ANALOG INPUT) CN2C CONNECTOR (ERV OUTPUT) CN2L CONNECTOR (LOSSNAY) CN32 CONNECTOR (REMOTE SWITCH) CN41 CONNECTOR (HA TERMINAL-A) CN51 CONNECTOR (CENTRALLY CONTROL) CN90 CONNECTOR (WIRELESS) CN105 CONNECTOR (RADIO FREQUENCY INTERFACE) LED1 LED (POWER SUPPLY) LED2 LED (REMOTE CONTROLLER SUPPLY) LED3 LED (TRANSMISSION INDDOR-OUTDOOR) CNER CONNECTOR (ERV INPUT) CNF CONNECTOR (HUMIDITY INPUT) SYMBOL I.B. SW1 SW2 SW5 SWE P.B. F01 ZNR01,02 DSA X01 X10 TH1 TH2 TH5 ACL FS RFI NAME INDOOR CONTROLLER BOARD SWITCH (FOR MODEL SELECTION) SWITCH (FOR CAPACITY CODE) SWITCH (FOR MODE SELECTION) CONNECTOR (EMERGENCY OPERATION) POWER SUPPLY BOARD FUSE AC250V 6.3A VARISTOR ARRESTOR AUX. RELAY AUX. RELAY INTAKE AIR TEMP. THERMISTOR PIPE TEMP. THERMISTOR/LIQUID COND./EVA. TEMP. THERMISTOR AC REACTOR (POWER FACTOR IMPROVEMENT) FLOAT SWITCH RADIO FREQUENCY INTERFACE FOR RF THERMOSTAT SYMBOL NAME TB4 (INDOOR/OUTDOOR CONNECTING LINE) TERMINAL BLOCK TB5 (REMOTE CONTROLLER TRANSMISSION LINE) TERMINAL BLOCK OPTIONAL PARTS W.B. IR WIRELESS REMOTE CONTROLLER BOARD RU RECEIVING UNIT BZ1 BUZZER LED1 LED (RUN INDICATOR) SW1 SWITCH (HEATING ON/OFF) SW2 SWITCH (COOLING ON/OFF) R.B. WIRED REMOTE CONTROLLER BOARD TB6 TERMINAL BLOCK (REMOTE CONTROLLER TRANSMISSION LINE) Note1.Since the outdoor side electric wiring may change be sure to check the outdoor unit electric wiring for servicing. 2.Indoor and outdoor connecting wires are made with polarities, make wiring matching terminal numbers (S1,S2,S3). 3.Symbols used in wiring diagram above are as follows. , :CONNECTOR :TERMINAL (HEAVY DOTTED LINE):FIELD WIRING (THIN DOTTED LINE):OPTIONAL PARTS 4.Use copper supply wire. ON 1 2 3 4 5 6 7 8 9 10 The figure at left shows that the switches 1 through 5 are set to ON and 6 through 10 are set to OFF. HWE16080 23","REFRIGERANT SYSTEM DIAGRAM 8. REFRIGERANT SYSTEM DIAGRAM PEAD-A12, 18, 24, 30, 36, 42AA7 Heat exchanger Strainer (#50) Thermistor TH5 (Cond./ Eva.temperature) Refrigerant GAS pipe connection (Flare) Refrigerant flow in cooling Refrigerant flow in heating Thermistor TH1 (Room temperature) Thermistor TH2 Pipe temperature(Liquid) Refrigerant LIQUID pipe connection (Flare) Distributor with strainer (#50) Strainer (#50) HWE16080 24","HEATER CONTROL 9. HEATER CONTROL 9-1. CONTROL SPECIFICATIONS AND FUNCTION SETTING 9-1-1. Operation 1st heater turns ON when A and B of following conditions have been satisfied. 2nd heater turns ON when A, B and Cof following conditions have been satisfied. A:One of below conditions has been satisfied. 1When the room temperature has not risen after the heater ON delay time has passed. Note:The heater ON delay time starts when the condition of \"set temperature - room temperature > 1°F[0.5°C]\" has been satisfied. It takes few minutes to turn heater ON after the heater ON delay time has passed. 2Defrost *1 3Error *1 *1 These items depend on Mode No.23. The details are described in 9-1-2(Function setting). % 6HW WHPSHUDWXUH URRP WHPSHUDWXUH  )> &@ C:1st heater continue on for 5minutes or more. The heater turns OFF when the following condition has been satisfied.  6HW WHPSHUDWXUH URRP WHPSHUDWXUH  )> &@ Heater output ON The heater output turns ON when both the conditions A and B have been satisfied. Set temp. - room temp. 1°F[0.5°C] 3°F[1.5°C] Heater output OFF 1st heater:Heater output from CN24-1(yellow) on the indoor unit control board. 2nd heater:Heater output from CN24-2(blue) on the indoor unit control board. 9-1-2. Function setting Table1 shows how the heater is controlled. Select the desired pattern in the table below, and set the Function on the indoor unit as shown in Table 1. Table.1 [Function table] Mode No. 11 23 Function 1 1 No control of heater. 1 2 (1st and 2nd heater output are always OFF) 2 1 When coditions have been satisfied, heater turns ON. But the heater can NOT turn ON, when [DEFROST] or [ERROR] is displayed. 2 2 When coditions have been satisfied, heater turns ON. The heater can turn ON, when [DEFROST] or [ERROR] is displayed. *Refer to the installation Manual for function settings Initial setting ̋ 9-1-3. The heater ON delay time You can these function by wired remote controller. Note that the change can be made only by the wired remote controller PAR-32MAA. Notes: 1. Both main and sub unit should be set in the same setting. 2. Every time replacing indoor controller board for serving, the function should be set again. 3. Stop the air-conditioner operation before changing the heater ON delay time. Request code list Setting No. (Request code) No.1(390) No.2(391) No.3(392) No.4(393) No.5(394) Setting contents Monitoring the request code of current setting 10 minutes 15 minutes 20 minutes 25 minutes Initial setting ̋ HWE16080 25","HEATER CONTROL 9-2. FAN CONTROLL By setting the Mode No. 11 in the Function Table in section 9-1 and using CN4Y on the optional parts PAC-YU25HT, the following patterns of fan control will become possible when [DEFROST] or [ERROR] is displayed. Fan control patterns when [DEFROST] or [ERROR] is displayed Heater is installed in the duct. Use of CN4Y (PAC-YU25HT) Unused* Heater is off. Fan OFF Heater is on. Fan ON*1 No heater is installed in the duct. Used Fan OFF Fan OFF While the heater is on, the fan will operate at high speed regardless of the fan setting on the remote controller, except when the unit isoperated in the DEFROST mode or when the unit is in error. * If a heater is installed in the duct, do not use CN4Y. By doing so, the fan will turn off when the heater is on, which may result in fire. *1 Fan speed setting Mode Fan control Setting Heating Thermo-OFF [DEFROST] or [ERROR] Very low Very low STOP Remote controller setting Remote controller setting Remote controller setting *Refer to the Installation Manual for function settings. Mode no. 25 25 25 Setting 1 2 3 Initial setting ˓ - 9-3. PAC-YU25HT (OPTIONAL PARTS) INSTALLATION The following section describes installation of the External Heater Adapter that connects to PEAD-AuAA7 series indoor unit. This products is the special wiring parts to drive an electric heater with the air conditioner. (1) Parts list Ƈ&KHFN WKDW WKH IROORZLQJ SDUWV DUH LQFOXGHG LQ WKH SDFNDJH 1) External output cable (with a yellow connector).............................2 in total Two types of cables with different connectors are included. 2) Panel heater connector.................................................................. 3 in total White: 1 Green: 2 (2 types) (2) Connection to the indoor unit Ƈ8VH WKH FDEOHV WKDW ILW WKH FRQQHFWRUV RQ WKH LQGRRU XQLW FRQWURO ERDUG 1) External output cable (with a yellow connector) This cable is used to connect a relay circuit for an interlocked operation with either an electric or a panel heater. Connect the cable to CN24 on the indoor unit control board. 2) Panel heater connector (with a white connector) This connector is used to perform an interlocked operation with a panel heater. Depending on the indoor unit control board specification, connect the cable to CN4Y as appropriate <Image> CN4Y for FAN control (PAC-YU25HT) HWE16080 26","HEATER CONTROL (3) Locally procured wiring Ƈ$ EDVLF FRQQHFWLRQ PHWKRG LV VKRZQ EHORZ Remote control board Relay circuit Electric Heater power source X X Electric Heater or panel heater Preparations in the field Adapter Red 1 Indoor unit control board CN24 Yellow White 2 White 1 3 (applicable only when a panel heater is connected) Maximum cable length is 10 m (32ft) White CN4Y Ƈ)RU UHOD\\ ; XVH WKH VSHFLILFDWLRQV JLYHQ EHORZ 2SHUDWLRQ FRLO Rated voltage: 12VDC Power consumption: 0.9W or less * Use the diode that is recommended by the relay manufacturer at both ends of the relay coil. Ƈ7KH OHQJWK RI WKH HOHFWULFDO ZLULQJ IRU WKH 3$& <8 +7 LV PHWHUV IW","Ƈ7R H[WHQG WKLV OHQJWK XVH VKHDWKHG FRUH FDEOH Control cable type: CVV, CVS, CPEV or equivalent. Cable size: 0.5 mm2 ~ 1.25 mm2 (16 to 22 AWG) Don't extend the cable more than 10 meters (32ft) Recommended circuit R 1-phase S power supply 208V, 230V/60Hz R Wiring diagram S Control board FS1 88H FS2 FS1 88H FS2 88H CN24 H1 H2 26H FS1, 2 ----- Thermal fuse H1, H2 ----- Heater 26H --------- Overheat protection thermostat 88H --------- Electromagnetic contactor (4) Wiring restrictions Ƈ.HHS WKH OHQJWK RI WKH FDEOH FRQQHFWLQJ WR WKH FLUFXLW ERDUG RI WKH LQGRRU XQLW VKRUWHU WKDQ PHWHUV IW","Ƈ/RQJHU WKDQ PHWHUV IW","FRXOG FDXVH LPSURSHU RSHUDWLRQ Ƈ8VH D WUDQVLW UHOD\\ ZKHQ H[WHQGLQJ ZLULQJ VXFK DV UHPRWH ZLULQJ HWE16080 27","TROUBLESHOOTING 10. TROUBLESHOOTING 10-1. CAUTIONS ON TROUBLESHOOTING (1) Before troubleshooting, check the followings: 1 Check the power supply voltage. 2 Check the indoor/outdoor connecting wire for mis-wiring. (2) Take care the followings during servicing. 1 Before servicing the air conditioner, be sure to turn off the remote controller first to stop the main unit, and then turn off the breaker. 2 When removing the indoor controller board, hold the edge of the board with care NOT to apply stress on the components. 3 When connecting or disconnecting the connectors, hold the housing of the connector. DO NOT pull the lead wires. Lead wires HWE16080 28","TROUBLESHOOTING 10-2. SELF-CHECK FUNCTION  Refer to the installation manual that comes with each remote controller for details.  RF thermostat is not established. [Output pattern A] Errors detected by indoor unit IR wireless remote controller Beeper sounds/OPERATION INDICATOR lamp flashes (Number of times) Wired remote controller RF thermostat Check code Symptom 1 P1 Intake sensor error 2 P2, P9 Pipe (Liquid or 2-phase pipe) sensor error 3 E6, E7 Indoor/outdoor unit communication error 4 P4 Drain sensor error 5 P5 Drain pump error 6 P6 Freezing/Overheating safeguard operation 7 EE Communication error between indoor and outdoor units 8 P8 Pipe temperature error 9 E4 Remote controller signal receiving error 10 – – 11 – – 12 Fb Indoor unit control system error (memory error, etc.) No sound – – No corresponding Remark [Output pattern B] Errors detected by unit other than indoor unit (outdoor unit, etc.) IR wireless remote controller Beeper sounds/OPERATION INDICATOR lamp flashes (Number of times) Wired remote controller RF thermostat Check code Symptom Remark 1 E9 Indoor/outdoor unit communication error (Transmitting error) (Outdoor unit) 2 UP Compressor overcurrent interruption 3 U3, U4 Open/short of outdoor unit thermistors 4 UF Compressor overcurrent interruption (When compressor locked) 5 U2 6 U1, Ud 7 U5 8 U8 9 U6 Abnormal high discharging temperature/49C worked/ insufficient refrigerant Abnormal high pressure (63H worked)/ Overheating safeguard operation Abnormal temperature of heat sink Outdoor unit fan protection stop Compressor overcurrent interruption/Abnormal of power module For details, check the LED display of the outdoor controller board. 10 U7 Abnormality of super heat due to low discharge temperature 11 U9, UH Abnormality such as overvoltage or voltage shortage and abnormal synchronous signal to main circuit/Current sensor error 12 – – 13 – – 14 Others Other errors (Refer to the technical manual for the outdoor unit.) *1 If the beeper does not sound again after the initial two beeps to confirm the self-check start signal was received and the OPERATION INDICATOR lamp does not come on, there are no error records. *2 If the beeper sounds three times continuously “beep, beep, beep (0.4 + 0.4 + 0.4 sec.)” after the initial two beeps to confirm the self-check start signal was received, the specified refrigerant address is incorrect.  On IR wireless remote controller The continuous buzzer sounds from receiving section of indoor unit. Blink of operation lamp  On wired remote controller Check code displayed on the LCD. HWE16080 29","TROUBLESHOOTING  If the unit cannot be operated properly after the test run has been performed, refer to the following table to remove the cause. Symptom Wired remote controller PLEASE WAIT For about 2 minutes following poweron LED 1, 2 (PCB in outdoor unit) After LED 1, 2 are lighted, LED 2 is turned off, then only LED 1 is lighted. (Correct operation) 3/($6( :$,7 ĺ (UURU FRGH Display messages do not appear even when operation switch is turned ON (operation lamp does not light up). After about 2 minutes has expired following poweron 2QO\\ /(' LV OLJKWHG ĺ LED 1, 2 blink. 2QO\\ /(' LV OLJKWHG ĺ LED 1, 2 blinks twice, LED 2 blinks once. Cause  For about 2 minutes after power-on, operation of the remote controller is not possible due to system start-up. (Correct operation)  Connector for the outdoor unit’s protection device is not connected.  Reverse or open phase wiring for the outdoor unit’s power terminal block (L1, L2, L3)  Incorrect wiring between indoor and outdoor units (incorrect polarity of S1, S2, S3)  Remote controller wire short On the IR wireless remote controller with conditions above, following phenomena takes place.  No signals from the remote controller are accepted.  OPE lamp is blinking.  The buzzer makes a short ping sound. Note: Operation is not possible for about 30 seconds after cancellation of function selection. (Correct operation) For description of each LED (LED1, 2, 3) provided on the indoor controller, refer to the following table. LED1 (power for microcomputer) LED2 (power for remote controller) LED3 (communication between indoor and outdoor units) Indicates whether control power is supplied. Make sure that this LED is always lit. Indicates whether power is supplied to the remote controller. This LED lights only in the case of the indoor unit which is connected to the outdoor unit refrigerant address “0”. Indicates state of communication between the indoor and outdoor units. Make sure that this LED is always blinking. AUTO RESTART FUNCTION Indoor controller board This model is equipped with the AUTO RESTART FUNCTION. When the indoor unit is controlled with the remote controller, the operation mode, set temperature, and the fan speed are memorized by the indoor controller board. The auto restart function sets to work the moment the power has restored after power failure, then, the unit will restart automatically. Set the AUTO RESTART FUNCTION using the wireless remote controller. (Mode no.1). HWE16080 30","TROUBLESHOOTING 10-3. SELF-DIAGNOSIS ACTION TABLE Note: Refer to the manual of outdoor unit for the details of display such as F, U, and other E. Error Code P1 Abnormal point and detection method Room temperature thermistor (TH1) 1 The unit is in three-minute resume prevention mode if short/open of thermistor is detected. Abnormal if the unit does not reset normally after three minutes. (The unit returns to normal operation, if it has normally reset.) 2 Constantly detected during cooling, drying and heating operation 6KRUW &> Û)@ RU PRUH 2SHQ &> Û)@ RU OHVV Cause 1 Defective thermistor characteristics 2 Contact failure of connector (CN20) on the indoor controller board (Insert failure) 3 Breaking of wire or contact failure of thermistor wiring 4 Defective indoor controller board Countermeasure 1–3 Check resistance value of thermistor. &> Û)@ Nȍ &> Û)@ Nȍ &> Û)@ Nȍ &> Û)@ Nȍ &> Û)@ Nȍ If you put force on (draw or bend) the lead wire with measuring resistance value of thermistor breaking of wire or contact failure can be detected. 2 Check contact failure of connector (CN20) on the indoor controller board. Refer to 10-5. Turn the power on again and check restart after inserting connector again. 4 Check room temperature display on remote controller. Replace indoor controller board if there is abnormal difference with actual room temperature. Turn the power off, and on again to operate after check. Pipe temperature thermistor/Liquid 1 Defective thermistor 1–3 Check resistance value of thermistor. (TH2) 1 The unit is in three-minute resume characteristics 2 Contact failure of connector For characteristics, refer to (P1) above. 2 Check contact failure of connector (CN44) prevention mode if short/open of (CN44) on the indoor controller on the indoor controller board. Refer to thermistor is detected. Abnormal if the board (Insert failure) 10-5. Turn the power on again and check unit does not reset normally after three 3 Breaking of wire or contact restart after inserting connector again. minutes. (The unit returns to normal failure of thermistor wiring 4 Check pipe <liquid> temperature with operation, if it has normally reset.) 2 Constantly detected during cooling, 4 Defective refrigerant circuit is causing thermistor temperature remote controller in test run mode. If pipe <liquid> temperature is extremely low (in P2 drying, and heating (except defrosting) RI &> Û)@ RU PRUH RU cooling mode) or high (in heating mode), operation. 6KRUW &> Û)@ RU PRUH 2SHQ &> Û)@ RU OHVV &> Û)@ RU OHVV 5 Defective indoor controller board refrigerant circuit may have defective. 5 Check pipe <liquid> temperature with remote controller in test run mode. If there is extreme difference with actual pipe <liquid> temperature, replace indoor controller board. P4 (5701) P5 Contact failure of drain float switch (CN4F) 1 Extract when the connector of drain float switch is disconnected. (3 and 4 of connector CN4F is not short-circuited.) 2 Constantly detected during operation. 1 Contact failure of connector (Insert failure) 2 Defective indoor controller board Drain overflow protection operation 1 Suspensive abnormality, if drain float switch is detected to be underwater for 1 minute and 30 seconds continuously with drain pump on. Turn off compressor and indoor fan. 2 Drain pump is abnormal if the condition above is detected during suspensive abnormality. 3 Constantly detected during drain pump operation. 1 Malfunction of drain pump 2 Defective drain Clogged drain pump Clogged drain pipe 3 Defective drain float switch Catch of drain float switch or malfunction of moving parts cause drain float switch to be detected under water (Switch On) 4 Defective indoor-controller board Turn the power off, and on again to operate after check. 1 Check contact failure of float switch connector. Turn the power on again and check after inserting connector again. 2 Operate with connector (CN4F) shortcircuited. Replace indoor controller board if abnormality reappears. 1 Check if drain-up machine works. 2 Check drain function. 3 Remove drain float switch connector CN4F and check if it is short (Switch On) with the moving part of float switch UP, or OPEN with the moving part of float switch down. Replace float switch if it is short with the moving part of float switch down. 4 Replace indoor controller board if it is short-circuited between 3-4 of the drain float switch connector CN4F and abnormality reappears. It is not abnormal if there is no problem about the above-mentioned 1~4. Turn the power off, and on again to operate after check. HWE16080 31","TROUBLESHOOTING Error Code P6 Abnormal point and detection method Cause Freezing/overheating protection is working 1 Freezing protection (Cooling mode) The unit is in six-minute resume prevention mode if pipe <liquid or condenser/evaporator> temperature VWD\\V XQGHU &> Û)@ IRU WKUHH PLQXWHV after the compressor started. Abnormal LI LW VWD\\V XQGHU &> Û)@ IRU WKUHH minutes again within 16 minutes after six-minute resume prevention mode. 2 Overheating protection (Heating mode) The units is in six-minute resume prevention mode if pipe <Liquid or condenser / evaporator> temperature is GHWHFWHG DV RYHU &> Û)@ DIWHU WKH compressor started. Abnormal if the WHPSHUDWXUH RI RYHU &> Û)@ LV detected again within 10 minutes after six-minute resume prevention mode. (Cooling or drying mode) 1 Clogged filter (reduced airflow) 2 Short cycle of air path 3 Low-load (low temperature) operation beyond the tolerance range 4 Defective indoor fan motor  Fan motor is defective.  Indoor controller board is defective. 5 Defective outdoor fan control 6 Overcharge of refrigerant 7 Defective refrigerant circuit (clogs) (Heating mode) 1 Clogged filter (reduced airflow) 2 Short cycle of air path 3 Over-load (high temperature) operation beyond the tolerance range 4 Defective indoor fan motor  Fan motor is defective.  Indoor controller board is defective. Countermeasure (Cooling or drying mode) 1 Check clogging of the filter. 2 Remove shields. 4 Refer to 10-8. DC Fan motor (FAN MOTOR/ INDOOR CONTROLLER BOARD) 5 Check outdoor fan motor. 6 7 Check operating condition of refrigerant circuit. (Heating mode) 1 Check clogs of the filter. 2 Remove shields. 4 Refer to 10-8. DC Fan motor (FAN MOTOR/ INDOOR CONTROLLER BOARD) ( 5 Defective outdoor fan control 6 Overcharge of refrigerant 7 Defective refrigerant circuit (clogs) 8 Bypass circuit of outdoor unit is defective. 5 Check outdoor fan motor. 6~8 Check operating condition of refrigerant circuit. Pipe temperature 1 Slight temperature difference 1~4 Check pipe <liquid or condenser / <Cooling mode> between indoor room evaporator> temperature with room Detected as abnormal when the pipe temperature and pipe <liquid temperature display on remote temperature is not in the cooling range 3 or condenser / evaporator> controller and outdoor controller circuit minutes after compressor start and 6 temperature thermistor board. minutes after the liquid or condenser/  Shortage of refrigerant Pipe <liquid or condenser / evaporator> ( evaporator pipe is out of cooling range.  Disconnected holder of pipe temperature display is indicated by Note 1) It takes at least 9 minutes to detect. <liquid or condenser / setting SW2 of outdoor controller circuit Note 2) Abnormality P8 is not detected in evaporator> thermistor board. drying mode.  Defective refrigerant circuit Cooling range : GHJÛ& GHJÛ)"," 7+ 7+","2 Converse connection of Conduct temperature check with outdoor controller circuit board after connecting TH: Lower temperature between: liquid extension pipe (on plural units µ$ &RQWURO 6HUYLFH 7RRO 3$& 6. 67","¶ pipe temperature (TH2) and connection) condenser/evaporator temperature 3 Converse wiring of indoor/ 2 3 Check converse connection of (TH5) outdoor unit connecting wire extension pipe or converse wiring of P8 TH1: Intake temperature (on plural units connection) indoor/outdoor unit connecting wire. 4 Defective detection of indoor <Heating mode> When 10 seconds have passed after the compressor starts operation and the hot adjustment mode has finished, the unit is detected as abnormal when condenser/ room temperature and pipe <condenser / evaporator> temperature thermistor 5 Stop valve is not opened completely. evaporator pipe temperature is not in heating range within 20 minutes. Note 3) It takes at least 27 minutes to detect abnormality. Note 4) It excludes the period of defrosting (Detection restarts when defrosting mode is over) Heating range : GHJÛ& GHJÛ)"," 7+ 7+","HWE16080 32","TROUBLESHOOTING Error Code P9 Abnormal point and detection method Abnormality of pipe temperature thermistor / Condenser-Evaporator (TH5) 1 The unit is in three-minute resume protection mode if short/open of thermistor is detected. Abnormal if the unit does not get back to normal within three minutes. (The unit returns to normal operation, if it has normally reset.) 2 Constantly detected during cooling, drying, and heating operation (except defrosting) 6KRUW &> Û)@ RU PRUH 2SHQ &> Û)@ RU OHVV Cause 1 Defective thermistor characteristics 2 Contact failure of connector (CN44) on the indoor controller board (Insert failure) 3 Breaking of wire or contact failure of thermistor wiring 4 Temperature of thermistor is &> Û)@ RU PRUH RU Û&> Û)@ RU OHVV FDXVHG E\\ defective refrigerant circuit. 5 Defective indoor controller board Countermeasure 1–3 Check resistance value of thermistor. For characteristics, refer to (P1) above. 2 Check contact failure of connector (CN44) on the indoor controller board. Refer to 10-5. Turn the power on and check restart after inserting connector again. 4 Operate in test run mode and check pipe <condenser / evaporator> temperature. If pipe <condenser / evaporator> temperature is extremely low (in cooling mode) or high (in heating mode), refrigerant circuit may have defect. 5 When no problems are found in 1-4 above, replace the indoor unit control board. Remote controller transmission 1 Contact failure at transmission 1 Check disconnection or looseness of error(E0)/signal receiving error(E4) 1 Abnormal if main or sub remote wire of remote controller 2 All remote controllers are set indoor unit or transmission wire of remote controller. controller can not receive normally any as “sub” remote controller. In 2 Set one of the remote controllers “main”. transmission from indoor unit of this case, E0 is displayed on If there is no problem with the action refrigerant address “0” for three minutes. remote controller, and E4 is above. (Error code : E0) 2 Abnormal if sub remote controller could not receive for any signal for two minutes. (Error code: E0) 1 Abnormal if indoor controller board can not receive normally any data from remote controller board or from other displayed at LED (LED1, LED2) on the outdoor controller circuit board. 3 Mis-wiring of remote controller 4 Defective transmitting receiving circuit of remote controller 5 Defective transmitting 3 Check wiring of remote controller.  Total wiring length: max.500m (Do not use cable × 3 or more)  The number of connecting indoor units: max.16units  The number of connecting remote controller: max.2units indoor controller board for three minutes. E0 receiving circuit of indoor When it is not the above-mentioned problem (Error code: E4) or 2 Indoor controller board cannot receive controller board of refrigerant address “0” of 1~3 E4 any signal from remote controller for two 6 Noise has entered into the 4 Diagnose remote controllers. minutes. (Error code: E4) transmission wire of remote D",": KHQ ³5& 2.´ LV GLVSOD\\HG controller. Remote controllers have no problem. Turn the power off, and on again to check. If abnormality generates again, replace indoor controller board. b) When “RC NG” is displayed, Replace remote controller. c) When “RC E3” is displayed, d) When “ERC 00-06” is displayed, > F","G","ĺ1RLVH PD\\ EH FDXVLQJ DEQRUPDOLW\\ @ * If the unit is not normal after replacing indoor controller board in group control, indoor controller board of address “0” may be abnormal. Remote controller transmission error(E3)/signal receiving error(E5) 1 Two remote controllers are set 1 Set a remote controller to main, and the 1 Abnormal if remote controller could not as “main.” other to sub. find blank of transmission path for six (In case of 2 remote seconds and could not transmit. controllers) (Error code: E3) 2 Remote controller is connected 2 Remote controller is connected with only 2 Remote controller receives transmitted with two indoor units or more. one indoor unit. data at the same time, compares the 3 Repetition of refrigerant 3 The address changes to a separate setting. data, and when detecting it, judges address different data to be abnormal 30 4 Defective transmitting receiving 4~6 Diagnose remote controller. E3 continuous times. (Error code: E3) circuit of remote controller D",": KHQ ³5& 2.´ LV GLVSOD\\HG UHPRWH or 5 Defective transmitting receiving controllers have no problem. E5 1 Abnormal if indoor controller board could circuit of indoor controller Turn the power off, and on again to check. not find blank of transmission path. board When becoming abnormal again, replace (Error code: E5) 6 Noise has entered into indoor controller board. 2 Indoor controller board receives transmission wire of remote b) When “RC NG” is displayed, replace transmitted data at the same time, controller. remote controller. compares the data,and when detecting c) When “RC E3” or “ERC 00-66” is it, judges different data to be abnormal displayed, noise may be causing 30 continuous times. (Error code: E5) abnormality. HWE16080 33","TROUBLESHOOTING Error Code E6 Abnormal point and detection method Indoor/outdoor unit communication error (Signal receiving error) 1 Abnormal if indoor controller board cannot receive any signal normally for six minutes after turning the power on. 2 Abnormal if indoor controller board cannot receive any signal normally for three minutes. 3 Consider the unit as abnormal under the following condition: When two or more indoor units are connected to an outdoor unit, indoor controller board cannot receive a signal for three minutes from outdoor controller circuit board, a signal which allows outdoor controller circuit board to transmit signals. Cause 1 Contact failure, short circuit or, mis-wiring (converse wiring) of indoor/outdoor unit connecting wire 2 Defective transmitting receiving circuit of indoor controller board 3 Defective transmitting receiving circuit of indoor controller board 4 Noise has entered into indoor/ outdoor unit connecting wire. Countermeasure * Check LED display on the outdoor control circuit board. (Connect A-control service tool, 3$& 6. 67","Refer to EA-EC item of the service manual of outdoor unit if LED displays EA-EC. 1 Check disconnection or looseness of indoor/outdoor unit connecting wire of indoor unit or outdoor unit. Check all the units in case of twin triple indoor unit system. 2-4 Turn the power off, and on again to check. If abnormality generates again, replace indoor controller board or outdoor controller circuit board. * Other indoor controller board may have defect in case of twin triple indoor unit system. Indoor/outdoor unit communication 1 Defective transmitting receiving 1-3 Turn the power off, and on again to error (Transmitting error) circuit of indoor controller check. If abnormality generates again, Abnormal if “1” receiving is detected 30 board replace indoor controller board. E7 times continuously though indoor controller 2 Noise has entered into power board has transmitted “0”. supply. 3 Noise has entered into outdoor control wire. Indoor controller board 1 Defective indoor controller 1 Replace indoor controller board. Abnormal if data cannot be read normally board Fb from the nonvolatile memory of the indoor controller board. Remote controller control board 1 Abnormal if data cannot be read 1 Defective remote controller 1 Replace remote controller. normally from the nonvolatile memory E1 of the remote controller control board. or (Error code: E1) E2 2 Abnormal if the clock function of remote controller cannot be operated normally. (Error code: E2) PA (2500) Water leakage This detection is performed during the operation (stop, heating, fan, or error stop mode etc.) other than cooling and dry. 1 When a) and b) are found, water leakage occurs. a) Pipe <liquid> temperature - inlet WHPSHUDWXUH Û& IRU PLQXWHV b) When drain float switch is detected to be soaked in the water for 15 minutes or more. * When drain float switch is detected to be NOT soaked in the water, each counting of a) and b) is cleared. *When this error is detected, the error will not be reset until the main power is reset. 1 Mis-piping of extension pipes (When connected with multiple units) 2 Mis-wiring of indoor/outdoor unit connecting wire (When connected with multiple units) 3 Detection failure of the indoor unit inlet/pipe <liquid> thermistor 4 Drain pump failure 5 Drainage failure  Clogged drain pump  Clogged drain pipe 6 Drain float switch failure  Drain float switch is detected to be soaked in the water (ON status) due to the operation failure of the moving parts.  Contact failure of drain float switch connector (Loose connector) 1 Check the extension pipes for mis-piping. 2 Check the Indoor/outdoor unit connecting wire for mis-wiring. 3 Check room temperature display on remote controller and indoor pipe <liquid> temperature. (Refer to the countermeasure on P2.) 4 Check if drain-up machine works. 5 Check drain function. 6 Check drain float switch. (Refer to the countermeasure on P4 and P5.) HWE16080 34","TROUBLESHOOTING 10-4. TROUBLESHOOTING BY INFERIOR PHENOMENA Phenomena (1)LED2 on indoor controller board is off. Note: Refer to the manual of outdoor unit for the detail of remote controller. Cause  When LED1 on indoor controller board is also off. Countermeasure 1 Power supply of rated voltage is not supplied to outdoor unit. 1 Check the voltage of outdoor power supply terminal block (L,N) or (L3,N).  When AC 208~230V is not detected. Check the power wiring to outdoor unit and the breaker.  When AC 208~230V is detected. —Check 2 (below). 2 Defective outdoor controller circuit board 2 Check the voltage between outdoor terminal block S1 and S2.  When AC 208~230V is not detected. Check the fuse on outdoor controller circuit board. Check the wiring connection.  When AC 208~230V is detected. —Check 3 (below). 3 Power supply of 208~230V is not supplied to indoor unit. 3 Check the voltage between indoor terminal block S1 and S2.  When AC 208~230V is not detected. Check indoor/outdoor unit connecting wire for mis-wiring.  When AC 208~230V is detected. —Check 4 (below). 4 Defective indoor controller board 4 Check the fuse on indoor controller board. Check the wiring connection. If no problem are found, indoor controller board is defective. (2)LED2 on indoor controller board is blinking.  When LED1 on indoor controller board is also blinking. Connection failure of indoor/outdoor unit connecting wire  When LED1 is lit. 1 Mis-wiring of remote controller wires Under twin triple indoor unit system, 2 or more indoor units are wired together. 2 Refrigerant address for outdoor unit is wrong or not set. Under grouping control system, there are some units whose refrigerant address is 0. 3 Short-cut of remote controller wires 4 Defective remote controller Check indoor/outdoor unit connecting wire for connection failure. 1 Check the connection of remote controller wires in case of twin triple indoor unit system. When 2 or more indoor units are wired in one refrigerant system, connect remote controller wires to one of those units. 2 Check the setting of refrigerant address in case of grouping control system. If there are some units whose refrigerant addresses are 0 in one group, set one of the units to 0 using SW1 (3-6) on outdoor controller circuit board. 34 Remove remote controller wires and check LED2 on indoor controller board.  When LED2 is blinking, check the short-cut of remote controller wires.  When LED2 is lit, connect remote controller wires again and: if LED2 is blinking, remote controller is defective; if LED2 is lit, connection failure of remote controller terminal block etc. has returned to normal. HWE16080 35","TROUBLESHOOTING 10-5. TEST POINT DIAGRAM 10-5-1. Power supply board PEAD-A12AA7 PEAD-A18AA7 PEAD-A24AA7 PEAD-A30AA7 PEAD-A36AA7 PEAD-A42AA7 CND CNP CNXB1 CNXC1 CNXA1 C53 PC51 (*1) C25 (*1) (*1) CNMF CND Power supply voltage (208 - 230VAC) CNMF Fan motor output 1 - 4: 310 - 340 VDC 5 - 4: 15 VDC 6 - 4: 0 - 6.5 VDC 7 - 4: Stop 0 or 15 VDC Run 7.5 VDC (0 - 15 pulse) CNP Drain-up mechanism output (208 - 230VAC) &1;$ Connect to the indoor controller board &1;% Connect to the indoor controller board &1;& Connect to the indoor controller board &1;$ Connect to the indoor power board &1;% Connect to the indoor power board &1;& Connect to the indoor power board (*1) VFG Voltage on the (-) side of PC51 and C25 (Same with the voltage between 7 (+) and 4 (-) of CNMF) VCC Voltage between the C25 pins 15 VDC (Same with the voltage between 5 (+) and 4 (-) of CNMF) Vsp Voltage between the C53 pins 0VDC (with the fan stopped) 1 - 6.5VDC (with the fan in operation) (Same with the voltage between 6 (+) and 4 (-) of CNMF) HWE16080 36","TROUBLESHOOTING 10-5-2. Indoor controller board PEAD-A12AA7 PEAD-A18AA7 PEAD-A24AA7 PEAD-A30AA7 PEAD-A36AA7 PEAD-A42AA7 CN105 CN22 CN41 CN32 SWE SW1 SW2 CN3C CN4Y CN90 SWE Emergency operation SW1 Model selection CNXA2 SW2 Capacity setting CNXC2 CNXB2 CN105 Radio frequency interface CN32 Remote start/stop adapter CN51 CN22 For MA remote controller cabel connection (10 - 13 VDC (Between 1 and 3.)) CN2L CN51 CN41 Centralized control JAMA standard HA terminal A CN24 CN20 CN4F CN44 CN44 CN4F CN20 Thermistor (liquid/condenser/evaporator temperature) Float thermistor Thermistor (Inlet temperature) CN24 Heater control (12VDC) CN4Y For fan control CN3C Indoor-outdoor transmission (0 - 24VDC) CN90 Wireless remote controlelr &1;$ Connect to the indoor controller board &1;% Connect to the indoor controller board &1;& Connect to the indoor controller board &1;$ Connect to the indoor power board &1;% Connect to the indoor power board &1;& Connect to the indoor power board HWE16080 37","TROUBLESHOOTING 10-6. TROUBLE CRITERION OF MAIN PARTS PEAD-A12AA7 PEAD-A18AA7 PEAD-A24AA7 PEAD-A30AA7 PEAD-A36AA7 PEAD-A42AA7 Part name Room temperature thermistor (TH1) Pipe temperature thermistor/liquid (TH2) Condenser/evaporator temperature thermistor (TH5) Wiring diagram Check method and criterion Measure the resistance with a tester. 3DUW WHPSHUDWXUH & Û)","a & Û)","","Normal Nȍa Nȍ Abnormal Opened or short-circuited Vm (Power supply for motor) Vcc (Power supply for control) Regulator Motor Board with build-in motor Hall IC Motor winding Vsp (Speed command voltage) PG (Pulse output for rotation) GND 10-7. Thermistor <Thermistor Characteristic graph> Thermistor for lower temperature Room temperature thermistor (TH1) Pipe temperature thermistor (TH2) Condenser/evaporator temperature thermistor (TH5) Thermistor R0 Nȍ  )L[HG QXPEHU RI % Nȍ  Rt=15exp { 3480( 1 – 273+t 1 )} 273 & & & & & & Û)","Nȍ Û)","Nȍ Û)","Nȍ Û)","Nȍ Û)","Nȍ Û)","Nȍ Resistance (KΩ) Power device Pre driver Current detecting resistor < Thermistor for lower temperature > 50 40 30 20 10 0 -20 -10 0 10 20 30 40 50 (˚C) -4 14 32 50 68 86 104 122 ˚F Temperature HWE16080 38","TROUBLESHOOTING 10-8. DC FAN MOTOR (FAN MOTOR/INDOOR CONTROLLER BOARD) Check method of DC fan motor (fan motor/indoor controller circuit board) 1 Notes  High voltage is applied to the connecter (CNMF) for the fan motor. Give attention to the service.  Do not pull out the connector (CNMF) for the motor with the power supply on. (It causes trouble of the indoor controller circuit board and fan motor.) 2 Self check Symptom : The indoor fan cannot turn around. Check the fuse (FUSE) on indoor controller board. Did the fuse blow? Yes No Wiring contact check Contact of fan motor connector (CNMF) Check the drain pump (DP) Is the resistance between Yes terminals normal? No Replace drain pump (DP). Is there no contact failure? No Wiring recovery Yes Power supply check (Remove the connector (CNMF)) Measure the voltage in the indoor controller circuit board. TEST POINT 1 : VDC (between 1 (+) and 4 (-) of the fan connector): VDC DC310~340V TEST POINT 2 : VCC (between 5 (+) and 4 (-) of the fan connector): VCC DC15V Replace indoor controller board (I.B). Replace fan motor (MF). Is the voltage normal? No Replace indoor controller board. Check the operation. NG Replace the fan motor. Yes OK END Measure the resistance of the fan motor. Is the resistance of the fan motor No normal?(Refer to below table) Yes No Does the fan motor rotate smoothly? Yes Turn OFF the power supply and connect the connector CNMF. Turn ON the power supply and measure the voltage of connector CNMF while rotaing the motor by the hand. Does the voltage between pin 7 and pin 4 No of connector CNMF repeat 0V and 5V? Yes OK Check the operation of fan. END NG Replace indoor controller board. Replace the fan motor. Yes OK Check the operation of fan. END NG Replace indoor controller board. Measuring points Resistance pin 1 - pin 4 pin 5 - pin 4 ʿ 50kΩ pin 6 - pin 4 150kΩ pin 7 - pin 4 ʿ *To measure the resistance, connect the negative (-) end of the tester to pin 4. HWE16080 39","TROUBLESHOOTING 10-9. FUNCTIONS OF DIP SWITCH AND JUMPER WIRE Each function is controlled by the dip switch and the jumper wire on control p.c. board. SW1 and SW2 are equipped only for service parts. Model setting and capacity setting are memorized in the nonvolatile memory of the control p.c. board of the unit. Jumper wire Functions (Marks in the table below) Setting by the dip switch and jumper wire Jumper wire ( ˓: Short ʷ: Open) Remarks SW1 Model settings For service board ON 12345 SW2 Capacity settings MODELS PEAD-A12AA7 PEAD-A18AA7 PEAD-A24AA7 PEAD-A30AA7 PEAD-A36AA7 PEAD-A42AA7 Service board ON 12345 ON 12345 ON 12345 ON 12345 ON 12345 ON 12345 Wireless remote Control PCB setting controller setting J41 J42 J41 Pair number setting 0 J42 with wireless 1 remote controller 2 ˓ ˓ ʷ ˓ ˓ ʷ 3 ~ 9 ʷ ʷ JP1 Unit type setting Model JP1 Without TH5 ˓ With TH5 ʷ <Settings at time of factory shipment> Wireless remote controller: 0 Control PCB: ˓ (for both J41 and J42) Four pair number settings are supported. The pair number settings of the wireless remote controller and indoor control PCB (J41/J42) are given in the table on the left. ( 'ʷ' in the table indicates the jumper line is disconnected.) There is no jumper (JP1) because these models have the cond./eva. temperature thermistor (TH5). Indoor controller board type JP3 JP3 Indoor controller Factory shipment ˓ board type setting Service parts ˓ ON 1 2 3 4 5 6 7 8 9 10 The figure at left shows that the switches 1 through 5 are set to ON and 6 through 10 are set to OFF. HWE16080 40","DISASSEMBLY PROCEDURE 11. DISASSEMBLY PROCEDURE PEAD-A12AA7 PEAD-A18AA7 PEAD-A24AA7 PEAD-A30AA7 PEAD-A36AA7 PEAD-A42AA7 1. Control box 1. Removing the control box cover (1) Remove the two fixing screws on the cover (A) to remove it.  7LJKWHQ VFUHZV WR D WRUTXH RI  1āP Exercise caution when removing heavy parts. (A) Fig. 1 Fig. 2 2. Thermistor (Intake air) 1. Remove the control box cover according to the procedure in section 1. (1) Pull out the thermistor holder (B) and thermistor (C) on the control box. Fig. 3 (B),(C) HWE16080 41","DISASSEMBLY PROCEDURE 3. Drainpan 1. Removing the filter and the bottom plate (1) Push up the tab on the filter, and pull out the filter in the direction of the arrow 1. (2) Remove the fixing screws on the bottom plate (D), (E) to remove it.  7LJKWHQ VFUHZV WR D WRUTXH RI  1āP Exercise caution when removing heavy parts. (D) (E) 2. Removing the drainpan (1) Pull out the drain pan in the direction of the arrow 2. Note  Drain the water out of the drain pan before removing it. Fig. 4 Fig. 5 HWE16080 42","DISASSEMBLY PROCEDURE 4. Thermistor (Condenser/evaporator) (Liquid pipe) 1. Remove the drain pan according to the procedure in section 3. 2. Removing the Heat exchanger cover (1) Remove the four fixing screws on the heat exchanger cover (F) to remove it.  7LJKWHQ VFUHZV WR D WRUTXH RI  1āP Exercise caution when removing heavy parts. (F) 3. Removing the thermistor (1) Remove the thermistor (G) from the thermistor holder (H) on the copper tube. Thermistor size Liquid pipe: ø8mm Condenser/evaporator: ø6mm Fig. 6 (G),(H) Fig. 7 HWE16080 43","DISASSEMBLY PROCEDURE 5. Fan and fan motor 1. Removing the filter and the bottom plate (1) Push down the tab on the filter, and pull out the filter in the direction of the arrow 1. (2) Remove the fixing screws on the bottom plate (J) to remove it.  7LJKWHQ VFUHZV WR D WRUTXH RI  1āP Exercise caution when removing heavy parts. 2. Removing the fan casing (bottom half) (1) Squeeze the tabs on the fan casing to remove it in the direction of arrow 2. (J) Fig. 8 3. Removing the motor cable (1) Remove the motor cable threw the rubber bush. Fig. 9 4. Removing the fan motor and the Sirocco fan (1) Remove the two motor fixing screws to remove the motor and the Sirocco fan in the direction of arrow 3.  7LJKWHQ VFUHZV WR D WRUTXH RI  1āP (2) Remove the four fan case fixing screws to take the top half of the fan casing off.  7LJKWHQ VFUHZV WR D WRUTXH RI  1āP Fig. 10 HWE16080 Fig. 11 44","DISASSEMBLY PROCEDURE 6. Heat exchanger 1. Remove the drain pan according to the procedure in section 3. 2. Remove the heat exchanger cover according to the procedure in section 4.2. 3. Removing the cover (1) Remove the five fixing screws on the cover .","WR UHPRYH LW  7LJKWHQ VFUHZV WR D WRUTXH RI  1āP Exercise caution when removing heavy parts. (K) 4. Removing the Heat exchanger (1) Remove the fixing screws on the heat exchanger (L) to remove it.  7LJKWHQ VFUHZV WR D WRUTXH RI  1āP Fig. 12 (L) Fig. 13 HWE16080 45","HWE16080 46","HWE16080 47","HWE16080 www.MitsubishiElectric.com New publication effective Nov. 2016 Specifications subject to change without notice"]}