{"v":1,"file":"nortek-air-handler-033g-technical.pdf","pages":["TECHNICAL SPECIFICATIONS B65(B,E)MMX Series Air Handler Residential System 17,800 - 46,500 Btuh (Heat Pump & Air Conditioner) The B65(B,E)MMX series of air handlers, when combined with our heat pump or air conditioner, offer a full line of quality, split system heating and cooling equipment. FEATURES and BENEFITS • Durable, Attractive Cabinet: Designed using galvanized steel. The door is also galvanized steel, with a polyester urethane finish. The 950 hour salt spray finish resists corrosion 50% better than comparable units. The plastic drain pan is corrosionresistant. • Multi-poised: Can be used in horizontal, upflow, downflow and vertical applications. • Multi-speed: Gives flexibility of installation. • Ease-of-Service: Plug-in wire connections and builtin filter rack makes the air handler easy to service. • Plug-in Heater Kits: Available in 5kw - 25kw • Circuit Board: Incorporating blower time delay relay, low voltage terminal strip, and heat-strip sequencing. • Air Handler Control Board: Controls timesequencing of heat stages. • Breaker Accessibility: Breaker accessible from front of unit when heater is applied. • No Fasteners on Sides or Back: Smooth surfaces for ease of installation. • Cabinet Insulation: 1\" insulation with an R-value of 4.2 contributes to quiet operation and prevents cabinet sweating in difficult applications. • Designed to meet the requirements 610.2.A.2: Meets Florida building code requirements for air leakage. • Aluminum Evaporator Coil: All aluminum design to prevent leaks caused by corrosion formicary.","MODEL IDENTIFICATION CODE Indoor Air Handler Design Series B 65 B M 4 = SEER2, R410A 5 = SEER2, R454B Motor: B = 3, 4 or 5-speed E = Fixed Speed ECM Configuration: M = Multipoise M = Micro-Channel M X 36 K - B Metering Device X = R454B TXV Cabinet Identifier A = 14 1/4\" Width B = 19 3/4\" Width C = 22 1/2\" Width Electrical Code K = 208/230-60-1 Nominal Capacity (00) Btuh SPECIFICATIONS / DIMENSIONS Model Number B65MMX- Nominal cooling capacity BTUh 1 Maximum Available Auxiliary Heat Motor Hp-speeds Filter Size (supplied internal filter rack) 2 Approximate Shipping Weight, lbs Height, “H”, in. Width, “W”, in. Supply Air Outlet Dimension, in. Ref. Connection Sizes, in. (suc./liq.) Box Dim *18K-A *24K-A *24K-B *30K-B *36K-B *42K-C *48K-C 18000 24000 24000 30000 36000 42000 48000 8 8 10 10 15 20 15 1/5 1/5 1/3 1/3 1/3 1/2 1/2 12 x 20 x 1 12 x 20 x 1 18 x 20 x 1 18 x 20 x 1 18 x 20 x 1 20 x 20 x 1 20 x 20 x 1 98 98 110 110 133 43-5/16 14-3/16 43-5/16 14-3/16 43-5/16 19-11/16 43-5/16 19-11/16 49-5/16 19-11/16 12-7/8 x 12-3/4 12-7/8 x 12-3/4 12-7/8 x 12-3/4 12-7/8 x 18-1/4 12-7/8 x 18-1/4 145.5 55-15/16 22-7/16 12-7/8 x 21 145.5 55-15/16 22-7/16 12-7/8 x 21 3/4 - 3/8 3/4 - 3/8 3/4 - 3/8 3/4 - 3/8 3/4 - 3/8 7/8 - 3/8 7/8 - 3/8 27 x 17.5 x 46 27 x 17.5 x 46 27 x 22.5 x 46 27 x 22.5 x 46 27 x 22.5 x 52 27 x 25 x 58.5 27 x 25 x 58.5 1 See current AHRI Directory for certified combinations and ratings. 2 Filter is not supplied with unit. 2","DIMENSIONS 3/4” 3/4” 3/4” 2 5/8” 1 7/8” 5 5/8” 13” ø1 1/8” K.O. (Typ.) 1 1/4” 1 5/8” 1 7/8” ø11/8” K.O. (Typ.) 3 5/8” “A” ø17/8” K.O. 1 1/4” 3 1/4” ø1 3/4” K.O. (Typ.) 1 7/8” 1 1/8” Ø7/8\" K.O. 3 1/4” 2 1/4” H SUCTION LIQUID 15 1/4” 13” W 22” 3","ELECTRICAL DATA Voltage: 240V Voltage: 208V Minimum Circuit Ampacity (MCA) Maximum Over-current Protection (MOP) Minimum Circuit Ampacity (MCA) Maximum Over-current Protection (MOP) Capacity Model Single Single Single Single Cabinet (×1000 BTU's) Number Circuit A Circuit B Circuit A Circuit B Circuit A Circuit B Circuit A Circuit B H8HK- Circuit Circuit Circuit Circuit None 1.6 - 1.6 15 - 15 1.6 - 1.6 15 - 15 A 18 005H-XX 26.6 - 26.6 30 - 30 23.3 - 23.3 25 - 25 008H-XX 41.2 - 41.2 45 - 45 35.9 - 35.9 40 - 40 None 3.1 - 3.1 15 - 15 3.1 - 3.1 15 - 15 A 24 005H-XX 28.1 - 28.1 30 - 30 24.8 - 24.8 25 - 25 008H-XX 42.7 - 42.7 45 - 45 37.4 - 37.4 40 - 40 None 3.1 - 3.1 15 - 15 3.1 - 3.1 15 - 15 005H-XX 28.1 - 28.1 30 B 24 008H-XX 42.7 - 42.7 45 - 30 24.8 - 24.8 25 - 45 37.4 - 37.4 40 - 25 - 40 010H-XX 53.1 - 53.1 60 - 60 46.4 - 46.4 50 - 50 None 2.6 - 2.6 15 - 15 2.6 - 2.6 15 - 15 005H-XX 27.6 - 27.6 30 B 30 008H-XX 42.2 - 42.2 45 - 30 24.3 - 24.3 25 - 45 36.9 - 36.9 40 - 25 - 40 010H-XX 52.6 - 52.6 60 - 60 45.9 - 45.9 50 - 50 None 3.1 - 3.1 15 - 15 3.1 - 3.1 15 - 15 005H-XX 28.1 - 28.1 30 - 30 24.8 - 24.8 25 - 25 B 36 008H-XX 42.7 - 42.7 45 - 45 37.4 - 37.4 40 - 40 010H-XX 53.1 - 53.1 60 - 60 46.4 - 46.4 50 - 50 015H-XX 50.0 28.1 78.1 50 30 80 43.3 24.8 68 45 25 70 None 5.4 - 5.4 15 - 15 5.4 - 5.4 15 - 15 005H-XX 30.4 - 30.4 35 - 35 27.0 - 27 30 - 30 008H-XX 45.0 - 45 45 C 42 010H-XX 55.4 - 55.4 60 - 45 39.6 - 39.6 40 - 60 48.6 - 48.6 50 - 40 - 50 015H-XX 50.0 30.4 80.4 50 35 90 43.3 27.0 70.3 45 30 80 020H-XX 50.0 55.4 105.4 50 60 110 43.3 48.6 91.9 45 50 100 None 5.4 - 5.4 15 - 15 5.4 - 5.4 15 - 15 005H-XX 30.4 - 30.4 35 - 35 27.0 - 27 30 - 30 C 48 008H-XX 45.0 - 45 45 - 45 39.6 - 39.6 40 - 40 010H-XX 55.4 - 55.4 60 - 60 48.6 - 48.6 50 - 50 015H-XX 50.0 30.4 80.4 50 35 90 43.3 27.0 70.3 45 30 80 4","BLOWER PERFORMANCE DATA DRY COIL ESP *18K A-CABINET *24K A-CABINET *24K B-CABINET *30K B-CABINET *36K B-CABINET *42K C-CABINET Low Medium High Low Medium High Low Medium High Low Medium High Low Medium High Low Medium High 0.1 740 913 1064 907 1286 1362 865 1525 1846 980 1278 1415 1270 1448 1628 1774 1950 2052 0.2 694 873 1007 879 1222 1293 855 1498 1779 929 1224 1351 1244 1406 1571 1731 1882 1976 0.3 642 825 946 844 1156 1224 839 1462 1709 872 1162 1282 1210 1360 1510 1675 1807 1893 0.4 584 768 879 802 1090 1153 818 1417 1635 809 1093 1207 1171 1309 1445 1607 1723 1803 0.5 520 702 808 755 1022 1082 790 1362 1557 739 1016 1126 1125 1253 1376 1527 1631 1706 NOTES: 1 Airflow is shown in SCFM, +/- 5%. 2 External static pressure (ESP) is shown in inches w.c. 3 See unit nameplate or installation instructions for maximum recommended external static pressure. 0.6 451 628 732 700 953 1010 756 1298 1474 661 930 1040 1072 1193 1303 1434 1531 1603 0.7 375 545 651 639 882 938 717 1224 1388 578 837 948 1013 1129 1226 1330 1423 1492 0.8 294 453 566 572 811 864 671 1141 1298 488 737 851 948 1059 1146 1213 1306 1374 B65BM Airflow Data With Horizontal Drain Pan DRY COIL ESP *18K A-CABINET *24K A-CABINET *24K B-CABINET *30K B-CABINET *36K B-CABINET *42K C-CABINET Low Medium High Low Medium High Low Medium High Low Medium High Low Medium High Low Medium High 0.1 760 975 1152 876 1470 1610 817 1478 1899 984 1309 1465 1224 1402 1599 1722 2043 2239 0.2 722 936 1100 858 1412 1538 816 1470 1853 932 1254 1407 1202 1379 1563 1703 1982 2158 0.3 676 888 1042 835 1351 1463 808 1453 1801 875 1191 1343 1174 1350 1521 1671 1913 2070 0.4 622 833 979 806 1286 1385 794 1425 1740 812 1123 1271 1141 1315 1474 1627 1837 1975 0.5 561 770 911 771 1218 1304 774 1387 1672 744 1047 1192 1103 1273 1420 1571 1753 1874 NOTES: 1 Airflow is shown in SCFM, +/- 5%. 2 External static pressure (ESP) is shown in inches w.c. 3 See unit nameplate or installation instructions for maximum recommended external static pressure. 0.6 492 698 837 730 1146 1220 748 1338 1597 671 966 1105 1060 1224 1360 1502 1662 1766 B65BM Airflow Data Without Horizontal Drain Pan 0.7 414 619 757 683 1071 1134 716 1280 1514 592 877 1011 1012 1169 1294 1421 1564 1652 0.8 330 531 672 630 993 1044 678 1211 1423 508 782 910 959 1107 1222 1327 1458 1531 5","BLOWER PERFORMANCE DATA CONTINUED Air Handler Model B64BMM(0,X) 18K-A B64BMM(0,X) 24K-A B64BMM(0,X) 24K-B B64BMM(0,X) 30K-B B64BMM(0,X) 36K-B B64BMM(0,X) 42K-C B64BMM(0,X) 48K-C Blower Orientation ALL ALL Upflow/Downflow Horizontal Right/Left Upflow/Downflow Horizontal Right/Left ALL Upflow/Downflow Horizontal Right/Left Upflow Horizontal Right/Left Downflow Minimum Recommended Heating Blower Speed (Zero Clearance Install) H8HK005H- H8HK005H- H8HK008H- H8HK008H- H8HK010H- H8HK010H- H8HK015H- H8HK020H- 01A 11A 01A 11A 01A 11A 21A 21A 4.8 kW 4.8 kW 7.5 kW 7.5 kW 9.6 kW 9.6 kW 14.4 kW 19.2 kW LOW LOW MED. MED. - - - - LOW LOW MED. LOW LOW LOW LOW LOW LOW LOW LOW LOW LOW MED. LOW LOW LOW LOW LOW LOW LOW LOW MED. MED. MED. MED. MED. LOW LOW LOW LOW MED. LOW MED. MED. MED. MED. MED. LOW LOW LOW LOW MED. LOW MED. HIGH HIGH MED. MED. MED. MED. LOW HIGH MED. MED. HIGH HIGH MED. MED. MED. MED. LOW HIGH MED. MED. HIGH HIGH MED. LOW* HIGH HIGH HIGH* MED. - *Included 25-Degree Air Baffle shall be installed in blower housing of air handler. Note: Dashes denote combinations that are not allowed. Note: All B64 Air Handlers have 2 blower housing limits installed (130F opening temperature), field-wired into the low voltage circuit of the H8HK*A heater kit. Minimum Recommended Heating Blower Speeds for B64BMM(0,X) Air Handlers 6","BLOWER PERFORMANCE DATA CONTINUED Air Handler Model B64BMM(0,X) 18K-A B64BMM(0,X) 24K-A B64BMM(0,X) 24K-B B64BMM(0,X) 30K-B B64BMM(0,X) 36K-B B64BMM(0,X) 42K-C B64BMM(0,X) 48K-C Blower Orientation ALL ALL ALL ALL Upflow/Downflow Horizontal Right Horizontal Left Upflow/Downflow Horizontal Right/Left Upflow Horizontal Right/Left Downflow Limit Switch Combinations for B64BMM(0,X) Air Handlers H8HK005H- H8HK005H- H8HK008H- H8HK008H- H8HK010H- H8HK010H- H8HK015H- H8HK020H- 01A 11A 01A 11A 01A 11A 21A 21A 4.8 kW 4.8 kW 7.5 kW 7.5 kW 9.6 kW 9.6 kW 14.4 kW 19.2 kW #1: 190F #1: 190F #1: 190F #1: 190F - - - - #1: 190F #1: 190F #1: 190F #1: 190F - - - - #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F - - #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 215F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 190F #1: 215F #1: 190F - - - #1: 205F #2: 205F - #1: 190F #2: 190F #1: 205F #2: 190F #1: 190F #2: 190F #1: 190F* #2: 190F #1: 205F #2: 205F - - #1: 190F #2: 190F #1: 205F* #2: 190F #1: 190F #2: 190F - - *Included 25-Degree Air Baffle shall be installed in blower housing of air handler. Any limit switch specified other than 190 requires a limit change. Note: Limit #1 is installed closest to blower. Limit #2 is installed in 2nd closest position to blower. Note: Dashes denote combinations that are not allowed. Note: All B64 Air Handlers have 2 blower housing limits installed (130F opening temperature), field-wired into the low voltage circuit of the H8HK*A heater kit. Limit Switch Combinations for B64BMM(0,X) Air Handlers 7","ACCESSORIES Accessory Kit Description Down-flow adaptor kit Single circuit adaptor for 2 circuit breakers Single circuit adaptor for 3 circuit breakers Drain pan extension baffle 230V Single-Phase Heater Kit Application Matched Units Cabinet Size A B X X X n/a n/a X Order Number Order Number C 917342 919321 X 919322 X 913874 X 913556 104904401 Nominal KW *18K-A *24K-A *24K-B *30K-B *36K-B *48K-C With Circuit Breakers Without Circuit Breakers 5 X X X X X X 922521D 922520D 8 X X X X X X 922523D 922522D 10 n/a n/a X X X X 922526D 922525D 15 n/a n/a n/a n/a X X 922527D n/a 20 n/a n/a n/a n/a n/a n/a 922529D n/a 25 n/a n/a n/a n/a n/a n/a 922530D n/a GENERAL TERMS OF LIMITED WARRANTY Nordyne, LLC will furnish a replacement for any part of this product which fails in normal use and service within the terms and conditions of the warranty. For complete details of the Limited Warranty, including applicable terms and conditions, see your local installer or contact the Nordyne, LLC warranty department for a copy. Before purchasing this appliance, read important energy cost and efficiency information available from your retailer. Specifications and illustrations subject to change without notice and without incurring obligations. Printed in U.S.A. (11/24) 033G-1024 (New)"]}