{"v":1,"file":"nortek-air-handler-1049451-0mb7airhandlerii-install.pdf","pages":["MODULAR AIR HANDLER INSTALLATION INSTRUCTIONS MB75VM SINGLE PHASE SERIES IMPORTANT ATTENTION INSTALLERS: It is your responsibility to know this product better than your customer. This includes being able to install the product according to strict safety guidelines and instructing the customer on how to operate and maintain the equipment for the life of the product. Safety should always be the deciding factor when installing this product and using common sense plays an important role as well. Pay attention to all safety warnings and any other special notes highlighted in the manual. Improper installation of the furnace or failure to follow safety warnings could result in serious injury, death, or property damage. These instructions are primarily intended to assist qualified individuals experienced in the proper installation of this appliance. Some local codes require licensed installation/service personnel for this type of equipment. Please read all instructions carefully before starting the installation. Return these instructions to the customer’s package for future reference. DO NOT DESTROY. PLEASE READ CAREFULLY & KEEP IN A SAFE PLACE FOR FUTURE REFERENCE.","TABLE OF CONTENTS IMPORTANT SAFETY INFORMATION............................... 3 REQUIREMENTS & CODES............................................... 3 GENERAL INFORMATION.................................................. 4 Before You Install This Unit.............................................. 4 Minimum Clearances........................................................ 4 Locating the Air Handler................................................... 4 Operation of an Air Handler During Construction............. 4 Plenums & Air Ducts......................................................... 5 Supply Air Connections................................................. 5 Return Air Connections................................................. 5 Acoustical Duct Work.................................................... 5 Air Filters....................................................................... 6 Unconditioned Spaces.................................................. 6 Condensate Drainage....................................................... 6 STARTUP & ADJUSTMENTS............................................. 10 Before You Start the Air Handler...................................... 10 Air Circulation Check........................................................ 10 Running the Blower Continuously................................. 10 System Cooling............................................................. 10 System Heating............................................................. 10 Turning the Blower Off.................................................. 10 Blower Configurations....................................................... 10 Selecting Minimum Electric Heat Airflow....................... 10 Determining Nominal System Capacity......................... 10 Selecting Basic Heating Airflow..................................... 11 Selecting Basic Cooling / Heat Pump Airflow................ 11 UNIT MAINTENANCE.......................................................... 11 TROUBLESHOOTING......................................................... 12 AIR HANDLER INSTALLATION......................................... 6 Upflow Installation............................................................. 7 Downflow Installation........................................................ 7 Horizontal Installation........................................................ 8 Horizontal Left Installations........................................... 8 Horizontal Right Installations......................................... 8 ELECTRICAL CONNECTIONS........................................... 8 Pre-Electrical Checklist..................................................... 8 Line Voltage...................................................................... 8 Thermostat Connections................................................... 9 Grounding......................................................................... 9 Control Board.................................................................... 9 Heater Kits........................................................................ 9 Humidifier.......................................................................... 10 Dehumidification Options.................................................. 10 Electronic Air Cleaner (EAC)............................................ 10 FIGURES & TABLES........................................................... 13 Figure 7. MB75 Physical Dimensions............................ 13 Figure 8. MB75 Component Locations.......................... 14 Blower Performance Data................................................. 15 Table 4. Recommended Cooling Airflow Settings......... 15 Table 5. MB75VM Airflow Data..................................... 16 Electrical Data & Diagrams............................................... 17 Table 6. MB75VM MCA & MOP Data........................... 17 Table 7. MB75VM Heating Element Logic.................... 18 Typical Thermostat Connections................................... 18 Figure 9. AC w/ Standard AHU................................ 19 Figure 10. AC w/ Variable-Speed AHU.................... 19 Figure 11. Two-Stage AC w/ Variable-Speed AHU ... 20 Figure 12. Heat Pump w/ Standard AHU................. 20 Figure 13. Heat Pump w/ Variable-Speed AHU....... 21 Figure 14. Two-Stage Furnace w/ Two-Stage HP.... 21 Figure 15. Two-Stage Control Board ............................ 22 Figure 16. Variable Speed Motor Control Board........... 22 Figure 17. MB75VM Wiring Diagram............................. 23 INSTALLATION CHECKLIST.............................................. 24 2","IMPORTANT SAFETY INFORMATION Please read all information in this manual thoroughly and become familiar with the capabilities and use of this appliance before attempting to service or maintain this unit. Safety markings are used frequently throughout this manual to designate a degree or level of seriousness and should not be ignored. WARNING indicates a potentially hazardous situation that if not avoided, could result in personal injury or death. CAUTION indicates a potentially hazardous situation that if not avoided, may result in minor or moderate injury or property damage. paper products, gasoline, kerosene, cigarette lighter fluid, dry cleaning fluids, paint thinners, or other volatile fluids. • Installation of equipment may require brazing operations. Installer must comply with safety codes and wear appropriate safety equipment (safety glasses, work gloves, fire extinguisher, etc.) when performing brazing operations. • Unless otherwise noted in these instructions, only factory authorized kits or accessories may be used with this product. • The installer should become familiar with the units wiring diagram before making any electrical connections to the unit. See the unit wiring label or Figure 17 (page 23). • Always reinstall the doors on the air handler after servicing or cleaning/changing the filters. Do not operate the air handler without all doors and covers in place. WARNING: ELECTRICAL SHOCK, FIRE OR EXPLOSION HAZARD Failure to follow safety warnings exactly could result in serious injury or property damage. Improper servicing could result in dangerous operation, serious injury, death or property damage. • Before servicing, disconnect all electrical power to the indoor blower. • When servicing controls, label all wires prior to disconnecting. Reconnect wires correctly. • Verify proper operation after servicing. WARNING: The safety information listed in this manual must be followed during the installation, service, and operation of this unit. Unqualified individuals should not attempt to interpret these instructions or install this equipment. If you do not posses mechanical skills or tools, call your local dealer for assistance. Failure to follow safety recommendations could result in possible damage to the equipment, serious personal injury or death. • To minimize equipment failure or personal injury, it is essential that only qualified individuals install, service, or maintain this equipment. If you do not posses mechanical skills or tools, call your local dealer for assistance. • Follow all precautions in the literature, on tags, and on labels provided with the equipment. Read and thoroughly understand the instructions provided with the equipment prior to performing the installation and operational checkout of the equipment. • Use caution when handling this appliance or removing components. Personal injury can occur from sharp metal edges present in all sheet metal constructed equipment. • Do not store any of the following on, or in contact with, the unit: Rags, brooms, vacuum cleaners, or other cleaning tools, spray or aerosol cans, soap powders, bleaches, waxes, cleaning compounds, plastics or plastic containers, paper bags or other REQUIREMENTS & CODES WARNING: This unit must be installed in accordance with instructions outlined in this manual during the installation, service, and operation of this unit. Unqualified individuals should not attempt to interpret these instructions or install this equipment. Failure to follow safety recommendations could result in possible damage to the equipment, serious personal injury, or death. • The installer must comply with all local codes and regulations which govern the installation of this type of equipment. Local codes and regulations take precedence over any recommendations contained in these instructions. Consult local building codes for special installation requirements. WARNING: This appliance is not intended for use by persons (including children) with reduced physical, sensory or mental capabilities, or lack of experience and knowledge, unless they have been given supervision or instruction concerning use of the appliance by a person responsible for their safety. Children should be supervised to ensure that they do not play with the appliance. • All electrical wiring must be completed in accordance with local, state and national codes and regulations and with the National Electric Code (ANSI/NFPA 70) or in Canada the Canadian Electric Code Part 1 CSA C.22.1. • Install this unit only in a location and position as specified on page 4. This unit is designed only for Indoor installations and should be located with consideration of minimizing the length of the supply and return ducts. See Table 4, (page 15), & Table 5, (page 16) and the rating plate for proper circulating airflow data. • Follow all precautions in the literature, on tags, and on labels provided with the equipment. Read and thoroughly understand 3","the instructions provided with the equipment prior to performing the installation and operational checkout of the equipment. • This air handler may not be used for temporary heating or cooling of buildings or structures under construction. Operating the air handler during construction is not permitted and will void the manufacturer’s warranty. • Air handler installations in a residential garage must be installed as specified on page 4. • This unit is a PARTIAL UNIT AIR CONDITIONER, complying with PARTIAL UNIT requirements of UL 60335-2-40, and must only be connected to other units that have been confirmed as complying to corresponding PARTIAL UNIT requirements of UL 60335-2-40, CSA 22.2 No 60335-2-40, or UL 1995. CSA 22.2 No 236. The information listed below is for reference purposes only and does not necessarily have jurisdiction over local or state codes. Always consult with local authorities before installing any gas appliance. Duct Systems US and CANADA: Air Conditioning Contractors Association (ACCA) Manual D, Sheet Metal and Air Conditioning Contractors National Association (SMACNA), or American Society of Heating Refrigeration, and Air Conditioning Engineers (ASHRAE) Fundamentals Handbook. Electrical Connections US: National Electrical Code (NEC) ANSI/NFPA 70 CANADA: Canadian Electrical Code CSA C22.1 General Installation US: Current edition of NFPA 90B. For copies, contact the National Fire Protection Association Inc., Batterymarch Park, Quincy, MA 02269; or www.NFPA.org Safety UL 60335-2-40, CSA 22.2 No 60335-2-40 GENERAL INFORMATION This appliance has been tested for capacity and efficiency in accordance with AHRI Standards and will provide many years of safe and dependable comfort, providing it is properly installed and maintained. Abuse, improper use, and/or improper maintenance can shorten the life of the appliance and create unsafe hazards. Please read all instructions before installing the unit. Before You Install this Unit √ The cooling load of the area to be conditioned must be calculated and a system of the proper capacity selected. It is recommended that the area to be conditioned be completely insulated and vapor sealed. √ Check the electrical supply and verify the power supply is adequate for unit operation. The system must be wired and provided with circuit protection in accordance with local building codes. If there is any question concerning the power supply, contact the local power company. √ Check that the marked maximum operating pressure on the indoor coil or air handler and the maximum operating pressure on the outdoor unit are suitable for each other. √ Check that the indoor coil or air handler and the outdoor unit are both suitable for the same refrigerant. √ The indoor section (air handler, furnace, etc) should be installed before routing the refrigerant tubing. Refer to the indoor unit’s installation instructions for installation details. √ All units are securely packed at the time of shipment and upon arrival should be carefully inspected for damage prior to installing the equipment at the job site. Claims for damage (apparent or concealed) should be filed immediately with the carrier. √ Please consult your dealer for maintenance information and availability of maintenance contracts. Please read all instructions before installing the unit.” Minimum Clearances • This appliance must be installed in accordance with clearances listed in Table 1. The air handler must be installed with ample clearance for easy access to the air filter, blower assembly, heater assembly, controls, and vent connections. • Static pressure drop through louvered openings and through return air plenums should be considered in the overall duct design in the determination of the total external static pressure. INSTALLATION CLEARANCES Left Side.............. 0 Inches Back..................... 0 Inches Right Side............ 0 Inches Front.................... †See Notes REAR LEFT SIDE RIGHT SIDE FRONT †NOTE: Closet or Alcove Installations - Allow 24 in. minimum clearance from front of unit to nearest wall or partition for servicing. Recommended clearance is 36 in. Table 1. Minimum Unit Clearances Locating the Air Handler • Survey the job site to determine the best location for mounting the unit. Consideration should be given to availability of electric power, service access, and noise. • The dimensions of the room or alcove must be able to accommodate the overall size of the unit and the installation clearances listed in Table 1. Physical dimensions for this air handler are shown in Figure 7 (page 13). • The air handler should be set into position before routing the refrigerant tubing. Operation of an Air Handler During Construction CAUTION: Failure to follow these instructions will void the factory warranty and may significantly reduce the life or the performance of the air handler, and/or result in other unsafe conditions. It is the responsibility of the installing contractor to insure these provisions are met. Operating an air handler in a construction environment is prohibited and will void the warranty. Proper use of commercial portable space heating equipment during construction is recommended. This air handler may be used during construction if it is not in 4","violation of any applicable codes and the following criteria are met: • The installation (including electrical supply, gas supply, and duct work), must meet all applicable codes and be permanently installed according to the instructions supplied with the air handler. • The air handler must be controlled by a properly installed thermostat that complies with the current provisions of the NEC (ANSI/NFPA 70) and all applicable codes having jurisdiction. Thermostat connections must be made in accordance with instructions supplied with the air handler and thermostat. • The installation must include a properly installed filter in the return air system with no by-pass air. The filter must be inspected frequently and replaced when necessary. • Return air must be supplied unrestricted and located such that dust and gases from construction activity are not introduced into the circulating air system. • Before occupying the structure: The filter must be replaced or cleaned, the duct work must be inspected and cleaned of any construction debris, and the unit must be cleaned and/ or repaired if found to be dirty, damaged, or malfunctioning in any way by a qualified HVAC technician. The air handler shall be inspected and approved by applicable local authority even if this requires redundant inspections. • The serial number for the air handler used during construction must be submitted in writing (fax and email also acceptable). This information will be used to track the long-term affects of air handler usage during construction. Proof of this submittal shall be available for the final inspection of the air handler prior to occupancy. Plenums & Air Ducts This unit is designed only for use with a supply and return duct. Plenums and air ducts should be installed in accordance with the standards of the National Fire Protection Association Standard for Installation of Air Conditioning Systems (NFPA 90A), Standard for Installation of Residence Type Warm Air Heating and Air Conditioning Systems (NFPA 90B), and all applicable local codes. NFPA publications are available by writing to: National Fire Protection Association, Batterymarch Park, Quincy, ME 02269 or visit www.NFPA.org online.” WARNING: All return ducts must be secured to the air handler using appropriate methods. All return ducts must be adequately sealed. When return air is provided through the bottom of the unit, the joint between the air handler and the return air plenum must be air tight. Return air and circulating air ducts must not be connected to any other heat producing device such as a fireplace insert, stove, etc. This may result in fire, explosion, carbon monoxide poisoning, personal injury, or property damage. • Design the duct work according to methods described by the Air Conditioning Contractors of America (ACCA). • This unit is designed only for use with a return and supply duct. The return air duct must have the same free area as the opening provided on the air handler. The ducts should be appropriately sized to the capacity of the air handler to ensure its proper airflow rating. • This unit should be located with consideration of minimizing the length of the supply and return ducts. See Table 4, (page 15), & Table 5, (page 16) and the rating plate for proper circulating airflow data. • Whenever the supply or return air ducts pass through the floor, a 1/4” thick noncombustible resilient gasket must be used between the duct, unit and floor • Use transition fittings if the supply and/or return air openings of the unit do not match the duct openings. These transitions should be dimensioned in accordance with standard practice as specified in the ASHRAE recommendations for duct transitions. • The supply air ductwork must be of noncombustible material for the first 24 inches from the unit. Some installations with a short, straight run from the unit to the first branch takeoff may require acoustical lining inside the supply air ductwork. Consult with local codes for requirements specific to your area. • Flexible connectors may be used between the unit and the ductwork to prevent transmission of vibration from the unit to the structure. If electric heater kits are installed, heat resistant material must be used for the flexible connector at the supply air end of the unit. • It is good practice to seal all connections and joints with industrial grade sealing tape or liquid sealant. Requirements for sealing ducts vary from region to region. Consult with local codes for requirements specific to your area. Supply Air Connections The supply air must be delivered to the heated space by duct(s) secured to the blower’s casing, running full size and without interruption. Tape or seal all seams if required by local code. Upflow & Horizontal Applications: To attach the supply air duct, bend the flanges (on top of the unit) outward 90° with a pair of wide duct pliers. Position the duct on top of the blower and secure together with sheet metal screws. Downflow Applications: Position the blower over the duct and secure together with sheet metal screws. Return Air Connections The return air must be delivered to the blower by duct(s) secured to the casing, running full size and without interruption. Tape or seal all seams if required by local code. Upflow & Horizontal Applications: Position the blower over the duct and secure together with sheet metal screws. Downflow Applications: To attach the supply air duct, bend the furnace flanges outward 90° with a pair of wide duct pliers. Position the duct on top of the cased coil and secure together with sheet metal screws. Acoustical Duct Work • Certain installations may require the use of acoustical lining inside the supply duct work. Acoustical insulation must be in accordance with the current revision of the Sheet Metal and Air Conditioning Contractors National Association (SMACNA) application standard for duct liners. Duct lining must be UL classified batts or blankets with a fire hazard classification of FH","can increase the pressure drop in the duct system. Care must be taken to maintain the proper maximum pressure rise across the air handler, temperature rise and flow rate. This may mean increasing the duct size and/or reducing the blower speed. These treatments must be constructed and installed in accordance with NFPA and SMACNA construction standards. Consult with local codes for special requirements. For best sound performance, be sure to install all the needed gaskets and grommets around penetrations into the air handler, such as for electrical wiring. Air Filters WARNING: Never operate the air handler without a filter or with doors removed. Dust and lint can build up on internal components, resulting in loss of efficiency, equipment damage, and possible fire. MB75 Series air handlers are not equipped with a filter rack; however, it is strongly recommended that a filter be located in the return air duct system. Installing the filter and replacing it every 3 months will increase air quality throughout the home. Unconditioned Spaces All duct work passing through unconditioned space must be properly insulated to minimize duct losses and prevent condensation. Use insulation with an outer vapor barrier. Consult your Distributor for the recommended type and thickness of insulation for your area as required by local codes. Condensate Drainage CAUTION: The air handler must be level to ensure proper condensate drainage. An unlevel installation may result in structural damage, premature equipment failure, or possible personal injury. • To ensure proper condensate drainage, the unit must be installed in a level position within 1/4 inch over the height, width, and depth of the unit. The best system performance will be obtained if the unit is located in a centralized position with respect to the air distribution system. Refer to the Installation Instructions supplied with the Cased Coil for proper condensate drain connections. • If the air handler is located in or above a living space where damage may result from condensate overflow, an auxiliary drain pan should be installed under the unit. A separate drain line should extend from the pan to a conspicuous point and serve as an alarm indicating that the primary drain is restricted. As an alternative to a separate drain line, an approved water level indicator or float switch device should be used to shut down the unit in the event water is detected in the auxiliary pan. • During system checkout, inspect the drain line and connections to verify proper condensate drainage. • Methods for disposing of condensate vary according to local codes. Refer to local codes or authority having jurisdiction for restrictions and proper condensate disposal requirements. AIR HANDLER INSTALLATION The MB75 Series air handler is shipped ready for vertical upflow Upflow Configuration Downflow Configuration Figure 1. Upflow & Downflow Installation Upflow Configuration Modular A ir Ha ndler Rear Brack et Cased Coil Figure 2. Rear Bracket Installation - (Upflow Only) ning Bracket ront Joi F Figure 3. Front Bracket Installation - (Upflow Only) 6","Cased Coil Rear Bracket Front Joining Bracket Modular Air Handle r Figure 4. Downflow Brackets Threaded Rod Nuts (x2) Lag Bolt Washer and Lockwasher Nuts (x2) Figure 5. Unit Horizontally Suspended installation and is approved for attic, basement, alcove/closet or crawlspace installation with zero clearance to combustibles. They may also be applied in downflow or horizontal left and right discharge applications. See Table 1, (page 4) for required installation clearances. This appliance is approved only for indoor use. NOTE: For shipping purposes, the front and rear joining brackets are located in the unit’s heater box. Remove these two items from the heater box before beginning. • The unit must be leveled at installation and attached to a properly installed duct system. • The surface that the air handler is mounted on must provide sound physical support of the unit. • The air handler must be installed so that all electrical components are protected from water. • If a louvered door is installed across the front of this unit, the appliance must be mounted flush or behind front edge of finished wall. • Modular air handlers are intended to be mated with specific C75 cased coils. Reference the Technical Specifications for coil mating combinations. Upflow Installation MB75 series air handlers are shipped from the factory ready for upflow configuration as shown in Figure 1 (page 6). Return air must enter from the bottom of the unit. 1. Remove the bracket above the door of the cased coil. Retain the screws for later use. NOTE: Before mating the modular unit with the cased coil, clean the mating surfaces on both units and apply the black neoprene gasket tape to the top of the coil case (except the rear surface). Make sure there are no gaps on the front and side flanges. 2. Carefully place the modular air handler on top of the cased coil making sure not to damage the cased coil flanges. The units will be flush in front with an overhang in the back as shown in Figure 2 (page 6). 3. Remove the lower front bracket from the modular unit. Retain the screws for later use. 4. Attach the front joining bracket to the front of the modular unit. Align the screw holes in the bracket with the holes from the lower front bracket and the top panel of the coil case. See Figure 3 (page 6). 5. Secure the bracket with the screws removed earlier in steps 1 & 3. 6. Attach the rear joining bracket to the backside of the modular unit and cased coil. Position the bracket so that it is flush with the sides and back of the units with the 1/2” insulation facing the rear gap between the units. 7. Secure the rear bracket with self tapping screws. Downflow Installation The MB75 Series Modular air handler may be installed in a downflow configuration as shown in Figure 1 (page 6). Return air must enter through the top of the unit. 1. Remove the lower front bracket (Figure 3, page 6) from the modular unit. Retain the screws for later use. 2. Remove the door from the cased coil and the screws (on the side of the cased coil) securing the lower tie bar in place. Retain the screws for later use. NOTE: Before mating the modular unit with the cased coil, clean the mating surfaces on both units. 3. Flip the modular unit upside down and apply the black neoprene gasket tape to the top of the air handler. NOTE: The blowers flanged surface is now beneath the air handler and will connect with the supply air duct. 4. Carefully place the cased coil on top of the modular air handler. NOTE: Make sure the units are flush in the front and on the sides with a “step” fit in the back and that there are no gaps on the sides. See Figure 4 (page 7). 5. Attach the front joining bracket to the cased coil and the air handler. Align the screw holes in the bracket with the holes where the lower front bracket and lower tie bar were attached. 6. Secure the bracket to the modular unit and the cased coil with the screws removed earlier in steps 1 & 2. 7. Attach the rear joining bracket to the backside of the modular unit. Position the bracket so that it is flush with the sides and 7","back of the units with the 1/2” insulation facing the rear gap between the units. 8. Secure the rear bracket to the modular unit and cased coil with self-tapping screws. Horizontal Installation MB75 air handlers are shipped from the factory ready for horizontal left applications and horizontal right applications. The blowers can be installed horizontally in an attic, basement, crawl space or alcove. They can also be suspended from a ceiling in a basement or utility room in either a right to left airflow or left to right airflow. A typical installation of the unit in a suspended horizontal application is shown in Figure 5 (page 7). When mating the blower and coil for horizontal left or right applications, reference the upflow instructions on page 7. Make sure to account for the coil orientation by configuring the coil drain pan assembly properly. Multi-position procedures are also available in the cased coil Installation Instructions supplied with the unit. NOTES: • In many applications when joined with a cased coil, the shorter horizontal drain pan extension which is included with the MB75 must be used. This is to avoid any interference with the extension included with the cased coil. • The air handler may or may not be shipped from the factory with all the parts required for horizontal left applications and horizontal right applications. If your unit does not have parts for a horizontal application, a kit may be available. If suspending the air handler from the ceiling, assemble a support frame (Figure 5, page 7) using slotted iron channel and full threaded rod. Fasten the frame together with nuts, washers, and lock washers. Secure the support frame to the rafters with lag bolts. The air handler can also be suspended using steel straps around each end of the unit. The straps should be attached to the air handler with sheet metal screws and to the rafters with bolts. Horizontal Left Installations 1. Remove the coil access door. 2. Remove the plug from one of the threaded holes in the horizontal drain pan. Completely remove the webbing in the threaded holes of the horizontal drain pan. If the webbing is not removed, the condensate will not drain properly and ceiling damage may occur. 3. Insert the plug (from horizontal drain pan) into the open and unused drain hole in the drain pan at the bottom of the unit to block bypass air. 4. Remove the corresponding drain line knockout from the coil access door to allow access to the horizontal drain. 5. Replace the door and attach the drain line. Horizontal Right Installations 1. Remove the coil access door. Unscrew the line-set tube close-off plate from the front left cabinet rail. 2. Slide the coil and drain pan assembly out of the unit. 3. Remove the sheet metal hairpin covers (if supplied) from the back of the coil and discard. 4. Place the horizontal drain pan on the opposite side of the coil. On units with 2 sets of knockouts, remove the other set of knockouts in the coil spacing plates and insert support rod. 5. Slide the coil and the horizontal drain pan assembly back into the unit. Re-attach the tube close off plate. NOTE: For A-size cabinet applications, it may be preferable to remove the blower assembly prior to installing the coil & drain pan. In this case follow instructions 1-4 as listed above but also remove the blower access door and blower assembly. The blower assembly is secured with two screws on either side near the front. With these removed the blower assembly can slide out of the front of the unit. Install the coil and drain pan as described in step 5 and then replace the blower assembly. Take care to ensure that the flanges on the sides of the blower assembly are captured by the pockets in the blower deck. It may be necessary to lift the blower assembly during insertion to allow the lower blower leg to clear the side of the drain pan. The blower will stop against the back of the blower deck. Replace the two screws and the blower access door and proceed with steps 6-9. 6. Remove the plug from one of the threaded holes in the horizontal drain pan. Completely remove the webbing located in the threaded holes of the drain pan. IMPORTANT: If the webbing is not removed, the condensate will not drain properly and ceiling damage may occur. 7. Insert the plug (from horizontal drain pan) into the open and unused drain hole in the drain pan at the bottom of the unit to block bypass air. 8. Remove the corresponding drain line knockout from the coil access door to allow access to the horizontal drain. 9. Replace the door and attach the drain line. ELECTRICAL CONNECTIONS WARNING: ELECTRICAL SHOCK, FIRE OR EXPLOSION HAZARD Failure to follow safety warnings exactly could result in serious injury or property damage. Improper servicing could result in dangerous operation, serious injury, death or property damage. • Before servicing, disconnect all electrical power to the indoor blower. • When servicing controls, label all wires prior to disconnecting. Reconnect wires correctly. • Verify proper operation after servicing. • Electrical connections must be in compliance with all applicable local codes and ordinances, and with the current revision of the National Electric Code (ANSI/NFPA 70). • For Canadian installations, the electrical connections and grounding shall comply with the current Canadian Electrical Code (CSA C22.1 and/or local codes). Pre-Electrical Checklist √ Verify the voltage, frequency, and phase of the supply source match the specifications on the unit rating plate. √ Verify that the service provided by the utility is sufficient to handle the additional load imposed by this equipment. See the unit wiring label or Table 6, (page 17) for proper MCA & MOP information. √ Verify factory wiring is in accordance with the unit wiring diagram. See Figure 17 (page 23). Verify none of the connections loosened during shipping or installation. Line Voltage • An electrical disconnect must be located within sight of and readily accessible to the","data label for proper incoming field wiring. Any other wiring methods must be acceptable to authority having jurisdiction. • It is recommended that the line voltage to the unit be supplied from a dedicated branch circuit containing the correct fuse or circuit breaker for the unit. • CAUTION: In order to avoid hazard due to inadvertent resetting of the THERMAL CUT-OUT, this appliance must not be supplied through an external switching device, such as a timer, or connected to a circuit that is regularly switched on and off by the utility. • A whip/conduit spacer has been provided that must be installed as a reinforcement where the whip/conduit enters the unit. Break this spacer in half to use the appropriate size. • Overcurrent protection must be provided at the branch circuit distribution panel and sized as shown on the unit rating label and according to applicable local codes. See the unit rating plate and Table 6, (page 17) for maximum circuit ampacity and maximum overcurrent protection limits. • The installer should become familiar with the wiring diagram/ schematic before making any electrical connections to the unit. See the unit wiring label or Figure 17, (page 23). • Use only copper wire for the line voltage power supply to this unit. Use proper code agency listed conduit and a conduit connector for connecting the supply wires to the unit. • If replacing any of the original wires supplied with the unit, the replacement wire must be copper wire consisting of the same gauge and temperature rating. • Provide power supply for the unit in accordance with the unit wiring diagram, and the unit rating plate. Use UL listed conduit and conduit connectors for connecting the supply wires to the unit and for proper grounding. Field supplied bushings for the power supply cables must be added to support and protect the power supply cables. • All 208/230 Volt units are shipped from the factory wired for 230 volt operation. For 208V operation, remove the lead from the transformer terminal marked 240V and connect it to the terminal marked 208V. Thermostat Connections • Thermostat connections shall be in accordance with the instructions supplied with the thermostat. The thermostat used with this equipment must operate in conjunction with any installed accessories. Typical thermostat hookups are shown in Figure 9 (page 19), Figure 10 (page 19), Figure 11 (page 20), Figure 12 (page 20), Figure 13 (page 21) & Figure 14 (page 21). CAUTION: Isolation must be maintained from the external Class 2 output of any transformer in a cooling circuit. Use a thermostat with isolating contacts to prevent inter-connection of Class 2 outputs. • Where local codes require that the thermostat wiring must be routed through a conduit or raceway, splices can be made inside the unit. When the Class 2 thermostat wiring cable is not rated for the application voltage or better, it must be routed separated from incoming power leads. HUMIDISTAT MOTOR CONTROL BOARD DHUM DHUM R R Figure 6. DHUM Wiring Configuration • The thermostat should be mounted about 5 feet above the floor on an inside wall. DO NOT install the thermostat on an outside wall or any other location where its operation may be adversely affected by radiant heat from fireplaces, sunlight, or lighting fixtures, and convective heat from warm air registers or electrical appliances. Refer to the thermostat manufacturer’s instruction sheet for detailed mounting and installation information. • Install the grommet, which is packed with the unit, in the hole for low-voltage wires. Properly connect the low-voltage wiring between the thermostat, outdoor unit, and control board. NOTE: When the low voltage wires are positioned in this grommet, the grommet will prevent chafing and/or shorting of the low voltage leads Important! On variable speed models when the unit is used in an air conditioning system, connect the O terminal to the Y terminal. See Figure 9 (page 19), Figure 10 (page 19), Figure 11 (page 20), Figure 12 (page 20), Figure 13 (page 21) & Figure 14 (page 21). Grounding WARNING: The unit cabinet must have an uninterrupted or unbroken electrical ground to minimize personal injury if an electrical fault should occur. Do not use gas piping as an electrical ground! This unit must be electrically grounded in accordance with local codes or, in the absence of local codes, with the National Electrical Code (ANSI/NFPA 70) or the CSA C22.1 Electrical Code. Use the grounding lug provided in the control box for grounding the unit. Control Board The control board in the air handler controls the timing sequence of the elements. Depending on the thermostat connection, there are multiple timing sequence variations that can be chosen. The board also is equipped with a 3 second blower on delay, a 15 second blower off delay in electric heat mode and a 40 second blower off delay in cooling. See Figure 15 (page 22), & Figure 16 (page 22) for control board layout and –for element sequences. Heater Kits Field-installed electric heater kits are available. Instructions for installing the electric heaters are included with the heaters. Additional heater kit information can be found in the units Technical Specifications. Air handlers set up with 15kw or more of electric heat will normally be configured for multiple-circuit power supply. They may, however, be connected to a single-circuit power supply with the addition of a single circuit accessory kit. Select the wire size and over-current protection in accordance with the minimum circuit ampacity and maximum over-current protection shown in Table 6, (page 17). See also the units Technical Specifications. When electric heat packages with circuit breakers are fieldinstalled, the circuit breaker may be used as a disconnecting means in most applications. Reference the NEC and local codes for disconnect requirements. If a heater kit is installed: The MB75 air handler is shipped from the factory without an electric heater kit installed. If Electric h","to the list below or the units rating label. A Size Cabinet (1200 CFM)............................ 15Kw max B Size Cabinet................................................ 20Kw max C Size Cabinet................................................ 20Kw max 1. Connect the 2 wire plug of the air handler to the mating 2 wire plug of the heater kit. 2. Connect the line voltage leads to the circuit breaker or terminal block provided. 3. Connect the heater kit plug with the mating receptacle on the air handler control board. 4. Refer to Heater Kit Installation Instructions to determine if you need to replace a limit or add an air baffle. 5. Connect blue blower limit wires according to Heater Kit Installation Instructions and the corresponding Wiring Diagram If a heater kit is not installed: 1. Remove the 2 wire plug of the air handler by cutting the wires and discarding the plug. 2. Strip the ends of the 2 air handler wires and connect to the line-voltage leads with the 2 wire nuts provided. Humidifier The unit has an output to power a humidifier when the blower is running. This output is rated to 1.0 amp at 208/240V. Connection is made to the HUM terminal on the control board. See Figure 15, (page 22). Dehumidification Options The motor control boards (Figure 15, (page 22) & Figure 16, (page 22) have a DHUM connection that allows the system to increase the amount of humidity that is removed from the circulating air. This is accomplished by reducing the CFM and allowing the cooling coil to become colder. This will only occur when there is a call for cooling. There are many ways that this can be electrically wired. 1. If the room thermostat incorporates a humidity sensor and DHUM output, connect the DHUM on the thermostat to the D terminal on the motor control board. See Figure 6 (page 9). 2. If using a separate humidistat, connect the DHUM & R terminals on the humidistat to the D & R terminals on the motor control board of the air handler. In this option, the DHUM output of the humidistat must be set so it is only closed when there is a call for dehumidification. 3. If a humidistat is not available, it is an acceptable option to connect the R & D terminals on the motor control board together with a field supplied wire. This option causes the blower to run at a reduced CFM for 10 minutes after a call for cooling. NOTE: If outdoor unit is a heat pump, connect the O terminal to the D terminal. Electronic Air Cleaner (EAC) The unit has an output to power an electronic air cleaner when the blower is running. This output is rated to 1.0 amp at 208/240V. See Figure 15 (page 22). STARTUP & ADJUSTMENTS Before You Start the Air Handler Prior to start-up, complete the following inspections: √ Verify the unit is level and properly located with adequate clearances for servicing the unit. See Table 1, (page 4). √ Check condensate drain line(s) for proper drainage. √ Verify the surrounding area and top of the unit is free from obstructions and debris. √ Check all duct connections. Make sure the duct work is adequately sealed to prevent air leakage. √ Check all coil connections for leaks. √ Verify that the line voltage power leads are securely connected and the unit is properly grounded. Make sure all doors are installed before restoring power to the unit √ Verify the thermostat is wired correctly. Make sure all low voltage wires are securely connected. √ Verify the power supply branch circuit overcurrent protection is sized properly. √ Verify filter is properly and securely installed. Air Circulation Check Running the Blower Continuously Set the thermostat’s system mode to OFF and the thermostat’s fan mode to ON. The blower motor should run continuously. Check for air delivery at the register(s). Make sure that there are no obstructions at the registers or in the ducts. System Cooling 1. Set the thermostat’s system mode to COOL and fan mode to AUTO. Lower the thermostat’s temperature mode below room temperature and observe that the blower energizes. Check the air being discharged at the register is cooler than room temperature. Verify unit refrigerant pressures are in order. Blower should be turning in direction indicated by arrow. NOTE: DO NOT alter unit wiring. Listen for any unusual noises. Locate the source and correct as needed. 2. Allow the unit to run for several minutes and then set the thermostat’s temperature above room temperature. Verify the blower cycles off with the thermostat. System Heating 1. Set the thermostat’s system mode to HEAT and the fan mode to AUTO. Increase the thermostat’s temperature above room temperature and observe that the blower energizes. Check the air being discharged at the register is warmer than room temperature. 2. Allow the unit to run for several minutes and then set the thermostat’s temperature below room temperature. Verify the blower cycles off with the thermostat. NOTE: Check the other units instructions for proper operation checks. Turning the Blower Off Set thermostat’s fan mode to AUTO, the blower will shut down immediately. Blower Configurations Selecting Minimum Electric Heat Airflow The minimum electric heat airflow setting controls the minimum air flow that will be produced whenever electric heater kits are used. When the electric heater kit is energized along with a heat pump, the airflow may be higher depending on the basic cooling/ heat-pump airflow setting. MB75VM models automatically set the heating speed based on the amount of installed heat. The A/B switch must be set appropriately for the unit cabinet size. For C-sized cabinets, the A/B switch can be set in either position. The remaining 3 HEAT switches have no function. Switch settings are listed in Table 5, (page 16). Determining Nominal System Capacity To select the appropriate airflows for the air handler, the nominal system capacity must be known. The nominal system capacity is always the nominal capacity of the outdoor unit. However, in some situations the nominal system capacity may not be the sa","NOTE: The CFM values listed in Table 5, (page 16) are not dependent on duct static pressure. The VSHE motor automatically compensates for changes in duct static pressure (within the limits of the motor). IMPORTANT! This air handler has been designed to give the installer maximum flexibility to optimize system performance, efficiency, and comfort. Because there are so many different ways to set up the air handler it is important to read and follow these directions carefully. MB75VM air handlers use high efficiency circulating air motors that come in two variations and both are controlled differently. The fixed speed motor control board (Figure 15 (page 22)) controls the torque and the variable speed motor control board (Figure 16 (page 22)) controls the airflow at a constant CFM. Before operation, the air handler must be configured to match the unit with the system, system options, and climatic conditions. During normal operation, the motor will gradually change speeds during start-up, shut down, when thermostat inputs change, and when the duct static pressure changes (vents closed or opened, filter clogging, etc.). The air handler is configured by setting the selector switches and removing jumper connectors. Selecting Basic Heating Airflow The variable speed motor control board (Figure 16, page 22) contains a set of dip switches for setting the blower speed. For MB75VM models, the A/B switch must be set for the appropriate cabinet size (either setting can be used for C-size cabinets). The airflow is set automatically based on the amount of installed heat. The cooling speed is selected via switches 5, 6, 7, & 8. To determine the appropriate switch settings for your installation, see Table 4, (page 15), & Table 5, (page 16). Selecting Basic Cooling / Heat Pump Airflow The basic cooling/heat-pump airflow is controlled by setting switches 5 - 8 on the motor control board (mounted on the blower). All airflows for other modes of operation (except electric heat) are determined by this basic setting. FAN ONLY would deliver 50% of the selected cooling airflow. Table 4 (page 15) lists the basic airflow values recommended for each nominal system capacity. To determine dip switch settings, refer to Table 5, (page 16). • When operating in the heat pump mode, a higher basic airflow setting will increase the energy efficiency and capacity but will also decrease the supply air temperature. • For maximum capacity and energy efficiency, select an airflow at or near the top of the range for that nominal capacity. See Table 4, (page 15). • For maximum dehumidification, select an airflow near the middle or bottom of the range for that nominal capacity. Additional information on humidity control can be found in the Humidistat and Delay Setting sections. • For thermostats with a dehumidifier output, use a field supplied wire to connect the thermostat’s dehumidifier output to the terminal marked DHUM. The thermostat should be set so that the DHUM output should be high (energized) when dehumidification is needed. See also Dehumidification Options section. IMPORTANT! If coil icing is observed, the basic cooling/heatpump airflow selected may be too low. Verify the setting selected is within the range shown in Table 4, (page 15) and that the system is properly charged. Please refer to the instructions supplied with the outdoor unit. If icing continues to occur, raise the selected airflow one or two steps. NOTE: Variable speed air handlers with SEER ratings higher than 15 are matched with a 2-stage cooling outdoor unit. They are programmed to operate at 75% of the selected airflow while the system is in the lo-cool mode and 100% of the selected airflow while in hi-cool mode. UNIT MAINTENANCE Proper maintenance is most important to achieve the best performance from an air handler. Some of the components and their locations are shown in Figure 8 (page 14). If any component of the air handler must be replaced, use only factory authorized replacement parts specified in the Replacement Parts List provided online. WARNING: ELECTRICAL SHOCK, FIRE OR EXPLOSION HAZARD Failure to follow safety warnings exactly could result in serious injury or property damage. Improper servicing could result in dangerous operation, serious injury, death or property damage. • Before servicing, disconnect all electrical power to the indoor blower. • When servicing controls, label all wires prior to disconnecting. Reconnect wires correctly. • Verify proper operation after servicing. • These maintenance instructions are primarily intended to assist qualified technicians experienced in the proper maintenance and operation of this appliance. • Always reinstall the doors on the air handler after servicing or cleaning/changing the filters. Do not operate the air handler without all doors and covers in place. • To achieve the best performance and minimize equipment failure, it is recommended that a yearly maintenance checkup be performed. At a minimum, this check should include the following items: Air Filter(s) - Inspect and replace the air filter at the beginning of heating and cooling season. It is recommended that the filter be cleaned or replaced every 4 to 6 months at a minimum. Newly built or recently renovated homes may require more frequent changing until the construction dust has minimized. WARNING: Never operate the air handler without a filter in place. Dust and lint in the return air can build up on internal components, resulting in loss of efficiency, equipment damage, and possible fire. Filters designed to remove smaller particles such as pollen, may require additional maintenance. Blower Compartment - Dirt and lint can create excessive loads on the motor resulting in higher than normal operating 11","temperatures and shortened service life. It is recommended that the blower compartment be cleaned of dirt or lint that may have accumulated in the compartment or on the blower and motor as part of the annual inspection. Blower Fan Wheel - Inspect the blower wheel blades for accumulations of dirt and clean if necessary. Inspect mounting nut for tightness. Blower Motor & Assembly - Inspect the blower assembly and motor mounting brackets for tightness and corrosion. Correct deficiencies if necessary. The blower motor contains sealed bearings and under normal operating conditions, no maintenance is necessary for the life of the equipment. Cooling Coil - Inspect the cooling coil, drain pan, and condensate drain at the beginning of each cooling season for cleanliness. Clean these components as necessary using a mild detergent and water. After cleaning, flush the coil, drain pan, and condensate drain to remove all detergent. IMPORTANT: Use caution when cleaning these components so that the insulation does not get wet. TROUBLESHOOTING If the air handler fails to operate, check the following: • Is the electric turned on? • Is the thermostat operating properly? • Are the blower compartment door(s) in place? • Is the air handler disconnect closed? • Has the circuit breaker tripped or the control board fuse burned open? • Are any manual reset switches open? • Is the filter dirty or plugged? • Is the LED on both control boards constantly ON? If not, refer to Table 2 or Table 3 to determine fault condition. RED LED (AN2) OFF Flash ON DIAGNOSTIC Control Fault (No Power) Blower Fault Normal Operation Table 2. Air Handler Control Board Fault Conditions DIAGNOSTIC FAULT CONDITIONS FOR VARIABLE SPEED FURNACES Control Fault (No Power) Normal Operation Motor Fault Communications Fault GREEN LED Off On On Flash RED LED Off On Flash Flash Table 3. VSHE Motor Control Board Display Codes 12","FIGURES & TABLES 3/4 TYP. “E” 12 7/8 TOP VIEW Ø1 1/8” K.O. (TYP.) 1 1/4 2 5/8 1 7/8 Ø1 1/8” K.O. Ø1 3/4” K.O. 2 7/8 1 3/4 3 1/2 5 1/2 \"A\" Ø 1 7/8 K.O. 1 1/4 3 1/4 LEFT SIDE \"B\" FRONT VIEW 1 7/8 1” Ø 7/8 K.O. RIGHT SIDE \"C\" \"D\" 20 1/2” 22” BOTTOM VIEW CABINET SIZE A B C DIMENSION A 12-3/4 12-3/4 18-1/4 DIMENSION B 24-3/4 24-3/4 27-1/2 DIMENSION C 14-1/4 17-1/2 21 DIMENSION D 12-3/4 16 19 1/2 Figure 7. MB75 Physical Dimensions DIMENSION E 3/4 2 3/8 1 3/8 13","Outlet Heater Box Heating Element Assembly Motor Control Board Control Board Blower Wheel Transformer Blower Door Blower Housing Lower Front Bracket Motor Mount Kit Front Joining Bracket Coil Assembly Rear Bracket Blower Motor Figure 8. MB75 Component Locations 14","3 TON 3.5 TON 4 TON CFM 525 560 600 625 700 750 800 850 875 890 930 950 1000 1050 1125 1200 1.5 TON 2 TON A-CABINET NOMINAL CAPACITY 2.5 TON 3 TON Blower Performance Data B-CABINET CFM NOMINAL CAPACITY CFM 525 560 600 650 700 750 800 850 875 950 1050 1150 1250 1350 1400 1600 1.5 TON 2 TON 2.5 TON 3 TON 3.5 TON 4 TON 1100 1200 1250 1300 1350 1400 1450 1500 1550 1600 1650 1700 1750 1800 1900 2000 Table 4. Recommended Cooling Airflow Settings C-CABINET NOMICAL CAPACITY 5 TON 15","MB75VM A-CABINET COOLING AIRFLOW A/B SWITCH SETTING 0 = OFF, 1 = ON 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 COOL SWITCH SETTING 0 = OFF, 1 = ON 5 6 7 8 0000 0001 0010 0011 0100 0101 0110 0111 1000 1001 1010 1011 1100 1101 1110 1111 AIRFLOW (CFM) 525 560 600 625 700 750 800 850 875 890 930 950 1000 1050 1125 1200 HEATING AIRFLOW A/B SWITCH SETTING 0 = OFF, 1 = ON 0 0 0 0 0 0 0 0 HEATER KIT INSTALLED (KW) 0 5 8 10 15 20 25 30 AIRFLOW (CFM) 600 800 1000 1000 1300 N/A N/A N/A MB75VM B-CABINET COOLING AIRFLOW A/B SWITCH SETTING 0 = OFF, 1 = ON 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 COOL SWITCH SETTING 0 = OFF, 1 = ON 5 6 7 8 0 0 0 0 0 0 0 1 0 0 1 0 0 0 1 1 0 1 0 0 0 1 0 1 0 1 1 0 0 1 1 1 1 0 0 0 1 0 0 1 1 0 1 0 1 0 1 1 1 1 0 0 1 1 0 1 1 1 1 0 1 1 1 1 AIRFLOW (CFM) 525 560 600 650 700 750 800 850 875 950 1050 1150 1250 1350 1400 1600 HEATING AIRFLOW A/B SWITCH SETTING 0 = OFF, 1 = ON 1 1 1 1 1 1 1 1 HEATER KIT INSTALLED (KW) 0 5 8 10 15 20 25 30 AIRFLOW (CFM) 700 900 1100 1100 1300 1500 N/A N/A MB75VM C-CABINET COOLING AIRFLOW HEATING AIRFLOW A/B SWITCH SETTING (* = EITHER 0 OR 1) * * * * * * * * * * * * * * * * COOL SWITCH SETTING 0 = OFF, 1 = ON 5 6 7 8 0 0 0 0 0 0 0 1 0 0 1 0 0 0 1 1 0 1 0 0 0 1 0 1 0 1 1 0 0 1 1 1 1 0 0 0 1 0 0 1 1 0 1 0 1 0 1 1 1 1 0 0 1 1 0 1 1 1 1 0 1 1 1 1 AIRFLOW (CFM) 1100 1200 1250 1300 1350 1400 1450 1500 1550 1600 1650 1700 1750 1800 1900 2000 A/B SWITCH SETTING (* = EITHER 0 OR 1) * * * * * * * * HEATER KIT INSTALLED (KW) 0 5 8 10 15 20 25 30 AIRFLOW (CFM) 800 1000 1200 1200 1400 1600 N/A N/A NOTES: • Airflow values listed are for 240V operation. For 208V operation, multiply A & B cabinet values by .95; for C-cabinet values mulitply by .90 • When matched with two-stage outdoor units the airflow on low (Y1 or W1) input only will be 70% of the values shown in this table. Table 5. MB75VM Airflow Data 16","Electrical Data & Diagrams MODEL MB75VM MINIMUM CIRCUIT AMPACITY & MAXIMUM OVERCURRENT PROTECTION VOLTAGE, HZ, & PHASE CABINET SIZE CAPACITY MCA MOP CIRCUIT CIRCUIT CIRCUIT SINGLE CIRCUIT CIRCUIT CIRCUIT SINGLE A B C CIRCUIT A B C CIRCUIT A 1,200 CFM 4.8 - 208/230 VAC, 60 Hz, Single Phase B 1,600 CFM 4.8 - C 2,000 CFM 6.8 - - 4.8 15 - - 4.8 15 - - 6.8 15 - - 15 - 15 - 15 Table 6. MB75VM MCA & MOP Data 17","CONTROL SIGNAL & MODE OPERATION ON W1 ONLY EHEAT OFF ON W1 & W2 EHEAT OFF ON W1 & Y/Y2 AUX HEAT OFF ON W1, W2 & Y/Y2 AUX HEAT OFF TOTAL KW 5 KW 10 KW 15 KW 20 KW 5 KW 10 KW 15 KW 20 KW — 5 KW 10 KW 15 KW 20 KW — 5 KW 10 KW 15 KW 20 KW — BOARD ACTION Stage 1 Heat on instantly Heat blower on after 3 second delay Stage 1 Heat on instantly Heat blower on after 3 second delay Stage 1 Heat on instantly Heat blower on after 3 second delay Stage 2 Heat on after 5 second delay Stage 1 Heat on instantly Heat blower on after 3 second delay Stage 2 Heat on after 5 second delay Stage 3 Heat on after 10 second delay Heat stages off instantly Blower off after 15 second delay Stage 1 Heat on instantly Heat blower on after 3 second delay Stage 1 Heat on instantly Heat blower on after 3 second delay Stage 2 Heat on after 5 seconds delay Stage 1 Heat on instantly Heat blower on after 3 second delay Stage 2 Heat on after 5 seconds delay Stage 3 Heat on after 10 seconds delay Stage 1 Heat on instantly Heat blower on after 3 second delay Stage 2 Heat on after 5 seconds delay Stage 3 Heat on after 10 seconds delay Stage 4 Heat on after 15 seconds delay Heat stages off instantly Blower off after 15 second delay Stage 1 Heat on instantly Cool blower on after 3 second delay Stage 1 Heat on instantly Cool blower on after 3 second delay Stage 1 Heat on instantly Cool blower on after 3 second delay Stage 2 Heat on after 5 seconds delay Stage 1 Heat on instantly Cool blower on after 3 second delay Stage 2 Heat on after 5 seconds delay Stage 3 Heat on after 10 seconds delay Heat stages off instantly Heat blower turns off after 40 second delay Stage 1 Heat on instantly Cool blower on after 3 second delay Stage 1 Heat on instantly Cool blower on after 3 second delay Stage 2 Heat on after 5 seconds delay Stage 1 Heat on instantly Cool blower on after 3 second delay Stage 2 Heat on after 5 seconds delay Stage 3 Heat on after 30 seconds delay Stage 1 Heat on instantly Cool blower on after 3 second delay Stage 2 Heat on after 5 seconds delay Stage 3 Heat on after 10 seconds delay Stage 4 Heat on after 15 seconds delay Heat stages off instantly Heat blower turns off after 40 second delay Table 7. MB75VM Heating Element Logic 18","Figure 9. Typical Air Conditioner with Standard Air Handler Figure 10. Typical Air Conditioner with Variable-Speed Air Handler 19","Figure 11. Typical Two-Stage Air Conditioner with Variable-Speed Air Handler Figure 12. Typical Heat Pump with Standard Air Handler 20","Figure 13. Typical Heat Pump with Variable-Speed Air Handler Figure 14. Typical Two-Stage Furnace with Two-Stage Heat Pump 21","C R G Y/2Y O W1 W2 Y1 L 3A Fuse EXPANSION PORT P3 P2 L2 EAC HUM W Y/Y2 Y1 H HEATER P1 LED 1 Figure 15. Two - Stage Control Board STATUS LIGHTS L2-OUT L2-IN RED GREEN RED L1-IN L1-OUT OUTPUTS TEST PORT R C EXPANSION PORT OFF ON A/B FAN SPEED DEHUM 2 34 5678 HEAT COOL Y1 SENSOR GND BLOWER MOTOR Figure 16. Variable Speed Motor Control Board 22 INPUTS","WIRING DIAGRAM Air Handler with Variable Speed High Efficiency Motor 208/230V~ Single Phase/60Hz NOTES: 1. The blower motor speed tap connection may not be as shown. See the Installation Instructions. 2. Disconnect all power before servicing. 3. Transformer may have a dual voltage primary tap. Match the tap position with the supply voltage used. 4. If the internal wiring is replaced, use only 105°C copper wire of the same gauge. 5. Connect 24VAC/40VA Class 2 circuit to thermostat. See air handler installation instructions for control circuit. Remarques 1. Le connecteur de vitesse du moteur du ventilateur peut différer de l’illustration. Consultez les Instructions d’installation. 2. Débranchez toutes les sources d’alimentation avant l’entretien. 3. Le transformateur peut avoir un robinet principal à double tension. Agencez la position du robinet au type de tension de l’installation. 4. Si le câblage interne est remplacé, utilisez seulement un fil de cuivre 105° C du même gabarit. 5. Branchez le circuit de 24 VAC/40 VA de Classe 2 au thermostat. Voyez les Directives d’installation de l'appareil de traitement de l'air pour le circuit de commande. III THERMOSTAT L Y1 W2 O Y/Y2 G R C W1 SEE NOTE 5 L Y1 W2 W1 O Y/Y2 G R C HEATER PLUG EXPANSION CUTWIRESTO REMOVE PLUG HOUSING WHEN HEATERKIT NOT INSTALLED 1 BLACK 2 RED L1 L2 HUM EAL STATUS LED 3AMP FUSE L1 L2 C R 4-PIN PLUG OPTIONAL HEATERKIT WHITE GRAY AC RELAY(S) HEATER KIT DC RELAY(S) 6-PIN PLUG WHITE BLUE BLOWER LIMIT BLUE BLUE BLOWER LIMIT 6-PIN PLUG 1 BROWN 1 2 RED 2 3 ORANGE 3 4 YELLOW 4 5 GREEN 5 6 BLUE 6 STATUS L2 OUT L2 IN L1 IN L1 OUT BLACK GRAY WHITE BLACK LEGEND: FIELD WIRING LOW VOLTAGE HIGH VOLTAGE WHITE 240 208 COM TRANSFORMER R C 24 V LOCATION OF “T” CONNECTOR GREEN RED TEST EXPANSION C DX- DX+ R MOTOR BLACK WHITE HARNESS GREEN MOTOR 10496080 (NEW) 11/24 Figure 17. MB75VM Wiring Diagram 23","INSTALLER NAME: CITY: INSTALLATION ADDRESS: CITY: UNIT MODEL # INSTALLATION CHECKLIST STATE: ELECTRICAL SYSTEM Electrical connections tight? Line voltage polarity correct? YES NO YES NO Supply Voltage: ___________________________________(V) STATE: Has the thermostat been calibrated? YES NO Is the thermostat level? YES NO Is the heat anticipator setting correct? YES NO UNIT SERIAL # Minimum clearances per page 4? ATTENTION INSTALLERS: YES NO It is your responsibility to know this product better than your customer. This includes being able to install the product according to strict Is the unit properly installed and leveled? YES NO safety guidelines and instructing the customer on how to operate and maintain the equipment for the life of the product. Safety should both drain tubes? Does condensate drain properly in YES NO common sense plays an important role as well. Pay attention to always be the deciding factor when installing this product and using all safety warnings and any other special notes highlighted in the Has the owner’s information been YES NO manual. Improper installation of the furnace or failure to follow safety reviewed with the home-owner? warnings could result in serious injury, death, or property damage. Has the literature package been left near the appliance? YES NO These instructions are primarily intended to assist qualified individuals experienced in the proper installation of this appliance. Some local codes require licensed installation/service personnel for this type of equipment. Please read all instructions carefully before starting the installation. Return these instructions to the customer’s package for future reference. Specifications & illustrations subject to change without notice or incurring obligations (1/25). O’Fallon, MO, © Nordyne, LLC 2025. All Rights Reserved. 24 1049451-0 (NEW)"]}