{"v":1,"file":"nortek-air-handler-105g-0525rf1py-technical.pdf","pages":["Air Handlers Air Handlers RF1PY RF1PY Motor: PSC Airflow Stages: Single-Stage Expansion Device: Thermal Expansion Valve (TXV) Efficiencies: 13.4–15.2 SEER2 Refrigerant Type: R-454B FORM NO. H11-590 REV. 1","Table of Contents RF1PY Table of Contents Features and Benefits...............................................................3 Model Number Identification.....................................................4 Dimensional Data......................................................................5 Unit Dimensions & Weights.......................................................6 Airflow Performance Data..................................................... 7-8 Electrical Data..................................................................... 9-10 Limited Warranty.....................................................................11 2","Features and Benefits • Quiet Operation1: Provided by a cabinet construction with 1.0 inch of foil faced insulation for quieter sound characteristics • Front or Bottom Return with Aluminum Indoor Coil Design: Are constructed of aluminum fins bonded to internally grooved aluminum tubing and are more corrosion resistant • Rugged Steel Cabinet Construction: Designed for added strength and versatility • Most Compact Unit Design Available: All standard air handler models are only 36\" [915mm] in height • Field-installed Auxiliary Heater Kits: Provide exact heat for indoor comfort and include circuit breakers which meet UL and cUL requirements for service disconnect • Less than 2% Cabinet Air Leakage at 1-inch H2O: When tested in accordance with ASHRAE Standard 193 [ ] Designates Metric Conversions Features and Benefits RF1PY • Designing for Sustainability with Low GWP: For 2025, the Environmental Protection Agency (EPA) has set a global warming potential (GWP) limit of 700 for refrigerant used in heating and cooling systems. This new requirement will result in a 78%2 lower GWP than previous-generation refrigerants — with only minimal changes to system installation. For us, this is another step toward our continued sustainability goal of reducing greenhouse gas emissions, while still delivering an exceptional level of energy efficient, dependable comfort • PlusOne® Refrigerant Detection System™3: An integrated one-box, patented design featuring the A2L sensor and mitigation board, offering easier commissioning with a single component and simplified wiring configuration, compatibility with any 24V thermostat application and system protection by automatically pausing outdoor unit operation — if excess refrigerant is detected 1Based on manufacturer’s air handler offering, and the product’s airflow stages, motor type and cabinet insulation. Sound levels are also dependent on air handler location and installation. 2When comparing the GWP of A2L refrigerants to R-454B refrigerant. 3Factory or field-installed in the furnace coil or air handler and is applicable to the complete heating and cooling system featuring Low GWP Refrigerant (A2L). 3","Model Number Identification RF1PY Air Handlers R F 1 P Y 18 21 S T A N S J B 00 417 Brand Product Stages Motor Refrigerant Category Of Airflow Type Capacity Width Efficiency Metering Major Series Controls Coil Series Voltage Disconnect Factory Heat Option Code R - F - Front Rheem Return 1 - P - PSC Y - R-454B 1-Stage 18 - 18,000 [5.28 kW] 24 - 24,000 [7.03 kW] 30 - 30,000 [8.79 kW] 36 - 36,000 [10.55 kW] 21 - 21\" 24 - 24.5\" S Standard T - TXV A - N - Non- S - 1st Design Communicating Slab J - 208-240/1/60 B - Breaker N - None 00 - No Heat 03 - 3 kW 05 - 5 kW 08 - 8 kW 10 - 10 kW Blank - Factory-Installed Sensor 417 - Float Switch L - Less A2L Sensor 41L - Less Sensor/Float Switch RF1PY1821STANSJB03 RF1PY1821STANSJB05 RF1PY1821STANSJB08 RF1PY1821STANSJN00 BRRFA1NPDY2421SPRTOADNUSCTJBCA0T3EGORY RF1PY2421STANSJB05 R - Rheem F - FRONT RETURN RF1PY2421STANSJB08 RF1PY2421STANSJB10 RF1PY2421STANSJN00 RF1PY3024STANSJB03 RF1PY3024STANSJB05 RF1PY3024STANSJB08 RF1PY3024STANSJB10 RF1PY3024STANSJN00 RF1PY3624STANSJB03 RF1PY3624STANSJB05 RF1PY3624STANSJB08 RF1PY3624STANSJB10 RF1PY3624STANSJN00 Available Models RF1PY1821STANSJB03417 RF1PY1821STANSJB05417 RF1PY1821STANSJB08417 RF1PY1821STANSJN00417 STAGERS FO1FPAIYR2FL4O2W1STANSMJOBT0O3R4T1YP7E RF1PY2421STANSJB05417 1 - 1-STAGE P - PSC RF1PY2421STANSJB08417 RF1PY2421STANSJB10417 RF1PY2421STANSJN00417 RF1PY3024STANSJB03417 RF1PY3024STANSJB05417 RF1PY3024STANSJB08417 RF1PY3024STANSJB10417 RF1PY3024STANSJN00417 RF1PY3624STANSJB03417 RF1PY3624STANSJB05417 RF1PY3624STANSJB08417 RF1PY3624STANSJB10417 RF1PY3624STANSJN00417 RF1PY1821STANSJB03L RF1PY1821STANSJB05L RF1PY1821STANSJB08L RF1PY1821STANSJN00L REFRIGERANTRF1PY2421SCTAPAANCSITJYB03L RF1PY2421STANSJB05L Z - R-410A 18 - 18,000 [ Kw] RF1PY2421STANSJB08L 21 - 21,000 [ Kw] RF1PY2421STANSJB10L RF1PY22442-12S4,T0A00N[S7.J0N3 0kW0]L RF1PY33002-43S0,T0A00N[S8.J7B9 0kW3]L RF1PY33062- 436S,0T0A0N[1S0J.5B50k5WL] RF1PY3024STANSJB08L RF1PY3024STANSJB10L RF1PY3024STANSJN00L RF1PY3624STANSJB03L RF1PY3624STANSJB05L RF1PY3624STANSJB08L RF1PY3624STANSJB10L RF1PY3624STANSJN00L WIDTH 21 - 21\" 24 - 24.5\" RF1PY1821STANSJB0341L RF1PY1821STANSJB0541L RF1PY1821STANSJB0841L RF1PY1821STANSJN0041L RFE1FPFIYCI2E4NC2Y1STANSMJEBTE0R3IN4G1L RF1PY2421STANSJB0541L S - STANDARD T - TXV RF1PY2421STANSJB0841L RF1PY2421STANSJB1041L RF1PY2421STANSJN0041L RF1PY3024STANSJB0341L RF1PY3024STANSJB0541L RF1PY3024STANSJB0841L RF1PY3024STANSJB1041L RF1PY3024STANSJN0041L RF1PY3624STANSJB0341L RF1PY3624STANSJB0541L RF1PY3624STANSJB0841L RF1PY3624STANSJB1041L RF1PY3624STANSJN0041L MAJOR SERIES A - 1ST DESIGN Standard Equipment The most compact unit design available, all standard heat air handler models only 36\" [915 mm] Rugged wall steel cabinet construction, designed for added strength and versatility 1.0\" foil faced insulation for excellent thermal and sound performance Four leg blower motor mount Traditional open wire element design for heat applications Indoor coil design provides low air side pressure drop, high performance and extremely compact size Coils are constructed of aluminum fins and internally grooved aluminum tubing Molded polymer corrosion resistant condensate drain pan is provided for all indoor coils Connection point for high voltage wiring is inside the air handler cabinet. Low voltage connection is made on the outside of the air handler cabinet Concentric knockouts are provided for power connection to cabinet. Installer may pull desired hole size up to 1-3/8 inches [35 mm] for 7/8 inch [22 mm] conduit [ ] Designates Metric Conversions 4","Dimensional Data RF1PY Unit Dimensions FLANGES FOR FIELD INSTALLED DUCTWORK A LOW VOLTAGE CONNECTION LOCATION B SUPPLY AIR NOTE: 24\" [610 mm] CLEARANCE REQUIRED IN FRONT OF UNIT FOR FILTER AND COIL MAINTENANCE HIGH VOLTAGE CONNECTION 13/8\" [35 mm] AND 7/8\" [22 mm] KNOCKOUTS LIQUID LINE CONNECTION COPPER (SWEAT) VAPOR LINE CONNECTION COPPER (SWEAT) FOR UNITS WITHOUT A HEATER KIT, KNOCKOUT PROVIDED ON THE DOOR TO ACCOMMODATE FIELD INSTALLATION. Return Air Opening Dimensions Model Cabinet Size Return Air Opening Width (Inches) Return Air Opening Depth/Length (Inches) 21 193/8 193/4 24 227/8 193/4 E AIR RN ING RETU OPEN CD FRONT RETURN SHOWN. UNITS MAY ALSO BE INSTALLED AS BOTTOM RETURN. SEE THE APPLICATIONS SECTION FOR MORE DETAIL. Illustration ST-A1358-02-01 ALL UNITS ARE CONFIGURED FOR VERTICAL UPFLOW. UNITS CANNOT BE INSTALLED IN ANY OTHER CONFIGURATION. 11/2 & 2 TON [5.28 & 7.03 kW] MODELS [ ] Designates Metric Conversions 21/2 & 3 TON [8.79 & 10.6 kW] MODELS Illustration ST-A1358-03-00 5","Unit Dimensions & Weights RF1PY Unit Dimensions & Weights Model (A) Unit Width In. [mm] (B) Unit Height In. [mm] (C) Unit Depth In. [mm] RF1PY1821 211/2 [546.1] 36 [914.4] 17 [431.8] (D) Return Air Opening Width In. [mm] 20 [508.0] (E) Return Air Opening Height In. [mm] 177/16 [442.9] RF1PY2421 211/2 [546.1] 36 [914.4] 17 [431.8] 20 [508.0] 177/16 [442.9] RF1PY3024 24 [609.6] 36 [914.4] 21 [533.4] 23 [584.2] 213/8 [542.9] RF1PY3624 24 [609.6] 36 [914.4] 21 [533.4] 23 [584.2] 213/8 [542.9] [ ] Designates Metric Conversions Filter Size in. x in. x in. [mm x mm x mm] 20 X 20 X 1 [508 X 508 X 25.4] 20 X 20 X 1 [508 X 508 X 25.4] 20 X 25 X 1 [508 X 635 X 25.4] 20 X 25 X 1 [508 X 635 X 25.4] Air Flow CFM (Nom.) [L/s] Low High 600 [283] — 800 [378] — 1000 [472] — 1200 [566] — Unit Weight/ Shipping Weight (Lbs.) [kg] 80 [36] / 90 [41] 80 [36] / 90 [41] 95 [43] x 105 [48] 95 [43] x 105 [48] 6","Airflow Performance Airflow performance data is based on cooling performance with a coil and no filter in place. Select performance table for appropriate unit size, voltage and number of electric heaters to be used. Make sure external static applied to unit allows operation within the minimum and maximum limits shown in Airflow Performance Data RF1PY table below for both cooling and electric heat operation. For optimum blower performance, operate the unit in the .3 [8 mm] to .7 inches [18 mm] W.C. external static range. Units with coils should be applied with a minimum of .1 inch [3 mm] W.C. ­external static range. Airflow Operating Limits Model Cabinet Size Cooling BTUH x 1,000 Cooling Tons Nominal Heat Pump or Air Conditioning Maximum Heat/Cool CFM [L/s] (37.5 CFM [18 L/s]/1,000 BTUH) (450 CFM [212 L/s]/Ton Nominal) Heat Pump or Air Conditioning Nominal Heat/Cool CFM [L/s] (33.3 CFM [16 L/s]/1,000 BTUH) (400 CFM [189 L/s]/Ton Nominal) Heat Pump or Air Conditioning Minimum Heat/Cool CFM [L/s] (30.0 CFM [14 L/s]/1,255 BTUH) (360 CFM [170 L/s]/Ton Nominal) Maximum kW Electric Heating & Minimum Electric Heat CFM [L/s] Maximum Electric Heat Rise °F [°C] [ ] Designates Metric Conversions 21 -18 -24 1.5 2 675 [319] 900 [425] 600 [283] 800 [378] 540 [255] 8 450 [212] 54 [12] 720 [340] 10 690 [326] 44 [7] 24 -30 -36 2.5 3 1125 [531] 1350 [637] 1000 [472] 1200 [566] 900 [425] 10 808 [381] 44 [7] 1080 [510] 10 976 [461] 44 [7] Cooling BTUH x 1,000 Cooling Tons Nominal Heat Pump or Air Conditioning Maximum Heat/Cool CFM [L/s] (37.5 CFM [18 L/s]/1,000 BTUH) (450 CFM [212 L/s]/Ton Nominal) Heat Pump or Air Conditioning Nominal Heat/Cool CFM [L/s] (33.3 CFM [16 L/s]/1,000 BTUH) (400 CFM [189 L/s]/Ton Nominal) Heat Pump or Air Conditioning Minimum Heat/Cool CFM [L/s] (30.0 CFM [14 L/s]/1,255 BTUH) (360 CFM [170 L/s]/Ton Nominal) Maximum kW Electric Heating & Minimum Electric Heat CFM [L/s] Maximum Electric Heat Rise °F [°C] -18 1.5 675 [319] 600 [283] 540 [255] 8 450 [212] 54 [12] -24 2 900 [425] 800 [378] 720 [340] 10 690 [326] 44 [7] -30 2.5 1125 [531] 1000 [472] 900 [425] 10 808 [381] 44 [7] -36 3 1350 [637] 1200 [566] 1080 [510] 10 976 [461] 44 [7] 7","Airflow Performance Data RF1PY Airflow Performance Data – RF1PY (PSC Motor) Model/ Nominal Cooling Capacity Manufacturer Recommended Airflow Range (Max./Min.) CFM Blower Size/ Motor HP # of Speeds Motor Speed From Factory Motor Speed PSC CFM Dry Delivery/Filter/Heaters/RPM/Watts External Static Pressure-Inches W.C. 0.10 0.20 0.30 0.40 0.50 0.60 0.70 0.80 0.90 1.00 CFM 995 940 872 832 761 696 623 525 343 199 RF1PY18 1.5 tons 995/199 10x6 1/5 Hp 2 speed dual voltage High RPM 937 957 974 987 1000 1018 1031 1052 1080 1103 Watts 329 318 307 300 289 280 271 259 240 222 High CFM 877 822 763 710 661 603 523 433 209 199 Low RPM 851 880 905 925 946 964 995 1022 1072 1071 Watts 244 234 226 219 212 204 193 183 156 154 CFM 1085 1025 977 912 857 822 768 675 589 358 RF1PY24 2 Tons 1085/354 10x6 1/4 Hp 2 speed dual voltage High RPM 1018 1030 1039 1047 1056 1065 1068 1083 1094 1123 Watts 358 348 342 325 313 312 303 288 277 243 High CFM 1058 1004 945 889 842 802 743 662 542 354 Low RPM 1004 1018 1027 1037 1047 1049 1062 1075 1102 1117 Watts 337 329 316 304 300 294 284 270 253 223 CFM 1411 1337 1294 1218 1143 1056 950 867 705 378 RF1PY30 2.5 Tons 1411/359 High RPM 1023 1036 1048 1057 1070 1082 1085 1075 1081 1116 10x8T 1/3 Hp 2 speed High dual voltage Watts 483 462 451 433 414 396 374 358 331 283 CFM 1266 1215 1160 1097 1028 945 870 758 605 359 Low RPM 933 955 983 1005 1023 1042 1057 1075 1095 1121 Watts 407 392 380 365 350 330 315 292 271 235 CFM 1486 1425 1353 1307 1184 1110 1018 931 725 588 RF1PY36 3 Tons 1363/1048 High RPM 1079 990 1091 1103 1115 1121 1114 838 1144 1125 10x8T 1/2 Hp 2 speed High dual voltage Watts 692 664 644 631 612 593 582 571 528 515 CFM 1399 1324 1276 1203 1115 1021 960 905 725 427 Low RPM 1021 1036 1044 1057 1066 1077 1103 1110 1116 1128 Watts 507 488 472 450 432 410 394 379 340 293 [ ] Designates Metric Conversions 8","Electrical Data – Blower Motor Only – No Electric Heat RF1PY Model/Nominal Cooling Tons Voltage Phase RF1PY1821 208/230 1 RF1PY2421 208/230 1 RF1PY3024 208/230 1 RF1PY3624 208/230 1 *Blower motors are all single phase motors. Hertz 60 60 60 60 HP [W] 1/5 [149] 1/4 [149] 1/3 [249] 1/2 [373] RPM 1075 1075 1075 1075 Speeds 2 2 2 2 Circuit Amps. 1.9 1.9 2.7 2.7 Minimum Circuit Ampacity 3 3 4 4 Electrical Data RF1PY Maximum Circuit Protector 15 15 15 15 RF1PY Electrical Data – with Electric Heat Installation of the U.L. Listed original equipment manufacturer provided heater kits listed in the table below is recommended for all auxiliary heating requirements. Cooling Capacity Tons Model No. Heater kW PH/Hz No. Elements - kW Per (208/240V) Type Supply Circuit Circuit Amps. Motor Ampacity Minimum Circuit Ampacity Maximum Circuit Protection RXHJ-21B/T03J-1 2.25/3.0 1/60 1-3.0 Single 10.8/12.5 1.9 16/18 20/20 RF1PY18 RXHJ-21B/T05J-1 3.6/4.8 1/60 1-4.8 Single 17.3/20.0 1.9 24/28 25/30 RXHJ-21B/T08J-1 5.4/7.2 1/60 2-3.6 Single 26.0/30.0 1.9 35/40 35/40 RXHJ-21B/T03J-1 2.25/3.0 1/60 1-3.0 Single 10.8/12.5 1.9 16/18 20/20 RF1PY24 RXHJ-21B/T05J-1 RXHJ-21B/T08J-1 3.6/4.8 1/60 5.4/7.2 1/60 1-4.8 2-3.6 Single Single 17.3/20.0 1.9 26.0/30.0 1.9 24/28 35/40 25/30 35/40 RXHJ-21B/T10J-1 7.2/9.6 1/60 2-4.8 Single 34.6/40.0 1.9 46/53 50/60 RXHJ-24B/T03J-1 2.25/3.0 1/60 1-3.0 Single 10.8/12.5 2.7 17/19 20/20 RF1PY30 RXHJ-24B/T05J-1 RXHJ-24B/T08J-1 3.6/4.8 1/60 5.4/7.2 1/60 1-4.8 2-3.6 Single Single 17.3/20.0 2.7 26.0/30.0 2.7 25/29 36/41 25/30 40/45 RXHJ-24B/T10J-1 7.2/9.6 1/60 2-4.8 Single 34.6/40.0 2.7 47/54 50/60 RXHJ-24B/T03J-1 2.25/3.0 1/60 1-3.0 Single 10.8/12.5 2.7 17/19 20/20 RF1PY36 RXHJ-24B/T05J-1 RXHJ-24B/T08J-1 3.6/4.8 1/60 5.4/7.2 1/60 1-4.8 2-3.6 Single Single 17.3/20.0 2.7 26.0/30.0 2.7 25/29 36/41 25/30 40/45 RXHJ-24B/T10J-1 7.2/9.6 1/60 2-4.8 Single 34.6/40.0 2.7 47/54 50/60 • Electric heater BTUH - (heater watts + motor watts) x 3.414 (see airflow table for motor watts.) • J voltage (230V) single phase air handler is designed to be used with single or three phase. • Supply circuit protective devices may be fused or “HACR” type circuit breakers. • If non-standard fuse size is specified, use next size larger standard fuse size. Without the heater, bring only two leads to terminal block, cap, insulate and fully secure the third lead. • Largest motor load is included in single circuit or circuit 1 of multiple circuits. • Do not use 480 volts electrical heaters on 230 volts air handler. • No electrical heating elements are permitted to be used with A Voltage (115V) air handler. Electrical Wiring: Power Wiring Grounding • Field wiring must comply with the National Electrical Code. • This product must be sufficiently grounded in accordance with (C.E.C. in Canada) and any applicable local ordinance. National Electrical Code (C.E.C. in Canada) and any applicable. • Supply wiring must be 75°C minimum copper conductors only. Local ordinance. • See electrical data for product Ampacity rating and Circuit. • A grounding lug is provided. Protector requirement. [ ] Designates Metric Conversions 9","Electrical Data RF1PY 16.0 Accessories-Kits-Parts • Drain Pan Over Flow Switch RXHK-A01 is used to detect condensate drain blockage and will shut down the outdoor unit in order to prevent structural damage to the surrounding structures of the air handler. • Bottom Return Conversion Kit RXHKis used to divert the return air from the factory standard front return to a bottom return. Accessory Number RXHK-B01 RXHK-B02 Indoor Unit RF1PY-FR18 RF1PY-FR24 RF1PY-FR30 RF1PY-FR36 RF1PZ-FR18 RF1PZ-FR24 RF1PZR-FF1RP3Z0-FR18 RF1PZ-FR36 RF1PZ-FR24 RF1PZ-FR30 RF1PZ-FR36 Airflow Pressure Drop (1\" filter) Airflow Pressure Drop (1\" filter) • Louvered Cabinet Grill RXHK- is used as decorative grill which covers the return air opening of the front return air handler. Accessory Number RXHK-C01 RXHK-C02 Indoor Unit RF1PY-FR18 RF1PY-FR24 RF1PY-FR30 RF1PY-FR36 • Decorative Wall Grill RXHK-D01 or RXHK-D02 is used in applications where the air handler is installed in a closet or interior wall and allows adequate return air back to the unit. Please refer to RXHD-D01/RXHK-D02 installation instructions for complete dimensional information when selecting a decorative wall grill. DO1–233/4Љ [603 mm] TO 24Љ [610 mm] O.C. DO2–261/4Љ [661 mm] TO 261/2Љ [673 mm] O.C. CFM [L/s] Inches W.C. [kPa] 600 [283] 0.01 [0.002] 800 [378] 0.01 [0.002] 1000 [472] 0.02 [0.005] 1200 [566] 0.03 [0.008] 1400 [6A6ir1f]low Pressure Dro0p.0(51\"[0fi.l0te1r2)] 1600 [755] 0.07 [0.017] Airflow Pressure Drop (1\" filter) 1800 [850] 0.08 [0.021] 2000 [944] 0.10 [0.026] WALL STRUCTURE GRILLE FRAME 391/4Љ [997 mm] CFM [L/s] 600 [283] 800 [378] 1000 [472] 1200 [566] 435/8Љ [1108 mm] 1400 [661] 1600 [755] DO1–265/8Љ [676 mm] DO2–2911/32Љ [714850m0 m[8]50] 2000 [944] Inches W.C. [kPa] LOUVERED PANEL 0.01 [0.002] 0.01 [0.002] 0.02 [0.005] NOT0E.0: 3PI[C0T.0U0R8E] IS FOR ILLU0S.0T5RA[0T.I0O1N2]PURPOSES ONLY, LUMBER MAY BE ORIENTED DIFF0E.0R7E[N0T.0L1Y7T]HAN SHOWN. 0.08 [0.021] 0.10 [0.026] [ ] Designates Metric Conversions 10","GENERAL TERMS OF LIMITED WARRANTY* Nordyne will furnish a replacement for any part of this product which fails in normal use and service within the applicable periods stated, in accordance with the terms of the limited warranty. Conditional Parts (Registration Required)..................................Ten (10) Years * For complete details of the Limited and Conditional Warranties, including applicable terms and conditions, contact your local contractor or the Manufacturer for a copy of the product warranty certificate. Before proceeding with installation, refer to installation instructions packaged with each model, as well as complying with all Federal, State, Provincial, and Local codes, regulations, and practices. Specifications & illustrations subject to change without notice or incurring obligations. O’Fallon, MO, © Nordyne LLC 2025. All Rights Reserved. 8000 Phoenix Parkway O'Fallon, Missouti 63368 • www.nordyne.com PRINTED IN U.S.A. 3/25 QG FORM NO. H11-590 REV. 1 105G-0425"]}