{"v":1,"file":"nortek-air-handler-335d-technical.pdf","pages":["TECHNICAL SPECIFICATIONS B4VM Series 24.5 SEER Residential System Indoor Sections Variable Speed Air Handler C6 Series Residential Indoor Coils with EXV FEATURES and BENEFITS • Durable, Attractive Cabinet: Designed using galvanized steel. The door is also galvanized steel, with a polyester urethane finish. The 950 hour salt spray finish resists corrosion 50% better than comparable units. The plastic drain pan is corrosion-resistant. • Multi-poised: Can be used in horizontal, upflow, downflow and vertical applications. • Increased Efficiencies: Air conditioning efficiencies up to 24.5 SEER. Heat pump efficiencies up to 22 SEER. • ECMVariable Speed Motor: Advanced technology allows for automatic selection of cooling airflows and heating airflows to match any application. • Quiet Blower Operation: Extra quiet and smooth blower on and off cycles. • Reduced air stratification: This results in improved air quality by optimizing humidity removal and filtration capabilities. • Ease-of-Service: Plug-in wire connections and built-in filter rack makes the air handler easy to service. • Plug-in Heater Kits: Available in 5 kw - 30 kw • Air Handler Control Board: Controls time-sequencing of heat stages with field-selectable sequence timing. • Breaker Accessibility: Breaker accessible from front of unit when heater is applied. • No Fasteners on Sides or Back: Smooth surfaces for ease of installation. • Cabinet Insulation: 1\" insulation with an R-value of 4.2 contributes to quiet operation and prevents cabinet sweating in difficult applications. • Designed to meet the requirements 610.2.A.2: Meets Florida building code requirements for air leakage. WARRANTY – This product carries a 5-year all parts warranty. When installed with a matched outdoor unit, the air handler will carry the outdoor system warranty. See current warranty document or visit our consumer web site for warranty details.","MODEL IDENTIFICATION CODE Indoor Air Handler B4 V Design Series Motor: V = Variable Speed Configuration: M = Multipoise M - E 36 K - B Metering Device E = Electronic TXV Cabinet Identifier B = 19 3/4\" Width C = 22 1/2\" Width Electrical Code K = 208/230-60-1 Nominal Capacity (00) Btuh DIMENSIONS 5 5/8” 2 5/8” 1 7/8” 3 5/8” DETAIL “D” 3/4” 13” 11/8” K.O. (typ.) 11/4” 15/8” 17/8” 11/8” K.O. (typ.) 13/4” K.O. (typ.) 3/4” 3/4” “A” 1 7/8\" K.O. 11/4” 3 1/4” 1 7/8” 1 1/8” 7/8\" K.O. “H” 3 1/4” 2 1/4” 15 1/4” 13” SUCTION LIQUID “W” 22\" 2","ELECTRICAL DATA 240 VAC, 50 & 60Hz Single Phase 208 VAC, 60Hz Single Phase Aux. Heat Installed NONE 005H 008H 010H 015H 020H 025H 030H NONE 005H 008H 010H 015H 020H 025H 030H (Nom. KW) Min. Circuit Amp. 5.8 30.8 44.8 55.8 80.8 105.8 130.8 155.8 5.8 27.4 39.4 49.0 70.7 92.3 113.9 135.6 Maximum Over-current Rating 15 40 50 60 90 125 150 175 15 30 40 50 80 100 125 150 Single Circuit Circuit A Circuit B Multiple Circuit Min. Circuit Amp. 5.8 30.8 44.8 55.8 55.8 55.8 55.8 55.8 Maximum Over-current Rating 15 40 50 60 60 60 60 60 Min. Circuit Amp. - - - - 25.0 50.0 50.0 50.0 Maximum Over-current - - - - 30 60 60 60 Rating Min. Circuit Amp. - - - - - - 25.0 50.0 Maximum Over-current - - - - - - 30 60 Rating 5.8 27.4 39.4 49.0 49.0 49.0 49.0 49.0 15 30 40 50 50 50 50 50 - - - - 21.6 43.3 43.3 43.3 - - - - 25 50 50 50 - - - - - - 21.6 43.3 - - - - - - 25 50 Circuit C SPECIFICATIONS Model Number B4VM- Nominal cooling capacity - BTUh 1 *E24K-B 24,000 Metering Device EXV Maximum Available 20 Auxilary Heat Nominal Blower Size (Dia. x Width) 11 x 8 Motor Hp-speeds-type 1/2-VS Filter Size (supplied internal filter rack) 2 18x20x1 Approximate Shipping 111 Weight, lbs Height, “H”, in. 43-5/16 Width, “W”, in. 19-11/16 Supply Air Outlet Dimension, in. 12-7/8 x 18-1/4 Ref. Connection Sizes, in. (suc./liq.) 3/4 - 3/8 *E36K-B 36,000 EXV 20 11 x 8 1/2-VS 18x20x1 114 49-5/16 19-11/16 12-7/8 x 18-1/4 7/8 - 3/8 *E48K-C 48,000 EXV 30 11 x 10 3/4-VS 20x20x1 154 55-15/16 22-7/16 12-7/8 x 21 7/8 - 3/8 Range SCFM 500-1110 500-1110 680-1800 1 See current AHRI Directory for certified combinations and ratings. www.ahridirectory.org 2 Filter is not supplied with unit. ACCESSORIES Accessory Kit Description Down-flow adaptor kit Single circuit adaptor for 2 circuit breakers Single circuit adaptor for 3 circuit breakers Horizontal conversion kit for vertical-only units Cabinet Size B C X X X X n/a X X X X Order Number 919321 919322 913874 913556 903749 919405 914730 240V Single-Phase Heater Kit Application Matched Units Order Number Nominal KW 24K-B 36K-B 48K-C 5 X X 8 X X 10 X X 15 X X 20 X X 25 n/a X 30 n/a X With Circuit Breakers 904407 904409 904412 904414 904416 904417 904418 Without Circuit Breakers 904406 904408 904411 n/a n/a n/a n/a 3","C6 COIL MODEL IDENTIFICATION CODE C 6 BH - I 36 C B Coil Design Series Cabinet Identifier B = 17.5\" Width C = 21.0\" Width D = 24.5\" Width C = Cased Coil BH = Horizontal Ready Coil I = R-410A EXV Nominal Capacity (000) Btuh COIL DATA TABLES Model C6BH Face Area (ft ^2) Rows Fins per inch Refrigerant Flow Control Nominal Airflow (cfm) Pressure drop at nominal airflow (in w.c.) Connections: Inches Liquid Line Suction Line I24-B 4.18 3 14 EXV 800 0.12 3/8 3/4 I36-B 5.58 3 14 EXV 1,200 0.21 3/8 3/4 I36-C 5.58 3 14 EXV 1,200 0.21 3/8 7/8 I48-C 6.42 3 14 EXV 1,500 0.30 3/8 7/8 I48-D 6.42 3 14 EXV 1,600 0.30 3/8 7/8 17 1/4 OW 5/8 H 4 HL HS W 20 3/4 Cased Coil Dimensions Cabinet Identifier B I24 B I36 C I36 C I48 D I48 Overall W H 17 1/2 26 17 1/2 26 21 30 21 26 24 1/2 30 Top Opening Bottom Opening Horizontal Drain Pan Extension A 16 1/8 16 1/8 19 5/8 19 5/8 23 1/8 B 8 3/8 8 3/8 11 7/8 11 7/8 15 3/8 C 2 3/4 2 3/4 3 1/4 2 3/4 3 1/4 NOTE: Requires use of a 2-stage variable speed FG7 Furnace. Figure 1. Cased Coil 20 3/4 C Figure 2. Horizontal Left Configuration with Drain Pan Extension GENERAL TERMS OF LIMITED WARRANTY NORDYNE will furnish a replacement for any part of this product which fails in normal use and service within the first five years of installation, in accordance with the terms of the warranty. For complete details of the Limited Warranty, including applicable terms and conditions, see your local installer or contact the NORDYNE warranty department for a copy. 8000 Phoenix Parkway | O'Fallon, MO 63368-3827 Specifications and illustrations subject to change without notice and without incurring obligations. Printed in U.S.A (10/2011) 335D-1011 (Replaces 335D-0210)"]}