{"v":1,"file":"nortek-packaged-heat-pump-10492430-install.pdf","pages":["*Q95RD SERIES INSTALLATION INSTRUCTIONS SINGLE PACKAGE HEAT PUMP - SINGLE STAGE, R-454B 13.4 SEER2 IMPORTANT ATTENTION INSTALLERS: It is your responsibility to know this product better than your customer. This includes being able to install the product according to strict safety guidelines and instructing the customer on how to operate and maintain the equipment for the life of the product. Safety should always be the deciding factor when installing this product and using common sense plays an important role as well. Pay attention to all safety warnings and any other special notes highlighted in the manual. Improper installation of the furnace or failure to follow safety warnings could result in serious injury, death, or property damage. These instructions are primarily intended to assist qualified individuals experienced in the proper installation of this appliance. Some local codes require licensed installation/service personnel for this type of equipment. Please read all instructions carefully before starting the installation. Return these instructions to the customer’s package for future reference. DO NOT DESTROY. PLEASE READ CAREFULLY & KEEP IN A SAFE PLACE FOR FUTURE REFERENCE.","TABLE OF CONTENTS IMPORTANT SAFETY INFORMATION......................3 REQUIREMENTS & CODES......................................4 Table 1. Required Air Flow , Maximum Charge Allowed, Required minimum Area of Conditioned space per UL60335-2-40 Annex GG........................4 GENERAL INFORMATION.........................................5 Initial Safety Checks.................................................5 Detecting Leaks of Flammable Refrigerant..............5 Before You Install this Unit.......................................6 Locating the Heat Pump...........................................6 Minimum Clearances...............................................6 Service Access Clearance:...................................6 Clearances to Combustibles:................................6 Air Duct System.......................................................6 Rooftop Installation..................................................7 HEAT PUMP INSTALLATION....................................8 Unpacking the Unit...................................................8 Installing Return & Supply Air Collars (Optional)......8 Supply Duct...........................................................8 Return Duct...........................................................9 Connecting Return & Supply Air Flexible Ducts.......9 Locating & Installing the Return Air Assembly.........9 Locating & Installing the Supply Damper(s).............9 Condensate Drainage..............................................9 ELECTRICAL CONNECTIONS..................................10 Pre-Electrical Checklist............................................10 Line Voltage.............................................................10 Overcurrent Protection.............................................11 Grounding................................................................11 Thermostat / Low Voltage Connections...................11 Defrost Control Board Test Pins..............................11 Clearing Defrost Board Fault Codes........................11 Electric Heat Package (optional)..............................11 Outdoor Thermostat Options....................................11 HUD Outdoor Thermostat Option.........................11 2nd Stage Thermostat Option...............................11 Blower Speed...........................................................11 Table 2.Control Wiring (24V)................................11 Ambient Sensor Mounting........................................12 STARTUP & ADJUSTMENTS....................................12 Pre-Start Checklist...................................................12 Start-Up Procedure..................................................12 Air Circulation........................................................12 System Heating.....................................................12 System Cooling.....................................................13 Short Cycle Protection..........................................13 Emergency Heat...................................................13 Table 3. Control Board Status Indicators..............13 Forced Defrost Mode (Field Test)............................13 Anti Short Cycle Timer Test.....................................13 Heating Mode........................................................13 Cooling Mode........................................................13 Forced Defrost Mode (Field Test)............................13 COMPONENT FUNCTIONS.......................................13 Low Pressure Switch................................................13 High Pressure Switch...............................................13 A2L Refrigerant Leak Detection System..................13 Table 4. Leak Detection Sensor LED Indications.....14 HEAT PUMP MAINTENANCE....................................14 REFRIGERANT CHARGING............................................... 15 Adjust Charges.........................................................15 If the outdoor temperature is above 65 degrees F or higher:..................................................................15 If the outdoor temperature is below 65 degrees F...15 REMOVING REFRIGERANT AND EVACUATION............. 15 REFRIGERANT RECOVERY.............................................. 16 SERVICING.......................................................................... 1 6 DECOMMISSIONING .......................................................... 17 FIGURES & TABLES..................................................18 Figure 12. Unit Dimensions...................................18 Table 5. Physical Data..........................................18 Table 6. Heat Rise Data........................................19 Wiring Diagrams.......................................................20 Figure 13. W.D. for P95RD 2, 2.5, 3, 3.5 & 4 Ton Models..................................................................20 Figure 14. W.D. for 5 Ton Models.........................21 Figure 15. Typical Heat Pump Thermostat Connections..........................................................22 INSTALLATION CHECKLIST.....................................24 2","IMPORTANT SAFETY INFORMATION Please read all instructions before servicing this equipment. Pay attention to all safety warnings and any other special notes highlighted in the manual. Safety markings are used frequently throughout this manual to designate a degree or level of seriousness and should not be ignored. WARNING indicates a potentially hazardous situation that if not avoided, could result in personal injury or death. CAUTION indicates a potentially hazardous situation that if not avoided, may result in minor or moderate injury or property damage. WARNING: ELECTRICAL SHOCK, FIRE OR EXPLOSION HAZARD Failure to follow safety warnings exactly could result in serious injury, death or property damage. Improper servicing could result in dangerous operation, serious injury, death or property damage. • Before servicing, disconnect all electrical power to the indoor blower. • When servicing controls, label all wires prior to disconnecting. Reconnect wires correctly. • Verify proper operation after servicing. WARNING: RISK OF FIRE. Dispose of properly in accordance with Federal or local regulations. Flammable refrigerant used. WARNING: RISK OF FIRE. Flammable refrigerant used. To be repaired only by trained service personnel. Do not puncture refrigerant tubing. Consult repair manual/owner’s guide before attempting. to service this product. All safety precautions must be followed. WARNING: RISK OF FIRE DUE TO FLAMMABLE REFRIGERANT USED. Follow handling instructions carefully in compliance with National regulations. WARNING: This appliance is not intended for use by persons (including children) with reduced physical, sensory or mental capabilities, or lack of experience and knowledge, unless they have been given supervision or instruction concerning use of the appliance by a person responsible for their safety. Children should be supervised to ensure that they do not play with the appliance. CAUTION: This units uses R-454B refrigerant. DO NOT use any other refrigerant in this unit. Use of another refrigerant will damage the unit. WARNING: These units are fully charged with R-454B refrigerant and ready for installation. When a system is installed according to these instructions, no refrigerant charging is required. If maintenance, service, or repair operations make it necessary for evacuation and charging, opening of sealed components, or opening of ventilated enclosures, then it should only be attempted by qualified, trained personnel that are thoroughly familiar with this equipment and have the appropriate training for working with A2L refrigerants. Under no circumstances should the equipment owner attempt to install and/or service this equipment. Failure to comply with this warning could result in equipment damage, personal injury, or death. WARNING: Do not place combustible material on or against the unit cabinet. Do not place combustible materials, including gasoline and any other flammable vapors and liquids, in the vicinity of the unit. 3","WARNING: The information listed below and on the next page must be followed during the installation, service, and operation of this unit. Unqualified individuals should not attempt to interpret these instructions or install this equipment. Failure to follow safety recommendations could result in possible damage to the equipment, serious personal injury or death. • Before beginning the installation, verify that the unit model is correct for the job. The unit model number is printed on the data label. • This equipment contains liquid and gaseous refrigerant under high pressure. DO NOT USE ANY PORTION OF THE CHARGE FOR PURGING OR LEAK TESTING. Installation or servicing should only be performed by qualified trained personnel thoroughly familiar with this type equipment. • Installation of equipment may require brazing operations. Installer must comply with safety codes and wear appropriate safety equipment (safety glasses, work gloves, fire extinguisher, etc.) when performing brazing operations. • This unit is designed for outdoor installations only and should be located in a position as shown on page 6. Unit dimensions are shown in Figure 12 (page 18) & Table 5 (page 18). • The installer should become familiar with the units wiring diagram before making any electrical connections to the unit. See the unit wiring label or Figure 13 (page 20), Figure 14 (page 21). • Follow all precautions in the literature, on tags, and on labels provided with the equipment. Read and thoroughly understand the instructions provided with the equipment prior to performing the installation and operational checkout of the equipment. • Use caution when handling this appliance or removing components. Personal injury can occur from sharp metal edges present in all sheet metal constructed equipment. • Do not use means to accelerate the defrosting process or to clean, other than those recommended by the manufacturer. • The appliance shall be stored in a room without continuously operating ignition sources (for example: open flames, an operating gas appliance or an operating electric heater. The appliance shall be stored so as to prevent mechanical damage from occurring. • Be aware that refrigerants may not contain an odor. • Do not pierce or burn. • Unit is equipped with electrically powered safety measures. To be effective, the unit must be electrically powered at all times after installation, other than when servicing. REQUIREMENTS & CODES WARNING: RISK OF FIRE. Auxiliary devices which may be a POTENTIAL IGNITION SOURCE shall not be installed in the duct work. Examples of such POTENTIAL IGNITION SOURCE are hot surfaces with a temperature exceeding 700° C and electrical switching devices. • All electrical wiring must be completed in accordance with local, state & national codes and regulations and with the National Electric Code (ANSI/NFPA 70) or in Canada the Canadian Electric Code Part 1 CSA C.22.1. • The installer must comply with all local codes and regulations which govern the installation of this type of equipment. Local codes and regulations take precedence over any recommendations contained in these instructions. Consult local building codes and the National Electrical Code (ANSI CI) for special installation requirements. • Air Ducts must be installed in accordance with the standards of the National Fire Protection Association “Standards for Installation of Air Conditioning and Ventilation Systems” (NFPA 90A), “Standard for Installation of Residence Type Warm Air Heating and Air Conditioning Systems” (NFPA 90B), these instructions, and all applicable local codes. Model Unit Factory Charge, mc (Oz) A2L Leak Detection Required? (Not Required if below m1, 63.7 Oz) Minimum Airflow Required, Qmin (CFM) Maximum Charge Allowed , mmax (Lbm) (Assume 1000 SqFt, 2.2m Room Height) Maximum Charge Allowed, mmax (Lbm) (Assume 2000 SqFt, 2.2m Room Height) Maximum Charge Allowed, mmax (Lbm) (Assume 5000 SqFt, 2.2m Room Height) Required MinimumArea of Conditioned Space TAmin (Ft^2) (2.2m Room Height) (Oz) (Kg) *Q95RD-024K 61.8 1.8 *Q95RD-030K 64.0 1.8 *Q95RD-036K 62.4 1.8 *Q95RD-042K 67.0 1.9 *Q95RD-048K 92.0 2.6 *Q95RD-060K 92.0 2.6 - (CFM) (M^3) (Lbm) (Kg) (Lbm) (Kg) (Lbm) (Kg) (Ft^2) (M^2) No 103 2.91 68 30.8 136 61.52 339 153.80 57 5.29 Yes 106 3.01 68 30.8 136 61.52 339 153.80 59 5.48 No 104 2.94 68 30.8 136 61.52 339 153.80 58 5.34 Yes 111 3.16 68 30.8 136 61.52 339 153.80 62 5.74 Yes 153 4.33 68 30.8 136 61.52 339 153.80 85 7.88 Yes 153 4.33 68 30.8 136 61.52 339 153.80 85 7.88 Note 1. Leak Detection Device is optional for Shaded Model According to UL60335-2-40, 4th Edition, Table GG.1DV: if unit factory charge mc lower than m1, No Refrigerant charge, room area and ventilation needed during installation. 2. In case of leak occurs, no additional ventilation required for installed conditioned area, unless conditioned area is less than TAmin.. Consult manufactor for assistance in this case. Table 1. Required Air Flow , Maximum Charge Allowed, Required minimum Area of Conditioned space per UL60335-2-40 Annex GG 4","• Verify the required speed from the airflow data found in Table 6, (page 19). Place appropriate wire on the appropriate motor speed tap for the required airflow. • Verify the unit air flow setting is greater than Required Minimum Air Flow Required Qmin in Table 1. • Verify intalled conditioned area is greater than the Minimum Area of Conditioned Space, TAmin, in Table 1. • In case of leak occurs, no additional ventilation required for installed conditioned area, unless conditioned area is less than TAmin in Table 1. or system charge is more than maximum charge allowed under Table 1. Consult manufacturer for assistance in this case. GENERAL INFORMATION • This packaged heat pump is designed only for outdoor ground level installations and can be readily connected to the high static duct system of a home. This unit is completely assembled, wired, and run tested at the factory. The only connections needed for installation are the supply and return ducts, line voltage, thermostat wiring and the condensate drain. • This unit has been tested for capacity and efficiency in accordance with AHRI standards, complying with PACKAGE UNIT requirements of UL 60335-2-40 or UL 1995, CSA 22.2 No236 and will provide many years of safe and dependable comfort, providing it is properly installed and maintained. Abuse, improper use, and/or improper maintenance can shorten the life of the appliance and create unsafe hazards. • To achieve optimum performance and minimize equipment failure, it is recommended that periodic maintenance be performed. • This system contains R-454B, a mildly-flammable refrigerant. Consult the unit’s installation instructions and labels for more information. • Prior to beginning work on this system, take steps to minimize the risk of refrigerant being ignited. These steps should include the following: o Work shall be undertaken under a controlled procedure so as to minimize the risk of a flammable gas or vapor being present while the work is being performed. All maintenance staff and others working in the local area shall be instructed on the nature of work being carried out. Work in confined spaces shall be avoided. o The area shall be checked with an appropriate refrigerant detector prior to and during work, to ensure the technician is aware of potentially toxic or flammable atmospheres. Ensure that the leak detection equipment being used is suitable for use with all applicable refrigerants, i.e. non-sparking, adequately sealed or intrinsically safe. o If any hot work is to be conducted on the refrigerating equipment or any associated parts, appropriate fire extinguishing equipment shall be available to hand. Have a dry powder or CO2 fire extinguisher adjacent to the charging area. o No person carrying out work in relation to a refrigerating system which involves exposing any pipe work shall use any sources of ignition in such a manner that it may lead to the risk of fire or explosion. All possible ignition sources, including cigarette smoking, should be kept sufficiently far away from the site of installation, repairing, removing and disposal, during which refrigerant can possibly be released to the surrounding space. Prior to work taking place, the area around the equipment is to be surveyed to make sure that there are no flammable hazards or ignition risks. “No Smoking” signs shall be displayed. o Ensure that the area is in the open or that it is adequately ventilated before breaking into the system or conducting any hot work. A degree of ventilation shall continue during the period that the work is carried out. The ventilation should safely disperse any released refrigerant and preferably expel it externally into the atmosphere. o Where electrical components are being changed, they shall be fit for the purpose and to the correct specification. At all times the manufacturer’s maintenance and service guidelines shall be followed. If in doubt, consult the manufacturer’s technical department for assistance. o Repair and maintenance to electrical components shall include initial safety checks and component inspection procedures. If a fault exists that could compromise safety, then no electrical supply shall be connected to the circuit until it is satisfactorily dealt with. If the fault cannot be corrected immediately but it is necessary to continue operation, an adequate temporary solution shall be used. This shall be reported to the owner of the equipment so all parties are advised. Initial Safety checks shall include: • That capacitors are discharged: this shall be done in a safe manner to avoid possibility of sparking; • That no live electrical components and wiring are exposed while servicing the unit; • That there is continuity of earth bonding • Sealed components and intrinsically safe components shall be replaced instead of trying to repair them Detecting Leaks of Flammable Refrigerants • Under no circumstances shall potential sources of ignition be used in the searching for or detection of refrigerant leaks. A halide torch (or any other detector using a naked flame) shall not be used. • The following leak detection methods are deemed acceptable for all refrigerant systems. o Electronic leak detectors may be used to detect refrigerant leaks but, in the case of FLAMMABLE REFRIGERANTS, the sensitivity may not be adequate, or may need re-calibration. (Detection equipment shall be calibrated in a refrigerant-free area.) Ensure that the detector is not a potential source of ignition and is suitable for the refrigerant used. Leak detection equipment shall be set at a percentage of the LFL of the refrigerant and shall be calibrated to the refrigerant employed, and the appropriate percentage of gas (25 % maximum) is confirmed. o Leak detection fluids are also suitable for use with most refrigerants but the use of detergents containing chlorine shall be avoided as the chlorine may react with the refrigerant and corrode the copper pipe-work. o NOTE Examples of leak detection fluids are: •","Before You Install this Unit √ The cooling load of the area to be conditioned must be calculated and a system of the proper capacity selected. It is recommended that the area to be conditioned be completely insulated and vapor sealed. √ Check the electrical supply and verify the power supply is adequate for unit operation. If there is any question concerning the power supply, contact the local power company. √ All units are securely packed at the time of shipment and upon arrival should be carefully inspected for damage prior to installing the equipment at the job site. Verify coil fins are straight. If necessary, comb fins to remove flattened or bent fins. Claims for damage should be filed immediately with the carrier. √ Please consult your dealer for maintenance information and availability of maintenance contracts. Please read all instructions before installing the unit. Locating the Heat Pump • Survey the job site to determine the best location for mounting the outdoor unit. Select a solid, level position, preferably on a concrete slab, slightly above the grade level, and parallel to the home. If possible, select a site for the unit that is as close as possible to the proposed return grille location. DO NOT PLACE UNIT UNDER THE HOME. • The unit should be located with consideration of minimizing the length of the supply and return ducts with no sharp radius bends. If practical, place the heat pump and its ducts in an area where they will be shaded from the afternoon sun, when the heat load is greatest. • Consideration should also be given to availability of electric power, service access, noise, and shade. • The length of the supply and return ducts should be kept to a minimum with no sharp radius bends. • Overhead obstructions, poorly ventilated areas, and areas subject to accumulation of debris should be avoided. The hot condenser air must be discharged up and away from the home, and if possible, in a direction with the prevailing wind. Do not place the unit in a confined space. See Figure 12 (page 18) for unit dimensions. • Sufficient clearance for unobstructed airflow through the outdoor coil must be maintained in order to achieve rated performance. • Consideration should also be given to availability of electric power, service access, noise, and shade. Minimum Clearances Sufficient clearance for unobstructed airflow through the outdoor coil must be maintained in order to achieve rated performance (except on supply & return duct (rear) side). However, 36” inches from blower access panel, electrical panel, and compressor panel is highly recommended for servicing and maintenance. For minimum clearances to obstructions, see Figure 1. DO NOT install unit in a confined or recessed area that will allow discharge air from the unit to re-circulate into the condenser air inlet, through the coil. Service Access Clearance: Blower and electrical control access panels............... 24” Compressor compartment access panel.................... 24” Clearance from top of unit ......................................... 72” Clearance around condenser coil area to Wall or shrubs (excludes duct panel side).................. 12” Clearances to Combustibles: Combustible base - wood or Class A, B, or C roof covering material.................................................. 0” Supply & return air ducts............................................. 0” Duct connection side................................................... 0” Air Duct System Air ducts should be installed in accordance with the standards of the National Fire Protection Association “Standard for Installation of Air Conditioning and Ventilation Systems” (NFPA 90A), “Standard for Installation of Residence Type Warm Air Heating and Air Conditioning Systems” (NFPA 90B), these instructions, and all applicable codes. NFPA publications are available by writing to: National Fire Protection Association, Battery march Park, Quincy, ME 02269 or visit www.NFPA.org on the web. • Design the duct work according to methods described by the Air Conditioning Contractors of America (ACCA). • The supply duct system, including the number and type of registers, will have much more effect on the performance of the system than any other factor. The duct must be sufficiently large to conduct an adequate amount of air to each register. See Figure 2. • Duct work should be attached directly to the unit flanges for horizontal applications. • For highly resistive duct systems it may be necessary to add an additional return air duct and or supply to achieve maximum performance and prevent coil icing and refrigerant flood back. • The heat pump system will not cool or heat the home if air is lost to the outside through leaks in the duct system or poor installation. Ducts that are collapsed or restricted by foreign objects will also prevent adequate air flow. • All duct work passing through unconditioned space must be properly insulated to minimize duct losses and prevent condensation. Use insulation with an outer vapor barrier. Refer to local codes for insulation material requirements. 24\" Front Side 24\" 12\" 72” CLEARANCE FROM TOP OF UNIT Rear (Duct) Side 0\" Figure 1. Minimum Unit Clearances 6","SINGLE DUCT APPLICATION MULTIPLE DUCT APPLICATION Figure 2. Single & Multiple Duct Applications Rooftop Installation Rooftop installations must follow local building codes or applicable safety codes and requirements: • Prepare a supporting rack that is adequately designed to support and handle the unit weight and minimum wind loads, Reinforce the roof area for the installation if required. For unit weights, see Table 5 (page 18). • The unit should be lifted using slings and spreader bars. Make sure the rigging slings and bars are in good shape and can withstand and handle the static and dynamic loads. Refer to Table 5 for unit weights. • The spreader bars are necessary for proper load stability and to prevent the unit’s cabinet from being damaged. The slings should run thru the unit’s bottom channels (see Figure 3) and should be adequately protected against cabinet metal edges. NOTE: Appropriate protection should be used between the strap and the sheet metal edge of the unit. • The rigging must be located outside of the unit’s center of gravity. Refer to Figure 11 (page 15) and Table 5 for center of gravity locations. CAUTION: All panels must be securely in place when rigging and hoisting. WARNING: To avoid the risk of property damage or personal injury, it is the rigger’s responsibility to ensure that whatever means are used to hoist the unit are safe and adequate. WARNING: Never hoist the unit over people or stand below the rigged unit. The roof top unit must remain in an upright position all the time. 7","NOTE: Appropriate protection should be used between the strap and the sheet metal edge of the unit. Figure 3. Slings and Bottom Channels HEAT PUMP INSTALLATION Unpacking the Unit It is recommended that the unit be unpacked at the installation site to minimize damage due to handling. CAUTION: Do not tip the unit on its side. Oil may enter the compressor and cause damage. 1. Remove the bands from around the unit. 2. Unfold the top and bottom cap flanges. 3. Carefully remove the top cap and tube. Installing Return & Supply Air Collars (Optional) Supply and return collars are not supplied with the unit but are offered as accessory item. Check with your distributor for pricing and availability. They can be easily positioned over the unit openings and secured with sheet metal screws. See Figure 4 (page 8). • The diameter of the return duct collar is 14”. • The diameter of the supply duct collar is 12”. • Before permanently installing the collars, it is recommended you pre-fit them over the openings first to determine best fit and alignment. Supply Duct 1. Assemble the collar by overlapping the two ends. NOTE: One end of the collar is slotted and the opposite end has two small holes. Position the end with small screw holes underneath the slotted end. 2. Fasten the collar ends with two self drilling sheet metal screws. 3. Position the collar over the opening and align the 4 holes in the collar with the 4 holes (or dimples depending on model) in the rear panel. 4. Using self-drilling screws (10-16x.5), secure the collar to the rear panel. Transition Duct Screws Duct Dimples Supply Air Return Air Figure 4. Return & Supply Air Collars 8","Return Duct 1. Assemble the collar by overlapping the two ends. NOTE: One end of the collar is slotted and the opposite end has two small holes. Position the end with small screw holes underneath the slotted end. 2. Fasten the collar ends with two self drilling sheet metal screws. 3. Position the collar over the opening. Align the four holes in the collar with the four dimples or holes (depending on unit model) in the panel. 4. Secure the collar to the rear panel using self tapping screws (10-16x.5). Locating & Installing the Return Air Assembly To simplify installation, locate and install the return air assembly first. See Figure 5. If desired, the return opening can be located inside a closet with louvered doors that has an open area equal to or greater than a 12” x 20” grille. The return air grille can be placed in the wall of a closet and the ducted into the filter box through a boxed-in area at the closet floor level. Make sure the filter is readily accessible. NOTE: The return air box with grille and filter should not be located in heavy traffic areas like hallways or center of rooms. A good spot is in a corner or under a table, if a minimum two inch clearance is available. 1. Start the installation from under the home by cutting a small hole in the sub-floor. Determine how the floor joist location will affect cutting the opening needed for the return air box. NOTE: Floor joists are generally located on 16” centers, leaving 14-3/8” between joists. 2. After measuring the return air box (approximately 12-1/4” x 20-1/4”), cut the hole through the floor so that the box will fit between the floor joists. Care should be taken when cutting through carpeting to avoid snags. NOTE: In most installations it will be necessary to cut a similar hole in the fiberboard directly under the hole in the floor. However, if the floor is more than ten inches deep, it will only be necessary to cut a hole for the collar on the return air box or for the insulated duct. 3. Set the box into the opening and fasten with screws or nails. 4. Install the filter and return air grille in place. Connecting Return & Supply Air Flexible Ducts • Flexible ducts may be cut to the required length and spliced with sheet metal sleeves and clamps. Keep all ducts as short and straight as possible. Avoid sharp bends. Please follow all instructions packed with duct. • Flexible ducts can be secured to the corresponding collars with the provided clamps. After the inner duct is connected to the collar, pull the insulation and plastic sleeve over the connection and clamp. NOTE: To prevent a loss in cooling capacity, make sure all connections are tight. • Ducts may be spliced with sheet metal sleeves and clamps. • After the inner duct is connected to the proper fitting, the insulation and plastic sleeve should be pulled over the connection and clamped. • Homes with multiple supply ducts (or special applications), a Y fitting is available to divide the supply air so it can be ducted to different areas of the home for more efficient cooling. NOTE: For maximum performance, insulate the Y fitting.. Locating & Installing the Supply Damper(s) CAUTION: If installing this air conditioning system in conjunction with a furnace, a damper must be installed in the furnace base assembly to prevent cold air from being discharged around the heat exchanger. Damage to the heat exchanger and asphyxiation may occur if a damper is not installed. Check with the furnace manufacturer for damper requirements. Failure to install the required furnace damper may invalidate code agency listing and limited warranty on the furnace. When locating the supply damper(s), carefully check floor joists and frame members that could interfere with the installation of the damper or flexible duct. Ideally, the damper (Figure 6) should be located in the bottom of the main duct, forward of center of the home, at least three feet from the nearest register. The round supply opening in the slanted side of the damper should face the side of the home where the heat pump is located. 1. Locate the center of the heat duct by cutting a small hole in the fiberboard below the duct at the desired location. 2. Cut a hole approximately 3/4” larger than the damper opening in the fiberboard. 3. Cut a 9-1/8” x 13-1/8” hole in the duct and bend over all tabs flat on the inside of the heat duct. 4. Insert the damper into the duct and bend over all tabs flat on the inside of the heat duct. 5. Seal the opening between the fiberboard and damper or flexible duct. Condensate Drainage A 3/4” condensate fitting extends out of the side of the unit as shown in Figure 7. The drain trap, shipped in the electrical compartment, must be installed to prevent water from collecting inside the unit. 1. Thread the elbow provided with the unit into the drain connection until hand tight. 2. Connect the condensate tubing onto the fitting, forming a trap (Figure 7) near the drain connection. 3. Route the condensate tube from the trap to a suitable drain. NOTE: For proper drainage, make sure the trap is level to the ground and tubing outlet is below trap level. 9","Figure 5. Typical Return Air Assembly AUTOMATIC DAMPER IS CLOSED WHEN HEAT PUMP IS OFF Figure 6. Typical Supply Damper Elbow P-Trap Figure 7. Drain Trap Strip Heat Voltage High Voltage Low Voltage Figure 8. Power Entry 10 ELECTRICAL CONNECTIONS WARNING: Risk of electric shock, can cause injury or death, disconnect all remote electric power supplies to the unit before servicing. • Check that cabling will not be subject to wear, corrosion, excessive pressure, vibration, sharp edges or any other adverse environmental effects. The check shall also take into account the effects of aging or continual vibration from sources such as compressors or fans. • All electrical wirings must be in accordance with local, state and national codes and regulations and with the National Electric Code (ANSI/NFPA 70) or in Canada the Canadian Electric Code Part 1 CSA C.22.1. Pre-Electrical Checklist √ Verify that the voltage, frequency, and phase of the supply source match the specifications on the unit rating plate. √ Verify that the service provided by the utility is sufficient to handle the additional load imposed by this equipment. Refer to the unit wiring label for proper high and low voltage wiring. √ Verify factory wiring is in accordance with the unit wiring diagram. See Figure 13 (page 20), Figure 14 (page 21). Inspect for loose connections. Line Voltage • A wiring diagram is located on the inside cover of the electrical box of the unit. The installer should become familiar with the wiring diagram before making any electrical connections to the unit. • An electrical disconnect must be located within sight of and readily accessible to the unit. This switch shall be capable of electrically de-energizing the outdoor unit. See unit data label for proper incoming field wiring. Any other wiring methods must be acceptable to authority having jurisdiction. • Line voltage to the unit should be supplied from a dedicated branch circuit containing the correct fuse or circuit breaker for the unit. Incoming field wiring and minimum size of electrical conductors and circuit protection must be in compliance with information listed on the unit data label. Any other wiring methods must be acceptable to authority having jurisdiction. • Provide power supply for the unit in accordance with the unit wiring diagram, and the unit rating plate. Connect the line-voltage leads to the terminals on the contactor inside the control compartment. Extend leads through power wiring hole. See Figure 8. Connect L1 & L2 directly to the contactor. • The unit requires both power and control circuit electrical connections. Refer to the wiring diagrams Figure 13 (page 20), & Figure 14 (page 21) for identification and location of unit field wiring interfaces. Make all electrical connections in accordance with all applicable codes and ordinances. • Use only copper wire for the line voltage power supply to this unit. Use proper code agency listed conduit and a conduit connector for connecting the supply wires to the unit. Use of rain tight conduit is recommended. CAUTION: Label all wires prior to disconnection when servicing controls. Wiring errors can cause improper and dangerous operation. Verify proper operation after servicing.","• 208/230 Volt units are shipped from the factory wired for 230 volt operation. For 208V operation, remove the lead from the transformer terminal marked 240V and connect it to the terminal marked 208V. • Optional equipment requiring connection to the power or control circuits must be wired in strict accordance of the NEC (ANSI/NFPA 70), applicable local codes, and the instructions provided with the equipment. Overcurrent Protection Overcurrent protection must be provided at the branch circuit distribution panel and sized as shown on the unit rating label and according to applicable local codes. Generally, the best fuse or breaker for any heat pump is the smallest size that will permit the equipment to run under normal usage and provide maximum equipment protection. Properly sized fuses and breakers also prevent nuisance trips during unit startup NOTE: If a fuse blows or a breaker trips, always determine the reason. Do not arbitrarily install a larger fuse or breaker and do not, in any case, exceed the maximum size listed on the data label of the unit. Grounding WARNING: The unit cabinet must have an uninterrupted or unbroken electrical ground to minimize personal injury if an electrical fault should occur. Do not use gas piping as an electrical ground! This unit must be electrically grounded in accordance with local codes or, in the absence of local codes, with the National Electrical Code (ANSI/NFPA 70) or the CSA C22.1 Electrical Code. Use the grounding lug provided in the control box for grounding the unit. Thermostat / Low Voltage Connections • The unit is designed to operate from a 24 VAC Class II control circuit. The control circuit wiring must comply with the current provisions of the NEC (ANSI/NFPA 70) and with applicable local codes having jurisdiction. Thermostat connections should be made in accordance with the instructions supplied with the thermostat and the indoor equipment. • The low voltage wires must be properly connected. Route 24V control wires through the sealing grommet near the power entrance. See Figure 8. Recommended wire gauge and wire lengths for typical thermostat connections are listed in Table 1. • A heat pump thermostat is equipped with a system HEATCOOL EM HEATswitch, which provides a positive means of preventing simultaneous operation of the heating and cooling units. The thermostat is also equipped with an ON-AUTO fan switch which allows the home owner to operate the indoor blower when air circulation is desired. • Connect the low voltage wires to the respective terminals on the thermostat base. See Figure 13 (page 20) and the thermostat instruction sheet for more detailed wiring information. • The thermostat should be mounted about 5 feet above the floor on an inside wall. DO NOT install the thermostat on an outside wall or any other location where its operation may be adversely affected by radiant heat from fireplaces, sunlight, or lighting fixtures, and convective heat from warm air registers or electrical appliances. Refer to the thermostat manufacturer’s instruction sheet for detailed mounting information. Defrost Control Board Test Pins • Placing a jumper between the test pins for less than 1 second will bypass the Anti-Short Cycle Timer. • Placing a jumper between the test pins for more than 1 second will force the unit into a defrost cycle. As soon as the jumper is removed, the defrost cycle will end as determined by the typical criteria. • To determine operating status or fault conditions, refer to Table 3 (page 13) for diagnostic description. Clearing Defrost Board Fault Codes • Fault codes can be removed from memory through the use of the test pins. This is accomplished by shorting the two test pins momentarily (more than 1 second) while there is no Y1 IN input present. • Without resetting using the test pins, the fault codes will stay in the board’s memory continuously (even through loss of power) for 7 days. Electric Heat Package (optional) This heat pump is shipped without an auxiliary electric heat kit installed. If electric heat is desired, an accessory heater kit must be field installed. Refer to Table 6 (page 19) for blower speeds. • Select the correct size heat package for the installation. See specifications sheet for available kits and application. Install the heater kit according to the to the installation instructions provided with the kit. • Installation is most easily accomplished before making duct or electrical connections. Outdoor Thermostat Options HUD Outdoor Thermostat Option This thermostat prevents the operation of supplemental electrical resistance heat at outdoor temperatures above 40° F, except for defrost operation. For additional info refer to Title 24: Housing and Urban Development-Subpart H, Section 3280.714, Paragraph 1, Item ii. 1. Remove the white wire between terminal W2 (on the terminal strip) and W2 IN terminal (on the defrost board) and discard. See Figure 13 (page 20) for additional wiring connections. 2. Move the white jumper wire from W2 terminal (between E and W2 on the terminal strip) and connect to W2 IN terminal (on the defrost board). 2nd Stage Thermostat Option Models without an outdoor thermostat have a white wire from W2 on the terminal strip to W2 on the defrost board for the use of supplemental electrical resistance heat for a W2 or E call. For 2nd stage outdoor thermostat wiring connections, see Figure 13. A jumper wire is supplied from W2 to E on the terminal strip on all models. Blower Speed For optimum system performance and comfort, it may be necessary to change the factory speed setting. See Table 6 for factory settings. WIRE GAUGE 22 20 18 16 RECOMMENDED MAXIMUM WIRE LENGTH (FT) FROM UNIT TO THERMOSTAT 45 70 115 180 Table 2. Control Wiring (24V) 11","WARNING: To avoid electric shock, personal injury, or death, turn off the electric power at the disconnect or the main service panel before making any electrical connections. CAUTION: Label all wires prior to disconnection when servicing controls. Wiring errors can cause improper and dangerous operation. Verify proper operation after servicing. Figure 9. Ambient Sensor Mounting CAUTION: To avoid personal injury or property damage, make certain that the motor leads cannot come into contact with any metal components of the unit. 1. Disconnect all electrical power to the unit and remove the service panel. 2. Verify the required speed from the airflow data found in Table 6 (page 19). Place appropriate wire on the appropriate motor speed tap for the required airflow. 3. Check all factory wiring per the unit wiring diagram and inspect the factory wiring connections make sure no wires loosened during shipping or installation. Ambient Sensor Mounting For optimum performance of the heat pump system, the clip for the ambient sensor is factory installed on the control panel. The ambient sensor is inserted into the clip groove and holds it securely in place as shown in Figure 9. STARTUP & ADJUSTMENTS Pre-Start Checklist The following check list should be observed prior to starting the unit. √ Verify the unit is level and allows proper condensate drainage. √ Verify the outdoor coil and top of the unit are free from obstructions and debris, and all equipment access/control panels are in place. Unit must be installed with the proper clearances shown in Figure 1 (page 5). √ Verify that the duct work is sealed to prevent air leakage. √ Verify that the line voltage power leads are securely connected and the unit is properly grounded. Check the condenser fan to make sure it turns freely. √ Verify the thermostat is wired correctly and installed in a proper location. Make sure the low voltage wires are securely connected to the correct leads on the low voltage terminal strip. √ Verify that the power supply branch circuit overcurrent protection is sized properly. √ To achieve rated capacity and efficiency the compressor must be exposed to refrigerant for at least 24 hours prior to running. After unit startup, the compressor must run for a minimum of 12 hours. Start-Up Procedure CAUTION: If the unit is equipped with a crankcase heater, allow 24 hours prior to continuing the start up procedures to allow for heating of the refrigerant compressor crankcase. Failure to comply may result in damage and could cause premature failure of the system. This warning should be followed at initial start up and any time the power has been removed for 12 hours or longer. The control circuit consists of an anti-short cycle timer that will not let the compressor re-start before 5 minutes have elapsed. 1. Set the system mode to OFF and the temperature mode to its highest setting. 2. Turn power on at the disconnect switch. 3. Set the system mode to ON or COOL. 4. Set the temperature mode below room temperature. Verify that the indoor blower, outdoor fan, and compressor energize and the cooling function starts. 5. Verify the discharge air grilles are adjusted and the system air is balanced. 6. Verify the duct work has no air leaks. 7. Verify the condensate drain is installed correctly and functions properly. 8. Set the temperature mode above room temperature. The unit should stop. 9. Instruct the homeowner on unit and thermostat operation and filter servicing. Air Circulation Leave the thermostat system mode on OFF, and set the fan mode to ON. Blower should run continuously. Check the air delivery at the supply registers and adjust register openings for balanced air distribution. Examine ducts for leaks or obstruction if insufficient air is detected. Set the thermostat fan mode to AUTO. The blower should stop running. System Heating Set the thermostat system mode to HEAT and the fan mode to AUTO. Change the thermostat temperature selector above the existing room temperature and check for the discharge of warm air at the supply registers. 12","STATUS INDICATOR C1 H1 SC dF _. 01 02 03 04 05 dF (flashing) STATUS TYPE Operating Status Operating Status Operating Status Operating Status Operating Status Fault Fault Fault Fault Fault Input Error DIAGNOSTIC DESCRIPTION Cooling, 1st Stage Heating, 1st Stage Anti Short Cycle Timer Defrost Power on, no call for operation Pressure Switch, low Pressure Switch, high Temperature Sensor, Ambient Temperature Sensor, Coil Board Forced defrost - test short applied longer than 11 minutes Table 3. Control Board Status Indicators System Cooling Set the thermostat’s system mode to COOL and the fan mode to AUTO. Change the thermostat temperature selector below the existing room temperature. Allow the cooling system to operate for several minutes and check for the discharge of cool air at the supply registers. Short Cycle Protection The control circuit is equipped with a time-delay feature for protection against short cycling. With the system operating in the cooling mode, gradually raise the thermostat temperature setting until the whole system de-energizes. Immediately lower the thermostat temperature to the original setting and verify that the indoor blower is energized. After approximately 5 minutes the compressor and the outdoor fan will energize. Emergency Heat (Available only when Electric heat is supplied) 1. Set the thermostat’s system mode to EM HT and the fan mode to AUTO (intermittent air) or ON (continuous air). 2. Set the thermostat’s temperature selector above the existing room temperature and check the following: • The thermostat auxiliary heat is indicated as ON. • The compressor and the fan should not run; low voltage circuit remains energized. • The blower runs according to the thermostat’s fan mode setting. Forced Defrost Mode (Field Test) • When the TEST terminals are shorted for more than 3 seconds, with the Y1 input active and pressure switches closed, the ACST will be eliminated and the compressor contactor output energizes. The control will be placed into a forced defrost mode. NOTE: The coil temperature sensor does not need to be cold when the unit is forced into defrost. • If the short across the TEST pins exist, the unit will stay in DEFROST as long as the short remains or until the TERMINATE TIME is reached (11 minutes). This will happen regardless of coil temperature. Anti Short Cycle Timer Test The 5 minute time delay feature can be bypassed by shorting the TEST pins together. Heating Mode When the TEST pins are shorted together for more than 1 second, the control will switch between defrost mode and heating mode. Cooling Mode When the TEST pins are shorted together for more than 1 second, the Anti Short Cycle Timer will be bypassed. SAFETY SWITCHES Low Pressure Switch (Select Models) - This safety switch is factory installed and located in the suction line internal to the unit. The switch is designed to protect the compressor if a loss of charge occurs. Under normal conditions, the switch is closed. If the suction pressure falls below 20 psig, then the switch will open and de-energize the unit. The switch will close again once the suction pressure increases above 35 psig. The low pressure switch interrupts the thermostat inputs to the unit. NOTE: When the switch opens and then closes, there will be a 5 minute short cycling delay before the unit can energize. High Pressure Switch - This safety switch is factory installed and located in the compressor discharge line internal to the unit. The switch is designed to de-energize the system when very high pressures occur during abnormal conditions. Under normal conditions, the switch is closed. If the discharge pressure rises above 650 psig, the switch will open and de-energize the unit. The switch will close again once the discharge pressure decreases to 460 psig. The high pressure switch interrupts the thermostat inputs to the unit. NOTE: When the switch opens and then closes, there will be a 5 minute short cycling delay before the unit can energize. A2L Refrigerant Leak Detection System - The A2L refrigerant leak detection sensor is factory-installed,leak tested and is located in the blower department internally at the supply air side to the unit. See Figure 10 shown the leak detection sensor location inside of the unit. The sensor is designed to detect a refrigerant leak within the atmosphere around the sensor. Sensor is powered by the secondary side of the transformer, see Wiring Diagram for details. Figure 13 (page 20). The following cautions shall be taken while servicing the unit due to the mildly flammable refrigerant used in this system. The wiring diagram is shown with the sensor in the alarm state (Relays are in normally closed state). • Ensure that if an A2L sensor is not connected, that the system will not operate. • When a leak is detected, the double relay output sensor will switch both of the internal relays: This will disable the low voltage power supply to the unit, so compressor or heater kits will not run; at the same time, sensor relay will switch on an alarm output for alarm or light (Terminal strip “AL” terminal); and turn on the blower with cooling (High) speed once leak is detected. • The blower will remain on for 5 minutes after the leakage is no longer detected. It is possible the blower will cycle on and off a few times if a small amount of leakage is present. • Refrigerant sensor for refrigerant leak detection shall only be replaced with sensor specified by NORTEK. • When the sensor reaches the end of life, it will transition into fail-safe state and this state is irreversible. When triggered by end-of-life diagnostics, a simple power cycle will not recover the sensor, it will need to be replaced. • The leak detection sensor equipped with two LEDs, a red and a green one, offers a visual representation of the state the leak detector is currently operating in. Refer to Table 4 for LED indications. 13","HEAT PUMP MAINTENANCE LEAK DETECTION SENSOR STATUS LED LED STATE Power up Warm up Normal Operation Power Up Fail Near End Of Life End of Life Replace Sensor Internal Diagnostic Fail * DTLV Alarm WARNING Out of Operating Range Green Green Amber Green & Red Red Red Red Green & Amber On, steady Heartbeat On, steady Blinking Blinking Blinking On, steady Heartbeat * A power cycle on the sensor will be able to reset an internal sensor fault. LED PATTERN ON-TIME OFF-TIME ON Blinking Heartbeat 100% 50% 20% 0% 50% 80% When Blinking or for the Heartbeat, the LED’s flash at approximately once per second. Table 4. Leak Detection Sensor LED Indications WARNING: To prevent electrical shock, personal injury, or death, disconnect all electrical power to the unit before performing any maintenance or service. The unit may have more than one electrical supply. Proper maintenance is important to achieve optimum performance from the heat pump. The ability to properly perform maintenance on this equipment requires certain mechanical skills and tools. If you do not possess these skills, contact your dealer for maintenance. Consult your local dealer about the availability of maintenance contracts. Routine maintenance should include the following: • Inspect and clean or replace air filters at the beginning of each heating and cooling season, or more frequently if required. • Inspect the condensate drain and outdoor coil at the beginning of each season. Remove any debris. Clean the coils as necessary using water or an approved all-aluminum cleaner. Rinse thoroughly with water. • Inspect the electrical connections for tightness at the beginning of each heating and cooling season. Service as necessary. • Inspect and clean blower housing, motor and wheel. CAUTION: The unit should never be operated without a filter in the return air system. Replace disposable filters with the same type and size. • Do not attempt to add additional oil to motors unequipped with oil tubes. The compressor is hermetically sealed at the factory and does not require lubrication. Figure 10. Leak Detection Sensor Location 14","REFRIGERANT CHARGING CAUTION: This heat pump contains liquid and gaseous refrigerant under pressure. Adjustment of refrigerant charge should only be attempted by qualified, trained personnel thoroughly familiar with the equipment and safe responsible refrigerant handling procedures. Under no circumstances should the homeowner attempt to install and/or service this equipment. Failure to comply with this warning could result in equipment damage, personal injury, or death. Adjust Charges NOTE: The refrigerant charge can be checked and adjusted through the service ports provided external to the unit. Use only gage line sets which have a “Schrader” depression device present to actuate the valve. Charging the Unit in AC Mode If the outdoor temperature is above 65 degrees F or higher: Charge the system following the steps below: 1. With the system operating at steady state, measure the superheat at suction line service valve. 2. Measure the outdoor dry bulb temperature ( F) and indoor wet bulb temperature ( F). NOTE: The charging tables are on the inside of the unit’s electrical control access panel. The tables provide superheat targets for the units. 3. Adjust the charge to match the superheat. 4. The system should be charged so that the measured superheat is within +/ 1 F of the target listed in the table. • If your measured superheat at the suction valve is LESS THAN the recommended superheat value in the table then REMOVE refrigerant. • If your measured superheat at the suction valve is GREATER THAN the recommended superheat value in the table then ADD refrigerant. If the outdoor temperature is between 35 degrees F and 65 degrees F: 1. Block off the discharge of the outdoor fan. NOTE: One half of the unit should be covered corner to corner as shown in Figure 11. 2. With the unit in cooling mode, and with the system operating at steady state, measure the superheat at suction service valve (Fixed orifice systems). 3. Measure the outdoor dry bulb temperature ( F) and indoor wet bulb temperature ( F). NOTE: The charging tables are on the inside of the unit’s electrical control access panel. The tables provide superheat targets for th e units. 4. Adjust the charge to match the superheat. 5. The system should be charged so that the measured superheat is within +/ 1 F of the target listed in the table. • If your measured superheat at the suction valve is LESS THAN the recommended superheat value in the table, then REMOVE refrigerant. • If your measured superheat at the suction valve is GREATER THAN the recommended superheat value in the table, then ADD refrigerant. Removing Refrigerant and Evacuation • When breaking into the refrigerant circuit to make repairs – or for any other purpose – conventional procedures shall be used. However, for flammable refrigerants it is important that best practice be followed, since flammability is a consideration. The following procedure shall be adhered to: o Safely remove refrigerant following local and national regulations o Evacuate the system o Purge the circuit with inert gas o Evacuate the system o Continuously flush or purge with inert gas when using flame to open circuit; and o Open the circuit The refrigerant charge shall be recovered into the correct recovery cylinders if venting is not allowed by local and national codes. For appliances containing flammable refrigerants, the system shall be purged with oxygen-free nitrogen to render the appliance safe for flammable refrigerants. This process might need to be repeated several times. Compressed air or oxygen shall not be used for purging refrigerant systems. For appliances containing flammable refrigerants, refrigerants purging shall be achieved by breaking the vacuum in the system with oxygen-free nitrogen and continuing to fill until the working pressure is achieved, then venting to atmosphere, and finally pulling down to a vacuum (optional for A2L). This process shall be repeated until no refrigerant is within the system (optional for A2L). When the final oxygen-free nitrogen charge is used, the system shall be vented down to atmospheric pressure to enable work to take place. The outlet for the vacuum pump shall not be close to any potential ignition sources, and ventilation shall be available. Figure 11. Q95RD With Fan Discharge Blocked Off 15","Refrigerant Recovery WARNING: Recovering refrigerant involves breaking into the refrigerant circuit. It should only be attempted by qualified trained personnel thoroughly familiar with this equipment. Under no circumstances should the owner attempt to do this work. Failure to comply with this warning could result in property damage, personal injury, or death. • When removing refrigerant from a system, either for servicing or decommissioning, it is recommended good practice that all refrigerants are removed safely. • When transferring refrigerant into cylinders, ensure that only appropriate refrigerant recovery cylinders are employed. Ensure that the correct number of cylinders for holding the total system charge is available. All cylinders to be used are designated for the recovered refrigerant and labelled for that refrigerant (i.e. special cylinders for the recovery of refrigerant). Cylinders shall be complete with pressurerelief valve and associated shut-off valves in good working order. Empty recovery cylinders are evacuated and, if possible, cooled before recovery occurs. • The recovery equipment shall be in good working order with a set of instructions concerning the equipment that is at hand and shall be suitable for the recovery of the flammable refrigerant. If in doubt, the manufacturer should be consulted. In addition, a set of calibrated weighing scales shall be available and in good working order. Hoses shall be complete with leak free disconnect couplings and in good condition. • The recovered refrigerant shall be processed according to local legislation in the correct recovery cylinder, and the relevant waste transfer note arranged. Do not mix refrigerants in recovery units and especially not in cylinders. • If compressors or compressor oils are to be removed, ensure that they have been evacuated to an acceptable level to make certain that flammable refrigerant does not remain within the lubricant. The compressor body shall not be heated by an open flame or other ignition sources to accelerate this process. When oil is drained from a system, it shall be carried out safely. The following additional requirements shall be followed due to the mildly flammable refrigerant used in this system. • Recovering refrigerant involves breaking into the refrigerant circuit. It should only be attempted by qualified trained personnel thoroughly familiar with this equipment. Under no circumstances should the owner attempt to do this work. Failure to comply with this warning could result in property damage, personal injury, or death. • Ensure that the refrigerating system is earthed prior to charging the system with refrigerant. • Ensure that contamination of different refrigerants does not occur when using charging equipment. Hoses or lines shall be as short as possible to minimize the amount of refrigerant contained in them. • Cylinders shall be kept in an appropriate position according to the instructions. • Label the system when charging is complete (if not already). • Extreme care shall be taken not to overfill the refrigerating system. • The system shall be leak-tested on completion of charging but prior to commissioning, the pressure must never exceed 450 psig or the compressor may be damaged and the warranty voided. A follow up leak test shall be carried out prior to leaving the site. • The recovered refrigerant shall be processed according to local legislation in the correct recovery cylinder, and the relevant waste transfer note arranged. Do not mix refrigerants in recovery units and especially not in cylinders. SERVICING WARNING: • Work procedure Work shall be undertaken under a controlled procedure so as to minimise the risk of a flammable gas or vapor being present while the work is being performed. • No ignition sources No person carrying out work in relation to a REFRIGERATING SYSTEM which involves exposing any pipe work shall use any sources of ignition in such a manner that it may lead to the risk of fire or explosion. All possible ignition sources, including cigarette smoking, should be kept sufficiently far away from the site of installation, repairing, removing and disposal, during which refrigerant can possibly be released to the surrounding space. Prior to work taking place, the area around the equipment is to be surveyed to make sure that there are no flammable hazards or ignition risks. “No Smoking” signs shall be displayed. • Checks to the area Prior to beginning work on systems containing FLAMMABLE REFRIGERANTS, safety checks are necessary to ensure that the risk of ignition is minimized. For repair to the REFRIGERATING SYSTEM, DD.4.3 to DD.4.7 shall be completed prior to conducting work on the system. • General work area All maintenance staff and others working in the local area shall be 16","instructed on the nature of work being carried out. Work in confined spaces shall be avoided. • Checking for presence of refrigerant The area shall be checked with an appropriate refrigerant detector prior to and during work, to ensure the technician is aware of potentially toxic or flammable atmospheres. Ensure that the leak detection equipment being used is suitable for use with all applicable refrigerants, i.e. nonsparking, adequately sealed or intrinsically safe. • Presence of fire extinguisher If any hot work is to be conducted on the refrigerating equipment or any associated parts, appropriate fire extinguishing equipment shall be available to hand. Have a dry powder or CO2 fire extinguisher adjacent to the charging area. • Ventilated area Ensure that the area is in the open or that it is adequately ventilated before breaking into the system or conducting any hot work. A degree of ventilation shall continue during the period that the work is carried out. The ventilation should safely disperse any released refrigerant and preferably expel it externally into the atmosphere. • Checks to the refrigerating equipment Where electrical components are being changed, they shall be fit for the purpose and to the correct specification. At all times the manufacturer’s maintenance and service guidelines shall be followed. If in doubt, consult the manufacturer’s technical department for assistance. • Repairs to sealed components Sealed electrical components shall be replaced. • Repair to intrinsically safe components Intrinsically safe components must be replaced. DECOMMISSIONING WARNING: Decommissioning the system involves breaking into the refrigerant circuit. It should only be attempted by qualified trained personnel thoroughly familiar with this equipment. Under no circumstances should the owner attempt to do this work. Failure to comply with this warning could result in property damage, personal injury, or death. • It is recommended good practice that all refrigerants are recovered when possible. • Before decommissioning the system: . Become familiar with the equipment and its operation. . Take a sample of oil and refrigerant in case analysis is required prior to re-use of . Ensure that electrical power is available for recovered refrigerant. . Ensurethatmechanicalhandlingequipmentis use in the decommissioning operations available, if required, for handling refrigerant . Ensure that all personal protective equipment cylinders. . Ensure that the recovery process is (PPE) is available and being used correctly. . Ensure that the recovery equipment to be supervised at all times by a competent person. used and refrigerant cylinders conform to . Position the recovery cylinder on the scales the appropriate standards. . Procedure for Decommissioning System: before recovery of refrigerant begins. 1. Isolate the system electrically. 2. Pump down the refrigerant system, if possible. 3. If a vacuum is not possible, make a manifold so that refrigerant can be removed from various parts of the system. 4. Start the recovery machine and operate it in accordance with its instructions. Refer to the Refrigerant Recovery section of this document for additional information. 5. Do NOT overfill cylinders (no more than 80% volume liquid charge). 6. Do NOT exceed the maximum working pressure of the cylinder, even temporarily. 7. When the cylinders have been filled correctly and the process completed, make sure that the cylinders and the equipment are removed from site promptly and all isolation valves on the equipment are closed off. 8. Recovered refrigerant shall not be charged into another refrigerating system unless it has been cleaned and checked. 9. Label the system stating that it has been decommissioned and emptied of refrigerant. The label shall be dated and signed. Ensure that there are still labels on the equipment stating that the system contains flammable refrigerant to properly identify it. 17","CG2 W CG1 CG FIGURES & TABLES Top View L 1.75 Ø Electric Heater Power Supply 1.125 Ø Power Supply 0.875 Ø Low Voltage Supply Side View H 17.86 15.36 10.10 Control Access Panel Blower Access Panel 1\" A 3” 5.5 B 3/4\" NPT Drain Connection 1.38 3.2 18.01 3.2 5.29 12.13 Alternate Power Supply Entry Opening for 12\" Diameter Supply Duct Opening for 14\" Diameter Return Duct Rear View 9.15 3.15 9.0 17.50 10.15 1” Figure 12. Unit Dimensions Q95RD LENGTH WIDTH HEIGHT MODEL -L- W -H- -A- -B- -CG1- 024K 49 030K 49 036K 49 042K 63 048K 63 060K 63 35 30.2 35.02 2.48 19.80 35 30.2 35.02 2.48 19.80 35 30.2 35.02 2.48 20.63 35 38.2 35.02 2.48 23.30 35 38.2 35.02 2.48 23.30 35 38.2 35.02 2.48 23.30 Table 5. Physical Data -CG2- 14.30 14.30 12.63 14.00 14.00 14.00 SHIPPING WEIGHT (LBS) 280 281 300 348 370 382 NET WEIGHT (LBS) 266 267 286 332 354 366 18","MODEL NUMBER Q94RD 024K 030K 036K 042K 048K 060K BLOWER SETTING Tap T1 Tap T2* Tap T3** Tap T4 Tap T5 Tap T1 Tap T2** Tap T3* Tap T4 Tap T5 Tap T1 Tap T2** Tap T3 Tap T3* Tap T5 Tap T1 Tap T2* Tap T3** Tap T4 Tap T5 Tap T1 Tap T2** Tap T3 Tap T2* Tap T5 Tap T1 Tap T2** Tap T3 Tap T2* Tap T5 HEAT RISE DATA (BASED ON NOMINAL 10KW ELECTRIC HEAT KIT) EXTERNAL STATIC PRESSURE DROP - INCHES WATER COLUMN 0.1 CFM HEAT RISE 0.2 CFM HEAT RISE 0.3 CFM HEAT RISE 0.4 CFM HEAT RISE 0.5 CFM HEAT RISE 0.6 CFM HEAT RISE 0.7 CFM HEAT RISE 0.8 CFM HEAT RISE 1,009 31 951 33 910 35 856 37 797 40 725 44 660 48 605 52 1,063 30 1,009 31 966 33 914 35 858 37 792 40 727 43 668 47 1,198 26 1,154 27 1,107 29 1,059 30 1,010 31 959 33 895 35 827 38 1,290 24 1,242 25 1,197 26 1,150 27 1,102 29 1,049 30 1,003 31 939 34 1,425 22 1,383 23 1,334 24 1,287 25 1,246 25 1,194 26 1,149 27 1,092 29 1,009 31 951 33 910 35 856 37 797 40 725 44 660 48 605 52 1,146 28 1,102 29 1,049 30 1,004 31 955 33 898 35 829 38 761 42 1,290 24 1,242 25 1,197 26 1,150 27 1,102 29 1,049 30 1,003 31 939 34 1,397 23 1,353 23 1,306 24 1,262 25 1,213 26 1,168 27 1,120 28 1,060 30 1,546 20 1,505 21 1,467 22 1,417 22 1,366 23 1,320 24 1,272 25 1,223 26 1,146 28 1,107 29 1,056 30 1,004 31 960 33 910 35 842 38 782 40 1,269 25 1,232 26 1,197 26 1,146 28 1,098 29 1,056 30 993 32 932 34 1,400 23 1,363 23 1,316 24 1,276 25 1,229 26 1,191 27 1,142 28 1,087 29 1,464 22 1,425 22 1,380 23 1,341 24 1,296 24 1,256 25 1,209 26 1,158 27 1,612 20 1,571 20 1,530 21 1,492 21 1,453 22 1,409 22 1,364 23 1,322 24 1,384 23 1,343 24 1,308 24 1,268 25 1,216 26 1,183 27 1,137 28 1,091 29 1,568 20 1,528 21 1,499 21 1,449 22 1,415 22 1,379 23 1,340 24 1,292 24 1,730 18 1,698 19 1,663 19 1,620 20 1,575 20 1,541 21 1,502 21 1,458 22 1,897 17 1,861 17 1,837 17 1,796 18 1,756 18 1,718 18 1,673 19 1,631 19 2,094 15 2,059 15 2,029 16 1,993 16 1,961 16 1,922 16 1,878 17 1,829 17 1,474 21 1,417 22 1,379 23 1,344 24 1,304 24 1,266 25 1,230 26 1,184 27 1,590 20 1,559 20 1,519 21 1,467 22 1,439 22 1,396 23 1,360 23 1,320 24 1,749 18 1,711 18 1,665 19 1,633 19 1,589 20 1,551 20 1,514 21 1,476 21 1,913 17 1,873 17 1,835 17 1,802 18 1,760 18 1,718 18 1,688 19 1,643 19 2,097 15 2,052 15 2,016 16 1,980 16 1,939 16 1,894 17 1,856 17 1,814 17 1,455 22 1,412 22 1,362 23 1,323 24 1,277 25 1,238 26 1,188 27 1,160 27 1,668 19 1,627 19 1,599 20 1,558 20 1,521 21 1,478 21 1,444 22 1,405 22 1,854 17 1,809 17 1,783 18 1,745 18 1,707 19 1,667 19 1,629 19 1,593 20 2,008 16 1,976 16 1,939 16 1,904 17 1,875 17 1,833 17 1,801 18 1,760 18 2,174 15 2,133 15 2,101 15 2,066 15 2,038 16 2,002 16 1,969 16 1,932 16 * Denotes factory set COOL speed ** Denotes factory set electric HEAT speed Temperature rises shaded gray are for reference only. These conditions are not recommended. Table 6. Heat Rise Data 19","Wiring Diagrams Figure 13. Wiring Diagram (P95RD 2, 2.5, 3, 3.5 & 4 Ton Models) 20 WIRING DIAGRAM SMALLPACKAGED HEATPUMP- SINGLEPHASE NOTES: 1. Disconnect all power before servicing. 2. For supply connections use copper conductors only. 3. Not suitable on systems that exceed 150V to ground. 4. For replacement wires use conductors suitable for 105°C. 5. Low Pressure Switch jumpered from LP1 to LP2 (on select models) 6. See Installation Instructions for blower motor airflow setting and terminal locations. 7. Select units have factory installed HUD thermostat to limit electric heat. If Hud application see low voltage section in the unit Installation Instructions. 208/230V L1 L2 T1 R COMPRESSOR H C S C T2 F S COMPRESSOR CONTACTOR OUTDOOR FAN MOTOR C R CCH COOLIING OR HEATING HEATER BLOWER MOTOR 5 4N 3G 2L 1C FUSE TRANSFORMER 24V COIL SENSOR AMB SENSOR LEGEND: FIELD WIRING LOW VOLTAGE HIGH VOLTAGE HGBP HPS OUTDOOR TEMP FAN1 FAN2 COIL#1 TEMP HOT1 DEFROST CONTROL BOARD HOT2(24V COM) Y1 OUT Y2 OUT LPS CCH2 CCH1 HP2 HP1 LP2 LP1 Y1 IN R O C W2 OUT W2 IN RV2 RV1 Y2 IN RVS G Y1 R O C E AL W2 T’STAT TERMINAL STRIP OUTDOOR THERMOSTAT CC COMPRESSOR CONTACTOR COIL ACCESSORY HEAT PLUG 7 6 2 1 Sensor 2 1 Power 4 6 5 3 A2L SENSOR 2.0/2.5/3.0/3.5/4.0 TON 208/230 VOLT 60HZ 1. Couper le courant avant de faire letretine. 2. Employez uniquement des conducteurs en cuiver. 3. Ne convient pas aux installations de plus de 150V a la terre. 4. Remplacement pour utiliser les fils conducteurs adapté à 105°C. 5. Contacteur de basse pression sur une sélection de modèles ou ponté du LP1 et LP2. 6. Consultez les directives d’installation pour le réglage du débit d’air du moteur du souffleur et l'emplacement des bornes. SEE NOTE 6 BLOWER MOTOR BLUE OUTDOOR FAN S MOTOR C TERMINAL BLOCK BLACK RED BLACK ORANGE R TRANSFORMER 240V COM BROWN RED 24V COIL SENSOR GREEN AMB SENSOR GREEN WHITE RED BLACK BLACK GREY BLACK CCH 3 AMP FUSE HGBP HPS OUTDOOR TEMP FAN1 FAN2 COIL#1 TEMP HOT1 DEFROST CONTROL BOARD HOT2(24V COM) Y1 OUT Y2 OUT LPS SEE NOTE 5 CCH2 CCH1 HP2 HP1 LP2 LP1 Y1 IN R O C W2 OUT W2 IN RV2 RV1 Y2 IN BLACK BLACK BLACK RVS CONTACTOR 5N 4G 3L 2C 1 BROWN BLACK YELLOW L2 L1 T2 T1 ORANGE BROWN YELLOW GREEN L2 L1 GRD TO 208/230-1-60 POWER SUPPLY 9 8 7 6 5 4 3 2 1 RED YELLOW RED YELLOW RED ORANGE BLACK WHITE WHITE G Y1 R O C E AL W2 OUTDOOR THERMOSTAT VIOLET VIOLET BLUE ORANGE BLUE F H C DUAL CAPACITOR BLACK S R C COMPRESSOR ORANGE BLACK RED BLUE VIOLET Sensor 4 2 6 1 5 Power 3 A2L SENSOR Relays shown in alarm State (Normaly closed Position) 10453260 (New) 07/24","Figure 14. W.D. for 5 Ton Models 21 WIRING DIAGRAM SMALLPACKAGED HEATPUMP- SINGLEPHASE NOTES: 1. Disconnect all power before servicing. 2. For supply connections use copper conductors only. 3. Not suitable on systems that exceed 150V to ground. 4. For replacement wires use conductors suitable for 105°C. 5. Low Pressure Switch jumpered from LP1 to LP2 (on select models) 6. See Installation Instructions for blower motor airflow setting and terminal locations. 7. Select units have factory installed HUD thermostat to limit electric heat. If Hud application see low voltage section in the unit Installation Instructions. 208/230V L1 L2 T1 H C F COMPRESSOR R C S T2 COMPRESSOR CONTACTOR L1 N2 G3 OUTDOOR MOTOR COOLIING OR HEATING BLOWER MOTOR CCH HEATER 5 4N 3G 2L 1C FUSE TRANSFORMER 24V COIL SENSOR AMB SENSOR LEGEND: FIELD WIRING LOW VOLTAGE HIGH VOLTAGE HGBP HPS OUTDOOR TEMP FAN1 FAN2 COIL#1 TEMP HOT1 DEFROST CONTROL BOARD HOT2(24V COM) Y1 OUT Y2 OUT LPS CCH2 CCH1 HP2 HP1 LP2 LP1 Y1 IN R O C W2 OUT W2 IN RV2 RV1 Y2 IN RVS G Y1 R O C E AL W2 T’STAT TERMINAL STRIP OUTDOOR THERMOSTAT CC COMPRESSOR CONTACTOR COIL ACCESSORY HEAT PLUG 7 6 2 1 Sensor 2 1 Power 4 6 5 3 A2L SENSOR 5.0 TON 208/230 VOLT 60HZ 1. Couper le courant avant de faire letretine. 2. Employez uniquement des conducteurs en cuiver. 3. Ne convient pas aux installations de plus de 150V a la terre. 4. Remplacement pour utiliser les fils conducteurs adapté à 105°C. 5. Contacteur de basse pression sur une sélection de modèles ou ponté du LP1 et LP2. 6. Consultez les directives d’installation pour le réglage du débit d’air du moteur du souffleur et l'emplacement des bornes. BLACK BROWN YELLOW L1 N2 G3 WHITE G/Y OUTDOOR MOTOR TERMINAL BLOCK RED BLUE TERMINAL BLOCK BLACK RED SEE NOTE 6 RED COIL SENSOR TRANSFORMER 240V COM BROWN 24V GREEN GREEN WHITE RED BLACK BLACK GREY BLACK CCH AMB SENSOR HGBP HPS OUTDOOR TEMP FAN1 FAN2 COIL#1 TEMP HOT1 DEFROST CONTROL BOARD HOT2(24V COM) Y1 OUT Y2 OUT LPS SEE NOTE 5 CCH2 CCH1 HP2 HP1 LP2 LP1 Y1 IN R O C W2 OUT W2 IN RV2 RV1 Y2 IN BLACK BLACK RVS L2 L1 T2 T1 3 AMP FUSE CONTACTOR BLOWER MOTOR 5N 4G 3L 2C 1 BROWN BLACK YELLOW ORANGE BROWN YELLOW GREEN L2 L1 GRD TO 208/230-1-60 POWER SUPPLY 9 8 7 6 5 4 3 2 1 RED YELLOW YELLOW RED ORANGE BLACK WHITE WHITE G Y1 R O C E AL W2 OUTDOOR THERMOSTAT VIOLET VIOLET BLUE F H C DUAL CAPACITOR BLACK S R C COMPRESSOR ORANGE BLACK RED BLUE VIOLET Sensor 4 2 6 1 5 Power 3 A2L SENSOR Relays shown in Alarm State (Normally Closed Position) 10483240 (New) 07/24","THERMOSTAT Typical Wiring for 1-Stage Cool / Heat, 1 Stage Electric Heat For HUD applications Remove white wire between terminal W2 INDOOR and W2 IN terminal TERMINAL R C G O W2 JUMPER Y1 *HUD Outdoor Thermostat DEFROST BOARD W2 IN W2 OUT AL E For HUD applications move the white jumper wire from W2 terminal and connect to W2 IN terminal BROWN 1 2 ORANGE 3 4 5 6 7 8 9 ACCESSORY HEAT PLUG Typical Wiring for 1-Stage Cool / Heat, Optional 2-Stage Electric Heat For HUD applications Remove white wire between terminal W2 INDOOR and W2 IN terminal TERMINAL R C G O W2 JUMPER Y1 *HUD Outdoor Thermostat DEFROST BOARD W2 IN W2 OUT AL E For HUD applications move the white jumper wire from W2 terminal and connect to W2 IN terminal BROWN ACCESSORY HEAT PLUG 1 ORANGE 2 3 4 5 6 7 8 9 **Optional 2nd Stage Outdoor Thermostat (Field Supplied) THERMOSTAT NOTE 1: Optional 2nd stage outdoor thermostat is field supplied. NOTE 2: HUD outdoor thermostat is not factory installed in all models. Figure 15. Typical Heat Pump Thermostat Connections 22","23","INSTALLATION CHECKLIST INSTALLATION ADDRESS: ELECTRICAL SYSTEM Electrical connections tight? YES NO CITY: STATE: Line voltage polarity correct? YES NO UNIT MODEL #: Rated Voltage: L1-L2 Voltage: UNIT SERIAL #: Has the thermostat been calibrated? YES NO Unit Installed Minimum clearances Is the thermostat level? YES NO per Figure 1 (Page 6)? YES NO Is the heat anticipator setting correct? YES NO INSTALLER NAME: REFRIGERATION SYSTEM CITY: STATE: Was unit given 24 hr warm up period for crankcase heaters (if applicable)? YES NO Has the owner’s information been reviewed with the customer? YES NO Ambient Temp (° F): Discharge Line Temp (° F): with the unit? Has the Literature Package been left YES NO Stage-1 Liquid Pressure (high side): Stage-1 Suction Pressure (low side): FILTER SYSTEM REPLACEMENT PARTS Filter(s) secured in place? YES NO Replacement parts are available through your distributor. Please have the complete model and serial number of the unit when ordering replacement parts. Filter(s) clean? YES NO ELECTRICAL: • Capacitors • Compressors • Contactors • Pressure Switches • Temperature Limit Switches • Thermostats • Time Delay Relays • Transformers • A2L Sensor • Blower Motor • Fan Motor MOTORS: COMPONENTS: • Blower Assembly • Cabinet Panels • Expansion Valves or Distributor Assembly • Fan Grille • Filter/Driers Specifications & illustrations subject to change without notice or incurring obligations (08/24). O’Fallon, MO, © Nortek Global HVAC LLC 2024. All Rights Reserved. 10492430 (Replaces 10453210)"]}