{"v":1,"file":"nortek-pah2-pah4-airhandler-install.pdf","pages":["Installation Instructions Indoor Air Handlers These instructions are primarily intended to assist qualiﬁed individuals experienced in the proper installation of heating and/or air conditioning appliances. Some local codes require licensed installation/service personnel for this type equipment. All installations must be in accordance with these instructions and with all applicable national and local codes and standards. Before beginning the installation, read these instructions thoroughly and follow all warnings and cautions in the instructions and on the unit. When performing brazing operations have a ﬁre extinguisher readily available and use a quenching cloth and brazing shield. Improper installation, service, adjustment, or maintenance can cause ﬁre, electrical shock or other conditions which may result in personal injury or property damage. Unless otherwise noted in these instructions, only factory authorized kits or accessories may be used when modifying this product.","2","Table of Contents 1. Air Handler Speciﬁcations ................................................................................................... 4-5 Unit Dimensions .................................................................................................................... 4 2. Installation Requirements....................................................................................................... 5 Minimum Ampacity and Maximum Overcurrent Protection ................................................... 5 3. Air Ducts, Filters, Horizontal Applications ............................................................................ 6 4. Verify Pressurization ............................................................................................................... 9 5. Refrigerant Line Connections ................................................................................................ 9 6. Electrical Wiring..................................................................................................................... 11 7. Start-up and Adjustment....................................................................................................... 13 8. Optional Humidistat (Variable Speed Only) ......................................................................... 17 9. Care and Maintenance........................................................................................................... 18 3","1. AIR HANDLER SPECIFICATIONS Indoor Air Handlers are designed and approved for attic, basement, alcove, closet and crawl space installations. Factory ready horizontal Air Handlers may be applied in upﬂow or horizontal-left and -right discharge applications. These units may also be applied in downﬂow discharge when applied with the appropriate ﬁeld kit (See Technical Speciﬁcations). Vertical only Air Handlers are factory ready for upﬂow applications.These units may be applied in downﬂow or horizontal left and right discharge applications when applied with the appropriate ﬁeld kit (See Technical Speciﬁcations). Dimensional drawing for the unit is shown in Figure 1. Field-installed electric heater kits are available. Available heater kits for these units are listed in the Technical Speciﬁcations. Instructions for installing the electric heaters are included with the heaters. All units equipped with standard blowers may be upgraded to variable speed with the addition of a variable speed conversion kit. See Technical Speciﬁcations for details. 5 5/8” 2 5/8” 1 7/8” 3 5/8” DETAIL “D” 3/4” 13” 11/8” K.O. (typ.) 11/4” 15/8” 17/8” 11/8” K.O. (typ.) 13/4” K.O. (typ.) 3/4” 3/4” “A” 1 7/8\" K.O. 11/4” 3 1/4” 1 7/8” 1 1/8” 7/8\" K.O. “H” 3 1/4” 2 1/4” 15 1/4” 13” SUCTION LIQUID “W” 22\" Cabinet Size A B Tall B C H 43-5/16 43-5/16 49-5/16 55-15/16 W 14-3/16 19-11/16 19-11/16 22-7/16 A 12-3/4 18-1/4 18-1/4 21 Detail D No No No Yes Figure 1. Unit Dimensions 4","Air handlers set up with 15 kw or more of electric heat will normally be conﬁgured for multiplecircuit power supply. They may, however, be connected to a single-circuit power supply with the addition of a single circuit accessory kit (See Technical Speciﬁcations). Select the wire size and over-current protection in accordance with the minimum circuit ampacity and maximum over-current protection shown in Table 1. 2. INSTALLATION REQUIREMENTS Check Equipment — All installations shall be made as described in these installation instructions and in accordance with all applicable national and local codes including the requirements of local utilities. Requirements and Codes — Electrical power wiring must be made in accordance with all applicable local codes and ordinances, and with the current revision of the National Electric Code (ANSI/NFPA 70). Air ducts must be installed in accordance with the standards of the National Fire Protection Association “Standard for In- stallation of Air Conditioning and Ventilation Systems” (NFPA 90A), “Standard for Installation of Residence Type Warm Air Heating and Air Conditioning Systems” (NFPA 90B), these instructions, and all applicable local codes. National Fire Protection Association, Inc. Batterymarch Park Quincy, Maine 02269 www.nfpa.org (617) 770-3000 Location — To insure proper condensate drainage, the unit must be installed in a level position within 1/4 inch over the height, width, and depth of the unit. The best system performance will be obtained if the unit is located in a centralized position with respect to the air distribution system. When an air handler is installed in or above a living space, the installation of an auxiliary drain pan under the entire unit is required to reduce the possibility of property damage. These wiring requirements are for units with optional heater kits. They can not be used with 115 volt units. Single Circuit 240 VAC, 50 & 60Hz Single Phase 208 VAC, 60Hz Single Phase Aux. Heat Installed NONE 005H 008H 010H 015H 020H 025H 030H NONE 005H 008H 010H 015H 020H 025H 030H (Nom. KW) ***Min. Circuit Amp. 7.5 32.5 46.6 57.5 82.5 107.5 132.5 157.5 7.5 29.1 41.2 50.8 72.4 94.0 115.7 137.3 *Wire AWG 75oC Maximum Over-current Rating 14 8 8(6**) 6 4(3**) 2 0 00 15 40 50 60 90 125 150 175 14 10(8**) 8 6 4 3 1 0 15 30 50 60 80 100 125 150 Circuit A ***Min. Circuit Amp. 7.5 *Wire AWG 60oC 14 *Wire AWG 75oC 14 Maximum Over-current 15 Rating 32.5 46.6 57.5 57.5 57.5 57.5 57.5 8 6 44444 8 8(6**) 6 6 6 6 6 40 50 60 60 60 60 60 7.5 29.1 41.2 50.8 50.8 50.8 50.8 50.8 14 10(8**) 6 6 6 6 6 6 14 10(8**) 8 6 6 6 6 6 15 30 50 60 60 60 60 60 Multiple Circuit Circuit B ***Min. Circuit Amp. - - - - 25.0 50.0 50.0 50.0 - *Wire AWG 60oC - - - - 10 6 6 6 - *Wire AWG 75oC - - - - 10 8 8 8 - Maximum Over-current Rating - - - - 30 60 60 60 - - - - 21.6 43.3 43.3 43.3 - - - 10 6 6 6 - - - 10 8 8 8 - - - 25 50 50 50 ***Min. Circuit Amp. - - - - - - 25.0 50.0 - Circuit C *Wire AWG 60oC - - - - - - 10 6 - *Wire AWG 75oC - - - - - - 10 8 - Maximum Over-current Rating - - - - - - 30 60 - *All wire sizes for copper conductors only, based on NEC Table 310-16. **Required for C-cabinet variable speed. ***Circuit ampacity slightly higher for variable speed. See label on blower. - - - - - 21.6 43.3 - - - - - 10 6 - - - - - 10 8 - - - - - 25 50 Table 1. Minimum Ampacity and Maximum Overcurrent Protection 5","All servicing and cleaning of the air handler can be done from the front. Adequate horizontal clearances should be provided to allow for service and care of the unit. A minimum 24 inch clearance at the front of the unit is recommended. These units are suitable for attic, closet, crawl space or alcove installation at zero clearance from combustibles. Condensate Drain — The condensate pan has primary and secondary drain connections. The connections have 3/4 inch female pipe threads. All condensate drains should be a minimum of 3/4 inch PVC pipe or equivalent. The drain should maintain a minimum horizontal slope in the direction of discharge of not less than 1 inch vertical for every 10 feet of horizontal. If the air handler is located in or above a living space where damage may result from condensate overﬂow, an auxiliary drain pan shall be installed under the unit. A separate drain line should extend from the pan to a conspicuous point and serve as an alarm indicating that the primary drain is restricted. As an alternative to a separate drain line, an approved water level indicator or ﬂoat switch device should be used to shut down the unit in the event water is detected in the auxiliary pan. Install a 5 inch trap in the condensate drain line as close to the coil as possible. Make sure that the top of the trap is below the bottom of the drain pan to prevent the condensate from overﬂowing the drain pan. Prime the trap with water. Insulate the drain if it is located in an unconditioned space, and test the condensate line for leaks. Consult local codes for additional restrictions or precautions. NOTE: There must be only one trap in the drain line. Using more than one trap may prevent drainage. IMPORTANT: The plastic drain pan must be level or slightly sloped toward the drain lines. 3. AIR DUCTS, FILTERS, HORIZONTAL APPLICATIONS Air ducts should be installed in accordance with the standards of the National Fire Protection 6 Association “Standard for Installation of Air Conditioning and Ventilation Systems” (NFPA 90A), “Standard for Installation of Residence Type Warm Air Heating and Air Conditioning Systems” (NFPA 90B), these instructions, and all applicable local codes. Use transition ﬁttings if the supply and/or return air openings of the unit do not match the duct openings. These transitions should be dimensioned in accordance with standard practice as speciﬁed in the ASHRAE recommendations for duct transitions. Flexible connectors should be used between the unit and the ductwork to prevent transmission of vibration from the unit to the structure. If electric heater kits are installed, heat resistant material must be used for the ﬂexible connector at the supply air end of the unit. Air Filter Installation — The ﬁlter may be located in the return air duct system or installed into the air handler ﬁlter track located in the bottom of the unit. To install the ﬁlter, remove the ﬁlter door. The ﬁlter sizes for the air handler cabinets are: Cabinet Filter A 12 x 20 x 1 B 18 x 20 x 1 C 20 x 20 x 1 WARNING: Never operate the unit without a ﬁlter or with the doors removed. Dust and lint in the return air can build up on internal components, resulting in a loss of efﬁciency, equipment damage, and possible ﬁre risk. Upﬂow Applications — All air handlers are factory shipped, ready for upﬂow conﬁguration, all return air must enter from the bottom of the unit. A typical installation of the unit in a ducted return air mode is shown in Figure 2. Downﬂow Applications — The downﬂow accessory kit (See Technical Speciﬁcations) is required for downﬂow applications. Instructions for installing the downﬂow accessory kit are included with the kit. It is recommended that the accessory be installed prior to installing the unit. All return air in downﬂow applications","must enter through the top of the unit. A typical installation of the unit in a downﬂow application is shown in Figure 3. Horizontal Left And Horizontal Right — Air handlers may or may not be shipped from the factory with all the parts required for horizontal left applications and horizontal right applications (see Figure 4). If your unit does not have parts for a horizontal application, a kit is available (see Technical Speciﬁcations). To Conﬁgure Unit for Horizontal LEFT Installations: 1) Remove the coil access door. 2) IMPORTANT: Remove the plug from one of the threaded holes in the horizontal drain pan. Completely remove the webbing located in the threaded holes of the horizontal drain pan. If webbing is not removed, the drain will not function properly and ceiling damage may occur. 3) Insert a plug (from the horizontal drain pan) into the open and unused drain hole in the drain pan at the bottom of the unit to block bypass air. 4) Remove the corresponding drain line knockout from the coil access door to allow access to the horizontal drain. 5) Replace the door and attach the drain line. To Conﬁgure Unit for Horizontal RIGHT Installations: 1) Remove the coil access door. Unscrew the line-set tube close-off plate from the front left cabinet rail. 2) Slide the coil and drain pan assembly out of the unit. 3) Remove the sheet metal hairpin covers (if supplied) from the back of the coil and discard. 4) Place the horizontal drain pan on the opposite side of the coil. On units with 2 sets of knockouts, remove the other set of knockouts in the coil spacing plates and insert support rod. 5) Slide the coil and the horizontal drain pan assembly back into the unit. Reattach the tube close off plate. 6) IMPORTANT: Remove the plug from one of the threaded holes in the horizontal drain pan. Completely remove the webbing located in the threaded holes of the drain pan. If webbing is not removed, the drain will not function properly and ceiling damage may occur. Insert the plug (from the horizontal drain pan) into the open and unused drain hole in the drain pan at the bottom of the unit to block bypass air. 7) Remove the corresponding drain line knockout from the coil access door to allow access to the horizontal drain. 8) Replace the door and attach the drain line. Figure 2. Upﬂow Installation Figure 3. Downﬂow Installation 7","The unit may also be installed in a horizontal application with the unit suspended from the ceiling. A typical installation of the unit in a suspended horizontal application is shown in Figure 4. NOTE: In all horizontal applications in which the unit is installed above a ﬁnished ceiling and/or living space, a secondary drain pan must be installed under the entire unit to avoid damage to the ceiling in the event of condensate overﬂow. Supply Air Ducts — Bend up the ﬂanges on the top of the unit and connect the supply air duct over them. Secure the duct to the ﬂange, using appropriate fasteners for the type of duct used. Seal the joint between the duct and the unit to avoid air leakage and sweating. The supply air ductwork must be of noncombustible material for the ﬁrst 24 inches from the unit. Some installations with a short, straight run from the unit to the ﬁrst branch takeoff may require acoustical lining inside the supply air ductwork. Acoustical insulation must be in accordance with the current revision of the Sheet Metal and Air Conditioning Contractors National Association (SMACNA) application standard for duct liners. Duct lining material must be UL classiﬁed batts or blankets with a ﬁre hazard classiﬁcation of FHC-25/50 or less. Fiber ductwork may be used in place of internal duct liners if the ﬁber ductwork is in accordance with the current revision of the SMACNA construction standard on ﬁbrous glass ducts. Fibrous ductwork and internal acoustical lining must be NFPA Class I air ducts when tested per UL Standard 181 for Class 1 ducts. Through-the-Floor Installations — Whenever the supply or return air ducts pass through the ﬂoor, a 1/4” thick noncombustible resilient gasket must be used between the duct, unit and ﬂoor. Ductwork in Unconditioned Spaces — All ductwork located in unconditioned space must be adequately insulated to prevent excess duct loss and condensation. All externally insulated ductwork must have an adequate vapor seal. THREADED ROD LOCATION OF THE BLOWER DECK SUPPORT MEMBER Figure 4. Typical Horizontal Installation Using Threaded Rod and Supporting Members (Shown in Horizontal Left Position) 8","Consult your Distributor for the recommended type and thickness of insulation for your area as required by local codes. 4. VERIFY PRESSURIZATION WARNING: NITROGEN HEALTH 1 FLAMMABILITY 0 REACTIVITY 0 0 Minimal Hazard 1 Slight Hazard This coil is pressurized with Nitrogen. Pressure must be relieved in order to prevent the potential of an injury or fatality from the cap during the removal process. Avoid direct face exposure or contact with valve when gas is escaping. Always ensure adequate ventilation is present during the depressurization process. Any uncertainties should be addressed before proceeding. VERIFY PRESSURIZATION: - Test by depressing Schrader valve and listen for escaping gas - If no pressure is found, test coil for leak - If no leak is found, install coil - If leak is found, clearly mark leak location and return coil to your distributor for processing 5. REFRIGERANT LINE CONNECTIONS Note: Do not remove seals from the coil until tubing connections are ready to be made. Note: The air handler coil does not contain a refrigerant charge. Reference installation instructions included with outdoor unit for information regarding the refrigerant charge included in the outdoor unit. Note: The following instructions are for air handler models employing an oriﬁce for the refrigerant metering device. The oriﬁce employed in the air handlers has been sized for use with the most popularly matched outdoor unit.The oriﬁce size in the coil as shipped from the factory is listed on the air handler rating plate. Check that the oriﬁce size provided with the air handler is correct for the outdoor unit being applied. If the oriﬁce size is incorrect it should be replaced as follows: WARNING: NITROGEN HEALTH 1 FLAMMABILITY 0 REACTIVITY 0 0 Minimal Hazard 1 Slight Hazard This coil is pressurized with Nitrogen. Pressure must be relieved in order to prevent the potential of an injury or fatality from the cap during the removal process. Avoid direct face exposure or contact with valve when gas is escaping. Always ensure adequate ventilation is present during the depressurization process. Any uncertainties should be addressed before proceeding. 1. Remove cap from Schrader valve on liquid line. Relieve all pressure from the coil by depressing the valve on the end of the liquid line. Remove the valve core. Properly dispose of all removed parts. 2. Loosen the distributor body halves by applying two wrenches and squeezing them together as shown in Figure 5, to turn the assembly nut counterclockwise. Figure 5. Wrenches on Distributor Body and Assembly Nut 9","Figure 6. Removal of Oriﬁce Figure 7. Oriﬁce Insertion in Distributor Body 3. Continue to unscrew the assembly nut to separate it from the distributor body. 4. Insert a light-gauge wire hook between the distributor body and the oriﬁce to lift the oriﬁce out of the body (See Figure 6). Carefully remove the oriﬁce being careful not to scratch either part. 5. Check the actual size of the new oriﬁce (the size is stamped on the side of the oriﬁce). 6. Insert the new oriﬁce in the distributor body as shown in Figure 7. 7. After installing the oriﬁce in the distributor body, re-attach the assembly nut to the distributor body and tighten it to 10-12 ft/lbs of torque.If no torque wrench is available, mark a line along both the nut and body after hand tightening and then tighten an additional 1/4 turn. The misalignment of the two lines will show how much the nut is tightened. Line Connections: 8. If not already done so, release pressure from the coil by removing the valve cap and then depressing the valve on the end of the liquid line. Remove the valve core and dispose of properly. 9. Making note of orientation, remove the hole grommets and tube close-off insulation from around the coil and refrigerant line set. 10 Note: On models which use a TXV, it is recommended to wrap a wet rag around the suction line between the sensing bulb and the line set braze joint before applying any heat. 10. Unbraze and remove the cap on the suction line. Unbraze and remove the valve core holder on the liquid line. 11. Cut the line set tubing to the proper length. Be sure that the tubing has been sized in accordance with the outdoor unit speciﬁcations. 12. Inspect both refrigerant lines. The ends of the lines must be round, clean, and free of any burrs. 13. Place grommets in proper orientation onto line set with sufﬁcient distance to braze joint as to not damage the grommets. 14. Insert the line set tubes into the coil tube stubs until they bottom out. Note: On models which use a TXV, it is recommended to wrap a wet rag around the suction line between the sensing bulb and the line set braze joint before applying any heat. 15. Braze the individual connections with dry nitrogen ﬂowing through the joints to eliminate internal oxidation and scaling. 16. Replace grommets and insulation. Check the assembly for leaks. 17. Properly dispose of all removed parts. Note: On horizontal or downﬂow applications of models with the TXVs, to ensure proper performance, the sensing bulb must be re-positioned so it is in the 4 o’clock or 8 o’clock position on the suction tube after ﬁnal orientation of the air handler. WARNING: To avoid the risk of electric shock, personal injury or death, disconnect all electrical power to the unit before performing any maintenance or service. The unit may have more than one electrical power supply.","6. ELECTRICAL WIRING General — Electrical power wiring must be made in accordance with all applicable local codes and ordinances, and with the current revision of the National Electric Code (ANSI/NFPA 70). If any of the original wire as supplied with the unit must be replaced, it must be replaced with wire material having the same gauge and temperature rating. Disconnection means: a means to disconnect the appliance must be incorporated in the ﬁxed wiring. LineVoltage — Before proceeding with the electrical connections, make certain that the voltage, frequency, and phase of the supply source are the same as those speciﬁed on the rating plate. Also, verify that the service provided by the utility is sufﬁcient to handle the additional load imposed by this equipment. See the unit wiring label for proper high and low voltage wiring. Make all electrical connections in accordance with the National Electric Code and any applicable local codes or ordinances. Use a separate branch electrical circuit for this unit. A disconnecting means must be located within sight of, and readily accessible to, the unit. When electric heat packages with circuit breakers are ﬁeld-installed, the circuit breaker may be used as a disconnecting means in most applications.Reference the NEC and Local Codes for Disconnect requirements. 208/240 volt units are shipped from the factory wired for 240 volt transformer operation. For 208 volt operation, remove the lead from the transformer terminal marked 240v and connect it to the terminal marked 208v.For maximum ampacity and overcurrent protection, see Table 1. Provide power supply (or supplies) for the unit in accordance with Table 1, the unit wiring diagram and the unit rating plate. When a heater kit is installed: Connnect the 2 wire plug of the air handler with the mating 2 wire plug of the heater kit. Connect the line voltage leads to the circuit breaker or terminal block provided. Connect the heater kit plug with the mating receptacle on the air handler control board. When installing a 25 kw or 30 kw heater kit, follow the instructions provided with the kit for proper installation. When a heater kit is not installed: Remove the 2 wire plug of the air handler by cutting the wires and discarding the plug. Strip the ends of the 2 air handler wires and connect to the line-voltage leads with the 2 wire nuts provided. Use copper wire only for the line voltage power supply to this unit. Aluminum supply wire may be used if a heater kit is installed. Use UL listed conduit and a conduit connector for connecting the supply wires to the unit and for obtaining proper grounding. Grounding may also be accomplished by using the grounding lug provided in the control box. Field supplied bushings for the power supply cables must be added to support and protect the power supply cables. HEATING ELEMENT LOGIC The control board in the air handler controls the timing sequence of the elements. Depending on the thermostat connection, there are 2 timing sequence variations that can be chosen. See table 2 for element sequence timing. The board also is equipped with a 3 second blower on delay and a 15 second blower off delay. WARNING: The unit cabinet must have an uninterrupted and unbroken electrical ground to minimize the risk of personal injury if an electrical fault should occur.This ground may consist of electrical wire or approved conduit when installed in accordance with existing national or local codes. Low Voltage — Install the grommet, which is packed with the unit, in the hole for low-voltage wires.When the low voltage wires are positioned in this grommet, the grommet will prevent chaﬁng and/or shorting of the low voltage leads.Connect the low-voltage wiring to the thermostat and the outdoor unit and the appropriate screw terminal located on the control board. NOTE: Where local codes require that the thermostat wiring must be routed through a conduit or raceway, splices can be made inside the unit; however, all wiring must be NEC Class 1 and must be separated from incoming power leads. 11","NOTE: Jumper W1 and W2 together for shorter staging time. See table 2 Thermostat G RW Y Y1 W2 W1 O Y/Y2 G R C CY NOTE: Jumper W1 and W2 together for shorter staging time. See table 2 Y1 W2 W1 O Y/Y2 Thermostat G R W2C E O Y NOTE: Jumper betweenW2 and E is requiredwhen no OD T-Stat is used. R W2 COY G R C Air Handler A/C OD Section Typical Air Conditioner w/Standard Air Handler Air Handler Heat Pump OD Section Typical Heat Pump w/Standard Air Handler NOTE: Jumper W1 and W2 together for shorter staging time. See table 2 Thermostat G RW Y NOTE: Jumper W1 and W2 together for shorter staging time. See table 2 Thermostat G R W2 C E O Y Y1 W2 W1 O Y/Y2 G R C CY Y1 W2 W1 O Y/Y2 G R R W2 OD E Stat COY NOTE: In AC applications, the O and Y connection must be connected as shown. Air Handler A/C OD Section Typical Air Conditioner with Variable Speed Air Handler C Air Handler Heat Pump OD Section Typical Heat Pump with Optional Outdoor Thermostat and Variable Speed Air Handler * On single stage systems connect to Y/Y2 to obtain selected cooling speed Figure 8. Typical Air Conditioning and Heat Pump System Connections 12","NOTE: Jumper W1 and W2 together for shorter staging time. See table 2 Thermostat G R W Y2 Y1 NOTE: Jumper W1 and W2 together for shorter staging time. See table 2 Thermostat G R W2 C E O Y1 Y2 W1 W3 Y1 W2 W1 O Y/Y2 G R C R Y2 C Y1 Air Handler NOTE: In AC applications, the O and Y connection must be connected as shown. A/C OD Section Typical 2-Stage Air Conditioner with Variable Speed Air Handler Y1 W2 W1 O Y/Y2 G R C R W2 OD E Stat C O Y1 Y2 Air Handler Heat Pump OD Section Typical 2-Stage Cooling Heat Pump with Optional Outdoor Thermostat and Variable Speed Air Handler Figure 9. Typical 2-Stage Air Conditioning and 2-Stage Heat Pump System Connections IMPORTANT! On variable speed models when the unit is used in an air conditioning system, connect the “O” terminal to the “Y” terminal. See Figure 8 & 9. CAUTION: Isolation must be maintained from the external Class 2 output of any transformer in a cooling circuit. Use a thermostat with isolating contacts to prevent inter-connection of Class 2 outputs. Check all factory wiring per the unit wiring diagram and inspect the factory wiring connections to be sure none were loosened in transit or installation. CAUTION: Make sure all doors are installed before restoring power to the unit. 7. START-UP AND ADJUSTMENT General — Prior to start-up, verify that: 1. The line voltage power leads are securely connected and that the unit is properly grounded. 2. The low voltage wires are securely connected to the correct leads from the unit. 3. The upper and lower doors are in place and securely connected to the unit. NOTE: The control board is programmed with a 40 second off delay in the cooling mode for optimum system performance and efﬁciency. Selecting Proper Blower Speed for MultiSpeed Units — The blower speed is preset at the factory for operation at the same speed for heating and cooling, by using the blower motor jumpering terminal on the blower motor and connecting it to the desired speed with both the red and black wires connected to the jumpering terminal. For optimum system performance and comfort, it may be necessary 13","Control Signal W1 only W1 & W2 W1 & Y/Y2 W1, W2 & Y/Y2 Operation On Off On Off On Off On Off Board Action Stage 1 Heat on instantly Heat blower on after 3 second delay Stage 3 & 5 Heat on after 1 minute delay Stage 2 Heat on after 2 minute delay Stage 4 & 6 Heat on after 3 minute delay Heat stages off instantly Blower off after 15 second delay Stage 1 Heat on instantly Heat blower on after 3 second delay Stage 3 & 5 Heat on after 10 second delay Stage 2 Heat on after 20 second delay Stage 4 & 6 Heat on after 30 second delay Heat stages off instantly Blower off after 15 second delay Stage 1 Heat on instantly Cool blower on after 3 second delay Stage 3 & 5 Heat on after 1 minute delay Stage 2 Heat on after 2 minute delay Stage 4 & 6 Heat on after 3 minute delay Heat stages & Cool blower off instantly Heat blower energizes and then turns off after 15 second delay Stage 1 Heat on instantly Cool blower on after 3 second delay Stage 3 & 5 Heat on after 10 second delay Stage 2 Heat on after 20 second delay Stage 4 & 6 Heat on after 30 second delay Heat stages and Cool blower off instantly Heat blower energizes and then turns off after 15 second delay Table 2. Heating Element Logic to change the factory set speed.To change the blower speed, disconnect all electrical power to the unit and remove the upper door. Remove the black and red wires from the blower motor jumpering terminal. Discard the blower motor jumpering terminal. Connect the heating speed wire (red) and the cooling speed wire (black) to the desired blower speed marked on the terminal block of the blower motor.On standard 3 speed motors terminal 4 = Hi speed, terminal 5 = Med speed and terminal 6 = Low speed. Standard C cabinet units are equipped with 5 selectable blower speeds. Terminal 1=Low speed, terminal 2=Medium Low speed, terminal 3=Medium speed, terminal 4=Medium Hi speed and terminal 5=Hi speed. See table 3 for airﬂow data. Replace the upper door and secure it to the unit. Restore power to the unit. Selecting continuous low speed fan operation (Standard Blower) — The air handler is 14 equipped with the option of continuous low speed fan operation.When G is energized withoutY/Y2, the air handler will operate using the heating speed. With G & Y/Y2 or Y/Y2 is energized, the air handler will operate in the selected cooling speed (including 40 sec blower-off delay). NOTE: To achieve continuous low speed fan operation Y must be connected at the air handler. Selecting Proper Airﬂow for Variable Speed Units — Variable speed air handlers are equipped with a microprocessor-controlled variable speed motor that is pre-programmed to deliver optimum airﬂow in a variety of conditions and system conﬁgurations.Before operation, the air handler must be conﬁgured to match the unit with the system, system options, and climatic conditions. Once conﬁgured, the air handler responds directly to the thermostat inputs, as well as the optional humidistat (Section 7). During normal operation, the motor will gradually change speeds during start-up, shut down,","System Airﬂow Data *24/*25K, A-Cabinet *30K, A-Cabinet *24/*25K, B-Cabinet *30/*36/*37K, B-Cabinet *42K, B-Cabinet *48/*49K, C-Cabinet *60K, C-Cabinet Dry Coil ESP Low Corrected ESP1 Medium Corrected ESP1 High Corrected ESP1 Dry Coil ESP Low Corrected ESP1 Medium Corrected ESP1 High Corrected ESP1 Dry Coil ESP Low Corrected ESP1 Medium Corrected ESP1 High Corrected ESP1 Dry Coil ESP Low Corrected ESP1 Medium Corrected ESP1 High Corrected ESP1 Dry Coil ESP Low Corrected ESP1 Medium Corrected ESP1 High Corrected ESP1 Dry Coil ESP Low Corrected ESP1 Medium Corrected ESP1 High Corrected ESP1 Dry Coil ESP Low Corrected ESP1 Med-Low Corrected ESP1 Medium Corrected ESP1 Med-High Corrected ESP1 High Corrected ESP1 0.10 683 0.00 861 0.00 1072 0.00 0.10 849 0.00 1118 0.00 1277 0.00 0.10 708 909 1118 0.10 953 0.00 1265 0.00 1427 0.00 0.10 1324 0.00 1485 0.00 1637 0.00 0.10 1605 0 1977 0 2264 0 0.10 1348 0.00 1517 0.00 1799 0.00 1956 0.00 2146 0.00 1 ESP estimate with wet coil and ﬁlter Notes: 0.20 647 0.07 823 0.00 1026 0.00 0.20 825 0.04 1087 0.00 1233 0.00 0.20 690 0.08 904 1132 0.20 915 0.04 1232 0.00 1385 0.00 0.20 1302 0.06 1455 0.00 1601 0.00 0.20 1606 0.11 1939 0 2182 0 0.20 1272 0.11 1455 0.00 1752 0.00 1910 0.00 2099 0.00 0.30 607 0.19 781 0.11 975 0.00 0.30 793 0.15 1046 0.04 1184 0.00 0.30 664 0.19 886 0.10 1126 0.30 871 0.16 1188 0.03 1333 0.00 0.30 1271 0.17 1418 0.13 1558 0.00 0.30 1592 0.21 1890 0.18 2095 0 0.30 1198 0.22 1390 0.19 1702 0.00 1862 0.00 2050 0.00 0.40 563 0.30 734 0.23 920 0.14 0.40 753 0.27 997 0.17 1130 0.10 0.40 628 0.30 854 0.22 1101 0.09 0.40 821 0.27 1133 0.15 1270 0.09 0.40 1233 0.27 1373 0.24 1506 0.21 0.40 1565 0.31 1830 0.28 2003 0.26 0.40 1126 0.33 1325 0.30 1650 0.25 1811 0.22 2000 0.00 0.50 515 0.42 682 0.36 860 0.27 0.50 704 0.38 940 0.29 1070 0.23 0.50 584 0.41 810 0.33 1056 0.22 0.50 764 0.39 1067 0.28 1196 0.23 0.50 1187 0.38 1320 0.36 1447 0.33 0.50 1524 0.42 1758 0.39 1906 0.37 0.50 1056 0.44 1258 0.41 1596 0.36 1756 0.33 1948 0.29 0.60 463 0.53 625 0.48 797 0.40 0.60 647 0.50 874 0.42 1005 0.36 0.60 532 0.53 753 0.46 992 0.35 0.60 701 0.51 991 0.41 1113 0.36 0.60 1134 0.49 1260 0.47 1380 0.44 0.60 1468 0.52 1675 0.50 1805 0.49 0.60 988 0.55 1189 0.52 1539 0.47 1699 0.44 1894 0.40 0.70 406 0.65 564 0.60 730 0.53 0.70 581 0.62 799 0.55 935 0.49 0.70 471 0.64 683 0.58 908 0.49 0.70 631 0.62 903 0.54 1018 0.50 0.70 1072 0.61 1193 0.58 1305 0.56 0.70 1399 0.63 1580 0.61 1698 0.60 0.70 922 0.65 1120 0.63 1481 0.58 1639 0.55 1839 0.51 0.80 345 0.76 498 0.72 659 0.67 0.80 508 0.74 717 0.68 860 0.63 0.80 401 0.76 600 0.71 805 0.64 0.80 555 0.74 805 0.68 913 0.64 0.80 1003 0.72 1118 0.70 1223 0.68 0.80 1316 0.74 1474 0.72 1586 0.71 0.80 858 0.76 1048 0.74 1420 0.69 1575 0.66 1783 0.62 1) Airﬂow is shown in cfm, +/- 5%. 2) External static pressure (ESP) is shown in inches w.c. 3) See unit nameplate or installation instructions for maximum recommended external static pressure. Table 3. System Airﬂow Data 15","A-CABINET Switch Nominal Number Capacity CFM 1 2 3 4 1.5 2.0 2.5 3.0 540 0 0 0 1 600 0 0 0 0 660 0 0 1 0 715 1 0 0 1 790 1 0 0 0 870 1 0 1 0 915 0 1 0 1 955 1 1 0 1 1015 0 1 0 0 1060 0 1 1 0 1075 1 1 0 0 1165 1 1 1 0 B-CABINET Switch Nominal Number Capacity CFM 1 2 3 4 1.5 2.0 2.5 3.0 3.5 4.0 720 0 0 0 1 800 0 0 0 0 850 1 0 0 1 880 0 0 1 0 945 1 0 0 0 1040 1 0 1 0 1085 0 1 0 1 1140 1 1 0 1 1205 0 1 0 0 1265 1 1 0 0 1325 0 1 1 0 1390 1 1 1 0 Note: 1=ON, 0=OFF C-CABINET Switch Nominal Number Capacity CFM 1 2 3 4 3.0 3.5 4.0 5.0 1075 0 0 0 1 1135 1 0 0 1 1225 0 0 0 0 1295 1 0 0 0 1380 0 0 1 0 1460 1 0 1 0 1525 0 1 0 1 1625 1 1 0 1 1740 0 1 0 0 1860 1 1 0 0 1960 0 1 1 0 2090 1 1 1 0 Table 4. Air Flow Selection for Variable Speed Models when thermostat inputs change, and when the duct static pressure changes (vents closed or opened, ﬁlter clogging, etc.). The air handler is conﬁgured by setting the selector switches and removing jumper connectors as directed Nominal KW 0-5 6-9 10-14 15 A-CABINET Switch Number CFM 12345678 700 00 800 10 950 01 1100 11 Nominal KW 0-5 6-10 11-15 16-20 B-CABINET Switch Number CFM 12345678 700 00 800 10 950 01 1100 11 below. IMPORTANT! This air handler has been designed to give the installer maximum ﬂexibility to optimize system performance, efﬁciency, and comfort. Because there are so many different ways to set up the air handler it is important to read and follow these directions carefully. Determining Nominal System Capacity— In order to select the appropriate airﬂows for the air handler the nominal system capacity must be known. The nominal system capacity is always the nominal capacity of the outdoor unit. In some cases the nominal system capacity is not the same as the nominal capacity of the air handler. Always refer to the nominal capacity of the outdoor unit to determine the nominal system capacity. Selecting the Basic Cooling/Heat Pump Airﬂow— The basic cooling/heat-pump airﬂow is selected by setting switches 1 through 4 on the thermostat input board located on the Nominal KW 0-9 10-14 15-20 21-30 C-CABINET CFM Switch Number C-CABINET 1 2 3 4 5 6 7 8 700 00 950 10 1100 01 1500 11 Table 5. Minimum Electric Heat Airﬂow 16 Switch Number Delay Description 1 2 3 4 5 6 7 8 Delay A 00 Delay B 01 No Delay 10 De-Hum. 11 Note: 0=Off, 1=On Table 6. Delay Settings (all models)","blower. All airﬂows for other modes of operation (except electric heat) are determined by this basic setting. Table 4 shows the basic airﬂow values versus the airﬂow selector switch settings.Table 4 also shows the range of basic air ﬂow settings recommended for each nominal system capacity. Note:The 15+ SEER variable speed air handlers that are matched with a 2-stage cooling outdoor unit, are programmed to operate at 75% of the selected airﬂow while the system is in the lo-cool mode and 100% of the selected airﬂow while in hi-cool mode. NOTE: The CFM values listed in the tables are not dependent on duct static pressure.The motor automatically compensates for changes in duct static pressure (within the limits of the motor). For maximum capacity and energy efﬁciency, select an airﬂow at or near the top of the range for that nominal capacity. For maximum dehumidiﬁcation, select an airﬂow near the middle or bottom of the range for that nominal capacity. Additional information on humidity control can be found in the sections labeled “Humidistat” and “Delay Setting”. NOTE: If coil icing is observed, the basic cooling/heat-pump airﬂow selected may be too low. Double-check to be sure the setting selected is within the range shown in Table 4. Also check to be sure the system is properly charged (see outdoor unit Installation Instructions). If icing continues to occur, raise the selected airﬂow one or two steps. When operating in the heat pump mode, a higher basic airﬂow setting will increase the energy efﬁciency and capacity but will also decrease the supply air temperature. Selecting the Minimum Electric Heat Airﬂow— The minimum electric heat airﬂow is selected by setting switches 5 and 6. Selecting the minimum electric heat airﬂow sets the minimum air ﬂow that will be produced whenever electric heater kits are used. When the electric heater kits are energized along with a heat pump, the airﬂow may be higher depending on the basic cooling/ heat-pump airﬂow setting. Reference Table 5 for recommended minimum electric heat airﬂow settings. The minimum electric heat airﬂow setting may be set higher, but must never be set lower than the setting shown in Table 5. Selecting the Delay Proﬁle— The delay proﬁle is selected by setting switches 7 and 8 (see Table 6). Delay proﬁle selection controls the start-up and shut-down characteristics of the air handler. By varying the start-up and shut-down characteristics of the air handler the system can be optimized for energy efﬁciency, humidity control, and comfort. Select “Delay A” or “Delay B” for highest energy efﬁciency. “Delay A” has a two-step “on” delay. The blower will begin operation at 31% airﬂow for 30 seconds. The second step operation is 75% airﬂow for 30 seconds. After the two-step “on” delay has been completed, the blower operation will be 100% until the thermostat has been satisﬁed. “Delay A” also provides a 60 second “off” delay at 50% airﬂow. “Delay B” has a single step 30 second “on” delay at 50% airﬂow.“Delay B” also provides a 90 second “off” delay at 50% airﬂow. Select the delay proﬁle which is most suited to the application. The “De-Hum.” delay proﬁle may be used when humidity control is desired without the use of the optional humidistat. If the “De-Hum.” delay proﬁle is selected, the air handler will run at 75% airﬂow for the ﬁrst 10 minutes of each cooling cycle. If the “De-Hum.” delay proﬁle is selected, the basic cooling/heat-pump speed should be selected at or near the top of the range for that nominal capacity (see Table 4). 8. OPTIONAL HUMIDISTAT (Variable Speed Only) The optional humidistat may be installed in the return air duct to provide excellent humidity control when needed and maximum system capacity and energy efﬁciency when humidity levels are normal. The humidistat senses when humidity in the return air stream is above a preset level (ﬁeld adjustable) and sends a signal to the motor to reduce the airﬂow so that more moisture may be removed until the humidity level drops. The air handler is pre-programmed for humidistat operation. Remove jumper connector installed between the two terminals marked “HUM” on the circuit board. 17","Note: The 15+ SEER air handlers that are matched with a 2-stage cooling outdoor unit and the humidistat is installed will not drop below 75% of the selected blower speed when the system is operating in lo-cool mode and the humidistat opens. Installation— Install the humidistat in the return air duct as directed in the installation instructions included with the kit.Wire the humidistat through the low-voltage wire entrance in the air handler (Figure 1) to the quick-connect terminals marked “HUM”. Wire the humidistat to open on rise in humidity. 9. CARE AND MAINTENANCE General — For continued high performance, and to minimize the risk of equipment failure, it is essential that periodic maintenance be performed on this equipment.The ability to properly perform maintenance on this equipment requires certain mechanical skills and tools. If you do not possess these skills, contact your dealer for maintenance. Consult your local dealer as to the availability of a maintenance contract. Do not store any of the following on, or in contact with, the unit: Rags, brooms, vacuum cleaners, or other cleaning tools, spray or aerosol cans, soap powders, bleaches, waxes, cleaning compounds, plastics or plastic containers, paper bags or other paper products, gasoline, kerosene, cigarette lighter ﬂuid, dry cleaning ﬂuids, paint thinners, or other volatile ﬂuids. Proper maintenance is most important to achieve the best performance from an air handler. At a minimum, this maintenance should include the following items. 1. Inspect and clean or replace the air ﬁlter at the beginning of each heating and cooling season, or more frequently as required. 2. Inspect the cooling coil, drain pan, and condensate drain at the beginning of each cooling season for cleanliness. Clean these components as necessary using a mild detergent and water. Flush the coil, drain pan, and condensate drain after cleaning to remove all detergent. Use caution when cleaning these components so that the insulation does not become wet. 3. Inspect the blower motor and wheel for cleanliness at the beginning of each heating and cooling season. Clean the motor as necessary. 4. Inspect electrical connections for tightness at the beginning of each heating and cooling season. Service as necessary. WARNING: Use caution when removing parts from this unit. Personal injury can result from sharp metal edges present in all equipment of sheet metal construction. 18","19","INSTALLER: PLEASE LEAVE THESE INSTALLATION INSTRUCTIONS WITH THE HOMEOWNER ¢708709F¤ 708709A (Replaces 7087090) Speciﬁcations and illustrations subject to change without notice and without incurring obligations. Printed in U.S.A. (07/07)"]}