{"v":1,"file":"nortek-split-heat-pump-599d-technical.pdf","pages":["TECHNICAL SPECIFICATIONS ET4BF-KA Series R-410A Extra High Efficiency Heat Pump 16 SEER Residential System 2 - 5 Ton Capacity ET4BF-KA Series now offers the choice of the heat pump that uses a more efficient and environmentally friendly refrigerant designated R-410A. The ET4BF-KA Series of heat pumps offers exceptional performance as well as environmental protection.These models, when matched with our variable speed air handlers or variable speed equipped gas furnaces, offer a line of high quality heat pump systems rated up to 16 SEER and 9.0 HSPF. WARRANTY – This product offers a 10-year all-parts warranty. – This product offers a 1 year Quality Pledge to replace the entire unit, if the unit’s major component (heat exchanger or compressor) fails within the first year of operation, to the original owner. All split system products must be installed with a matched indoor air handler or indoor coil to qualify. – Consumer product registration required for both 10 year All Parts Warranty and 1 year Quality Pledge within a limited period of time after the installation. See current warranty document or visit our consumer web site listed on the back of this document for warranty details. FEATURES and BENEFITS • R-410A Refrigerant – Earth friendly non-ozone depleting refrigerant. • Copeland Scroll UltraTechTM Compressor – The Ultra Tech Compressor operates with 2 stages of heating and cooling capacities to provide superior comfort and efficiency. Copeland's proven and simple design equates to years of comfort and reliability for the homeowner with virtually silent operation. • Durable, Attractive Cabinet – Designed using galvanized steel with a polyester urethane finish. The 950 hour salt spray finish is 1.5 mil thick and resists corrosion 50% better than comparable units. • Composite Base Pan – Absorbs sound and is corrosion resistant. Composite is also stronger and lighter than steel. • Copper Tube / Aluminum Fin Coils – Both indoor and outdoor coils are designed to optimize heat transfer, minimize size and cost, and increase durability and reliability. • Demand Defrost – Provides additional energy savings in heating by defrosting only when necessary • Louvered Condenser Guard – Durable metal guard protects the coil from yard hazards and extreme weather. • RemovableTop Grille Assembly –Allows ease of service from the top without disconnecting fan motor leads. • Low Pressure Switch – Loss of charge protection ensures long compressor life. Auto-reset feature prevents nuisance service visits. • High Pressure Switch – Protects against abnormally high system pressures. Auto-reset feature prevents nuisance service visits. • Liquid Line Filter Drier – Included with unit, field installed. • One Piece Top/Orifice – Designed for maximum airflow and quiet operation. • Common Suction Service Port – This port allows the contractor to read the suction pressure in all modes of operation without removing any panels, saving time and increasing serviceability. • Five Minute Restart Time Delay – When the unit shuts down, a five minute delay keeps the unit from restarting, eliminating the highest cause for compressor failure. • Suction Accumulator – Protection from liquid flood back and future compressor failures. • Hot Gas Muffler – Reduces compressor noise and vibration. • Easy Compressor and Control Access – Designed to make servicing easier for the contractor, access panels are provided to all controls and the compressor from the side of the unit.","MODEL IDENTIFICATION CODES EX: ET4BF-036KA ET ES - Air Conditioner ET - Heat Pump Design Series 4 B F - 036 K Product Identifier Nominal Capacity (000) BTU BF = Braze 15 - 17 SEER A Revision Electrical Code K = 208/230-60-1 DIMENSIONS HEAT PUMP OUTDOOR SECTION ET4BF H W D 024KA 43 30 3/4 30 3/4 036KA 43 30 3/4 30 3/4 048KA 43 30 3/4 30 3/4 060KA 43 30 3/4 30 3/4 Air Discharge Allow Adequate Clearance for Airflow W D D","PHYSICAL AND ELECTRICAL SPECIFICATIONS / OUTDOOR UNITS 16 SEER — R-410A Extra High Efficiency — Single Phase Model Number ET4BF Volts-Cycles-Phase (1) Electrical Data Total Amps Delay Fuse Max. (2) Min. Circuit Ampacity Area Coil Rows-FPI Tube Dia Type Speeds Condenser Data Fan Motor Amps Lo/Hi Spd Watts HP Fan Blade Dia-# Blades SCFM RLA Compresser Data LRA Refrigerant suction line O.D.(all length of liquid line are 3/8” O.D.) 0-24 ft. 25-39 ft. 40-75 ft. Refrigerant charge (R-410A) in ounces for outdoor unit, indoor unit and 15’ lineset. Weight Net Approximate (lbs.) Ship 024KA 208/230-60-1 13.2 25 15.8 25.4 1-20 3/8” O.D. BLDC 1 2.9 110 1/2 24”- 2 3600 10.3 52 3/4” 7/8” 7/8” 036KA 208/230-60-1 17.9 35 22.1 25.4 2-18 3/8” O.D. PSC 2 1.3 187/250 1/4 24”- 2 4000 16.6 82 7/8” (4) 1-1/8” (3) 1-1/8” (3) 048KA 208/230-60-1 24.0 50 29.3 25.4 2-18 3/8” O.D. BLDC 2 2.9 150/200 1/3 24”- 2 4000 21.1 96 7/8” 1-1/8” (3) 1-1/8” (3) 060KA 208/230-60-1 25.9 50 31.7 25.4 2-18 3/8” O.D. BLDC 2 2.9 150/200 1/3 24”- 2 4000 23.0 118 7/8” 1-1/8” (3) 1-1/8” (3) 185 272 272 272 253 277 277 301 265 289 289 313 (1) Operating voltage range: 187V minimum - 253 V maximum (2) HACR type circuit breakers may be used (3) Requires 1-1/8 to 7/8\" reducer from unit to lineset. (4) Use of a 3/4\" lineset will result in approximately 2% loss in capacity. ACCESSORIES - Condensing Unit Start Assist Kit - 912933 Provides additional starting torque for the compressor motor when operating with low line voltage or high operating temperatures. COPPER WIRE SIZE — AWG (1% Voltage Drop) Supply Wire Length-Feet Supply Circuit 200 150 100 50 Ampacity 6 8 10 14 15 4 6 8 12 20 4 6 8 10 25 4 4 6 10 30 3 4 6 8 35 3 4 6 8 40 2 3 4 6 45 2 3 4 6 50 Wire Size based on N.E.C. for 60° type copper conductors. 3","16 SEER COOLING EXPANDED RATINGS ET4BF-024KA + C6B(A,H)-X26(C,U)-B + VSB - High Speed ET4BF-024KA + B4VM-X24K-B - High Speed ODT 75°F 85°F CFM E.D.B. E.W.B. T.C. S.C. K.W. T.C. S.C. 80 750 80 80 75 80 850 80 80 75 80 950 80 80 75 62 24.7 21.8 1.49 23.6 21.4 67 26.6 18.2 1.50 25.4 17.6 72 28.6 14.4 1.51 27.3 13.9 63 24.7 17.6 1.49 23.6 17.1 62 25.4 23.3 1.50 24.2 22.8 67 27.2 19.3 1.50 25.9 18.8 72 29.2 15.1 1.52 27.8 14.6 63 25.3 18.7 1.50 24.1 18.1 62 25.9 24.8 1.52 24.9 24.1 67 27.7 20.5 1.51 26.3 19.9 72 29.7 15.8 1.53 28.2 15.3 63 25.8 19.7 1.51 24.5 19.2 K.W. 1.66 1.68 1.69 1.66 1.67 1.68 1.70 1.67 1.67 1.68 1.70 1.67 ET4BF-024KA + C6B(A,H)-X26(C,U)-B + VSB - Low Speed ET4BF-024KA + B4VM-X24K-B - Low Speed ODT 75°F 85°F CFM E.D.B. E.W.B. T.C. S.C. K.W. T.C. S.C. 80 540 80 80 75 80 640 80 80 75 80 740 80 80 75 62 18.2 16.1 1.04 17.4 15.8 67 19.8 13.5 1.04 18.9 13.1 72 21.5 10.7 1.03 20.5 10.4 63 18.3 13.0 1.04 17.5 12.6 62 19.0 17.7 1.04 18.1 17.3 67 20.4 14.7 1.04 19.5 14.3 72 22.1 11.5 1.04 21.1 11.1 63 18.9 14.1 1.04 18.0 13.7 62 19.7 18.8 1.05 18.9 18.3 67 21.0 15.9 1.04 19.9 15.5 72 22.6 12.1 1.04 21.5 11.8 63 19.4 15.2 1.05 18.5 14.8 K.W. 1.16 1.16 1.16 1.16 1.16 1.16 1.16 1.16 1.16 1.16 1.16 1.16 T.C. 22.4 24.1 25.9 22.4 23.1 24.6 26.3 22.9 23.8 25.0 26.7 23.2 95°F S.C. 21.0 17.1 13.4 16.5 22.3 18.2 14.1 17.6 23.4 19.3 14.7 18.6 K.W. 1.85 1.87 1.88 1.85 1.85 1.87 1.89 1.86 1.86 1.87 1.89 1.86 T.C. 16.5 17.8 19.3 16.5 17.2 18.4 19.8 17.0 18.0 18.8 20.2 17.4 95°F S.C. 15.5 12.6 9.9 12.2 16.7 13.8 10.6 13.3 17.7 15.0 11.3 14.3 K.W. 1.32 1.32 1.32 1.33 1.32 1.32 1.32 1.32 1.32 1.32 1.32 1.32 T.C. 21.1 22.6 24.3 21.1 21.8 23.1 24.7 21.5 22.5 23.4 25.0 21.8 105°F S.C. 20.6 16.5 12.8 15.9 21.8 17.6 13.5 16.9 22.5 18.7 14.1 17.9 K.W. 2.07 2.09 2.11 2.07 2.08 2.10 2.12 2.08 2.09 2.10 2.12 2.08 T.C. 15.5 16.7 18.1 15.5 16.3 17.2 18.5 15.9 17.0 17.6 18.9 16.2 105°F S.C. 15.2 12.2 9.5 11.7 16.3 13.3 10.1 12.8 16.9 14.5 10.7 13.8 K.W. 1.50 1.50 1.49 1.50 1.50 1.50 1.50 1.50 1.50 1.50 1.50 1.50 T.C. 19.8 21.1 22.6 19.6 20.5 21.5 23.0 19.9 21.1 21.8 23.2 20.3 115°F S.C. 19.5 15.8 12.2 15.2 20.5 16.9 12.8 16.2 21.1 17.9 13.4 17.2 K.W. 2.32 2.33 2.36 2.31 2.33 2.34 2.37 2.32 2.34 2.35 2.37 2.32 T.C. 14.5 15.5 16.7 14.3 15.3 15.9 17.2 14.7 15.9 16.3 17.4 15.0 115°F S.C. 14.3 11.7 9.0 11.2 15.2 12.8 9.6 12.2 15.8 13.9 10.2 13.2 K.W. 1.70 1.69 1.69 1.70 1.69 1.69 1.69 1.70 1.69 1.69 1.69 1.70 ET4BF-036KA + C6B(A,H)-X36(C,U)-(B,C) + VSB - High Speed ET4BF-036KA + B4VM-X36K-B - High Speed O.D.T 75°F 85°F CFM E.D.B. E.W.B. T.C. S.C. K.W. T.C. S.C. 80 1150 80 80 75 80 1250 80 80 75 80 1350 80 80 75 62 36.6 32.9 2.36 34.9 32.2 67 39.5 27.4 2.37 37.6 26.7 72 42.6 21.7 2.39 40.6 20.9 63 36.7 26.6 2.36 35.0 25.8 62 37.3 34.3 2.36 35.6 33.6 67 40.0 28.6 2.37 38.1 27.9 72 43.2 22.4 2.40 41.1 21.7 63 37.3 27.7 2.37 35.5 26.9 62 37.7 36.0 2.39 36.2 35.1 67 40.5 29.8 2.39 38.5 29.0 72 43.7 23.2 2.41 41.5 22.4 63 37.8 28.8 2.38 36.0 28.0 K.W. 2.62 2.65 2.67 2.63 2.63 2.65 2.68 2.63 2.63 2.65 2.68 2.64 ET4BF-036KA + C6B(A,H)-X36(C,U)-(B,C) + VSB - Low Speed ET4BF-036KA + B4VM-X36K-B - Low Speed O.D.T 75°F 85°F CFM E.D.B. E.W.B. T.C. S.C. K.W. T.C. S.C. 80 800 80 80 75 80 900 80 80 75 80 1000 80 80 75 62 25.4 23.3 1.47 24.3 22.8 67 27.6 19.4 1.44 26.3 18.9 72 30.1 15.3 1.41 28.8 14.8 63 25.6 18.8 1.47 24.4 18.2 62 26.3 24.5 1.47 25.0 24.0 67 28.1 20.7 1.44 26.8 20.1 72 30.6 16.1 1.41 29.1 15.6 63 26.1 20.0 1.47 24.9 19.4 62 26.9 25.7 1.47 25.8 25.1 67 28.7 22.0 1.43 27.2 21.4 72 31.1 16.9 1.40 29.5 16.3 63 26.6 21.1 1.47 25.3 20.5 K.W. 1.64 1.61 1.58 1.64 1.63 1.60 1.57 1.63 1.62 1.59 1.56 1.63 T.C. 33.3 35.8 38.7 33.4 34.0 36.3 39.1 33.8 34.7 36.7 39.5 34.2 95°F S.C. 31.7 26.0 20.3 25.1 32.9 27.2 21.0 26.2 34.2 28.3 21.7 27.3 K.W. 2.86 2.88 2.91 2.87 2.87 2.89 2.91 2.87 2.87 2.89 2.92 2.87 T.C. 23.2 25.0 27.3 23.2 24.0 25.5 27.7 23.7 24.8 25.9 28.1 24.1 95°F S.C. 22.4 18.4 14.3 17.7 23.3 19.6 15.1 18.9 24.4 20.9 15.8 20.0 K.W. 1.83 1.81 1.77 1.83 1.82 1.80 1.77 1.83 1.81 1.80 1.76 1.82 T.C. 31.6 33.8 36.5 31.5 32.3 34.3 37.0 31.9 33.0 34.6 37.3 32.3 105°F S.C. 31.1 25.2 19.5 24.3 32.3 26.4 20.2 25.4 33.0 27.5 21.0 26.4 K.W. 3.15 3.17 3.20 3.15 3.16 3.18 3.20 3.16 3.17 3.18 3.21 3.16 T.C. 22.0 23.6 25.6 21.9 22.8 24.0 26.1 22.3 23.5 24.4 26.4 22.6 105°F S.C. 21.7 17.8 13.8 17.1 22.8 19.1 14.5 18.3 23.5 20.3 15.3 19.4 K.W. 2.06 2.04 2.00 2.06 2.05 2.03 2.00 2.06 2.04 2.02 1.99 2.05 T.C. 29.8 31.6 34.2 29.5 30.5 32.0 34.5 29.8 31.2 32.4 34.8 30.2 115°F S.C. 29.4 24.3 18.7 23.4 30.5 25.5 19.4 24.5 31.1 26.6 20.1 25.5 K.W. 3.48 3.50 3.52 3.48 3.49 3.50 3.53 3.49 3.49 3.51 3.52 3.49 T.C. 20.7 21.9 23.9 20.3 21.5 22.3 24.2 20.7 22.1 22.7 24.6 21.0 115°F S.C. 20.4 17.2 13.2 16.5 21.4 18.4 13.9 17.6 22.1 19.6 14.6 18.7 K.W. 2.33 2.30 2.26 2.33 2.30 2.29 2.26 2.32 2.30 2.29 2.25 2.32 4","16 SEER COOLING EXPANDED RATINGS (Continued) ET4BF-048KA + C6B(A,H)-X48(C,U)-C + VSB - High Speed ET4BF-048KA + B4VM-X48K-C - High Speed O.D.T 75°F 85°F CFM E.D.B. E.W.B. T.C. S.C. K.W. T.C. S.C. 80 1600 80 80 75 80 1700 80 80 75 80 1800 80 80 75 62 48.9 43.9 3.13 46.7 43.0 67 52.4 36.6 3.15 49.9 35.6 72 56.3 28.9 3.17 53.7 28.0 63 48.9 35.5 3.13 46.7 34.4 62 49.6 45.2 3.13 47.3 44.3 67 52.9 37.8 3.15 50.4 36.7 72 56.8 29.6 3.18 54.1 28.6 63 49.5 36.5 3.14 47.1 35.5 62 49.9 47.1 3.18 47.9 45.9 67 53.5 38.9 3.17 50.9 37.8 72 57.4 30.3 3.19 54.5 29.3 63 50.0 37.5 3.16 47.5 36.5 K.W. 3.48 3.52 3.55 3.49 3.48 3.52 3.55 3.49 3.50 3.52 3.56 3.50 ET4BF-048KA + C6B(A,H)-X48(C,U)-C + VSB - Low Speed ET4BF-048KA + B4VM-X48K-C - Low Speed O.D.T 75°F 85°F CFM E.D.B. E.W.B. T.C. S.C. K.W. T.C. S.C. 80 1040 80 80 75 80 1140 80 80 75 80 1240 80 80 75 62 35.2 31.2 1.96 33.6 30.6 67 38.1 26.1 1.93 36.3 25.3 72 41.3 20.7 1.89 39.4 20.0 63 35.4 25.2 1.96 33.7 24.5 62 35.9 32.8 1.96 34.2 32.2 67 38.7 27.3 1.93 36.8 26.6 72 41.8 21.4 1.89 39.8 20.7 63 36.0 26.4 1.96 34.3 25.7 62 36.4 34.7 1.97 34.9 33.9 67 39.2 28.5 1.93 37.3 27.8 72 42.4 22.2 1.89 40.3 21.5 63 36.5 27.6 1.96 34.8 26.8 K.W. 2.19 2.16 2.12 2.18 2.18 2.15 2.12 2.18 2.17 2.15 2.11 2.17 T.C. 44.6 47.7 51.1 44.5 45.2 48.1 51.6 44.9 45.7 48.5 51.9 45.3 95°F S.C. 42.3 34.6 27.0 33.4 43.4 35.7 27.7 34.5 45.1 36.8 28.4 35.5 K.W. 3.80 3.83 3.86 3.80 3.80 3.83 3.87 3.80 3.81 3.84 3.87 3.81 T.C. 32.0 34.6 37.4 32.2 32.7 35.1 37.9 32.7 33.5 35.6 38.4 33.1 95°F S.C. 30.2 24.7 19.3 23.8 31.6 25.9 20.1 25.0 33.0 27.1 20.8 26.1 K.W. 2.48 2.45 2.41 2.48 2.47 2.44 2.40 2.47 2.46 2.43 2.40 2.46 T.C. 42.3 45.0 48.3 42.0 42.9 45.4 48.7 42.4 43.5 45.8 49.0 42.7 105°F S.C. 41.3 33.5 26.0 32.3 42.8 34.6 26.7 33.3 43.5 35.7 27.3 34.3 K.W. 4.18 4.22 4.26 4.18 4.19 4.22 4.26 4.19 4.20 4.23 4.26 4.19 T.C. 30.3 32.7 35.3 30.3 31.1 33.1 35.8 30.8 31.8 33.5 36.2 31.2 105°F S.C. 29.6 23.9 18.6 23.0 31.1 25.1 19.3 24.2 31.8 26.3 20.1 25.3 K.W. 2.80 2.78 2.74 2.81 2.79 2.77 2.73 2.80 2.78 2.76 2.73 2.79 T.C. 39.8 42.1 45.1 39.2 40.4 42.4 45.4 39.5 41.0 42.7 45.7 39.9 115°F S.C. 39.2 32.3 24.8 31.1 40.4 33.3 25.5 32.0 41.0 34.4 26.1 33.0 K.W. 4.62 4.65 4.70 4.62 4.63 4.66 4.70 4.63 4.64 4.66 4.71 4.63 T.C. 28.5 30.4 33.0 28.2 29.3 30.8 33.4 28.6 29.9 31.2 33.7 29.0 115°F S.C. 28.0 23.0 17.8 22.1 29.2 24.2 18.5 23.2 29.9 25.4 19.2 24.3 K.W. 3.18 3.15 3.11 3.18 3.17 3.14 3.10 3.18 3.16 3.14 3.10 3.17 ET4BF-060KA + C6B(A,H)-X60(C,U)-(C,D) + VSB - High Speed ET4BF-060KA + B4VM-X60K-C - High Speed O.D.T 75°F 85°F CFM E.D.B. E.W.B. T.C. S.C. K.W. T.C. S.C. 80 1700 80 80 75 80 1800 80 80 75 80 1900 80 80 75 62 57.9 50.1 3.67 55.2 49.2 67 62.5 42.1 3.70 59.5 40.9 72 67.9 33.4 3.76 64.7 32.3 63 58.3 40.9 3.68 55.6 39.7 62 58.5 51.7 3.68 55.8 50.7 67 63.1 43.3 3.71 60.1 42.1 72 68.5 34.2 3.77 65.2 33.1 63 59.0 42.0 3.69 56.3 40.8 62 58.8 54.1 3.73 56.5 52.7 67 63.7 44.5 3.74 60.6 43.3 72 69.0 35.0 3.79 65.5 33.9 63 59.6 43.1 3.71 56.7 41.9 K.W. 4.09 4.14 4.21 4.10 4.09 4.15 4.21 4.10 4.10 4.15 4.22 4.11 ET4BF-060KA + C6B(A,H)-X60(C,U)-(C,D) + VSB - Low Speed ET4BF-060KA + B4VM-X60K-C - Low Speed O.D.T 75°F 85°F CFM E.D.B. E.W.B. T.C. S.C. K.W. T.C. S.C. 80 1100 80 80 75 80 1200 80 80 75 80 1300 80 80 75 62 41.2 34.7 2.43 39.3 34.1 67 44.9 29.4 2.42 42.8 28.6 72 49.2 23.5 2.41 47.0 22.7 63 41.7 28.5 2.43 39.8 27.7 62 42.0 36.5 2.43 40.1 35.8 67 45.6 30.6 2.42 43.5 29.8 72 49.9 24.4 2.41 47.5 23.6 63 42.5 29.7 2.43 40.5 28.9 62 42.4 38.9 2.46 40.8 37.9 67 46.4 31.9 2.43 44.1 31.1 72 50.6 25.2 2.42 48.1 24.4 63 43.2 30.9 2.44 41.1 30.1 K.W. 2.71 2.70 2.70 2.71 2.71 2.70 2.70 2.71 2.70 2.70 2.69 2.70 T.C. 52.5 56.5 61.4 52.9 53.1 57.0 61.7 53.4 53.7 57.5 62.0 53.8 95°F S.C. 48.4 39.7 31.2 38.5 49.8 40.9 32.0 39.6 52.0 42.1 32.8 40.7 K.W. 4.50 4.55 4.62 4.51 4.51 4.56 4.63 4.52 4.52 4.57 4.63 4.52 T.C. 37.4 40.6 44.6 37.8 38.1 41.2 45.1 38.4 38.8 41.8 45.5 38.9 95°F S.C. 33.6 27.7 21.9 26.8 35.3 28.9 22.8 28.0 37.4 30.2 23.6 29.2 K.W. 3.06 3.06 3.06 3.07 3.06 3.06 3.06 3.06 3.06 3.06 3.06 3.06 T.C. 49.5 53.2 57.6 49.7 50.1 53.7 57.9 50.2 50.7 54.1 58.2 50.6 105°F S.C. 47.5 38.4 30.0 37.1 49.5 39.6 30.8 38.2 50.6 40.7 31.5 39.3 K.W. 4.98 5.03 5.10 4.98 4.98 5.04 5.10 4.99 4.99 5.04 5.10 5.00 T.C. 35.2 38.2 41.9 35.5 35.9 38.8 42.3 36.1 36.6 39.3 42.6 36.6 105°F S.C. 33.0 26.7 21.0 25.8 35.2 28.0 21.9 27.0 36.5 29.2 22.7 28.2 K.W. 3.47 3.46 3.46 3.47 3.47 3.46 3.46 3.47 3.47 3.46 3.46 3.47 T.C. 46.3 49.5 53.4 46.3 47.0 49.9 53.7 46.7 47.7 50.3 54.1 47.0 115°F S.C. 45.6 36.9 28.7 35.7 46.9 38.1 29.4 36.7 47.6 39.2 30.1 37.8 K.W. 5.52 5.57 5.64 5.53 5.53 5.59 5.64 5.53 5.54 5.59 5.65 5.54 T.C. 32.7 35.5 38.8 32.9 33.5 36.0 39.1 33.4 34.3 36.4 39.5 33.9 115°F S.C. 31.8 25.6 20.0 24.7 33.5 26.9 20.9 25.9 34.3 28.1 21.6 27.0 K.W. 3.92 3.92 3.91 3.92 3.92 3.92 3.91 3.92 3.92 3.91 3.91 3.92 5","16 SEER HEATING EXPANDED RATINGS ET4BF-024KA + C6B(A,H)-X26(C,U)-B + VSB - High Speed ET4BF-024KA + B4VM-X24K-B - High Speed OUTDOOR TEMPERATURE (Deg. F) 100 Indoor T. 10 17 20 30 40 47 50 60 CFM 750 850 950 Deg.F 60 70 80 60 70 80 60 70 80 MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW 12.7 2.36 1.58 15.1 2.78 1.59 16.1 2.96 1.60 19.5 3.55 1.61 22.8 4.13 1.62 25.2 4.53 1.63 26.2 4.70 1.63 29.5 5.26 1.64 12.2 2.32 1.54 14.4 2.69 1.56 15.3 2.85 1.57 18.4 3.36 1.61 21.5 3.85 1.64 23.7 4.18 1.66 24.6 4.32 1.67 27.8 4.78 1.70 11.6 2.24 1.52 13.6 2.58 1.55 14.5 2.72 1.56 17.3 3.18 1.60 20.2 3.62 1.64 22.2 3.92 1.66 23.1 4.04 1.68 26.0 4.44 1.71 12.8 2.31 1.63 15.2 2.73 1.63 16.2 2.91 1.64 19.6 3.50 1.65 23.0 4.08 1.66 25.4 4.48 1.66 26.5 4.66 1.67 29.9 5.22 1.68 12.3 2.27 1.59 14.5 2.64 1.61 15.5 2.80 1.62 18.6 3.31 1.65 21.8 3.80 1.68 24.0 4.14 1.70 25.0 4.28 1.71 28.1 4.74 1.74 11.7 2.20 1.56 13.8 2.54 1.59 14.6 2.68 1.60 17.6 3.14 1.64 20.5 3.58 1.68 22.6 3.87 1.71 23.5 3.99 1.73 26.4 4.38 1.77 12.9 2.27 1.67 15.3 2.69 1.67 16.4 2.87 1.68 19.8 3.46 1.68 23.3 4.04 1.69 25.7 4.45 1.69 26.7 4.63 1.69 30.2 5.20 1.70 12.4 2.24 1.63 14.6 2.61 1.65 15.6 2.77 1.65 18.8 3.28 1.68 22.0 3.77 1.71 24.3 4.11 1.73 25.3 4.25 1.74 28.5 4.71 1.77 11.8 2.17 1.60 13.9 2.51 1.63 14.8 2.64 1.64 17.7 3.09 1.68 20.7 3.52 1.73 22.8 3.80 1.76 23.7 3.92 1.77 26.6 4.31 1.81 ET4BF-024KA + C6B(A,H)-X26(C,U)-B + VSB - Low Speed ET4BF-024KA + B4VM-X24K-B - Low Speed OUTDOOR TEMPERATURE (Deg. F) 100 Indoor T. 10 17 20 30 40 47 50 60 CFM Deg.F MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW 60 6.0 1.71 1.04 8.5 2.28 1.09 9.6 2.51 1.12 13.1 3.19 1.21 16.7 3.79 1.29 19.2 4.16 1.35 20.2 4.31 1.38 23.8 4.77 1.46 540 70 5.6 1.79 0.91 7.9 2.32 1.00 8.9 2.52 1.03 12.1 3.09 1.15 15.4 3.55 1.27 17.7 3.83 1.36 18.7 3.94 1.39 22.0 4.26 1.51 80 4.9 1.80 0.81 7.1 2.30 0.90 8.0 2.48 0.95 11.0 2.98 1.09 14.1 3.36 1.23 16.2 3.59 1.32 17.1 3.67 1.37 20.2 3.92 1.51 60 6.1 1.65 1.08 8.6 2.21 1.14 9.7 2.44 1.16 13.3 3.12 1.25 16.9 3.73 1.33 19.4 4.10 1.39 20.5 4.26 1.41 24.1 4.73 1.50 640 70 5.7 1.72 0.97 8.0 2.23 1.05 9.0 2.43 1.09 12.3 3.01 1.20 15.7 3.48 1.32 18.0 3.77 1.40 19.0 3.88 1.44 22.3 4.22 1.55 80 5.1 1.75 0.85 7.3 2.24 0.95 8.2 2.42 0.99 11.3 2.91 1.14 14.4 3.29 1.28 16.6 3.51 1.38 17.5 3.60 1.43 20.6 3.85 1.57 60 6.3 1.63 1.13 8.8 2.18 1.19 9.9 2.40 1.21 13.5 3.08 1.29 17.1 3.68 1.36 19.7 4.07 1.42 20.7 4.22 1.44 24.4 4.71 1.52 740 70 5.8 1.67 1.01 8.1 2.19 1.09 9.1 2.38 1.12 12.5 2.96 1.24 15.9 3.44 1.36 18.3 3.73 1.44 19.3 3.85 1.47 22.7 4.19 1.59 80 5.2 1.70 0.90 7.4 2.17 1.00 8.3 2.34 1.04 11.4 2.83 1.19 14.6 3.21 1.33 16.7 3.43 1.43 17.7 3.51 1.48 20.8 3.77 1.62 ET4BF-036KA + C6B(A,H)-X36(C,U)-(B,C) + VSB - High Speed ET4BF-036KA + B4VM-X36K-B - High Speed OUTDOOR TEMPERATURE (Deg. F) 100 Indoor T. 10 17 20 30 40 47 50 60 CFM Deg.F MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW 60 19.8 2.60 2.24 23.1 2.91 2.32 24.5 3.04 2.36 29.2 3.44 2.49 33.9 3.80 2.61 37.1 4.03 2.70 38.5 4.13 2.74 43.2 4.43 2.86 1150 70 19.1 2.44 2.30 22.2 2.72 2.40 23.6 2.83 2.44 28.1 3.18 2.58 32.6 3.50 2.73 35.7 3.70 2.83 37.0 3.78 2.87 41.5 4.03 3.02 80 18.5 2.29 2.38 21.5 2.54 2.49 22.8 2.64 2.53 27.1 2.95 2.69 31.3 3.22 2.85 34.3 3.40 2.96 35.6 3.47 3.01 39.8 3.69 3.17 60 19.9 2.57 2.27 23.2 2.89 2.36 24.6 3.02 2.39 29.4 3.43 2.51 34.1 3.80 2.63 37.5 4.04 2.72 38.9 4.14 2.76 43.6 4.45 2.88 1250 70 19.2 2.42 2.33 22.4 2.70 2.43 23.8 2.82 2.47 28.3 3.18 2.61 32.8 3.50 2.75 36.0 3.70 2.85 37.4 3.79 2.89 41.9 4.05 3.03 80 18.6 2.27 2.41 21.7 2.52 2.52 22.9 2.63 2.56 27.3 2.94 2.72 31.6 3.22 2.87 34.6 3.41 2.98 35.9 3.48 3.03 40.2 3.71 3.18 60 19.9 2.53 2.30 23.3 2.86 2.39 24.7 2.99 2.42 29.5 3.41 2.54 34.4 3.79 2.66 37.7 4.03 2.74 39.2 4.13 2.78 44.0 4.45 2.90 1350 70 19.4 2.40 2.36 22.6 2.69 2.46 23.9 2.81 2.50 28.5 3.17 2.64 33.1 3.50 2.77 36.3 3.71 2.87 37.7 3.79 2.91 42.2 4.06 3.05 80 18.8 2.25 2.44 21.8 2.51 2.55 23.1 2.61 2.59 27.5 2.93 2.74 31.8 3.22 2.90 34.8 3.40 3.00 36.1 3.48 3.05 40.5 3.71 3.20 ET4BF-036KA + C6B(A,H)-X36(C,U)-(B,C) + VSB - Low Speed ET4BF-036KA + B4VM-X36K-B - Low Speed OUTDOOR TEMPERATURE (Deg. F) 100 Indoor T. 10 17 20 30 40 47 50 60 CFM Deg.F MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW 60 12.1 2.16 1.65 14.6 2.54 1.68 15.6 2.70 1.70 19.2 3.22 1.75 22.7 3.70 1.80 25.2 4.02 1.83 26.2 4.16 1.85 29.7 4.59 1.90 800 70 11.6 2.10 1.61 13.9 2.44 1.67 14.8 2.58 1.69 18.1 3.02 1.76 21.4 3.42 1.83 23.7 3.69 1.89 24.7 3.80 1.91 28.0 4.14 1.98 80 11.0 2.01 1.60 13.1 2.31 1.66 14.0 2.44 1.69 17.1 2.83 1.77 20.1 3.18 1.85 22.2 3.41 1.91 23.1 3.50 1.94 26.2 3.80 2.02 60 12.2 2.12 1.69 14.7 2.50 1.72 15.8 2.66 1.74 19.3 3.18 1.78 22.9 3.67 1.83 25.4 4.00 1.87 26.5 4.13 1.88 30.1 4.58 1.93 900 70 11.7 2.06 1.66 14.0 2.40 1.71 15.0 2.54 1.73 18.3 2.99 1.80 21.7 3.40 1.87 24.0 3.67 1.92 25.0 3.78 1.94 28.3 4.13 2.01 80 11.1 1.98 1.64 13.3 2.29 1.70 14.2 2.41 1.73 17.3 2.80 1.81 20.4 3.16 1.90 22.6 3.39 1.96 23.5 3.48 1.98 26.6 3.78 2.07 60 12.3 2.09 1.73 14.8 2.47 1.76 15.9 2.63 1.77 19.5 3.15 1.82 23.2 3.65 1.86 25.7 3.98 1.89 26.8 4.12 1.91 30.4 4.57 1.95 1000 70 11.8 2.04 1.70 14.1 2.38 1.75 15.2 2.52 1.77 18.5 2.97 1.83 21.9 3.38 1.90 24.3 3.65 1.95 25.3 3.77 1.97 28.7 4.12 2.04 80 11.2 1.96 1.68 13.4 2.26 1.74 14.3 2.38 1.76 17.5 2.77 1.85 20.6 3.12 1.94 22.8 3.35 1.99 23.7 3.44 2.02 26.8 3.74 2.11 6","16 SEER HEATING EXPANDED RATINGS (Continued) ET4BF-048KA + C6B(A,H)-X48(C,U)-C + VSB - High Speed ET4BF-048KA + B4VM-X48K-C - High Speed OUTDOOR TEMPERATURE (Deg. F) 100 Indoor T. 10 17 20 30 40 47 50 60 CFM Deg.F MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW 60 28.2 3.56 2.32 31.8 3.66 2.55 33.3 3.70 2.64 38.4 3.81 2.96 43.6 3.90 3.28 47.1 3.95 3.50 48.7 3.97 3.60 53.8 4.03 3.91 1600 70 27.3 3.33 2.40 30.8 3.41 2.65 32.3 3.44 2.76 37.3 3.52 3.11 42.2 3.58 3.46 45.7 3.62 3.71 47.2 3.63 3.81 52.1 3.67 4.16 80 26.8 3.14 2.50 30.1 3.19 2.77 31.6 3.20 2.89 36.3 3.25 3.27 41.0 3.29 3.66 44.3 3.31 3.93 45.7 3.32 4.05 50.5 3.34 4.43 60 28.3 3.52 2.36 31.9 3.64 2.58 33.5 3.68 2.67 38.7 3.80 2.98 43.9 3.91 3.29 47.5 3.97 3.51 49.0 3.99 3.60 54.2 4.06 3.91 1700 70 27.5 3.31 2.44 31.0 3.39 2.68 32.5 3.42 2.78 37.5 3.52 3.13 42.5 3.59 3.47 46.0 3.64 3.71 47.5 3.65 3.81 52.5 3.70 4.16 80 26.9 3.11 2.54 30.3 3.17 2.80 31.7 3.19 2.91 36.5 3.25 3.29 41.3 3.30 3.67 44.7 3.33 3.93 46.1 3.34 4.04 50.9 3.38 4.42 60 28.2 3.46 2.39 31.9 3.59 2.60 33.5 3.64 2.70 38.8 3.78 3.01 44.1 3.90 3.31 47.8 3.97 3.53 49.3 4.00 3.62 54.6 4.08 3.93 1800 70 27.7 3.28 2.47 31.2 3.38 2.71 32.7 3.41 2.81 37.7 3.52 3.15 42.8 3.60 3.48 46.3 3.65 3.72 47.8 3.67 3.82 52.8 3.73 4.16 80 27.0 3.08 2.57 30.4 3.15 2.83 31.8 3.18 2.94 36.7 3.25 3.31 41.5 3.31 3.68 44.9 3.35 3.93 46.3 3.36 4.04 51.2 3.40 4.41 ET4BF-048KA + C6B(A,H)-X48(C,U)-C + VSB - Low Speed ET4BF-048KA + B4VM-X48K-C - Low Speed OUTDOOR TEMPERATURE (Deg. F 100 Indoor T. 10 17 20 30 40 47 50 60 CFM Deg.F MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW 60 18.9 2.59 2.14 21.3 2.69 2.31 22.3 2.73 2.39 25.6 2.84 2.64 29.0 2.94 2.90 31.3 2.99 3.07 32.4 3.01 3.15 35.7 3.08 3.40 1040 70 18.2 2.44 2.19 20.4 2.51 2.39 21.4 2.54 2.47 24.5 2.61 2.76 27.7 2.67 3.04 29.9 2.71 3.24 30.8 2.72 3.32 34.0 2.76 3.61 80 17.7 2.30 2.26 19.7 2.34 2.47 20.6 2.35 2.57 23.5 2.39 2.88 26.4 2.43 3.19 28.5 2.45 3.41 29.3 2.45 3.51 32.2 2.48 3.82 60 19.0 2.56 2.17 21.4 2.67 2.35 22.4 2.71 2.42 25.8 2.84 2.67 29.3 2.94 2.91 31.7 3.01 3.09 32.7 3.03 3.16 36.1 3.11 3.41 1140 70 18.4 2.42 2.23 20.6 2.50 2.42 21.6 2.53 2.50 24.8 2.61 2.78 28.0 2.68 3.06 30.2 2.73 3.25 31.2 2.74 3.33 34.4 2.79 3.61 80 17.8 2.27 2.29 19.9 2.32 2.51 20.7 2.34 2.60 23.7 2.40 2.90 26.7 2.44 3.21 28.8 2.47 3.42 29.7 2.48 3.51 32.7 2.51 3.82 60 19.0 2.53 2.21 21.5 2.65 2.38 22.5 2.69 2.45 26.0 2.83 2.70 29.5 2.94 2.94 31.9 3.01 3.11 32.9 3.04 3.18 36.4 3.12 3.42 1240 70 18.5 2.40 2.26 20.8 2.49 2.45 21.7 2.52 2.53 25.0 2.61 2.80 28.2 2.69 3.08 30.5 2.74 3.27 31.5 2.76 3.35 34.7 2.81 3.62 80 17.9 2.26 2.33 20.0 2.31 2.54 20.9 2.33 2.63 23.9 2.40 2.93 26.9 2.45 3.23 29.0 2.48 3.44 29.9 2.49 3.53 32.9 2.52 3.83 ET4BF-060KA + C6B(A,H)-X60(C,U)-(C,D) + VSB - High Speed ET4BF-060KA + B4VM-X60K-C - High Speed OUTDOOR TEMPERATURE (Deg. F) 100 Indoor T. 10 17 20 30 40 47 50 60 CFM Deg.F MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW 60 30.9 2.54 3.57 35.2 2.81 3.68 37.1 2.92 3.72 43.2 3.28 3.87 49.3 3.61 4.01 53.6 3.82 4.12 55.5 3.91 4.16 61.6 4.20 4.31 1700 70 30.0 2.29 3.84 34.2 2.55 3.94 36.0 2.65 3.98 42.0 2.98 4.13 48.0 3.29 4.27 52.2 3.50 4.38 54.0 3.58 4.42 60.0 3.85 4.57 80 29.5 2.10 4.12 33.6 2.33 4.23 35.3 2.42 4.27 41.1 2.72 4.42 46.8 3.00 4.57 50.9 3.19 4.68 52.6 3.27 4.72 58.4 3.52 4.87 60 31.0 2.53 3.60 35.4 2.81 3.69 37.2 2.92 3.74 43.4 3.29 3.88 49.6 3.62 4.02 54.0 3.85 4.12 55.9 3.94 4.16 62.1 4.23 4.30 1800 70 30.2 2.30 3.85 34.4 2.55 3.95 36.2 2.66 3.99 42.2 3.00 4.13 48.3 3.31 4.27 52.5 3.52 4.37 54.3 3.61 4.41 60.3 3.89 4.55 80 29.6 2.09 4.14 33.7 2.33 4.24 35.4 2.42 4.28 41.2 2.74 4.42 47.1 3.03 4.56 51.2 3.22 4.66 52.9 3.30 4.70 58.8 3.56 4.84 60 30.9 2.51 3.61 35.3 2.79 3.71 37.2 2.91 3.75 43.5 3.28 3.89 49.9 3.62 4.03 54.3 3.85 4.13 56.2 3.95 4.17 62.5 4.25 4.32 1900 70 30.4 2.30 3.87 34.6 2.56 3.97 36.4 2.66 4.01 42.5 3.01 4.14 48.6 3.33 4.28 52.8 3.54 4.37 54.6 3.63 4.41 60.7 3.91 4.55 80 29.7 2.09 4.16 33.8 2.33 4.25 35.6 2.43 4.29 41.4 2.75 4.42 47.3 3.05 4.56 51.4 3.24 4.65 53.2 3.33 4.69 59.1 3.59 4.82 ET4BF-060KA + C6B(A,H)-X60(C,U)-(C,D) + VSB - Low Speed ET4BF-060KA + B4VM-X60K-C - Low Speed OUTDOOR TEMPERATURE (Deg. F) 100 Indoor T. 10 17 20 30 40 47 50 60 CFM Deg.F MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW MBH COP kW 60 19.8 2.11 2.76 23.3 2.43 2.82 24.8 2.56 2.84 29.7 2.98 2.93 34.7 3.38 3.01 38.1 3.64 3.07 39.6 3.76 3.09 44.6 4.11 3.18 1100 70 19.1 1.94 2.89 22.4 2.22 2.96 23.9 2.34 2.99 28.6 2.73 3.08 33.4 3.09 3.17 36.7 3.33 3.23 38.1 3.43 3.26 42.9 3.75 3.35 80 18.6 1.78 3.05 21.7 2.04 3.12 23.1 2.15 3.15 27.6 2.49 3.24 32.1 2.82 3.34 35.3 3.04 3.41 36.6 3.13 3.44 41.2 3.42 3.53 60 19.9 2.09 2.79 23.4 2.42 2.84 24.9 2.55 2.87 29.9 2.98 2.95 35.0 3.39 3.03 38.5 3.66 3.08 40.0 3.77 3.11 45.0 4.14 3.19 1200 70 19.2 1.93 2.92 22.6 2.22 2.98 24.0 2.34 3.01 28.8 2.73 3.10 33.6 3.10 3.18 37.0 3.34 3.25 38.4 3.44 3.27 43.2 3.77 3.36 80 18.6 1.77 3.08 21.9 2.04 3.14 23.2 2.15 3.17 27.8 2.50 3.26 32.4 2.83 3.35 35.6 3.06 3.42 37.0 3.15 3.45 41.6 3.45 3.54 60 19.9 2.08 2.81 23.5 2.40 2.87 25.0 2.53 2.89 30.1 2.97 2.97 35.2 3.38 3.05 38.7 3.66 3.11 40.3 3.77 3.13 45.3 4.15 3.21 1300 70 19.4 1.93 2.95 22.8 2.22 3.01 24.2 2.34 3.03 29.1 2.73 3.12 33.9 3.10 3.20 37.3 3.35 3.26 38.8 3.46 3.29 43.6 3.79 3.37 80 18.8 1.77 3.10 22.0 2.04 3.17 23.4 2.15 3.19 28.0 2.50 3.28 32.6 2.84 3.37 35.8 3.06 3.43 37.2 3.16 3.46 41.8 3.46 3.55 7","SYSTEM HEATING AND COOLING CAPACITIES 16 SEER — Extra High Efficiency — Single Phase With this Coil Cooling Indoor CFM Outdoor Unit Number ET4BF 024KA 036KA 036KA 048KA 060KA Indoor Unit Number C6BA/H- X26(C,U)-B+MB6VM X36(C,U)-B+MB6VM X36(C,U)-C+MB6VM X48(C,U)-C+MB6VM X60(C,U)-C+MB6VM Low Speed Capacity (Btu/h) 18000 25000 25000 34000 41000 High Speed Capacity (Btu/h) 24000 36000 36000 48000 57000 SEER 16 16 16 16 16 EER 13.0 12.5 12.5 12.5 12.5 Low Speed SCFM 640 900 900 1140 1200 High Speed SCFM 850 1250 1250 1700 1800 Outdoor Unit Number ET4BF 024KA 036KA 048KA 060KA Indoor Unit Number B4VM- X24KB X36KB X48KC X60KC Low Speed Capacity (Btu/h) 18000 25000 34000 41000 With this Air Handler Cooling High Speed Capacity (Btu/h) SEER EER 24000 36000 48000 57000 16 13.0 16 12.5 16 12.5 16 12.5 Air handlers and coils used in tables are designed and manufactured by NORDYNE. See current AHRI Directory for certified combinations and ratings. www.ahridirectory.org Indoor CFM Low Speed SCFM High Speed SCFM 640 900 1140 1200 850 1250 1700 1800 Low Speed Capacity (Btu/h) 18000 24000 24000 31000 37000 Heating High Speed Capacity (Btu/h) 24000 36000 36000 46000 52500 Low Speed Capacity (Btu/h) 18000 24000 31000 37000 Heating High Speed Capacity (Btu/h) 24000 36000 46000 52500 HSPF 9.0 9.0 9.0 9.0 8.5 HSPF 9.0 9.0 9.0 8.5 GENERAL TERMS OF LIMITED WARRANTY NORDYNE will furnish a replacement for any part of this product which fails in normal use and service within the first ten years of installation, in accordance with the terms of the warranty. For complete details of the Limited Warranty, including applicable terms and conditions, see your local installer or contact the NORDYNE warranty department for a copy. 8000 Phoenix Parkway | O'Fallon, MO 63368-3827 Specifications and illustrations subject to change without notice and without incurring obligations. Printed in U.S.A (04/2010) 599D-0410"]}