{"v":1,"file":"nortek-split-heat-pump-708452d-install.pdf","pages":["Outdoor Heat Pump User’s Information/Installation Instructions 13 SEER High Efﬁciency Split System These units have been designed and tested for capacity and efﬁciency in accordance with A.R.I. Standards. Split System Heat Pump units are designed for use with a wide variety of fossil fuel furnaces, electric furnaces, air handlers, and evaporator coil combinations. These instructions are primarily intended to assist qualiﬁed individuals experienced in the proper installation of heating and/or air conditioning appliances. Some local codes require licensed installation/service personnel for this type of equipment. Read all instructions carefully before starting the installation. USER’S INFORMATION IMPORTANT Read this owner information to become familiar with the capabilities and use of your appliance. Keep this with literature on other appliances where you have easy access to it in the future. If a problem occurs, check the instructions and follow recommendations given. If these suggestions don’t eliminate your problem, call your servicing contractor. Heat Pump Principle of Operation 54 1 2 3 6 WINTER HEATING 1. Outdoor air enters heat pump. 2. Cold, heat-transfer section (outdoor coil) extracts heat from outdoor air as refrigerant evaporates from a liquid to a gas. 3. Refrigerant, compressed to a hot gas by heat pump, carries the heat to the hot heattransfer section (indoor coil). 4. Hot, heat-transfer section (indoor coil) releases the heat to indoor air as refrigerant condenses from a gas to a liquid. 5. Air handler circulates the heat throughout the home. 6. Refrigerant returns to outdoor coil and evaporates once again to absorb more heat. 5 21 3 4 6 SUMMER COOLING 1. Indoor air enters the air handler section. 2. Cold, heat-transfer section (indoor coil) extracts heat from indoor air as refrigerant evaporates from a liquid to a cold gas. 3. Refrigerant, drawn to heat pump and compressed to a hot gas by heat pump, carries the heat outdoors. 4. Hot, heat-transfer section (outdoor coil) releases the heat as refrigerant condenses from a gas to a liquid. 5. Heat pump (outdoor fan) discharges the heat to outside air. 6. Refrigerant returns to indoor coil and evaporates once again to absorb more heat.","OPERATING INSTRUCTIONS TO OPERATE YOUR HEAT PUMP FOR COOLING 1. Set the thermostat system switch to COOL and the thermostat fan switch to AUTO. (See Figure 1) 2. Set the thermostat temperature to the desired temperature level using the temperature selector. Please refer to the separate detailed thermostat user’s manual for complete instructions regarding thermostat programming. The outdoor unit and indoor blower will both cycle on and off to maintain the indoor temperature at the desired cooling level. NOTE: If the thermostat temperature level is re-adjusted, or the thermostat system switch is repositioned, the outdoor unit may not start immediately. The outdoor unit contains a protective timer circuit which holds the unit off for approximately ﬁve minutes following a previous operation, or the interruption of the main electrical power. TO OPERATE YOUR HEAT PUMP FOR HEATING 1. Set the thermostat system switch to HEAT and the thermostat fan switch to AUTO. (See Figure 1) 2. Set the thermostat temperature to the desired temperature level using the temperature selector. Please refer to the separate detailed thermostat user’s manual for complete instructions regarding thermostat programming. The outdoor unit and indoor blower will both cycle on and off to maintain the indoor temperature at the desired heating level. NOTE: If the thermostat temperature level is re-adjusted, or the thermostat system switch is repositioned, the outdoor unit may not start immediately.The outdoor unit contains a protective timer circuit which holds the unit off for approximately ﬁve minutes following a previous operation, or the interruption of the main electrical power. Emergency Heat: The thermostat includes a system switch position termed EM. HT. This is a back-up heating mode to be used only if there is a suspected problem with the outdoor unit.With the system switch set to EM. HT. the outdoor unit will be locked off, and supplemental heat (typically electric resistance heating) will be used as a source of heat. Sustained use of electric resistance heat in place of the heat pump will result in an increase in electric utility costs. Defrost: During cold weather heating operation, the outdoor unit will develop a coating of snow and ice on the heat transfer coil. This is normal, and the unit will periodically defrost System Mode 2 Fan Mode Figure 1. Typical Thermostat Temperature Selector(s)","itself.During the defrost cycle, the outdoor fan will stop, and the compressor will continue to run and heat the outdoor coil, causing the snow and ice to melt. After the snow and ice have melted, some steam may rise from the outdoor unit as the warm coil causes some melted frost to evaporate. TO OPERATE YOUR HEAT PUMP FOR AUTOMATIC COOLING AND HEATING 1. Set the thermostat system switch to AUTO and the thermostat fan switch to AUTO. (See Figure 1) Note: Thermostats will vary. Some models will not include the AUTO mode, and others will have the AUTO in place of the HEAT and COOL, and some will include all three. 2. Set the thermostat temperature to the desired heating and cooling temperature level(s). The outdoor unit and the indoor blower will then cycle on and off in either the heating or cooling mode of operation as required to automatically maintain the indoor temperature within the desired limits. TO SHUT OFF YOUR HEAT PUMP Set the thermostat system switch to OFF and the thermostat fan switch to AUTO. (See Figure 1) The system will not operate, regardless of the thermostat temperature selector(s) setting. TO OPERATETHE INDOOR BLOWER CONTINUOUSLY Set the thermostat fan switch to ON (See Figure 1). The indoor blower will start immediately, and will run continually until the fan switch is reset to AUTO. The continuous indoor blower operation can be obtained with the thermostat system switch set in any position, including OFF. The continuous indoor blower operation is typically used to circulate the indoor air to equalize a temperature unbalance due to a sun load, cooking, or ﬁreplace operation. TO MAINTAIN YOUR HEAT PUMP CAUTION: Be certain the electrical power to the outdoor unit and the furnace/air handler is disconnected before doing the following recommended maintenance. 1. Regularly: a. Clean or replace the indoor air ﬁlter at the start of each heating and cooling season, and when an accumulation of dust and dirt is visible on the air ﬁlter. Inspect the ﬁlter monthly. b. Remove any leaves and grass clippings from the coil in the outdoor unit, being careful not to damage the aluminum ﬁns. c. Check for any obstruction such as twigs, sticks, etc. d. Certain models have external panels fabricated from a premium grade of stainless steel designed to inhibit corrosion. For such units, if the unit is located in a coastal region or other area subjected to high concentrations of salt, then the unit should be hosed off after storms and monthly otherwise to maintain its new appearance. CAUTION: Do not over-oil, or oil motors not factory-equipped with oil tubes. The compressor is hermetically “sealed” and does not require lubrication. 2. Before Calling a Service Technician, Be Certain: a. The unit thermostat is properly set—see “To Operate Your Heat Pump for Cooling” and “To Operate Your Heat Pump for Heating.” b. The unit disconnect fuses are in good condition, and the electrical power to the unit is turned on. 3","Read Your Warranty Please read the separate warranty document completely. It contains valuable information about your system. GENERAL INFORMATION Read the following instructions completely before performing the installation. Outdoor Unit Section — Each outdoor unit is shipped with a refrigerant charge adequate to operate the outdoor section with an indoor matching coil or air handler. Units with braze connections include the proper amount of refrigerant for an additional 15 ft. of refrigerant lines the same size as the valve ﬁttings. NOTE: DO NOT USE ANY PORTION OF THE CHARGE FOR PURGING OR LEAK TESTING. Matching coils and air handlers may be shipped with a small holding charge to pressurize them to keep out contaminants. To release the pressure, read the indoor section installation instructions carefully. Liquid and Suction Lines — Fully annealed, refrigerant grade copper tubing should be used when installing the system. Refrigerant suction line tubing should be fully insulated. Field Connections for Electrical Power Supply — All wiring must comply with current provisions of the “National Electrical Code” (ANSI/NFPA 70) and with applicable local codes having jurisdiction. The minimum size of electrical conductors and circuit protection must be in compliance with information listed on the outdoor unit data label. SAFETY CONSIDERATIONS Pressures within the System — Split system heat pump equipment contains liquid and gaseous refrigerant under pressure. Installation and servicing of this equipment should be accomplished by qualiﬁed, trained personnel thoroughly familiar with this type of equipment. Under no circumstances should the Homeowner attempt to install and/or service the equipment. Labels, Tags, Precautions — When working with this equipment, follow all precautions in the literature, on tags, and on labels provided with the equipment. Read and thoroughly understand the instructions provided with the equipment prior to performing the installation and operational checkout of the equipment. Brazing Operations — Installation of equipment may require brazing operations. Safety codes must be complied with. Safety equipment (e.g.; safety glasses, work gloves, ﬁre extinguisher, etc.) must be used when performing brazing operations. WARNING: Ensure all electrical power to the unit is off prior to installing or servicing the equipment. Failure to do so may cause personal injury or death. SITE PREPARATION Unpacking Equipment — Remove the cardboard carton and User’s Manual from the equipment. Take care to not damage tubing connections when removing from the carton. Inspect for Damage — Inspect the equipment for damage prior to installing the equipment at the job site. Ensure coil ﬁns are straight and, if necessary, comb ﬁns to remove ﬂattened and bent ﬁns. Preferred Location of the Outdoor Unit at the Job Site — Conduct a survey of the job site to determine the optimum location for mounting the outdoor unit. Overhead obstructions, poorly ventilated areas, and areas subject to accumulation of debris should be avoided. The outdoor unit should be installed no closer than 18 inches from the outside walls of the facility and in an area free from overhead obstructions to ensure unrestricted airflow through the outdoor unit. Facility Prerequisites — Electrical power supplied must be adequate for proper operation of the equipment.The system must be wired and provided with circuit protection in accordance with local building codes and the National Electrical Code. 4","INSTALLING THE OUTDOOR UNIT Slab Mount — The site selected for a slab mount installation requires a stable foundation and one not subject to erosion. The slab should be level and anchored (if necessary) prior to placing the equipment on the slab. Cantilever Mount — The cantilever mount should be designed with adequate safety factor to support the weight of the equipment, and for loads subjected to the mount during operation. Installed equipment should be adequately secured to the cantilever mount and levelled prior to operation of the equipment. Roof Mount — The method of mounting should be designed so as not to overload roof structures nor transmit noise to the interior of the structure. Refrigerant and electrical line should be routed through suitably waterproofed openings to prevent water leaking into the structure. INSTALLING THE INDOOR UNIT The indoor section should be installed before proceeding with routing of refrigerant piping. Consult the Installation Instructions of the indoor unit (i.e.: air handler, furnace, etc.) for details regarding installation. CONNECTING REFRIGERANT TUBING BETWEEN THE INDOOR AND OUTDOOR UNIT General — Once outdoor and indoor unit placement has been determined, route refrigerant tubing between the equipment in accordance with sound installation practices. Refrigerant tubing should be routed in a manner that minimizes the length of tubing and the number of bends in the tubing. Refrigerant tubing should be supported in a manner that the tubing will not vibrate or abrade during system operation. Tubing should be kept clean of foreign debris during installation and installation of a liquid line ﬁlter drier is recommended if cleanliness or adequacy of system evacuation is unknown or compromised. Every effort should be made by the installer to ensure that the ﬁeld installed, refrigerant containing components of the system have been installed in accordance with these instructions and sound installation practices so as to insure reliable system operation and longevity. The maximum recommended interconnecting refrigerant line length is 75 feet, and the vertical elevation difference between the indoor and outdoor sections should not exceed 20 feet. Consult long line application guide for installations in excess of these limits. Filter Dryer Installation — A ﬁlter dryer is provided with PS series models only and must be installed in the liquid line of the system. If the installation replaces a system with a ﬁlter dryer already present in the liquid line, the ﬁlter dryer must be replaced with the one supplied with the unit. The ﬁlter dryer must be installed in strict accordance with the manufacturer’s installation instructions. For all other series models, installing a ﬁlter dryer is optional. However, it is good installation practice to install a ﬁlter dryer when replacing the evaporator and/or condenser of a system. When installing, the ﬁlter dryer must be installed in strict accordance with the manufacturer’s installation instructions. Optional Equipment — Optional equipment (e.g.: liquid line solenoid valves, etc.) should be installed in strict accordance with the manufacturer’s installation instructions. ELECTRICAL CONNECTIONS WARNING: Turn off all electrical power at the main circuit box before wiring electrical power to the outdoor unit. Failure to comply may cause severe personnel injury or death. Wiring Diagram/Schematic — A wiring diagram/schematic is located on the inside cover of the electrical box of the outdoor unit. The installer should become familiar with the wiring diagram/schematic before making any electrical connections to the outdoor unit. Outdoor Unit Connections — The outdoor unit requires both power and control circuit electrical connections. Refer to the unit wiring diagram/schematic for identiﬁcation and location of outdoor unit ﬁeld wiring interfaces. 5","Control Circuit Wiring — The outdoor unit is designed to operate from a 24 VAC Class II control circuit. Control circuit wiring must comply with the current provisions of the “National Electrical Code” (ANSI/NFPA 70) and with applicable local codes having jurisdiction. Thermostat connections should be made in accordance with the instructions supplied with the thermostat, and with the instructions supplied with the indoor equipment. A typical residential installation with a heat pump thermostat and air handler are shown below. Electrical Power Wiring — Electrical power wiring must comply with the current provisions of the “National Electrical Code” (ANSI/NFPA 70) and with applicable local codes having jurisdiction. Use of rain tight conduit is recommended. Electrical conductors shall have minimum circuit ampacity in compliance with the outdoor unit rating label.The facility shall employ electrical circuit protection at a current rating no greater than that indicated on the outdoor unit rating label. Refer to the unit wiring diagram for connection details. Minimum Circuit Ampacity — Electrical wiring to the equipment must be compatible and in compliance with the minimum circuit ampacity listed on the outdoor unit data label. COPPER WIRE SIZE — AWG (1% Voltage Drop) Supply Wire Length-Feet Supply Circuit 200 150 100 50 Ampacity 6 8 10 14 15 4 6 8 12 20 4 6 8 10 25 4 4 6 10 30 3468 35 3468 40 2346 45 2346 50 Wire Size based on N.E.C. for 60° type copper conductors. Maximum Fuse/Circuit Breaker Size — Circuit protection for the outdoor unit must be compatible with the maximum fuse/circuit breaker size listed on the outdoor unit data label. Disconnect Switch — An electrically compatible disconnect switch must be within line of sight of the outdoor unit. This switch shall be capable of electrically de-energizing the outdoor unit. Optional Equipment — Optional equipment requiring connection to the power or control circuits must be wired in strict accordance with current provisions of the “National Electrical Code” (ANSI/NFPA 70), with applicable local codes having jurisdiction, and the installation instructions provided with the equipment. Optional Equipment (e.g.: liquid line solenoid valves, hard start kits, low suction pressure cutout switch kit, high pressure cutout switch kit, refrigerant compressor crankcase heater, etc.) should be installed in strict accordance with the manufacturer’s installation instructions. STARTUP AND CHECKOUT WARNING: Ensure electrical power to the unit is off prior to performing the following steps. Failure to do so may cause personal injury or death. Air Filters — Ensure air ﬁlters are clean and in place prior to operating the equipment. Thermostat — Set the room thermostat function switch to OFF, fan switch to AUTO, and adjust the temperature setpoint to its highest setting. Prior to applying electrical power to the outdoor unit, ensure that the unit has been properly and securely grounded, and that power supply connections have been made at both the facility power interface and outdoor unit. Outdoor Unit — Ensure the outdoor coil and top of the unit are free from obstructions and debris, and all equipment access/control panels are in place. Using extreme caution, apply power to the unit and inspect the wiring for evidence of open, shorted, and/or improperly wired circuits. 6","Green G Red R Brown W Orange W 2 For 2-Stage Heater Kits Thermostat G R W2C E O Y NOTE: Jumper betweenW2 and E is required when no OD T-Stat is used. R W2 COY Black C Air Handler Heat Pump OD Section Typical Heat Pump with Standard Air Handler A typical installation with a heat pump thermostat, air handler, and heat pump with an outdoor thermostat. Thermostat G R W2C E O Y Green G Red R White W Black C E R W2 COY Air Handler Heat Pump OD Section Typical Heat Pump with Outdoor Thermostat and Air Handler 7","Functional Checkout: CAUTION: If equipped with a compressor crankcase heater, wait 24 hours prior to performing a function checkout to allow for heating of the compressor crankcase. Failure to comply may result in damage and could cause premature failure of the system. Indoor Blower — Set the thermostat function switch to COOLING and the fan switch to ON. Verify that the indoor blower is operating and that airﬂow is not restricted. Set the fan switch back to AUTO. Positive Temperature Coefﬁcient Resistor (PTCR) — (select models) A PTCR is factory installed and located on the control panel of the outdoor unit. The PTCR is a soft start device for use with reciprocating compressors. If a hard start kit is needed on this model the soft start (PTCR) must be removed ﬁrst. Low-Pressure Switch — A low-pressure switch is factory-installed in select models only. If provided, this switch is located in the suction line internal to the outdoor unit. The switch is designed to protect the compressor from a loss of charge. Under normal conditions, the switch is closed. If the suction pressure falls below 5 psig, then the switch will open and de-energize the outdoor unit. The switch will close again once the suction pressure increases above 20 psig. Please note that the switch interrupts the thermostat inputs to the unit. Thus, when the switch opens and then closes, there will be a 5 minute short cycling delay before the outdoor unit will energize. Comfort AlertTM Diagnostics (Select Models) — The Comfort AlertTM diagnostics module is a breakthrough innovation for troubleshooting heat pump and air conditioning system failures. The module installs easily in the electric box of the outdoor unit near the compressor contactor. By monitoring and analyzing data from the Copeland Scroll compressor ® and the thermostat demand, the module can accurately detect the cause of electrical and system related failures without any sensors. A ﬂashing LED indicator communicates the ALERT code and guides the service technician more quickly and accurately to the root cause of a problem. 8 NOTE: This module does not provide safety protection! The Comfort AlertTM module is a monitoring device and cannot shut down the compressor directly. LED Description (See Figure 2) POWER LED (Green): indicates voltage is present at the power connection of the module. ALERT LED (Yellow): communicates an abnormal system condition through a unique ﬂash code. The ALERT LED will ﬂash a number of times consecutively, pause and then repeat the process. The number of consecutive ﬂashes, deﬁned as the Flash Code, correlates to a particular abnormal condition. Detailed descriptions of speciﬁc ALERT Flash Codes are shown in Table 1 of this manual. TRIP LED (Red): indicates there is a demand signal from the thermostat but no current to the compressor is detected by the module.TheTRIP LED typically indicates the compressor protector is open or may indicate missing supply power to the compressor. The scroll compressor’s run (R), common (C) and start (S) wires are routed through the holes in the Comfort AlertTM module marked “R,” “C” and “S.” The common (C) wire need not be routed through the module for it to operate properly. 24 VAC Power Wiring — The Comfort AlertTM module requires a constant nominal 24 VAC power supply. The wiring to the module’s R and C terminals must be directly from the indoor unit or thermostat. POWER ALERT TRIP Figure 2. Comfort AlertTM Diagnostics Module","Comfort C R L Y Alert E R W2 O DFT RVS DFT 4 R W2 1 O DF2 1 2 DF1 Y Y Control C Logic C L L Low Voltage Terminals T2 3 CC T1 LPS HPS Defrost Control Board Figure 3. 24VAC Comfort AlertTM Wiring Diagram The module cannot be powered by the C terminal on a defrost board or other control board without experiencing nuisance alerts. NOTE: After the thermostat demand signal is connected, verify that 24 VAC across Y and C when demand is present. NOTE: Factory installed modules may have different thermostat demand signal wiring. Follow manufacturer’s wiring instructions when replacing module. TROUBLESHOOTING Interpreting The Diagnostic LEDs – When an abnormal system condition occurs, the Comfort AlertTM module displays the appropriate ALERT and/or TRIP LED will ﬂash a number of times consecutively, pause and then repeat the process. To identify a Flash Code number, count the number of consecutive ﬂashes. Every time the module powers up, the last ALERT Flash Code that occurred prior to shut down is displayed for one minute. Cooling — Gradually lower the thermostat temperature setpoint below the actual room temperature and observe that the outdoor unit and indoor blower energize. Feel the air being circulated by the indoor blower and verify that it is cooler than ambient temperature. Listen for any unusual noises. If present, locate and determine the source of the noise and correct as necessary. Short Cycle Protection — With the system operating in COOLING mode, note the setpoint temperature setting of the thermostat, and gradually raise the setpoint temperature until the outdoor unit and indoor blower de-energize. Immediately lower the setpoint temperature of the thermostat to its original setting and verify that the indoor blower is energized and that the outdoor unit remains de-energized. Verify that, after approximately 5 minutes, the outdoor unit energizes and that the temperature of the air supplied to the facility is cooler than ambient temperature. Heating — Lower the thermostat setpoint temperature to the lowest obtainable setting and set the thermostat function switch to HEATING. The indoor blower and outdoor unit should stop running.After a minimum of ﬁve minutes, increase the setpoint temperature of the thermostat to the maximum setting.Verify that the outdoor unit and indoor blower have energized. Feel the air being circulated by the indoor blower and verify that it is warmer than ambient temperature. Listen for any unusual noises. If present, locate and determine the source of the noise and correct as necessary. NOTE: Other sources for heating (i.e.: electric furnace, fossil fuel furnace, air handler with electric heat options, etc.) that interface with the unit should be functionally checked to verify system operation and compatibility. Refer to the installation instructions for this equipment and perform a functional checkout in accordance with the manufacturer’s instructions. OUTDOOR THERMOSTAT (if supplied) The outdoor thermostat prevents the electrical auxiliary heat (if used) from operating above 40°F outdoor ambient temperature. Defrost Cycle Timer — The defrost cycle timer controls the time interval of the hot gas defrost after the defrost sensor closes. It is located in the lower left corner of the defrost control board. Three interval settings are available: 30 minutes, 60 minutes, and 90 minutes.Time setting selection is dependent on the climate where the unit is being installed. Example 1. Dry climate of Southern Arizona. A 90 minute setting is recommended. Example 2. Moist climate of Seattle, Washington. A 30 minute setting is recommended. To set the cycle timer, place the timing pin on the defrost control board to the desired time interval post. 9","Status LED Green “POWER” Red “TRIP” Status LED Description Module has power Thermostat demand signal Y is present, but the compressor is not running Yellow “ALERT” Flash Code 1 Long Run Time Compressor is running extremely long run cycles Yellow “ALERT” Flash Code 2 Yellow “ALERT” Flash Code 3 Yellow “ALERT” Flash Code 4 System Pressure Trip Discharge or suction pressure out of limits or compressor overloaded Short Cycling Compressor is running only briefly Locked Rotor Yellow “ALERT” Flash Code 5 Open Circuit Yellow “ALERT” Flash Code 6 Open Start Circuit Current only in run circuit Yellow “ALERT” Flash Code 7 Open Run Circuit Current only in start circuit Yellow “ALERT” Flash Code 8 Yellow “ALERT” Flash Code 9 Welded Contactor Compressor always runs Low Voltage Control circuit < 17VAC Status LED Troubleshooting Information Supply voltage is present at module terminals 1. Compressor protector is open 2. Outdoor unit power disconnect is open 3. Compressor circuit breaker or fuse(s) is open 4. Broken wire or connector is not making contact 5. Low pressure switch open if present in system 6. Compressor contactor has failed open 1. Low refrigerant charge 2. Evaporator blower is not running 3. Evaporator coil is frozen 4. Faulty metering device 5. Condenser coil is dirty 6. Liquid line restriction (filter drier blocked if present in system) 7. Thermostat is malfunctioning 8. Comfort Alert Failure 1. High head pressure 2. Condenser coil poor air circulation (dirty, blocked, damaged) 3. Condenser fan is not running 4. Return air duct has substantial leakage 5. If low pressure switch present in system, check Flash Code 1 information 1. Thermostat demand signal is intermittent 2. Time delay relay or control board defective 3. If high pressure switch present go to Flash Code 2 information 4. If low pressure switch present go to Flash Code 1 information 1. Run capacitor has failed 2. Low line voltage (contact utility if voltage at disconnect is low) • Check wiring connections 3. Excessive liquid refrigerant in compressor 4. Compressor bearings are seized • Measure compressor oil level 1. Outdoor unit power disconnect is open 2. Compressor circuit breaker or fuse(s) is open 3. Compressor contactor has failed open • Check compressor contactor wiring and connectors • Check for compressor contactor failure (burned, pitted or open) • Check wiring and connectors between supply and compressor • Check for low pilot voltage at compressor contactor coil 4. High pressure switch is open and requires manual reset 5. Open circuit in compressor supply wiring or connections 6. Unusually long compressor protector reset time due to extreme ambient temperature 7. Compressor windings are damaged • Check compressor motor winding resistance 1. Run capacitor has failed 2. Open circuit in compressor start wiring or connections • Check wiring and connectors between supply and the compressor “S” terminal 3. Compressor start winding is damaged • Check compressor motor winding resistance 1. Open circuit in compressor run wiring or connections • Check wiring and connectors between supply and the compressor “R” terminal 2. Compressor run winding is damaged • Check compressor motor winding resistance 1. Compressor contactor has failed closed 2. Thermostat demand signal not connected to module 1. Control circuit transformer is overloaded 2. Low line voltage (contact utility if voltage at disconnect is low) • Check wiring connections • Flash Code number corresponds to a number of LED flashes, followed by a pause and then repeated. • TRIP and ALERT LEDs flashing at same time means control circuit voltage is too low for operation. Table 1. Interpreting the Diagnostic LEDS 10","Miswired Module Indication Recommended Troubleshooting Action Green LED is not on, module does not power up Determine if both R and C module terminals are connected. Verify voltage is present at module’s R and C terminals. Review 24VAC Power Wiring (page 4) for R and C wiring. Green LED intermittent, module powers up only when compressor runs Determine if R and Y terminals are wired in reverse. Verify module’s R and C terminals have a constant source. Review 24VAC Power Wiring (page 4) for R and C wiring. TRIP LED is on but system and compressor check OK Verify Y terminal is connected to 24VAC at contactor coil. Verify voltage at contactor coil falls below 0.5VAC when off. TRIP LED and ALERT LED flashing together Verify R and C terminals are supplied with 19-28VAC. ALERT Flash Code 3 (Compressor Short Cycling) displayed incorrectly Verify Y terminal is connected to 24VAC at contactor coil. Verify voltage at contactor coil falls below 0.5VAC when off. ALERT Flash Code 5, 6 or 7 (Open Circuit, Open Start Circuit or Open Run Circuit) displayed incorrectly Check that compressor run and start wires are through module’s current sensing holes. Verify Y terminal is connected to 24VAC at contactor coil. Verify voltage at contactor coil falls below 0.5VAC when off. ALERT Flash Code 6 (Open Check that compressor run and start wires are routed Start Circuit) displayed for Code 7 through the correct module sensing holes. (Open Run Circuit) or vice versa ALERT Flash Code 8 (Welded Contactor) displayed incorrectly Determine if module’s Y terminal is connected. Verify Y terminal is connected to 24VAC at contactor coil. Verify 24VAC is present across Y and C when thermostat demand signal is present. If not, R and C are reverse wired. V erify voltage at contactor coil falls below 0.5VAC when off. Table 2. Module Wiring Troubleshooting Note: All units are shipped from the factory with the default time setting of 30 minutes. Maximum heating performance can be achieved by setting the time to 90 minutes. DEFROST CONTROL BOARD OPERATION AND TESTING 1. Terminals “R”-”C” must have 24±V present between them in order for the time delay and defrost sequences to be operational. 2. Jumper the “T2”-”DFT” test pins. This will indicate to the board that the defrost T-stat is closed(if the compressor is running). Defrost T-stat is closed at 32° or below and is open at 68° or above. But it’s state is unknown if the temperature is between 32°F and 68°F. The defrost thermostat tells the board whether a defrost cycle needs to be started or terminated. With the DFT closed the unit will run for 30/60/90 minutes in heat mode and then defrost the outdoor coil. The defrost will turn off the outdoor fan, turn on the compressor and raise the the coil temperature to 68°F. This will open the DFT and terminate the defrost. If the DFT does not open the defrost will end after 10 minutes. 3. Defrost board speed-up. With compressor running in heat mode, next jump the “Test” pin to “C” on terminal strip. This will initiate a defrost test in 5, 10 or 15 seconds (This is determined by the 30, 60 or 90 minute defrost pin settings. The factory setting will be 30 minutes). Note that this will bypass the compressor off delay when the unit goes into defrost test and if left in defrost test, the delay will be bypassed when the test is terminated by the processor. If the jumper is removed before the test is over the processor will perform the remainder of a normal defrost. See step 2 above. 4. Remove the jumpers. Note:Thedelay/no-delaypinconcernscompressor operation during defrosts. The default setting is delay. Reciprocating compressors should only use this setting in conjunction with an approved 11","hard start kit.Scroll compressors that have noise issues while going into or coming out of defrost should use this 30 second delay to reduce the defrost noise. To switch from no-delay to delay remove the pin from the “no-delay” pin location and shift it to the “delay” pin location. Speed up changes: Manually initiating a defrost will cause the compressor to run continually when entering defrost. Normal defrost operation: To test normal defrost operation when the temperature is above 35°F, jumper “R” to “DFT” on the 624656 board and allow the unit to run for 30 minutes. Defrost will continue until the “R” to “DFT” jumper is removed or for 10 minutes. Remove the jumper. The 5 minute time delay feature can be shortened 1 time to 1 second by jumping the “Test” to “C” terminal. Remove the jumper and repeat as desired. Note: If jumper is left on the “Test” to “common” pins permanently, the defrost cycle will become inoperable. Defrost Test Procedure for 624656 1. Jumper “T2” to “DFT” at the test terminals. 2. With unit running in heat mode, short the “TEST”terminal to the common terminal near it. This will speed up the board and cause it to enter defrost mode in 5/10/15 seconds depending on the defrost time selection. Compressor delay will not function during speed-up. 3. This test will end in 5 seconds if the “TEST”common short is not removed. 4. Remove both the short and the “T2” to “DFT” jumper to terminate the defrost cycle. The 30 second compressor delay should operate normally. 5. Test is complete, reset thermostat to home owner preference. 13 SEER Split System Heat Pump Oriﬁce Usage with CRK7 Compressor Model Number 2.0 Ton 2.5 Ton 12 Restrictor Bore Size System (inches) Charge R-22 Indoor Outdoor (oz.) 0.061 0.049 126 0.068 0.049 144 Optional Equipment — A functional checkout should be performed in accordance with the checkout procedures supplied with the equipment. Adjustment of Refrigerant Charge: CAUTION: Split system heat pump equipment contains liquid and gaseous refrigerant under pressure. Adjustment of refrigerant charge should only be attempted by qualified, trained personnel thoroughly familiar with the equipment. Under no circumstances should the homeowner attempt to install and/or service this equipment. Failure to comply with this warning could result in equipment damage, personal injury, or death. NOTE: The following Refrigerant Charging Charts are applicable to listed assemblies of equipment and at listed airﬂows for the indoor coil. Assemblies of indoor coils and outdoor units not listed are not recommended and deviations from rated airﬂows or non-listed equipment combinations may require modiﬁcations to the expansion device(s) and refrigerant charging procedures for proper and efﬁcient system operation. Refrigerant Charging Chart — Refer to Refrigerant Charging Charts for correct system charging, and to Oriﬁce Usage Chart for correct restrictor sizes. NOTE: Linesets over 15 feet in length may require additional refrigerant charge.NORDYNE recommends 0.6 oz. of refrigerant per foot for any lineset over 15 feet. 13 SEER Split System Heat Pump Oriﬁce Usage with ZRK3/K4 Compressor Model Number 1.5 ton 2.0 ton 2.5 ton 3.0 ton 3.5 ton 4.0 ton 5.0 ton Restrictor Bore Size (inches) Indoor 0.053 0.061 0.069 0.078 0.083 0.090 0.101 Outdoor 0.041 0.047 0.049 0.057 0.059 0.065 0.071 System Charge R2 (oz.) 93 96 144 155 248 248 268","Refrigerant Charging Charts for Cooling Mode of Operation 13 SEER Split System Restrictor Cooling Charging Charts with ZRK4 Compressors REFRIGERANT CHARGING CHARTS LEGEND FOR COOLING/HEATING MODES OF OPERATION *Note: All pressures are listed in psig. and all temperatures in deg. F. - Shaded boxes indicate ﬂooded conditions - Rated design values. - In Cooling Mode suction pressure will be lower than design value if indoor air ﬂow, entering dry bulb, or entering wet bulb temperatures are lower than design. - In Heating Mode, charge should be weighed in. It is strongly recommended to verify charge in Cooling Mode at ambient above 70°F. - Discharge temperatures greater than charted values indicates a refrigerant undercharge. 1-1/2 TON Suction Press. 73 75 77 79 81 83 85 87 89 91 93 95 97 99 70 Dis. Press. 140 143 145 147 151 Dis. Temp. 135 140 146 150 153 75 Dis. Dis. Press. Temp. 155 137 157 143 160 148 162 152 166 155 OUTDOOR TEMPERATURE (°F) 80 85 90 95 Dis. Dis. Dis. Dis. Dis. Dis. Dis. Dis. Press. Temp. Press. Temp. Press. Temp. Press. Temp. 170 140 172 145 185 142 175 150 187 147 200 144 177 154 189 151 202 149 215 147 181 157 192 155 204 153 217 151 196 159 207 157 219 155 199 163 211 161 222 159 214 165 226 163 229 167 100 Dis. Dis. Press. Temp. 230 149 232 153 234 157 237 161 241 165 244 169 105 Dis. Dis. Press. Temp. 244 151 246 154 248 158 252 163 256 167 259 172 13","14 Refrigerant Charging Charts for Cooling Mode of Operation 13 SEER Split System Restrictor Cooling Charging Charts with ZRK4 Compressors 2 TON Suction Press. 71 73 75 77 79 81 83 85 87 89 91 93 95 97 70 Dis. Dis. Press. Temp. 149 137 151 143 154 148 156 153 160 155 75 Dis. Dis. Press. Temp. 164 141 166 146 169 151 171 156 175 159 OUTDOOR TEMPERATURE (°F) 80 85 90 95 Dis. Dis. Dis. Dis. Dis. Dis. Dis. Dis. Press. Temp. Press. Temp. Press. Temp. Press. Temp. 179 145 181 150 194 149 184 155 196 153 209 152 186 159 198 158 211 157 224 156 190 162 202 162 213 161 226 160 205 166 217 165 228 164 208 169 220 169 232 168 224 173 235 173 239 177 100 Dis. Dis. Press. Temp. 239 160 241 164 243 168 247 172 250 176 254 180 105 Dis. Dis. Press. Temp. 254 163 256 167 258 171 262 175 265 180 269 184","Refrigerant Charging Charts for Cooling Mode of Operation 13 SEER Split System Restrictor Cooling Charging Charts with ZRK3 Compressors 2-1/2 TON Suction Press. 70 72 74 76 78 80 82 84 86 88 90 92 94 96 70 Dis. Dis. Press. Temp. 143 136 145 141 147 147 150 152 153 155 75 Dis. Dis. Press. Temp. 158 139 160 144 162 149 165 154 168 157 OUTDOOR TEMPERATURE (°F) 80 85 90 95 Dis. Dis. Dis. Dis. Dis. Dis. Dis. Dis. Press. Temp. Press. Temp. Press. Temp. Press. Temp. 173 142 175 147 188 145 177 152 190 149 202 147 180 156 192 154 204 152 217 150 183 159 195 158 207 156 219 154 198 161 210 160 221 158 202 165 213 164 225 162 217 168 228 166 232 170 100 Dis. Dis. Press. Temp. 232 152 234 156 236 160 240 164 243 169 247 173 105 Dis. Dis. Press. Temp. 247 154 249 158 251 162 255 167 258 171 261 176 15","16 Refrigerant Charging Charts for Cooling Mode of Operation 13 SEER Split System Restrictor Cooling Charging Charts with ZRK3 Compressors 3 TON Suction Press. 71 73 75 77 79 81 83 85 87 89 91 93 95 97 70 Dis. Dis. Press. Temp. 148 144 150 149 152 155 155 158 159 161 75 Dis. Dis. Press. Temp. 164 147 166 152 168 157 171 161 174 164 OUTDOOR TEMPERATURE (°F) 80 85 90 95 Dis. Dis. Dis. Dis. Dis. Dis. Dis. Dis. Press. Temp. Press. Temp. Press. Temp. Press. Temp. 179 149 181 154 195 152 183 159 197 156 210 154 187 163 199 161 212 158 226 156 190 166 202 165 214 163 228 161 206 168 218 167 230 165 209 172 221 171 233 169 225 174 237 173 240 177 100 Dis. Dis. Press. Temp. 241 159 243 163 245 167 249 171 252 175 256 180 105 Dis. Dis. Press. Temp. 257 161 259 165 261 169 264 173 268 178 271 182","Refrigerant Charging Charts for Cooling Mode of Operation 13 SEER Split System Restrictor Cooling Charging Charts with ZRK3 Compressors 3-1/2 TON Suction Press. 71 73 75 77 79 81 83 85 87 89 91 93 95 97 70 Dis. Press. 144 146 Dis. Temp. 150 155 148 161 152 163 155 165 75 Dis. Dis. Press. Temp. 159 152 161 157 164 162 167 164 171 167 OUTDOOR TEMPERATURE (°F) 80 85 90 95 Dis. Dis. Dis. Dis. Dis. Dis. Dis. Dis. Press. Temp. Press. Temp. Press. Temp. Press. Temp. 175 153 177 158 191 154 179 163 193 159 206 156 183 166 195 164 208 160 222 157 186 169 198 167 210 165 224 162 202 171 214 169 226 166 205 174 217 172 229 170 221 176 233 174 236 178 100 Dis. Dis. Press. Temp. 237 159 239 163 241 167 245 171 248 175 252 180 105 Dis. Dis. Press. Temp. 253 160 255 164 257 168 260 172 264 177 267 181 17","18 Refrigerant Charging Charts for Cooling Mode of Operation 13 SEER Split System Restrictor Cooling Charging Charts with ZRK3 Compressors 4 TON Suct. Press. 69 71 73 75 77 79 81 83 85 87 89 91 93 95 70 Dis. Dis. Press. Temp. 132 130 134 136 136 141 137 149 140 152 75 Dis. Dis. Press. Temp. 149 135 151 140 153 145 154 152 158 155 OUTDOOR TEMPERATURE (°F) 80 85 90 95 Dis. Dis. Dis. Dis. Dis. Dis. Dis. Dis. Press. Temp. Press. Temp. Press. Temp. Press. Temp. 166 140 168 145 183 145 170 150 185 149 200 149 172 155 188 154 203 153 218 153 176 158 190 158 205 158 220 157 193 162 207 162 222 162 197 166 211 166 225 166 214 170 229 170 232 174 100 Dis. Dis. Press. Temp. 235 157 237 161 239 165 243 170 246 174 250 178 105 Dis. Dis. Press. Temp. 252 161 254 165 256 169 260 174 264 178 267 183","Refrigerant Charging Charts for Cooling Mode of Operation 13 SEER Split System Restrictor Cooling Charging Charts with ZRK3 Compressors 5 TON Suct. Press. 66 68 70 72 74 76 78 80 82 84 86 88 90 92 70 Dis. Dis. Press. Temp. 143 146 145 152 147 157 148 164 152 167 75 Dis. Dis. Press. Temp. 159 149 161 154 163 159 165 165 169 168 OUTDOOR TEMPERATURE (°F) 80 85 90 95 Dis. Dis. Dis. Dis. Dis. Dis. Dis. Dis. Press. Temp. Press. Temp. Press. Temp. Press. Temp. 175 152 178 157 192 155 180 162 194 159 208 157 182 167 196 164 210 161 224 159 185 170 198 168 212 166 226 164 202 172 215 170 228 168 205 175 218 174 232 172 222 178 235 176 238 180 100 Dis. Dis. Press. Temp. 240 161 242 165 244 169 248 174 252 178 255 182 105 Dis. Dis. Press. Temp. 256 163 258 167 260 171 265 176 268 180 271 185 19","20 Refrigerant Charging Charts for Cooling Mode of Operation 13 SEER Split System Restrictor Cooling Charging Charts with CRK7 Compressors 2 TON Suct. Press. 73 75 77 79 81 83 85 87 89 91 93 95 97 99 70 Dis. Dis. Press. Temp. 159 152 162 157 164 162 167 166 171 168 75 Dis. Dis. Press. Temp. 173 152 175 157 178 162 181 165 184 168 OUTDOOR TEMPERATURE (°F) 80 85 90 95 Dis. Dis. Dis. Dis. Dis. Dis. Dis. Dis. Press. Temp. Press. Temp. Press. Temp. Press. Temp. 187 152 189 157 201 152 191 162 203 157 215 152 195 165 205 161 217 157 228 152 198 169 208 165 219 161 230 156 212 169 222 165 233 161 215 172 226 169 236 165 229 173 239 169 243 173 100 Dis. Dis. Press. Temp. 242 152 244 156 246 160 250 164 253 169 257 173 105 Dis. Dis. Press. Temp. 256 152 258 156 260 160 263 164 267 169 270 173","Refrigerant Charging Charts for Cooling Mode of Operation 13 SEER Split System Restrictor Cooling Charging Charts with CRK7 Compressors 2-1/2 TON Suction Press. 70 72 74 76 78 80 82 84 86 88 90 92 94 96 70 Dis. Dis. Press. Temp. 149 153 151 158 154 164 156 167 160 170 75 Dis. Dis. Press. Temp. 164 153 166 158 168 163 171 167 175 170 OUTDOOR TEMPERATURE (°F) 80 85 90 95 Dis. Dis. Dis. Dis. Dis. Dis. Dis. Dis. Press. Temp. Press. Temp. Press. Temp. Press. Temp. 179 153 181 158 194 153 183 163 196 158 208 153 186 167 198 162 210 158 223 153 190 170 201 166 213 162 225 157 204 170 216 166 227 162 208 174 219 170 231 166 223 174 234 170 238 174 100 Dis. Dis. Press. Temp. 238 153 240 157 242 161 246 165 249 170 252 174 105 Dis. Dis. Press. Temp. 253 153 255 157 257 160 260 165 264 169 267 174 21","TXV Refrigerant Charging Chart with ZRK4 Compressors 1.5 Ton HP ZRK4 TXV Charging Chart Liquid Pressure (psig) 375 350 325 300 275 250 225 200 175 150 125 75 Remove refrigerant when above curve Add refrigerant when below curve 80 85 90 95 100 105 110 115 120 125 130 Liquid Temperature (F) 2.0 Ton HP ZRK4 TXV Charging Chart 350 325 Liquid Pressure (psig) 300 Remove refrigerant when above curve 275 250 225 Add refrigerant when below curve 200 175 150 75 80 85 90 95 100 105 110 115 120 125 130 Liquid Temperature (F) 22","Liquid Pressure (psig) TXV Refrigerant Charging Chart with ZRK3 Compressors Continued 2.5 Ton HP ZRK3 TXV Charging Chart 350 325 300 275 250 225 200 175 150 75 Remove refrigerant when above curve Add refrigerant when below curve 80 85 90 95 100 105 110 115 120 125 130 Liquid Temperature (F) Liquid Pressure (psig) 3.0 Ton HP ZRK3 TXV Charging Chart 350 325 300 275 250 225 200 175 150 75 Remove refrigerant when above curve Add refrigerant when below curve 80 85 90 95 100 105 110 115 120 125 130 135 Liquid Temperature (F) 23","TXV Refrigerant Charging Chart with ZRK3 Compressors Continued 3.5 Ton HP ZRK3 TXV Charging Chart Liquid Pressure (psig) 350 325 300 275 250 225 200 175 150 75 Remove refrigerant when above curve Add refrigerant when below curve 80 85 90 95 100 105 110 115 120 125 130 135 Liquid Temperature (F) Liquid Pressure (psig) 4.0 Ton HP ZRK3 TXV Charging Chart 350 325 300 275 250 225 200 175 150 75 Remove refrigerant when above curve Add refrigerant when below curve 80 85 90 95 100 105 110 115 120 125 130 135 Liquid Temperature (F) 24","TXV Refrigerant Charging Chart with ZRK3 Compressors (Continued) 5.0 Ton HP ZRK3 TXV Charging Chart Liquid Temperature (psig) 350 330 310 Remove refrigerant when above curve 290 270 250 230 210 Add refrigerant when below curve 190 170 150 75 80 85 90 95 100 105 110 115 120 125 130 135 Liquid Temperature (F) 25","TXV Refrigerant Charging Chart with CRK7 Compressors 2.0 Ton HP CRK7 TXV Charging Chart Liquid Pressure (psig) 350 325 300 Remove refrigerant when above curve 275 250 225 Add refrigerant when below curve 200 175 150 75 80 85 90 95 100 105 110 115 120 125 130 Liquid Temperature (F) Liquid Pressure (psig) 2.5 Ton HP CRK7 TXV Charging Chart 350 325 300 275 250 225 200 175 150 125 75 Remove refrigerant when above curve Add refrigerant when below curve 80 85 90 95 100 105 110 115 120 125 130 Liquid Temperature (F) 26","Refrigerant Charging Charts for Heating Mode of Operation 13 SEER Split System Heating Charts with ZRK4 Compressors 1.5 Ton 0 Suc. Liquid Press Press. 13 111 14 118 15 125 16 132 17 139 18 146 19 153 Disch. Temp. 113 111 109 107 105 103 101 Suc. Press. 23 24 25 26 27 28 29 10 Liquid Press. 132 138 144 149 155 161 167 Disch. Temp. 120 118 116 114 112 110 108 Suc. Press. 32 33 34 35 36 37 38 20 Liquid Press. 152 157 162 167 171 176 181 OUTDOOR TEMPERATURE (DEG. F) 30 40 Disch. Suc. Liquid Disch. Suc. Liquid Disch. Temp. Press. Press. Temp. Press. Press. Temp. 127 41 173 134 51 181 149 125 42 176 132 52 188 146 123 43 180 130 53 195 143 121 44 184 128 54 202 140 119 45 187 126 55 209 138 117 46 191 124 56 216 135 115 47 195 122 57 223 132 Suc. Press. 61 62 63 64 65 66 67 50 Liquid Press. 201 208 215 222 229 236 243 Disch. Temp. 172 167 163 158 154 149 145 Suc. Press. 70 71 72 73 74 75 76 60 Liquid Press. 221 228 235 242 249 256 263 Disch. Temp. 195 188 182 176 170 164 158 2.0 Ton 0 Suc. Liquid Press Press. 12 120 13 127 14 134 15 141 16 148 17 155 18 162 Disch. Temp. 107 105 103 101 99 97 95 Suc. Press. 21 22 23 24 25 26 27 10 Liquid Press. 135 141 147 153 159 165 171 Disch. Temp. 119 117 115 113 111 109 107 Suc. Press. 29 30 31 32 33 34 35 20 Liquid Press. 150 155 160 165 169 174 179 OUTDOOR TEMPERATURE (DEG. F) 30 40 Disch. Suc. Liquid Disch. Suc. Liquid Disch. Temp. Press. Press. Temp. Press. Press. Temp. 131 37 165 142 46 169 158 129 38 169 140 47 176 155 127 39 173 138 48 183 152 125 40 176 136 49 190 149 123 41 180 134 50 197 146 121 42 184 132 51 204 144 119 43 187 130 52 211 141 Suc. Press. 56 57 58 59 60 61 62 50 Liquid Press. 184 191 198 205 212 219 226 Disch. Temp. 177 172 168 163 159 154 150 Suc. Press. 66 67 68 69 70 71 72 60 Liquid Press. 200 207 214 221 228 235 242 Disch. Temp. 196 189 183 177 171 165 159 27","28 Refrigerant Charging Charts for Heating Mode of Operation 13 SEER Split System Heating Charts with ZRK3 Compressors 2.5 Ton Suc. Press 13 14 15 16 17 18 19 0 Liquid Press. 115 122 129 136 143 150 157 Disch. Temp. 110 108 106 104 102 100 98 Suc. Press. 22 23 24 25 26 27 28 10 Liquid Press. 137 143 149 155 161 167 173 Disch. Temp. 119 117 115 113 111 109 107 Suc. Press. 30 31 32 33 34 35 36 20 Liquid Press. 159 164 169 174 179 183 188 OUTDOOR TEMPERATURE (DEG. F) Disch. Temp. 129 127 125 123 121 119 117 Suc. Press. 39 40 41 42 43 44 45 30 Liquid Press. 181 185 189 192 196 200 203 Disch. Temp. 138 136 134 132 130 128 126 Suc. Press. 48 49 50 51 52 53 54 40 Liquid Press. 191 198 205 212 219 226 233 Disch. Temp. 153 150 147 145 142 139 136 Suc. Press. 56 57 58 59 60 61 62 50 Liquid Press. 211 218 225 232 239 246 253 Disch. Temp. 174 170 165 161 157 152 148 Suc. Press. 65 66 67 68 69 70 71 60 Liquid Press. 230 237 244 251 258 265 272 Disch. Temp. 196 190 183 177 171 165 159 3.0 Ton Suc. Press 13 14 15 16 17 18 19 0 Liquid Press. 116 123 130 137 144 151 158 Disch. Temp. 120 118 116 114 112 110 108 Suc. Press. 22 23 24 25 26 27 28 10 Liquid Press. 136 142 148 154 160 166 172 Disch. Temp. 125 123 121 119 117 115 113 Suc. Press. 31 32 33 34 35 36 37 20 Liquid Press. 156 161 166 171 175 180 185 OUTDOOR TEMPERATURE (DEG. F) Disch. Temp. 130 128 126 124 122 120 118 Suc. Press. 40 41 42 43 44 45 46 30 Liquid Press. 176 180 183 187 191 194 198 Disch. Temp. 136 134 132 130 128 126 124 Suc. Press. 49 50 51 52 53 54 55 40 Liquid Press. 183 190 197 204 211 218 225 Disch. Temp. 151 148 145 142 139 136 134 Suc. Press. 59 60 61 62 63 64 65 50 Liquid Press. 201 208 215 222 229 236 243 Disch. Temp. 175 170 166 161 157 152 148 Suc. Press. 68 69 70 71 72 73 74 60 Liquid Press. 218 225 232 239 246 253 260 Disch. Temp. 199 193 187 181 174 168 162","Refrigerant Charging Charts for Heating Mode of Operation 13 SEER Split System Heating Charts with ZRK3 Compressors 3.5 Ton Disch. Temp. 118 116 114 112 110 108 106 Suc. Press. 27 28 29 30 31 32 33 10 Liquid Press. 140 146 152 158 163 169 175 Disch. Temp. 124 122 120 118 116 114 112 Suc. Press. 31 32 33 34 35 36 37 20 Liquid Press. 151 156 161 165 170 175 180 Disch. Temp. 130 128 126 124 122 120 118 Suc. Press. 35 36 37 38 39 40 41 OUTDOOR TEMPERATURE (DEG. F) 30 40 Liquid Disch. Suc. Liquid Disch. Press. Temp. Press. Press. Temp. 162 136 44 173 149 166 134 45 180 146 169 132 46 187 143 173 130 47 194 140 177 128 48 201 137 180 126 49 208 134 184 124 50 215 132 Suc. Press. 58 59 60 61 62 63 64 50 Liquid Press. 206 213 220 227 234 241 248 Disch. Temp. 168 163 159 154 150 145 141 Suc. Press. 72 73 74 75 76 77 78 60 Liquid Press. 239 246 253 260 267 274 281 Disch. Temp. 187 181 175 168 162 156 150 4.0 Ton Suc. Press 13 14 15 16 17 18 19 0 Liquid Press. 114 121 128 135 142 149 156 Disch. Temp. 115 113 111 109 107 105 103 Suc. Press. 21 22 23 24 25 26 27 10 Liquid Press. 132 138 144 150 156 162 168 Disch. Temp. 121 119 117 115 113 111 109 Suc. Press. 30 31 32 33 34 35 36 20 Liquid Press. 150 155 160 165 169 174 179 OUTDOOR TEMPERATURE (DEG. F) Disch. Temp. 127 125 123 121 119 117 115 Suc. Press. 38 39 40 41 42 43 44 30 Liquid Press. 168 172 175 179 183 186 190 Disch. Temp. 133 131 129 127 125 123 121 Suc. Press. 47 48 49 50 51 52 53 40 Liquid Press. 175 182 189 196 203 210 217 Disch. Temp. 150 147 144 142 139 136 133 Suc. Press. 57 58 59 60 61 62 63 50 Liquid Press. 194 201 208 215 222 229 236 Disch. Temp. 178 173 169 164 160 155 151 Suc. Press. 66 67 68 69 70 71 72 60 Liquid Press. 213 220 227 234 241 248 255 Disch. Temp. 205 199 193 187 180 174 168 29","30 Refrigerant Charging Charts for Heating Mode of Operation 13 SEER Split System Heating Charts with ZRK3 Compressors 5.0 Ton Suc. Press 12 13 14 15 16 17 18 0 Liquid Press. 114 121 128 135 142 149 156 Disch. Temp. 141 139 137 135 133 131 129 Suc. Press. 20 21 22 23 24 25 26 10 Liquid Press. 141 147 153 159 165 171 176 Disch. Temp. 145 143 141 139 137 135 133 Suc. Press. 28 29 30 31 32 33 34 20 Liquid Press. 168 173 177 182 187 192 196 OUTDOOR TEMPERATURE (DEG. F) Disch. Temp. 149 147 145 143 141 139 137 Suc. Press. 36 37 38 39 40 41 42 30 Liquid Press. 195 198 202 206 209 213 217 Disch. Temp. 153 151 149 147 145 143 141 Suc. Press. 45 46 47 48 49 50 51 40 Liquid Press. 209 216 223 230 237 244 251 Disch. Temp. 166 163 160 158 155 152 149 Suc. Press. 55 56 57 58 59 60 61 50 Liquid Press. 236 243 250 257 264 271 278 Disch. Temp. 189 184 180 175 171 166 162 Suc. Press. 65 66 67 68 69 70 71 60 Liquid Press. 262 269 276 283 290 297 304 Disch. Temp. 212 206 200 193 187 181 175","Refrigerant Charging Charts for Heating Mode of Operation 13 SEER Split System Heating Charts with CRK7 Compressors 2.0 Ton 0 Suc. Liquid Press Press. 16 109 17 116 18 123 19 130 20 137 21 144 22 151 Disch. Temp. 104 102 100 98 96 94 92 Suc. Press. 25 26 27 28 29 30 31 10 Liquid Press. 126 132 138 144 150 156 161 Disch. Temp. 110 108 106 104 102 100 98 Suc. Press. 34 35 36 37 38 39 40 20 Liquid Press. 143 148 152 157 162 167 171 Disch. Temp. 117 115 113 111 109 107 105 OUTDOOR TEMPERATURE (DEG. F) 30 40 Suc. Liquid Disch. Suc. Liquid Disch. Press. Press. Temp. Press. Press. Temp. 43 159 123 51 164 140 44 163 121 52 171 138 45 167 119 53 178 135 46 170 117 54 185 132 47 174 115 55 192 129 48 178 113 56 199 126 49 181 111 57 206 123 Suc. Press. 60 61 62 63 64 65 66 50 Liquid Press. 179 186 193 200 207 214 221 Disch. Temp. 169 164 160 155 151 146 142 Suc. Press. 68 69 70 71 72 73 74 60 Liquid Press. 195 202 209 216 223 230 237 Disch. Temp. 197 191 185 179 173 167 160 2.5 Ton 0 Suc. Liquid Press Press. 18 107 19 114 20 121 21 128 22 135 23 142 24 149 Disch. Temp. 82 80 78 76 74 72 70 Suc. Press. 25 26 27 28 29 30 31 10 Liquid Press. 128 133 139 145 151 157 163 Disch. Temp. 102 100 98 96 94 92 90 Suc. Press. 32 33 34 35 36 37 38 20 Liquid Press. 148 153 157 162 167 172 177 Disch. Temp. 121 119 117 115 113 111 109 OUTDOOR TEMPERATURE (DEG. F) 30 40 Suc. Liquid Disch. Suc. Liquid Disch. Press. Press. Temp. Press. Press. Temp. 39 168 141 48 177 160 40 172 139 49 184 157 41 175 137 50 191 154 42 179 135 51 198 151 43 183 133 52 205 148 44 186 131 53 212 146 45 190 129 54 219 143 Suc. Press. 57 58 59 60 61 62 63 50 Liquid Press. 197 204 211 218 225 232 239 Disch. Temp. 177 173 168 164 159 155 150 Suc. Press. 66 67 68 69 70 71 72 60 Liquid Press. 218 225 232 239 246 253 260 Disch. Temp. 195 189 183 177 170 164 158 31","INSTALLER: PLEASE LEAVE THESE INSTALLATION INSTRUCTIONS WITH THE HOMEOWNER. ¢708452)¤ 708452D 708452D (Replaces 708452C) Speciﬁcations and illustrations subject to change without notice and without incurring obligations. Printed in U.S.A. (08/08)"]}