{"v":1,"file":"nortek-split-heat-pump-709230c-install.pdf","pages":["FT4BG & PSH4BG Series INSTALLATION INSTRUCTIONS 18 SEER Split System Heat Pump The 18 SEER, iQ Drive® split heat pump operates as part of a larger system which can provide temperature, air flow, and humidity control for a residence or other similarly sized building. This system includes this outdoor unit and a compatible indoor unit, typically an air handler with electric strip heat or a gas furnace. The electric or gas heat may serve as backup or auxiliary heat to supplement the heat pump, which is expected to serve as the primary heating means. However, electric or gas heat is not required for this system to operate. Accessory equipment which may be used with the system includes humidifiers, electric or electronic air cleaners, and U/V (ultraviolet) sterilizing lamps. Refer to the System Operation section within this document for a description of how the heat pump operates. In addition, information for troubleshooting and diagnosing problems is included. IMPORTANT SAFETY INFORMATION........................2 PREPARATION............................................................. 3 Slab Mounting.................................................................... 3 Roof Mounting................................................................... 3 ELECTRICAL CONNECTIONS....................................4 Electrical Power Wiring...................................................... 4 Control Circuit Wiring......................................................... 4 REFRIGERANT LINE CONNECTIONS........................4 Line Design and Routing................................................... 4 Brazing............................................................................... 5 System Evacuation............................................................ 5 Refrigerant Charging......................................................... 5 Charging Operation........................................................... 5 Alternate Procedure for Charging Heat Pump in Cooling Mode................................................................. 6 Alternate Procedure for Charging Heat Pump in Heating Mode................................................................. 6 SYSTEM OPERATION..................................................6 Thermostat......................................................................... 6 Blower Flow Rates............................................................. 6 Auxiliary Heat..................................................................... 6 Start-Up Sequence............................................................ 6 Run Sequence................................................................... 7 Diagnostic Display............................................................. 7 Short Cycle Timer Override............................................... 7 Defrost Cycle..................................................................... 7 Low Temperature Lockouts............................................... 8 Other Speed Overrides...................................................... 8 Instrumentation.................................................................. 8 TROUBLESHOOTING.................................................. 9 Inverter Circuit Board LEDs............................................... 9 No Control Board Display.................................................. 9 Troubleshooting Individual Fault Codes (when active)...... 9 MAINTENANCE............................................................ 10 FIGURES & CHARTS...................................................11 Figure 2. Heat Pump Control Panel (Cover Removed)....... 11 Figure 3. Power Wiring Terminals....................................... 12 Figure 5. Service Valves..................................................... 12 Figure 4. Low Voltage Compartment for Control Wiring...... 12 Figure 6. Charging Charts.................................................. 13 Figure 7. Interface Board in Control Panel.......................... 14 Figure 8. Wiring Diagram (2, 3, & 4 Ton Models)................ 15 Figure 9. Wiring Diagram (5 Ton Models)........................... 16 Figure 10. Temperature Sensor Resistance Charts............ 17 INSTALLATION CHECKLIST.......................................20 IMPORTANT ATTENTION INSTALLERS: It is your responsibility to know this product better than your customer. This includes being able to install the product according to strict safety guidelines and instructing the customer on how to operate and maintain the equipment for the life of the product. Safety should always be the deciding factor when installing this product and using common sense plays an important role as well. Pay attention to all safety warnings and any other special notes highlighted in the manual. Improper installation of the unit or failure to follow safety warnings could result in serious injury, death, or property damage. These instructions are primarily intended to assist qualified individuals experienced in the proper installation of this appliance. Some local codes require licensed installation/service personnel for this type of equipment. Please read all instructions carefully before starting the installation. Return these instructions to the customer’s package for future reference. DO NOT DESTROY. PLEASE READ CAREFULLY AND KEEP IN A SAFE PLACE FOR FUTURE REFERENCE. OTHER REFERENCE DOCUMENTS • Installation instruction documents for indoor equipment (furnace or air handler, optional humidifier, etc.) • local wiring and building codes • Nordyne Application Guideline for Refrigerant Lines Over 75 Feet, document 044B-0600 • Operation/configuration manual for two-stage thermostat (existing or newly installed)","IMPORTANT SAFETY INFORMATION INSTALLER: Please read all instructions before servicing this equipment. Pay attention to all safety warnings and any other special notes highlighted in the manual. Safety markings are used frequently throughout this manual to designate a degree or level of seriousness and should not be ignored. WARNING indicates a potentially hazardous situation that if not avoided, could result in personal injury or death. CAUTION indicates a potentially hazardous situation that if not avoided, may result in minor or moderate injury or property damage. WARNING: Unless noted otherwise in these instructions, only factory authorized parts or accessory kits may be used with this product. Improper installation, service, adjustment, or maintenance may cause electrical shock or other hazardous conditions which may result in personal injury or property damage. WARNING: ELECTRICAL SHOCK HAZARD Failure to follow safety warnings exactly could result in serious injury or property damage. Improper servicing could result in dangerous operation, serious injury, death or property damage. • Before servicing, disconnect all electrical power to the unit. • When servicing controls, label all wires prior to disconnecting. Reconnect wires correctly. • Verify proper operation after servicing. WARNING: iQ Drive Split System Heat Pumps are shipped charged with R410A refrigerant and ready for installation. When system is installed according to these instructions, additional refrigerant charging may or may not be required. If repairs make it necessary for evacuation and charging, it should only be attempted by qualified trained personnel thoroughly familiar with this equipment. Under no circumstances should the owner attempt to install and/or service this equipment. Failure to comply with this warning could result in property damage, personal injury, or death. CAUTION: This unit uses refrigerant R-410A. DO NOT use any other refrigerant in this unit. Use of another refrigerant will damage the unit. WARNING: The information listed below and the next page must be followed during the installation, service, and operation of this equipment. Failure to follow safety recommendations could result in possible damage to the equipment, serious personal injury or death. • The installer must comply with all local codes and regulations which govern the installation of this type of equipment. Local codes and regulations take precedence over any recommendations contained in these instructions. Consult local building codes and the National Electrical Code (ANSI CI) for special installation requirements. • All electrical wiring must be completed in accordance with local, state and national codes and regulations and with the National Electric Code (ANSI/NFPA 70) or in Canada the Canadian Electric Code Part 1 CSA C.22.1. • This equipment contains liquid and gaseous refrigerant under high pressure.DO NOT USE ANY PORTION OFTHE CHARGE FOR PURGING OR LEAKTESTING.Installation or servicing should only be performed by qualified trained personnel thoroughly familiar with this type equipment. • Installation of equipment may require brazing operations. Installer must comply with safety codes and wear appropriate safety equipment (safety glasses, work gloves, fire extinguisher, etc.) when performing brazing operations. • Follow all precautions in the literature, on tags, and on labels provided with the equipment. Read and thoroughly understand the instructions provided with the equipment prior to performing the installation and operational checkout of the equipment. • Use caution when handling this appliance or removing components. Personal injury can occur from sharp metal edges present in all sheet metal constructed equipment. • Fully annealed, refrigerant grade copper tubing should be used when installing the system. Refrigerant suction line tubing should be fully insulated. • This unit is designed for outdoor installations only and should be positioned as described on page 3. 2","PREPARATION Before proceeding with installation of iQ heat pump equipment, consult with the distributor and homeowner to confirm that the equipment listed on the order is what was ordered, and that it matches labeling on the equipment packaging. Determine (including consultation with the homeowner) the intended/preferred location for placement of the compressor/ outdoor coil unit. Unit envelope dimensions are shown in Figure 1. This heat pump is designed for outdoor installation only. Unit placement must take into consideration the following clearances: • A minimum of 12 inches must be provided between each of the four sides and any solid barrier or wall which might block free inlet air flow into the coil. A minimum clearance of 18 inches is required between multiple units. • The corner of the unit covered by the control access cover must be clear enough to allow comfortable access by a serviceperson. • The top of the unit must be open and unobstructed to prevent recirculation of outdoor fan discharge air, particularly for air conditioning usage. A minimum distance of 4 feet overhead clearance is recommended. Do not locate the unit in a pit with high walls on all sides. Locate the unit away from overhangs which would allow water runoff or ice to fall directly onto the heat pump. In low temperature climates, place the unit where it is not directly in prevailing winds. Avoid placing the heat pump near sleeping quarters or windows. As the unit goes through defrost cycles, a change in sound will occur. EXTERIOR WALL 12” Slab Mounting • The preferred unit mounting is on an outdoor slab (concrete or plastic), on the ground, in an area with good drainage unlikely to be affected by heavy runoff, ground settling, or deep snowdrift accumulation. • The support slab should be level. If the area is subject to heavy snowfall or drift accumulation, the use of a snow stand is recommended as well. Make sure that the drain holes in the bottom of the unit are not obstructed. Roof Mounting The method used for roof mounting should be designed so as not to overload roof structures nor transmit noise to the interior of the structure. Refrigerant and electrical lines should be routed through suitably waterproofed openings to prevent leaking into the structure. Make sure that the roof structure can adequately support the weight of the equipment. Consult local building codes for rooftop installations. After a location has tentatively been selected, trace routing of new (or pre-existing) refrigerant lines (two), and power and control wiring. See further discussion below. • Maximum recommended length for refrigerant lines: 100 ft. • Maximum elevation difference, compressor base to indoor coil base (compressor higher or lower): 50 feet. NOTE: An oil trap is required for elevations exceeding 50 feet. • Refrigerant lines should NOT be buried. (in concrete or otherwise). • Refer to Nordyne Application Guideline for Refrigerant Lines Over 75 Feet document 044B-0600, for piping details. Once the above information has been confirmed and potential questions regarding location, refrigerant line routing, and wire routing have been resolved, proceed with unpacking the equipment. It is strongly recommended that inspection of the hardware be performed prior to bringing it to the installation site. Inspect for cosmetic as well as functional damage (such as obvious holes or gaps in tubes and joints, cut or pinched wires or wire insulation). Verify that the iQ Drive® heat pump unit package includes the following: • Coil/compressor/control unit. • Packet containing installation instructions and one filter- drier. 24” 12” For Service Access CONTROL 12” PANEL Figure 1. Unit Envelope Dimensions 3","ELECTRICAL CONNECTIONS WARNING: ELECTRICAL SHOCK HAZARD Failure to follow safety warnings exactly could result in serious injury or property damage. Improper servicing could result in dangerous operation, serious injury, death or property damage. • Before servicing, disconnect all electrical power to the unit. • When servicing controls, label all wires prior to disconnecting. Reconnect wires correctly. • Verify proper operation after servicing. Electrical Power Wiring Electrical power wiring shall comply with the current provisions of the National Electrical Code (ANSI/NFPA 70) as supplemented by applicable local building codes.The installer should become familiar with the wiring diagram before making electrical connections to the outdoor unit.An equipment wiring diagram is included in this instruction (Figure 8 (page 15) & Figure 9 (page 16) and inside the unit control panel cover. Refer to the unit rating label located on the exterior of the control box cover for operating voltage, minimum circuit ampacity, and maximum fuse size. See Table 1 for wire sizing. • Electrical connections to the heat pump are made at the bottom of the control panel compartment. Remove the control panel cover to gain access to this compartment. Figure 2 (page 11) shows a typical control panel compartment. • A properly sized branch circuit and disconnect switch must be installed where it is easily accessible and within line of sight of the outdoor unit. • Remove the control panel cover. Route the power and ground wires (3 wires, including earth ground) from the disconnect box to the unit. Use of outdoor shielded conduit (metal lined Sealtite®) is required. The electrical conduit opening is located on the right side of the panel forming the bottom of the control compartment. See Figure 2. • Connect the power wires to L1 and L2 box lugs of the contactor, and the ground wire to the grounding lug located to the right of the contactor. Refer to Figure 2 and Figure 3 (page 12). Only copper wires should be used. • Replace the control panel cover before applying power. Control Circuit Wiring The heat pump is designed to operate with a 24 vac Class II control circuit. Control circuit wiring must comply with the latest version of the National Electrical Code (ANSI/NFPA 70) as supplemented by local building codes. In general, 24 vac control power wiring must be run to interconnect the two-stage thermostat, the indoor unit, and the outdoor unit. The source of the 24 vac is located within the indoor unit (air handler or furnace). The C side of this power source may be grounded or ungrounded, typically determined by the indoor equipment electrical design. Six wires must be run to the heat pump’s control panel. R, C, and W will originate from the indoor unit (furnace or air handler). Y1, Y2, and O originate at the thermostat. W2 provides a signal to turn on auxiliary (indoor) heat during a defrost cycle. If present, the seventh L should not be connected to anything. Pass each field-run control wire into the hole in the lower left side of the base of the heat pump’s control panel compartment. Refer to Figure 2 and Figure 4 (page 12). Connect each of the field-run wires to its corresponding factory wired lead (with stripped ends) using a wire nut or other solderless connector within the low voltage compartment. See Table 2 below. COPPER WIRE SIZE - AWG (1% VOLTAGE DROP) SUPPLY CIRCUIT AMPACITY 15 20 25 30 35 40 45 50 SUPPLY WIRE LENGTH - FT UP TO 50 51 - 100 101 - 150 151 - 200 14 10 8 6 12 8 6 4 10 8 6 4 10 6 4 4 8 6 4 3 8 6 4 3 6 4 3 2 6 4 3 2 Wire Sized based on N.E.C. for 60°C type copper conductors Table 1. Copper Wire Ampacity Tables WIRE COLOR ID (OUTDOOR UNIT) RED R BLK C WHT W2 YEL Y1 BLU Y2 ORN O FUNCTION 24VAC 24 VAC common or ground Heat during defrost 1st Stage call 2nd Stage call Heat (RV) INDOOR CONNECTION Air Handler or Furnace Thermostat Table 2. 24 Volt Control Wiring REFRIGERANT LINE CONNECTIONS Line Design and Routing Refrigerant lines must be connected by a licensed EPA certified technician following sound established installation practice. Once the heat pump location has been determined and the unit set in place the refrigerant lines should be routed and connected. • Refrigerant lines should follow a direct path from the indoor coil to the outdoor unit avoiding sharp bends. When lines pass through walls, make sure to properly seal and support them so that vibration is not transmitted to the structure. • Refrigerant tubing should be supported in a manner which assures that the tubing will not vibrate or wear as a result of contact with sharp materials or edges during system operation. • Lines must be clean refrigeration-grade copper. • Avoid removing caps and plugs from heat pump valves or lines until they are ready to be connected. • Insulate the vapor line with refrigerant line insulation wall thickness ¼” or greater. Proper system performance and oil management depend on properly selecting the liquid and vapor line sizes. Refer to 4","Table 3 below for the proper size of field supplied lines. The maximum allowable refrigerant line length is 100 ft. The maximum vertical elevation between the heat pump and indoor coil is 50 ft. Systems that require more elevation will need to have an oil trap installed in the vapor line. Refer to Nordyne Application Guideline for Refrigerant Lines Over 75 Feet (document 044B-0600) for piping details. A filter drier is supplied with the heat pump. It is required and recommended that it be installed near the indoor coil. It is recommended to replace existing refrigerant lines that were previously used for an R-22 system. If the lines are not replaced, they must be properly flushed by a licensed EPA certified technician in accordance with the manufacturer’s instructions and established procedures. MODEL -024K Units -036K Units -048K Units -060K Units LINE SET LENGTHS VAPOR LINE UP TO 24 FT. 25 TO 39 FT. 3/4 in. (19 mm) 7/8 in. (22 mm) 7/8 in. (22 mm) 7/8 in. (22 mm) 40 TO 75 FT. 75 TO 100 FT. 7/8 in. (22 mm) 1 1/8 in. (29 mm) 1 1/8 in. (29 mm) 1 1/8 in. (29 mm) 1 1/8 in. (29 mm) LIQUID LINE UP TO 100 FT. 3/8 in. (10 mm) 3/8 in. (10 mm) 3/8 in. (10 mm) 3/8 in. (10 mm) Table 3. Permissible Refrigerant Line Sizes Brazing Use the appropriate safety equipment while brazing. Items such as gloves, safety glasses, proper ventilation, and a fire extinguisher should be used. 1. Route the refrigerant lines from the indoor coil to the service valves on the heat pump. Avoid sharp radius bends and turns. See Figure 5 (page 12) 2. Make sure that the vapor line is properly insulated for the entire length of the run for maximum system efficiency. Improper insulation may also create condensation and result in water damage to the equipment and building structure. 3. Remove the valve cores from the heat pump service valves. Wrap the valves completely with wet rags to protect them from overheating during the brazing operation. 4. Connect both the vapor and liquid lines. Tubes should be round, de-burred and free of debris. Use a phosphorous and copper or silver brazing alloy for the joints. Do not use soft solder with a low melting point. 5. Connect the indoor lines according to the indoor unit instructions.The indoor coil will require the same alloys and wet rags to protect the sensors from excessive heat on the refrigerant lines. 6. Allow the service valves to cool and replace the valve cores. 7. Leak test the connections using low pressure dry nitrogen. System Evacuation 1. Connect the refrigerant gauge manifold to both the vapor and liquid service valves. Figure 5. Connect the center port to the vacuum pump. 2. Open both manifold valves and start the vacuum pump. After a short time, it is recommended to close the manifold valves and stop the vacuum pump to look for a rapid loss of vacuum. Loss of vacuum indicates that there is a leak in the system. Repeat the leak test if required. 3. Evacuate the system to at least 500 microns to remove non-condensables and water vapor. Close the manifold valves and remove the vacuum pump. 4. Connect the refrigerant tank to the center manifold port of the gauge set. Pressurize the system enough to break the vacuum. 5. Open both service valves by turning the valve stems ¼ turn counterclockwise. The stem will be in line with the tubes. Replace the stem caps and tighten.Proceed with Refrigerant Charging section. WARNING: The heat pump system contains liquid and gaseous refrigerant under pressure. Adjustment of refrigerant charge should only be done by a qualified, EPA certified technician thoroughly familiar with this type of equipment. Under no circumstances should the homeowner attempt to install and/or service this equipment. Failure to comply with this warning could result in equipment damage, personal injury, or death. Refrigerant Charging NOTES: • The unit must be charged at a fixed speed setting. For this purpose the thermostat needs to be wired and powered prior to charging. • The heat pump is factory charged for field installed lines 15 ft.in length with the matching indoor equipment.Adjustments to the refrigerant charge will be required for other length and tube sizes. For lines longer than 15 ft with a 3/8” OD liquid line, add 0.52 oz. per ft. See Table 4 (page 5). • Small variations in the temperatures and pressures are normal due to differences in the installation. • Large variations in the temperatures and pressures could indicate incorrect charge or another problem with a component in the system. The preferred method of charging is by weighing in the additional refrigerant required. If a charging scale is not available, the next preferred charging method would be to use the sub-cooling method in cooling mode. Charging Operation For charging in the field, the unit should be run with a call for second stage cooling (or heating, if the outdoor MODEL 2 TON (-024K) 3 TON (-036K) 4 TON (-048K) 5 TON (-060K) Factory Charge for 15 ft. line set 188 oz 184 oz 282 oz 282 oz Additional Charge for 40 ft. line set 16 oz 16 oz 18 oz 18 oz Additional Charge for 75 ft. line set 39 oz 43 oz 44 oz 44 oz Additional Charge for 100 ft. line set 57 oz 62 oz 63 oz 63 oz Table 4. Refrigerant Charge Quantities 5","ambient temperature is below 60° F), with both Y1 and Y2 outputs energized. This may be accomplished by setting the thermostat to cool with a setpoint substantially lower than room temperature. This will provide 45 minutes of operation at the nominal rating speed (interface board display “C4” or “H4”) before there is a speed change (to a higher speed). If this speed change occurs before the charging process is complete, turn the system off, turn control power off and on again, and then restart the process. Alternate Procedure for Charging Heat Pump in Cooling Mode With outdoor temperature above 60° F (Based on Subcooling) While charging based on weight is preferred, this method is acceptable. Use this method when the outdoor temperature is 60° F or higher to verify the correct charge in cooling mode. The indoor temperature should be between 70° F and 80° F. 1. Connect the gauge manifold to the liquid and vapor service valves. See Figure 5 (page 12). 2. Start the system in cooling mode. Allow the system to run 15 minutes to stabilize. 3. Record the refrigerant pressure in psig at the liquid service valve. 4. Record the liquid refrigerant line temperature (in ° F) at or near the liquid service valve. 5. Using the temperature value recorded, determine the corresponding liquid refrigerant pressure from the upper curve (for cooling) in the charging chart. See Figure 6 (page 13). • If the pressure measured in step 3 is less than the required liquid refrigerant pressure determined in step 5, then refrigerant needs to be added. • If the pressure measured in step 3 is greater than the required liquid refrigerant pressure determined in step 5, then the system is over-charged. 6. Add or remove charge from the system depending on the measurements recorded. Allow the system to stabilize for 15 minutes before taking the next readings. Alternate Procedure for Charging Heat Pump in Heating Mode with outdoor temperature below 60 ° F (Based on Subcooling): Use this method when the outdoor temperature is 60° F or lower to estimate the correct charge in heating mode. The indoor temperature should be between 65° F and 75° F. The preferred method of charging is by weighing in the additional refrigerant required. If a charging scale is not available, the correct charge can be estimated by this method. Refrigerant can be stored in the receiver and accumulators and result in an over-charged system. If it is necessary to use this method, follow up service should be scheduled when the temperature is above 60° F, and then charge should be verified in cooling mode. 1. Connect the gauge manifold to the liquid service valve and suction service port located at the left side of the access panel above the liquid service valve. See Figure 5 (page 12). 2. Start the system in heating mode. Allow the system to run 15 minutes to stabilize. 3. Record the refrigerant pressure in psig at the liquid service 6 valve. 4. Record the liquid refrigerant line temperature (in ° F) at or near the liquid service valve. 5. Using the temperature value recorded, determine the corresponding liquid refrigerant pressure from the lower curve (for heating) in the charging chart. See Figure 6 (page 13). • If the pressure measured in step 3 is less than the required liquid refrigerant pressure determined in step 5, then refrigerant needs to be added. • If the pressure measured in step 3 is greater than the required liquid refrigerant pressure determined in step 5, then the system is over-charged. 6. Add or remove charge from the system depending on the measurements recorded. Allow the system to stabilize for 15 minutes before taking the next readings. NOTE: Small variations in charge will have a more significant effect on liquid line pressure in heating mode compared to cooling. SYSTEM OPERATION Thermostat The primary control for the overall heating and cooling system is provided by the indoor thermostat. Any standard two-stage heat pump capable thermostat will be sufficient for operation. Refer to the manual for the thermostat selected or installed for configuration and usage details. For this control the O signal (operating the reversing or 4-way valve) to the heat pump should be energized for cooling and not for heating. Blower Flow Rates Depending on the indoor equipment installed, blower air flow may be adjustable. When paired with a matching model air handler or gas furnace, the airflow is set by DIP switches on the blower control board, providing one flow for second stage compressor speeds and a lower flow for first stage compressor speeds.Refer to the indoor equipment manuals for instructions on how to select the desired air flows. High stage airflows used for equipment ratings are as follows: • 2 ton - 800 cfm • 3 ton - 1200 cfm • 4 ton - 1350 cfm • 5 ton - 1500 cfm Refer to indoor equipment installation instructions for options, operation, and field wiring relating to dehumidification and humidification. Auxiliary Heat The W2 output calling for auxiliary heat (electric strip or gas furnace) will be energized by the heat pump controls during the coil heating phase of each defrost cycle, and whenever there is a call for heat and the heat pump is in a fault condition or if outdoor air temperature is below the 0° F low temperature lockout. See Low Temperature Lockouts (page 8). NOTE: The response of the auxiliary heating system to the W2 output will depend upon the wiring and capabilities of that portion of the indoor system equipment. Start-Up Sequence The recommended sequence is to provide 208/230 volt line power to the outdoor unit first (via the disconnect), then apply 24 vac control power second.This sequence will avoid generating","potentially confusing fault codes, which will continue to be displayed as part of fault history when the unit is subsequently operating normally. Run Sequence After power-up and between cycles (after the preceding shutdown) there will always be a five minute compressor (re)start delay imposed. With a call for heat pump heating or cooling and before the compressor is turned on, the outdoor fan will run for one minute to assure that the outdoor temperature measurement is close to that of the ambient air. The compressor will then ramp up to a speed selected by the capacity control scheme. The 18 SEER heat pump is a true variable speed unit.Normally the heat pump compressor will operate at one of 5 speeds in cooling and 5 in heating, each predetermined for a balance of optimum efficiency and capacity.The outdoor fan motor will also operate at multiple speeds, following the compressor. For either heating or cooling mode, the speeds used will depend on several factors, including: • Whether first or second stage operation is called for by the thermostat (which must be two stage-capable), • Outdoor ambient temperature. • The length of time the equipment has been operating during the current cycle • The operating speed history, for both the current and the previous operating cycles. For example, with a first stage call in cooling, if the setpoint was satisfied quickly (within 20 minutes), the unit will restart the next time at a lower speed. At a low or intermediate speed, if the setpoint is not satisfied within 45 minutes for cooling or 30 minutes for heating, the speed will be increased. If the unit cycles off after having a speed increase, the entire next cycle will be at the higher speed. Also, the outdoor fan will run for an extra minute after the compressor shuts off at the end of a cycle. The actual current operating compressor speed can be determined by checking the 2-character display on the interface board. Refer to Figure 7 (page 14) and Table 5. Control operation is protected under U.S. patent number US 8,011,199 B1. Diagnostic Display The interface board located inside the control panel has a two character display which provides information regarding operational status and fault history. When 24 vac control power is provided to the board, the display will show some combination of characters. In order to diagnose a problem with the unit, or to determine its operational status, remove the control panel cover, then observe the 2-character lighted display on the interface board. Refer to Table 5 (page 7) and Table 6 (page 8). If the interface board has version 4.0 or later software, when control power is first applied to the control board, the 2-character display will show the following three items in sequence, twice: • Unit size (tons): , , , or  • Unit type:  for heat pump • Software version, e.g. . This power-up display sequence is intended to confirm the correct programming of the inverter control board. DISPLAY CAPACITY STAGE OR STATUS C1 C2 C3 C4 C5 H1 H2 H3 H4 H5 C_,dL H_,dL or 0L _ dF or 0F Lt Cooling, Stage One Call, Low Cooling, Stage One Call, Intermediate Cooling, Stage One Call, Low High Cooling, Stage Two Call, Nominal High Cooling, Stage Two Call, Boost Heating, Stage One Call, Low Heating, Stage One Call, Intermediate Heating, Stage One Call, LowHigh Heating, Stage Two Call, Nominal High Heating, Stage Two Call, Boost Startup Delay (5 minutes) System Powered but Idle In Defrost Low Temperature Lockout (< 50 ° F in cooling, < 0 ° F in heating) Table 5. Interface Board Operating Codes After power-up, the display will alternate between an operating code (Table 5) and a list of the codes for up to the last 10 different faults or warnings. When this list is being displayed, each diagnostic code in memory will be displayed for 5 seconds. The most recent code will be the first one appearing in the series of codes displayed. NOTE: If there is a fault that is “active” when the display is viewed, the decimal point to the right of the right side character will be lit. The code for the most recent active fault will flash three times before the remainder of the fault history list is shown. Fault codes are retained through loss of power. Any fault which has been in the list for more than 7 days (with control power applied) will be removed. When there are no active faults, the list of past fault codes can be cleared by shorting the TEST pins (J4, at the lower right side of the inverter control board) when the unit is powered up but not running. NOTE: This action may also have other consequences - See Short Cycle Timer Override and Defrost Cycle sections on page 7. Short Cycle Timer Override When performing startup tests or while troubleshooting, the 5 minute startup delay can be skipped by shorting the two J4 Test pins indicated in Figure 7 for about 1 second while the compressor is off and waiting to start. NOTE: Use this feature with forethought because it will also clear the fault codes stored in memory, which can make troubleshooting more difficult. Defrost Cycle This equipment features an adaptive demand defrost in heating mode, which is enabled when the outdoor coil temperature is below 35° F. After approximately 34 minutes of operating in this condition for the first time, a defrost will be forced to check the difference between the coil temperature and outdoor air temperature, with the coil unfrosted. Subsequent defrosts will be triggered when this temperature difference increases (coil temperature drops) by an additional 6° F, referenced to 7","the outdoor ambient at that time. If this has not occurred by 6 hours of operation (with the coil below 35°), a defrost will be run regardless.Following each defrost sequence, the unfrosted air-to-coil temperature difference is rechecked, and that value is used to determine the next defrost trigger temperature. In this way the effect of frosting up is always compared to the unfrosted performance of the coil in its current condition. During every defrost cycle the compressor first shuts off, the W2 output is energized, the reversing valve shifts, the cycle reverses to heat up the outdoor coil until the coil reaches the defrost termination temperature setting (70° F by default), then the compressor shuts off again for the reversing valve to shift back to the heating mode. During the following 8 minutes (approximately), the unit will heat at the speed in use immediately prior to the defrost to perform the coil differential temperature check described above, after which the system will return to normal heating capacity control. If a defrost termination temperature setting other than 70° F is desired, it can be adjusted between 50° F & 80° F by placing a jumper between pairs of pins on J1 near the lower right side of the interface board inside the control panel (Figure 7). A jumper is not required, however. The defrost cycle may be artificially triggered for service and troubleshooting purposes. With the unit running in heating mode, simply short together the two J4 Test pins shown in Figure 7 for about 1 second. NOTE: This will also clear the faults stored in memory.The 2-character display will flash “dF” when the defrost cycle is under way. Low Temperature Lockouts The control will not permit the unit to operate in cooling mode at ambient temperatures below 50° F. If there is a call for air conditioning when the temperature drops below this point, the unit will shut down (if running), and diagnostic code 29 will be displayed on the interface board. The status code  (for Low Temperature) will also appear. Once this lockout is in effect, the unit can resume cooling after ambient temperature has risen again above 55° F. The control will not permit the unit to operate in heating mode at ambient temperatures below 0° F. If there is a call for heat pump heating when the temperature drops below this point, the unit will shut down (if running), the W2 auxiliary heat output will be energized, and the status code  (for Low Temperature) will appear. Heat pump operation will be permitted again when ambient temperature rises above 1° F and 60 minutes have passed. (This delay can be bypassed by temporarily switching the system mode to cooling.) The W2 output will shut off when either the call is removed or heat pump operation is again permitted. Other Speed Overrides When ambient temperature is high, exceeding 105° F, the compressor speed may be reduced to limit current draw or inverter component temperature. Whether or not this occurs and to what degree the speed is reduced depends upon the unit model and the specific operating conditions as detected by the inverter. Speed will return to the normal value when the high current or temperature condition is relieved. In addition, any time outdoor ambient temperature exceeds 100° F, the fan will operate at its maximum speed. 8 Instrumentation The 18 SEER iQ Drive split system heat pump includes instrumentation as listed in Table 7. All items listed are connected to the interface board except for the high pressure switch. Refer to Figure 2 (page 11), Figure 7 (page 14), Figure 8 (page 15), and Figure 9 (page 16). The five temperature sensors are color coded so that the color of the wire insulation matches the color of the connector base on the left side of the circuit board. All temperature sensors are 10k ohm thermistors. The resistances of these sensors (when disconnected from the interface board) may be checked against Figure 10 (page 17) for troubleshooting purposes. Figure 10 shows the thermistor resistance-temperature curve broken into two parts for ease of use. DISPLAY CAPACITY STAGE 01 Inverter Power Module Overcurrent 02 General Inverter Drive Fault 03 High Compressor Current 04 Current Sampling Error (Inverter) 05 High Inverter Heat Sink Temperature 06 High DC Bus Voltage (Inverter) 07 Low DC Bus Voltage (Inverter) 08 Low Line Voltage at Inverter 09 Line Overcurrent at Inverter 10 Line Voltage Sampling Error (Inverter) 11 Loss of Communication (Inverter Internal) 12 Inverter Heat Sink Sensor Failure 13 Loss of Communication (Inverter Internal) 14 Loss of Communication (IFB to Inverter) 15 Override, High Compressor Current 16 Override, High Line Current 17 Override, High Inverter Heat Sink Temp 18 Outdoor Fan Motor Fault 19 Low Pressure Switch Open 20 High Compressor Discharge Temperature 21 Interface Board Software Error 23 Sensor Failure - Compressor Dischg Temp 24 Sensor Failure - Ambient Temperature 25 Sensor Failure - Coil Temp #1, Defrost 29 Cooling Low Temperature Lockout Table 6. Interface Board Diagnostic Codes FUNCTION High Pressure Switch Low Pressure Switch Ambient Air Temp Compressor Discharge Temp Coil Defrost Temp Coil Saturation Temp Suction Temp TYPE Opens 650 ±15 psig, recloses 460 ±15 psig Opens 20 ±5 psig, recloses 35 ±5 psig Thermistor 10KΩ @ 25° C (Fig. 10) Thermistor 10KΩ @ 25° C (Fig. 10) Thermistor 10KΩ @ 25° C (Fig. 10) Thermistor 10KΩ @ 25° C (Fig. 10) Thermistor 10KΩ @ 25° C (Fig. 10) CONNECTION See Figure 8, and Figure 9 IFB* LP1-LP2 IFB* “OUTDOOR TEMP” (BLK) IFB* “DISCHARGE TEMP” (RED) IFB* “COIL #1 TEMP” (WHT) IFB* “COIL #2 TEMP” (YEL) IFB* “SUCTION TEMP” (BLU) *IFB=Interface Board Table 7. Instrumentation List","TROUBLESHOOTING The 2-character LED display on the inverter control board is intended to be helpful in diagnosing problems. Under normal operation the display will always show both a status indicator (Table 5) along with fault indications (Table 6). The fault indications are a sequential listing of fault history. The last 10 fault codes recorded are displayed in sequence, with the most recent first. If there is an “active” fault, one which is currently detected and responsible for interrupting operation, the right hand decimal point in the display will be lit, and the first number in the list will double-blink at first, then appear again. If this decimal point is not lit, all codes listed are historical only, and none are “active”. Also, if no code numbers are displayed, there have been no faults recorded, or the history has been cleared. NOTE: As standard practice, write down the fault codes in the history before attempting to clear the history. In troubleshooting, focus on fault codes that return as “active” after the history has been cleared. Do not replace hardware based on history alone, i.e., on faults that are not “active”. WARNING: Do not touch inverter conductors or the tops of its large capacitors until power has been off for at least 30 seconds. The inverter will retain a high voltage for a time after power has been removed. Failure to comply with this warning could result in serious injury, death or property damage. The list of past faults can be cleared by shorting the TEST pins (J4), at the lower right side of the inverter control board (when the unit is powered up but not running). This procedure will also force the unit to bypass the normal 5 minute stopto-start delay. Fault and warning codes are listed in Figure 6 (page 13) and on a label affixed to the inside surface of the control panel cover. Inverter Circuit Board LEDs For some inverter-related fault codes, it is helpful to note at least whether or not LEDs are lit on the main inverter circuit boards, which are mounted behind the interface board on which the codes are displayed. For 2, 3, and 4-ton models, look for a lit LED about 3 inches directly behind the 2-character display. For the 5-ton model look for a lit LED about 3 inches directly behind the lower edge of the secondary contactor that is mounted on the left side of the upper mounting bracket. NOTE: There are other LEDs on the inverter circuit boards as well as those described above. For normal operation the inverter LEDs located as described above will blink green slowly. When there is an invertergenerated fault, a red LED next to the green one will flash. Normally this will be translated into a 2-digit fault code on the main display. If the green LED (described above) is not lit, it generally indicates that line voltage is not getting to the inverter via the contactor. Check for the presence of 208/230 volts between the top two terminals of the main contactor. If voltage is present, the inverter needs to be replaced, or internal wiring is incorrect. If line voltage is absent, check for 24 vac across the main contactor coil, and verify line voltage between the lower terminals of the contactor. If 24 volt coil voltage is absent, check continuity through the high pressure switch, and verify that the COMMUNICATIONS PORT plug is in place at J6 at the bottom edge right of the interface board. No Control Board Display If the 2-character display on the interface board shows nothing, verify that 24 vac control voltage is present between R and C (red and black wires of the field wiring harness plugged into the right side of the control board. If voltage is absent, check field wiring back to the indoor unit and transformer and thermostat. If voltage is present but the display is blank, the control board needs to be replaced. Check wiring for indications of a direct short before trying a new board. Troubleshooting Individual Fault Codes (when active) Follow the recommended troubleshooting procedures in Table 8 for “active” faults. In some cases more than one fault code or different active codes may be generated by one issue, e.g. interruption of line power.Always cycle line power (30 seconds off, then on for at least 1 minute) to confirm that an active fault returns, is re-declared, before considering replacing hardware. Most inverter-related faults are at least temporarily cleared by cycling power in this manner. Do not replace hardware based on history alone, on faults that are not “active”. CODES DESCRIPTION  These codes indicate abnormal high current or high  inverter temperature. If they persist and return as active  fault codes, they may indicate a faulty inverter drive or a  wrong interface board/inverter combination. Compressor Drive Failure – This generally indicates a compressor problem which may be temporary or permanent. If the compressor has just been replaced, recheck the U, V, and W compressor leads for a connection mistake. Before the inverter declares this fault during an attempted startup, it will try to start the compressor 4 times, with approximately 20 seconds pause between attempts. During start attempts, listen for compressor noise; if none, the compressor may need  resistances; they should all be less than 1.5 ohms to be replaced. Check compressor phase-to-phase and within 0.2 Ω of each other. If compressor noise is loud, squealing, or otherwise unusual, the compressor may need to be replaced. If the compressor restarts normally, this fault code may be simply an indication that the compressor speed has been temporarily disrupted by either starting or shutting down abruptly against a high pressure ratio. In either case, the system may be normal but only temporarily affected by abnormal running conditions.  1 These fault codes refer to internal inverter operation and 1 are likely to indicate inverter failure. If they persist and  return as active fault codes, replace the inverter assembly.  High DC Bus Voltage – This is an indic","Low DC Bus Voltage – In most cases this is an  or disconnected. It may also indicate low line voltage indication that 208/230 volt line power was interrupted Interface Board Software Corruption – This code  indicates that the interface board needs to be replaced. It should never be encountered. or, rarely, an internal inverter failure. Compressor Discharge Temp Sensor Failure – This Low AC Line Voltage – This indicates that line voltage  indicate loss of line power, in which case Code  may has dropped below approximately 170 volts. It may also  fault code indicates an open or shorted sensor. See also fault code . Ambient Temp Sensor Failure – This fault code appear in addition to or instead of this code. indicates an open or shorted sensor. The tip of the Loss of Communication Between Inverter and Interface Board – Check the inverter LEDs (as described in Inverter Circuit Board LEDs section) for 24 sensor should be mounted near the louvers at the base of the control compartment. Look for a pinched wire with cut insulation. an indication that the inverter has line power. Follow the Coil Temp Sensor Failure – This fault code indicates  the inverter LEDs are lit but the code is active, verify that troubleshooting steps described in that section first. If  pumps only the COIL #1 TEMP sensor with the white an open or shorted sensor. Note that for the T4BG heat the 4-pin plug at J5 (INVERTER PORT) is connected at wires (used for defrost) is checked. the bottom edge center of the interface board. If these checks do not resolve the fault and the fault remains active, replace the interface board. Cooling Low Temperature Lockout – This is an informational code that indicates that the unit These are warning codes that simply indicate that a high current or temperature condition was reached, and that the inverter was able to keep the parameter in  an acceptable range by automatically reducing speed.  (unless the current or temperature increased further These conditions do not result in the unit shutting down  and reached a shutdown limit, in which case another code would be displayed). NOTE: If a high current or attempted to start or run in cooling mode when  outdoor ambient temperature was below 50° F, which is not permitted. If such a lockout occurs, the unit will restart when ambient temperature exceeds 55° F. If the ambient temperature sensor fails open or is disconnected, this code will also appear. Table 8. Continued temperature shutdown occurs, these warning codes are not necessarily displayed and stored. Outdoor Fan Fault – Check that 208/230 vac line power MAINTENANCE is being provided through the main contactor to the fan. In 5-ton models this is through a terminal block located WARNING: to the right of the contactor. If ok, check that the 2-wire fan power harness (brown and black wires) is connected as indicated on the wiring diagram. If ok, check that the ELECTRICAL SHOCK HAZARD Failure to follow safety warnings exactly could fan control harness is properly connected at J15 (PWM  board. If ok, check the small square white label on the FAN CONTROL) at the top edge, center, of the control result in serious injury or property damage. Improper servicing could result in dangerous interface board which has two numbers printed along its edges. Examine the date code number, the one that does not begin with “1AC3”. If this other number begins with “1235” or lower, replace the interface board. If this date code starts with “1245” or higher, and the other checks do not reveal the source of the problem, replace operation, serious injury, death or property damage. • Before servicing, disconnect all electrical power to the unit. • When servicing controls, label all wires prior to the fan motor. disconnecting. Reconnect wires correctly. Low Pressure Switch Open – A low pressure condition • Verify proper operation after servicing. (less than 20 psig (±5)) must exist in the suction line for more than 4 minutes to trigger this fault. A pressure of 35 psig (±5) is required to reclose the switch. Check • Inspect the indoor air filter monthly. Clean or replace it at the start of each heating and cooling season or when an liquid line temperature and pressure against the charging accumulation of dust or dirt is visible.If the indoor coil needs chart to confirm that charge level is not significantly low. to be cleaned, contact a qualified service technician. Compare gage measurement against the 20 psi switch • Inspect the condensate disposal line from the indoor coil limit (with the system running). If gage measurements at the beginning of the cooling season to make sure it is  the Schrader pin. Verify that the blue wires from the are good, check that the pressure switch is depressing not obstructed. switch are properly connected to the LOW PRESSURE • Remove any leaves, grass clippings, and debris from the SWITCH terminals at the lower edge, left of center, on outdoor unit coil, being careful not to damage the aluminum the interface board. If the system is normal, an active low fins. Dirt may be cleared from the coil by using a water pressure switch fault should clear when the compressor hose directed through the discharge fan grille toward the is off. Check continuity across the wire terminals. If the connection is electrically open, and manual pressure checks show that system pressure is good while running but the fault remains active, replace the switch. outside of the unit. • Have a yearly inspection by a qualified service technician to ensure that the system is performing at its optimum level. • At least once a season open the control panel (with power High Compressor Discharge Temperature – If off) to inspect for and clear out insect structures and/or compressor discharge line temperature exceeds 221°  F, this fault is triggered. Check for conditions that would cause high discharge temperature and pressure, e.g. fouled or blocked coil, overcharge. See also fault code . cobw","} FIGURES & CHARTS Inverter (black plastic case) } Interface Board Contactor Low Voltage Compartment Figure 2. Heat Pump Control Panel (Cover Removed) 11","Contactor Ground Lug Wire Entry Figure 3. Power Wiring Terminals Liquid Line Service Valve Figure 4. Low Voltage Compartment for Control Wiring Vapor Line Service Valve Figure 5. Service Valves 12","Liquid Line Pressure (psig) Cooling Charging Chart (Outdoor Temperature above 60° F) 500 Remove refrigerant if above the curve. 450 400 350 300 250 200 60 450 Add refrigerant if below the curve. 70 80 90 100 Liquid Line Temperature (° F) 110 120 Heating Charging Chart (Outdoor Temperature below 60° F, Indoor Temperature 75° F) Remove refrigerant if above the curve. 5 TON 4 TON 400 3 TON 350 2 TON Liquid Line Pressure (psig) 300 Add refrigerant if below the curve. 250 60 65 70 75 80 85 90 95 100 Liquid Line Temperature (° F) Figure 6. Charging Charts 13","2-Character Display Defrost Termination Selection Figure 7. Interface Board in Control Panel Test Pins 14","Figure 8. Wiring Diagram (2, 3, & 4 Ton Models) 15 WIRING DIAGRAM PSH4BG/FT4BG - 2, 3, 4 Ton Split Heat Pump Line Voltage 208/230 VAC 1 Phase / 60 Hz NOTES: 1. Disconnect all power before servicing. 6. Connect to 24 vac/60va/class 2 circuit. See furnace/air handler 1. Couper le courant avant de faire letretien. 2. For supply connections use copper conductors only. installation instructions for control circuit and optional relay/ 2. Employez uniquement des conducteurs en cuivre. 3. Not suitable on systems that exceed 150 volts to ground. transformer kits. 3. Ne convient pas aux installations de plus de 150 4. For replacement wires use conductors suitable for 105 deg.C. 7. Ferrite chokes are shown by an ellipse enclosing wires. The number volt a la terre. 5. For ampacities and overcurrent protection, see unit rating plate. of turns per wire through the choke is shown by 2X , for example. LEGEND: BLACK YELLOW REVERSING VALVE OUTDOOR TEMP COIL TEMP #1 (DEFROST) SUCTION TEMP COIL TEMP #2 DISCHARGE TEMP LOW PRESSURE SWITCH GREEN OUTDOOR FAN MOTOR BROWN BLACK FIELD WIRING LOW VOLTAGE HIGH VOLTAGE BLACK CRANKCASE HEATER BLACK 8X 8X 2X L2 ON LOW HI BLACK WHITE BLUE RED YELLOW REV VLV OUTDOOR TEMP COIL TEMP #1 DISCHARGE TEMP COIL TEMP #2 BLUE PWM FAN CONTROL R 1 C 2 PWM GND FLT RPM Y1 3 Y/Y2 4 INTERFACE BOARD O 5 W2 6 L 7 RED BLACK YELLOW BLUE ORANGE WHITE CONTROL POWER 24VAC R C Y1 Y2 THERMOSTAT O W2 L +12V GND DX+ DX- 24 VAC DX+ DX- SUCTION TEMP SUCTION PRESSURE EXV DRIVER LPS 1X 1234 YELLOW WHITE BLACK GREEN 3 FACTORY 2 PLUG TEST 1 1X WHITE WHITE REACTOR BLACK RED 3X N AC OUT POWER LINE L FILTER N 32A AC IN L BLACK BROWN BLACK WHITE RED 1X 2X BLACK SHIELDING BLACK YELLOW RED 3X BLACK RED RED YELLOW V COMPRESSOR W HIGH PRESSURE SWITCH V UW YELLOW U 4X 2X COMPRESSOR SHELL (TOP VIEW) T2 L2 T1 L1 CONTACTOR GND TO 208/230-1-60 POWER SUPPLY 711200B (Replaces 711200A) 11/13","Figure 9. Wiring Diagram (5 Ton Models) 16 WIRING DIAGRAM PSH4BG/FT4BG - 5 Ton Split Heat Pump Line Voltage 208/230 VAC NOTES: 1. Disconnect all power before servicing. 6. Connect to 24 vac/60va/class 2 circuit. See furnace/air handler 2. For supply connections use copper conductors only. installation instructions for control circuit and optional relay/ 3. Not suitable on systems that exceed 150 volts to ground. transformer kits. 4. For replacement wires use conductors suitable for 105 deg.C. 7. Ferrite chokes are shown by an ellipse enclosing wires. The number 5. For ampacities and overcurrent protection, see unit rating plate. of turns per wire through the choke is shown by 2X , for example. 1 Phase / 60 Hz 1. Couper le courant avant de faire letretien. 2. Employez uniquement des conducteurs en cuivre. 3. Ne convient pas aux installations de plus de 150 volt a la terre. LEGEND: BLACK YELLOW REVERSING VALVE OUTDOOR TEMP COIL TEMP #1 (DEFROST) SUCTION TEMP COIL TEMP #2 DISCHARGE TEMP LOW PRESSURE SWITCH GREEN OUTDOOR FAN MOTOR BROWN BLACK FIELD WIRING LOW VOLTAGE HIGH VOLTAGE BLACK CRANKCASE HEATER BLACK 8X 8X 2X L2 ON LOW HI BLACK WHITE BLUE RED YELLOW REV VLV OUTDOOR TEMP COIL TEMP #1 DISCHARGE TEMP COIL TEMP #2 BLUE PWM FAN CONTROL R 1 C 2 PWM GND FLT RPM Y1 3 Y/Y2 4 INTERFACE BOARD O 5 W2 6 L 7 RED BLACK YELLOW BLUE ORANGE WHITE CONTROL POWER 24VAC R C Y1 Y2 THERMOSTAT O W2 L +12V GND DX+ DX24 VAC DX+ DXGND SUCTION TEMP COMPRESSOR SHELL (TOP VIEW) V UW SUCTION PRESSURE EXV DRIVER LPS 1X 1234 W V U COMPRESSOR 2X SHIELDING BLACK YELLOW RED PTC 4X BLACK WHITE RED RED A2 T1 BLACK RELAY T2 A1 L1 L2 BLACK RED BLUE 1X RED 1X WHITE WHITE REACTOR RED RED TERMINAL BLOCK 4X POWER LINE FILTER 4X N N BLACK BLACK AC 2X25A AC BROWN RED OUT L IN L BLACK YELLOW WHITE BLACK YELLOW HIGH PRESSURE SWITCH YELLOW GREEN 3 FACTORY 2 PLUG TEST 1 BLUE RED GND T2 L2 T1 L1 TO 208/230-1-60 POWER SUPPLY CONTACTOR 711201B (Replaces 711201C) 11/13","Deg F 170 160 150 140 130 120 110 100 90 80 70 1 Temperature vs. Resistance for All Thermistors (Part 1) 2 3 4 5 6 7 8 9 10 k Ω Deg F 80 70 60 50 40 30 20 10 0 -10 10 Temperature vs. Resistance for All Thermistors (Part 2) 20 30 40 50 60 70 80 90 k Ω Figure 10. Temperature Sensor Resistance Charts 100 17","18","19","INSTALLATION CHECKLIST ATTENTION INSTALLERS: It is your responsibility to know this product better than your customer. This includes being able to install the product according to strict safety guidelines and instructing the customer on how to operate and maintain the equipment for the life of the product. Safety should always be the deciding factor when installing this product and using common sense plays an important role as well. Pay attention to all safety warnings and any other special notes highlighted in the manual. Improper installation of the furnace or failure to follow safety warnings could result in serious injury, death, or property damage. These instructions are primarily intended to assist qualified individuals experienced in the proper installation of this appliance. Some local codes require licensed installation/service personnel for this type of equipment. Please read all instructions carefully before starting the installation.Return these instructions to the customer’s package for future reference. INSTALLATION ADDRESS: CITY_________________________ STATE_________________ UNIT MODEL #_________________________________________ UNIT SERIAL #_________________________________________ Unit Installed Minimum clearances per Figure 1 (page 3)? YES NO INSTALLER NAME: CITY________________________ STATE_________________ PROPOSITION 65 WARNING: WARNING: This product contains chemicals known to the state of California to cause cancer. WARNING: This product contains chemicals known to the state of California to cause birth defects or other reproductive harm. ELECTRICAL SYSTEM Electrical connections tight? Line voltage polarity correct? YES NO YES NO Rated Voltage:______________________________________ VOLTS L1-L2 Volts:________________________________________ VOLTS Max. deviation of voltage from rated volts:_____________________________________ VOLTS % Volt imbalance:___________________________________ VOLTS Blower Motor HP:___________________________ Has the thermostat been calibrated? YES NO Is the thermostat level? YES NO REFRIGERATION SYSTEM Was unit given 24 hr warm up period for crankcase heaters? YES NO Stage-1 Liquid Pressure (high side)_________________________ Stage-1 Suction Pressure (low side)_________________________ Has the owner’s information been reviewed with the customer? YES NO Has the Literature Package been left with the unit? YES NO Specifications & illustrations subject to change without notice or incurring obligations (05/18). O’Fallon, MO, © Nortek Global HVAC LLC 2018. All Rights Reserved. 709230C (Replaces 709230B)"]}