{"v":1,"file":"rheem-rhpl-airhandler-install.pdf","pages":["INSTALLATION INSTRUCTIONS AIR HANDLERS RHPL Premium High Efficiency Equipped With The Comfort Control2 System™ L! WWAARRNINNGING These instructions are intended as an aid to qualified licensed service personnel for proper installation, adjustment and operation of this unit. Read these instructions thoroughly before attempting installation or operation. Failure to follow these instructions may result in improper installation, adjustment, service or maintenance possibly resulting in fire, electrical shock, property damage, personal injury or death. ISO 9001:2008 92-20521-45-07 SUPERSEDES 92-20521-45-06","CONTENTS 1.0 SAFETY INFORMATION . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 2.0 GENERAL INFORMATION . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 2.1 Important Information About Efficiency and Indoor Air Quality . . . . . . . 5 2.2 Receiving . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 7 2.3 Model Number Explanation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 7 2.4 Dimensions and Weights . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 8 2.5 Clearances. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 9 3.0 APPLICATIONS. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 10 3.1 Zoning Systems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 10 3.2 Vertical Upflow & Horizontal Left . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 10 3.3 Vertical Downflow & Horizontal Right . . . . . . . . . . . . . . . . . . . . . . . . . 10 3.4 Installation In An Unconditioned Space . . . . . . . . . . . . . . . . . . . . . . . . 12 4.0 ELECTRICAL WIRING . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 13 4.1 Power Wiring . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 13 4.2 Grounding . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 13 4.3 Copper Wire Size. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 13 4.4 Blower Motor Electrical Data . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 13 4.5 Electric Heat Electrical Data . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 14 5.0 AIR HANDLER Comfort Control2 System™ INTERFACE BOARD . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 15 5.1 Comfort Control2 System™ Control Wiring . . . . . . . . . . . . . . . . . . . . . 15 5.2 Comfort Control2 Control Board. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 16 5.3 Using the On-Board LED to Determine Blower CFM. . . . . . . . . . . . . . 16 5.4 Airflow Adjustments with the Comfort Control2 System™ . . . . . . . . . . 16 5.5 Cooling Airflow Settings (by Tonnage). . . . . . . . . . . . . . . . . . . . . . . . . 17 5.6 Cooling Airflow Adjustment . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 17 5.7 Heating Airflow Adjustment . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 17 5.8 Electric Heat Airflow. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 18 5.9 Cooling Mode Dehumidification . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 18 5.10 Cooling Delay Profiles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 18 5.11 Conventional 24VAC Thermostat Control Wiring. . . . . . . . . . . . . . . . . 21 5.12 Using the On-Board LED to Determine Blower CFM. . . . . . . . . . . . . . 21 5.13 Cooling Airflow Settings . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 21 5.14 Cooling Airflow Adjustments with Single Stage Condensing Units . . . 22 5.15 Heating Airflow Adjustment . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 22 5.16 Airflow Adjustment (Trim). . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 23 5.17 Electric Heat Airflow. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 23 5.18 Cooling Mode Dehumidification . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 23 5.19 Cooling Delay Profiles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 24 5.20 Air Handler Diagnostic Codes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 24 6.0 DUCTWORK . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 26 7.0 REFRIGERANT CONNECTIONS . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 27 7.1 TEV Sensing Bulb . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 27 7.2 Condensate Drain Tubing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 27 7.3 Duct Flanges . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 28 8.0 AIR FILTER . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 28 9.0 AIRFLOW PERFORMANCE . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 28 9.1 Airflow Performance Data . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 29 10.0 SEQUENCE OF OPERATION. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 29 10.1 Cooling (cooling only or heat pump) . . . . . . . . . . . . . . . . . . . . . . . . . . 29 10.2 Heating (electric heat only) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 29 10.3 Defrost . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 29 10.4 Emergency Heat (Heating of Heat Pump) . . . . . . . . . . . . . . . . . . . . . . 29 11.0 CALCULATIONS . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 30 11.1 Calculating Temperature Rise . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 30 11.2 Calculating BTUH Heating Capacity . . . . . . . . . . . . . . . . . . . . . . . . . . 30 11.3 Calculating Airflow CFM. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 30 11.4 Calculating Correction Factor . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 30 12.0 PRE-START CHECKLIST . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 31 13.0 MAINTENANCE . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 31 13.1 Air Filt","1.0 SAFETY INFORMATION ! WARNING Duct leaks can create an unbalanced system and draw pollutants such as dirt, dust, fumes and odors into the home causing property damage. Fumes and odors from toxic, volatile or flammable chemicals, as well as automobile exhaust and carbon monoxide (CO), can be drawn into the living space through leaking ducts and unbalanced duct systems causing personal injury or death (see Figure 1). • If air-moving equipment or ductwork is located in garages or off-garage storage areas - all joints, seams, and openings in the equipment and duct must be sealed to limit the migration of toxic fumes and odors including carbon monoxide from migrating into the living space. • If air-moving equipment or ductwork is located in spaces containing fuel burning appliances such as water heaters or boilers - all joints, seams, and openings in the equipment and duct must also be sealed to prevent depressurization of the space and possible migration of combustion byproducts including carbon monoxide into the living space. ! WARNING The first 36 inches of supply air plenum and ductwork must be constructed of sheet metal as required by NFPA 90B. The supply air plenum or duct must have a solid sheet metal bottom directly under the unit with no openings, registers or flexible air ducts located in it. If flexible supply air ducts are used they may be located only in the vertical walls of a rectangular plenum, a minimum of 6 inches from the solid bottom. Metal plenum or duct may be connected to the combustible floor base, if not, it must be connected to the unit supply duct flanges such that combustible floor or other combustible material is not exposed to the supply air opening from the downflow unit. Exposing combustible (non-metal) material to the supply opening of a downflow unit can cause a fire resulting in property damage, personal injury or death. Exceptions to downflow warnings: • Installations on concrete floor slab with supply air plenum and ductwork completely encased in not less than 2 inches of concrete (See NFPA 90B). ! WARNING (SEE WARNINGS IN REGARD TO DUCTWORK) Do not install this unit in manufactured (mobile) homes. Improper installation is more likely in manufactured housing due to ductwork material, size, location, and arrangement. Installations in manufactured housing can cause a fire resulting in property damage, personal injury or death. EXCEPTION: Manufactured housing installations are approved only with documentation by a recognized inspection authority that the installation has been made in compliance with the instructions and all warnings have been observed. ! WARNING (SEE SECTION 3.2: VERTICAL UPFLOW & HORIZONTAL LEFT) If unit is to be installed without an indoor coil, return air duct, or plenum, it must not be installed directly over combustible material. If installed without an indoor coil with a return duct or plenum, the air plenum or duct must have a solid sheet metal bottom with no return air openings, registers or flexible air ducts located directly under the unit. Exposing combustible material to the return opening of an upflow unit without an indoor coil can cause a fire resulting in property damage, personal injury or death. ! WARNING (SEE SECTION 13.7: ECM CONTROL MODULE REPLACEMENT) Always have 240 volt power turned off to the furnace before attempting any replacement of the motor or control module. Failure to do so may result in serious equipment damage, personal injury or death. ! WARNING (SEE SECTION 4.0: ELECTRICAL WIRING) Disconnect all power to unit before installing or servicing. More than one disconnect switch may be required to de-energize the equipment. Hazardous voltage can cause severe personal injury or death. Continued on next page § 3","! WARNING (SEE SECTION 4.3: GROUNDING) The unit must be permanently grounded. Failure to do so can result in electrical shock causing personal injury or death. ! WARNING (SEE SECTION 13.0: MAINTENANCE) Units with circuit breaker(s) meet requirements as a service disconnect switch, however, if access is required to the line side (covered) of the circuit breaker, this side of the breaker(s) will be energized with the breaker(s) deenergized. Contact with the line side can cause electrical shock resulting in personal injury or death. ! WARNING (SEE SECTION 13.5: BLOWER ASSEMBLY REMOVAL & REPLACEMENT) If removal of the blower assembly is required, all disconnect switches supplying power to the airhandler must be de-energized and locked (if not in sight of unit) so the field power wires can be safely removed from the blower assembly. Failure to do so can cause electrical shock resulting in personal injury or death. ! WARNING PROPOSITION 65: This appliance contains fiberglass insulation. Respirable particles of fiberglass are known to the State of California to cause cancer. All manufacturer products meet current Federal OSHA Guidelines for safety. California Proposition 65 warnings are required for certain products, which are not covered by the OSHA standards. California's Proposition 65 requires warnings for products sold in California that contain or produce any of over 600 listed chemicals known to the State of California to cause cancer or birth defects such as fiberglass insulation, lead in brass, and combustion products from natural gas. All “new equipment” shipped for sale in California will have labels stating that the product contains and/or produces Proposition 65 chemicals. Although we have not changed our processes, having the same label on all our products facilitates manufacturing and shipping. We cannot always know “when, or if” products will be sold in the California market. You may receive inquiries from customers about chemicals found in, or produced by, some of our heating and air-conditioning equipment, or found in natural gas used with some of our products. Listed below are those chemicals and substances commonly associated with similar equipment in our industry and other manufacturers. • Glass Wool (Fiberglass) Insulation • Carbon Monoxide (CO). • Formaldehyde • Benzene More details are available at the websites for OSHA (Occupational Safety and Health Administration), at www.osha.gov and the State of California’s OEHHA (Office of Environmental Health Hazard Assessment), at www.oehha.org. Consumer education is important since the chemicals and substances on the list are found in our daily lives. Most consumers are aware that products present safety and health risks, when improperly used, handled and maintained. ! WARNING (SEE SECTION 6.0: DUCTWORK) Do not, under any circumstances, connect return ductwork to any other heat producing device such as fireplace insert, stove, etc. Unauthorized use of such devices may result in fire, carbon monoxide poisoning, explosion, personal injury or property damage. ! WARNING Because of possible damage to equipment or personal injury, installation, service, and maintenance should be performed by trained, qualified service personnel. Consumer service is recommended only for filter cleaning/replacement. Never operate the unit with the access panels removed. Continued on next page § 4","! WARNING (SEE SECTION 3.3: VERTICAL DOWNFLOW & HORIZONTAL RIGHT) The RXHB-17, RXHB-21, or RXHB-24 combustible floor base is required when certain units are applied downflow on combustible flooring. Failure to use the base can cause a fire resulting in property damage, personal injury or death. See clearances for units requiring a combustible floor base. See the accessory section in this manual for combustible floor base RXHB-. ! CAUTION (SEE SECTION 13.7: ECM CONTROL MODULE REPLACEMENT) Reversing the 5-pin connector on the ECM motor causes immediate failure of the control module. CAUTION (SEE SECTION 3.2: VERTICAL UPFLOW & HORIZONTAL LEFT) Horizontal units must be configured for right hand air supply. Horizontal drain pan must be located under indoor coil. Failure to use the drain pan can result in property damage. CAUTION (SEE SECTION 13.2: INDOOR COIL - DRAIN PAN - DRAIN LINE) In compliance with recognized codes, it is recommended that an auxiliary drain pan be installed under all evaporator coils or units containing evaporator coils that are located in any area of a structure where damage to the building or building contents may occur as a result of an overflow of the coil drain pan or a stoppage in the primary condensate drain piping. See accessory section in this manual for secondary horizontal drain pan RXBM-. ! NOTICE When used on cooling applications, excessive sweating may occur when unit is installed in an unconditioned space. This can result in property damage. ! NOTICE Improper installation, or installation not made in accordance with the Underwriters Laboratory (UL) certification or these instructions, can result in unsatisfactory operation and/or dangerous conditions and are not covered by the unit warranty. ! NOTICE In compliance with recognized codes, it is recommended that an auxiliary drain pan be installed under all evaporator coils or units containing evaporator coils that are located in any area of a structure where damage to the building or building contents may occur as a result of an overflow of the coil drain pan or a stoppage in the primary condensate drain piping. See accessories section of these instructions for auxiliary horizontal overflow pan information (model RXBM). 2.0 GENERAL INFORMATION 2.1 IMPORTANT INFORMATION ABOUT EFFICIENCY AND INDOOR 2.1 AIR QUALITY Central cooling and heating equipment is only as efficient as the duct system that carries the cooled or heated air. To maintain efficiency, comfort and good indoor air quality, it is important to have the proper balance between the air being supplied to each room and the air returning to the cooling and heating equipment. 5","FIGURE 1 MIGRATION OF DANGEROUS SUBSTANCES, FUMES, AND ODORS INTO LIVING SPACES Proper balance and sealing of the duct system improves the efficiency of the heating and air conditioning system and improves the indoor air quality of the home by reducing the amount of airborne pollutants that enter homes from spaces where the ductwork and/or equipment is located. The manufacturer and the U.S. Environmental Protection Agency’s Energy Star Program recommend that central duct systems be checked by a qualified contractor for proper balance and sealing. ! WARNING Duct leaks can create an unbalanced system and draw pollutants such as dirt, dust, fumes and odors into the home causing property damage. Fumes and odors from toxic, volatile or flammable chemicals, as well as automobile exhaust and carbon monoxide (CO), can be drawn into the living space through leaking ducts and unbalanced duct systems causing personal injury or death (see Figure 1). • If air-moving equipment or ductwork is located in garages or off-garage storage areas - all joints, seams, and openings in the equipment and duct must be sealed to limit the migration of toxic fumes and odors including carbon monoxide from migrating into the living space. • If air-moving equipment or ductwork is located in spaces containing fuel burning appliances such as water heaters or boilers - all joints, seams, and openings in the equipment and duct must also be sealed to prevent depressurization of the space and possible migration of combustion byproducts including carbon monoxide into the living space. ! NOTICE Improper installation, or installation not made in accordance with the Underwriters Laboratory (UL) certification or these instructions, can result in unsatisfactory operation and/or dangerous conditions and are not covered by the unit warranty. ! NOTICE In compliance with recognized codes, it is recommended that an auxiliary drain pan be installed under all evaporator coils or units containing evaporator coils that are located in any area of a structure where damage to the building or building contents may occur as a result of an overflow of the coil drain pan or a stoppage in the primary condensate drain piping. See accessories section of these instructions for auxiliary horizontal overflow pan information (model RXBM). 6","2.2 RECEIVING Immediately upon receipt, all cartons and contents should be inspected for transit damage. Units with damaged cartons should be opened immediately. If damage is found, it should be noted on the delivery papers, and a damage claim filed with the last carrier. • After unit has been delivered to job site, remove carton taking care not to damage unit. • Check the unit rating plate for unit size, electric heat, coil, voltage, phase, etc. to be sure equipment matches what is required for the job specification. • Read the entire instructions before starting the installation. • Some building codes require extra cabinet insulation and gasketing when unit is installed in attic applications. • If installed in an unconditioned space, apply caulking around the power wires, control wires, refrigerant tubing and condensate line where they enter the cabinet. Seal the power wires on the inside where they exit conduit opening. Caulking is required to pre-vent air leakage into and condensate from forming inside the unit, control box, and on electrical controls. • Install the unit in such a way as to allow necessary access to the coil/filter rack and blower/control compartment. • Install the unit in a level position to ensure proper condensate drainage. Make sure unit is level in both directions within 1/8”. • Install the unit in accordance with any local code which may apply and the national codes. Latest editions are available from: “National Fire Protection Association, Inc., Batterysmarch Park, Quincy, MA 02269.” These publications are: • ANSI/NFPA No. 70-(Latest Edition) National Electrical Code. • NFPA90A Installation of Air Conditioning and Ventilating Systems. • NFPA90B Installation of warm air heating and air conditioning systems. • The equipment has been evaluated in accordance with the Code of Federal Regulations, Chapter XX, Part 3280. 2.3 MODEL NUMBER EXPLANATION (SEE FIGURE 2) FIGURE 2 MODEL NUMBER EXPLANATION R H P L – HM 24 21 TRADEBRAND CLASSIFICATION = AIR HANDLER P = 16 SEER PREMIUM MODEL L = R-410A REFRIGERANT JC DESIGN VARIATION C = EQUIPPED WITH THE Comfort C = Control2 System™ VOLTAGE J = 208/240/1/60 CABINET SIZE 21 = 21\" (600-1200 CFM) 24 = 24.5\" (1200-1700 CFM) HM = A/C OR HEAT PUMP MULTI-POSITION (Upflow & Horizontal Left Is The Factory Configuration) CAPACITY 24 = 18000/24000 BTUH 36 = 30000/36000 BTUH 38 = 36,000 BTUH 48 = 42000/48000 BTUH 60 = 60000 BTUH AVAILABLE MODELS RHPL-HM2421JC RHPL-HM3621JC RHPL-HM3821JC RHPL-HM4824JC RHPL-HM6024JC 7","2.4 DIMENSIONS & WEIGHTS (SEE FIGURE 3) FIGURE 3 DIMENSIONS AND WEIGHTS -- SINGLE COIL UNITS ELECTRICAL CONNECTIONS MAY EXIT TOP OR EITHER SIDE HIGH VOLTAGE CONNECTION 7/8\". 1 3/32\", 1 31/32\" DIA. KNOCK OUTS. SUPPLY AIR 105/16 LOW VOLTAGE CONNECTION 5/8\" AND 7/8\" KNOCK OUT NOTE: 24\" CLEARANCE REQUIRED IN FRONT OF UNIT FOR FILTER AND COIL MAINTENANCE. W A H AUXILIARY DRAIN CONNECTION 3/4\" FEMALE PIPE THREAD (NPT) HORIZONTAL APPLICATION ONLY PRIMARY DRAIN CONNECTION 3/4\" FEMALE PIPE THREAD (NPT) AUXILIARY DRAIN CONNECTION 3/4\" FEMALE PIPE THREAD (NPT) UPFLOW/DOWNFLOW APPLICATION ONLY LIQUID LINE CONNECTION COPPER (SWEAT) 191/2 RETURN AIR OPENING 2111/16 A-1038-01 VAPOR LINE CONNECTION COPPER (SWEAT) UPFLOW UNIT SHOWN; UNIT MAY BE INSTALLED UPFLOW, DOWNFLOW. HORIZONTAL RIGHT, OR LEFT AIR SUPPLY. DIMENSIONAL DATA RETURN AIR OPENING DIMENSIONS Model Cabinet Size Return Air Opening Width (Inches) 21 193⁄8 24 227⁄8 Return Air Opening Depth/Length (Inches) 191⁄2 191⁄2 RHPL-HM UNIT WIDTH “W” IN. [mm] UNIT HEIGHT SUPPLY DUCT “H” IN. [mm] “A” IN. [mm] NOMINAL COIL AIRFLOW [L/s] 1ST STAGE 2ND STAGE ODD* Normal ODD* Normal 2421 3621 3821 4824 6024 21 [533] 21 [533] 21 [533] 24 1/2 [622] 24 1/2 [622] 42 1/2 [1080] 50 1/2 [1283] 50 1/2 [1283] 55 1/2 [1410] 55 1/2 [1410] 19 1/2 [495] 19 1/2 [495] 19 1/2 [495] 23 [584] 23 [584] 480 [227] 720 [340] 750 [354] 960 [453] 1040 [491] 625 [295] 900 [425] 900 [425] 1200 [566] 1375 [649] 640 [302] 960 [453] 1000 [472] 1280 [604] 1360 [642] 775 [366] 1200 [566] 1200 [566] 1625 [767] 1675 [791] *Maximum dehumidification airflow. Refer to Section 5.0 ECM Motor Interface Control Board, for more information. UNIT WEIGHT / SHIPPING WEIGHT (LBS.) [kg] UNIT WITH COIL (MAX. Kw.) 92 / 106 [42 / 48] 92 / 106 [42 / 48] 150 / 166 [68 / 75.2] 162 / 180 [73 / 82] 181 / 198 [82 / 90] 8","2.5 CLEARANCES • All units are designed for “0” inches clearance to combustible material on all cabinet surfaces. • Units with electric heat require a one inch clearance to combustible material for the first three feet of supply plenum and ductwork. • Some units require a combustible floor base depending on the heating kW. The following table should be used to determine these requirements: Model Cabinet Size 21 24 Maximum Model Designation kW 18 20 Additionally, if these units are installed down-flow, a combustible floor base is required. See Accessories for Combustible Floor Base RXHB-XX. Units with electric heating kW equal to or less than the values listed in the table do not require a combustible floor base. • Vertical units require clearance on at least one side of the unit for electrical connections. Horizontal units require clearance on either top or bottom for electrical connections. Refrigerant and condensate drain connections are made on the front of the unit. (See Figure 4.) • All units require 24 inches maximum access to the front of the unit for service. • These units may be installed in either ventilated or nonventilated spaces. FIGURE 4 DIMENSIONS FOR FRONT CONNECT COIL 9","3.0 APPLICATIONS 3.1 ZONING SYSTEMS The manufacturer does not currently provide or support zoning. However, zoning systems can be installed with a variable speed air-handler as long as the zoning equipment manufacturers specifications and installation instructions are met and followed. The preferred zoning method is to use a “bypass” system which is properly installed for maximum efficiency. In these systems, excess air is routed back through the system to be used again – this is opposed to a “dump” system in which excess air is routed to a zone where it is expected that the extra heat or cooling would be least noticed. If installed as a “bypass” system, the installation must have an optional freeze stat installed to prevent the coil from icing with excess bypass cooling. Also, if the zoning equipment manufacturer provides a limit switch (usually provided by the zoning manufacturer), this limit must be installed in the system to prevent the furnace from overheating. 3.2 VERTICAL UPFLOW AND HORIZONTAL LEFT The air handler unit is factory shipped for vertical upflow and horizontal left application. • If return air is to be ducted, install duct flush with floor. Use fireproof resilient gasket 1/8 to 1/4 in. thick between duct, unit and floor. Set unit on floor over opening. • Support along the length of the unit, all units installed horizontally. Do not support or suspend unit from both ends without support in the center of the cabinet. If unit is to be supported or suspended from corners, run two reinforcing rails length of unit and support or suspend from reinforcing rails. • Secondary drain pan kits RXBM- are required when the unit is configured for the horizontal left position over a finished ceiling and/or living space. (See Section 15.0: Accessories - Kits - Parts.) FIGURE 5 VERTICAL DOWNFLOW & HORIZONTAL RIGHT APPLICATIONS DETAIL A ENSURE THE RETAINING CHANNEL IS FULLY ENGAGED WITH THE COIL RAIL. CAUTION Horizontal units must be configured for right hand air supply. Horizontal drain pan must be located under indoor coil. Failure to use the drain pan can result in property damage. 3.3 VERTICAL DOWNFLOW AND HORIZONTAL RIGHT Conversion to Vertical Downflow/Horizontal Right: A vertical upflow unit may be converted to vertical downflow/horizontal right. (See Figure 5.) 10","FIGURE 6 ROTATING CIRCUIT BREAKER • Remove the indoor coil. • Rotate the circuit breaker(s) (if in the horizontal right position) 180° (see instructions for rotating breaker(s) that follow). IMPORTANT: To comply with certification agencies and the National Electric Code, units with circuit breaker(s) on vertical units must have circuit breakers installed so that the breaker switch “on” position and marking is up and, “off” position and marking is down. - To turn breaker(s): Rotate one breaker pair (circuit) at a time starting with the one on the right. Loosen both lugs on the load side of the breaker. Wires are bundles with wire ties, one bundle going to the right lug and one bundle going to the left lug. - Using a screwdriver or pencil, lift white plastic tab with hole away from breaker until breaker releases from mounting opening (see Figure 6). - With breaker held in hand, rotate breaker so that “on” position is up, “off” position is down with unit in planned vertical mounting position. Insert right wire bundle into top right breaker lug, ensuring all strands of all wires are inserted fully into lug, and no wire insulation is in lug. - Tighten lug as tight as possible while holding circuit breaker. Check wires and make sure each wire is secure and none are loose. Repeat for left wire bundle in left top circuit breaker lug. - Replace breaker by inserting breaker mounting tab opposite white pull tab in opening, hook mounting tab over edge in opening. - With screwdriver or pencil, pull white tab with hole away from breaker while setting that side of breaker into opening. When breaker is in place, release tab, locking circuit breaker into location in opening. - Repeat above operation for remaining breaker(s) (if more than one is provided). - Replace single point wiring jumper bar, if it is used, on line side of breaker and tighten securely. - Double check wires and lugs to make sure all are secure and tight. Check to make sure unit wiring to circuit breaker load lugs match that shown on the unit wiring diagram. DRIP LOOP: When installing the unit in down-flow or horizontal-right positions, make sure that the wires coming from the motor form a proper drip loop. This allows water to cascade off the lowest point of the wiring before it enters the motor head. This may require cutting the wire tie and installing a new wire tie to form this loop. ! WARNING The RXHB-17, RXHB-21, or RXHB-24 combustible floor base is required when certain units are applied downflow on combustible flooring. Failure to use the base can cause a fire resulting in property damage, personal injury or death. See clearances for units requiring a combustible floor base. See the accessory section in this manual for combustible floor base RXHB-. 11","• Rotate unit into the downflow position, with the coil compartment on top and the blower compartment on bottom. • A second set of coil rails must be field installed for vertical down-flow and horizontal right applications. Fastener clearance holes will need to be drilled in the cabinet sides (proper hole locations are marked with “dimples” for this purpose). Note that the shorter (no notch) coil rail must be mounted on the left-hand side to provide clearance for the drain-pan condensate connection boss. • Reinstall the indoor coil 180° from original position. Ensure the retaining channel is fully engaged with the coil rail. (See Figure 5, Detail A.) • Secondary drain pan kits RXBM- are required when the unit is configured for the horizontal right position over a finished ceiling and/or living space. (See Section 15.0: Accessories - Kits - Parts.) FIGURE 7 INDOOR COIL AND DRAIN PAN SET-UP STRAPS REAR WATER CATCHER HORIZONTAL ADAPTER KIT FRONT WATER CATCHER VAPOR LINE CONNECTION TOP AIR STOP AUXILIARY HORIZONTAL DRAIN CONNECTION PRIMARY DRAIN CONNECTION AUXILIARY UPFLOW/DOWNFLOW DRAIN CONNECTION LIQUID LINE CONNECTION VERTICAL DRAIN PAN A-1037-01 IMPORTANT: Units cannot be installed horizontally laying on or suspended from the back of the unit. 3.4 INSTALLATION IN AN UNCONDITIONED SPACE The exterior cabinet of an air handler has a greater risk of sweating when installed in an unconditioned space than when it is installed in the conditioned space. This is primarily due to the temperature of the conditioned air moving through the air handler and the air circulating around the unit where it is installed. For this reason, we recommend the following for all air handler applications, but special attention should be paid to those installed in unconditioned spaces: • Duct sizing and airflow are critical and based on the equipment selected • Supply and return duct attachment: If other than the factory flanges are used, the attachment of ducting must be insulated and tight to prevent sweating. • No perimeter supply flanges are provided. If a full perimeter supply duct is used, it is the responsibility of the installer to provide duct flanges as needed, to secure and seal the supply duct to prevent air leakage and the sweating that will result. • All wire penetrations should be sealed. Take care not to damage, remove or compress insulation in those cases. • In some cases, the entire air handler can be wrapped with insulation. This can be done as long as the unit is completely enclosed in insulation, sealed and service access is provided to prevent accumulation of moisture inside the insulation. • As required, use a secondary pan that will protect the structure from excessive sweating or a restricted coil drain line. • If a heater kit is installed, be sure the breaker or disconnect cover is sealed tightly to the door panel. 12","4.0 ELECTRICAL WIRING ! WARNING Disconnect all power to unit before installing or servicing. More than one disconnect switch may be required to de-energize the equipment. Hazardous voltage can cause severe personal injury or death. Field wiring must comply with the National Electric Code (C.E.C. in Canada) and any applicable local ordinance. 4.1 POWER WIRING It is important that proper electrical power is available for connection to the unit model being installed. See the unit nameplate, wiring diagram and electrical data in the installation instructions. • If required, install a branch circuit disconnect of adequate size, located within sight of, and readily accessible to the unit. • IMPORTANT: After the Electric Heater is installed, units may be equipped with one, two, or three 60 amp. circuit breakers. These breaker(s) protect the internal wiring in the event of a short circuit and serve as a disconnect. Circuit breakers installed within the unit do not provide over-current protection of the supply wiring and therefore may be sized larger than the branch circuit protection. • Supply circuit power wiring must be 75°C minimum copper conductors only. See Electrical Data in this section for ampacity, wire size and circuit protector requirement. Supply circuit protective devices may be either fuses or “HACR” type circuit breakers. • Power wiring may be connected to either the right, left side or top. Three 7/8”, 13/32”, 131/32” dia. concentric knockouts are provided for connection of power wiring to unit. • Power wiring is connected to the power terminal block(s) in unit control compartment. 4.2 GROUNDING ! WARNING The unit must be permanently grounded. Failure to do so can result in electrical shock causing personal injury or death. • Grounding may be accomplished by grounding metal conduit when installed in accordance with electrical codes to the unit cabinet. • Grounding may also be accomplished by attaching ground wire(s) to ground lug(s) provided in the unit wiring compartment. • Ground lug(s) are located close to wire entrance on left side of unit (upflow). Lug(s) may be moved to marked locations near wire entrance on right side of unit (upflow), if alternate location is more convenient. • Use of multiple supply circuits require grounding of each circuit to lug(s) provided in unit. IMPORTANT: Not all heater kits are supplied with a means of electrical disconnect. If circuit breakers are supplied with a heater kit, the circuit breakers are NOT rated for circuit protection. 4.3 COPPER WIRE SIZE - AWG. (3% VOLTAGE DROP) SL UE PN PG LT YH WF IE RE ET 200 [61] 150 [46] 100 [30] 50 [15] 12 10 8 8 8 6 6 6 4 4 3 3 2 2 1 0 00 12 10 10 10 8 8 6 6 6 4 4 3 3 2 1 0 00 14 12 10 10 8 8 8 6 6 4 4 3 3 2 1 0 00 14 12 10 10 8 8 8 6 6 4 4 3 3 2 1 0 00 15 20 25 30 35 40 45 50 60 70 80 90 100 110 125 150 175 SUPPLY CIRCUIT AMPACITY NOTE: WIRE BASED ON COPPER CONDUCTORS 75°C MINIMUM RATING. FOR MORE THAN 3 CONDUCTORS IN A RACEWAY OR CABLE, SEE N.E.C. FOR DERATING THE AMPACITY OF EACH CONDUCTOR. 4.4 BLOWER MOTOR ELECTRICAL DATA RHPL-HM 2421 3621 3821 4824 6024 HP Voltage Phase Hertz Circuit Minimum Max. Circuit RPM AMPS Circuit Protector Ampacity 1/3 208/230 1 60 300-1100 1.7 4.0 15 1/2 208/230 1 60 300-1100 3.4 6.0 15 1/2 208/230 1 60 300-1100 3.4 6.0 15 3/4 208/230 1 60 300-1100 4.9 9.0 15 3/4 208/230 1 60 300-1100 4.9 9.0 15 13","4.5 ELECTRIC HEAT ELECTRICAL DATA Installation of the UL Listed original equipment manufacturer provided heater kits listed in the table below is recommended for all auxiliary heating requirements. RHPL-HM Manufacturer Model Number Type Supply Circuit Voltage 2421 3621 / 3821 4824 6024 RXBH - 1724?05J RXBH - 1724?07J RXBH - 1724?10J RXBH - 1724?05J RXBH - 1724?07J RXBH - 1724?10J RXBH - 1724A15J RXBH - 1724A18J RXBH - 1724?05J RXBH - 1724?07J RXBH - 1724?10J RXBH - 1724A15J RXBH - 1724A18J RXBH - 24A20J RXBH - 24A25J (4-ton only) RXBH - 1724?07J RXBH - 1724?10J RXBH - 1724A15J RXBH - 1724A18J RXBH - 24A20J RXBH - 24A25J RXBH-24A30J RXBH-24A30J Single Single Single Single Single Single Single MULTI. CKT 1 MULTI. CKT 2 Single MULTI. CKT 1 MULTI. CKT 2 Single Single Single Single MULTI. CKT 1 MULTI. CKT 2 Single MULTI. CKT 1 MULTI. CKT 2 Single MULTI. CKT 1 MULTI. CKT 2 Single MULTI. CKT 1 MULTI. CKT 2 MULTI. CKT 3 Single Single Single MULTI. CKT 1 MULTI. CKT 2 Single MULTI. CKT 1 MULTI. CKT 2 Single MULTI. CKT 1 MULTI. CKT 2 Single MULTI. CKT 1 MULTI. CKT 2 MULTI. CKT 3 Single MULTI. CKT 1 MULTI. CKT 2 MULTI. CKT 3 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 208/240 PH/HZ 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 Heater kW Heater AMPS Motor Ampacity 3.6/4.8 17.3/20.0 1.7 5.4/7.2 26.0/30.0 1.7 7.2/9.6 34.6/40.0 1.7 3.6/4.8 17.3/20.0 3.4 5.4/7.2 26.0/30.0 3.4 7.2/9.6 34.6/40.0 3.4 10.8/14.4 51.9/60.0 3.4 3.6/4.8 17.3/20.0 3.4 7.2/9.6 34.6/40.0 0.0 12.8/17 61.6/70.8 3.4 6.4/8.5 30.8/35.4 3.4 6.4/8.5 30.8/35.4 0.0 3.6/4.8 17.3/20.0 4.9 5.4/7.2 26.0/30.0 4.9 7.2/9.6 34.6/40.0 4.9 10.8/14.4 51.9/60.0 4.9 3.6/4.8 17.3/20.0 4.9 7.2/9.6 34.6/40.0 0 12.8/17 61.6/70.8 4.9 6.4/8.5 30.8/35.4 4.9 6.4/8.5 30.8/35.4 0 14.4/19.2 69.2/80.0 4.9 7.2/9.6 34.6/40.0 4.9 7.2/9.6 34.6/40.0 0 18.0/24.0 87.0/99.9 4.9 6.0/8.0 29.0/33.3 4.9 6.0/8.0 29.0/33.3 0 6.0/8.0 29.0/33.3 0 5.4/7.3 26.0/30.0 4.9 5.4/7.2 26.0/30.0 4.9 10.8/14.4 51.9/60.0 4.9 3.6/4.8 17.3/20.0 4.9 7.2/9.6 34.6/40.0 0 12.8/17 61.6/70.8 4.9 6.4/8.5 30.8/35.4 4.9 6.4/8.5 30.8/35.4 0 14.4/19.2 69.2/80.0 4.9 7.2/9.6 34.6/40.0 4.9 7.2/9.6 34.6/40.0 0 18.0/24.0 87.0/99.9 4.9 6.0/8.0 29.0/33.3 4.9 6.0/8.0 29.0/33.3 0 6.0/8.0 29.0/33.3 0 21.6/28.8 103.8/120. 4.9 7.2/9.6 34.6/40.0 4.9 2-4.8 34.6/40.0 0 7.2/9.6 34.6/40.0 0 Maximum Circuit Protection 25/30 35/40 50/60 30/30 40/45 50/60 70/80 30/30 45/50 90/100 45/50 40/45 30/35 40/45 50/60 80/90 30/35 45/50 90/100 45/60 40/45 100/110 50/60 45/50 125/150 45/50 40/45 40/45 40/45 40/45 80/90 30/35 45/50 90/100 45/60 40/45 100/110 50/60 45/50 125/150 45/50 40/45 40/45 136/156 49/56 44/50 44/50 Minimum Circuit Ampacity 24/28 35/40 46/53 26/30 37/42 48/55 70/80 26/30 44/50 82/93 43/49 39/45 28/32 39/44 50/57 72/82 28/32 44/50 84/95 45/51 39/45 93/107 50/57 44/50 115/132 43/48 37/42 37/42 39/44 39/44 72/82 28/32 44/50 84/95 45/51 39/45 93/107 50/57 44/50 115/132 43/48 37/42 37/42 150/175 50/60 45/50 45/50 NOTES: • Supply circuit protective devices may be fuses or “HACR” type circuit breakers. • Largest motor load is included in single circuit and multiple circuit 1. • If non-standard fuse size is specified, use next size larger fuse size. • J Voltage (230V) signal phase air handler is designed to be used with single or three phase 230 volt electric heaters. In the case of connecting 3-phase power to the air handler terminal block without the heater, bring only two leads to the terminal block. Cap, insulate and fully secure the third lead. • ?Heater kit type A=Breaker B=Terminal Block C=Pullout Disconnect 14","Comfort Control2 System™ CONTROL WIRING 5.0 AIR HANDLER Comfort Control2 System™ INTERFACE BOARD FIGURE 8 THE AIR HANDLER CONTROL BOARD EQUIPPED WITH THE Comfort Control2 System™ The RHPL-series of air handlers are designed to operate with conventional 24VAC controls or with a serial communicating system. For the Comfort Control2 System™, you must have: • An air handler equipped with the Comfort Control2 System™ • A condensing unit or heat pump equipped with Comfort Control2 System™ • A Comfort Control2 thermostat If your equipment does not meet this criteria, you must wire it using conventional 24VAC thermostat control wiring. Reference Section 5.11. 5.1 Comfort Control2 CONTROL WIRING The Comfort Control2 requires four (4) control wires for unit operation: R – 24VAC C – 24VAC common 1 – Data wire 1 2 – Data wire 2 Wiring sizing for Comfort Control2 is identical to systems using low voltage 24V wires. Note: Comfort Control2 requires a minimum 18 AWG. IMPORTANT: When using Comfort Control2, do not make any connections to the 24VAC thermostat wires. If any connections are made to the G, W1, W2, Y1, Y2, B, or ODD wires, the Comfort Control2 control will assume the control is being used with a traditional thermostat and will IGNORE ANY COMMUNICATIONS USING DATA WIRE 1 AND DATA WIRE 2. IMPORTANT: Class 2 low voltage control wire should not be run in conduit with power wiring and must be separated from power wiring, unless Class 1 wire of proper voltage rating is used. • The four 18AWG low voltage control wires must be installed from the thermostat to the indoor unit and from indoor unit to the outdoor unit. The wire length between the thermostat and indoor unit should not be greater than 100 feet. The wire length between the indoor unit and outdoor unit should not be greater than 125 feet. • Low voltage control connections are made by extending wires from top of air handler using wire nuts. • See wiring diagrams attached to indoor and outdoor sections to be connected. 15","Comfort Control2 System™ CONTROL WIRING • Do not leave excess field control wiring inside unit, pull excess control wire to outside of unit and provide strain relief for field wiring on inside of cabinet at point wiring penetrates cabinet. • Make sure, after installation, separation of control wiring and power wiring has been maintained. FIGURE 9 TYPICAL The Comfort Control2 System™ WIRING DIAGRAM Indoor Unit Communicating Thermostat 1 2RC Outdoor Unit 1 1 2 2 R R C C WIRING INFORMATION Line Voltage –Field Installed - - - - - –Factory Standard 5.2 Comfort Control2 System™ CONTROL BOARD The RHPL series air handler control, Figure 8, has the following features: • Memory Card – The memory card stores all information needed for unit operation. Once the system is wired for serial communications, this information is shared with the thermostat and outdoor unit. This shared data is available if one of the components in the system needs to be replaced. • An automotive-style ATC blade fuse for transformer protection (3 amp). • An on-board LED to indicate blower CFM. • An RJ-11 port for use with a diagnostic tool. • Inputs for field installed supply and return air temperature sensors (available in kit RXHT-A01) • DIP switches for airflow adjustments IMPORTANT: The DIP switches are NOT used when the air handler is wired for serial communications. Airflow adjustments are performed via the thermostat or a diagnostic tool. Installation Verification • Term and bias dip switches should be on. • 24V AC power on R&C must be present at the control for the air handler to operate, reference Figure 9. • Line voltage must be present at the control for indoor blower operation. • The RX Data LED will flash green in normal operation. A flashing green light indicates 24VAC is present and the data wires 1 and 2 are wired properly. IMPORTANT: Diagnostic port is for the diagnostic tool only. Do not attempt to connect components using a telephone cord. Damage will occur. IMPORTANT: Diagnostic port is not a phone jack. Connecting to a telephone or telephone system will result in damage. 5.3 USING THE ON-BOARD LED TO DETERMINE BLOWER CFM The CFM LED indicates blower output by flashing one (1) flash for every 100 CFM of airflow. The LED will pause 1/10 second between each flash. 5.4 AIRFLOW ADJUSTMENTS WITH THE Comfort Control2 System™ The RHPL air handler Comfort Control2 System™ may operate using the Comfort Control2 or via traditional thermostat wiring. When the air handler is wired for the Comfort Control2 using Data wire 1 and Data wire 2, the DIP switches on the Comfort Control2 control have NO affect on the airflow. IMPORTANT: When using the Comfort Control2, the DIP switches have no affect on airflow or on air handler performance. 16","5.5 COOLING AIRFLOW SETTINGS (BY TONNAGE) The RHPL-series of air handlers automatically set cooling airflow when using the Comfort Control2 System™. The air handler detects the tonnage of the condensing unit/heat pump and sets airflow for optimum performance and comfort. Refer to Table 2 for the airflow provided when the RHPL air handler is matched to the (-)PRL heat pump. TABLE 1 RHPL AIRFLOW WHEN MATCHED TO THE (-)PRL HEAT PUMP Tonnage of heat pump (-)PRL-024JEC (-)PRL-025JEC (-)PRL-036JEC (-)PRL-037JEC (-)PRL-048JEC (-)PRL-049JEC (-)PRL-060JEC (-)PRL-061JEC Airflow (cfm) 2nd Stage 1st Stage 775 625 775 600 1200 900 1200 900 1625 1200 1625 1200 1675 1375 1675 1375 Comfort Control2 System™ CONTROL WIRING 5.6 COOLING AIRFLOW ADJUSTMENT The Comfort Control2 System™ control board does allow the installer to tweak the cooling airflow +/-10% to suit the installation. When using the Comfort Control2 System™, the airflow can only be adjusted using the serial communicating thermostat or a service tool. To adjust the airflow, go to the airflow adjustment menu and select the desired adjustment. (Reference Table 2.) TABLE 2 AIRFLOW ADJUSTMENT SELECTION TABLE Selection None +10% -10% IMPORTANT: Cooling airflow adjustment is accessible via the Comfort Control2 thermostat or via a service tool. Refer to their instructions to access the cooling airflow adjustment menu. NOTE: Cooling airflow adjustments are in effect for cooling operation only. They are ignored when in heating mode or when electric heat is activated. 5.7 HEATING AIRFLOW ADJUSTMENT The Comfort Control2 control does allow the installer to tweak the heating airflow +/-10% to suit the installation. When using Comfort Control2 System™, the airflow can only be adjusted using the Comfort Control2 thermostat or a service tool. To adjust the airflow, go to the airflow adjustment menu and select the desired adjustment. (Reference Table 3.) TABLE 3 AIRFLOW ADJUSTMENT SELECTION TABLE Selection None +10% -10% IMPORTANT: Heating airflow adjustment is accessible via the Comfort Control2 thermostat or via a service tool. Refer to their instructions to access the heating airflow adjustment menu. NOTE: Heating airflow adjustments are in effect for heat pump operation only. They are ignored when in cooling mode or when electric heat is activated. 17","Comfort Control2 System™ CONTROL WIRING TABLE 5 ODD TERMINAL INDOOR AMBIENT CONDITION HIGH HUMIDITY LOW HUMIDITY INPUT TO “ODD” TERMINAL (FROM HUMIDISTAT) Ø VAC 24 VAC 18 5.8 ELECTRIC HEAT AIRFLOW The RHPL-series of air handlers are factory programmed to provide adequate airflow for the maximum electric heat (auxiliary heat) allowed for a given model. Airflow adjustment for lower KW heater applications is accessible via the Comfort Control2 System thermostat or via a service tool. Refer to their instructions to access the “Heating Airflow Adjustment” menu. TABLE 4 ELECTRIC HEAT AIRFLOW FOR THE RHPL- AIR HANDLERS Air Handler Model RHPL-HM2421JC RHPL-HM3621JC RHPL-HM3821JC RHPL-HM4824JC RHPL-HM6024JC Above 15KW: 800 CFM 1200 CFM 1200 CFM 1600 CFM 1800 CFM 15KW and below: 600 CFM 600 CFM 600CFM 800 CFM 800 CFM 5.9 COOLING MODE DEHUMIDIFICATION The serial communicating control is shipped with “On Demand Dehumidification” (ODD) turned OFF. On Demand Dehumidification may be activated from the serial communicating thermostat when the serial communicating thermostat has an on-board humidity sensor. IMPORTANT: On Demand Dehumidification is accessible via the serial communicating thermostat or via a service tool. Refer to their instructions to access the ODD airflow adjustment menu. 5.10 COOLING DELAY PROFILES The RHPL air handler is factory configured with optimum ON/OFF delays to maximize energy efficiency and comfort. In certain situations, the installer may choose an alternate profile to tweak the system operation for the building load and to maximize comfort. The alternate profiles are defined below: IMPORTANT: On Demand Dehumidification, ODD, is the preferred method to maximize comfort with little or no loss of energy efficiency. If using ODD, do NOT use any of the alternate profiles. Only use the factory default profile. Use of the alternate profiles with ODD will decrease energy efficiency with no gain in comfort. Profile A – Factory default profile. Air Handler RHPL-HM2421 RHPL-HM3621 RHPL-HM3821 RHPL-HM4824 RHPL-HM6024 On Delay Delay Duration (second) % Rated Airflow No Delay N/A No Delay N/A No Delay N/A No Delay N/A No Delay N/A Off Delay (seconds) 45 45 45 45 45 Profile B – Quiet Start profile The Quiet Start profile is configured to bring the blower up to 50% airflow for 30 seconds before advancing to 100% airflow. This helps to minimize the blower noise at system startup. Air Handler RHPL-HM2421 RHPL-HM3621 RHPL-HM3821 RHPL-HM4824 RHPL-HM6024 On Delay Delay Duration (second) % Rated Airflow 30 50 30 50 30 50 30 50 30 50 Off Delay (seconds) 15 15 15 15 15 Profile C – Humid profile The humid profile is configured to run the blower at 80% airflow for about the first four minutes of system operation to remove more moisture from the conditioned space. Air Handler RHPL-HM2421 RHPL-HM3621 RHPL-HM3821 RHPL-HM4824 RHPL-HM6024 On Delay Delay Duration (second) % Rated Airflow 255 80 255 80 255 80 255 80 255 80 Off Delay (seconds) 0 0 0 0 0","CONVENTIONAL THERMOSTAT WIRING BK – BLACK BR – BROWN BL – BLUE WIRE COLOR CODE G – GREEN PR – PURPLE GY – GRAY R – RED O – ORANGE W – WHITE Y – YELLOW FIGURE 10 TYPICAL 2-STAGE THERMOSTAT: (-)PRL HEAT PUMP WITH ELECTRIC HEAT Typical Two-Stage Thermostat B Y1 Y2 G E/W1 W2 C R (-)HPL Air Handler W1 * W2 Y1 Y2 B R C G ODD WIRING INFORMATION Line Voltage -Field Installed -Factory Standard DIP SWITCH POSITIONS ON (-)PRL Heat Pump Outdoor Unit Y Y1 Y/BL Y2 BL B RR BR C W/R L PR D *When using 13kW and higher it is recommitted to jump W1 and W2 together for maximum temperature rise. OFF FIGURE 11 TYPICAL TWO-STAGE THERMOSTAT: (-)PRL HEAT PUMP WITH ELECTRIC HEAT USING A HUMIDISTAT FOR DEHUMIDIFICATION*. Typical Two-Stage Thermostat B Y1 Y2 G E/W1 W2 C R Humidistat (-)HPL Air Handler W1 * W2 Y1 Y2 B R C G ODD (-)PRL Heat Pump Outdoor Unit Y Y1 Y/BL Y2 BL B RR BR C W/R L PR D WIRING INFORMATION Line Voltage -Field Installed -Factory Standard DIP SWITCH POSITIONS ON OFF *See Section 5.17 for proper DIP switch selection. *When using 13kW and higher it is recommitted to jump W1 and W2 together for maximum temperature rise. S8 S7 S6 S5 S4 S3 S2 S1 S8 S7 S6 S5 S4 S3 S2 S1 FIGURE 12 TYPICAL TWO-STAGE THERMOSTAT: (-)PRL HEAT PUMP WITH ELECTRIC HEAT USING A TWO-STAGE THERMOSTAT WITH DEHUMIDIFICATION* Typical Two-Stage Thermostat B Y1 Y2 G E/W1 W2 C R DHM (-)HPL Air Handler W1 * W2 Y1 Y2 B R C G ODD WIRING INFORMATION Line Voltage -Field Installed -Factory Standard DIP SWITCH POSITIONS ON OFF (-)PRL Heat Pump Outdoor Unit Y Y1 Y/BL Y2 BL B RR BR C W/R L PR D *See Section 5.17 for proper DIP switch selection. *When using 13kW and higher it is recommitted to jump W1 and W2 together for maximum temperature rise. FIGURE 13 (-)PRL HEAT PUMP WITH ELECTRIC HEAT USING A TWO-STAGE THERMOSTAT WITH DEHUMIDIFICATION* AND A MALFUNCTION LIGHT Typical Two-Stage Thermostat B Y1 Y2 G E/W1 W2 C R DHM L (-)HPL Air Handler W1 * W2 Y1 Y2 B R C G ODD WIRING INFORMATION Line Voltage -Field Installed -Factory Standard DIP SWITCH POSITIONS ON OFF (-)PRL Heat Pump Outdoor Unit Y Y1 Y/BL Y2 BL B RR BR C W/R L PR D *See Section 5.17 for proper DIP switch selection. *When using 13kW and higher it is recommitted to jump W1 and W2 together for maximum temperature rise. S8 S7 S6 S5 S4 S3 S2 S1 S8 S7 S6 S5 S4 S3 S2 S1 19","CONVENTIONAL THERMOSTAT WIRING FIGURE 14 TYPICAL SINGLE-STAGE THERMOSTAT: SINGLE STAGE STRAIGHT COOLING WITH ELECTRIC HEAT Y1 ASC FLOW Single-Stage A/C Thermostat WG Y C R (-)HPL Air Handler W2 W/BL G G/BK Y1 Y Y W1 W/BK C B BL ODD G/Y C BR RR Y2 Y/BL WIRING INFORMATION Line Voltage -Field Installed -Factory Standard BK – BLACK BR – BROWN BL – BLUE WIRE COLOR CODE G – GREEN PR – PURPLE GY – GRAY R – RED O – ORANGE W – WHITE Y – YELLOW FIGURE 15 TYPICAL SINGLE-STAGE THERMOSTAT: SINGLE STAGE STRAIGHT COOLING WITH ELECTRIC HEAT AND USING A HUMIDISTAT FOR DEHUMIDIFICATION Y1 AIR FLOW (-)HPL Air Handler W2 W/BL G G/BK Y1 Y W1 W/BK B BL ODD G/Y C BR RR Y2 Y/BL Single-Stage A/C Thermostat WGY C R Humidistat A/C Outdoor Unit Y C WIRING INFORMATION Line Voltage -Field Installed -Factory Standard FIGURE 16 TYPICAL SINGLE-STAGE THERMOSTAT: SINGLE STAGE STRAIGHT COOLING WITH ELECTRIC HEAT Y2 AIR FLOW (-)HPL Air Handler W2 W/BL G G/BK Y1 Y W1 W/BK B BL ODD G/Y C BR RR Y2 Y/BL Single-Stage A/C Thermostat WGY C R A/C Outdoor Unit Y C WIRING INFORMATION Line Voltage -Field Installed -Factory Standard FIGURE 17 TYPICAL SINGLE-STAGE THERMOSTAT: SINGLE STAGE STRAIGHT COOLING WITH ELECTRIC HEAT AND USING A HUMIDISTAT FOR DEHUMIDIFICATION Y2 AIR FLOW (-)HPL Air Handler W2 W/BL G G/BK Y1 Y W1 W/BK B BL ODD G/Y C BR RR Y2 Y/BL Single-Stage A/C Thermostat WGY C R Humidistat A/C Outdoor Unit Y C WIRING INFORMATION Line Voltage -Field Installed -Factory Standard 20","CONVENTIONAL THERMOSTAT WIRING Profile D – Dry Climate profile The Dry Climate profile is configured for areas that require little to no additional dehumidification. On Delay Air Handler Delay Duration (second) % Rated Airflow Off Delay (seconds) RHPL-HM2421 150 88 60 RHPL-HM3621 150 88 60 RHPL-HM3821 150 88 60 RHPL-HM4824 150 88 60 RHPL-HM6024 150 88 60 5.11 CONVENTIONAL 24VAC THERMOSTAT CONTROL WIRING The (-)PRL series of heat pumps allow the installer to use conventional 24VAC control wiring and a conventional thermostat for proper unit operation. IMPORTANT: The preferred method of unit installation and operation is by the Comfort Control2 System™, which allows access to the fault history of the system. This diagnostic information is not available when the (-)PRL unit is using a conventional thermostat. Reference section 5.1 Comfort Control2 System™ Control Wiring. Thermostat control wiring requires a minimum of eight (8) wires for proper unit operation: R – 24VAC C – 24VAC common G – Constant Fan W1 – First stage electric heat W2 – Second stage electric heat Y1 – First stage operation Y2 – Second stage operation B – Heat pump operation H Optional wiring: ODD – On demand humidification NOTE: W1 and W2 may be jumpered together to energize all the electric heat when a call for electric heat is received if warmer supply air temperature is desired. NOTE: When using 24VAC thermostat control wiring, the serial communicating control will ignore any inputs to Data wire 1 and Data wire 2. IMPORTANT: Class 2 low voltage control wire should not be run in conduit with power wiring and must be separated from power wiring, unless Class 1 wire of proper voltage rating is used. Low voltage control wiring should be 18 AWG color-coded (105°C minimum). For lengths longer than 100 ft., 16 AWG wire should be used. Low voltage control connections are made by extending wires from top of air handler using wire nuts. See wiring diagrams attached to indoor and outdoor sections to be connected Do not leave excess field control wiring inside unit, pull excess control wire to outside of unit and provide strain relief for field wiring on inside of cabinet at point wiring penetrates cabinet. Make sure, after installation, separation of control wiring and power wiring has been maintained. 5.12 USING THE ON-BOARD LED TO DETERMINE BLOWER CFM The CFM LED indicates blower output by flashing one (1) flash for every 100 CFM of airflow. The LED will pause 1/10 second between each flash. 5.13 COOLING AIRFLOW SETTINGS FIGURE 18 DIP SWITCH SETTING FOR COOLING AIRFLOW 21","The RHPL-series of air handlers are factory configured to for proper airflow. The cooling airflow (CAF) is fixed and the DIP switch settings have no effect on airflow. The factory setting is: TABLE 6 AIRFLOW SETTINGS WHEN USING TRADITIONAL 24VAC THERMOSTAT CFM RHPL-HM2421 Y1 Y2 625 775 Cooling Airflow (also see Section 5.14)* RHPL-HM3621 RHPL-HM3821 RHPL-HM4824 Y1 Y2 Y1 Y2 Y1 Y2 900 1200 900 1200 1200 1625 RHPL-HM6024 Y1 Y2 1375 1675 IMPORTANT: The DIP switches are active only when using conventional a 24VAC thermostat. If using the Comfort Control2 System™, refer to Section 5.13 for adjusting airflows. FIGURE 19 DIP SWITCH SETTING FOR HEAT PUMP AIRFLOW CONVENTIONAL THERMOSTAT WIRING *5.14 COOLING AIRFLOW ADJUSTMENTS WITH SINGLE STAGE CONDENSING UNITS The (-)HPL- series of air handlers can be used with select single-stage condensing units. Refer to the Engineering Specifications Sheets to determine the required airflow for your particular combination. Refer to Table 6 to determine the air-flows available for each (-)HPL- air handler. Reference Figures 14-17 for proper wiring of the system. 5.15 HEATING AIRFLOW ADJUSTMENT The RHPL-series of air handlers are factory configured to for proper airflow. The heat pump airflow (PAF) is fixed and the DIP switch settings have no effect on airflow. The factory setting is: TABLE 7 AIRFLOW SETTINGS WHEN USING TRADITIONAL 24VAC THERMOSTAT CFM RHPL-HM2421 Y1 Y2 625 775 Heating Airflow RHPL-HM3621 RHPL-HM3821 RHPL-HM4824 Y1 Y2 Y1 Y2 Y1 Y2 900 1200 900 1200 1200 1625 RHPL-HM6024 Y1 Y2 1375 1675 IMPORTANT: The DIP switches are active only when using conventional a 24VAC thermostat. If using the Comfort Control2 System™, refer to Section 5.14 for adjusting air- flows. 22","FIGURE 20 DIP SWITCH SETTING FOR AIRFLOW ADJUSTMENTS CONVENTIONAL THERMOSTAT WIRING 5.16 AIRFLOW ADJUSTMENT (TRIM) Cooling and heat pump airflow can be adjusted +/-10% to suit the installation. To adjust the airflow, set DIP switches 5 & 6 per Table 8: TABLE 8 AIRFLOW ADJUSTMENT SELECTION TABLE DIP Switch Settings Position A B C D Switch 5 OFF ON OFF ON Switch 6 OFF OFF ON ON RHPL-HM2421 Y1 Y2 625 775 700 850 575 700 625 775 Airflow Adjustments RHPL-HM3621 RHPL-HM3821 RHPL-HM4824 Y1 Y2 Y1 Y2 Y1 Y2 900 1200 900 1200 1200 1625 1000 1325 1000 1325 1325 1800 800 1075 800 1075 1075 1475 900 1200 900 1200 1200 1625 RHPL-HM6024 Y1 Y2 1375 1675 1525 1850 1250 1500 1375 1675 IMPORTANT: The DIP switches are active only when using conventional a 24VAC thermostat. If using the Comfort Control2 System™, refer to Section 5.15 for adjusting airflows. NOTE: Airflow adjustment is active for cooling and heat pump operation only. They are ignored when electric heat is activated. 5.17 ELECTRIC HEAT AIRFLOW The RHPL-series of air handlers are shipped with the “Low KW airflow” feature turned OFF. Activate lower airflow feature for lower KW electric heater applications by turning DIP switch 8 ON. IMPORTANT: The DIP switches are active only when using a conventional 24VAC thermostat. If using the Comfort Control2 System™, refer to section 5.8 for low KW heat airflow adjustment. ELECTRIC HEAT AIRFLOW FOR THE RHPN AIR HANDLERS Air Handler Model RHPL-HM2421JC RHPL-HM3621JC RHPL-HM3821JC RHPL-HM4824JC RHPL-HM6024JC Above 15KW: 800 CFM 1200 CFM 1200 CFM 1600 CFM 1800 CFM 15KW and below: 600 CFM 600 CFM 600 CFM 800 CFM 800 CFM 88 5.18 COOLING MODE DEHUMIDIFICATION FIGURE 21 a ON DEMAND DEHUMIDIFICATION DIP SWITCH The DIP switches are active only when using c t 23","CONVENTIONAL THERMOSTAT WIRING The RHPL-series air handler is shipped with “On Demand Dehumidification” (ODD) turned OFF. On Demand Dehumidification is used in conjunction with a traditional 24VAC thermostat equipped with an on-board humidity sensor. Activate ODD by turnOing DIP switch 7 ON. ODD operation is controlled by the indoor humidity sensed at the tOhermostat. Operation is: Normal Humidity (humidity BELOW the thermostat set point): O Normal Humidity Result A 24VAC signal is applied to Full rated airflow is delivered the ODD terminal by the blower High Humidity (humidity ABOVE the thermostat set point): High Humidity No signal applied to the ODD terminal Result Airflow is reduced by a preset amount to increase latent capacity The RHPL air handler is programmed to provide maximum efficiency and optimum humidity removal. When high humidity is detected, the air handler reduces cooling airflow defined in Table 9. TABLE 9 ODD AIRFLOW REDUCTION Air Handler 2-ton 3-ton 4-ton 5-ton Cooling Airflow Reduction 85% 80% IMPORTANT: The DIP switches are active only when using conventional a 24VAC thermostat. If using the Comfort Control2 System™, refer to Section 5.17 for adjusting airflows. (Refer to Section 5.9.) NOTE: ODD airflow adjustments are active for cooling operation only. They are ignored when the heat pump is in heating mode or when electric heat is activated. TABLE 10 SELECTION C EXPLANATION: ON DEMAND DEHUMIDIFICATION SWITCH 7 POSITION ODD INPUT RHPL-HM2421 Y1 Y2 COOLING AIRFLOW - CFM RHPL-HM3621 RHPL-HM3821 RHPL-HM4824 Y1 Y2 Y1 Y2 Y1 Y2 NONE 500 625 725 950 725 950 950 1300 ON 24VAC 625 775 900 1200 900 1200 1200 1625 RHPL-HM6024 Y1 1100 1375 Y2 1350 1675 5.19 COOLING DELAY PROFILES Cooling delay profiles are not available when the RHPL air handler is controlled using a conventional 24VAC thermostat. These profiles are available only when the air handler is wired for the Comfort Control2 System™. Refer to Section 5.10 for Comfort Control2 Cooling Delay Profiles wiring. 5.20 AIR HANDLER DIAGNOSTIC CODES Descriptions of the air handler Comfort Control2 diagnostic codes are provided below. These codes can be displayed at the thermostat or via a diagnostic tool. IMPORTANT: Air handler diagnostic codes are available at the thermostat when the system is wired for Comfort Control2. 24","CONVENTIONAL THERMOSTAT WIRING AIR HANDLER DIAGNOSTIC CODES Descriptions of the ICC diagnostic codes are provided below: 7-Segment LEDs Display Code Diagnostic Description T d1 – No Shared Data The control board does not have shared data. Status/Possible Cause – Troubleshooting Information • Replace memory card with correct system information d3 – Airflow CFM Mismatch TTTThe air handler cannot supply the required airflow for proper system operation 7 d4 – (Device) Memory Card Invalid for Device TThe memory card is missing or the data in the memory card does not match the data in the T control. T d5 – Card Hardware Conflict TThe motor horsepower is not correct for the air handler T d6 – BLWR HP CNFLCT Blower Horsepower conflict The horsepower data in the memory card does not match the motor horsepower. T T T d7 – BLWER MFG CNFLCT The System does not have any data on the installed motor. d8 – Old Shared Data TSystem data is obsolete • Misapplied/wrong indoor air mover – replace with properly sized air handler/furnace. • Check memory card to ensure it matches device • Check if memory card is present • Replace the air handler motor with the correct horsepower motor. • Replace the memory card with correct system information. • Replace the motor with correct horsepower motor. • Replace the memory card with correct system information. Check memory card to ensure it matches device • Replace the memory card with correct system information. • If system will not operate, order new memory card to update system information. 0 60 – BLWR FLT–RUN The ECM motor is running but has a fault 61 – BLWR FLT–NO RUN The ECM motor is not operating 68 – ECM No Signal The ECM motor is not communicating to the air handler control board. 81 – Return Air Sensor Out of Range The resistance of the sensor out of range for normal operation. 82 – Supply Air Sensor Out of Range The resistance of the sensor out of range for normal operation. 93 – Internal Control Fault The air handler control is not functioning. • TEST the ECM for proper operation. • Make sure the ECM motor wiring harness is plugged into the ECM motor and control board. • Test the ECM motor for proper operation. • Make sure the ECM motor wiring harness is plugged into the ECM motor and control board. • Test the ECM motor for proper operation using a service tool. • Make sure the sensor is plugged into the air handler control board. • Check the resistance of the sensor. Replace if it is out of tolerance. • Make sure the sensor is plugged into the air handler control board. • Check the resistance of the sensor. Replace if it is out of tolerance. • Check control for proper system operation. • Replace control 25","6.0 DUCTWORK Field ductwork must comply with the National Fire Protection Association NFPA 90A, NFPA 90B and any applicable local ordinance. ! WARNING Do not, under any circumstances, connect return ductwork to any other heat producing device such as fireplace insert, stove, etc. Unauthorized use of such devices may result in fire, carbon monoxide poisoning, explosion, personal injury or property damage. Sheet metal ductwork run in unconditioned spaces must be insulated and covered with a vapor barrier. Fibrous ductwork may be used if constructed and installed in accordance with SMACNA Construction Standard on Fibrous Glass Ducts. Ductwork must comply with National Fire Protection Association as tested by U/L Standard 181 for Class I Air Ducts. Check local codes for requirements on ductwork and insulation. • Duct system must be designed within the range of external static pressure the unit is designed to operate against. It is important that the system airflow be adequate. Make sure supply and return ductwork, grills, special filters, accessories, etc. are accounted for in total resistance. See airflow performance tables in this manual. • Design the duct system in accordance with “ACCA” Manual “D” Design for Residential Winter and Summer Air Conditioning and Equipment Selection. Latest editions are available from: “ACCA” Air Conditioning Contractors of America, 1513 16th Street, N.W., Washington, D.C. 20036. If duct system incorporates flexible air duct, be sure pressure drop information (straight length plus all turns) shown in “ACCA” Manual “D” is accounted for in system. • Supply plenum is attached to the 3/4” duct flanges supplied on the unit around the blower outlet. Flanges are flat for shipping purposes and must be bent up along perforated edge around blower opening. Be sure to bend flanges completely up so they do not interfere with air being discharged from blower. IMPORTANT: Flanges around blower opening for attaching supply duct must be up out of blower discharge even if not used so they do not restrict airflow from blower. IMPORTANT: If an elbow is included in the plenum close to the unit, it must not be smaller than the dimensions of the supply duct flange on the unit. • Some units with electric heaters require 1 in. clearance to supply plenum and branch ducts to combustible material for the first 3 feet from the unit. See CLEARANCES. • A 3/4” return duct flange is supplied on all sides of the air inlet opening of the unit coil casing. If the unit is to be installed without a coil casing (no indoor coil), a 3/4”flange is supplied on the back and sides of the air inlet opening of the blower casing. No flange is provided on the front of the opening to the blower casing. If return duct is attached to the inlet of the blower casing, the front flange of the duct should be run up into the opening or 90° brake made on the front flange to tape to the front of the blower casing. • IMPORTANT: The front flange on the return duct if connected to the blower casing must not be screwed into the area where the power wiring is located. Drills or sharp screw points can damage insulation on wires located inside unit. • Return duct flanges on blower or coil casing are flat for shipping purposes and must be bent out along perforated edge around opening. • Secure the supply and return ductwork to the unit flanges, using proper fasteners for the type of duct used and tape the duct-to-unit joint as required to prevent air leaks. 26","7.0 REFRIGERANT CONNECTIONS Keep the coil connections sealed until refrigerant connections are to be made. See the Installation Instructions for the outdoor unit for details on line sizing, tubing installation, and charging information. Coil is shipped with a low (5 - 10 PSIG) pressure charge of dry nitrogen. Evacuate the system before charging with refrigerant. Install refrigerant tubing so that it does not block service access to the front of the unit. Nitrogen should flow through the refrigerant lines while brazing. Use a brazing shield to protect the cabinet’s paint from being damaged by torch flames. After the refrigerant connections are made, seal the gap around the connections with pressure sensitive gasket. If necessary, cut the gasket into two pieces for a better seal. 7.1 TEV SENSING BULB IMPORTANT: DO NOT perform any soldering with the TEV bulb attached to any line. After soldering operations have been completed, clamp the TEV bulb securely on the suction line at the 10 to 2 o’clock position with the strap provided in the parts bag. Insulate the TEV sensing bulb and suction line with the provided pressure sensitive insulation (size 4” x 7”) and secure with provided wire ties. IMPORTANT: TEV sensing bulb should be located on a horizontal section of suction line, just outside of coil box. 7.2 CONDENSATE DRAIN TUBING Consult local codes or ordinances for specific requirements. IMPORTANT: When making drain fitting connections to the drain pan, use a thin layer of Teflon paste, silicone or Teflon tape and install hand tight. IMPORTANT: When making drain fitting connections to drain pan, do not overtighten. Overtightening fittings can split pipe connections on the drain pan. • Install drain lines so they do not block service access to front of the unit. Minimum clearance of 24 inches is required for filter, coil or blower removal and service access. • Make sure unit is level or pitched slightly toward primary drain connection so that water will drain completely from the pan. (See Figure 13.) • Do not reduce drain line size less than connection size provided on condensate drain pan. • All drain lines must be pitched downward away from the unit a minimum of 1/8” per foot of line to ensure proper drainage. • Do not connect condensate drain line to a closed or open sewer pipe. Run conden- sate to an open drain or outdoors. • The drain line should be insulated where necessary to prevent sweating and damage due to condensate forming on the outside surface of the line. • Make provisions for disconnecting and cleaning of the primary drain line should it become necessary. Install a 3 in. trap in the primary drain line as close to the unit as possible. Make sure that the top of the trap is below connection to the drain pan to allow complete drainage of pan (See Figure 21). 27","FIGURE 22 CONDENSATE DRAIN TRAP DO NOT OPERATE UNIT WITHOUT CONDENSATE DRAIN TRAP. UNIT 3'' 3'' DO NOT OVERTIGHTEN DRAIN FITTING UNIT MUST BE SLIGHTLY INCLINED TOWARD DRAIN CONNECTION. • Auxiliary drain line should be run to a place where it will be noticeable if it becomes operational. Occupant should be warned that a problem exists if water should begin running from the auxiliary drain line. • Plug the unused drain connection with the plugs provided in the parts bag, using a thin layer of teflon paste, silicone or teflon tape to form a water tight seal. • Test condensate drain pan and drain line after installation is complete. Pour water into drain pan, enough to fill drain trap and line. Check to make sure drain pan is draining completely, no leaks are found in drain line fittings, and water is draining from the termination of the primary drain line. 7.3 DUCT FLANGES Field-installed duct flanges (4 pieces) are shipped with units. Install duct flanges as needed on top of the unit. (See Figure 3.) 8.0 AIR FILTER (Not Factory-Installed) If a remote filter is installed, it should be sized for a maximum of 300 feet/min. air velocity for the CFM required. IMPORTANT: Do not operate system without a filter. A filter is required to protect the coil, blower and internal parts from excessive dirt and dust. 9.0 AIRFLOW PERFORMANCE Airflow performance data is based on cooling performance with a coil and no filter in place. Select performance table for appropriate unit size, voltage and number of electric heaters to be used. Make sure external static applied to unit allows operation within the minimum and maximum limits shown in table on the next page for both cooling and electric heat operation. For optimum blower performance, operate the unit in the .1 [3 mm] to 1.00 inches [25 mm] W.C. external static range. Units with coils should be applied with a minimum of .1 inch [3 mm] W.C. external static. 28","9.1 AIRFLOW PERFORMANCE DATA RHPL-HM HM2421 HM3621 HM3821 HM4824 HM6024 Cabinet Size 21 21 21 24 24 Blower Size Thermostat Motor HP Input Y1 10x8 1/3 Y2 Y1 10x8 1/2 Y2 Y1 10x10 1/2 Y2 Y1 11x11 3/4 Y2 Y1 11x11 3/4 Y2 Nominal Airflow CFM CFM RPM WATTS 625 775 900 1200 900 1200 1200 1625 1375 1675 CFM RPM WATTS CFM RPM WATTS CFM RPM WATTS CFM RPM WATTS CFM RPM WATTS CFM RPM WATTS CFM RPM WATTS CFM RPM WATTS CFM RPM WATTS CFM RPM WATTS 0.1 550 455 40 775 540 70 875 570 90 1175 700 180 809 507 68 1119 628 128 1200 535 130 1625 635 245 1375 575 160 1650 690 290 0.2 575 540 55 775 615 90 900 645 110 1200 760 205 867 608 91 1163 713 166 1175 595 160 1650 690 295 1375 630 185 1675 740 335 0.3 600 620 70 775 685 115 900 715 135 1200 820 235 872 684 113 1169 773 197 1175 650 190 1650 745 340 1375 685 215 1700 790 375 External Static Pressure - In. W.C. 230 Volts 0.4 0.5 0.6 0.7 600 695 85 800 750 135 900 775 155 1200 875 265 874 770 144 1180 842 229 1200 700 220 1650 795 385 1375 735 245 1700 835 415 625 760 105 800 810 160 900 835 180 1225 925 290 897 855 177 1195 904 266 1225 750 250 1675 840 425 1375 780 275 1700 875 455 625 825 120 825 870 180 900 890 200 1225 970 320 899 915 203 1184 958 292 1225 800 280 1675 880 465 1375 825 305 1700 915 495 625 885 135 825 925 205 900 945 220 1200 1015 345 892 975 232 1179 1012 324 1200 840 305 1675 915 500 1375 865 335 1700 955 530 0.8 600 940 150 825 975 225 900 990 240 1200 1055 370 886 1037 265 1181 1065 364 1200 880 335 1650 950 535 1350 905 365 1700 985 560 0.9 575 985 170 825 1020 250 900 1030 265 1200 1095 400 870 1092 291 1162 1120 385 1200 915 365 1650 980 565 1350 945 395 1700 1015 595 1.0 550 1030 185 825 1065 270 875 1070 285 1200 1125 425 830 1145 319 1152 1164 423 1200 950 390 1625 1005 590 1350 980 430 1700 1045 625 10.0 SEQUENCE OF OPERATION 10.1 COOLING (cooling only or heat pump) • In a serial communicating network: When the thermostat “calls for cooling,” a cooling command is sent via the serial network to the air handler and outdoor unit. • Using conventional 24VAC thermostat wiring: When the thermostat “calls for cooling,” the circuit between R and Y is completed. A “call for cooling” causes: 1) The blower to start. 2) The compressor relay to close energizing the compressor. 3) The outdoor fan motor to start. 10.2 HEATING (electric heat only) • In a serial communicating network: When the thermostat “calls for heat,” a heating command is sent via the serial network to the air handler. • Using conventional 24VAC thermostat wiring: When the thermostat “calls for heat,” the circuit between R and W is completed. A “call for heat” causes: 1) The heater sequencer (HR1) energizes. 2) A timed delay begins. 3) The indoor blower motor (IBM) starts. 4) The heating elements (HE) energize. 10.3 DEFROST • For sequence of operation for defrost controls, see outdoor heat pump installation instructions. 10.4 EMERGENCY HEAT (Heating of Heat Pump) • If selector switch on thermostat is set to the emergency heat position, the heat pump will be locked out of the heating circuit, and all heating will be electric heat. 29","11.0 CALCULATIONS 11.1 CALCULATING TEMPERATURE RISE • The formula for calculating air temperature rise for electric resistance heat is: 3.16 x Watts Temperature Rise °F = CFM Where: 3.16 = Constant, CFM = Airflow 11.2 CALCULATING BTUH HEATING CAPACITY • The formula for calculating BTUH heating capacity for electric resistance heat is: BTUH Heating = Watts x 3.412 Where: 1 kW = 1000 Watts, 3.412 = Btuh/Watt 11.3 CALCULATING AIRFLOW CFM • The formula for calculating airflow using temperature rise and heating BTUH for units with electric resistance heat is: CFM = Heating BTUH 1.08 x Temp. Rise 11.4 CALCULATING CORRECTION FACTOR • For correction of electric heat output (kW or BTUH) or temperature rise at voltages other than rated voltage multiply by the following correction factor: Correction Factor = Applied Voltage2 Rated Voltage2 30","12.0 PRE-START CHECKLIST PRE-START CHECKLIST H YES H NO Is unit properly located, level, secure and serviceable? H YES H NO Has auxiliary pan been provided under the unit with separate drain? (Units installed above a finished ceiling). H YES Is condensate line properly sized, run, trapped, H NO pitched and tested? H YES H NO Is ductwork correctly sized, run, taped and insulated? H YES H NO Have all cabinet openings and wiring been sealed with caulking? H YES H NO Is the filter clean, in place and of adequate size? H YES Is the wiring tight, correct and to the wiring diagram? H NO H YES Is the unit properly grounded and protected (fused)? H NO H YES H NO H YES H NO Is the system wired correctly? Is the unit circuit breaker(s) rotated properly “on” up - “off” down? H YES H NO Are the unit circuit breaker(s) line lug cover(s) in place? H YES H NO Are all access panels in place and secure? Refer to outdoor unit installation instructions for system start-up instructions and refrigerant charging instructions. 13.0 MAINTENANCE For continuing high performance, and to minimize possible equipment failure, it is essential that periodic maintenance be performed on this equipment. Consult your local dealer as to the proper frequency of maintenance and the availability of a maintenance contract. IMPORTANT: Before performing any service or maintenance procedures, read all “WARNINGS” listed in these installation instructions. ! WARNING Units with circuit breaker(s) meet requirements as a service disconnect switch, however, if access is required to the line side (covered) of the circuit breaker, this side of the breaker(s) will be energized with the breaker(s) deenergized. Contact with the line side can cause electrical shock resulting in personal injury or death. 13.1 AIR FILTER (Not Factory Installed) Check the system filter every ninety days or as often as found to be necessary and if obstructed, clean or replace at once. IMPORTANT: Do not operate the system without a filter in place. 13.2 INDOOR COIL - DRAIN PAN - DRAIN LINE Inspect the indoor coil once each year for cleanliness and clean as necessary. It is necessary to remove the filter and check the return air side of the coil for debris. 31","IMPORTANT: Do not use caustic household drain cleaners, such as bleach, in the condensate pan or near the indoor coil. Drain cleaners will quickly damage the indoor coil. CAUTION In compliance with recognized codes, it is recommended that an auxiliary drain pan be installed under all evaporator coils or units containing evaporator coils that are located in any area of a structure where damage to the building or building contents may occur as a result of an overflow of the coil drain pan or a stoppage in the primary condensate drain piping. See accessory section in this manual for secondary horizontal drain pan RXBM-ABXX. 13.3 Comfort Control2 System™ BOARD REPLACEMENT Verification of Comfort Control2™ failure is required before replacement. Access the diagnostic codes using a service tool or access the installer menus using the thermostat (the system must be wired as a Comfort Control2 System™ to access the installer menus using the thermostat). Reference the Air Handler Diagnostic Code Table in Section 5.19. ! WARNING Disconnect all power to unit before installing or servicing. More than one disconnect switch may be required to de-energize the equipment. Hazardous voltage can cause severe personal injury or death. NOTE: The memory card is attached to the control box with a tether. The tether has an identification label that can be used to identify the memory card if replacement is needed. IMPORTANT: Do not cut the tether attached to the memory card when replacing the control board. Reinsert the memory card into the replacement control board. FIGURE 23 Comfort Control2 System™ CONTROL BOARD REPLACEMENT MEMORY CARD TETHER 13.4 BLOWER MOTOR AND WHEEL Inspect the blower motor and wheel for cleanliness. With the system air filter in place, it should be several years before it would become necessary to clean the blower motor and wheel. • If it becomes necessary to remove the blower assembly from the unit, see instruc- tions on removal and disassembly of motor, blower and heater parts. • The blower motor and wheel may be cleaned by using a vacuum with a soft brush attachment. Remove grease with a mild solvent such as hot water and detergent. Be careful not to disturb the balance weights (clips) on the blower wheel blades. Do not drop or bend wheel as balance will be affected. 32","13.5 LUBRICATION The blower motor sleeve bearings are pre-lubricated by the motor manufacturer and do not have oiling ports. Motor should be run for an indefinite period of time without additional lubrication. 13.6 BLOWER ASSEMBLY REMOVAL AND REPLACEMENT Removing the blower assembly is not required for normal service and maintenance. Removal is necessary for replacement of components such as motor and/or blower wheel. After extended use, removal of the blower assembly may become necessary for a thorough cleaning of the blower motor and wheel. ! WARNING If removal of the blower assembly is required, all disconnect switches supplying power to the airhandler must be de-energized and locked (if not in sight of unit) so the field power wires can be safely removed from the blower assembly. Failure to do so can cause electrical shock resulting in personal injury or death. • Mark field power supply wiring (for replacement) attached to terminal block or circuit breaker(s) on blower assembly. Remove wiring from terminal block or circuit breaker(s). • Mark low voltage control wiring (for replacement) where attached to unit control terminals on left side of blower housing. • Remove a screw holding blower assembly to front channel of cabinet and pull blower assembly from cabinet. • To replace blower assembly, slide blower assembly into blower deck. Make sure blower assembly engages lances in deck properly. If assembly hangs up, check to make sure top and bottom are lined up in proper locations. • Slide blower assembly to back of cabinet and make sure it is completely engaged. • Replace two screws holding blower assembly to front channel of cabinet. Take care not to strip screws, just snug into place. • Replace low voltage control wiring with wire nuts and make sure wiring is to wiring diagram and a good connection has been made. • Replace field power wiring to terminal block or circuit breaker(s) on control area of blower assembly. Make sure wires are replaced as they were, check wiring diagram if necessary. Tighten supply power wiring securely to terminals lugs. • Make sure wiring is within cabinet and will not interfere with access door. Make sure proper separation between low voltage control wiring and field power wiring has been maintained. • Replace blower assembly control access panel before energizing equipment. 13.7 MOTOR REPLACEMENT With the blower assembly removed, the indoor blower motor can be removed and replaced using the following procedure: • Remove motor leads from the motor high and low voltage plugs. Note the lead locations for ease of re-assembly. • Loosen the set screw holding the blower wheel onto the motor shaft. The shaft extends through the blower hub so that a wrench can be used on the extended shaft to break the shaft loose if necessary. Be careful not to damage the shaft. Use a wheel puller on the groove in the hub if necessary. • Loosen the bolt holding the wire motor band around the motor shell and pull the motor from the motor mount. Note the motor position in the mount for re-assembly. • To re-assemble, insert the motor shaft through the hub in the blower wheel and orient the motor to original position. • For proper motor cooling, it is important that the motor be mounted the same as the original, as far into the blower as practical. • The dimension from the face of the motor end plate (shaft end) to the edge of the motor mount belly band should be: DIMENSION 11/2\" 11/2\" 27/8\" 27/8\" TONNAGE 2 3 4 5 CABINET SIZE 21 21 24 24 33","FIGURE 24 INTERNAL MOTOR PLUG AND SOCKET FIGURE 25 ECM MOTOR COMPONENTS • With motor held to above position and motor lead plugs oriented to the original position (the wire connectors on the motor must point straight to the front of the unit. Securely tighten the bolt on the mount band to the motor shell. • Turn the motor shaft so that the flat on the shaft is located under blower wheel setscrew, and the blower wheel is centered in the blower housing with the same distance on each side between the inlet venturi and the outside of the blower wheel. • Re-assemble the motor wiring (high and low voltage plugs) into the motor. IMPORTANT: DO NOT FORCE POWER PLUG INTO THE MOTOR CONNECTOR BACKWARDS. The A.C. power plug to the motor has locking tabs. It has been proven that by applying excessive force to the A.C. cable half of the connector it is possible to force the connector in backwards. It will not seat and “click” properly but will make connection. If A.C. power is applied with the connector reversed the motor will be immediately destroyed. 13.8 ECM CONTROL MODULE REPLACEMENT The control module on air handlers equipped with Comfort Control2 System™ is field serviceable. 13.9 BLOWER WHEEL REPLACEMENT With the blower assembly removed and the motor assembly removed (see above instructions), remove the two screws holding the blower wrap (cutoff) to the blower sides. IMPORTANT: It is not necessary to remove heating element(s), if provided, to remove the blower wheel. FIGURE 26 MOTOR ALIGNMENT PIN 34","• With wrap (cutoff) screws removed, cut off end of blower wrap will spring up. Lifting wrap blower wheel is removed through the discharge opening in the blower housing. • To replace, make sure wheel is oriented properly with hub to the opposite side from the motor. Lift blower wrap and insert blower wheel through discharge opening in the blower housing. • Hold blower wrap down into position and replace two screws holding blower wrap to blower sides. • See motor replacement and blower assembly instructions for remaining assembly procedure. 14.0 REPLACEMENT PARTS Any replacement part used to replace parts originally supplied on equipment must be the same as or an approved alternate to the original part supplied. The manufacturer will not be responsible for replacement parts not designed to physically fit or operate within the design parameters the original parts were selected for. These parts include but are not limited to: Circuit breakers, heater controls, heater limit controls, heater elements, motor, motor capacitor, blower relay, control transformer, blower wheel, filter, indoor coil and sheet metal parts. When ordering replacement parts, it is necessary to order by part number and include with the order the complete model number and serial number from the unit data plate. (See parts list for unit component part numbers). 15.0 ACCESSORIES - KITS - PARTS • Combustible Floor Base RXHB-17, RXHB-21, RXHB-24 (for standard units) for downflow applications, see section of this manual covering combustible floor base. Model Cabinet Size 21 24 Combustible Floor Base Model Number RXHB-21 RXHB-24 • Jumper Bar Kit 3 Ckt. to 1 Ckt. RXBJ-A31 is used to convert single phase multiple three circuit units to a single supply circuit. Kit includes cover and screw for line side terminals. • Jumper Bar Kit 2 Ckt. to 1 Ckt. RXBJ-A21 is used to convert single phase multiple two circuit units to a single supply circuit. Kit includes cover and screw for line side terminals. NOTE: No jumper bar kit is available to convert three phase multiple two circuit units to a single supply circuit. • External Filter Base RXHF- (See Figure 21) Model Cabinet Size Filter Size 17 16 x 20 [406 x 508] 21 20 x 20 [508 x 508] 24 25 x 20 [635 x 508] Part Number RXHF-17 Accommodate RXHF-21 1” or 2” RXHF-24 filter A 15.70 19.20 22.70 B 17.50 21.00 25.50 • Supply and Return Air Temperature Sensor Kit. RXHT-A01 is used to display supply and return air temperature measurements when using the air handler with a serial communicating thermostat. 35","FIGURE 27 EXTERNAL FILTER BASE: RXHF- • External Filter Rack: RXHF-B (See Figure 23) Model Cabinet Size 21 24 Filter Size 20 x 20 25 x 20 Part Number RXHF-B21 Accommodate RXHF-B24 1” filter A 20.40 25.00 B 20.77 21.04 FIGURE 28 EXTERNAL FILTER RACK: RXHF-B21, B24 ° 1.50 ° B A • Auxiliary Horizontal Unit Overflow Pan Accessory RXBM- RHPL-HM 2421 & 3621 4824 & 6024 Auxiliary Horizontal Overflow Pan Accessory Model Number RXBM-AC48 RXBM-AC61 36","FIGURE 29 AIR HANDLER EQUIPPED WITH Serial Communication™ WIRING DIAGRAM 37","38","39","40 CM 0512"]}