{"v":1,"file":"rheem-rhsl-airhandler-productdata.pdf","pages":["Air Handlers Air RHSL Series Rheem Standard Efficiency Air Handler RHSL- Series PSC Motor Efficiencies up to 15 SEER • Versatile 4-way convertible design for upflow, downflow, horizontal left and horizontal right applications. • Factory-installed high efficiency indoor coil. • Sturdy cabinet construction with 1.0 inch [25.4 mm] of foil faced insulation for excellent sound and insulating characteristics. • Field-installed auxiliary electric heater kits provide exact heat for indoor comfort. Kits include circuit breakers which meet U.L. and cUL requirements for service disconnect. • 11/2 ton [5.3 kW] through 5 ton [17.6 kW] models are between 421/2 to 551/2 inches [1080 to 1410 mm] tall and 22 inches [559 mm] deep. • All models meet or exceed 330 to 400 CFM [156 to 189 L/s] per ton at .3 inches [.7 kPa] of external static pressure. • Enhanced airflow up to .7\" external static pressure. FORM NO. H11-550","Table of Contents Air RHSL Series TABLE OF CONTENTS Engineering Features ......................................................................................3 Model Number Identification ............................................................................4 Dimensional Data............................................................................................5 Airflow Directional Data ..................................................................................6 Airflow Performance Data ..........................................................................7-11 Electrical Data ........................................................................................12-15 Electrical Wiring ............................................................................................16 Accessories ............................................................................................................16 Limited Warranty ..........................................................................................17 2","Engineering Features • The most compact unit design available, all standard heat air handler models only 421/2 to 551/2 inches [1079 to 1409 mm] high. • Attractive pre-painted cabinet exterior. • Rugged wall steel cabinet construction, designed for added strength and versatility. • 1.0\" foil faced insulation mechanically retained in blower compartment for excellent thermal and sound performance. • Four leg blower motor mount. • Blower housing with controls, motor and blower. Slide out design for service and maintenance convenience. • Traditional open wire element design for heat applications. • Field convertible for vertical downflow, horizontal left hand or right hand air supply. • 3 combustible floor base accessories fit all model sizes when required for downflow installations on combustible floors. • Indoor coil design provides low air side pressure drop, high performance and extremely compact size. [ ] Designates Metric Conversions Engineering Features Air RHSL Series • Expansion valve on indoor coil provides for operation with air conditioning or heat pump using the same coil. • Coils are constructed of aluminum fins bonded to internally grooved copper tubing. • Molded polymer corrosion resistant condensate drain pan is provided on all indoor coils. • Supply duct flanges provided as standard on air handler cabinet. • Provisions for field electrical, connections available from either side or top of the air handler cabinet. • Connection point for high voltage wiring is inside the air han- dler cabinet. Low voltage connection is made on the outside of the air handler cabinet. • Concentric knockouts are provided for power connection to cabinet. Installer may pull desired hole size up to 2 inches [51 mm] for 11/2 inch [38 mm] conduit. • Front refrigerant and drain connections. 3","Model Number Identification Air RHSL Series R H S L — HM 18 17 J A Design Variation A = 1st Design Voltage A = 115/1/60 D = 480V-3-60 J = 208/240/1/60 Cabinet Size 17 = 17.5\" [431.8 mm] (600-1200 CFM) 21 = 21\" [533.4 mm] (1200-1600 CFM) 24 = 24.5\" [609.6 mm] (1600-1800 CFM) Capacity 18 = 18,000 BTU/H [5.27 kW] 24 = 24,000 BTU/H [7.03 kW] 30 = 30,000 BTU/H [8.79 kW] 36 = 36,000 BTU/H [10.55 kW] 42 = 42,000 BTU/H [12.31 kW] 48 = 48,000 BTU/H [14.06 kW] 60 = 60,000 BTU/H [17.58 kW] HM = A/C or HP, Multi-Position (Vertical Upflow/Horizontal Left is the factory configuration) Refrigerant L = R-410A S = Standard Model (PSC Motor) Classification H = Air Handler Rheem [ ] Designates Metric Conversions Available Models at 115V A Voltage RHSL-HM1817AA RHSL-HM2417AA RHSL-HM3017AA RHSL-HM3617AA RHSL-HM4221AA RHSL-HM4821AA Available Models at 218V J Voltage RHSL-HM1817JA RHSL-HM2417JA RHSL-HM3017JA RHSL-HM3617JA RHSL-HM3621JA RHSL-HM4221JA RHSL-HM4821JA RHSL-HM4824JA RHSL-HM6024JA* Available Models at D Voltage RHSL-HM3617DA RHSL-HM4221DA RHSL-HM4821DA RHSL-HM4824DA RHSL-HM6024DA 4","Unit Dimensions ELECTRICAL CONNECTIONS MAY EXIT TOP OR EITHER SIDE HIGH VOLTAGE CONNECTION 7/8Љ [22.2 mm], 13/32Љ [27.8 mm], 131/32Љ [50 mm] DIA. KNOCKOUTS. LOW VOLTAGE CONNECTION 5/8Љ [15.9 mm] AND 7/8Љ [22.2 mm] KNOCKOUT SUPPLY AIR 105/16Љ [262 mm] Dimensional Data Air RHSL Series NOTE: 24Љ CLEARANCE REQUIRED IN FRONT OF UNIT FOR FILTER AND COIL MAINTENANCE. W A Return Air Opening Dimensions Model Cabinet Size Return Air Opening Width (Inches) Return Air Opening Depth/Length (Inches) 17 157/8 193/4 21 193/8 193/4 24 227/8 193/4 H AUXILIARY DRAIN CONNECTION 3/4Љ [19.1 mm] FEMALE PIPE THREAD (NPT) HORIZONTAL APPLICATION ONLY PRIMARY DRAIN CONNECTION 3/4Љ [19.1 mm] FEMALE PIPE THREAD (NPT) AUXILIARY DRAIN CONNECTION 3/4Љ [19.1 mm] FEMALE PIPE THREAD (NPT) UPFLOW/DOWNFLOW APPLICATION ONLY LIQUID LINE CONNECTION COPPER (SWEAT) VAPOR LINE CONNECTION COPPER (SWEAT) HORIZONTAL ADAPTER KIT VAPOR LINE CONNECTION AUXILIARY HORIZONTAL DRAIN CONNECTION 191/2Љ [495 mm] RETURN AIR OPENING 2111/16Љ [551 mm] UPFLOW UNIT SHOWN: UNIT MAY BE INSTALLED UPFLOW, DOWNFLOW, HORIZONTAL RIGHT OR LEFT AIR SUPPLY. 515/16Љ [151 mm] 41/8Љ [105 mm] 31/16Љ [76 mm] 13/16Љ [48 mm] 11/8Љ [29 mm] 11/16Љ [27 mm] 13/8Љ [35 mm] 213/16Љ [71 mm] 51/4Љ [133 mm] 53/8Љ [136 mm] PRIMARY DRAIN CONNECTION AUXILIARY UPFLOW/DOWNFLOW DRAIN CONNECTION LIQUID LINE CONNECTION VERTICAL DRAIN PAN UPFLOW UNIT SHOWN: UNIT MAY BE INSTALLED UPFLOW, DOWNFLOW, HORIZONTAL RIGHT OR LEFT AIR SUPPLY. [ ] Designates Metric Conversions ( ) Designates Unit with Double Coil Cabinet Unit Dimensions & Weights Model Size RHSL Refrigerant Connections Sweat (In.) [mm] ID Liquid Vapor 1817/2417 3017/3617 4221/4821 4824 6024 3/8 [9.53] 3/8 [9.53] 3/8 [9.53] 3/8 [9.53] 3/8 [9.53] *Maximum dehumidification airflow. 3/4 [19.05] 3/4 [19.05] 7/8 [22.23] 7/8 [22.23] 7/8 [22.23] Unit Width “W” In. [mm] 171/2 [445] 171/2 [445] 211/2 [533] 241/2 [622] 241/2 [622] Unit Height “H” In. [mm] 421/2 [1080] 421/2 [1080] 501/2 [1282] 501/2 [1282] 551/2 [1410] Supply Duct “A” In. [mm] 161/2 [406] 161/2 [406] 191/2 [495] 231/2 [584] 231/2 [584] Air Flow CFM (Nom.) [L/s] Lo Hi 600 [283] 1000 [472] 1400 [661] 1600 [755] — 800 [378] 1200 [566] 1600 [755] — 1800 [850] Unit Weight/Shipping Weight (Lbs.) [kg] Unit With Coil (Max. KW) 82/96 [37/44] 92/106 [37/48] 150/166 [68/75] 162/180 [73/81] 181/198 [82/90] 5","Airflow Directional Data Air RHSL Series Airflow Directional Data UPFLOW DOWNFLOW HORIZONTAL LEFT HAND AIRFLOW HORIZONTAL RIGHT HAND AIRFLOW 6","Airflow Performance Airflow performance data is based on cooling performance with a coil and no filter in place. Select performance table for appropriate unit size, voltage and number of electric heaters to be used. Make sure external static applied to unit allows operation within the minimum and maximum limits shown in table Airflow Performance Data Air RHSL Series below for both cooling and electric heat operation. For optimum blower performance, operate the unit in the .3 [8 mm] to .7 inches [18 mm] W.C. external static range. Units with coils should be applied with a minimum of .1 inch [3 mm] W.C. external static range. Airflow Operating Limits Model Cabinet Size 17 Cooling BTUH x 1,000 Cooling Tons Nominal -018 -024 1.5 2 Heat Pump or Air Conditioning Maximum Heat/Cool CFM [L/s] (37.5 CFM [18 L/s]/1,000 BTUH) (450 CFM [212 L/s]/Ton Nominal) 675 [319] 900 [425] Heat Pump or Air Conditioning Nominal Heat/Cool CFM [L/s] (33.3 CFM [16 L/s]/1,000 BTUH) (400 CFM [189 L/s]/Ton Nominal) 600 [283] 800 [378] Heat Pump or Air Conditioning Minimum Heat/Cool CFM [L/s] (30.0 CFM [14 L/s]/1,200 BTUH) (360 CFM [170 L/s]/Ton Nominal) 540 [255] 720 [340] Maximum kW Electric Heating & Minimum Electric Heat CFM [L/s] 13 487 [230] 13 617 [291] Maximum Electric Heat Rise °F [°C] 80 [26.7] 63 [17.2] 17/21 -030 -036 2.5 3 1125 [531] 1350 [637] 1000 [472] 1200 [566] 900 [425] 18 814 [384] 66 [18.9] 1080 [510] 18 1054 [497] 51 [10.6] -038 3.5 1350 [637] 1200 [566] 1080 [510] 18 1042 [492] 52 [11.1] 21 -042 3.5 1575 [743] 1400 [661] 1260 [595] 20 1171 [553] 49 [9.4] -048 4 1800 [850] 1600 [755] 1440 [680] 25 1502 [709] 50 [10] 24 -048 -060 4 5 1800 [850] 1930 [911] 1600 [755] 1800 [850] 1440 [680] 25 1502 [709] 50 [10] 1620 [765] 30 1666 [786] 54 [12.2] [ ] Designates Metric Conversions 7","Airflow Performance Data Air RHSL Series 240V Airflow Performance Data—RHSL (PSC Motor) Model No. RHSL Motor Speed from Factory Manufacturer Recommended Air-Flow Range (Min/Max) CFM Blower Size/ Motor HP [W] # of Speed Motor Speed CFM 0.1 [.02] 668 [315] PSC CFM [L/s] Air Delivery/RPM/Watts—240 Volts External Static Pressure—Inches W.C. [kPa] 0.2 [.05] 0.3 [.07] 0.4 [.10] 0.5 [.12] 0.6 [.15] 637 [301] 595 [281] 560 [264] 517 [244] — Low RPM 541 596 657 706 761 — -1817 No Heater High 240V 517/711 CFM [244/336 L/s] 10x6 1/5 HP [149] 2 Speed Watts 180 171 166 161 109 — CFM — — — — 711 [336] 662 [312] High RPM — — — — 812 853 Watts — — — — 243 227 CFM 638 [301] 607 [286] 565 [267] 530 [250] 487 [230] — Low RPM 571 626 687 736 791 — -1817 with 13 kW Heater High 240V 487/661 CFM [230/312 L/s] 10x6 1/5 HP [149] 2 Speed Watts 171 162 157 152 146 — CFM — — — — 661 [312] 612 [289] High RPM — — — — 837 878 Watts — — — — 232 216 CFM 817 [386] 779 [368] 757 [357] 693 [327] 647 [305] — Low RPM 616 667 715 770 808 — -2417 No Heater High 240V 647/888 CFM [305/419 L/s] 10x6 1/5 HP [149] 2 Speed Watts 239 230 221 206 205 — CFM — — — — 888 [419] 828 [391] High RPM — — — — 875 908 Watts — — — — 331 313 CFM 787 [371] 749 [353] 727 [343] 663 [313] 617 [291] — Low RPM 646 697 745 800 838 — -2417 with 13 kW Heater High 240V 617/838 CFM [291/395 L/s] 10x6 1/5 HP [149] 2 Speed Watts 230 221 212 197 187 — CFM — — — — 838 [395] 778 [367] High RPM — — — — 900 933 Watts — — — — 320 302 CFM 1022 [482] 987 [466] 940 [444] 903 [426] 864 [408] — Low RPM 700 754 794 633 870 — -3017 No Heater High 240V 864/1004 CFM [408/474 L/s] 10x8 1/4 HP [186] 2 Speed Watts 344 313 302 309 288 — CFM — — — — 1004 [474] 951 [449] High RPM — — — — 924 953 Watts — — — — 364 352 CFM 972 [459] 937 [442] 890 [420] 853 [403] 814 [384] — Low RPM 750 804 844 883 920 — -3017 with 18 kW Heater High 240V 814/904 CFM [384/427 L/s] 10x8 1/4 HP [186] 2 Speed Watts 324 293 282 274 268 — CFM — — — — 904 [427] 851 [402] High RPM — — — — 949 978 Watts — — — — 334 322 CFM 1229 [580] 1201 [567] 1170 [552] 1141 [538] 1104 [521] — Low RPM 788 833 872 909 951 — -3617/-3621 No Heater High 240V 1104/1248 CFM [521/589 L/s] 10x8 1/3 HP [249] 2 Speed Watts 466 462 427 406 395 — CFM — — — — 1248 [589] 1194 [563] High RPM — — — — 1008 1028 Watts — — — — 488 475 Notes: • All 208/240V PSC motors have voltage taps for 208 and 240 volts. • All 208/240V PSC motors are shipped on high speed and 240 volts. • If the application external static is less than 0.5\" WC, adjust the motor speed to the low static speed as described below: • Unplug the black motor wire off the relay on the control board and plug in the red motor wire. • Replace the cap on the black motor wire. • Voltage change (208/240V motors): • Move the orange lead to transformer 208V tap from 240V tap. Replace the wire cap on 240V tap. • Unplug the purple motor wire off the transformer and plug in the yellow motor wire. • Replace the cap on the purple motor wire. • The above airflow table lists the airflow information for air handlers without heater and air handler with maximum heater allowed for each model. • The following formula can be used to calculate the approximate airflow, if a smaller (N kW) than the maximum heater kit is installed. Approximate Airflow = Airflow without heater - (Airflow without heater - Airflow with maximum heater) x (N kW/maximum heater kW) [ ] Designates Metric Conversions 0.7 [.17] — — — 614 [290] 890 210 — — — 564 [266] 915 199 — — — 774 [365] 958 301 — — — 724 [342] 983 290 — — — 883 [417] 975 344 — — — 783 [370] 1000 314 — — — 1133 [535] 1042 454 8","Airflow Performance Data Air RHSL Series 240V Airflow Performance Data—RHSL (PSC Motor) Model No. RHSL Motor Speed from Factory Manufacturer Recommended Air-Flow Range (Min/Max) CFM Blower Size/ Motor HP [W] # of Speed Motor Speed 0.1 [.02] PSC CFM [L/s] Air Delivery/RPM/Watts—240 Volts External Static Pressure—Inches W.C. [kPa] 0.2 [.05] 0.3 [.07] 0.4 [.10] 0.5 [.12] 0.6 [.15] CFM 1179 [556] 1151 [543] 1120 [529] 1091 [515] 1054 [497] — Low RPM 838 883 922 959 1001 — -3617/3621 with 18 kW Heater High 240V 1054/1148 CFM [497/542 L/s] 10x8 1/3 HP [249] 2 Speed Watts 446 442 407 386 375 — CFM — — — — 1148 [542] 1094 [516] High RPM — — — — 1033 1053 Watts — — — — 458 445 CFM 1526 [720] 1474 [696] 1427 [673] 1307 [617] 1241 [586] — Low RPM 834 870 902 948 968 — -4221 No Heater High 240V 1241/1537 CFM [586/725 L/s] 10x10 1/2 HP [373] 2 Speed Watts 560 549 535 476 462 — CFM — — — — 1537 [725] 1418 [669] High RPM — — — — 1072 1077 Watts — — — — 860 835 CFM 1456 [687] 1404 [663] 1357 [640] 1237 [584] 1171 [553] — Low RPM 886 906 925 959 992 — -4221 with 20 kW Heater High 240V 1225/1500 CFM [553/678 L/s] 10x10 1/2 HP [373] 2 Speed Watts 542 524 505 468 431 — CFM — — — — 1437 [678] 1318 [622] High RPM — — — — 1080 1090 Watts — — — — 840 800 CFM 1741 [822] 1719 [811] 1667 [787] 1628 [768] 1572 [742] — Low RPM 878 920 950 981 1007 — -4821/-4824 No Heater High 240V 1572/1824 CFM [742/861 L/s] 10x10 3/4 HP [559] 2 Speed Watts 785 757 707 667 641 — CFM — — — — 1824 [861] 1767 [834] High RPM — — — — 1102 1112 Watts — — — — 871 830 CFM 1671 [789] 1649 [778] 1597 [754] 1558 [735] 1502 [709] — Low RPM 945 965 995 1025 1050 — -4821/-4824 with 25 kW Heater High 240V 1225/1500 CFM [709/814 L/s] 10x10 3/4 HP [559] 2 Speed Watts 715 685 650 630 610 — CFM — — — — 1724 [814] 1667 [787] High RPM — — — — 1116 1119 Watts — — — — 810 780 CFM 1944 [917] 1912 [902] 1860 [878] 1813 [856] 1766 [833] — Low RPM 764 803 838 865 889 — -6024 No Heater High 240V 1766/1965 CFM [833/927 L/s] 11x11 3/4 HP [559] 2 Speed Watts 779 763 747 729 708 — CFM — — — — 1965 [927] 1908 [900] High RPM — — — — 943 967 Watts — — — — 828 799 CFM 1844 [870] 1812 [855] 1760 [831] 1713 [808] 1666 [786] — Low RPM 839 865 890 913 935 — -6024 with 30 kW Heater High 240V 1225/1500 CFM [709/814 L/s] 11x11 3/4 HP [559] 2 Speed Watts 745 729 713 696 678 — CFM — — — — 1865 [880] 1808 [853] High RPM — — — — 987 1001 Watts — — — — 788 766 Notes: • All 208/240V PSC motors have voltage taps for 208 and 240 volts. • All 208/240V PSC motors are shipped on high speed and 240 volts. • If the application external static is less than 0.5\" WC, adjust the motor speed to the low static speed as described below: • Unplug the black motor wire off the relay on the control board and plug in the red motor wire. • Replace the cap on the black motor wire. • Voltage change (208/240V motors): • Move the orange lead to transformer 208V tap from 240V tap. Replace the wire cap on 240V tap. • Unplug the purple motor wire off the transformer and plug in the yellow motor wire. • Replace the cap on the purple motor wire. • The above airflow table lists the airflow information for air handlers without heater and air handler with maximum heater allowed for each model. • The following formula can be used to calculate the approximate airflow, if a smaller (N kW) than the maximum heater kit is installed. Approximate Airflow = Airflow without heater - (Airflow without heater - Airflow with maximum heater) x (N kW/maximum heater kW) [ ] Designates Metric Conversions 0.7 [.17] — — — 1033 [487] 1067 424 — — — 1334 [630] 1085 820 — — — 1234 [582] 1105 785 — — — 1653 [780] 1121 770 — — — 1553 [733] 1130 730 — — — 1854 [875] 977 795 — — — 1754 [828] 1014 744 9","Airflow Performance Data Air RHSL Series 115V/208V/480V Airflow Performance Data—RHSL (PSC Motor) Model No. RHSL Motor Speed from Factory Manufacturer Recommended Air-Flow Range (Min/Max) CFM Blower Size/ Motor HP [W] # of Speed Motor Speed 0.1 [.02] PSC CFM [L/s] Air Delivery/RPM/Watts—115/208/480 Volts External Static Pressure—Inches W.C. [kPa] 0.2 [.05] 0.3 [.07] 0.4 [.10] 0.5 [.12] 0.6 [.15] CFM 681 [321] 636 [300] 606 [286] 567 [268] 523 [247] — Low RPM 541 601 670 714 768 — -1817 High No Heater 523/705 CFM [247/333 L/s] 10x6 1/5 HP [149] 2 Speed Watts 193 181 173 164 157 — CFM — — — — 705 [333] 650 [307] High RPM — — — — 815 861 Watts — — — — 239 227 CFM 651 [307] 606 [286] 576 [272] 537 [253] 493 [233] — Low RPM 571 631 700 744 798 — -1817 with 13 kW High Heater 487/661 CFM [230/312 L/s] 10x6 1/5 HP [149] 2 Speed Watts 184 172 164 155 148 — CFM — — — — 655 [309] 600 [283] High RPM — — — — 840 886 Watts — — — — 228 216 CFM 875 [413] 806 [380] 787 [371] 739 [349] 682 [322] — Low RPM 648 700 745 794 827 — -2417 High No Heater 647/888 CFM [305/419 L/s] 10x6 1/5 HP [149] 2 Speed Watts 259 255 243 234 227 — CFM — — — — 897 [423] 851 [402] High RPM — — — — 906 925 Watts — — — — 332 318 CFM 845 [399] 776 [366] 757 [357] 709 [335] 652 [308] — Low RPM 678 730 775 824 857 — -2417 with 13 kW High Heater 617/838 CFM [291/395 L/s] 10x6 1/5 HP [149] 2 Speed Watts 250 246 234 225 218 — CFM — — — — 847 [400] 801 [378] High RPM — — — — 931 950 Watts — — — — 321 307 CFM 1038 [490] 1010 [477] 976 [461] 925 [437] 883 [417] — Low RPM 721 771 799 848 880 — -3017 864/1004 CFM 10x8 No Heater High [408/474 L/s] 1/4 HP [186] 2 Speed Watts 325 314 303 290 286 — CFM — — — — 1015 [479] 963 [454] High RPM — — — — 928 955 Watts — — — — 356 341 CFM 988 [466] 960 [453] 926 [437] 875 [413] 833 [393] — Low RPM 771 821 849 898 930 — -3017 with 18 kW High Heater 814/904 CFM [384/427 L/s] 10x8 1/4 HP [186] 2 Speed Watts 305 294 283 270 266 — CFM — — — — 915 [432] 863 [407] High RPM — — — — 953 980 Watts — — — — 326 311 CFM 1201 [567] 1170 [552] 1141 [538] 1104 [521] 1062 [501] — Low RPM 833 872 909 951 965 — -3617/-3621 High No Heater 1104/1248 CFM [521/589 L/s] 10x8 1/3 HP [249] 2 Speed Watts 462 427 406 396 385 — CFM — — — — 1194 [563] 1134 [535] High RPM — — — — 1024 1042 Watts — — — — 475 454 0.7 [.17] — — — 599 [283] 989 204 — — — 549 [259] 1014 193 — — — 765 [361] 955 306 — — — 715 [337] 980 295 — — — 890 [420] 974 329 — — — 790 [373] 999 299 — — — 1078 [509] 1060 417 Notes: • All 208/240V PSC motors have voltage taps for 208 and 240 volts. • All 208/240V PSC motors are shipped on high speed and 240 volts. • All 115V PSC motors are shipped on high speed. • If the application external static is less than 0.5\" WC, adjust the motor speed to the low static speed as described below: • Unplug the black motor wire off the relay on the control board and plug in the red motor wire. • Replace the cap on the black motor wire. • Voltage change (208/240V motors): • Move the orange lead to transformer 208V tap from 240V tap. Replace the wire cap on 240V tap. • Unplug the purple motor wire off the transformer and plug in the yellow motor wire. • Replace the cap on the purple motor wire. • All 480V PSC motors are shipped on high speed. • If the application external static is less than 0.5\" WC, adjust the motor speed to the low static speed as described below for 3-ton through 4-ton air handlers. • Unplug the black motor wire off the relay and remove the cap from the red motor wire. • Plug the red motor wire to the relay and connect the black motor wire with the yellow motor wire. • For 5-ton air handler, unplug the black motor wire off the relay and plug in the red motor wire, then cap the black motor wire. There is no yellow motor wire on 5-ton air handler. WARNING: Do not connect red motor wire with yellow motor wire in any circumstance on 480V PSC motors. Connecting red motor wire with yellow motor wire will result in permanent motor damage. • The above airflow table lists the airflow information for air handlers without heater and air handler with maximum heater allowed for each model. • The following formula can be used to calculate the approximate airflow, if a smaller (N kW) than the maximum heater kit is installed. Approximate Airflow = Airflow without heater (Airflow without heater - Airflow with maximum heater) x (N kW/maximum heater kW) [ ] Designates Metric Conversions 10","Airflow Performance Data Air RHSL Series 115V/208V/480V Airflow Performance Data—RHSL (PSC Motor) Model No. RHSL Motor Speed from Factory Manufacturer Recommended Air-Flow Range (Min/Max) CFM Blower Size/ Motor HP [W] # of Speed Motor Speed 0.1 [.02] PSC CFM [L/s] Air Delivery/RPM/Watts—115/208/480V Volts External Static Pressure—Inches W.C. [kPa] 0.2 [.05] 0.3 [.07] 0.4 [.10] 0.5 [.12] 0.6 [.15] CFM 1151 [543] 1120 [529] 1091 [515] 1054 [497] 1012 [478] — Low RPM 883 922 959 1001 1015 — -3617/3621 1054/1148 CFM 10x8 with 18 kW High [497/542 L/s] 1/3 HP [249] Heater 2 Speed Watts 442 407 386 376 365 — CFM — — — — 1094 [516] 1034 [488] High RPM — — — — 1049 1067 Watts — — — — 445 424 CFM 1493 [705] 1449 [684] 1363 [643] 1287 [607] 1211 [571] — Low RPM 822 858 885 931 958 — -4221 1241/1537 CFM 10x10 No Heater High [580/725 L/s] 1/2 HP [373] 2 Speed Watts 540 519 506 484 459 — CFM — — — — 1514 [714] 1411 [666] High RPM — — — — 1061 1069 Watts — — — — 710 702 CFM 1423 [672] 1379 [651] 1293 [610] 1217 [574] 1141 [538] — Low RPM 870 882 925 957 992 — -4221 1225/1500 CFM 10x10 with 20 kW High [538/667 L/s] 1/2 HP [373] Heater 2 Speed Watts 514 508 490 461 431 — CFM — — — — 1414 [667] 1311 [619] High RPM — — — — 1067 1080 Watts — — — — 700 678 CFM 1711 [807] 1689 [797] 1637 [773] 1598 [754] 1542 [728] — Low RPM 863 905 935 966 992 — -4821/-4824 High No Heater 1512/1824 CFM [742/801 L/s] 10x10 3/4 HP [559] 2 Speed Watts 765 737 687 647 621 — CFM — — — — 1787 [843] 1679 [792] High RPM — — — — 1089 1098 Watts — — — — 695 665 CFM 1641 [774] 1619 [764] 1567 [739] 1528 [721] 1472 [695] — Low RPM 930 950 985 1015 1041 — -4821/-4824 with 25 kW High Heater 1225/1500 CFM [695/796 L/s] 10x10 3/4 HP [559] 2 Speed Watts 700 660 630 600 580 — CFM — — — — 1687 [796] 1579 [745] High RPM — — — — 1095 1107 Watts — — — — 670 635 CFM 1866 [881] 1833 [865] 1806 [852] 1772 [836] 1710 [807] — Low RPM 764 803 824 856 886 — -6024 1766/1965 CFM 11x11 No Heater High [833/927 L/s] 3/4 HP [559] 2 Speed Watts 778 756 733 715 701 — CFM — — — — 1967 [928] 1916 [904] High RPM — — — — 948 959 Watts — — — — 850 827 CFM 1796 [848] 1763 [832] 1736 [819] 1702 [803] 1640 [774] — Low RPM 828 860 878 890 1001 — -6024 1225/1500 CFM 11x11 with 30 kW High [695/796 L/s] 3/4 HP [559] Heater 2 Speed Watts 735 718 705 695 678 — CFM — — — — 1867 [881] 1816 [857] High RPM — — — — 989 1005 Watts — — — — 818 795 0.7 [.17] — — — 978 [462] 1085 387 — — — 1315 [621] 1078 677 — — — 1215 [573] 1094 665 — — — 1575 [743] 1110 630 — — — 1475 [696] 1120 615 — — — 1863 [879] 991 816 — — — 1763 [832] 1020 780 Notes: • All 208/240V PSC motors have voltage taps for 208 and 240 volts. • All 208/240V PSC motors are shipped on high speed and 240 volts. • All 115V PSC motors are shipped on high speed. • If the application external static is less than 0.5\" WC, adjust the motor speed to the low static speed as described below: • Unplug the black motor wire off the relay on the control board and plug in the red motor wire. • Replace the cap on the black motor wire. • Voltage change (208/240V motors): • Move the orange lead to transformer 208V tap from 240V tap. Replace the wire cap on 240V tap. • Unplug the purple motor wire off the transformer and plug in the yellow motor wire. • Replace the cap on the purple motor wire. • All 480V PSC motors are shipped on high speed. • If the application external static is less than 0.5\" WC, adjust the motor speed to the low static speed as described below for 3-ton through 4-ton air handlers. • Unplug the black motor wire off the relay and remove the cap from the red motor wire. • Plug the red motor wire to the relay and connect the black motor wire with the yellow motor wire. • For 5-ton air handler, unplug the black motor wire off the relay and plug in the red motor wire, then cap the black motor wire. There is no yellow motor wire on 5-ton air handler. WARNING: Do not connect red motor wire with yellow motor wire in any circumstance on 480V PSC motors. Connecting red motor wire with yellow motor wire will result in permanent motor damage. • The above airflow table lists the airflow information for air handlers without heater and air handler with maximum heater allowed for each model. • The following formula can be used to calculate the approximate airflow, if a smaller (N kW) than the maximum heater kit is installed. Approximate Airflow = Airflow without heater (Airflow without heater - Airflow with maximum heater) x (N kW/maximum heater kW) [ ] Designates Metric Conversions 11","Electrical Data Air RHSL Series Electrical Data – Blower Motor Only – No Electric Heat Model RHLL Voltage Application Hertz HP [W] RPM Phase* 1817 1/5 [149] 1075 2417 1/5 [149] 1075 3017 1/4 [186] 1075 115 1 60 3617 1/3 [249] 1075 4221 1/2 [373] 1075 4821 3/4 [559] 1075 1817 1/5 [149] 1075 2417 1/5 [149] 1075 3017 1/4 [186] 1075 208/240 1 & 3 60 3617/5621 1/3 [249] 1075 4221 1/2 [373] 1075 4821/4824 3/4 [559] 1075 6024 208/240 3 60 3/4 [559] 1075 3617 1/3 [249] 1075 4221 480 3 60 1/3 [249] 1075 4821/4824 3/4 [559] 1075 6024 480 3 60 3/4 [559] 1075 * Blower motors are all single phase motors. [ ] Designates Metric Conversions Speeds 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 Circuit Amps. 2.3 3.8 4.7 6.1 7.9 8.4 1.7 1.7 2.5 2.5 5.2 5.2 5.2 1.4 2.1 2.2 2.2 Minimum Circuit Ampacity 3.0 5.0 6.0 8.0 10.0 11.0 3.0 3.0 4.0 4.0 7.0 7.0 7.0 2.0 3.0 3.0 3.0 Maximum Circuit Protector 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 12","Electrical Data Air RHSL Series Electrical Data – With Electric Heat Installation of the U.L. Listed original equipment manufacturer provided heater kits listed in the following table is recommended for all auxiliary heating requirements. Air Handler Model RHSL 1817/2417 3017/3617 3621 Heater Model No. RXBH-1724?03J RXBH-1724?05J RXBH-1724?07J RXBH-1724?10J RXBH-1724A13J RXBH-1724A13J RXBH-1724A07C RXBH-1724A10C RXBH-1724A13C RXBH-1724?03J RXBH-1724?05J RXBH-1724?07J RXBH-1724?10J RXBH-1724A13J RXBH-1724A13J RXBH-1724A15J RXBH-1724A15J RXBH-1724A18J RXBH-1724A18J RXBH-1724A07C RXBH-1724A10C RXBH-1724A13C RXBH-1724A15C RXBH-1724A18C RXBH-17A07D RXBH-17A10D RXBH-17A15D RXBH-17A18D RXBH-1724?05J RXBH-1724?07J RXBH-1724?10J RXBH-1724A13J RXBH-1724A13J RXBH-1724A15J RXBH-1724A15J RXBH-1724A18J Heater kW (208/240V) (480V) 2.25/3.0 3.6/4.8 5.4/7.2 7.2/9.6 9.4/12.5 3.1/4.2 6.3/8.3 5.4/7.2 7.2/9.6 9.4/12.5 2.25/3.0 3.6/4.8 5.4/7.2 7.2/9.6 9.4/12.5 3.1/4.2 6.3/8.3 10.8/14.4 3.6/4.8 7.2/9.6 12.8/17 4.3/5.7 8.7/11.3 5.4/7.2 7.2/9.6 9.4/12.5 10.8/14.4 12.8/17.0 7.2 9.6 14.4 17 3.6/4.8 5.4/7.2 7.2/9.6 9.4/12.5 3.1/4.2 6.3/8.3 10.8/14.4 3.6/4.8 7.2/9.6 12.8/17 PH/HZ 1/60 1/60 1/60 1/60 1/60 1/60 1/60 3/60 3/60 3/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 3/60 3/60 3/60 3/60 3/60 3/60 3/60 3/60 3/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 No. Elements kW Per 1 - 3.0 1 - 4.8 2 - 3.6 2 - 4.8 3-4.17 1-4.17 2-4.17 3 - 2.4 3 - 3.2 3-4.17 1 - 3.0 1 - 4.8 2 - 3.6 2 - 4.8 3-4.17 1-4.17 2-4.17 3-4.8 1 - 4.8 2 - 4.8 3-5.68 1 - 5.68 2 - 5.86 3 - 2.4 3 - 3.2 3-4.17 3 - 4.8 3-5.68 2-3.6 3-3.2 3-4.8 3-5.68 1 - 4.8 2 - 3.6 2 - 4.8 3-4.17 1-4.17 2-4.17 3-4.8 1 - 4.8 2 - 4.8 3-5.68 Type Supply Circuit Single Circuit Multiple SINGLE SINGLE SINGLE SINGLE SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE Circuit Amps. 10.8/12.5 17.3/20.0 26.0/30.0 34.6/40.0 45.1/52.1 15./17.4 30.1/34.7 15.0/17.3 20.0/23.1 26.1/30.1 10.8/12.5 17.3/20.0 26.0/30.0 34.6/40.0 45.1/52.1 15.0/17.4 30.1/34.7 51.9/60.0 17.3/20.0 34.6/40.0 61.6/70.8 20.5/23.6 41.1/47.2 15.0/17.3 20.0/23.1 26.1/30.1 30.0/34.6 35.5/41.0 8.7 11.6 17.3 20.4 17.3/20.0 26.0/30.0 34.6/40.0 45.1/52.1 15.0/17.4 30.1/34.7 51.9/60.0 17.3/20.0 34.6/40.0 61.6/70.8 Motor Ampacity 1.7 1.7 1.7 1.7 1.7 1.7 0.0 1.7 1.7 1.7 2.5 2.5 2.5 2.5 2.5 2.5 0.0 2.5 2.5 0.0 2.5 2.5 0.0 2.5 2.5 2.5 2.5 2.5 1.4 1.4 1.4 1.4 2.5 2.5 2.5 2.5 2.5 0.0 2.5 2.5 0.0 2.5 Minimum Circuit Ampacity 16/18 24/28 35/40 46/53 59/68 21/24 38/44 21/24 28/31 35/40 17/19 25/29 36/41 47/54 60/69 22/25 38/44 68/79 25/29 44/50 81/92 29/33 52/59 22/25 29/32 36/41 41/47 48.55 13 17 24 28 25/29 36/41 47/54 60/69 22/25 38/44 68/79 25/29 44/50 81/92 Maximum Circuit Protection 20/20 25/30 35/40 50/60 60/70 25/25 40/45 25/25 30/35 35/40 20/20 25/30 40/45 50/60 602/70 25/25 40/45 70/80 25/30 45/50 90/100 30/35 60/60 25/25 30/35 40/45 45/50 50/60 15 20 25 30 25/30 40/45 50/60 602/70 25/25 40/45 70/80 25/30 45/50 90/100 • Supply circuit protective devices may be fuses or “HACR” type circuit breakers. • Largest motor load is included in single circuit and multiple circuit 1. • If non-standard fuse size is specified, use next size larger standard fuse size. • J Voltage (230V) single phase air handler is designed to be used with single or three phase 230 volt electric heaters. In the case of connecting 3-phase power to the air handler terminal block without the heater, bring only two leads to the terminal block cap, insulate and fully secure the third lead. [ ] Designates Metric Conversions 13","Electrical Data Air RHSL Series Electrical Data – With Electric Heat (Cont.) Installation of the U.L. Listed original equipment manufacturer provided heater kits listed in the following table is recommended for all auxiliary heating requirements. Air Handler Model RHSL 3621 4221/4821 4824 Heater Model No. RXBH-1724A18J RXBH-1724A07C RXBH-1724A10C RXBH-1724A13C RXBH-1724A15C RXBH-1724A18C RXBH-17A07D RXBH-17A10D RXBH-17A15D RXBH-17A18D RXBH-1724?05J RXBH-1724?07J RXBH-1724?10J RXBH-1724A15J RXBH-1724A15J RXBH-1724A18J RXBH-1724A18J RXBH-24A20J RXBH-24A20J RXBH-24A25J (4-ton only) RXBH-24A25J RXBH-1724A07C RXBH-1724A10C RXBH-1724A15C RXBH-1724A18C RXBH-1724A18C RXBH-24A20C RXBH-24A20C RXBH-24A25C (4-ton only) RXBH-24A25C (4-ton only) RXBH-24A07D RXBH-24A10D RXBH-24A15D Heater kW (208/240V) (480V) 4.3/5.7 8.7/11.3 5.4/7.2 7.2/9.6 9.4/12.5 10.8/14.4 12.8/17.0 7.2 9.6 14.4 17 3.6/4.8 5.4/7.2 7.2/9.6 10.8/14.4 3.6/4.8 7.2/9.6 12.8/17 4.3/5.7 8.7/11.3 14.4/19.2 7.2/9.6 7.2/9.6 18.0/24.0 6.0/8.0 6.0/8.0 6.0/8.0 5.4/7.2 7.2/9.6 10.8/14.4 12.8/17.0 4.3/5.7 8.7/11.3 7.2-9.6 7.2/9.6 7.2/9.6 18.0/24.0 9.0/12.0 9.0/12.0 7.2 9.6 14.4 PH/HZ 1/60 1/60 3/60 3/60 3/60 3/60 3/60 3/60 3/60 3/60 3/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 3/60 3/60 3/60 3/60 3/60 3/60 3/60 3/60 3/60 3/60 3/60 3/60 3/60 3/60 3/60 No. Elements kW Per 1 - 5.68 2 - 5.86 3 - 2.4 3 - 3.2 3-4.17 3 - 4.8 3-5.68 2-3.6 3-3.2 3-4.8 3-5.68 1 - 4.8 2 - 3.6 2 - 4.8 3-4.8 1 - 4.8 2 - 4.8 3-5.68 1 - 5.68 2 - 5.86 4-4.8 2 - 4.8 2 - 4.8 6-4.0 2-4.0 2-4.0 2-4.0 3 - 2.4 3 - 3.2 3 - 4.8 3-2.84 3 - 2.84 3 - 2.84 3-3.2 3 - 3.2 3 - 3.2 6-4.0 3-4.0 3-4.0 2-3.6 3-3.2 3-4.8 Type Supply Circuit Single Circuit Multiple MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 MULTPLE CKT 3 SINGLE SINGLE SINGLE SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE SINGLE SINGLE Circuit Amps. 20.5/23.6 41.1/47.2 15.0/17.3 20.0/23.1 26.1/30.1 30.0/34.6 35.5/41.0 8.7 11.6 17.3 20.4 17.3/20.0 26.0/30.0 34.6/40.0 51.9/60.0 17.3/20.0 34.6/40.0 61.6/70.8 20.5/23.6 41.1/47.2 69.2/80 34.6/40.0 34.6/40.0 86.4/99.9 28.8/33.3 28.8/33.3 28.8/33.3 15.0/17.3 20.0/23.1 30.0/34.6 35.6/41.0 17.8/20.5 17.8/20.5 40.0/46.2 20.0/23.1 20.0/23.1 50.0/57.8 25.0/28.9 25.0/28.9 8.7 11.6 17.3 Motor Ampacity 2.5 0.0 2.5 2.5 2.5 2.5 2.5 1.4 1.4 1.4 1.4 5.2 5.2 5.2 5.2 5.2 0.0 5.2 5.2 0.0 5.2 5.2 0.0 5.2 5.2 0.0 0.0 5.2 5.2 5.2 5.2 5.2 0.0 5.2 5.2 0.0 5.2 5.2 0.0 2.2 2.2 2.2 Minimum Circuit Ampacity 29/33 52/59 22/25 29/32 36/41 41/47 48.55 13 17 24 28 29/32 39/44 50/57 72/82 29/32 44/50 84/95 33/36 52/59 93/107 50/57 44/50 115/132 43/49 36/42 36/42 26/29 32/36 44/50 51/58 29/33 23/26 57/65 32/36 25/29 69/79 38/43 32/37 14 18 25 Maximum Circuit Protection 30/35 60/60 25/25 30/35 40/45 45/50 50/60 15 20 25 30 30/35 40/45 50/60 80/90 30/35 45/50 90/100 35/40 60/60 100/110 50/60 45/50 125/150 45/50 40/45 40/45 30/30 35/40 45/50 60/60 30/35 25/30 60/70 35/40 25/30 70/80 40/45 35/40 15 20 25 • Supply circuit protective devices may be fuses or “HACR” type circuit breakers. • Largest motor load is included in single circuit and multiple circuit 1. • If non-standard fuse size is specified, use next size larger standard fuse size. • J Voltage (230V) single phase air handler is designed to be used with single or three phase 230 volt electric heaters. In the case of connecting 3-phase power to the air handler terminal block without the heater, bring only two leads to the terminal block cap, insulate and fully secure the third lead. [ ] Designates Metric Conversions 14","Electrical Data Air RHSL Series Electrical Data – With Electric Heat (Cont.) Installation of the U.L. Listed original equipment manufacturer provided heater kits listed in the following table is recommended for all auxiliary heating requirements. Air Handler Model RHSL 4221/4821/ 4824 6024 Heater Model No. RXBH-24A18D RXBH-24A20D RXBH-24A25D (4-ton only) RXBH-1724?05J RXBH-1724?07J RXBH-1724?10J RXBH-1724A15J RXBH-1724A15J RXBH-1724A18J RXBH-1724A18J RXBH-24A20J RXBH-24A20J RXBH-24A25J RXBH-24A25J RXBH-24A30J RXBH-24A30J RXBH-1724A07C RXBH-1724A10C RXBH-1724A15C RXBH-1724A18C RXBH-1724A18C RXBH-24A20C RXBH-24A20C RXBH-24A25C RXBH-24A25C RXBH-24A07D RXBH-24A10D RXBH-24A15D RXBH-24A18D RXBH-24A20D RXBH-24A25D RXBH-24A30D Heater kW (208/240V) (480V) 17.0 19.2 24.0 3.6/4.8 5.4/7.2 7.2/9.6 10.8/14.4 3.6/4.8 7.2/9.6 12.8/17 4.3/5.7 8.7/11.3 14.4/19.2 7.2/9.6 7.2/9.6 18.0/24.0 6.0/8.0 6.0/8.0 6.0/8.0 21.6/28.8 7.2/9.6 7.2/9.6 7.2/9.6 5.4/7.2 7.2/9.6 10.8/14.4 12.8/17.0 6.4/8.5 6.4/8.5 7.2-9.6 7.2/9.6 7.2/9.6 18.0/24.0 9.0/12.0 9.0/12.0 7.2 9.6 14.4 17.0 19.2 24.0 28.8 PH/HZ 3/60 3/60 3/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 1/60 3/60 3/60 3/60 3/60 3/60 3/60 3/60 3/60 3/60 3/60 3/60 3/60 3/60 3/60 3/60 3/60 3/60 3/60 3/60 No. Elements kW Per 3-5.68 6-3.2 6-4.0 1 - 4.8 2 - 3.6 2 - 4.8 3-4.8 1 - 4.8 2 - 4.8 3-5.68 1 - 5.68 2 - 5.86 4-4.8 2 - 4.8 2 - 4.8 6-4.0 2-4.0 2-4.0 2-4.0 6-4.8 2-4.8 2-4.8 2-4.8 3 - 2.4 3 - 3.2 3 - 4.8 3-2.84 3 - 2.84 3 - 2.84 3-3.2 3 - 3.2 3 - 3.2 6-4.0 3-4.0 3-4.0 2-3.6 3-3.2 3-4.8 3-5.68 6-3.2 6-4.0 6-4.8 Type Supply Circuit Single Circuit Multiple SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 MULTPLE CKT 3 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 MULTPLE CKT 3 SINGLE SINGLE SINGLE SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE Circuit Amps. 20.4 23.2 28.8 17.3/20.0 26.0/30.0 34.6/40.0 51.9/60.0 17.3/20.0 34.6/40.0 61.6/70.8 20.5/23.6 41.1/47.2 69.2/80 34.6/40.0 34.6/40.0 86.4/99.9 28.8/33.3 28.8/33.3 28.8/33.3 103.8/120 34.6/40.0 34.6/40.0 34.6/40.0 15.0/17.3 20.0/23.1 30.0/34.6 35.6/41.0 17.8/20.5 17.8/20.5 40.0/46.2 20.0/23.1 20.0/23.1 50.0/57.8 25.0/28.9 25.0/28.9 8.7 11.6 17.3 20.4 23.2 28.8 34.6 Motor Ampacity 2.2 2.2 2.2 5.2 5.2 5.2 5.2 5.2 0.0 5.2 5.2 0.0 5.2 5.2 0.0 5.2 5.2 0.0 0.0 5.2 5.2 0.0 0.0 5.2 5.2 5.2 5.2 5.2 0.0 5.2 5.2 0.0 5.2 5.2 0.0 2.2 2.2 2.2 2.2 2.2 2.2 2.2 Minimum Circuit Ampacity 29 32 39 29/32 39/44 50/57 72/82 29/32 44/50 84/95 33/36 52/59 93/107 50/57 44/50 115/132 43/49 36/42 36/42 137/157 50/57 44/50 44/50 26/29 32/36 44/50 51/58 29/33 23/26 57/65 32/36 25/29 69/79 38/43 32/37 14 18 25 29 32 39 46 Maximum Circuit Protection 30 35 40 30/35 40/45 50/60 80/90 30/35 45/50 90/100 35/40 60/60 100/110 50/60 45/50 125/150 45/50 40/45 40/45 150/175 50/6 45/50 45/50 30/30 35/40 45/50 60/60 30/35 25/30 60/70 35/40 25/30 70/80 40/45 35/40 15 20 25 30 35 40 50 • Supply circuit protective devices may be fuses or “HACR” type circuit breakers. • Largest motor load is included in single circuit and multiple circuit 1. • If non-standard fuse size is specified, use next size larger standard fuse size. • J Voltage (230V) single phase air handler is designed to be used with single or three phase 230 volt electric heaters. In the case of connecting 3-phase power to the air handler terminal block without the heater, bring only two leads to the terminal block cap, insulate and fully secure the third lead. [ ] Designates Metric Conversions 15","Electrical Wiring Air RHSL Series Electrical Wiring Power Wiring • Field wiring must comply with the National Electrical Code (C.E.C. in Canada) and any applicable local ordinance. • Supply wiring must be 75°C minimum copper conductors only. • See electrical data for product Ampacity rating and Circuit Protector requirement. Accessories • Combustible Floor Base RXHB- Model Cabinet Size Combustible Floor Base Model Number 17 RXHB-17 21 RXHB-21 24 RXHB-24 • Jumper Bar Kit 3 Ckt. to 1 Ckt. RXBJ-A31 is used to convert single phase multiple three circuit units to a single supply circuit. Kit includes cover and screw for line side terminals. • Jumper Bar Kit 2 Ckt. to 1 Ckt. RXBJ-A21 is used to convert single phase multiple two circuit units to a single supply circuit. Kit includes cover and screw for line side terminals. • Note: No jumper bar kit is available to convert three phase multiple two circuit units to a single supply circuit. • Auxiliary Horizontal Overflow Pan Accessory RXBM- Nominal Cooling Capacity-Tons 11/2 - 3 31/2 - 5 Auxiliary Horizontal Overflow Pan Accessory Model Number RXBM-AC48 RXBM-AC61 • External Filter Rack RXHF-B17, B21, B24 Model Cabinet Size Filter Size In. [mm] Part Number* 17 16 x 20 [406 x 508] RXHF-B17 21 20 x 20 [508 x 508] RXHF-B21 24 25 x 20 [635 x 508] RXHF-B24 *Accommodates 1\" filter A 16.90 20.40 25.00 B 20.77 20.77 21.04 RXHF-B 11/2Љ [38 mm] RXHF- Grounding • This product must be sufficiently grounded in accordance with National Electrical Code (C.E.C. in Canada) and any applicable local ordinance. • A grounding lug is provided. • Auxiliary Electric Heater Kits RXBHHeater Kits include circuit breakers which meet UL and cUL requirements for service disconnect. See the Electric Heat Electrical Data in this specification sheet for specific Heater Kit Model numbers. • Horizontal Adapter Kit RXHHThis horizontal adapter kit is used to convert Upflow/Downflow only models to horizontal flow. See the following table to order proper horizontal adapter kit. Coil Model 2414 2417 3617/3621 3821/4821/4824 8024 Horizontal Adapter Kit Model Number (Single Qty.) RXHH-A01 RXHH-A02 RXHH-A03 RXHH-A04 RXHH-A05 Horizontal Adapter Kit Model Number (10-Pack Qty.) RXHH-A01 x 10 RXHH-A02 x 10 RXHH-A03 x 10 RXHH-A04 x 10 RXHH-A05 x 10 • External Filter Base RXHF- Model Cabinet Size Filter Size In. [mm] Part Number* A B 17 16 x 20 [406 x 508] RXHF-17 15.70 17.5 21 20 x 20 [508 x 508] RXHF-21 19.20 21.0 24 25 x 20 [635 x 508] RXHF-24 22.70 25.5 *Accommodates 1\" or 2\" filter [ ] Designates Metric Conversions BB AA 16","Limited Warranty Air RHSL Series GENERAL TERMS OF LIMITED WARRANTY* Rheem will furnish a replacement for any part of this product which fails in normal use and service within the applicable periods stated, in accordance with the terms of the limited warranty. Conditional Parts (Registration Required) ..........Ten (10) Years *For complete details of the Limited and Conditional Warranties, including applicable terms and conditions, contact your local contractor or the Manufacturer for a copy of the product warranty certificate. 17","Notes Air RHSL Series 18","Notes Air RHSL Series 19","The new degree of comfort.™ In keeping with its policy of continuous progress and product improvement, Rheem reserves the right to make changes without notice. Rheem Heating, Cooling & Water Heating • P.O. Box 17010 Fort Smith, Arkansas 72917 • www.rheem.com Rheem Canada Ltd./Ltée • 125 Edgeware Road, Unit 1 Brampton, Ontario • L6Y 0P5 PRINTED IN U.S.A 11/12 QG FORM NO. H11-550"]}