{"v":1,"file":"rheem-ruud-rh2ty-a2l-airhandler-techguide.pdf","pages":["Air Handlers RH2TY Endeavor® Line Air Handlers RH2TY Constant Torque Motor Two-Stage Airflow Efficiencies: 13.4 to 16.0 SEER2 Expansion Device: Thermal Expansion Valve (TXV) Refrigerant Type: R-454B FORM NO. H11-592 REV. 3","Table of Contents RH2TY Table of Contents Features and Benefits...............................................................3 Model Number Identification.....................................................4 Dimensional Data......................................................................5 Unit Dimensions & Weights.......................................................6 Airflow Directional Data.............................................................7 Airflow Performance Data................................................... 8-12 Electrical Data................................................................... 13-19 Limited Warranty.....................................................................20 2","Features and Benefits • Quiet Operation1: Provided by a cabinet construction with 1.0 inch of foil faced insulation for quieter sound characteristics • Aluminum Indoor Coil Design: Constructed of aluminum fins bonded to internally grooved aluminum tubing and are more corrosion resistant • Versatile 4-Way Convertible Compact Design: Allow for upflow, downflow, horizontal left and horizontal right applications even in the smallest of spaces • Rugged Steel, Compact Cabinet Construction: Designed for added strength and versatility • Field Installed Auxiliary Heater Kits: Provide exact heat for indoor comfort and include circuit breakers which meet UL and cUL requirements for service disconnect • Less than 2% Cabinet Air Leakage at 1-inch H2O: When tested in accordance with ASHRAE Standard 193 Features and Benefits RH2TY • Mobile/Manufactured Home Capability: Designed to be suitable for installation in mobile/manufactured homes • Designing for Sustainability with Low GWP: For 2025, the Environmental Protection Agency (EPA) has set a global warming potential (GWP) limit of 700 for refrigerant used in heating and cooling systems. This new requirement will result in a 78%2 lower GWP than previous-generation refrigerants — with only minimal changes to system installation. For us, this is another step toward our continued sustainability goal of reducing greenhouse gas emissions, while still delivering an exceptional level of energy efficient, dependable comfort • PlusOne® Refrigerant Detection System™3: An integrated one-box, patented design featuring the A2L sensor and mitigation board, offering easier commissioning with a single component and simplified wiring configuration, compatibility with any 24V thermostat application and system protection by automatically pausing outdoor unit operation — if excess refrigerant is detected 1B ased on manufacturer’s air handler offering, and the product’s airflow stages, motor type and cabinet insulation. Sound levels are also dependent on air handler location and installation. 2When comparing the GWP of R-454B to R-410A refrigerant. 3Factory or field installed in the furnace coil or air handler and is applicable to the complete heating and cooling system featuring Low GWP Refrigerant (A2L). 3","Model Number Identification RH2TY Air Handlers R H 2 T Y 24 17 S T A N A A L Brand Product Category Stages of Airflow Motor Type Refrigerant Capacity BTU/HR Width Efficiency Metering Major Series Controls Coil Series Voltage Sensor R - Rheem H - Multipoise 2 - Two-Stage T - Constant Air Handler Torque Y - R-454B 24 - 24,000 [7.03 kW] 36 - 36,000 [10.55 kW] 48 - 48,000 [14.07 kW] 60 - 60,000 [17.58 kW] 17 - 17.5\" S - Standard T - TXV 21 - 21\".5 M - Mid 24 - 24.5\" A - 1st Design N - Non-communicating A - A Coil N - N Coil A - 1 ph, 115/60 BLANK - Factory- J - 1 ph, 208-240/1/60 Installed Sensor D - 3 ph, 480/60 L - Less A2L Sensor [ ] Designates Metric Conversions Available Models RH2TY2417STANNA RH2TY2417STANNAL RH2TY2417STANNJ RH2TY2417STANNJL RH2TY3617STANNA RH2TY3617STANNAL RH2TY3617STANND RH2TY3617STANNDL RH2TY3617STANNJ RH2TY3617STANNJL RH2TY3621MTANAA RH2TY3621MTANAAL RH2TY3621MTANAD RH2TY3621MTANADL RH2TY3621MTANAJ RH2TY3621MTANAJL RH2TY3621MTANNA RH2TY3621MTANNAL RH2TY3621MTANND RH2TY3621MTANNDL RH2TY3621MTANNJ RH2TY3621MTANNJL RH2TY3621STANNA RH2TY3621STANNAL RH2TY3621STANND RH2TY3621STANNDL RH2TY3621STANNJ RH2TY3621STANNJL RH2TY4821STANAA RH2TY4821STANAAL RH2TY4821STANAD RH2TY4821STANADL RH2TY4821STANAJ RH2TY4821STANAJL RH2TY4821STANNA RH2TY4821STANNAL RH2TY4821STANND RH2TY4821STANNDL RH2TY4821STANNJ RH2TY4821STANNJL RH2TY4824MTANNA RH2TY4824MTANNAL RH2TY4824MTANND RH2TY4824MTANNDL RH2TY4824MTANNJ RH2TY4824MTANNJL RH2TY4824STANNA RH2TY4824STANNAL RH2TY4824STANND RH2TY4824STANNDL RH2TY4824STANNJ RH2TY4824STANNJL RH2TY6021STANAA RH2TY6021STANAAL RH2TY6021STANAD RH2TY6021STANADL RH2TY6021STANAJ RH2TY6021STANAJL RH2TY6024STANNA RH2TY6024STANNAL RH2TY6024STANND RH2TY6024STANNDL RH2TY6024STANNJ RH2TY6024STANNJL 4 RH2TY2417STANNAL RH2TY2417STANNJ RH2TY2417STANNJL RH2TY3617STANNA Standard Equipment RH2TY3617STANNAL Pre-painted cabinet RH2TY3617STANND Four leg blower mount motor RH2TY3617STANNDL Slide out blower design for service and maintenance convenience RH2TY3617STANNJ TraditioRnHa2lToYp3e6n1w7iSreTAeNleNmJeLnt design for heat applications Field cRonHv2eTrYti3b6le2f1oMr TvAerNtiAcAal downflow, horizontal left hand or right hand air supply RH2TY3621MTANAAL 3 combustible floor base accessories fit all sizes for downflow installations RH2TY3621MTANAD Indoor coil design provides low air side pressure drop, high performance and exRtrHem2TeYly36co2m1MpaTcAtNsAizDeL RH2TY3621MTANAJ Expansion valve on indoor coil provides for operation with air conditioning or heaRt pHu2mTYp3621MTANAJL Coils aRreHt2eTsYte3d62a1t MthTeAfNacNtoAry with an extensive refrigerant leak check Coils hRaHve2TcYop3p6e2r1MswTeAaNt NreAfLrigerant connections and utilize chatleff meteriRngH2dTeYvi3c6e2c1oMnnTeAcNtiNoDns SupplyRdHu2cTtYfl3a6n2g1eMs TANNDL Side oRr tHo2pTpYr3o6v2is1iMonTsAfNoNr Jfield electrical connections InsideRcHon2nTeYc3t6io2n1fMorTAhNigNhJvLoltage wiring OutsidReHc2oTnYne3c6t2io1nSTfoArNlNowA voltage wiring ConcenRtHri2cTkYn3o6c2k1oSuTtsAaNrNeApLrovided for power connection Front rReHfr2igTeYra3n6t2a1nSdTAdNraNinDconnections RH2TY3621STANNDL RH2TY3621STANNJ RH2TY3621STANNJL RH2TY4821STANAA RH2TY4821STANAAL RH2TY4821STANAD RH2TY4821STANADL RH2TY4821SStaTnAdNaArdJ Engineering Features RH2TY4821PSreT-ApNaAinJtLed cabinet RH2TY4821FSoTuAr NleNgAblower mount motor RH2TY4821STANNAL Slide out blower design for service and maintenance convenience RH2TY4821STANND RH2TY4821TSraTdAiNtioNnDaLl open wire element design for heat applications RH2TY4821FSieTldANcNonJvertible for vertical downflow, horizontal left hand or righ hand air su RH2TY48213ScToAmNbNuJsLtible floor base accessories fit all sizes for downflow installations RH2TY4824MTANNA Indoor coil design provides low air side pressure drop, high performance and RH2TY4824MTANNAL RH2TY4824EMxpTaAnNsNioDn valve on indoor coil provides for operation with air conditioning o RH2TY4824CMoiTlsANarNeDteLsted at the factory with an extensive refrigerant leak check RH2TY4824CMoiTlsANhaNvJe copper sweat refrigerant connections and utilize chatleff metering RH2TY4824MTANNJL Supply duct flanges RH2TY4824STANNA RH2TY4824SSidTeANorNtAoLp provisions for field electrical connections RH2TY4824InSsTiAdNe NcoDnnection for high voltage wiring RH2TY4824OSuTtAsiNdNe DcoLnnection for low voltage wiring RH2TY4824STANNJ Concentric knockouts are provided for power connection RH2TY4824STANNJL RH2TY6021FSroTnAtNrAeAfrigerant and drain connections","Unit Dimensions Dimensional Data RH2TY Return Air Opening Dimensions Model Cabinet Size 17 21 24 Return Air Opening Width (Inches) 157/8 193/8 227/8 Return Air Opening Depth/Length (Inches) 193/4 193/4 193/4 HORIZONTAL ADAPTER KIT VAPOR LINE CONNECTION AUXILIARY HORIZONTAL DRAIN CONNECTION PRIMARY DRAIN CONNECTION AUXILIARY UPFLOW/DOWNFLOW DRAIN CONNECTION LIQUID LINE CONNECTION VERTICAL DRAIN PAN UPFLOW UNIT SHOWN: UNIT MAY BE INSTALLED UPFLOW, DOWNFLOW, HORIZONTAL RIGHT OR LEFT AIR SUPPLY. [ ] Designates Metric Conversions ( ) Designates Unit with Double Coil Cabinet 5","Unit Dimensions & Weights RH2TY Unit Dimensions & Weights Model Size RH2TY Refrigerant Connections Sweat (In.) [mm] ID Liquid Vapor Unit Width “W” In. [mm] 2417ST 3617ST 3621ST 3621MT**N 3621MT**A 4821ST**N 4821ST**A 4824ST**N 4824MT**N 6021ST**A 6024ST 3/8 [9.53] 3/8 [9.53] 3/8 [9.53] 3/8 [9.53] 3/8 [9.53] 3/8 [9.53] 3/8 [9.53] 3/8 [9.53] 3/8 [9.53] 3/8 [9.53] 3/8 [9.53] 3/4 [19.05] 3/4 [19.05] 3/4 [19.05] 7/8 [22.23] 7/8 [22.23] 7/8 [22.23] 7/8 [22.23] 7/8 [22.23] 7/8 [22.23] 7/8 [22.23] 7/8 [22.23] 17-1/2 [445] 17-1/2 [445] 21 [533] 21 [533] 21 [533] 21 [533] 21 [533] 24-1/2 [622] 24-1/2 [622] 21 [533] 24-1/2 [622] Unit Height “H” In. [mm] 42-1/2 [1080] 42-1/2 [1080] 42-1/2 [1080] 50-1/2 [1282] 57 [1448] 50-1/2 [1282] 57 [1448] 55-1/2 [1410] 55-1/2 [1410] 57 [1448] 55-1/2 [1410] Supply Duct \"A\" In. [mm] 16 [406] 16 [406] 19-1/2 [495] 19-1/2 [495] 19-1/2 [495] 19-1/2 [495] 19-1/2 [495] 23 [584] 23 [584] 19-1/2 [495] 23 [584] Air Flow CFM (Nom.) [L/s] Lo Hi 600 [283] 1000 [472] 525 [248] 1000 [472] 1000 [472] 1400 [661] 1400 [661] 1050 [495] 1200 [566] 1600 [755] 1200 [566] 800 [378] 1200 [566] 700 [330] 1200 [566] 1200 [566] 1600 [755] 1600 [755] 1400 [660] 1600 [755] 1725 [814] 1600 [755] [ ] Designates Metric Conversions Unit Weight/Shipping Weight (Lbs.) [kg] Unit With Coil (Max. KW) 92/106 [42/48] 96/110 [44/50] 111/126 [50/57] 126/142 [57/64] 137/149 [62/68] 128/144 [56/65] 139/151 [63/68] 128/146 [58/66] 161/178 [73/81] 139/151 [63/68] 161/178 [73/81] 6","Airflow Directional Data UPFLOW Airflow Directional Data RH2TY DOWNFLOW HORIZONTAL LEFT HAND AIRFLOW HORIZONTAL RIGHT HAND AIRFLOW 7","Airflow Performance Data RH2TY Airflow Performance Airflow performance data is based on cooling performance with a coil and no filter in place. Select performance table for appropriate unit size, voltage and number of electric heaters to be used. Make sure external static applied to unit allows operation within the minimum and maximum limits shown in table below for both cooling and electric heat operation. For optimum blower performance, operate the unit in the .3 [8 mm] to .7 inches [18 mm] W.C. external static range. Units with coils should be applied with a minimum of .1 inch [3 mm] W.C. ­external static range. Airflow Operating Limits Cabinet Width Cooling BTUH x 1,000 Cooling Tons Nominal Heat Pump or Air Conditioning Maximum Heat/Cool CFM [L/s] (37.5 CFM [18 L/s]/1,000 BTUH) (450 CFM [212 L/s]/Ton Nominal) Heat Pump or Air Conditioning Nominal Heat/Cool CFM [L/s] (33.3 CFM [16 L/s]/1,000 BTUH) (400 CFM [189 L/s]/Ton Nominal) Heat Pump or Air Conditioning Minimum Heat/Cool CFM [L/s] (30.0 CFM [14 L/s]/1,000 BTUH) (360 CFM [170 L/s]/Ton Nominal) Maximum kW Electric Heating & Minimum Electric Heat CFM [L/s] Maximum Electric Heat Rise °F [°C] 17 18 24 1.5 2 675 [319] 900 [425] 17/21 30 36 2.5 3 1125 [531] 1350 [637] 42 3.5 1575 [743] 21 48 4 1800 [850] 60 5 1925 [907] 24 48 60 4 5 1800 [850] 1930* [911] 600 [283] 800 [378] 1000 [472] 1200 [566] 1400 [661] 1600 [755] 1750 [826] 1550 [732] 1800* [850] 540 [255] 720 [340] 900 [425] 1080 [510] 1260 [595] 1440 [680] 1575 [743] 1440 [680] 1620* [765] 13 [6.13] 487 [230] 80 [26.7] 13 [6.13] 617 [291] 63 [17.2] 18 [8.49] 814 [384] 66 [18.9] 18 [8.49] 1054 [497] 51 [10.6] 20 [9.44] 1171 [553] 49 [9.4] 25 [11.8] 1502 [709] 50 [10] 25 [11.8] 1502 [709] 50 [10] 25 [11.8] 1502 [709] 50 [10] 30 [14.16] 1666 [786] 54 [12.2] [ ] Designates Metric Conversions Cabinet Width Cooling BTUH x 1,000 Cooling Tons Nominal Heat Pump or Air Conditioning Maximum Heat/Cool CFM [L/s] (37.5 CFM [18 L/s]/1,000 BTUH) (450 CFM [212 L/s]/Ton Nominal) Heat Pump or Air Conditioning Nominal Heat/Cool CFM [L/s] (33.3 CFM [16 L/s]/1,000 BTUH) (400 CFM [189 L/s]/Ton Nominal) Heat Pump or Air Conditioning Minimum Heat/Cool CFM [L/s] (30.0 CFM [14 L/s]/1,000 BTUH) (360 CFM [170 L/s]/Ton Nominal) Maximum kW Electric Heating & Minimum Electric Heat CFM [L/s] Maximum Electric Heat Rise °F [°C] 17 17/21 21 18 24 30 36 42 1.5 2 2.5 3 3.5 675 900 1125 1350 1575 1 [319] [425] [531] [637] [743] [8 600 800 1000 1200 1400 1 [283] [378] [472] [566] [661] [7 540 [255] 13 487 [230] 80 [26.7] 720 [340] 13 617 [291] 63 [17.2] 900 [425] 18 814 [384] 66 [18.9] 1080 1260 1 [510] [595] [6 18 1054 [497] 51 [10.6] 20 1171 [553] 49 [9.4] 1502 50 8","Airflow Performance Data RH2TY 115V/208V/240V Airflow Performance Data – RH2TY (Constant Torque (ECM) Motor) Model No. RH2TY Tonnage Application Motor Speed From Factory Blower Size/ Motor HP [W] # of Speed Motor Speed CFM/RPM/WATTS — Dry Coil — No Filter External Static Presure Inches of W.C. 0.1 0.2 0.3 0.4 0.5 0.6 0.7 0.8 0.9 1.0 2417ST No Heater 1.5 Ton 2417ST With Heater 1.5 Ton 2417ST No Heater 2 Ton 2417ST With Heater 2 Ton 3617ST No Heater 2.5 Ton 3617ST With Heater 2.5 Ton 3617ST No Heater 3 Ton 3617ST With Heater 3 Ton CFM 835 664 501 434 362 294 273 243 217 194 2 RPM 570 581 617 687 746 814 846 894 934 998 10x8 4/5 1/3 HP [373] 5 Speed Watts 89 70 59 66 72 78 78 82 86 90 CFM 852 790 740 695 649 589 545 489 441 383 3 RPM 586 634 686 740 791 851 899 951 990 1049 Watts 94 98 105 113 121 129 136 144 149 159 CFM 810 644 486 421 352 285 265 236 210 188 2 RPM 599 610 648 721 783 854 889 939 981 1048 10x8 4/5 1/3 HP [373] 5 Speed Watts 96 77 65 71 78 85 85 89 93 98 CFM 878 814 763 715 629 572 528 474 428 372 3 RPM 558 604 654 705 830 894 944 998 1040 1101 Watts 86 90 96 104 132 141 148 157 163 174 CFM 829 662 555 482 430 363 303 260 202 181 4 RPM 573 584 635 705 757 814 876 925 990 1027 10x8 4/5 1/3 HP [373] 5 Speed Watts 88 70 68 75 80 86 93 98 105 109 CFM 974 927 882 838 799 761 710 660 611 563 5 RPM 643 689 737 784 833 882 931 979 1023 1067 Watts 127 135 143 151 159 168 176 185 192 200 CFM 805 642 538 467 417 352 294 252 196 175 4 RPM 602 613 666 741 795 855 920 971 1039 1079 10x8 4/5 1/3 HP [373] 5 Speed Watts 96 76 74 82 87 94 101 107 115 119 CFM 970 955 907 850 775 736 701 650 609 566 5 RPM 618 659 709 751 871 919 966 1024 1066 1110 Watts 113 120 127 135 178 187 197 207 217 225 CFM 857 721 665 594 539 473 401 342 318 284 2 RPM 586 596 648 712 768 827 895 950 989 1056 10x10 4/5 1/2 HP [373] 5 Speed Watts 91 77 83 91 106 114 112 119 122 127 CFM 1122 1079 1036 990 943 902 859 814 771 723 3 RPM 710 750 784 817 859 899 883 735 744 720 Watts 173 181 188 195 204 212 221 230 240 249 CFM 831 700 645 576 523 459 389 332 308 276 2 RPM 615 625 680 748 807 869 940 998 1038 1108 10x10 4/5 1/2 HP [373] 5 Speed Watts 99 84 90 99 116 124 121 130 133 138 CFM 1157 1112 1068 1020 914 875 833 790 748 701 3 RPM 508 546 731 662 902 944 966 1003 1045 1082 Watts 159 166 172 179 222 231 241 251 261 271 CFM 855 762 705 655 597 536 470 404 353 315 4 RPM 588 617 662 716 777 831 875 953 937 973 10x10 4/5 1/2 HP [373] 5 Speed Watts 103 87 93 100 116 115 123 130 136 141 CFM 1259 1213 1168 1132 1094 1056 1016 974 937 901 5 RPM 771 813 846 824 824 669 723 265 123 100 Watts 234 245 253 261 270 280 287 299 308 317 CFM 829 739 683 635 579 520 456 392 342 306 4 RPM 618 647 696 752 816 872 919 1000 984 1021 10x10 4/5 1/2 HP [373] 5 Speed Watts 112 95 101 109 126 125 133 141 148 154 CFM 1298 1251 1204 1167 1061 1024 986 945 909 874 5 RPM 112 81 133 119 940 973 1001 1040 1072 1102 Watts 214 224 232 239 294 305 313 326 336 345 [ ] Designates Metric Conversions 9","Airflow Performance Data RH2TY 115V/208V/240V Airflow Performance Data – RH2TY (Constant Torque (ECM) Motor) (Con’t.) Model No. RH2TY Tonnage Application Motor Speed From Factory Blower Size/ Motor HP [W] # of Speed Motor Speed CFM/RPM/WATTS — Dry Coil — No Filter External Static Presure Inches of W.C. 0.1 0.2 0.3 0.4 0.5 0.6 0.7 0.8 0.9 1.0 3621ST No Heater 2.5 Ton 3621ST With Heater 2.5 Ton 3621ST No Heater 3 Ton 3621ST With Heater 3 Ton 4821ST***N No Heater 3.5 Ton 4821ST***N With Heater 3.5 Ton 4821ST***N No Heater 4 Ton 4821ST***N With Heater 4 Ton CFM 987 793 662 611 549 489 417 371 331 296 2 RPM 591 598 640 700 755 817 882 929 970 1036 10x10 4/5 1/2 HP [373] 5 Speed Watts 97 74 66 75 80 89 95 99 110 114 CFM 1148 1091 1049 993 941 898 852 809 755 712 3 RPM 639 690 729 772 821 864 910 955 1006 1042 Watts 139 145 153 162 171 179 188 196 207 216 CFM 957 763 632 581 519 459 395 351 316 285 2 RPM 616 623 665 725 780 842 914 966 1009 1072 10x10 4/5 1/2 HP [373] 5 Speed Watts 92 69 61 70 75 84 90 93 103 108 CFM 1193 1129 1089 1035 911 868 822 779 725 682 3 RPM 621 674 710 753 846 889 935 980 1031 1067 Watts 142 149 157 166 166 174 183 191 202 211 CFM 983 808 723 706 654 580 529 466 411 358 4 RPM 593 600 623 641 695 770 820 880 934 986 10x10 4/5 1/2 HP [373] 5 Speed Watts 96 75 71 72 79 87 92 105 106 115 CFM 1253 1218 1174 1139 1099 1058 1017 975 937 905 5 RPM 708 740 779 814 859 895 939 983 1020 1054 Watts 187 194 203 212 223 231 241 251 263 276 CFM 953 778 676 624 550 499 449 402 356 310 4 RPM 620 625 648 666 720 795 850 917 975 1028 10x10 4/5 1/2 HP [373] 5 Speed Watts 91 70 67 74 82 87 87 101 106 114 CFM 1291 1256 1213 1176 1069 1028 987 945 907 875 5 RPM 689 722 758 792 884 920 964 1008 1045 1079 Watts 190 198 207 216 218 226 236 246 258 271 CFM 892 817 737 632 564 487 429 381 338 294 2 RPM 611 660 718 817 864 910 976 1037 1092 1153 10x10 4/5 3/4 HP [373] 5 Speed Watts 81 89 96 108 114 120 128 139 147 159 CFM 1552 1492 1447 1403 1336 1290 1240 1198 1147 1085 3 RPM 831 878 918 957 1006 1048 1084 1121 1170 1235 Watts 290 303 315 327 341 356 367 379 396 421 CFM 892 817 737 632 564 487 403 342 287 264 2 RPM 611 660 718 817 864 910 1014 1080 1139 1200 10x10 4/5 3/4 HP [373] 5 Speed Watts 81 89 96 108 114 120 132 144 147 152 CFM 1604 1542 1496 1450 1336 1290 1240 1198 1147 1085 3 RPM 810 854 893 933 1006 1048 1084 1121 1170 1235 Watts 296 308 321 334 341 356 367 379 396 421 CFM 1106 1032 973 901 819 712 628 556 494 430 4 RPM 698 727 770 821 893 972 1042 1108 1167 1232 10x10 5 3/4 HP [373] 5 Speed Watts 129 134 142 150 163 178 190 206 218 236 CFM 1720 1654 1604 1555 1472 1430 1392 1349 1308 1272 5 RPM 876 925 967 1008 1068 1104 1134 1171 1205 1243 Watts 362 378 393 409 430 445 457 473 487 504 CFM 1106 1032 973 901 819 712 590 500 436 415 4 RPM 698 727 770 821 893 972 1083 1156 1212 1277 10x10 4/5 3/4 HP [373] 5 Speed Watts 129 134 142 150 163 178 197 213 220 240 CFM 1771 1704 1660 1606 1472 1430 1392 1349 1308 1272 5 RPM 854 903 942 984 1068 1104 1134 1171 1205 1243 Watts 370 386 402 417 430 445 457 473 487 504 [ ] Designates Metric Conversions 10","Airflow Performance Data RH2TY 115V/208V/240V Airflow Performance Data – RH2TY (Constant Torque (ECM) Motor) (Con’t.) Model No. RH2TY Tonnage Application Motor Speed From Factory Blower Size/ Motor HP [W] # of Speed Motor Speed CFM/RPM/WATTS — Dry Coil — No Filter External Static Presure Inches of W.C. 0.1 0.2 0.3 0.4 0.5 0.6 0.7 0.8 0.9 1.0 4824ST No Heater 3.5 Ton 4824ST With Heater 3.5 Ton 4824ST No Heater 4 Ton 4824ST With Heater 4 Ton 4824MT No Heater 3.5 Ton 4824MT With Heater 3.5 Ton 4824MT No Heater 4 Ton 4824MT With Heater 4 Ton CFM 964 882 809 676 581 464 395 344 215 190 2 RPM 445 501 552 610 651 698 729 762 800 884 10x10 4/5 3/4 HP [373] 5 Speed Watts 79 88 96 104 111 113 117 122 128 135 CFM 1586 1525 1479 1434 1372 1312 1257 1201 1126 1035 3 RPM 621 661 699 730 765 803 837 875 910 948 Watts 242 256 269 279 292 305 317 330 342 354 CFM 934 852 779 646 551 434 382 331 207 181 2 RPM 470 526 577 635 676 723 758 798 831 929 10x10 4/5 3/4 HP [373] 5 Speed Watts 74 83 91 99 106 108 112 116 122 127 CFM 1625 1565 1517 1471 1342 1282 1227 1171 1096 1005 3 RPM 604 643 679 711 790 828 862 900 935 973 Watts 246 260 273 284 287 300 312 325 337 349 CFM 1152 1080 1004 926 837 734 662 581 518 463 4 RPM 493 539 587 636 687 726 768 801 845 872 10x10 4/5 3/4 HP [373] 5 Speed Watts 113 122 131 141 151 159 165 175 182 188 CFM 1725 1675 1621 1563 1507 1459 1412 1360 1308 1241 5 RPM 658 692 728 764 798 833 861 894 922 960 Watts 298 310 325 338 350 364 378 389 400 415 CFM 1122 1050 974 896 807 704 641 565 505 450 4 RPM 518 564 612 661 712 751 803 842 878 906 10x10 4/5 3/4 HP [373] 5 Speed Watts 108 117 126 136 146 154 159 167 176 181 CFM 1767 1713 1655 1598 1477 1429 1382 1330 1278 1211 5 RPM 639 672 709 743 823 858 886 919 947 985 Watts 302 315 329 342 345 359 373 384 395 410 CFM 1288 1068 739 513 426 352 294 189 187 186 2 RPM 549 549 549 595 635 681 711 757 759 760 11x11 4/5 3/4 HP [373] 5 Speed Watts 134 110 78 73 78 83 86 88 91 91 CFM 1618 1560 1504 1455 1410 1350 1290 1232 1184 1092 3 RPM 651 688 723 755 785 819 856 895 914 964 Watts 239 251 261 273 283 294 306 318 327 342 CFM 795 701 597 472 416 331 223 185 187 186 2 RPM 437.3 491.6 550.8 607.3 629.8 683.9 740.3 749.3 749.8 749 11x11 4/5 3/4 HP [373] 5 Speed Watts 55 61 68 74 76 83 90 91 91 91 CFM 1541.2 1487.4 1433 1383 1328 1285 1234 1184 1118 1054 3 RPM 699 728 760 792 824 856 883 911 949 978 Watts 251 260 270 281 290 305 314 323 336 344 CFM 1294 1069 985 917 833 728 653 574 521 465 4 RPM 549 550 594 637 684 731 768 809 836 871 11x113/4 4/5 HP [373] 5 Speed Watts 137 110 117 125 134 142 149 156 161 167 CFM 1714 1664 1613 1562 1510 1453 1403 1349 1285 1233 5 RPM 683 716 750 783 814 843 875 906 934 967 Watts 280 292 304 316 327 338 348 360 372 382 CFM 1088 1015 944 872 790 717 637 571 508 460 4 RPM 534 576 619 657 705 742 776 808 837 870 11x113/4 4/5 HP [373] 5 Speed Watts 107 114 122 129 137 145 151 157 161 167 CFM 1650 1595 1547 1495 1446 1394 1347 1297 1244 1188 5 RPM 737 766 794 825 852 881 908 937 965 999 Watts 300 310 320 331 341 352 362 372 383 396 [ ] Designates Metric Conversions 11","Airflow Performance Data RH2TY 115V/208V/240V Airflow Performance Data – RH2TY (Constant Torque (ECM) Motor) (Con’t.) Model No. RH2TY 6024ST No Heater 6024ST With Heater 6024ST No Heater 6024ST With Heater 6021ST No Heater 6021ST With Heater 6021ST No Heater 6021ST With Heater Tonnage Application 4.5 Ton 4.5 Ton 5 Ton 5 Ton 4.5 Ton 4.5 Ton 5 Ton 5 Ton Motor Speed From Factory 4/5 5 4/5 4/5 4/5 4/5 4/5 4/5 Blower Size/ Motor HP [W] # of Speed 11x11 3/4 HP [373] 5 Speed 11x11 3/4 HP [373] 5 Speed 11x11 3/4 HP [373] 5 Speed 11x11 3/4 HP [373] 5 Speed 11x11 3/4 HP [373] 5 Speed 11x11 3/4 HP [373] 5 Speed 11x11 3/4 HP [373] 5 Speed 11x11 3/4 HP [373] 5 Speed Motor Speed 2 3 2 3 4 5 4 5 2 3 2 3 4 5 4 5 CFM RPM Watts CFM RPM Watts CFM RPM Watts CFM RPM Watts CFM RPM Watts CFM RPM Watts CFM RPM Watts CFM RPM Watts CFM RPM Watts CFM RPM Watts CFM RPM Watts CFM RPM Watts CFM RPM Watts CFM RPM Watts CFM RPM Watts CFM RPM Watts 0.1 1321 567 164 1710 698 324 1281 595 179 1762 665 297 1367 583 176 2065 808 541 1326 612 192 2128 769 496 1120 657 133 1683 901 386 1080 682 128 1735 883 390 1223 702 167 2038 1071 666 1183 727 162 2090 1050 670 0.2 1127 573 138 1659 729 338 1093 602 150 1710 694 310 1193 588 154 2015 836 554 1157 618 167 2077 796 508 1061 710 143 1640 939 399 1021 735 138 1686 920 403 1171 750 178 1999 1100 682 1131 775 173 2043 1079 687 CFM/RPM/WATTS — Dry Coil — No Filter External Static Presure Inches of W.C. 0.3 0.4 0.5 0.6 0.7 0.8 914 579 115 1613 761 351 886 608 126 1662 724 322 1097 622 156 1966 866 572 1064 653 170 2027 825 525 997 773 154 1602 969 411 957 798 149 1652 949 416 1113 807 190 1968 1124 697 1073 832 185 2016 1102 701 512 588 78 1563 791 363 497 618 85 1612 753 333 1032 661 165 1922 891 587 1001 694 180 1982 849 538 875 859 170 1563 998 421 835 884 165 1613 976 425 1057 859 201 1934 1150 711 1017 884 196 1980 1128 716 398 629 81 1511 822 375 386 660 88 1466 864 408 957 700 174 1877 924 602 928 735 190 1821 970 656 819 892 176 1515 1047 439 779 917 171 1475 1072 434 967 927 216 1896 1180 727 927 952 211 1856 1205 722 321 667 86 1467 850 386 311 700 93 1423 893 420 869 746 184 1837 946 614 843 783 200 1781 994 670 777 917 180 1464 1089 454 737 942 175 1424 1114 449 892 966 224 1861 1210 742 852 991 219 1821 1235 737 342 705 83 1414 879 397 332 740 90 1372 923 432 791 790 194 1797 967 628 767 830 211 1743 1016 684 719 953 187 1416 1134 471 688 985 182 1376 1159 466 853 990 229 1829 1240 759 824 1021 223 1789 1265 754 367 801 79 1356 906 405 356 841 86 1315 951 442 719 824 199 1754 995 643 697 866 217 1701 1045 701 678 981 191 1363 1175 486 653 1017 185 1323 1200 481 804 1017 235 1790 1277 780 776 1052 228 1750 1302 775 0.9 389 810 76 1301 937 418 378 851 83 1262 984 456 644 856 207 1707 1018 656 624 899 226 1656 1069 714 621 1021 201 1295 1228 507 593 1051 194 1255 1253 502 749 1053 244 1730 1301 771 722 1085 238 1690 1326 766 1.0 411 875 74 1243 968 431 399 919 80 1205 1016 470 580 888 215 1673 1045 673 562 933 235 1623 1097 734 561 1057 208 1248 1259 519 539 1097 201 1208 1284 514 704 1083 251 1568 1302 683 680 1117 244 1528 1327 678 [ ] Designates Metric Conversions 12","Electrical Data – Blower Motor Only – No Electric Heat RH2TY Model RH2TY 2417S 3617S/3621M*/3621M 3621S 4821S 4821S*/4824S 4824M 6021S*/6024S 2417S 3617S/3621M*/3621M 3621S 4821S* 4821S 4824S 4824M 6021S* 6024S 3617S 3621S 3621M* 3621M 4821S*/4821S 4824S/4824M 6021S* 6024S Voltage 115 208/240 480 Phase 1 1 & 3 3 Hertz 60 60 60 HP [W] 1/3 [249] 1/2 [373] 1/3 [249] 3/4 [559] 3/4 [559] 3/4 [559] 3/4 [559] 1/3 [249] 1/2 [373] 1/3 [249] 3/4 [559] 3/4 [559] 3/4 [559] 3/4 [559] 3/4 [559] 3/4 [559] 1/2 [373] 1/3 [249] 1/2 [373] 1/2 [373] 3/4 [559] 3/4 [559] 3/4 [559] 3/4 [559] RPM 300-1100 300-1100 300-1100 300-1100 300-1100 300-1100 300-1100 300-1100 300-1100 300-1100 300-1100 300-1100 300-1100 300-1100 300-1100 300-1100 300-1100 300-1100 300-1100 300-1100 300-1100 300-1100 300-1100 300-1100 Speeds 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 Motor Amps. 2.7 3.4 3.4 3.4 6.5 4.8 8.0 1.8 2.4 2.3 3.9 3.7 3.2 3.0 5.6 4.7 1.3 1.1 1.2 1.1 1.5 2.4 1.9 3.7 Minimum Circuit Ampacity 4.0 5.0 5.0 5.0 9.0 6.0 10.0 3.0 3.0 3.0 5.0 5.0 4.0 4.0 7.0 6.0 2.0 2.0 2.0 2.0 2.0 3.0 3.0 5.0 [ ] Designates Metric Conversions Electrical Data RH2TY Maximum Overcurrent Protection 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 Electrical Data – With Electric Heat RH2TY Installation of the U.L. Listed original equipment manufacturer provided heater kits listed in the following table is recommended for all auxiliary heating requirements. Air Handler Model RH2TY 2417STANNJ 3617STANNJ Heater Model Number RXBH-17?03J-B RXBH-1724?03J-B RXBH-1724?05J-B RXBH-1724?07J-B RXBH-1724?10J-B RXBH-1724A13J-B RXBH-1724A13J-B RXBH-1724A07C-B RXBH-1724A10C-B RXBH-17?03J-B RXBH-1724?03J-B RXBH-1724?05J-B RXBH-1724?07J-B RXBH-1724?10J-B RXBH-1724A13J-B RXBH-1724A13J-B RXBH-1724A15J-B Heater kW (208/240V) 2.25/3.0 2.25/3.0 3.6/4.8 5.4/7.2 7.2/9.6 9.4/12.5 3.1/4.2 6.3/8.3 5.4/7.2 7.2/9.6 2.25/3.0 2.25/3.0 3.6/4.8 5.4/7.2 7.2/9.6 9.4/12.5 3.1/4.2 6.3/8.3 10.8/14.4 Ph/Hz No. Elements - kW per 1/60 1-3.0 1/60 1-3.0 1/60 1-4.8 1/60 2-3.6 1/60 2-4.8 1/60 3-4.17 1/60 1-4.17 1/60 2-4.17 3/60 3-2.4 3/60 3-3.2 1/60 1-3.0 1/60 1-3.0 1/60 1-4.8 1/60 2-3.6 1/60 2-4.8 1/60 3-4.17 1/60 1-4.17 1/60 2-4.17 1/60 3-4.18 Type Supply Circuit Single Circuit Multiple Circuit SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE Heater Amps. 10.8/12.5 10.8/12.5 17.3/20.0 26.0/30.0 34.6/40.0 45.1/52.1 15.0/17.4 30.1/34.7 15.0/17.3 20.0/23.1 10.8/12.5 10.8/12.5 17.3/20.0 26.0/30.0 34.6/40.0 45.1/52.1 15.0/17.4 30.1/34.7 51.9/60.0 Motor Amps 1.8 1.8 1.8 1.8 1.8 1.8 1.8 0.0 1.8 1.8 2.4 2.4 2.4 2.4 2.4 2.4 2.4 0.0 2.4 Minimum Circuit Ampacity 16/18 16/18 24/28 35/40 46/53 59/68 21/24 38/44 21/24 28/32 17/19 17/19 25/28 36/41 47/53 60/69 22/25 38/44 68/78 Maximum Overcurrent Protection 20/20 20/20 30/30 40/40 50/60 60/70 30/30 40/50 30/30 30/40 20/20 20/20 30/30 40/50 50/60 60/70 30/30 40/50 70/80 13","Electrical Data RH2TY Electrical Data – With Electric Heat RH2TY (Con’t.) Air Handler Model RH2TY Heater Model Number Heater kW (208/240V) Ph/Hz No. Elements - kW per 3617STANNJ 3621STANNJ 3621MTANAJ 3621MTANNJ RXBH-1724A15J-B RXBH-1724A18J-B RXBH-1724A18J-B RXBH-1724A07C-B RXBH-1724A10C-B RXBH-17?03J-B RXBH-1724?03J-B RXBH-1724?05J-B RXBH-1724?07J-B RXBH-1724?10J-B RXBH-1724A13J-B RXBH-1724A13J-B RXBH-1724A15J-B RXBH-1724A15J-B RXBH-1724A18J-B RXBH-1724A18J-B RXBH-1724A07C-B RXBH-1724A10C-B RXBH-17?03J-B RXBH-1724?03J-B RXBH-1724?05J-B RXBH-1724?07J-B RXBH-1724?10J-B RXBH-1724A13J-B RXBH-1724A13J-B RXBH-1724A15J-B RXBH-1724A15J-B RXBH-1724A18J-B RXBH-1724A18J-B RXBH-1724A07C-B RXBH-1724A10C-B 3.6/4.8 1/60 7.2/9.6 1/60 12.8/17.0 1/60 4.3/5.7 1/60 8.5/11.3 1/60 5.4/7.2 3/60 7.2/9.6 3/60 2.25/3.0 1/60 2.25/3.0 1/60 3.6/4.8 1/60 5.4/7.2 1/60 7.2/9.6 1/60 9.4/12.5 1/60 3.1/4.2 1/60 6.3/8.3 1/60 10.8/14.4 1/60 3.6/4.8 1/60 7.2/9.6 1/60 12.8/17.0 1/60 4.3/5.7 1/60 8.5/11.3 1/60 5.4/7.2 3/60 7.2/9.6 3/60 2.25/3.0 1/60 2.25/3.0 1/60 3.6/4.8 1/60 5.4/7.2 1/60 7.2/9.6 1/60 9.4/12.5 1/60 3.1/4.2 1/60 6.3/8.3 1/60 10.8/14.4 1/60 3.6/4.8 1/60 7.2/9.6 1/60 12.8/17.0 1/60 4.3/5.7 1/60 8.5/11.3 1/60 5.4/7.2 3/60 7.2/9.6 3/60 1-4.18 2-4.18 4-4.26 1-5.68 2-5.68 3-2.4 3-3.2 1-3.0 1-3.0 1-4.8 2-3.6 2-4.8 3-4.17 1-4.17 2-4.17 3-4.18 1-4.18 2-4.18 4-4.26 1-5.68 2-5.68 3-2.4 3-3.2 1-3.0 1-3.0 1-4.8 2-3.6 2-4.8 3-4.17 1-4.17 2-4.17 3-4.18 1-4.18 2-4.18 4-4.26 1-5.68 2-5.68 3-2.4 3-3.2 Type Supply Circuit Single Circuit Multiple Circuit MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE SINGLE Heater Amps. 17.3/20.0 34.6/40.0 61.6/70.8 20.5/23.6 41.1/47.2 15.0/17.3 20.0/23.1 10.8/12.5 10.8/12.5 17.3/20.0 26.0/30.0 34.6/40.0 45.1/52.1 15.0/17.4 30.1/34.7 51.9/60.0 17.3/20.0 34.6/40.0 61.6/70.8 20.5/23.6 41.1/47.2 15.0/17.3 20.0/23.1 10.8/12.5 10.8/12.5 17.3/20.0 26.0/30.0 34.6/40.0 45.1/52.1 15.0/17.4 30.1/34.7 51.9/60.0 17.3/20.0 34.6/40.0 61.6/70.8 20.5/23.6 41.1/47.2 15.0/17.3 20.0/23.1 Motor Amps 2.4 0.0 2.4 2.4 0.0 2.4 2.4 2.3 2.3 2.3 2.3 2.3 2.3 2.3 0.0 2.3 2.3 0.0 2.3 2.3 0.0 2.3 2.3 2.4 2.4 2.4 2.4 2.4 2.4 2.4 0.0 2.4 2.4 0.0 2.4 2.4 0.0 2.4 2.4 Minimum Circuit Ampacity 25/28 44/50 80/92 29/33 52/59 22/25 28/32 17/19 17/19 25/28 36/41 47/53 60/68 22/25 38/44 68/78 25/28 44/50 80/92 29/33 52/59 22/25 28/32 17/19 17/19 25/28 36/41 47/54 60/69 22/25 38/44 68/78 25/28 44/50 80/92 29/33 52/59 22/25 28/32 Maximum Overcurrent Protection 30/30 50/50 90/100 30/40 60/60 30/30 30/40 20/20 20/20 30/30 40/50 50/60 60/70 30/30 40/50 70/80 30/30 50/50 90/100 30/40 60/60 30/30 30/40 20/20 20/20 30/30 40/50 50/60 60/70 30/30 40/50 70/80 30/30 50/50 90/100 30/40 60/60 30/30 30/40 14","Electrical Data – With Electric Heat RH2TY (Con’t.) Air Handler Model RH2TY 4821STANNJ 4821STANAJ Heater Model Number RXBH-1724?05J-B RXBH-1724?07J-B RXBH-1724?10J-B RXBH-1724A15J-B RXBH-1724A15J-B RXBH-1724A18J-B RXBH-1724A18J-B RXBH-24A20J-B RXBH-24A20J-B RXBH-24A25J-B RXBH-24A25J-B RXBH-1724A07C-B RXBH-1724A10C-B RXBH-1724A15C-B RXBH-1724A18C-B RXBH-24A20C-B RXBH-24A20C-B RXBH-24A25C-B RXBH-24A25C-B RXBH-1724?05J-B RXBH-1724?07J-B RXBH-1724?10J-B RXBH-1724A15J-B RXBH-1724A15J-B RXBH-1724A18J-B RXBH-1724A18J-B RXBH-24A20J-B RXBH-24A20J-B RXBH-24A25J-B RXBH-24A25J-B RXBH-1724A07C-B RXBH-1724A10C-B RXBH-1724A15C-B RXBH-1724A18C-B RXBH-24A20C-B RXBH-24A20C-B RXBH-24A25C-B RXBH-24A25C-B Heater kW (208/240V) 3.6/4.8 5.4/7.2 7.2/9.6 10.8/14.4 3.6/4.8 7.2/9.6 12.8/17.0 4.3/5.7 8.5/11.3 14.4/19.2 7.2/9.6 7.2/9.6 18.0/24.0 6.0/8.0 6.0/8.0 6.0/8.0 5.4/7.2 7.2/9.6 10.8/14.4 12.8/17.0 14.4/19.2 7.2/9.6 7.2/9.6 18.0/24.0 9.0/12.0 9.0/12.0 3.6/4.8 5.4/7.2 7.2/9.6 10.8/14.4 3.6/4.8 7.2/9.6 12.8/17.0 4.3/5.7 8.5/11.3 14.4/19.2 7.2/9.6 7.2/9.6 18.0/24.0 6.0/8.0 6.0/8.0 6.0/8.0 5.4/7.2 7.2/9.6 10.8/14.4 12.8/17.0 14.4/19.2 7.2/9.6 7.2/9.6 18.0/24.0 9.0/12.0 9.0/12.0 Ph/Hz No. Elements - kW per 1/60 1-4.8 1/60 2-3.6 1/60 2-4.8 1/60 3-4.18 1/60 1-4.18 1/60 2-4.18 1/60 4-4.26 1/60 1-5.68 1/60 2-5.68 1/60 4-4.8 1/60 2-4.8 1/60 2-4.8 1/60 6-4.0 1/60 2-4.0 1/60 2-4.0 1/60 2-4.0 3/60 3-2.4 3/60 3-3.2 3/60 3-4.8 3/60 3-5.68 3/60 6-3.2 3/60 3-3.2 3/60 3-3.2 3/60 6-4.0 3/60 3-4.0 3/60 3-4.0 1/60 1-4.8 1/60 2-3.6 1/60 2-4.8 1/60 3-4.18 1/60 1-4.18 1/60 2-4.18 1/60 4-4.26 1/60 1-5.68 1/60 2-5.68 1/60 4-4.8 1/60 2-4.8 1/60 2-4.8 1/60 6-4.0 1/60 2-4.0 1/60 2-4.0 1/60 2-4.0 3/60 3-2.4 3/60 3-3.2 3/60 3-4.8 3/60 3-5.68 3/60 6-3.2 3/60 3-3.2 3/60 3-3.2 3/60 6-4.0 3/60 3-4.0 3/60 3-4.0 Type Supply Circuit Single Circuit Multiple Circuit SINGLE SINGLE SINGLE SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTI CKT 1 MULTI CKT 2 SINGLE MULTI CKT 1 MULTI CKT 2 MULTI CKT 3 SINGLE SINGLE SINGLE SINGLE SINGLE MULTIPLE CKT 1 MULTIPLE CKT2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT2 SINGLE SINGLE SINGLE SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTI CKT 1 MULTI CKT 2 SINGLE MULTI CKT 1 MULTI CKT 2 MULTI CKT 3 SINGLE SINGLE SINGLE SINGLE SINGLE MULTIPLE CKT 1 MULTIPLE CKT2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT2 Electrical Data RH2TY Heater Amps. 17.3/20.0 26.0/30.0 34.6/40.0 51.9/60.0 17.3/20.0 34.6/40.0 61.6/70.8 20.5/23.6 41.1/47.2 69.2/80 34.6/40.0 34.6/40.0 86.4/99.9 28.8/33.3 28.8/33.3 28.8/33.3 15.0/17.3 20.0/23.1 30.0/34.6 35.6/41.0 40.0/46.2 20.0-23.1 20.0/23.1 50.0/57.8 25.0/28.9 25.0/28.9 17.3/20.0 26.0/30.0 34.6/40.0 51.9/60.0 17.3/20.0 34.6/40.0 61.6/70.8 20.5/23.6 41.1/47.2 69.2/80 34.6/40.0 34.6/40.0 86.4/99.9 28.8/33.3 28.8/33.3 28.8/33.3 15.0/17.3 20.0/23.1 30.0/34.6 35.6/41.0 40.0/46.2 20.0-23.1 20.0/23.1 50.0/57.8 25.0/28.9 25.0/28.9 Motor Amps 3.7 3.7 3.7 3.7 3.7 0.0 3.7 3.7 0.0 3.7 3.7 0.0 3.7 3.7 0.0 0.0 3.7 3.7 3.7 3.7 3.7 3.7 0.0 3.7 3.7 0.0 3.9 3.9 3.9 3.9 3.9 0.0 3.9 3.9 0.0 3.9 3.9 0.0 3.9 3.9 0.0 0.0 3.9 3.9 3.9 3.9 3.9 3.9 0.0 3.9 3.9 0.0 Minimum Circuit Ampacity 27/30 38/43 48/55 70/80 27/30 44/50 82/94 31/35 52/59 92/105 48/55 44/50 113/130 41/47 36/42 36/42 24/27 30/34 43/48 50/56 55/63 30/34 25/29 68/77 36/41 32/37 27/30 38/43 48/55 70/80 27/30 44/50 82/94 31/35 52/59 92/105 49/55 44/50 113/130 41/47 36/42 36/42 24/27 30/34 43/49 50/57 55/63 30/34 25/30 68/78 37/41 32/37 Maximum Overcurrent Protection 30/30 40/50 50/60 70/80 30/30 50/50 90/100 40/40 60/60 100/110 50/60 50/50 120/150 50/50 40/50 40/50 30/30 30/40 50/50 50/60 60/70 30/35 25/30 70/80 40/45 35/40 30/30 40/50 50/60 70/80 30/30 50/50 90/100 40/40 60/60 100/110 50/60 50/50 120/150 50/50 40/50 40/50 30/30 30/40 50/50 50/60 60/70 30/35 25/30 70/80 40/45 35/40 15","Electrical Data RH2TY Electrical Data – With Electric Heat RH2TY (Con’t.) Air Handler Model RH2TY 4824STANNJ Heater Model Number RXBH-1724?05J-B RXBH-1724?07J-B RXBH-1724?10J-B RXBH-1724A15J-B RXBH-1724A15J-B RXBH-1724A18J-B RXBH-1724A18J-B RXBH-24A20J-B RXBH-24A20J-B RXBH-24A25J-B RXBH-24A25J-B RXBH-24A30J-B RXBH-1724A07C-B RXBH-1724A10C-B RXBH-1724A15C-B RXBH-1724A18C-B RXBH-24A20C-B RXBH-24A20C-B RXBH-24A25C-B RXBH-24A25C-B RXBH-1724(A/B/C)05J/-B RXBH-1724(A/B/C)07J/-B RXBH-1724(A/B/C)10J/-B RXBH-1724A15J/-B RXBH-1724A15J/-B RXBH-1724A18J/-B RXBH-1724A18J/-B RXBH-24A20J/-B RXBH-24A20J/-B 4824MTANNJ RXBH-24A25J/-B RXBH-24A25J/-B RXBH-24A30J/-B RXBH-1724A07C/-B RXBH-1724A10C/-B RXBH-1724A15C/-B RXBH-1724A18C/-B RXBH-24A20C/-B RXBH-24A20C/-B RXBH-24A25C/-B RXBH-24A25C/-B Heater kW (208/240V) 3.6/4.8 5.4/7.2 7.2/9.6 10.8/14.4 3.6/4.8 7.2/9.6 12.8/17.0 4.3/5.7 8.5/11.3 14.4/19.2 7.2/9.6 7.2/9.6 18.0/24.0 6.0/8.0 6.0/8.0 6.0/8.0 20.7/27.6 5.4/7.2 7.2/9.6 10.8/14.4 12.8/17.0 14.4/19.2 7.2/9.6 7.2/9.6 18.0/24.0 9.0/12.0 9.0/12.0 3.6/4.8 5.4/7.2 7.2/9.6 10.8/14.4 3.6/4.8 7.2/9.6 12.8/17.0 4.3/5.7 8.5/11.3 14.4/19.2 7.2/9.6 7.2/9.6 18.0/24.0 6.0/8.0 6.0/8.0 6.0/8.0 20.7/26.2 5.4/7.2 7.2/9.6 10.8/14.4 12.8/17.0 14.4/19.2 7.2/9.6 7.2/9.6 18.0/24.0 9.0/12.0 9.0/12.0 Ph/Hz No. Elements - kW per 1/60 1-4.8 1/60 2-3.6 1/60 2-4.8 1/60 3-4.18 1/60 1-4.18 1/60 2-4.18 1/60 4-4.26 1/60 1-5.68 1/60 2-5.68 1/60 4-4.8 1/60 2-4.8 1/60 2-4.8 1/60 6-4.0 1/60 2-4.0 1/60 2-4.0 1/60 2-4.0 1/60 6-4.8 3/60 3-2.4 3/60 3-3.2 3/60 3-4.8 3/60 3-5.68 3/60 6-3.2 3/60 3-3.2 3/60 3-3.2 3/60 6-4.0 3/60 3-4.0 3/60 3-4.0 1/60 1-4.8 1/60 2-3.6 1/60 2-4.8 1/60 3-4.8 1/60 1-4.8 1/60 2-4.8 1/60 3-5.68 1/60 1-5.68 1/60 2-5.68 1/60 4-4.8 1/60 2-4.8 1/60 2-4.8 1/60 6-4.0 1/60 2-4.0 1/60 2-4.0 1/60 2-4.0 1/60 6-4.36 3/60 3-2.4 3/60 3-3.2 3/60 3-4.8 3/60 3-5.68 3/60 6-3.2 3/60 3-3.2 3/60 3-3.2 3/60 6-4.0 3/60 3-4.0 3/60 3-4.0 Type Supply Circuit Single Circuit Multiple Circuit SINGLE SINGLE SINGLE SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 MULTIPLE CKT 3 SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE MULTIPLE CKT 1 MULTIPLE CKT2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT2 SINGLE SINGLE SINGLE SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 MULTIPLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 16 Heater Amps. Motor Amps 17.3/20.0 3.2 26.0/30.0 3.2 34.6/40.0 3.2 51.9/60.0 3.2 17.3/20.0 3.2 34.6/40.0 0.0 61.6/70.8 3.2 20.5/23.6 3.2 41.1/47.2 0.0 69.2/80.0 3.2 34.6/40.0 3.2 34.6/40.0 0.0 86.4/99.9 3.2 28.8/33.3 3.2 28.8/33.3 0.0 28.8/33.3 0.0 99.5/115.0 3.2 15.0/17.3 3.2 20.0/23.1 3.2 30.0/34.6 3.2 35.6/41.0 3.2 40.0/46.2 3.2 20.0-23.1 3.2 20.0/23.1 0.0 50.0/57.8 3.2 25.0/28.9 3.2 25.0/28.9 0.0 17.3/20.0 3.0 26.0/30.0 3.0 34.6/40.0 3.0 51.9/60.0 3.0 17.3/20.0 3.0 34.6/40.0 0.0 61.6/70.8 3.0 20.5/23.6 3.0 41.1/47.2 0.0 69.2/80.0 3.0 34.6/40.0 3.0 34.6/40.0 0.0 86.4/99.9 3.0 28.8/33.3 3.0 28.8/33.3 0.0 28.8/33.3 0.0 99.5/115.0 3.0 15.0/17.3 3.0 20.0/23.1 3.0 30.0/34.6 3.0 35.6/41.0 3.0 40.0/46.2 3.0 20.0/23.1 3.0 20.0/23.1 0.0 50.0/57.8 3.0 25.0/28.9 3.0 25.0/28.9 0.0 Minimum Circuit Ampacity 26/29 37/42 48/54 69/79 26/29 44/50 81/93 30/34 52/59 91/104 48/54 44/50 112/129 42/48 36/42 36/42 129/148 23/26 29/33 42/48 49/56 54/62 29/33 25/29 67/77 36/41 32/37 26/29 37/42 47/54 69/79 26/29 44/50 81/93 30/34 52/59 91/104 47/54 44/50 112/129 40/46 36/42 36/42 129/148 23/26 29/33 42/47 49/55 54/62 29/33 25/29 67/76 35/40 32/37 Maximum Overcurrent Protection 30/30 40/45 50/60 70/80 30/35 50/50 90/100 30/35 60/60 100/110 50/60 50/50 120/130 50/50 40/50 40/50 130/150 25/30 30/35 45/50 50/60 60/70 30/35 30/30 70/80 40/45 40/40 30/30 40/45 50/60 70/80 30/35 50/50 90/100 30/35 60/60 100/110 50/60 50/50 120/130 45/50 40/50 40/50 130/150 25/30 30/35 45/50 50/60 60/70 30/35 30/30 70/80 40/45 40/40","Electrical Data RH2TY Electrical Data – With Electric Heat RH2TY (Con’t.) Air Handler Model RH2TY Heater Model Number RXBH-1724?05J-B RXBH-1724?07J-B RXBH-1724?10J-B RXBH-1724A15J-B RXBH-1724A15J-B RXBH-1724A18J-B RXBH-1724A18J-B RXBH-24A20J-B RXBH-24A20J-B RXBH-24A25J-B RXBH-24A25J-B 6021STANAJ RXBH-24A30J-B RXBH-24A30J-B 6024STANNJ RXBH-1724A07C-B RXBH-1724A10C-B RXBH-1724A15C-B RXBH-1724A18C-B RXBH-24A20C-B RXBH-24A20C-B RXBH-24A25C-B RXBH-24A25C-B RXBH-24A30C-B RXBH-24A30C-B RXBH-1724?05J-B RXBH-1724?07J-B RXBH-1724?10J-B RXBH-1724A15J-B RXBH-1724A15J-B RXBH-1724A18J-B RXBH-1724A18J-B RXBH-24A20J-B RXBH-24A20J-B RXBH-24A25J-B RXBH-24A25J-B RXBH-24A30J-B RXBH-24A30J-B Heater kW (208/240V) 3.6/4.8 5.4/7.2 7.2/9.6 10.8/14.4 3.6/4.8 7.2/9.6 12.8/17.0 4.3/5.7 8.5/11.3 14.4/19.2 7.2/9.6 7.2/9.6 18.0/24.0 6.0/8.0 6.0/8.0 6.0/8.0 20.7/27.6 6.9/9.2 6.9/9.2 6.9/9.2 5.4/7.2 7.2/9.6 10.8/14.4 12.8/17.0 14.4/19.2 7.2/9.6 7.2/9.6 18.0/24.0 9.0/12.0 9.0/12.0 20.7/27.6 10.3/13.8 10.3/13.8 3.6/4.8 5.4/7.2 7.2/9.6 10.8/14.4 3.6/4.8 7.2/9.6 12.8/17.0 4.3/5.7 8.5/11.3 14.4/19.2 7.2/9.6 7.2/9.6 18.0/24.0 6.0/8.0 6.0/8.0 6.0/8.0 20.7/27.6 6.9/9.2 6.9/9.2 6.9/9.2 Ph/Hz No. Elements - kW per 1/60 1-4.8 1/60 2-3.6 1/60 2-4.8 1/60 3-4.18 1/60 1-4.18 1/60 2-4.18 1/60 4-4.26 1/60 1-5.68 1/60 2-5.68 1/60 4-4.8 1/60 2-4.8 1/60 2-4.8 1/60 6-4.0 1/60 2-4.0 1/60 2-4.0 1/60 2-4.0 1/60 6-4.8 1/60 2-4.8 1/60 2-4.8 1/60 2-4.8 3/60 3-2.4 3/60 3-3.2 3/60 3-4.8 3/60 3-5.68 3/60 6-3.2 3/60 3-3.2 3/60 3-3.2 3/60 6-4.0 3/60 3-4.0 3/60 3-4.0 3/60 6-4.8 3/60 3-4.8 3/60 3-4.8 1/60 1-4.8 1/60 2-3.6 1/60 2-4.8 1/60 3-4.18 1/60 1-4.18 1/60 2-4.18 1/60 4-4.26 1/60 1-5.68 1/60 2-5.68 1/60 4-4.8 1/60 2-4.8 1/60 2-4.8 1/60 6-4.0 1/60 2-4.0 1/60 2-4.0 1/60 2-4.0 1/60 6-4.8 1/60 2-4.8 1/60 2-4.8 1/60 2-4.8 Type Supply Circuit Single Circuit Multiple Circuit SINGLE SINGLE SINGLE SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 MULTIPLE CKT 3 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 MULTIPLE CKT 3 SINGLE SINGLE SINGLE SINGLE SINGLE MULTIPLE CKT 1 MULTIPLE CKT2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE SINGLE SINGLE SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 MULTIPLE CKT 3 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 MULTIPLE CKT 3 Heater Amps. Motor Amps 17.3/20.0 5.6 26.0/30.0 5.6 34.6/40.0 5.6 51.9/60.0 5.6 17.3/20.0 5.6 34.6/40.0 0.0 61.6/70.8 5.6 20.5/23.6 5.6 41.1/47.2 0.0 69.2/80.0 5.6 34.6/40.0 5.6 34.6/40.0 0.0 86.4/99.9 5.6 28.8/33.3 5.6 28.8/33.3 0.0 28.8/33.3 0.0 99.5/115.0 5.6 33.2/38.3 5.6 33.2/38.3 0.0 33.2/38.3 0.0 15.0/17.3 5.6 20.0/23.1 5.6 30.0/34.6 5.6 35.6/41.0 5.6 40.0/46.2 5.6 20.0-23.1 5.6 20.0/23.1 0.0 50.0/57.8 5.6 25.0/28.9 5.6 25.0/28.9 0.0 57.5/66.4 5.6 28.8/33.2 5.6 28.8/33.2 0.0 17.3/20.0 4.7 26.0/30.0 4.7 34.6/40.0 4.7 51.9/60.0 4.7 17.3/20.0 4.7 34.6/40.0 0.0 61.6/70.8 4.7 20.5/23.6 4.7 41.1/47.2 0.0 69.2/80.0 4.7 34.6/40.0 4.7 34.6/40.0 0.0 86.4/99.9 4.7 28.8/33.3 4.7 28.8/33.3 0.0 28.8/33.3 0.0 99.5/115.0 4.7 33.2/38.3 4.7 33.2/38.3 0.0 33.2/38.3 0.0 Minimum Circuit Ampacity 29/32 40/45 51/57 72/82 29/32 50/56 83/95 33/37 52/59 94/107 51/57 44/50 115/132 43/49 36/42 36/42 132/151 49/55 42/48 42/48 26/29 32/36 45/51 52/59 57/65 32/36 25/29 70/73 39/44 31/37 79/90 43/49 36/42 28/31 39/44 50/56 71/81 28/31 50/56 83/95 32/36 52/59 93/106 50/56 44/50 114/131 42/48 36/42 36/42 131/150 48/54 42/48 42/48 Maximum Overcurrent Protection 30/35 40/45 60/60 80/90 30/35 50/60 90/100 35/40 60/60 100/110 60/60 50/50 120/140 50/50 40/50 40/50 140/160 50/60 50/50 50/50 30/30 40/40 50/60 60/60 60/70 35/40 30/30 70/80 40/45 35/40 80/90 50/50 40/50 30/35 40/45 50/60 80/90 30/35 50/60 90/100 35/40 60/60 100/110 50/60 50/50 120/140 50/50 40/50 40/50 140/160 50/60 50/50 50/50 6021S 6024S 17","Electrical Data RH2TY Electrical Data – With Electric Heat RH2TY (Con’t.) Air Handler Model RH2TY 6024STANNJ 3617STANND 3621STANND/ 3621MTANAD/ 3621MTANND/ 4821STANAD/ 4821STANND 4824STANND/ 4824MTANND 6021STANAD 6024STANND Heater Model Number RXBH-1724A07C-B RXBH-1724A10C-B RXBH-1724A15C-B RXBH-1724A18C-B RXBH-24A20C-B RXBH-24A20C-B RXBH-24A25C-B RXBH-24A25C-B RXBH-24A30C-B RXBH-24A30C-B RXBH-17A07D RXBH-17A10D RXBH-17A15D RXBH-17A18D RXBH-24A07D RXBH-24A10D RXBH-24A15D RXBH-24A18D RXBH-24A07D RXBH-24A10D RXBH-24A15D RXBH-24A18D RXBH-24A20D RXBH-24A25D RXBH-24A07D RXBH-24A10D RXBH-24A15D RXBH-24A18D RXBH-24A20D RXBH-24A25D RXBH-24A07D RXBH-24A10D RXBH-24A15D RXBH-24A18D RXBH-24A20D RXBH-24A07D RXBH-24A10D RXBH-24A15D RXBH-24A18D RXBH-24A20D RXBH-24A25D RXBH-24A30D Heater kW (208/240V) 5.4/7.2 7.2/9.6 10.8/14.4 12.8/17.0 14.4/19.2 7.2/9.6 7.2/9.6 18.0/24.0 9.0/12.0 9.0/12.0 20.7/27.6 10.3/13.8 10.3/13.8 7.2 9.6 14.4 17.0 7.2 9.6 14.4 17.0 7.2 9.6 14.4 17.0 19.2 24.0 7.2 9.6 14.4 17.0 19.2 24.0 7.2 9.6 14.4 17.0 19.2 7.2 9.6 14.4 17.0 19.2 24 28.8 Ph/Hz No. Elements - kW per 3/60 3-2.4 3/60 3-3.2 3/60 3-4.8 3/60 3-5.68 3/60 6-3.2 3/60 3-3.2 3/60 3-3.2 3/60 6-4.0 3/60 3-4.0 3/60 3-4.0 3/60 6-4.8 3/60 3-4.8 3/60 3-4.8 3/60 3-2.4 3/60 3-3.2 3/60 3-4.8 3/60 3-5.68 3/60 3-2.4 3/60 3-3.2 3/60 3-4.8 3/60 3-5.68 3/60 3-2.4 3/60 3-3.2 3/60 3-4.8 3/60 6-2.84 3/60 6-3.2 3/60 6-4.0 3/60 3-2.4 3/60 3-3.2 3/60 3-4.8 3/60 6-2.84 3/60 6-3.2 3/60 6-4.0 3/60 3-2.4 3/60 3-3.2 3/60 3-4.8 3/60 6-2.84 3/60 6-3.2 3/60 3-2.4 3/60 3-3.2 3/60 3-4.8 3/60 6-2.84 3/60 6-3.2 3/60 6-4.0 3/60 6-4.8 Type Supply Circuit Single Circuit Multiple Circuit SINGLE SINGLE SINGLE SINGLE SINGLE MULTIPLE CKT 1 MULTIPLE CKT2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT2 SINGLE MULTIPLE CKT 1 MULTIPLE CKT 2 SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE SINGLE Heater Amps. 15.0/17.3 20.0/23.1 30.0/34.6 35.6/41.0 40.0/46.2 20.0-23.1 20.0/23.1 50.0/57.8 25.0/28.9 25.0/28.9 57.5/66.4 28.8/33.2 28.8/33.2 8.7 11.6 17.3 20.4 8.7 11.6 17.3 20.4 8.7 11.6 17.3 20.4 23.2 28.8 8.7 11.6 17.3 20.4 23.2 28.8 8.7 11.6 17.3 20.4 23.2 8.7 11.6 17.3 20.4 23.2 28.8 34.6 Motor Amps 4.7 4.7 4.7 4.7 4.7 4.7 0.0 4.7 4.7 0.0 4.7 4.7 0.0 1.3 1.3 1.3 1.3 1.2 1.2 1.2 1.2 1.5 1.5 1.5 1.5 1.5 1.5 2.4 2.4 2.4 2.4 2.4 2.4 1.9 1.9 1.9 1.9 1.9 3.7 3.7 3.7 3.7 3.7 3.7 3.7 Minimum Circuit Ampacity 25/28 31/35 44/50 51/58 56/64 31/35 25/29 69/79 38/42 32/37 78/89 42/48 36/42 13 17 24 28 13 16 24 27 13 17 24 28 31 38 14 18 25 29 32 39 14 17 24 28 32 16 20 27 31 34 41 48 Maximum Overcurrent Protection 30/30 40/40 50/50 60/60 60/70 40/40 30/30 70/80 40/50 40/40 80/90 50/50 40/50 15 20 25 30 15 20 25 30 15 20 25 30 35 40 15 20 30 30 35 40 15 20 25 30 35 20 25 30 35 35 45 50 18","Electrical Wiring Power Wiring • Field wiring must comply with the National Electrical Code (C.E.C. in Canada) and any applicable local ordinance. • Supply wiring must be 75°C minimum copper conductors only. • See electrical data for product Ampacity rating and Circuit Protector requirement. Accessories • Combustible Floor Base RXHB- Model Cabinet Size 17 21 24 Combustible Floor Base Model Number RXHB-17 RXHB-21 RXHB-24 • Jumper Bar Kit 3 Ckt. to 1 Ckt. RXBJ-A31 is used to convert single phase multiple three circuit units to a single supply circuit. Kit includes cover and screw for line side terminals. • Jumper Bar Kit 2 Ckt. to 1 Ckt. RXBJ-A21 is used to convert single phase multiple two circuit units to a single supply circuit. Kit includes cover and screw for line side terminals. • Note: No jumper bar kit is available to convert three phase multiple two circuit units to a single supply circuit. • Auxiliary Horizontal Overflow Pan Accessory RXBM- Nominal Cooling Capacity-Tons 11/2 - 3 31/2 - 5 Auxiliary Horizontal Overflow Pan Accessory Model Number RXBM-AC48 RXBM-AC61 Electrical Data RH2TY Grounding • This product must be sufficiently grounded in accordance with National Electrical Code (C.E.C. in Canada) and any applicable local ordinance. • A grounding lug is provided. • Auxiliary Electric Heater Kits RXBHHeater Kits include circuit breakers which meet UL and cUL requirements for service disconnect. See the Electric Heat Electrical Data in this specification sheet for specific Heater Kit Model numbers. • Horizontal Adapter Kit RXHHThis horizontal adapter kit is used to convert Upflow/Downflow only models to horizontal flow. See the following table to order proper horizontal adapter kit. Coil Model 2414 2417 3617/3621 3821/4821/4824 3621HT/4821MT/ 6021ST 6024 Horizontal Adapter Kit Model Number (Single Qty.) RXHH-A01 RXHH-A02 RXHH-A03 RXHH-A04 RXHH-06A RXHH-A05 Horizontal Adapter Kit Model Number (10-Pack Qty.) RXHH-A01 x 10 RXHH-A02 x 10 RXHH-A03 x 10 RXHH-A04 x 10 RXHH-06 x 10A RXHH-A05 x 10 • External Filter Base RXHF- Model Cabinet Size Filter Size In. [mm] Part Number* A B 17 16 x 20 [406 x 508] RXHF-17 15.70 17.5 21 20 x 20 [508 x 508] RXHF-21 19.20 21.0 24 25 x 20 [635 x 508] RXHF-24 22.70 25.5 *Accommodates 1\" or 2\" filter [ ] Designates Metric Conversions RXHF- 19","GENERAL TERMS OF LIMITED WARRANTY* Rheem will furnish a replacement for any part of this product which fails in normal use and service within the applicable periods stated, in accordance with the terms of the limited warranty. Conditional Parts (Registration Required)..................................Ten (10) Years * For complete details of the Limited and Conditional Warranties, including applicable terms and conditions, contact your local contractor or the Manufacturer for a copy of the product warranty certificate. Before proceeding with installation, refer to installation instructions packaged with each model, as well as complying with all Federal, State, Provincial, and Local codes, regulations, and practices. © 2025 Rheem Manufacturing Company. Rheem trademarks owned by Rheem Manufacturing Company. In keeping with its policy of continuous progress and product improvement, Rheem reserves the right to make changes without notice. 5600 Old Greenwood Road Fort Smith, Arkansas 72908 • www.rheem.com 125 Edgeware Road, Unit 1 Brampton, Ontario • L6Y 0P5 • rheem.ca PRINTED IN U.S.A. 10/25 QG FORM NO. H11-592 REV. 3"]}