{"v":1,"file":"trane-reliatel-rtu-controls-diagnostic-manual.pdf","pages":["Diagnostic Manual ReliaTel™ Microprocessor Controls November 2010 RT-SVD03G-EN","Introduction 3 to 10 ton Convertible and 12½ to 50 ton Dedicated Packaged Rooftops 3 to 10 ton cooling only and gas electric convertible packaged units can be built with either electromechanical or ReliaTel™ controls. 12½ to 50 ton units are built with ReliaTel controls only. All Heat pumps are built exclusively with ReliaTel controls. This publication covers both electromechanical and ReliaTel controls. Due to the more complex application and service opportunities, greater emphasis is placed on units with ReliaTel controls. This publication does not cover all aspects of service. It assumes that the service person is an experienced commercial service technician with a strong background in electrical controls and DC circuits. If you are not experienced and fully qualified in HVAC service, do not attempt to use this manual to service equipment. Doing so could cause personal injury to yourself or others and could result in expensive equipment or property damage. ReliaTel Introduction ReliaTel is not the name of a circuit board, but rather an overall communicating control system consisting of up to eight communicating modules. ReliaTel is the name given to the second generation microprocessor controls developed by Trane. ReliaTel controls were first used in the 3-10 ton convertible packaged cooling with electric heat, gas electric, and heat pumps. ReliaTel has been added to other commercial products as well. In April 2003, 12½-25 ton dedicated units were converted to ReliaTel controls. In April 2004, ReliaTel controls were added to 27½ to 50 ton dedicated units Why change? The Micro has proven itself to our customers in thousands of applications around the world. A microprocessor based unit provides superior comfort, unmatched reliability and much greater flexibility than conventional systems. ReliaTel has even more flexibility, is more compact, has additional system reliability enhancements and more. Much of what ReliaTel does will be very familiar to service technicians accustomed to the previous generation Micro. Testing and troubleshooting is similar, and in many cases the same. There are, however, some significant differences, so it is important that the service person use the correct material for the unit being serviced. © 2010 Trane All rights reserved RT-SVD03G-EN","Table of Contents Introduction . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 3 to 10 ton Convertible and 12½ to 50 ton Dedicated Packaged Rooftops 2 ReliaTel Introduction . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 Why change? . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 General Information . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 9 ReliaTel vs. Electromechanical . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 9 ReliaTel – Module Descriptions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 9 Module Flow Diagram . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 11 Low Voltage Terminal Strip . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 20 Typical Control Box Layout . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 21 ReliaTel Refrigeration Module (RTRM) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 25 RTRM Diagnostics . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 26 27½ to 50 Ton Unit Additional Diagnostics (VAV only) . . . . . . . . . . . . . . . . . 33 Default Operations . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 34 ReliaTel Option Module (RTOM) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 36 RTOM Layout . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 36 RTOM Inputs . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 37 Setpoint Potentiometers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 38 ReliaTel Ventilation Module (RTVM) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 41 RTVM Layout . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 41 RTVM Inputs . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 41 Setpoint Potentiometers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 42 ReliaTel Dehumidification Module (RTDM) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 43 RTDM Layout . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 43 RTDM Inputs . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 43 Verifying Proper Air Flow . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 44 Units with Direct Drive Indoor Fan with MMC . . . . . . . . . . . . . . . . . . . . . . . . . 44 ReliaTel LED Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 45 ReliaTel Refrigeration Module (RTRM) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 45 Green System LED . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 45 Green Transmit LED . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 45 Yellow Receive LED . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 45 ReliaTel Options Module (RTOM) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 45 Green system LED . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 45 ReliaTel Ventilation Module (RTVM) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 45 Green system LED . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 45 RT-SVD03G-EN 3","ReliaTel Air Handling Module (RTAM) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 45 Green system LED . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 45 ReliaTel Dehumidification Module (RTDM) . . . . . . . . . . . . . . . . . . . . . . . . . . . 46 Green system LED . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 46 Economizer Actuator Module (ECA) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 46 Green system LED . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 46 Ignition Control (IGN) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 46 Green . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 46 TCI COMM3/4 Interface (Tracer, VariTrac) . . . . . . . . . . . . . . . . . . . . . . . . . . . . 47 Yellow RX (Receive) LED . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 47 Green TX (Transmit) LED . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 47 LCI (LonTalk) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 47 LED1 Green MODBUS LED . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 47 LED4 Green LCI status LED . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 47 LED2 Red Service LED . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 47 LED3 Yellow Comm RX . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 47 ReliaTel Test Mode . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 48 Protocol of Communications . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 48 Service Test Mode . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 48 Auto-Cycle Test . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 48 Resistance Test . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 49 Step Test . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 49 Test Mode . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 50 Service Tips: . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 50 Thermostats and Sensors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 55 High Temperature sensor Diagram . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 73 Operation with a Conventional Thermostat (Constant Volume) . . . . . . . . . . . . 74 Zone Sensor Module Testing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 78 Mechanical Zone Sensor Module . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 78 Temperature input . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 78 Setpoint input . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 79 Mode Input . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 80 Programmable Zone Sensor BAYSENS119A and BAYSENS019C (Obsolete) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 81 RTRM/RTOM (Temperature Inputs) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 83 Outdoor Air Sensor, Discharge Air Sensor, Coil Temperature Sensor . . 83 Zone Sensor Averaging . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 85 COMM3/4 Interface Operation & Troubleshooting . . . . . . . . . . . . . . . . . . . . . . . . 86 Wiring: . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 86 4 RT-SVD03G-EN","RT-SVD03G-EN LED’s: . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 86 Communication problems: . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 86 Direct Spark Ignition Control (Texas Instruments, 3-10 Ton Units only) . . . . . 88 Direct Spark Ignition Control (Sequence of Operation, 3-10 Ton Units Only) 89 1-stage units . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 89 2-stage units . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 89 ReliaTel Hot Surface Ignition Control (12.5 - 50 Ton 1 Stage, 2 Stage, and Modulating Gas Heat) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 90 Ignition Control Module Diagnostics . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 90 Sequence of Operations (1 and 2 heat units) . . . . . . . . . . . . . . . . . . . . . . 91 Heat Pump Demand Defrost . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 93 Defrost Service Test . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 93 Defrost Mode Operation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 93 Sequence of Operation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 94 Emergency Heat Operation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 94 Diagnostic Information . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 94 Independent Circuit Defrost Operation . . . . . . . . . . . . . . . . . . . . . . . . . . . 95 ReliaTel Economizer Module Layout (Honeywell) . . . . . . . . . . . . . . . . . . . . . . . . . 96 ReliaTel Economizer Layout (RTEM) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 97 ReliaTel Economizer Actuator Layout . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 98 ReliaTel Economizer Operation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 99 Customer Benefit . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 99 VAV Economizer Cooling Operation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 99 Economizer Operation with Zone Sensor, Programmable Zone Sensor or ICS . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 100 Economizer Operation with Conventional Thermostat (CV only) . . . . . . . . 100 Barometric Relief . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 100 Power Exhaust . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 101 Economizer Control Methods . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 101 Thermostat Notes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 101 Economizer Damper Enthalpy Layout . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 103 Economizer Operation Enthalpy Changeover . . . . . . . . . . . . . . . . . . . . . . . . . . . . 104 Dry bulb/Reference Point Selections . . . . . . . . . . . . . . . . . . . . . . . . . . . . 104 Comparative Enthalpy Method . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 104 Reference Enthalpy Method . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 104 Reference Dry Bulb Method . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 105 Internal Calculations . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 105 ReliaTel Economizer Operation & Inputs . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 106 5","ReliaTel Economizer Inputs . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 106 Economizer Actuator Module W7340A1004 (used prior to 08/1/05) . . . 106 Service Tips . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 106 Economizer Actuator Module W7340B1002 (08/01/05 and later) . . . . . 107 ReliaTel Economizer Control Actuator (LED Fault Code Info.) . . . . . . . . . . . . . 108 Actuator Fault (Honeywell) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 108 Actuator Fault (RTEM) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 108 Sensor Faults . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 108 ReliaTel Humidity Sensors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 109 To Test Humidity Sensors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 109 Space Pressure Control with Statitrac (27.5-50 Tons) . . . . . . . . . . . . . . . . . . . . . 111 Description of Function . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 111 Exhaust Fan Control . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 111 Sensor and Setpoint Arbitration . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 111 Space Pressure Zero Function . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 111 Exhaust Damper Output Control . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 111 Failure and Override Modes of Operation . . . . . . . . . . . . . . . . . . . . . . . . 112 Electromechanical Economizer Functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 113 Electromechanical Economizer Testing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 114 Electromechanical Mixed Air Sensor . . . . . . . . . . . . . . . . . . . . . . . . . . . . 114 Service Tips . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 114 Electromechanical Economizer (3 Position Damper) . . . . . . . . . . . . . . . . . . . . . 115 ReliaTel Control Temporary Operation 3-25 tons . . . . . . . . . . . . . . . . . . . . . . . . 116 ReliaTel Supply Air Tempering Control . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 117 Enable Supply Air Tempering . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 117 Sequence of Operation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 117 Constant Volume Units with Staged Heat . . . . . . . . . . . . . . . . . . . . . . . . 117 Variable Air Volume Units . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 117 Discharge Air Sensing with TCI Comm3/4 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 118 3-25 Ton Units . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 118 27.5-50 Tons units . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 118 CO2 Sensor Connections (ReliaTel Units with Demand Controlled Ventilation) . . . . . . . . . . . . . . . . . . . . . 119 Demand Controlled Ventilation (DCV) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 119 RTEM Operation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 119 RTEM w/ RTRM v8.0 and Later . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 119 RTEM w/ RTRM v7.0 and Earlier . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 121 Honeywell Operation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 122 Voyager 27.5 - 50 tons VAV Notes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 122 6 RT-SVD03G-EN","RT-SVD03G-EN ReliaTel Ventilation Override . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 124 Dehumidification with Hot Gas Reheat (3-25 Tons) . . . . . . . . . . . . . . . . . . . . . . 125 Sequence of Events . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 125 Modulating Dehumidification with Hot Gas Reheat (27.5-50 Tons) . . . . . . . . 128 Controls Overview . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 128 Heating/Cooling Changeover . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 131 Low Ambient Mechanical Cooling Operation (3-25 Ton Units) . . . . . . . . . . . . 132 Evaporator Defrost Control (EDC) Function . . . . . . . . . . . . . . . . . . . . . . 132 ReliaTel Condenser Fan Control Logic . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 133 12.5 – 25 Ton . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 133 27.5 – 50 Ton . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 133 Condenser Fan Sequencing Control . . . . . . . . . . . . . . . . . . . . . . . . . . . . 133 Odyssey Independent Circuit Heat Pump Condenser Fan Control . . . . . . . 134 Phase Monitor . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 135 3 – 25 Ton ReliaTel Units . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 135 Electromechanical Time Delay Relay . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 136 Time Delay Relay . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 136 Fan “Off” Delay Solid State Timer . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 136 Snubber Circuits . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 137 Transformer Troubleshooting . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 138 Transformer Troubleshooting . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 138 High Pressure and Low Pressure Lockout Circuits . . . . . . . . . . . . . . . . . . . . . . . 139 LPC Logic . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 139 LPC Sequence of Operation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 139 LPC Operation for 27.5-50T Units with Modulating Reheat . . . . . . . . . . 139 HPC Logic . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 141 HPC Sequence of Operation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 141 Novar Controls (Sequence of Operation) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 142 Novar Controls Sequence of Operation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 142 General . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 142 Cooling with an Economizer . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 142 Cooling without an Economizer . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 142 Economizer Set-up . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 143 Novar Controls Checkout/Troubleshooting Procedure . . . . . . . . . . . . . . . . 143 General . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 143 Checkout Procedure . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 143 Voyager Commercial 27½ to 50 Tons CV and VAV . . . . . . . . . . . . . . . . . . . . . . . 146 7","Overview . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 146 Constant Volume (CV) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 146 Variable Air Volume (VAV) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 146 RTRM - ReliaTel Refrigeration Module - (standard) . . . . . . . . . . . . . . . . 146 RTOM - ReliaTel Options Module - (standard) . . . . . . . . . . . . . . . . . . . . 147 RTAM - ReliaTel Air Handler Module - (standard on VAV) . . . . . . . . . . 147 ECA - Economizer Actuator - (optional) . . . . . . . . . . . . . . . . . . . . . . . . . . 147 TCI - Trane Communication Interface - (optional) . . . . . . . . . . . . . . . . . 147 LCI - LonTalk Communication Interface (optional) . . . . . . . . . . . . . . . . . 147 IGN - Ignition Control Module (YC* only) . . . . . . . . . . . . . . . . . . . . . . . . 147 Configuration Input . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 148 Supply Duct Static Pressure Control . . . . . . . . . . . . . . . . . . . . . . . . . . . . 149 Modes of Operation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 149 VHR Relay . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 151 Troubleshooting Tips . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 152 Application Notes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 152 BAYSENS021A Setpoint Input . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 152 Remote Setpoint Inputs on RTAM J7: . . . . . . . . . . . . . . . . . . . . . . . . . . . 153 Outdoor Air Flow Compensation for VAV Units . . . . . . . . . . . . . . . . . . . . . . . . . . 158 Outdoor Airflow Compensation (27½ - 50 Ton VAV only) . . . . . . . . . . . 158 Set up . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 158 Operation for RTRM 7.0 and Earlier with RTEM or Any RTRM with Honeywell ECA . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 158 Operation for RTRM 8.0 and Later with RTEM . . . . . . . . . . . . . . . . . . . . 159 Software Change History . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 160 Index . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 164 8 RT-SVD03G-EN","General Information ReliaTel vs. Electromechanical Three to ten ton convertible packaged gas/electric (YSC, YHC) and cooling only (TSC, THC) are available without microprocessor controls. With electromechanical controls, zone sensors cannot control the units, nor can building automation systems communicate with it. Electromechanical units require the use of a thermostat or relay based control system to directly control relays, contactors, etc. The ignition control and economizer are different than the ones used with ReliaTel. Service information for these components are handled separately in this book. • ReliaTel Controls: 9th digit “R” • Electromechanical Controls: 9th digit “E” • 27.5-50 Ton: ReliaTel controls 10th digit “M” or greater. ReliaTel – Module Descriptions Each ReliaTel Module is a communicating control. ReliaTel Refrigeration Module (RTRM) Every ReliaTel unit uses an RTRM. The RTRM provides primary unit control for heating and cooling. In addition, it has built-in logic that controls heating and cooling staging, minimum run times, diagnostics, heat pump defrost control, short cycle timing and more. It can be controlled directly by any of the following: • Zone Sensor Module (BAYSENS006-11B, AYSTAT661-664B). • Programmable Zone Sensor (BAYSENS019*, 20*, AYSTAT666*). • Conventional Thermostat (such as BAYSTAT036-038A, ASYSTAT701-703). Note: Unlike the previous Micro, a conventional thermostat does not require any sort of interface. It can be wired directly to the RTRM. In addition, the unit can be controlled using Trane® ICS systems by applying the appropriate interface. The RTRM is configured through the unit wiring harness. The same module is used on gas/electric, cooling only with electric heat, and heat pumps. The following additional inputs are connected to the RTRM: • Outdoor Air Sensor (OAS). • Coil Temperature Sensor (CTS) heat pump only. • Smoke detector (unless it is factory installed) or other shutdown device. ReliaTel Option Module (RTOM) The RTOM gets power from and communicates with the RTRM. Any of these optional ReliaTel devices require the use of an RTOM: • Frostat (FOS). • Clogged Filter Switch (CFS). • Fan Failure Switch (FFS). • Discharge Air Sensor (DAS) used for supply air tempering and ICS input data. • Smoke Detector, Factory Installed (A factory-installed Smoke Detector provides instant shutdown and ICS alarm output.) Note: On 27.5-50 Ton Units RTOM is standard. RT-SVD03G-EN 9","General Information Reliatel Ventilation Module (RTVM) The RTVM is a module required for units configured with Space Pressure Control with Statitrac. The module controls the Exhaust Damper Position 0-10Vdc output as well as the Space Pressure Sensor calibration routine. The module accepts the following inputs: • Statitrac Configuration. • Space Pressure Input. • Space Pressure Setpoint. • Space Pressure Setpoint Deadband. Reliatel Dehumidification Module (RTDM) The RTDM is a module required for units configured with Modulating Dehumidification. The module controls Modulating Cooling and Reheat valves as well as the Reheat Circuit Pumpout Solenoid. The module accepts the following inputs: • Reheat Circuit Entering Evaporator Temperature. • Reheat Circuit Low Pressure Cutout Input. Economizer Actuator w/ Module (ECA or RTEM) The economizer can be used with or without the Options module. The actuator has a detachable communicating module, which can be replaced separately. The outdoor air sensor, connected to the RTRM, provides outdoor temperature information for the changeover decision. The ECA accepts the following inputs: • Mixed Air Sensor (MAS). • Return Air Sensor (RAS) for comparative enthalpy or ICS input data. • Outdoor Humidity Sensor (OHS) for reference or comparative enthalpy. • Return Air Humidity Sensor (RHS) for comparative enthalpy. • CO2 Sensor 0-10VDC input. • Remote Minimum Potentiometer (RMP). • Active/Passive DCV Configuration Input (RTEM only). • The Power Exhaust relay is connected to the ECA module as well. COMM3/4 Communication Interface Allows ICS communication between a ReliaTel unit and Trane ICS systems as follows: • Tracer™ 100 series • Tracer™ Summit • Tracker™ • ComforTrac™ • VariTrac™ 1 (Comfort Manager) • VariTrac™ 2 (Central Control Panel) LonTalk® Communication Interface Allows Building Management System (BMS) communication to a ReliaTel unit. There are 2 LCI versions, one for SCC control (constant volume units) and one for DAC control (VAV units). 10 RT-SVD03G-EN","Module Flow Diagram Figure 1. TSC/THC Refrigeration Module (RTRM) Electric Heat/No Heat Unit Control, Select one Zone Sensor Mechanical Thermostat G Y1 Y2 W1 R C/B Zone Sensor Programmable COMM 3/4 Communication Interface Options Module TS/H Refrigeration Module 4 Zone Sensor Inputs (AIP) 4 Outputs LED or indications Non Heat Pump Config (BIP) 1 Compressor Config (BIP) 1 Stage Heat Config (BIP) 4 Thermostat inputs (BIP) 3 to 7 wire Communicating ZSM Indoor Fan Output (BOP) MODBUS Communication Compressor 1 Output (BOP) Compressor 1 Proving (BIP) Compressor 1 Disable (BIP) Emergency Stop (BIP) Electric Heat 1st Stage Economizer Module w/Actuator Electric Heat 2nd Stage Service Test input (BIP) Outdoor Air Temp (AIP) Resistor Sensor IDF CC1 Electric Heat 1 Electric Heat 2 24 VAC Power LEDs: System TX, RX RT-SVD03G-EN 11","Module Flow Diagram RTRM Figure 2. Refrigeration Module (RTRM) Gas Heating Unit Control, Select one Zone Sensor Mechanical Thermostat G Y1 Y2 W1 R C/B Zone Sensor Programmable COMM 3/4 Communication Interface Options Module YS/H Refrigeration Module 4 Zone Sensor Inputs (AIP) 4 Outputs 1200 BPS Comm LED or indications Non Heat Pump Config (BIP) 1 Compressor Config (BIP) 1 Stage Heat Config (BIP) 4 Thermostat inputs (BIP) 3 to 7 wire Communicating ZSM Indoor Fan Output (BOP) MODBUS Communication Compressor 1 Output (BOP) Compressor 1 Proving (BIP) Compressor 1 Disable (BIP) Emergency Stop (BIP) Gas Heat Module (IGN) IDF CC1 Economizer Module w/Actuator Service Test input (BIP) Outdoor Air Temp (AIP) Resistor Sensor 24 VAC Power LEDs: System TX, RX 12 RT-SVD03G-EN","Figure 3. Refrigeration Module (RTRM) Heat Pump Unit Control, Select one Zone Sensor Mechanical Thermostat G Y1 Y2 O W2 X2 T R C/B Zone Sensor Programmable COMM 3/4 Communication Interface Options Module Economizer Module w/Actuator WS Refrigeration Module 4 Zone Sensor Inputs (AIP) 4 Outputs LED or indications No Electric Heat Configuration (BIP) (open when heaters installed) 1 Stage Electric Heat Config. (BIP) (open when 2 Stage heaters installed) Indoor Fan Output 7 Thermostat inputs (BIP) Outdoor Fan Output 3 to 7 wire Communicating ZSM Switchover Valve Output MODBUS Communication Compressor 1 Output (BOP) Compressor 1 Proving (BIP) Outdoor Air Temp (AIP) Electric Heat 2nd Stage Compr 1 Disable (BIP) Emergency Stop (BIP) Service Test input (BIP) Outdoor Air Temp (AIP) Coil Sensor Temp (AIP) Module Flow Diagram RTRM IDF ODF SOV CC1 Electric Heat 1 Electric Heat 2 Resistor Sensor Sensor 24 VAC Power LEDs: System TX, RX RT-SVD03G-EN 13","Module Flow Diagram RTOM Figure 4. Options Module (RTOM) Refrigeration Module 24 VAC 24 VAC Relative Humidity Sensor 24 VAC Options Module Modbus Communication Voyager 3 Configuration Condenser Fan Cycling (27.5 - 50 ton) Modulating Gas Heat Configuration Supply Air Tempering Config (BIP) Heat Pump Low Ambient Limit Config. Alarm Indication Config. Frostat Input (BIP) Clogged Filter Input (BIP) Fan Failure Switch (BIP) Smoke Detector/Hi Temp Input (BIP) Humidistat (BIP) Dehum/Reheat (3-50 tons) Reheat Enable Economizer Actuator Module Discharge Air Temperature (AIP) Exhaust (BIP) Purge (BIP) Pressurize (BIP) Supply Air Reheat Setpoint Discharge Air Heat Setpoint Exhaust Fan Setpoint (AIP) Dehumid SP Discharge Air Sensor 14 RT-SVD03G-EN","Figure 5. Honeywell Economizer Module (ECA) Refrigeration Module 24 VAC Honeywell Economizer Module Power Exhaust ModBus Communication Status LED MA Sensor RH Sensor RA Sensor RH Sensor C02 Sensor Potentiometer BC Enthalpy/Temperature A E D Setpoint Pot. 0-50% Minimum Position Pot. C02 Setpoint Adjustment (500-1500 ppm) Mixed Air Temp (AIP) 10K 25C Neg Coeff Return Air Relative Humidity (AIP) 4-20 mA Pos Coeff Return Air Temp (AIP) 10K 25C Neg Coeff Outdoor Air Relative Humidity (AIP) 4-20 mA Pos Coeff IAQ Sensor (C02) (AIP) 0-10 VDC Remote Minimum Position Pot. (AIP) 0-270 Ohm Module Flow Diagram ECA PWR EXH relay 24 VAC RT-SVD03G-EN 15","Module Flow Diagram RTEM Figure 6. Economizer Module (RTEM) DCV Mode Refrigeration Module 24 VAC MA Sensor RH Sensor RA Sensor RH Sensor C02 Sensor Potentiometer ReliaTel Economizer Module Power Exhaust ModBus Communication Status LED 24 VAC DCV Min Pos 0-40/50% Design Min Pos 0-10/50% BC Enthalpy/Temperature A D Setpoint Pot. E DCV Setpoint LL 300-1900 ppm (RTRM v8.0 & later) DCV Setpoint UL 500-1500 ppm (pre-RTRM v8.0) 1000-2000 ppm (RTRM v8.0 & later) Mixed Air Temp (AIP) 10K 25C Neg Coeff Return Air Relative Humidity (AIP) 4-20 mA Pos Coeff Return Air Temp (AIP) 10K 25C Neg Coeff Outdoor Air Relative Humidity (AIP) 4-20 mA Pos Coeff IAQ Sensor (C02) (AIP) 0-10 VDC Remote Minimum Position Pot. (AIP) 0-270 Ohm PWR EXH relay 24 VAC 16 RT-SVD03G-EN","Module Flow Diagram LCI/TCI Figure 7. COMM 3/4 Module for ICS Communication/ LonTalk Communication Interface (LCI/TCI) Refrigeration Module 24 VAC COMM 3/4 Module/LCI Modbus Communication Options Module or RTAM (VAV) Must be configured for COMM3 or COMM4 depending on input device. LCI is self-configured. Building Automation System (BAS) Address (BIP) COMM3/4 only COMM3 COMM4 Receive LED Transmit LED RT-SVD03G-EN 17","Module Flow Diagram RTAM Figure 8. Air Control Module (RTAM) TCI/LCI or Refrigeration Module RTAM Module Static Pressure Setpoint Options Module Static Pressure Deadband Duct Static Pressure Transducer IGV or VFD Reset Setpoint Reset Amount Morning Warmup Setpoint Supply Air Cooling Setpoint Supply Air Heating Setpoint Changeover Input VAV Box Relay Remote Static Pressure Setpoint Remote Static Pressure Deadband Remote Reset Setpoint Remote Reset Amount Remote Morning Warmup setpoint Remote Supply Air Cooling Setpoint DIP Switch 18 RT-SVD03G-EN","Figure 9. ReliaTel Ventilation Module (RTVM) Options Module 24 VAC Ventilation Module Modbus Communication Statitrac Config Bldg. Pressure Setpoint Bldg. Pressure Setpoint Deadband Module Flow Diagram RTVM Exhaust Damper Output Bldg. Pressure Transducer Calibration Output Bldg. Pressure Transducer RT-SVD03G-EN 19","Low Voltage Terminal Strip TEST terminals. By jumpering from TEST1 to TEST2, the service technician can test the unit or start it with or without any controls attached. See TEST MODE section for details. Compressor 1 disable. If the factory installed jumper from 1 to 2 is removed (Compressor 1 disable), compressor 1 will not run, even in the TEST MODE. This is where a load shedding device could be connected. Compressor 2 disable. If the factory installed jumper from 3 to 4 is removed (Compressor 2 disable), compressor 2 will not run, even in the TEST MODE. This is where a load shedding device could be connected. Emergency Stop. If the factory installed jumper from 5 to 6 is removed (Emergency Stop), the unit will not run. The RTRM system LED will be on. The unit will have Heat + Cool diagnostic. An external smoke detector or other interlock device can be added here. Figure 10. Low Voltage Terminal Strip Test Terminals Test 1 Test 2 24 VAC Compressor 1 Disable Compressor 2 Disable Immediate Shutdown, Automatic Reset Figure 11. LTB Layout (UMIDISTAT 6!# ,4\" #/- 0RESSURIZE 0URGE %XHAUST 023 %8( #/ 052 (5- #/ (UMIDISTAT 20 RT-SVD03G-EN","Typical Control Box Layout Figure 12. Typical Control Box Layout (3-5 tons) Crankcase Heater Thermostat Ignition Module (IGN) ReliaTel Refrigeration Module (RTRM) TCI (or LCI) Communication Module Fan Relay Compressor Contactor Inducer transformer (460/575 only) Zone sensor or thermostat connections 24 VAC control transformer Low Voltage terminal strip OD Fan Capacitor Thermostat or Zone Sensor 24 VAC Test Terminals TEST 1 TEST 2 Compressor 1 Disable Compressor 2 Disable Immediate Shutdown, Automatic Reset RT-SVD03G-EN 21","Typical Control Box Layout Figure 13. Typical Control Box Layout (T/YSC072-102E, T/YHC048-072E, & WSC060-090E) Ignition Module (IGN) ReliaTel Refrigeration Module (RTRM) TCI (COMM3/4) or LCI Interface Fan Relay Compressor Contactors Inducer Transformer (460/575 only) Zone Sensor or Thermostat Connections CC1 CC2 OD Fan Capacitor 24 VAC Control Transformer Low Voltage Terminal Strip Zone Sensor or Thermostat 24 VAC Test Terminals TEST 1 TEST 2 Compressor 1 Disable Compressor 2 Disable Immediate Shutdown, Automatic Reset 22 RT-SVD03G-EN","Typical Control Box Layout Figure 14. Typical Control Box Layout (T/YSC120E, T/YHC092-120E, & WSC120E) RT-SVD03G-EN 23","Typical Control Box Layout Figure 15. Typical Control Box Layout (12½ - 25 tons) RTOM (Options Module) RTRM (Refrigeration Module) Zone Sensor or Thermostat Connections TCI (or LCI) Communication Module 24 VAC Control Transformer CC2 CC1 Ignition Module Fan Relay Compressor Contactors Low Voltage Terminal Block Zone Sensor or Thermostat 24 VAC Test Terminals TEST 1 TEST 2 Compressor 1 Disable Compressor 2 Disable Immediate Shutdown, Automatic Reset 24 RT-SVD03G-EN","ReliaTel Refrigeration Module (RTRM) Figure 16. ReliaTel Refrigeration Module (RTRM) - Layout OUTDOOR COIL TEMP 2 COMMON/CONFIG COMMON OUTDOOR COIL TEMP 2 Signal INDEPENDENT CIRCUIT/ MOD DEHUMID CONFIG FAN PROVING Input RTRM FAN FAIL CONFIG Transmit LED (Green) 24 VAC Common Config Common Config - 1 Compressor Config - Non Heat Pump Config - 1 Stage Heat Config - EDC Disable LPC 1 Input CC 1 Proving Compressor 1 Relay Output Fan Relay Output Emergency Stop Test 2 Test 1 Outdoor Air Sensor J9 12 3 4 5 Config - Extended Heat Common 24 VAC 2 Stage Heat Config 24 VAC * Lead/Lag Config 3-Step Cooling Input ODF A Relay Output Windmill Prevention Disable CC2 Output CC2 Proving LPC 2 Input 24 VAC In 24 VAC In Heat 1 Heat 2 SOV 1 ODF B Relay Output SOV 2 Coil Temperature Sensor Electric Config Common J9 5 4 3 J4 2 ModBus Communication 1 Receive LED (Yellow) 4 3 J5 Gas Heat 2 Communication 1 8 7 6 5 J3 4 3 2 1 2 Compressor Units Green LED “System” 10 9 8 7 6 5 Heat Pump/ J2 Electric 4 Heat 3 2 1 1 2 3 4 5 6 J1 7 8 9 10 11 12 13 14 1 J8 2 Conventional Thermostat J7 C T X2 Y2 W2 G W1/O Y1 R 14 Programmable 12 11 10 9 Zone 8 Sensor J6 7 Module 6 5 4 Mechanical 3 2 1 Common T X2 Y2 W2 G W1 (YC, TC) O (WC) Y1 R (24 VAC) Conventional Thermostat 24 VAC Communication Input for Prog. ZSM Common ClogFilter/Fan Failure Indication System/Test Indication Cool/Cool Fail Indication Heat/Heat Fail Indication Common Heating Setpoint Mode Input Cooling Setpoint Common Mechanical ZSM Zone Temp Input Green System LED Green TX LED Yellow RX LED On - Normal Off - No Power, Board Failure Blinking - Test Mode Two 1/4 Second Blinks Every 2 Seconds Diagnostic Present (Version 4.0+) Two 1/4 Second Blinks Every 2 Seconds - Diagnostic Present Off - No Power, Board Failure 1/4 Second Blink Every 2 Seconds - No ModBus Communication Very Fast Flash .5 Second, Off 1.5 Second - ModBus Communication Occuring * To enable lead/lag on multiple compressor units, cut wire connected to J-3-8 RT-SVD03G-EN 25","ReliaTel Refrigeration Module (RTRM) Figure 17. ReliaTel Refrigeration Module (RTRM) - Board Connections RTRM Diagnostics Note: For production, several versions of the RTRM are used depending on unit functions. There is one replacement module for all units. RTRM System LED Diagnostic Indicator On RTRM version 4.0 or higher, the green system LED on the RTRM module can provide a quick visual indication of the presence of certain diagnostics. If the green LED on the RTRM is blinking with two ¼ second blinks every two seconds, one or more of the following diagnostics is present: 3-50 Ton Units Supply fan fail Zone temperature sensor input failure on CV units Programmable ZSM communication failure Manual compressor lockout (one or both circuits) Outdoor coil temp sensor failure (heat pumps only) Defrost fault condition (heat pumps only) Gas heat failure Discharge Air Temperature Failure on Modulating Heat and Modulating Reheat units 26 RT-SVD03G-EN","ReliaTel Refrigeration Module (RTRM) Froststat Active Outdoor Air Temperature Sensor Failure Smoke Detector Active Entering Evaporator Temp. Failure (On Modulating Reheat Units) RTOM Comm. Failure RTDM Comm. Failure (On Modulating Reheat Units) RTVM Comm. Failure Space Pressure Sensor Failure Dehumidification Mis-Configuration Reheat Circuit Entering Evaporator Temperature Failure 27½ to 50 Ton Units: Zone temperature sensor failure during unoccupied mode and on units with Modulating Reheat (VAV only) Static pressure transducer output failure (VAV only) High duct static pressure trip (VAV only) Discharge air sensor failure (VAV only) If the service technician sees the RTRM fault indication, the next step is to check for diagnostics as indicated on the following pages to help determine which of the above diagnostics is present. Note: Since Constant Volume (CV) units 3-50 ton may use a conventional thermostat, the RTRM will not display a diagnostic if a zone sensor is not attached when power is applied to the unit. Also, the RTRM ignores a zone sensor if it is attached to a powered-up unit (after a brief time-out). Therefore, always reset power after installing a mechanical ZSM such as a BAYSENS006 – 010 to terminals RTRM J6-1 through J6-10. The RTRM provides certain diagnostic information to the end user or service technician depending on the type of controls used. Regardless of controls used however, a service technician with a DC voltmeter can read the diagnostics at the RTRM as shown below. Note: When a voltmeter is first applied, allow 2-3 seconds for the reading to stabilize. The actual readings obtained vary depending on the controls used. The following charts show what readings to expect, as well as what the readings mean. Table 1. Approximate voltage readings (depending on control used) See “What the readings mean\" on the following pages. ON Thermostat or mechanical ZSM without indicators or with no controls attached at all 32 VDC ± 10% Programmable ZSM with indicators Mechanical ZSM with indicators 26 VDC ± 10% 2.0 VDC ± 10% OFF 0.75 VDC ± 10% 0.75 VDC ± 10% 0.75 VDC ± 10% PULSING 20 to 30 VDC 1.5 to 2.5 VDC 14 to 30 VDC RT-SVD03G-EN 27","ReliaTel Refrigeration Module (RTRM) Service Diagnostic What the readings mean Service- RTRM-J6-10. ON - Clogged filter switch has been closed for at least 2 minutes, indicating a clogged filter. This example illustrates what would be seen if the unit did not have a zone sensor with indicator LEDs, such as would be the case with an ICS system. Table 1, p. 27 lists voltages seen if a zone sensor is attached. Volt meter readings should be within 10%. OFF 1. Clogged filter switch is in open position or no switch is installed. 2. Fan Fail switch (if installed) has opened (3-25 Ton) or closed (27.5-50 Ton) within the first 40 seconds, proving that the supply fan has started. PULSING 1. Fan Proving switch (also called Fan Fail Switch FFS) has failed to open (3-25 Ton) or closed (27.5- 50 Ton) before 40 seconds. During this condition, the unit will run for 40 seconds and then stop. Only the fan will run during the TEST mode, except during the first 40 seconds. 2. Freezestat Active 3. Smoke Detector Active Note: Note that at the bottom of the meter display, the \"analog bar\" will pulse back and forth. Some meters do not have this extra feature. Service LED Mo AM Part Number – SEN01522 28 RT-SVD03G-EN","ReliaTel Refrigeration Module (RTRM) System Diagnostic What the readings mean System- RTRM-J6-9. ON – System is powered up. This output should be on whenever the green RTRM System LED is on. Incidentally, this LED may flicker as part of its normal function on older version boards. OFF – If 0 VDC is seen, the RTRM does not have power, the output wiring is shorted, or there is an internal failure. Remove any wires connected to this terminal and check again. PULSING – Unit is in the TEST mode. Also during the TEST mode the System LED will pulse on and off. This output does not provide any diagnostic information, but is a good place to confirm that voltage readings taken are consistent with what should be seen on other outputs. System on LED Part Number – SEN01522 Mo AM Colon pulses when input is connected RT-SVD03G-EN 29","ReliaTel Refrigeration Module (RTRM) Cool Diagnostic What the readings mean Cooling-RTRM-J6-8. ON – System is in the cooling mode and actively cooling. The unit could be economizing or have one or both compressors on. If the unit is a heat pump, the reversing valve is energized as well. OFF – System is not actively cooling. It may or may not be in the cooling mode. PULSING – This indicator can mean one or more of the following: Any controls 1. CC1 or CC2 opens during cooling, or is open when a call for compressor occurs. The unaffected circuit will still run. With RTRM version 4.0 or greater, CC1 or CC2 circuit must open on 3 consecutive cycles. On the 4th trip, the unit will lockout. 2. CPR1 Disable or CPR 2 Disable input has opened during a compressor cycle each time a compressor starts (within the first 3 minutes) for 3 consecutive cycles. It locks out on the fourth cycle. The unaffected circuit will still run. 3. Supply Air Temperature is invalid and unit is VAV or CV with Modulating Reheat. Mechanical ZSM 1. Zone temperature input failure after a successful input. 2. Both heating and cooling setpoint inputs have failed or are not attached (such as when using a 2 - wire sensor on terminals 1 & 2). Programmable ZSM The ZSM has failed to communicate for 15 consecutive minutes after successful communication has occurred. Cool LED Snowflake flashing indicates active cooling mode Mo E2 flashing indicates a COOL FAIL 30 RT-SVD03G-EN","ReliaTel Refrigeration Module (RTRM) Heat Diagnostic What the readings mean Heating-RTRM-J6-7. ON – System is actively heating. OFF – System is not actively heating. PULSING – See below: Gas heat If any failure occurs such as loss of flame, limit switch trip, flame rollout etc, this indication is present. Further diagnostics are available by examining the Ignition Module LED. See the gas heat section for detail. Electric heat These units have safety limit switches in the electric heat control circuit. Should a limit switch trip, no diagnostic will occur. the HEAT indication will stay ON. Heat pump Unit is in the EMERGENCY HEAT mode. If the Compressor Disable circuit or CC1, CC2 circuits create a lockout during heating mode, a COOL FAIL (pulsing) indication will occur, not a HEAT FAIL (pulsing) indication. See COOL indications for details. Any unit Supply Air Temperature Sensor Failure and Unit is CV with Modulating Heat or Modulating Reheat. Heat LED Flame flashing indicates active heating mode Mo E1 flashing indicates a “Heat Failure” diagnostic RT-SVD03G-EN 31","ReliaTel Refrigeration Module (RTRM) Heat Fail - Cool Fail Diagnostic What the readings mean HEAT FAIL and COOL FAIL at the same time, RTRM-J6-7 & 8 pulsing voltage: 1. 1. Coil temperature sensor is open or shorted. (Heat Pump) 2. Unit has failed to defrost properly. See Heat Pump section for further details. 3. Outdoor air sensor is open or shorted. (RTRM version 4.0 or greater.) 4. Dehumidification unit- RTOM disconnected or not communicating. RTOM will flash once every few seconds. 5. Emergency stop input is open. 6. Factory installed phase monitor is indicating a fault 7. FrostStat Input Active 8. Smoke Detector Active 9. Entering Evaporator Temp. Failure (On Modulating Reheat Units) 10. RTDM Communication Failure (On Modulating Reheat Units) Cool LED Heat LED Alterning E1 and E2 Mo flashing indicates a “Heat Failure and Cool” Failure diagnsotic Part Number – SEN01522 Compressor will not run, no diagnostics: 1. Frostat trip (RTRM v8.0 and later will exhibit diagnostics as described above). 2. Compressor disable input open. 3. Unit is economizing, and outside air damper is not yet at 100%. 4. Unit is in heat mode or off mode. 5. Tracer or building management system is preventing compressor operation (demand limit). Supply fan OFF, no diagnostic COOL Mo AM Part Number – SEN01522 32 RT-SVD03G-EN","ReliaTel Refrigeration Module (RTRM) 27.5-50 Ton VAV Diagnostic Unit is in OFF mode locally or through TCI/LCI Heat Pump- Compressors will not run 1. Unit is in the EMERGENCY HEAT mode. 2. If the Compressor Disable circuit or CC1, CC2 circuits create a lockout during heating mode, a COOL FAIL (pulsing) indication will occur, not a HEAT FAIL (pulsing) indication. See COOL indications for details. 27½ to 50 Ton Unit Additional Diagnostics (VAV only) If only one diagnostic is present, refer to that diagnostic. If more than one diagnostic is present, refer to combination diagnostics such as COOL + HEAT as appropriate. On a BAYSENS020*, the display will show HEAT FAIL or COOL FAIL or SERVICE (or an appropriate combination) if a diagnostic is present. HEAT (YC only) 1. TCO1, TCO2, or TCO3 has opened. 2. IGN Module lockout (see gas heat section for troubleshooting). 3. Supply Air Temperature sensor has failed if configured for Modulating Heat. COOL 1. Discharge air sensor (DTS) is open, shorted, or has failed. 2. Zone temp input (RTRM J6-1) is open, shorted, or failed during an unoccupied mode. If the unit has a default mode input (jumper from RTRM J6-2 to RTRM J6-4, a valid zone temp input is needed for unoccupied heating, MWU and DWU. 3. CC1 or CC2 24 VAC control circuit has opened 3 times during a cooling mode. Check CC1, CC2 coils or any control in series with the coils (winding thermostat, HPC, circuit breaker auxiliary contacts). 4. LPC 1 or LPC 2 has opened during the 3 minute minimum “on” time during 4 consecutive compressor starts. Check LPC 1 circuit by measuring voltage from RTRM J1-8 to chassis ground. Check LPC 2 circuit by measuring voltage from RTRM J3-2 to chassis ground. If 24 VAC is not present, the circuit is open. 24 VAC should present at these terminals at all times. SERVICE The supply fan proving switch (FFS) has failed to open within 40 seconds after the fan starts or has closed during fan operation. COOL + SERVICE 1. Static Pressure Transducer output voltage at RTAM J1-3 is less than 0.25VDC. The transducer output is open, shorted, or the transducer is reading a negative supply air pressure. HEAT + COOL 1. The Emergency Stop input (TB1-5 and TB1-6) is open. Check this input at the RTRM by measuring voltage from RTRM J1-12 to chassis ground. 24 VAC should be present whenever the Emergency Stop input is closed. 2. Outdoor air sensor (OAS) input is open, shorted, or has failed. HEAT + COOL + SERVICE 1. Static Pressure High Duct Static Trip. The static pressure has exceeded 3.5\" W.C. three consecutive times. 2. Ground wire on transducer is open. RT-SVD03G-EN 33","ReliaTel Refrigeration Module (RTRM) LonTalk Communication Interface (LCI) 1. When an LCI (Lontalk Communication Interface) is installed on a Voyager Commercial VAV unit, the morning Warmup (MWU) setpoint located on the RTAM board is ignored. The Morning Warmup and Daytime Warmup setpoints come from the higher priority LCI-R DAC. 2. The MWU terminate setpoint is identified as NCI (Network Configuration Input) nciSetpoints.occupied heat. The default setpoint is 71F. 3. The MWU initiate setpoint is nciSetpoints.occupied heat - 1.5F. Default Operations The ReliaTel Refrigeration Module (RTRM) can accept input from any of the following: Mechanical Zone Sensor Module (ZSM) BAYSENS106-111A, AYSTAT106A-109A. Programmable Zone Sensor BAYSENS119*, AYSTAT666*Conventional thermostat BAYSTAT036038A (or similar). ICS systems – Tracer, Tracker, VariTrac With each installed device, default modes of operation come into play, depending on that device’s inputs. Following is a summary of functions and defaults. Table 2. Default operation for Mechanical ZSM (CV Only): J6 Input/connection if no input/connection this happens: J6-1- Zone Temperature Unit stops J6-2 Common terminal for 1-5 Unit stops J6-3 Cooling Set Point (CSP) HSP + 3F if Local Unit Mode is Auto, otherwise Local HSP J6-5*- Heating Set Point (HSP) Local CSP - 3F if Local Unit Mode is Auto, otherwise, Local CSP J6-3&5- No CSP or HSP from ZSM 74F CSP, 71F HSP J6-4- Mode Input from ZSM Auto Changeover with continuous fan J6-6*- Common terminal for 7-10 LED’s will not function any time J6-7*- Heat indication LED will not come on while heating LED will not flash during heat fail J6-8*-Cool indication LED will not come on while cooling LED will not flash during cool fail* J6-9*- System indication LED will not come on while unit has power J6-10*- Service indication LED will not come on when CFS or FFS trips *these connections are only on certain model ZSM’s Table 3. Default operation for Programmable ZSM: J6 Input/connection if no input/connection this happens: J6-7- Heat indication from RTRM to ZSM \"Heat\" will not be displayed while heating \"Heat fail\" will not be displayed during heat fail J6-8- Cool indication from RTRM to ZSM \"Cool\" will not be displayed while cooling \"Cool fail\" will not be displayed during cool fail* J6-9- System indication from RTRM to ZSM Colon (:) will not blink during normal operation \"Test\" will not be displayed during TEST mode J6-10- Service indication from RTRM to ZSM \"Service\" will not be displayed when clogged filter switch has tripped \"Service\" will not flash when the FFS has tripped J6-11- Common No display, no communication J6-12- Communication No communication- \"Cool fail\" indication J6-14-24 VAC power No display, no communication *cool fail indication can occur for several reasons. See diagnostic section for more on this. 34 RT-SVD03G-EN","ReliaTel Refrigeration Module (RTRM) Note: Version 1.1 and 1.3 RTRM do not provide Heat, Cool, Service, Cool Fail, Heat Fail indications for Programmable ZSM. Later versions (with a higher number) do. COMM3/4 and COMM5 Communication Interface Module use MODBUS communication directly with the RTRM. Tracker and Tracer require inputs as shown: Table 4. Default operation for ICS control: J6 input/connection J6-1- Zone temperature J6-2- Common terminal for J6-1, J6-3, J6-4, J6-5 J6-4 Mode input (VAV units) if no input this happens: Unit stops unless Tracer is providing zone temperature input (CV units) Unit stops unless Tracer is providing zone temperature input (CV units) or mode input (VAV units). Unit stops unless Tracer is providing a Mode input. Note: VariTrac does not require any input to J6 Table 5. Conventional ZSM thermostat-default operation Input/connection if no input, this happens: G (Indoor fan) The purpose of G is to provide a way to run the fan continuously A heat or cool call will also enable the fan. See section on Conventional Thermostat Operation for more on this. Table 6. 27.5-50 Ton VAV Units Input/connection (27½ to 50 ton VAV only) Default mode input jumper J6-2 to J6-4. Zone temperature input J6-2 to J6-1 If no input, this happens: Without a mode input, the unit will not run. Unoccupied mode (short J6-11 to J6-12). Gives cool fail diagnostic. RT-SVD03G-EN 35","ReliaTel Option Module (RTOM) RTOM Layout 3 to 10 Ton The RTOM is installed in the indoor fan section. When field installed, it comes with a short harness which allows both ends of the unit control harness to be attached. 12½ to 50 Ton The RTOM is installed in the control panel. Figure 18. ReliaTel Option Module (RTOM) Layout Modulating Gas Heat Configuration Condenser Fan Cycling Configuration (Voyager III) Voyager III Configuration Heat Pump Low Ambient Limit Config. Alarm Indication Config. Alarm Indication Output Common R130 SA Reheat Dehumid. 1 2 34 5 6 7 J12 Discharge Air Setpoint - Modulating Gas + Heat Output 36 RT-SVD03G-EN","ReliaTel Option Module (RTOM) RTOM Inputs J1, J2 Inputs: J1 provides 24VAC power and MODBUS communication to and from the RTRM (via the COMM module if used). J2 sends power and communication to the ECA (if used). J3 Inputs: J3-1 to J3-2 – Allows supply air tempering when using a mechanical ZSM. Removed = supply air tempering enabled, installed = disabled. Supply air tempering can also be enabled or disabled by using the BAYSENS019*/AYSTAT666* or a Trane ICS system. J3-3 is modulating gas heat config. input J3-4 is used with 27.5 - 50 ton units to configure condenser fan control type. J3-5 is used to configure the unit as a Voyager III unit. (27.5 - 50 ton units only). J4 Inputs: Discharge air sensor (10K @ 77°F/25°C) allows supply air tempering, also discharge air information for Building Automation systems (BAS) using COMM5 such as Tracer Summit™ V13 and Tracker™ Version 10. Earlier versions of Tracker (V6.5 and below) and any Tracer system using COMM3 or COMM4 do not recognize this input. The input seen by Tracer (using COMM3 or COMM4) and Tracker (prior to Version 10) is “Supply Air Temperature”, which is actually the Mixed Air Temperature input from the ECA to the RTRM. The other inputs on J4 are not used. J5 Output: J5 is the 2-10 VDC output used when the unit has modulating gas heat. J6 Inputs: Ventilation override inputs J6-1, 2, 3 are explained in the application section of this manual. Remote Shutdown – when this input is open, the unit runs normally. When closed, the unit shuts down after minimum run times are met, up to 4 minutes. This is not the same as the emergency stop inputs on LTB 5&6. J7 Inputs: Frostat: 3 – 25 ton 27.5 – 50 ton Closes 10F ±2º Opens 50F ±2º Closes 30F ±2º Opens 40F ±2º When the Frostat opens, the compressors will re-start. There is no diagnostic during Frostat trip. Clogged filter switch is factory set to close at 0.45”, however is adjustable from 0.05” to 12.0”. A 7/32” allen wrench is required for this adjustment. When the switch is closed for 2 minutes, the service indicator on the ZSM will be on (see diagnostics section for details). When the switch opens, the indicator is off (auto reset). Fan proving switch (3-25 tons) is factory set to open at 0.07”, and is adjustable from 0.05” to 12.0”, though adjustment is not recommended. If the switch does not open within 40 seconds after the fan starts, the unit stops, requiring manual reset from the Zone Sensor or BAS system, or by resetting power to the unit. The SERVICE indicator on the ZSM will pulse during fan fail mode. Fan proving switch (27½-50 tons) is factory set to close at 0.15”, and is adjustable from 0.05” to 12.0”, though adjustment is not recommended. If the switch does not close within 40 seconds after the fan starts, the unit stops, requiring manual reset from the Zone Sensor or BAS system, or by resetting power to the unit. The SERVICE indicator on the ZSM will pulse during fan fail mode. RT-SVD03G-EN 37","ReliaTel Option Module (RTOM) Smoke detector contacts are open during normal operation. When closed, the unit shuts down immediately. When the contacts are re-opened, the unit will automatically restart. Note: Ventilation override option will override smoke detector input through the RTOM. J8 Input: Relative Humidity Sensor provides input to reheat for dehumidification. J9 Input: Reheat Enable Input provides a binary input to configure the unit for Reheat. J10 Input: Humidistat provides binary input to energize the reheat valve for dehumidification. When the humidistat is satisfied, the reheat valve is de-energized (3 - 25 ton units only). J12 Input: Heat Pump Low Ambient Limit Config provides a configuration input to disable compressor heating on heat pumps when the Outdoor Temperature falls below 1.4F. Compressor Heating is reenabled when the Outdoor Temperature rises to 3.5F. Alarm Indication Config provides a configuration input to determine which diagnostics will energize the Alarm Indication output. If Open, the Alarm Indication output will energize whenever the RTRM System LED is blinking a 2-blink error code. If Closed to common, the Alarm Indication output will energize whenever any key system component is locked out (Cooling, Heating, etc.) Alarm Indication Output provides a 24vac output when the system is in an alarm condition as determined by the Alarm Indication config. Setpoint Potentiometers Exhaust setpoint potentiometer sets the point to which the exhaust fan will come on. It can be set from 0% (exhaust is always on unless overridden off) to 100% (exhaust fan comes on when economizer is 100% outside air). Turn clockwise to increase setpoint. Discharge Air Heat Setpoint Potentiometer sets the Discharge Air Heat Setpoint on units configured with Modulating Gas Heat under thermostat control. SA Reheat Setpoint Potentiometer - For 27.5-50T V3 units, used to set the Supply Air Reheat setpoint for units with Modulating Dehumidification. Dehumid. Setpoint - For units with reheat (On/Off and Modulating) installed, used to set the space humidity setpoint used for dehumidification control. Note: For RTOM v3.0 and later, test point \"hooks\" are included on the module next to each setpoint potentiometer to allow a more accurate setup. Connect a DC volt meter to the test point and ground to verify the setpoint desired according to the tables below: 38 RT-SVD03G-EN","ReliaTel Option Module (RTOM) Table 7. RTOM Discharge Air Heat Setpoint Voltage (Vdc) 0.00 0.09 0.13 0.16 0.20 0.24 0.28 0.31 0.35 0.39 0.42 0.46 0.50 0.53 0.57 0.61 0.65 0.68 0.72 0.76 0.79 0.83 0.87 0.90 0.94 0.98 1.00 1.03 1.06 1.08 1.11 1.13 1.16 1.18 1.21 1.23 1.26 1.28 1.31 1.33 1.36 1.38 1.41 1.43 Setpoint (ºF) 50 51 52 53 54 55 56 57 58 59 60 61 62 63 64 65 66 67 68 69 70 71 72 73 74 75 76 77 78 79 80 81 82 83 84 85 86 87 88 89 90 91 92 93 Voltage (Vdc) 1.46 1.48 1.51 1.53 1.56 1.58 1.61 1.63 1.66 1.69 1.71 1.72 1.74 1.76 1.78 1.79 1.81 1.83 1.84 1.86 1.88 1.89 1.91 1.93 1.95 1.96 1.98 2.00 2.01 2.03 2.05 2.06 2.08 2.09 2.11 2.12 2.13 2.13 2.14 2.16 2.17 2.19 2.20 2.21 RT-SVD03G-EN Setpoint (ºF) 94 95 96 97 98 99 100 101 102 103 104 105 106 107 108 109 110 111 112 113 114 115 116 117 118 119 120 121 122 123 124 125 126 127 128 129 130 131 132 133 134 135 136 137 Voltage (Vdc) 2.23 2.24 2.25 2.26 2.28 2.29 2.30 2.32 2.33 2.34 2.36 2.37 2.40 Setpoint (ºF) 138 139 140 141 142 143 144 145 146 147 148 149 150 39","ReliaTel Option Module (RTOM) Table 8. RTOM Supply Air Reheat Setpoint Voltage (Vdc) 0.002 0.169 0.317 0.395 0.552 0.672 0.785 0.915 1.028 1.114 1.206 1.275 1.365 1.445 1.525 1.610 Setpoint (ºF) 65 65.5 66 66.5 67 67.5 68 68.5 69 69.5 70 70.5 71 71.5 72 72.5 Voltage (Vdc) 1.683 1.766 1.822 1.887 1.940 1.998 2.064 2.118 2.175 2.196 2.234 2.275 2.318 2.368 2.415 Setpoint (ºF) 73 73.5 74 74.5 75 75.5 76 76.5 77 77.5 78 78.5 79 79.5 80 Table 9. RTOM Dehumidification Setpoint Voltage (Vdc) 0.002 0.238 0.445 0.539 0.677 0.811 0.984 1.117 1.245 1.349 1.428 1.552 1.625 Setpoint (%) 40 41 42 43 44 45 46 47 48 49 50 51 52 Voltage (Vdc) 1.745 1.824 1.853 1.929 1.978 2.07 2.136 2.184 2.259 2.268 2.324 2.397 2.448 Setpoint (%) 53 54 55 56 57 58 59 60 61 62 63 64 65 40 RT-SVD03G-EN","ReliaTel Ventilation Module (RTVM) RTVM Layout 27.5 to 50 Ton The RTVM is installed in the economizer section for V3 units with Statitrac. Figure 19. ReliaTel Ventilation Module (RTVM) Layout J3 Config. Common Statitrac Config. J11 Pressure Transducer Calibration Output Common +5 Vdc Space Pressure input Common Space Pressure input Signal J4 J9 Green LED Solid On: Communication OK Blinking: No Communication R40 Space Pressure Setpoint R42 Space Pressure Setpoint Deadband J-5 Exhaust Damper Output Common Exhaust Damper Output Signal 24 VAC Common - ModBus + COMM J1 J2 RTVM Inputs J1, J2 Inputs: J1 provides 24VAC power in to the board and MODBUS communication to and from the RTRM. J2 provides 24VAC power and MODBUS communication downstream to the ECA. J3 Inputs: J3 - 1, 2 inputs allow configuration for Statitrac Control. If closed, the unit is configured for Statitrac control. J4 Inputs: J4 - 3, 4, 5 provide 5Vdc to the Space Pressure Transducer, an input for the space pressure signal to the control board, and a common for the transducer. J5 Output J5 - 1, 2 provides a 2-10Vdc output signal and common to the exhaust damper actuator. RT-SVD03G-EN 41","ReliaTel Ventilation Module (RTVM) J11 Output J11 - 1, 2 provides a 23Vdc output and common for Space Pressure Transducer calibration. This output is energized once every 60 seconds. Setpoint Potentiometers Space Pressure Setpoint (R40) potentiometer provides a space pressure setpoint for Statitrac Control. The range is -0.20iwc to 0.30iwc. Default is 0.08iwc. Space Pressure Setpoint Deadband (R42) potentiometer provides a selectable deadband for the space pressure setpoint control. The range is 0.02iwc to 0.20iwc. Default is 0.04iwc. For RTVM v3.0 and later, test point \"hooks\" are included on the module next to each setpoint potentiometer to allow a more accurate setup. Connect a DC volt meter to the test point and ground to verify the desired setpoint according to the tables below: Table 10. RTVM Space Pressure Setpoint Voltage (Vdc) 0.04 0.118 0.196 0.274 0.352 0.43 0.508 0.586 0.664 0.742 0.82 0.898 0.976 1.02 1.08 1.129 1.178 Setpoint (IWC) -0.2 -0.19 -0.18 -0.17 -0.16 -0.15 -0.14 -0.13 -0.12 -0.11 -0.1 -0.09 -0.08 -0.07 -0.06 -0.05 -0.04 Voltage (Vdc) 1.227 1.276 1.325 1.374 1.423 1.472 1.521 1.57 1.619 1.668 1.72 1.759 1.798 1.82 1.8565 1.893 1.9295 Setpoint (IWC) -0.03 -0.02 -0.01 0 0.01 0.02 0.03 0.04 0.05 0.06 0.07 0.08 0.09 0.1 0.11 0.12 0.13 Voltage (Vdc) 1.966 2.0025 2.039 2.0755 2.112 2.1485 2.15 2.17 2.19 2.22 2.25 2.275 2.3 2.325 2.35 2.375 2.42 Setpoint (IWC) 0.14 0.15 0.16 0.17 0.18 0.19 0.2 0.21 0.22 0.23 0.24 0.25 0.26 0.27 0.28 0.29 0.3 Table 11. RTVM Space Pressure Setpoint Deadband Voltage (Vdc) 0.2 0.35 0.53 0.71 0.91 1.1 1.235 1.37 1.505 1.65 1.75 Setpoint (IWC) 0.02 0.03 0.04 0.05 0.06 0.07 0.08 0.09 0.1 0.11 0.12 Voltage (Vdc) 1.85 1.95 2.05 2.13 2.21 2.28 2.35 2.42 Setpoint (IWC) 0.13 0.14 0.15 0.16 0.17 0.18 0.19 0.2 42 RT-SVD03G-EN","ReliaTel Dehumidification Module (RTDM) RTDM Layout 27.5 to 50 Ton The RTDM is installed in the control box section for V3 units with Modulating Dehumidification. Figure 20. ReliaTel Dehumidification Module (RTDM) Layout MODBUS + MODBUS 24 VAC COMMON 24 VAC J1-1 Reheat Valve Motor Control Output J3-1 Cooling Valve Motor Control Output J5-1 Reheat Pumpout (NO) Control Pumpout (COM) J2-1 J4-1J4-1 24 VAC 24 VAC COMMON MODBUS MODBUS + J6-1 R50 J8-1 Reheat Ckt. Entering Evap. Temp. Common Reheat Ckt. Entering Evap. Temp. Signal Reheat LPC Signal Input 12 Vdc RTDM Inputs J4, J2 Inputs: J4 provides 24VAC power in to the board and MODBUS communication to and from the RTRM. J2 provides 24VAC power and MODBUS communication to the RTOM. J6 Inputs: J6 - 2, 3 provides a temperature input for the Reheat Circuit Entering Evaporator Temperature. J8 Inputs: J8 - 1, 2 provide 12Vdc to the Reheat LPC switch and an input for the Reheat LPC Signal. J5 Output J5 - 1, 3 provides a normally open contact to be used for Reheat Pumpout solenoid control. J1 Output J1 - 1, 2, 3, 4 provides the output signals for the Reheat Valve stepper motor control. J3 Output J3 - 1, 2, 3, 4 provides the output signals for the Cooling Valve stepper motor control. RT-SVD03G-EN 43","Verifying Proper Air Flow Units with Direct Drive Indoor Fan with MMC Much of the systems performance and reliability is closely associated with, and dependent upon having the proper airflow supplied both to the space that is being conditioned and across the evaporator coil. The indoor fan speed is changed by adjusting the output voltage from the MMC to the direct drive fan. Before starting the SERVICE TEST, set the minimum position setpoint for the economizer to 0% using the setpoint potentiometer located on the Economizer Control Module, if applicable. ReliaTel Control: Momentarily jump across the Test 1 & Test 2 terminals on LTB1 one time to start the Minimum Ventilation Test. Electro Mechanical Control: Perform the proper test mode connections. Once the supply fan has started, determine the total system airflow (CFM) by (ReliaTel/ Electromechanical): 1. Measure the DC voltage across pins Vt and com on the MMC. Using the fan rpm table shown on the access panel label or in the unit Service Facts, determine RPM correlated to measured voltage. 2. Measure the amperage at the supply fan contactor and compare it with the full load amp (FLA) rating for the evaporator motor stamped on the unit nameplate. a. Calculate the theoretical BHP using (Actual Motor Amps/ Motor Nameplate Amps) X Motor HP. b. Using the fan performance tables in the unit Service Facts, plot the actual RPM (step 1) and the BHP (step 2a) to obtain the operating CFM. 3. If the required CFM is too low, (external static pressure is high causing motor HP output to be below table value), a. Relieve supply and/or return duct static. b. Change indoor fan speed and repeat steps 1 and 2. • To Increase Fan RPM; Push & Turn the knob on the MMC counter-clockwise. Measure the DC voltage across pins Vt and com on the MMC. Using the fan rpm table in the unit Service Facts, determine RPM correlated to measured voltage. • To Decrease Fan RPM; Push & Turn the knob on the MMC clockwise. Measure the DC voltage across pins Vt and com on the MMC. Using the fan rpm table in the unit Service Facts, determine RPM correlated to measured voltage. 4. If the required CFM is too high, (external static pressure is low causing motor HP output to be above table value), change indoor fan speed and repeat steps 1 and 2. 5. To stop the SERVICE TEST, turn the main power disconnect switch to the \"Off\" position or proceed to the next component start-up procedure. 44 RT-SVD03G-EN","ReliaTel LED Functions ReliaTel Refrigeration Module (RTRM) Green System LED • On: Normal operation (slight flickering is normal) • Off: No power, board failure • One blink: Emergency stop open when attempting test mode. • 2 flashes every two seconds indicates a diagnostic is present (V 4.0 or greater) [see p. 26 for a list of diagnostics] • Continuous¼ second blink: Test Mode Green Transmit LED • Very fast flash: Normal operation, information being sent to other modules. • Off: System failure Yellow Receive LED • Very fast flash.5 second, off 1.5 second: • Normal communication • 1/4 second wink every 2 seconds: • Not communicating with any other module • Off: Board failure ReliaTel Options Module (RTOM) Green system LED • On: Normal communication with RTRM • 1/4 second on, 2 seconds off: No communication • Off: No power or board failure ReliaTel Ventilation Module (RTVM) Green system LED • On: Normal communication with RTRM • 1/4 second on, 2 seconds off: No communication • Off: No power or board failure ReliaTel Air Handling Module (RTAM) Green system LED • On: Normal communication with RTRM • 1/4 second on, 2 seconds off: No communication • Off: No power or board failure RT-SVD03G-EN 45","ReliaTel LED Functions ReliaTel Dehumidification Module (RTDM) Green system LED • NA - No Onboard LED Economizer Actuator Module (ECA) Green system LED • On: OK to economize • Slow flash: Not OK to economize • Fast flash: Not communicating with RTRM • OFF: No power or system failure • 1/2 second on, 2 seconds off: no communication • Error codes — 1/2 second on, 1/4 second off • 1 flash – Actuator fault • 2 flash – CO2 sensor • 3 flash – RA humidity sensor • 4 flash – RA temp sensor • 6 flash – OA humidity sensor • 7 flash – No Communication with RTRM or OAT sensor has failed. • 8 flash – MA temp sensor • 9-11 flash – Internal fault Ignition Control (IGN) Green Note: See ignition control section for specific flash code schedule. • On: Normal no call for heat • Slow flash: Active call for heat • Fast flash: Not communicating with RTRM • Error codes • 2 flash – system lockout – failure to sense flame • 3 flash – pressure switch failure to close when CBM stops or open when CBM starts (not applicable to 12½ to 50 tons) • 4 flash – TCO circuit open • 5 flash – Flame being sensed yet gas valve not energized • 6 flash - Flame Rollout (FR) circuit open (Not applicable to 12½ to 50 tons) 46 RT-SVD03G-EN","ReliaTel LED Functions TCI COMM3/4 Interface (Tracer, VariTrac) Yellow RX (Receive) LED • Flashing intermittently: ICS line activity • Off: Communication down or no power Green TX (Transmit) LED • Flashing intermittently: Unit is communicating OK with ICS system • Off yet RX light flashes – address wrong, COMM3/4 board in wrong position LCI (LonTalk) LED1 Green MODBUS LED • Flashing intermittently: Unit is communicating to RTRM LED4 Green LCI status LED • Flashing intermittently: Unit is connected to a LonTalk link. LED2 Red Service LED • OFF: Normal • Flashing 1 second on, 1 second off, LCI is in unconfigured state. LED3 Yellow Comm RX • Flashing intermittently: normal operation. RT-SVD03G-EN 47","ReliaTel Test Mode Protocol of Communications It is possible, though not recommended, to connect multiple control devices to a ReliaTel system. The terminal strip is arranged such that simultaneous connection of ICS communication (Tracker, Tracer, Summit, VariTrac), Mechanical Zone Sensor Module (ZSM), Programmable Zone Sensor, and a conventional thermostat is possible. Of course, only one device can control the unit at a time. Following is a protocol of communication; if communication fails, the RTRM seeks the next lower priority level device. If no device is connected, the unit will not run except during the TEST MODE. • Highest priority — ICS (Tracker, Tracer, VariTrac, Summit)— Using BAYSENS013, 014, 017 as needed • Next priority — Programmable Zone Sensor (BAYSENS019, AYSTAT666, BAYSENS020) • Next priority — Mechanical ZSM(BAYSENS006-11B, AYSTAT661-664) • Least priority —Conventional Thermostat (R, G, Y, W, C) Although it’s possible to connect multiple devices, doing so increases the chance for error in application and troubleshooting. Note: 27½-50 ton VAV- conventional thermostat inputs do not work and are ignored by the RTRM. On power up, the RTRM looks for a zone temperature input (J6-1, J6-2). If it doesn’t see one, it then ignores zone sensor inputs and looks for thermostat (RGYW) inputs. However, if the unit does see a valid zone temperature input on startup then the thermostat (RGYW) inputs are ignored. A programmable zone sensor will take priority over either input when connected, and an ICS system takes the highest priority. Service Test Mode Allows the qualified service technician or installer to activate all functions of the unit, regardless of thermostat, sensor, or in some cases ICS input. Test Mode is activated using either a fixed resistance or a jumper as explained below. In Service Test Mode, the unit can be operated in any of several pre-defined operating modes that exercise all unit functions. The operating modes include Supply Fan On, Economizer open and close, Cool 1, Cool 2, Cool 3, Reheat Valve (for Staged Dehumidification), Modulating Reheat and Cooling Valves, Reheat Circuit Pumpout Solenoid, Heat 1, Heat 2, Emergency Heat (heat pumps only), and Outdoor Coil Defrost (heat pump only). If a unit does not have a component, such as an economizer, that test stage is skipped.There are 3 ways to use the Test Mode; in each case, the unit can be running in any mode or not running at all. Service Test Mode can be initiated any time the unit is powered and an open condition has been detected on the Test Terminals at some time since power-up. Auto-Cycle Test Place a jumper from TEST 1 to TEST 2. The unit will run in each mode for 30 seconds, scrolling through all modes, then exiting the Test mode automatically. To go through Test Mode again, remove then restore the jumper. If the jumper is removed at any time during the test mode, the unit will stay in the selected mode for 1 hour (except for the defrost mode on heat pumps), then revert to normal operation. Unused states, such as Heat 2 when no Heat 2 is present, shall be skipped. 48 RT-SVD03G-EN","ReliaTel Test Mode Resistance Test Specific operating states can be selected by applying an appropriate resistance from TEST 1 to TEST 2. Operating modes can be changed in any order by applying the correct resistance values. Operation in any one mode is limited to 60 minutes as with the jumper method. Step Test Resistance Test Table: 1 Indoor fan on 2.2k ohms 2* Economizer open 3.3k ohms 3 Cool 1 4.7k ohms 4* Cool 2 6.8k ohms 5* Cool 3 8.2k ohms 5 Heat 1 10k ohms 6* Heat 2 15k ohms 7* Heat 3 22k ohms 9* Heat 4 27k ohms 8** Defrost cycle/reheat 33k ohms 9* Emergency heat 47k ohms *Optional components **defrost cycle in test mode runs for at least 1 minute, up to 10 minutes, depending on outdoor ambient and outdoor coil temperature. Reheat step is valid only with dehumidification option and will be step 5 of the test. By placing a jumper from TEST 1 to TEST 2 for 2 continuous seconds nominal, allowing the unit to energize the mode for at least 2 seconds, then placing the jumper again, the unit can be scrolled through modes as in method 1 but more quickly. Unused states, such as Heat 2 when no Heat 2 is present, shall be skipped. Note: 27.5-50 ton units see test mode chart Table 17 on page 53 and Table 18 on page 54. Figure 21. LTB Layout with jumpers 4EST 4ERMINALS 6!# 4%34 4%34 #OMPRESSOR DISABLE #OMPRESSOR DISABLE )MMEDIATE SHUTDOWN","!UTOMATIC RESET RT-SVD03G-EN 49","ReliaTel Test Mode Test Mode Service Tips: • To ensure appropriate unit restart after operating in Service TEST MODE, Service TEST MODE termination causes a system reset resulting in execution of the startup sequence identical to initial power-on startup. • To prevent undesired activation of Service TEST MODE at startup, Service TEST MODE can only be activated after an open condition has been detected on the Service Test terminals. • When initiating the test mode immediately after power-up, the RTRM 20 seconds self-test must be completed before the test mode will work. • The TEST MODE bypasses timing functions including minimum run times. • TEST MODE does not bypass safety controls such as the high temperature limit switch, high pressure control or smoke detector circuits. • To help with troubleshooting, unplug J4 from the RTRM. This removes all optional components such as the COMM3/4, ECA and RTOM. (this may prevent key features from functioning. Avoid this procedure on 27.5-50 ton units as the V3 configuration will be lost). • Some test functions do not work with LCI installed. Remove LCI from the circuit before entering the TEST mode. Emergency Stop input, LTB 5&6 (3J1-12 on RTRM) If this input is open, the indoor fan, heat & cooling will not run in the TEST MODE. The diagnostic for this condition is HEAT FAIL + COOL FAIL. When this input is closed, the unit will restart. When initiating the test mode, if emergency stop is open, the LED on the RTRM will flash one time. Fan Proving input, 5J7-6 on RTOM – The indoor fan will run in the TEST MODE for 40 seconds and then stop if this input fails to open (3-25 ton) or close (27.5-50 ton) within 40 seconds. The diagnostic for this failure is SERVICE (pulsing 1.5 – 2.5VDC from RTRM J6-6 to J6-10). Compressor disable inputs, 3J1-8, 3J3-2 (2 compressor units) on RTRM If this input is open, ie. 24VAC not present, that compressor circuit will not run during TEST MODE. No diagnostic will be seen. Compressor proving circuits, 3J1-9, 3J3-3 (2 compressor units) on RTRM If this input is open when the contactor is energized by the RTRM, that circuit will not run during TEST MODE. The diagnostic for this failure is COOL FAIL (pulsing 1.5 – 2.5VDC from RTRM J6-6 to J6-8). Gas heat failures, such as TCO, PS, FR (see wiring diagram) will not be bypassed during TEST MODE. Diagnostics can be picked up at the Ignition Control Module. Also, an additional diagnostic for this failure is HEAT FAIL (pulsing 1.5 – 2.5VDC from RTRM J6-6 to J6-7). Ventilation Override mode (VOM), J6 on the RTOM While in the test mode, if a VOM is activated, test mode will temporarily be halted. When the VOM is terminated, the test mode will continue from where it was halted. C02 Option through DCV Input on ECA Test mode will operate normally with a CO2 signal. When the economizer step is initiated, the CO2 signal is overridden. When the test mode goes to the next step, the CO2 signal is re-established. The economizer will drive to the closed position and then proceed to drive open from the CO2 signal. 50 RT-SVD03G-EN","ReliaTel Test Mode ECA Minimum Position Adjustment During the economizer step (step 2 of test mode), the \"Min pos\" on the ECA Module is disabled. It can only be adjusted during step 1 of the test when the fan is on. Frostat Input J7-1, J7-2 on RTOM - if this input closes indicating a frosted suction line, the compressors will not run during the TEST MODE. No diagnostic will be seen. Table 12. Electric/Electric Units 3-25 Ton Step Mode IDM Econ CPR1 CPR2 HT1 HT2 ODM1 ODM2 1 Fan On On Min Off Off Off Off Off Off 2* Econ. On Open Off Off Off Off Off Off 3 Cool 1 On Min On On(1) Off Off On ** 4 Cool 2 On Min On On(2) Off Off On ** 5 Cool 3 On Min On On Off Off On ** 6* Reheat On Min On On Off Off On ** 7* Heat 1 On Min Off Off On Off Off Off 8* Heat 2 On Min Off Off On On Off Off * With Optional Accessory ** \"Off\" if OAT falls below 60°F, \"On\" if OAT rises above 65°F. During Reheat, if the unit is configured with 1 compressor, ODM2 is \"Off\" if the OAT falls below 70°F, \"On\" if the OAT rises above 75°F. 1. CPR2 ON during Cool 1 if configured for 3-Step Cooling; CPR1 OFF. 2. CPR2 OFF during Cool 2 on a 3-Step Cooling unit. Steps for optional accessories and modes not present in unit will be skipped. Table 13. Voyager and Precedent Heat Pump Units 3-25 Ton Step Mode IDM Econ CPR1 CPR2 HT1 HT2 SOV1 ODM1 1 Fan On On Min Off Off Off Off Off Off 2* Econ. On Open Off Off Off Off Off Off 3 Cool 1 On Min On On(1) Off Off On On 4 Cool 2 On Min On On(2) Off Off On On 5 Cool 3 On Min On On Off Off On On 6 Heat 1 On Min On On(3) Off Off Off On 7* Heat 2 On Min On On On(4) Off Off On 8* Heat 3 On Min On On On On(5) Off On 9* Heat 4 On Min On On On On Off On 10*** Defrost On Min On On On On On Off 11 Em Heat On Min Off Off On On Off Off * With Optional Accessory ** \"Off\" if OAT falls below 60°F, \"On\" if OAT rises above 65°F. *** Defrost cycle in test mode runs for at least 1 minute, up to 10 minutes, depending on outdoor ambient and outdoor coil temperature. 1. CPR2 ON during Cool 1 if configured for 3-Step Cooling; CPR1 OFF. 2. CPR2 OFF during Cool 2 on a 3-Step Cooling unit. 3. CPR2 OFF during Heat 1 if configured for 2-Step mechanical heating. 4. HT1 OFF during Heat 2 if the unit is configured for 2-Step mechanical heating. 5. HT2 OFF during Heat 3 if the unit is configured for 2-Step mechanical heating. Steps for optional accessories and modes not present in unit will be skipped. ODM2 Off Off ** ** ** On On On On Off Off RT-SVD03G-EN 51","ReliaTel Test Mode Table 14. Odyssey Independent Circuit Heat Pump Units 15-20 Ton Step Mode IDM Econ CPR1 CPR2 HT1 HT2 SOV 1 SOV 2 ODM1 ODM2 1 Fan On On Min Off Off Off Off Off Off Off Off 2* Econ. On Open Off Off Off Off On On Off Off 3 Cool 1 On Min On Off Off Off On On On Off 4 Cool 2 On Min On On Off Off On On On On 5 Heat 1 On Min On Off Off Off Off Off On Off 6 Heat 2 On Min On On Off Off Off Off On On 7* Heat 3 On Min On On On Off Off Off On On 8* Heat 4 On Min On On On On Off Off On On 9** Defrost On Min On On On Off On On Off Off 10 Em. Heat On Min Off Off On On Off Off Off Off *With Optional Accessory **Defrost cycle in test mode runs for at least 1 minute, up to 10 minutes, depending on outdoor ambient and outdoor coil temperature. Steps for optional accessories and modes not present in unit will be skipped. Table 15. Gas/Electric Units 3-25 Ton Step Mode IDM Econ CPR1 CPR2 HT1 HT2 Mod Gas* ODM1 ODM2 1 Fan On On Min Off Off Off Off Off Off Off 2* Econ. On Open Off Off Off Off Off Off Off 3 Cool 1 On Min On On(1) Off Off Off On ** 4 Cool 2 On Min On On(2) Off Off Off On ** 5 Cool 3 On Min On On Off Off Off On ** 6* Reheat On Min On On Off Off Off On ** 7* Heat 1 On Min Off Off On Off 50% Off Off 8* Heat 2 On Min Off Off On On 100% Off Off * With Optional Accessory ** \"Off\" if OAT falls below 60°F, \"On\" if OAT rises above 65°F. During Reheat, if the unit is configured with 1 compressor, ODM2 is \"Off\" if the OAT falls below 70F, \"On\" if the OAT rises above 75F. 1. CPR2 ON during Cool 1 if configured for 3-Step Cooling; CPR1 OFF. 2. CPR2 OFF during Cool 2 on a 3-Step Cooling unit. Steps for optional accessories and modes not present in unit will be skipped. Table 16. Voyager Commercial VAV Service Test with Reheat and Statitrac Test IGV/ Step MODE VFD(1) FAN IGV/ OPEN/ 1 VFD 100% OFF TEST IGV/ CLOSED 2 VFD /0% OFF TEST MINIM 3 UM IN CON- ON VENTIL TROL ATION 4 ECONO IN CON- ON MIZER TROL POWER EXH EXHAUST COMP Econ* FAN(2)* DAMPER* 1 COMP 2 Cool Mod. Valve H1* H2* Heat* * Reheat Valve* Reheat Pump out* VHR Relay (3) OHMS CLOSE OFF D MIN OFF OFF OFF OFF 0% 100% 0% OFF ON 2.2k CLOSE OFF D MIN OFF OFF OFF OFF 0% 100% 0% OFF ON 3.3k MIN OFF MIN OFF OFF OFF OFF 0% 100% 0% OFF ON 4.7k 100% ON 100% OFF OFF OFF OFF 0% 100% 0% OFF ON 6.8k 52 RT-SVD03G-EN","ReliaTel Test Mode Table 16. Voyager Commercial VAV Service Test with Reheat and Statitrac COOL IN CON5 STAGE TROL ON(5) MIN OFF 1 MIN ON(6) OFF OFF OFF 0% 100% 0% OFF(8) ON 10k COOL IN CON6 STAGE TROL ON(5) MIN OFF 2 MIN OFF(4) ON(4) OFF OFF 0% (6) 100% 0% ON(8) ON 15k COOL IN CON7 STAGE TROL ON MIN OFF 3 MIN ON(6) ON(6) OFF OFF 0% 100% 0% ON(8) ON 22k 8 REHEAT IN CON- ON MIN OFF * TROL MIN ON(6) ON(6) OFF OFF 0% 50% 50% OFF ON 27k HEAT OPEN/ 9 STAGE 100% ON(5) MIN OFF 1* (7) MIN OFF OFF ON OFF 50% 100% 0% (7) OFF ON 33k HEAT OPEN/ 10 STAGE 100% ON(5) MIN OFF 2* (7) MIN OFF OFF ON ON 100% 100% 0% (7) (7) OFF ON 47k 11 Reset * With Optional Feature 1. The IGV/VFD will be controlled to the supply pressure setpoint unless test mode has been running for 6 minutes or longer. After 6 minutes, the IGV damper will be allowed to drive to 100% for step 9 and 10. 2. The exhaust fan will turn on anytime the economizer damper position is equal to or greater than the exhaust fan setpoint. It will not turn off until the economizer damper position is at Exhaust Enable Setpoint - 10% or lower. 3. The VHR relay output will be energized at the start of the test mode to allow time for the VAV boxes to open. It takes 6 minutes for the boxes to drive from the full closed position to the full open position. The timing cannot be changed in the field. 4. 27.5-35 ton units have 2 stages of mechanical cooling. Both compressors run during cool stage 2. 5. The supply fan will not be allowed to go from an off state to an on state until the IGV are fully closed. 6. The condenser fans will operate any time a compressor is ON providing the outdoor air temperatures are within normal operating range. 7. The heat outputs will not be allowed to come on until the unit has been in test mode for at least 6 minutes and the IGV/VFD is at 100%. 8. The reheat pumpout output will be energized whenever the reheat circuit (circuit 2 for 40-50T) is energized for Cooling operation. Steps for optional accessories and modes not present in unit will be skipped. Table 17. CV Test Modes (Also VAV w/o IGV) 27 1/2 - 50 Ton without Reheat TEST STEP MODE EXH POWER EXH MOD SF Econ.* FAN(1)* DAMPER* COMP 1 COMP 2 HEAT 1* HEAT 2* HEAT* OHMS 1 MINIMUM VENTILATION ON Min OFF Min OFF OFF OFF OFF 0% 4.7k 2 ECONOMIZER TEST ON 100% ON OPEN 100% OFF OFF OFF OFF 0% 6.8k 3 COOL STAGE 1 ON Min OFF Min ON(2) OFF OFF OFF 0% 10k 4 COOL STAGE 2 ON Min OFF Min OFF(3) ON(2)(3) OFF OFF 0% 15k 5 COOL STAGE 3 ON Min OFF Min ON(2) ON(2) OFF OFF 0% 22k 6 HEAT STAGE 1 ON Min OFF Min OFF OFF ON OFF 50% 33k 7 HEAT STAGE 2 ON Min OFF Min OFF OFF ON ON 100% 47k 8 Reset * With Optional Feature 1. The exhaust fan will turn on anytime the economizer damper position is equal to or greater than the exhaust fan setpoint. It will not turn off until the economizer damper position is at Exhaust Enable Setpoint - 10% or lower. 2. The condenser fans will operate any time a compressor is ON providing the outdoor air temperatures are within normal operating range. 3. 27.5-35 ton units have 2 stages of mechanical cooling. Both compressors run during cool stage 2. Steps for optional accessories and modes not present in unit will be skipped. Units with two heat exchangers (high heat models) Heat Stage 1 - The 2 stage burner runs high heat for 60 seconds, then drops to low heat. Modulating gas heat stays off. Heat Stage 2 - The 2 stage burner stays on low. Modulating burner comes on and stays at 100%. RT-SVD03G-EN 53","ReliaTel Test Mode Table 18. CV Test modes 27 ½ - 50 Ton with Reheat TEST STEP MODE FAN EXH ECON FAN * (1)* POWER EXH DAMPER HEAT HEAT MOD * COMP 1 COMP 2 1* 2* HEAT* COOL VALVE * REHEAT VALVE* REHEAT PUMP OUT* OHMS MINIMUM 1 VENTILA ON Min OFF MIN OFF OFF OFF OFF 0% 100% 0% OFF 2.2k TION ECONOMI 2 ZER TEST ON 100% ON 100% OFF OFF OFF OFF 0% 100% 0% OFF 3.3k OPEN 3 COOL ON Min OFF MIN ON(2) OFF OFF OFF 0% 100% 0% OFF 4.7k STAGE 1 4 COOL ON Min OFF MIN OFF(3) ON OFF OFF 0% 100% 0% ON(4) 6.8k STAGE 2 (2)(3) 5 COOL ON Min OFF MIN ON(2) ON(2) OFF OFF 0% 100% 0% ON(4) 8.2k STAGE 3 6 HEAT ON Min OFF MIN OFF OFF ON OFF 50% 100% 0% OFF 10k STAGE 1 7 HEAT ON Min OFF MIN OFF OFF ON ON 100% 100% 0% OFF 15k STAGE 2 8 REHEAT ON Min OFF MIN ON(2) ON(2) OFF OFF 0% 50% 50% OFF 33k 9 Reset * With Optional Feature 1. The exhaust fan will turn on anytime the economizer damper position is equal to or greater than the exhaust fan setpoint. It will not turn off until the economizer damper position is at Exhaust Enable Setpoint - 10% or lower. 2. The condenser fans will operate any time a compressor is ON providing the outdoor air temperatures are within normal operating range. 3. 27.5-35 ton units have 2 stages of mechanical cooling. Both compressors run during cool stage 2. 4. The reheat pumpout output will be energized whenever the reheat circuit (circuit 2 for 40-50T) is energized for Cooling operation. Steps for optional accessories and modes not present in unit will be skipped. 54 RT-SVD03G-EN","Thermostats and Sensors Figure 22. Thermostat, Sensor and ICS layout Programmable Zone Sensor MORN MON A.M. OCCUPIED FAN AUTO DESIRED HEAT Visible if Option 10 is Set to 1 PROGRAM TIME DAY ERASE 2 Wires Twisted Shields HOLD TEMP MODE FAN Remote Sensor Programmable Thermostat HEAT 50 60 70 80 FAN AUTO ON 7 Wires COOL Mechanical Thermostat HEAT OFF COOL COMM3/4/LCI Interface required when using BAS Systems. BAS System Tracker, Tracer ReliaTel Refrigeration Module J8 J1 J4 J7 J5 J3 AUTO T X2 Y2 W2 G WI/0 Y1 R 14 12 11 10 9 8 7 6 5 4 3 2 1 J6 J2 COMM3/4 2-3 Wires See Matrix ON CANCEL BAS Sensor 2-10 Wires Required See Matrix Next Page 2 Wires Twisted Shielded 2 Wire Remote Sensor S HEAT Y S AUTO T OFF E M COOL F AUTO A N ON SERVICE COOL HEAT SYS ON 90 90 80 80 70 70 60 60 50 50 Mechanical Zone Sensor Mechanical Zone Sensor RT-SVD03G-EN 55","Thermostats and Sensors Table 19. Thermostat and Sensor Descriptions Accessory Model # Zone Sensor Module Description Required # Conductors Heat/Cool BAYSENS106* Single Set Point 4 ASYSTAT106* Manual change Over BAYSENS108* Dual Set Point 5 Manual/Auto Change Over BAYSENS110* ASYSTAT111* Dual Set Point with LEDs Manual/Auto 10 Change Over BAYSENS119* ASYSTAT666* Programmable with Night Setback and LCD 3-7 Indicators BAYSENS077* Remote Sensor 2 BAYSENS135A ASYSTAT709A Digital Dual Setpoint with Manual /Auto 11 Changeovert Heat Pump BAYSENS107* Single Set Point 6 ASYSTAT107* Manual Change Over BAYSENS109* Dual Set Point with ASYSTAT109* LEDs Manual/Auto 10 Change Over BAYSENS019* ASYSTAT666* Programmable with Night Setback and LCD 3-7 Indicators BAYSENS077* Remote sensor 2 BAYSENS031A Digital Heat Pump Dual Setpoint with 11 Manual/Auto Changeover VAV 27½ - 50 tons BAYSENS119* Programmable with Night Setback and LCD 3-7 indicators BAYSENS021 VAV Setpoint Panel w/LED’s 9 Tracer/Tracker ICS BAYSENS073* Override Sensor with Override / Cancel 2 BAYSENS174* Override Sensor with Setpoint and 3 Override / Cancel Terminal Connections at J6 1,2,3,4 1,2,3,4,5 1,2,3,4,5,6,7,8,9,10 7,8,9,10,11,12,14 (7-10 are optional) 1,2 1,2,3,4,5,6,7,8,9,10 1,2,3,4,5 1,2,3,4,5 6,7 1,2,3,4,5 6,7,8,9,10 7,8,9,10 11,12,14 (7-10 are optional) 1,2 1,2,3,4,5,6 1,2,3,4,5 7,8,9,10,11,12,14 (7-10 are optional) 1,2,3,4,6,7,8,9,10 1,2 1,2,3 56 RT-SVD03G-EN","Thermostats and Sensors BAYSENS006B/ASYSTAT661B (obsolete) Accessory Heat / Cool Zone Sensor Module (ZSM) single set point, manual change over. Figure 23. BAYSENS006B/ ASYSTAT661B layout Component Description BAYSENS006B ASYSTAT661B BAYSENS007B/ASYSTAT662B (obsolete) Accessory Heat Pump Zone Sensor Module (ZSM), single set point, manual change over. Figure 24. BAYSENS007B/ ASYSTAT662B layout Component Description BAYSENS007B ASYSTAT663B TB1 4 MODE 3 COOL SETPOINT 2 COMMON 1 ZONE TEMP. TB2 6 COMMON 7 HEAT STATUS RT-SVD03G-EN 57","Thermostats and Sensors BAYSENS008B/ASYSTAT663B (obsolete) Accessory Heat / Cool Zone Sensor Module (ZSM), dual set point, manual / auto change over. Figure 25. BAYSENS008B/ASYSTAT663B Component Description BAYSENS008B ASYSTAT663B BAYSENS009B/ ASYSTAT664B (obsolete) Accessory Heat Pump Zone Sensor Module (ZSM), dual set point, manual/ auto changeover. Figure 26. BAYSENS009B/ASYSTAT664B Component Description BAYSENS009B ASYSTAT664B 58 RT-SVD03G-EN","Thermostats and Sensors BAYSENS010B (obsolete) Accessory Heat / Cool Zone Sensor Module (ZSM), dual set point with LEDs, manual/ auto change over. Figure 27. BAYSENS010B Layout Component Description BAYSENS010B BAYSENS011B (obsolete) Accessory Heat Pump Zone Sensor Module (ZSM), dual set point with LEDs, manual/ auto changeover. Figure 28. BAYSENS011B Layout Component Description BAYSENS011B RT-SVD03G-EN 59","Thermostats and Sensors BAYSENS013C (obsolete) Accessory ICS (Tracer/Tracker/ComforTrac) Zone Sensor Module (ZSM), with override button, and override cancel button. Figure 29. BAYSENS013C Layout Component Description BAYSENS013C BAYSENS014C (obsolete) Accessory ICS (Tracer/Tracker/ComforTrac) Zone Sensor Module (ZSM), with override button, set point, and override cancel button. Three conductors required. Manufactured by Sunne, introduced 08/ 95. Figure 30. BAYSENS014C Layout Component Description BAYSENS014C 60 RT-SVD03G-EN","Thermostats and Sensors BAYSENS016A Sensor w/ plug (see: SENS-IN-12) Thermistor Sensor (OAS, SAS, RAS, CTS) Outdoor Air Sensor: Located in the condenser section, lower left corner. The compressor access panel has a slotted opening to provide airflow across the sensor. Standard with all ReliaTel controlled units. Return Air Sensor: Field or factory installed accessory. Located on the return air damper of the economizer, used with comparative enthalpy control only. Coil Temperature Sensor: Located in a 3/8\" copper tube well, which is brazed to the lowest circuit entering the outdoor coil (2-10 ton heat pumps only). Mixed Air Sensor: Field or factory installed in the supply fan section, protruding through the fan housing. Discharge Air Sensor: Field or factory installed in the supply fan section, using anaveraging tube located downstream of the heat section. Figure 31. Thermistor Sensor Component Description Thermistor Sensor (OAS, SAS, RAS, MAS, CTS) Part Number SEN-0339 BAYSENS017B/ASYSTAT669A (obsolete) Accessory Zone Sensor Remote. Two conductors required. Figure 32. BAYSENS017B/ ASYSTAT669A Layout Component Description BAYSENS017B ASYSTAT669A RT-SVD03G-EN 61","Thermostats and Sensors BAYSENS019*/ASYSTAT666* (CV 3-50 Ton) (Obsolete) Accessory Heat/Cool, programmable night set back Zone Sensor Module (ZSM), with LCD status / diagnostic indicators. Figure 33. Programmable night set back Sensor Module (ZSM) AM OCCUPIED MODE COOL HEAT COOL FAN AUTO ROOM TEMP PROGRAM TIME DAY ERASE HOLD TEMP MODE FAN Component Description BAYSENS019* ASYSTAT666* BAYSENS031A/ ASYSTAT707A (Obsolete) Accessory Digital Heat Pump Zone Sensor Module (ZSM), Dual Set Point, Manual/Auto Changeover. Figure 34. BAYSENS031A/ASYSTAT707A Layout) Component Description BAYSENS031A ASYSTAT707A 62 RT-SVD03G-EN","Thermostats and Sensors BAYSENS0032A (CV 3-50 Ton) (obsolete) Accessory Averaging, Remote Zone Sensor, Dual Thermistors, Two conductors required. Figure 35. BAYSENS0032A Layout Component Description BAYSENS032A BAYSENS035A/AYSTAT709A (Obsolete) Accessory Digital Heat/Cool Zone Sensor Module (ZSM), Dual SetPoint, Manual/Auto Changeover. Figure 36. BAYSENS035A/AYSTAT709A Layout Component Description BAYSENS035A ASYSTAT709A RT-SVD03G-EN 63","Thermostats and Sensors BAYSENS106*/ASYSTAT106* Accessory Heat / Cool Zone Sensor Module (ZSM) single set point, manual changeover. Four conductors required. Figure 37. BAYSENS106A/ASYSTAT106A RT1 thermistor, 10 k at 25°C R11, zero Zone temperature 1 Note 1: Pot 1 is factory calibrated. Field adjustment voids warranty. Temperature setpoint Pot 5, 1 k Calibration Pot 1 (see Note 1) Signal common 2 Cool setpoint (CSP) 3 Mode (Sys/Fan switch) 4 R1, 4.87 k Cool TB1 System SW1 R2, 2.32 k Off R3, 19.6 k Heat Part Number – SEN01515 Fan SW2 Auto On R6, 8.45 k BAYSENS107A/ASYSTAT107A Accessory Heat Pump Zone Sensor Module (ZSM) single set point, manual changeover. Six conductors required. Figure 38. BAYSENS107A/ASYSTAT107A RT1 thermistor, 10 k at 25°C Note 1: Pot 1 is factory calibrated. Field adjustment voids warranty. Temperature setpoint Pot 5, 1 k System SW1 R9, zero Zone temperature 1 Calibration Pot 1 (see Note 1) R1, 4.87 k R2, 2.32 k Signal common 2 Cool setpoint (CSP) 3 Mode (Sys/Fan switch) 4 Cool TB1 Off R3, 19.6 k Heat R4, 34.8 k EM Heat Fan SW2 Auto On R6, 8.45 k Part Number – SEN01528 CR3 Green LED Common 6 LED Heat 7 TB2 64 RT-SVD03G-EN","RT-SVD03G-EN Thermostats and Sensors BAYSENS108A/ASYSTAT108A Accessory Heat / Cool Zone Sensor Module (ZSM) dual set point, manual / auto changeover. Five conductors required. Figure 39. BAYSENS108A/ASYSTAT108A RT1 thermistor, 10 k at 25°C R11, zero Zone temperature 1 Note 1: Pot 1 and Pot 2 are factory calibrated. Field adjustment voids warranty. Cool setpoint Pot 4, 1 k R7, 3.92 k System SW1 Calibration Pot 1 (see Note 1) R1, 4.87 k R2, 2.32 k Signal common 2 Cool setpoint (CSP) 3 Mode (Sys/Fan switch) 4 Cool Heat Setpoint (HSP) 5 Off TB1 R3, 7.68 k Auto R4, 19.6 k Heat Part Number – SEN01513 Fan SW2 Heat setpoint Pot 3, 1 k Auto On R6, 8.45 k Calibration Pot 2 (see Note 1) R8, 3.92 k BAYSENS109A/ASYSTAT109A Accessory Heat Pump Zone Sensor Module (ZSM) dual set point with LEDs, manual / auto changeover. Ten conductors required. Figure 40. BAYSENS109A/ASYSTAT109A RT1 thermistor, 10 k at 25°C R9, zero Zone temperature 1 Signal common 2 Note 1: Pot 1 and Pot 2 are factory calibrated. Field adjustment voids warranty. Cool setpoint Pot 4, 1 k R7, 3.92 k Calibration Pot 1 (see Note 1) R1, 4.87 k R2, 2.32 k Cool setpoint (CSP) 3 Mode (Sys/Fan switch) 4 Cool Off Heat Setpoint (HSP) 5 TB1 System SW1 R3, 7.68 k Auto Fan SW2 Auto R4, 19.6 k Heat On R6, 8.45 k R5, 34.8 k EM Heat Heat Setpoint Pot 3, 1 k Calibration Pot 2 (see Note 1) Part Number – SEN01523 R8, 3.92 k CR2 Green CR1 Red CR3 Green CR4 Green LED Common 6 LED Heat 7 LED Cool 8 LED Sys_On 9 LED Service 10 65","Thermostats and Sensors BAYSENS110A Accessory Heat / Cool Zone Sensor Module (ZSM) dual set point with LEDs, manual / auto changeover. Ten conductors required. Figure 41. BAYSENS110A RT1 thermistor, 10 k at 25°C R9, zero Zone temperature 1 Note 1: Pot 1 and Pot 2 are factory calibrated. Field adjustment voids warranty. Cool setpoint Pot 4, 1 k R7, 3.92 k System SW1 Fan SW2 Auto On Calibration Pot 1 (see Note 1) R1, 4.87 k R2, 2.32 k R3, 7.68 k R4, 19.6 k R6, 8.45 k Signal common 2 Cool setpoint (CSP) 3 Mode (Sys/Fan switch) 4 Cool Off Heat Setpoint (HSP) 5 TB1 Auto Heat Heat setpoint Pot 3, 1 k Calibration Pot 2 (see Note 1) Part Number – SEN01522 R8, 3.92 k CR2 Green CR1 Red CR3 Green CR4 Green LED Common 6 LED Heat 7 LED Cool 8 LED Sys_On 9 LED Service 10 BAYSENS077A Accessory Zone Sensor Remote, used with all current zone sensors. Two conductors required. Figure 42. BAYSENS077A RT1 thermistor, 10K OHM AT 25 DEG C Zone Temperature 1 Signal Common 2 Part Number – SEN01448 66 RT-SVD03G-EN","Thermostats and Sensors BAYSENS073A Accessory ICS (Tracker/Tracer) Zone Sensor Module (ZSM), with override button, and override cancel button. Two conductors required. Figure 43. BAYSENS073A R1, 1.5K OHM Timed Override Cancel SW2 Timed Override On SW1 Zone Temperature 1 RT1 thermistor, 10K OHM AT 25 DEG C 2 Signal Common Part Number – SEN01450 BAYSENS074A Accessory ICS (Tracker/Tracer) Zone Sensor Module (ZSM), with override button, set point, and override cancel button. Three conductors required. Figure 44. BAYSENS074A R1, 1.5K OHM Timed override Cancel SW2 Timed override on SW1 Zone Temperature 1 RT1 thermistor, 10K OHM AT 25 DEG C Calibration potentiometer Signal Common 2 Pot 2 (SEE NOTE) Setpoint Potentiometer Pot 1, 1K OHM Setpoint 3 Part Number – SEN01447 RT-SVD03G-EN 67","Thermostats and Sensors BAYSENS119A Programmable Zone sensor Figure 45. BAYSENS119A The BAYSENS119A supersedes the BAYSENS019C. The BAYSENS119A has the same programming options and capabilities as the BAYSENS019C but also has improved thermistors that increases sensing accuracy and is still compatible with all equipment using either UCP or Reliatel micro controls. The BAYSENS119A can be used with VAV, constant volume or heat pump equipment. Figure 46. Display with all the symbols appearing Zone temperature and setpoint temperature System settings Fan settings Scheduling area/day and clock Service indicator, filter timer, keypad lockout, occupancy indicator, temporary override . Mo Tu We Th Fr Sat Su DAYS AM PM HOURS 68 RT-SVD03G-EN","Thermostats and Sensors Table 20. Programmable zone sensor wiring diagram 3–25 ton packaged rooftops 3–20 split system units 27.5–50 ton packaged rooftops *CD/*CH/*SC/*HC TTA/TWA YC*/TC*/TE* Sensor UCP control LTB(a) ReliaTel ReliaTel Control Control J6 J6 UCP control LTB1(a) ReliaTel Control J6 REMOTE SENSOR INPUT(b) S2 Optional remote sensor REMOTE SENSOR INPUT(b) S1 Optional remote sensor 24 VAC INPUT(c) 14 14(d) 14 14 14 14 (e) COMMUNICATIONS 12 12 12 12 12 12 COMMON(c) 11 11 11 11 11 11 SERVICE STATUS 10 10 10 10 10 10 (UCM INPUT) SYSTEM STATUS 9 9 9 9 9 9 (ON/OFF INPUT) COOL STATUS 8 8 8 8 8 8 (UCM INPUT) HEAT STATUS 7 7 7 7 7 7 (UCM INPUT) AUX RELAY (CLOSED— A3 UNOCCUPIED) AUX RELAY (COMMON) A2 The auxiliary relay on the sensor is form C, rated for 1.25 A at 30 Vac. It is energized during occupied periods. AUX RELAY (CLOSED— A1 OCCUPIED) (a)LTB and LTB1 refer to low-voltage terminal boards with numbers 1–20 and two test terminals. (b)Connect an optional remote sensor (p/n BAYSENS017) to terminals S1 and S2. Connect the shield wire (drain wire) from the shielded cable to terminal 11. (c) Connect the 24 Vac power supply from the unit controller to terminals 11 and 14. (d)Use terminal 15 on older 3–25 ton Voyager units with low-voltage terminal boards numbered 1–18 with two test terminals. (e)Data communication between the unit controller and the sensor is accomplished by a serial link connected at terminal 12. RT-SVD03G-EN 69","Thermostats and Sensors Error Codes An error code indicates that technical assistance may be required. Note: On the display, error codes toggle with the clock. Heat failure Indicates that there is an error in the heating system. Cool failure Indicates that there is an error in the cooling system. Test mode Indicates that the system is operating in test mode. Fan failure Indicates that a fan failure has occurred and service is required. BAYSENS135A Non-Programmable zone sensor Figure 47. BAYSENS135A . 70 RT-SVD03G-EN","Thermostats and Sensors Table 21. Reliatel and UCP wiring locations Feature description Zone temperature BAYSENS135A 1 Reliatel RTRM terminal block (J6) position UCP LTB screw terminal position 1 1 2 2 2 5 volt common cooling 3 3 3 setpoint System/Fan 4 4 4 Mode Heating 5 5 5 setpoint COMM+ 6 (not used) NA NA COMM- 7 (not used) NA NA NA 8 (not used) NA NA NA 9 (not used) NA NA Ground (24 10 11 20 VAC common) 24 VAC 11 14 14 A remote temperature sensor may be used with the BAYSENS135A but it will not display the remote temperature on the LCD screen. Figure 48. BAYSENS135A 11 24 VAC/VDC 10 (GROUND) 9 8 7 COMM– 6 COMM+ 5 HEAT SETPOINT (HSP) 4 SYS/FAN MODE (MODE) 3 SETPOINT 2 SIGNAL COMMON (COMMON) 1 ZONE TEMPERATURE (ZONE TEMP) RT-SVD03G-EN 71","Thermostats and Sensors Error Codes Main processor error Replace sensor. Software version conflict Replace sensor. Communication error Replace sensor. Temperature input outside valid Replace sensor if space temperature is operating range (32ºF–122ºF [0ºC–50ºC]) within valid range. Lock Symbol Indicates that the keypad is locked The lock symbol appears if you try to adjust a setting that cannot be changed. 72 RT-SVD03G-EN","High Temperature sensor Diagram High Temperature Sensor The high temperature sensor accessory (BAYFRST001A) provides high limit cutout with manual reset in ICS device Tracer/ Tracker/ComforTrac/ VariTrac systems. The sensors are wired to the LTB5 and LTB6 in the control panel. Jumper must be removed. The sensors may be used to detect excessive heat in air conditioning or ventilation ducts and provide system shut down. Immediately after sensor opens, the associated unit will completely shut down. The sensors come with case and cover, and mount directly to the ductwork. There are two sensors that are included in the accessory. Both sensors are factory set; one opens at 135° F and should be installed in the return air duct, the other opens at 240° F and should be installed in the supply duct. Figure 49. High Temperature Sensor Diagram SENSING ELEMENT MANUAL RESET BUTTON 24 VAC TEST 1 TEST 2 Compressor 1 disable Compressor 2 disable Immediate shutdown, Automatic reset Component Description BAYFRST001A Supply Sensor 240˚F Return Sensor 135˚F Part Number CNT-0637 & CNT-0638 RT-SVD03G-EN Note: This accessory can also be applied in Non-ICS applications. The wiring on the unit is the same. The unit will shut down immediately when the sensor opens. To reset a sensor which has opened, push and release the button protruding through the cover. See reset button. The sensor temperature must drop 25° F below. To reset a sensor which has opened, push and release the button protruding through the cover. See reset button. The sensor temperature must drop 25 There are no field adjustments that can be made to the sensor; if a problem exists, the sensor must be replaced. Part Number “CNT-0637” = 135° F sensor. Part Number “CNT-0638” = 240° F sensor. 73","Operation with a Conventional Thermostat (Constant Volume) The ReliaTel module has conventional thermostat connections as well as Zone Sensor Module connections. When a conventional thermostat is controlling the unit, operation differs as follows. • Supply Air Tempering feature is not available. If outdoor air is being introduced through the equipment, discharge air temperature may be cold when not actively heating. • Proportional Integral (PI) control is not available. • Zone Sensor Diagnostics are only available on the RTRM module on the J6 terminals, instead of at the Zone Sensor in the space. • Intelligent Fall-Back is not available. If a failure occurs in the device controlling the equipment, operation will cease. • Heat Pump Smart Recovery and Smart Staging is not available. Heat Pump operation becomes more costly unless the generic control being applied can accomplish this. • Remote Sensing Capabilities are not available on most mechanical thermostats. • Space Temperature Averaging capabilities are not available on most mechanical thermostats • Built in Night Set Back and Unoccupied Functions function differently with a conventional mechanical thermostat. • A built-in algorithm which allows for automatic reset of the discharge air temperature while economizing is not available. Note: 27½ to 50 VAV -Conventional thermostat input terminals are inactive. The terminal strip for attaching the thermostat wires is located on the RTRM module in the control compartment. The purpose of each terminal is discussed in the next section. Customers occasionally require operation with a conventional thermostat rather than a zone sensor. In some cases there is a preference for a specific thermostat model, and in others there is reluctance to adopt newer technology that may not be as well understood as conventional thermostats. In addition, non-Trane Building Controllers typically provide an interface to HVAC equipment based on a conventional thermostat interface. Units applied with this type of controller need to accept conventional thermostat inputs. Conventional thermostat signals represent direct calls for unit functions. In their simplest applications, thermostat contacts directly control contactors or other load switching devices. This function provides inputs for the thermostat signals and processing to enhance reliability and performance. Compressor protection and reliability enhancement functions (HPC, LPC, Minimum On/Off timers, etc.) all operate the same whether applied with zone sensors or a conventional thermostat. Logic is also provided to cause appropriate unit functions when inappropriate thermostat signals are provided. Simultaneous calls for heating and cooling will be ignored (the unit will not heat or cool). The supply fan will be turned on with a call for heating or cooling even if the fan request is not detected. If the thermostat is immediately changed from a heating to a cooling call, or vice versa, there will be a five minute delay before the new call will initiate. For units with modulating gas heat, see p. 77 for a flow chart outlining operation with a conventional thermostat. 74 RT-SVD03G-EN","Operation with a Conventional Thermostat (Constant Volume) RT-SVD03G-EN Table 22. Thermostat signals R 24VAC power to thermostat Y1 Call for compressor 1 or first stage cooling Y2 Call for compressor 2 or 2nd stage cooling G Call for supply fan W1 Call for heat 1 (for modulating gas, see Figure 50, p. 77) W2 Call for heat 2 Heat pump only: X2 Call for emergency heat O Switchover valve On = cooling, Off = heating T Bias for heat anticipation for those mechanical thermostats that use this function Table 23. Conventional thermostat – Gas/ Electric, Electric Heat: Input/connection Function when energized: G (fan) Fan runs continuously except during unoccupied mode (see next page) Y1 (compressor 1 or economizer) Compressor #1 runs or economizer operates Y2 (compressor 2 or compressor 1 while Compressor #2 also runs, or economizing) #1compressor runs while economizing W1 (gas / electric heat first stage) 1st stage heat W2 (gas / electric heat 2nd stage) 2nd stage heat (if available) Table 24. Conventional thermostat – Heat Pump Input/connection Function when energized Cooling mode: G (fan) Fan runs continuously except during unoccupied mode (see next page) O (reversing valve during cooling) Reversing valve in cool mode Y1 + O (first stage cooling) Compressor #1 runs or economizer operates Y1 + Y2 + O (2nd stage cool) Compressor #2 also runs, or #1 compressor runs while economizing. Heating mode: G (fan) Fan runs continuously except during unoccupied mode (see below) Y1 (both compressors 1st stage heat)1. Both compressors run Y2 (during heating – nothing happens)1. No change W2 (electric heat 2nd stage) 2nd stage (electric) heat X2 (electric heat only) Electric heat only – no compressors 1. For units configured with 2-Step Mechanical Heating (Odyssey Independent Circuit Heat Pump), Y1 will correspond to a request for Compressor 1 operation and Y2 will correspond to a request for Compressor 2 operation. T: (provides heat anticipation signal for those mechanical thermostats that use this feature. If the thermostat used does not have a “T” terminal, disregard this terminal. Unoccupied mode: If the thermostat being used is programmable, it will have its own strategy for unoccupied mode and will control the unit directly. If a mechanical thermostat is being used, 75","Operation with a Conventional Thermostat (Constant Volume) a field applied time clock with relay contacts connected to J6-11 and J6-12 can initiate an unoccupied mode as follows: Contacts open: Normal occupied operation. Contacts closed: Unoccupied operation as follows - Fan in auto mode regardless of fan switch position. Economizer closes except while economizing regardless of minimum position setting. Cooling/Economizer Operation: If unit does not have an economizer, the Cool/Econ Stage 1 and Stage 2 will call directly for mechanical cooling (compressor) stages. If the unit has an economizer, the Cool/Econ stages will function as follows. Table 25. Cooling/Economizer Operation with Thermostat OK to Economize? Thermostat Y1 Call for Thermostat Y2 Economizer Cooling Compressor Staging Request Compressor No On Off Inactive Output 1 Compressor No Off On Inactive Output 2 Compressor No On On Inactive Outputs 1 & 2 Yes On Off Active Off Yes Off On Active Off Yes On On Active Compressor Output 1 40 to 50 ton CV only. This unit has 3 stages of cooling if using a zone sensor or binary inputs as shown above. If using a conventional thermostat it has 2 stages as follow: Y1 = 1st stage Y1 + Y2 = 3rd stage VAV Thermostat inputs are ignored on VAV units. 76 RT-SVD03G-EN","Operation with a Conventional Thermostat (Constant Volume) Figure 50. Modulating Gas Heat Control Process RT-SVD03G-EN 77","Zone Sensor Module Testing Mechanical Zone Sensor Module Temperature input Terminals to read voltage: RTRM J6-1, J6-2 Read DC voltage with the sensor attached. If voltage does not appear to be correct, read the resistance of the circuit, then the sensor itself, to see if a problem exists in the sensor or the wiring. With the sensor not attached there should be 5.00 VDC at the terminals as shown below. Problems to look for: • Miswire/short/open • Excessive resistance in circuit (corroded or loose connection) • Sensor inaccurate (should be ± 2F of chart) • Moisture in sensor (becomes accurate when dry) • Induced voltage (high voltage wires in same conduit) Service Tips: To check for induced voltage, read AC voltage to ground from each sensor wire. Should be less than 1 VAC. Figure 51. ZSM Testing/voltmeter display RTRM J6 5.00 Heating Setpoint Mode Input Cooling Setpoint Common Zone Temperature DC Volts Table 26. Temperature Input Temp Resistance DC Temp °F (K ohms) Volts °F 40 26.097 3.613 54 41 25.383 3.585 55 42 24.690 3.557 56 43 24.018 3.528 57 44 23.367 3.500 58 45 22.736 3.471 59 46 22.123 3.442 60 47 21.530 3.412 61 48 20.953 3.383 62 49 20.396 3.353 63 50 19.854 3.324 64 51 19.330 3.294 65 52 18.821 3.264 66 53 18.327 3.233 67 Resistance (K ohms) 17.847 17.382 16.930 16.491 16.066 15.654 15.253 14.864 14.486 14.119 13.762 13.416 13.078 12.752 DC Temp Volts °F 3.203 68 3.173 69 3.142 70 3.111 71 3.080 72 3.050 73 3.019 74 2.988 75 2.957 76 2.926 77 2.895 78 2.864 79 2.832 80 2.801 81 Resistance (K ohms) 12.435 12.126 11.827 11.535 11.252 10.977 10.709 10.448 10.194 9.949 9.710 9.477 9.250 9.030 DC Volts 2.770 2.739 2.708 2.677 2.646 2.616 2.58 2.554 2.523 2.493 2.462 2.432 2.402 2.372 Temp °F 82 83 84 85 86 87 88 89 90 91 92 93 94 95 Resistance (K ohms) 8.815 8.607 8.404 8.206 8.014 7.827 7.645 7.468 7.295 7.127 6.963 6.803 6.648 6.497 DC Volts 2.342 2.312 2.283 2.253 2.224 2.195 2.166 2.137 2.109 2.080 2.052 2.024 1.996 1.969 78 RT-SVD03G-EN","Zone Sensor Module Testing Setpoint input Terminals to read voltage: RTRM J6-3 (cooling), J6-5 (heating), J6-2 Read DC voltage with Zone Sensor Module (ZSM) attached. If voltage read does not appear to be correct, read the resistance of the circuit, then the ZSM itself, to see if a problem exists in the ZSM or the wiring. With the ZSM not attached there should be 5.00 VDC at the terminals as shown. To check for induced voltage, read AC voltage to ground from each sensor wire. Should be less than 2VAC. RTRM J6 Heating Setpoint Mode Input Cooling Setpoint Common Zone Temperature 5.00 DC Volts Table 27. Setpoint Inputs Cooling setpoint Heating setpoint Common Read voltage at either location RTRM J6-3 ZSM terminal 3 RTRM J6-5 ZSM terminal 5 RTRM J6-2 ZSM terminal 2 Problems to look for: • Miswire/short/open • Excessive resistance in circuit (corroded or loose connection) • Setpoint lever inaccurate (should be +-2F of chart) • Induced voltage (high voltage wires in same conduit) Table 28. Setpoint Inputs Temp Resistance °F (K ohms) open 40 1.0841 41 1.0656 42 1.0472 43 1.0287 44 1.0102 45 0.9918 46 0.9733 47 0.9548 48 0.9363 49 0.9179 50 0.8994 51 0.8787 52 0.8580 RT-SVD03G-EN Temp DC Volts °F 5.00 (open 53 circuit) 2.601 54 2.579 55 2.557 56 2.535 57 2.513 58 2.490 59 2.466 60 2.442 61 2.418 62 2.393 63 2.368 64 2.338 65 2.309 66 Resistance (K ohms) 0.8373 0.8166 0.7958 0.7751 0.7544 0.7337 0.7142 0.6948 0.6753 0.6558 0.6363 0.6169 0.5974 0.5779 Temp DC Volts °F 2.278 67 2.247 68 2.216 69 2.183 70 2.150 71 2.116 72 2.083 73 2.050 74 2.015 75 1.980 76 1.944 77 1.908 78 1.870 79 1.831 80 Resistance (K ohms) 0.5584 0.5390 0.5195 0.5000 0.4805 0.4610 0.4416 0.4221 0.4026 0.3832 0.3637 0.3442 0.3247 0.3053 Temp Resistance DC Volts °F (K ohms) 1.792 81 0.2858 1.751 1.709 1.667 1.623 1.578 1.532 1.484 1.435 1.385 1.333 1.280 1.226 1.169 82 0.2663 83 0.2468 84 0.2273 85 0.2079 86 0.1884 87 0.1689 88 0.1495 89 0.1301 90 0.1106 (shorted/no power) DC Volts 1.111 1.051 0.990 0.926 0.860 0.793 0.723 0.650 0.575 0.498 0.000 79","Zone Sensor Module Testing Mode Input Terminals to read voltage: RTRM J6-4, J6-2 Read DC voltage with Zone Sensor Module (ZSM) attached. If voltage read does not appear to be correct, read the resistance of the circuit, then the ZSM itself, to see if a problem exists in the ZSM or the wiring. With the ZSM not attached there should be 5.00 VDC at the terminals listed above. To check for induced voltage, read AC voltage to ground from each sensor wire. Should be less than 2VAC. Mode Input: Mode Input RTRM J6-4 Common RTRM J6-2 ZSM terminal 4 ZSM terminal 2 Problems to look for: • Miswire/short/open • Excessive resistance in circuit (corroded or loose connection) • Induced voltage (high voltage wires in same conduit) Table 29. System Switch Short to common OFF COOL AUTO OFF COOL AUTO HEAT HEAT EM HEAT EM HEAT Open circuit Fan switch AUTO AUTO AUTO ON ON ON AUTO ON AUTO ON Ohms Rx1K Volts DC +5% 0 0.00 2.32 4.87 7.68 10.77 13.32 16.13 19.48 27.93 35.00 43.45 0.94 1.64 2.17 2.59 2.85 3.08 3.30 3.68 3.88 4.06 5.00 80 RT-SVD03G-EN","Zone Sensor Module Testing Programmable Zone Sensor BAYSENS119A and BAYSENS019C (Obsolete) The BAYSENS019B, C Programmable Zone sensor is a digital display sensor that communicates to micro controls. This programmable sensor is compatible with the following constant volume (CV) units: • Voyager UCP 3-25 tons • Voyager UCP 27.5-50 tons CV • Precedent ReliaTel 3-10 tons • Voyager ReliaTel 12.5-25 tons • Voyager ReliaTel 27.5-50 tons CV • IntelliPak Rooftop 20-130 tons CV • Odyssey ReliaTel 7.5-20 tons For programming information, refer to literature ACC-SVN28A-EN. Testing the Programmable Zone Sensor (PZS) 1. Verify unit operation by running unit through test mode. 2. Verify that the PZS has a normal display of time, temperature, fan and system status. 3. For UCP Micro, disconnect wires from LTB-11 (-) and LTB-12 (+); For ReliaTel controls, disconnect wires from J6-11 and J6-12. Measure the dc voltage between terminals 11 and 12. Voltage should read between 28 to 32 vdc. If no voltage is present for UCP micro, check wiring between UCP and LTB. 4. Reconnect wires to terminals 11 and 12. Measure the voltage between 11 and 12 again. Voltage should flash at 0.5 second rate, with a voltage value randomly changing from approximately 24 to 32 vdc. 5. On the PZS, press the FAN button to turn the fan ON. If the fan comes on, the PZS is good; if the fan does not come on, the PZS may be defective and will need to be replaced. Note: The sensor will not communicate if the wrong baud rate is selected. The PZS is shipped with the baud rate set to 1200. See Option Menu setup in the literature to verify proper baud rate. The baud rate may need to be changed to 1024 for units built before 1/96. Troubleshooting the Programmable Zone Sensor Because the PZS is a communicating sensor, troubleshooting is very limited. Steps 2 through 5 of testing the sensor are the first steps to verify. The following table will provide other troubleshooting tips for diagnosing the sensor and unit operations. If all wiring and preliminary tests do not indicate any defects, disconnect the PZS from the wall and take to the unit, and with a short (approx. two feet) length of thermostat wire, connect the PZS and see if symptoms still exist. If not, check for thermostat wire routing in close proximity of high voltage wires and fluorescent lights. RT-SVD03G-EN 81","Zone Sensor Module Testing Table 30. Troubleshooting Symptom Probable Cause and solution Display does not come on. Check for 24 vac on terminals 11 and 12 of the sensor. No communication with unit. Verify a varying voltage per step 2 of testing the sensor. If no voltage is present, check with wiring to unit. Sensor is communicating, but unit won’t run Check option 18 in Option Menu setup for correct baud rate. Displayed zone temperature is different from Follow Option Menu setup in literature to calibrate the display. actual temperature. Zone temperature is not displayed Check option selection in Option menu setup Displayed zone temperature reads \"99\". Space temperature is above or below the measurable range of the sensor. Displayed zone temperature reads Sh and the Verify that option 11 in Option Menu is set correctly. If correct, COOL FAIL icon is illuminated. check the wiring from the remote sensor at terminals S1 and S2 for a shorted condition. Displayed zone temperature reads oPand the COOL FAIL icon is illuminated. Verify that option 11 in Option Menu is set correctly. If correct, check remote sensor wiring at terminals S1 and S2 for an open circuit condition. Programmable sensor will not respond to keypad selections Check lower left corner of display for a padlock icon. If displayed, press and hold the Time (+) and (-) key until the icon goes away. Fan mode is set to on, but does not run during Check option 6 in Option menu setup for Auto selection during unoccupied mode. Periods unoccupied. Buzzer indicates System Failure, Check filter or Press erase key to reset filter lapse timer. Buzzer will be reset service is required. until noon of the next day if a system failure has not been corrected. sensor will not hold override changes. Press the HOLDTEMP button within 20 seconds after changes are made. COOL FAIL flashes and unit doesn’t run. Check Sensor not communicating with unit. 11 and 12 at the unit. If for varying voltage on terminals. voltage is steady at approximately 30 vdc, check for open circuit in wiring. COOL FAIL + HEAT FAIL icons flash simultaneously Check for defective outside air sensor. Emergency input is open. (RTRM version 4.0) Coil Temp Sensor fail (HP). HEAT FAIL flashing A heat failure has occurred. If HP unit, the unit may be in emergency heat, or there is a defrost problem. 82 RT-SVD03G-EN","RTRM/RTOM (Temperature Inputs) Outdoor Air Sensor, Discharge Air Sensor, Coil Temperature Sensor Terminals to read voltage: Outdoor Air Sensor — RTRM J8-2, J8-1 Discharge Air Sensor — RTOM J4-5, J4-4 Coil Temperature Sensor 1 — RTRM J2-3, J2-4 Coil Temperature Sensor 2 — RTRM J9-2, J9-1 Note: These are RTRM, RTOM inputs only. Economizer inputs (MAS, RAS, OHS, RHS, CO2) are in the ReliaTel Economizer inputs section. Read DC voltage with the sensor attached. If voltage does not appear to be correct, read the resistance of the circuit, then the sensor itself, to see if a problem exists in the sensor or the wiring. With the sensor not attached there should be 5.00 VDC at the terminals listed above. Service Tips: The second sensor terminal listed above is common. All common terminals are grounded, therefore one volt meter lead can be attached to ground for voltage tests. To check for induced voltage, read AC voltage to ground from each sensor wire. Should be less than 1 VAC. Problems to look for: • Miswire / short / open • Excessive resistance in circuit (corroded or loose connection) • Sensor inaccurate (should be +- 2F of chart) • Moisture in sensor (becomes accurate when dry) • Induced voltage (high voltage wires in same conduit) Table 31. Temperature Input Temp Resistance Temp Resistance Temp °F (K ohms) DC Volts °F (K ohms) DC Volts °F -40 345.684 4.856 -20 169.798 4.718 1 -39 333.237 4.851 -19 164.076 4.709 2 -38 321.274 4.845 -18 158.562 4.7 3 -37 309.777 4.84 -17 153.248 4.69 4 -36 298.724 4.834 -16 148.127 4.680 5 -35 288.097 4.828 -15 143.192 4.67 6 -34 277.879 4.823 -14 138.435 4.66 7 -33 268.053 4.816 -12 129.449 4.638 8 -32 258.603 4.81 -11 125.199 4.627 9 -31 249.523 4.804 -10 121.1 4.615 10 -30 240.81 4.797 -9 117.146 4.603 11 -29 232.425 4.79 -8 113.331 4.591 12 -28 224.355 4.783 -7 109.652 4.579 13 -27 216.59 4.776 -6 106.102 4.566 14 -26 209.114 4.768 -5 102.676 4.553 15 -25 201.918 4.76 -4 99.377 4.54 16 -24 194.991 4.752 -3 96.197 4.526 17 -23 188.32 4.744 -2 93.127 4.512 18 -22 181.904 4.736 -1 90.163 4.498 19 -21 175.738 4.727 0 87.301 4.483 20 Resistance (K ohms) 84.537 81.868 79.291 76.802 74.403 72.087 69.849 67.687 65.597 63.577 61.624 59.737 57.913 56.153 54.452 52.807 51.216 49.677 48.188 46.748 Temp DC Volts °F 4.468 21 4.453 22 4.437 23 4.421 24 4.404 25 4.388 26 4.371 27 4.353 28 4.336 29 4.317 30 4.299 31 4.28 32 4.261 33 4.241 34 4.221 35 4.201 36 4.18 37 4.159 38 4.138 39 4.116 40 Resistance (K ohms) 45.354 44.007 42.705 41.446 40.226 39.046 37.904 36.797 35.726 34.689 33.686 32.72 31.797 30.903 30.037 29.198 28.386 27.599 26.836 26.097 DC Volts 4.094 4.072 4.049 4.026 4.002 3.978 3.954 3.929 3.904 3.879 3.853 3.827 3.801 3.775 3.749 3.722 3.695 3.668 3.641 3.613 RT-SVD03G-EN 83","RTRM/RTOM (Temperature Inputs) Table 31. Temperature Input (continued) Temp Resistance Temp Resistance Temp °F (K ohms) DC Volts °F (K ohms) DC Volts °F 41 25.383 3.585 85 8.206 2.253 129 42 24.69 3.557 86 8.014 2.224 130 43 24.018 3.528 87 7.827 2.195 131 44 23.367 3.5 88 7.645 2.166 132 45 22.736 3.471 89 7.468 2.137 133 46 22.123 3.442 90 7.295 2.109 134 47 21.53 3.412 91 7.127 2.08 135 48 20.953 3.383 92 6.963 2.052 136 49 20.396 3.353 93 6.803 2.024 137 50 19.854 3.324 94 6.648 1.996 138 51 19.33 3.294 95 6.497 1.969 139 52 18.821 3.264 96 6.35 1.942 140 53 18.327 3.233 97 6.207 1.915 141 54 17.847 3.203 98 6.067 1.888 142 55 17.382 3.173 99 5.931 1.861 143 56 16.93 3.142 100 5.798 1.835 144 57 16.491 3.111 101 5.668 1.809 145 58 16.066 3.08 102 5.543 1.783 146 59 15.654 3.05 103 5.42 1.757 147 60 15.253 3.019 104 5.3 1.732 148 61 14.864 2.988 105 5.184 1.707 149 62 14.486 2.957 106 5.07 1.682 150 63 14.119 2.926 107 4.959 1.658 151 64 13.762 2.895 108 4.851 1.633 152 65 13.416 2.864 109 4.745 1.609 153 66 13.078 2.832 110 4.642 1.585 154 67 12.752 2.801 111 4.542 1.562 155 68 12.435 2.77 112 4.444 1.539 156 69 12.126 2.739 113 4.349 1.516 157 70 11.827 2.708 114 4.256 1.493 158 71 11.535 2.677 115 4.165 1.47 159 72 11.252 2.646 116 4.076 1.448 160 73 10.977 2.616 117 3.99 1.426 161 74 10.709 2.585 118 3.906 1.405 162 75 10.448 2.554 119 3.824 1.383 163 76 10.194 2.523 120 3.743 1.362 164 77 9.949 2.493 121 3.665 1.341 165 78 9.71 2.462 122 3.589 1.321 166 79 9.477 2.432 123 3.514 1.301 167 80 9.25 2.402 124 3.442 1.281 168 81 9.03 2.372 125 3.371 1.261 169 82 8.815 2.342 126 3.302 1.241 170 83 8.607 2.312 127 3.234 1.222 171 84 8.404 2.283 128 3.169 1.204 172 Resistance (K ohms) 3.104 3.041 2.98 2.919 2.861 2.804 2.748 2.693 2.64 2.587 2.536 2.486 2.438 2.39 2.343 2.298 2.253 2.21 2.167 2.125 2.085 2.044 2.006 1.967 1.93 1.894 1.859 1.823 1.789 1.756 1.723 1.691 1.659 1.629 1.599 1.57 1.541 1.512 1.485 1.458 1.432 1.406 1.380 1.356 Temp Resistance DC Volts °F (K ohms) 1.185 173 1.331 1.166 174 1.308 1.148 175 1.284 1.13 176 1.261 1.113 177 1.239 1.095 178 1.217 1.078 179 1.196 1.061 180 1.174 1.045 181 1.154 1.028 182 1.133 1.012 183 1.113 0.996 184 1.094 0.981 185 1.076 0.965 186 1.057 0.95 187 1.038 0.935 188 1.02 0.92 189 1.003 0.906 190 0.986 0.891 191 0.969 0.877 192 0.952 0.863 193 0.937 0.849 194 0.92 0.836 195 0.905 0.823 196 0.89 0.81 197 0.875 0.797 198 0.86 0.784 199 0.846 0.772 200 0.831 0.759 Shorted or no power 0.747 0.736 0.724 0.712 0.701 0.69 0.688 0.679 0.658 0.647 0.637 0.627 0.617 0.607 0.598 DC Volts 0.588 0.579 0.57 0.561 0.552 0.543 0.535 0.526 0.518 0.51 0.502 0.494 0.487 0.479 0.471 0.464 0.457 0.45 0.443 0.436 0.429 0.422 0.416 0.41 0.403 0.397 0.391 0.385 0 84 RT-SVD03G-EN","Zone Sensor Averaging In some applications, 1 zone sensor does not give a good representation of zone temperature. The internal thermistors, 10K ohm resistance @ 25C/77F, can be wired as shown below in order to provide an average input to the mechanical or programmable Zone Sensor Module BAYSENS106ABAYSENS111A/ASYSTAT106-109, ASYSTAT111, BAYSENS019*/AYSTAT666*. If using a Programmable ZSM, the remote sensor wiring must be twisted/shielded. Connect the shield to terminal J6-11. Figure 52. Zone Sensor Averaging BAYSENS077* BAYSENS077* BAYSENS077* BAYSENS077* 12 12 12 12 RT-SVD03G-EN 85","COMM3/4 Interface Operation & Troubleshooting Wiring: The COMM3/4 board communicates with the RTRM via the MODBUS link using the harness, labeled 4366-1151. The connections to the board are shown below. Communication wires must be twisted/shielded as specified by the BAS system being applied. Do not attach the shield to the COMM3/4 board. It must be taped back to prevent it from touching the unit. LED’s: Amber receive (RX) LED: Blinks whenever communication is occurring with any device. This tells the service technician that the BAS system is communicating or trying to communicate with other devices as well as this one. Green transmit (TX) LED: Blinks once every several seconds, sometimes up to 45 seconds between blinks, when the unit is sending data to the BAS system. This tells the service technician that this unit is communicating information to the BAS system. When the TX LED is blinking, the unit is communicating. Communication problems: Figure 53. Troubleshooting Outline COM LINK board shown in \"Non-isolated COMM3 or COMM4 position\" DIP Switches Communication wiring LED's Shield taped back COM LINK board shown in \"Isolated COM 3\" position To options module & economizer TB1 TX RX TB1 J1 J2 This harness labeled 4366-1151, is supplied with the COMM3/4 interface J4 RTRM Zone Sensor used with Tracker and Tracer Setpoint Zone temperature Won’t communicate with Tracker 3-25 Ton only • Harness, labeled 4366-1151, must be plugged into RTRM correctly – see previous page. • Com Link board must be in “ISOLATED COM 3” position. If it is in the wrong position or not installed, the unit will not communicate. • Each unit must have a unique address by setting the DIP switches according to the IOM. If 2 units have the same address, neither will communicate. If the unit has a DIP switch setting other than the ones specified in the IOM, Tracker will not recognize it. • Once the unit communicates with Tracker, the Tracker panel will automatically recognize the unit. • Resistor missing at last unit in daisy chain (depending on length of line run). 86 RT-SVD03G-EN","COMM3/4 Interface Operation & Troubleshooting Won’t communicate with Tracer SUMMIT: • Harness, labeled 4366-1151, must be plugged into RTRM correctly – see above. • Com Link board must be in “NON ISOLATED COMM3 or COMM4” position. If it is in the wrong position or not installed, the unit will not communicate. • Each unit must have a unique address by setting the DIP switches according to the IOM. If 2 units have the same address, neither will communicate. If the unit has a DIP switch setting other than the ones specified in the IOM, Tracer will not recognize it. • Once the unit communicates with Tracer, the Tracer panel will automatically recognize the unit. Won’t communicate with VariTrac CCP zoning system: • Harness, labeled 4366-1151, must be plugged into RTRM correctly – see above. • Com Link board must be in “NON ISOLATED COMM3 or COMM4” position. If it is in the wrong position or not installed, the unit will not communicate. VariTrac I Comfort Manager and VariTrac II Center Control Panel: • The DIP switches must all be in the ON position. If not, the VariTrac CCP will not recognize it. • The communication wires must be in the same daisy chain link as the dampers. • VariTrac III central control panel (optional touch screen) — All DIP switches must be in the off position. If not, the VariTrac CCP will not recognize it. Communicates but will not run, even in TEST mode: • Emergency stop input is open (RTRM 3J1-12). Communicates but will not run; fan (but not heating or cooling) runs in TEST mode for 40 seconds only: 3-25 Tons. • Fan proving circuit (RTOM 5J7-6) is closed; should open when fan is on. If not, the fan will run in TEST mode for 40 seconds and then stop. 27½-50 Tons. • Fan proving circuit (RTOM 5J7-6) is opened; should close when fan is on. If not, the fan will run in TEST mode for 40 seconds and then stop. Communicates but will not run compressor(s); fan and heating run in TEST mode: • Compressor disable circuit(s) (RTRM 3J1-8, 3J3-2) open due to loss of charge or LTB jumper removal. Communicates but will not run compressors, yet everything runs in TEST mode: • FROSTAT circuit (RTOM 5J7-2) is closed; should open when indoor coil is frost free. Prior to RTRM v8.0, there is no diagnostic output when this occurs. • 27.5-50 Tons VariTrac CCP with constant volume unit with bypass VAV: Unit must have a discharge air sensor installed at RTOM J4-4, J4-5. RT-SVD03G-EN 87","Direct Spark Ignition Control (Texas Instruments, 3-10 Ton Units only) This microprocessor based, communicating solid state device provides gas valve control, proof of ignition, ignition retries, 1 hour reset, operation of the inducer and diagnostics through an LED as well as communication to the refrigeration module. Inputs to the control include a pressure switch, rollout switch and limit switch as well as a flame proving circuit. This device takes control of the ignition, timings related to the ignition cycle, and supervision of the gas components. The RTRM controls all functions via a MODBUS communication link. The remote flame sensor is located on the top burner which ensures that all burners are lit. Field measured flame sensor voltage can vary significantly due to the construction of typical voltmeters used. The control has a 20 second pre-purge cycle as well as a 60 second inter-purge between cycles should a flame not be established on the first try. Table 32. Ignition Module Specifications Voltage range Power consumption 18-32 VAC, 50/60Hz 350mA @ 24vac Spark Voltage 25,000 volts max @ 10-13 mJ Flame sense voltage Flame sense signal Nominal 90Vrms Nominal 4.5 micro amps, minimum 1.2 micro amps Pre-purge Post-purge 20 seconds 5 Seconds Inter-purge 60 seconds Flame establishment period Flame failure response time 2 to 7 seconds 0.8 seconds Loss of flame lockout 3 tries, locks out after 3rd try Lockout reset Interrupt power for 3 seconds minimum Auto reset 1 hour Loss of communication lockout (with RTRM) 10 seconds The ignition module has a green LED for diagnostics: Table 33. Ignition Module Diagnostics Steady light Module is powered up, but no active call for heat. Blinking at continuous steady rate Active call for heat. One blink Loss of communication. Two blinks System lockout (failure to ignite, no spark, low/no gas pressure, etc. Three blinks Pressure switch (no vent air flow, bad CBM, closed at initial call for heat). Auto reset. (Applicable to 3-10 tons units only.) Four blinks High limit (excessive heat in combustion chamber, low airflow). Auto reset. Five blinks Flame sensed and gas valve not energized or flame sensed and no call for heat. Six blinks Flame rollout (CBM failure, incorrect gas pressure, incorrect primary air). Requires manual reset of the switch. (Applicable to 3-10 tons units only) Seven blinks W1& W2 swapped (electromechanical 3-10 tons units). ReliaTel module will communicate a heat fail diagnostic back to the RTRM. 88 RT-SVD03G-EN","Direct Spark Ignition Control (Sequence of Operation, 310 Ton Units Only) 1-stage units 2-stage units Ignition control (IGN) runs a self check (including verification that the gas valve is de-energized). IGN checks the high limit switch (TCO 1) for closed contacts, the pressure switch (PS) for open contacts, flame rollout (FR) for closed contacts. IGN energizes inducer blower. When PS closes, 20 second pre-purge begins. After 20 seconds, the IGN energizes the spark and gas valve at the same time. The spark will stay energized for at least 2 seconds attempting to establish flame. If a flame is not established, the spark will continue up to 7 seconds. Once a flame is established, spark is de-energized and indoor blower motor (IBM) timing begins. 45 seconds later, the RTRM energizes the IBM. When the zone sensor or thermostat is satisfied, the gas valve is de-energized, the inducer runs for 5 seconds then stops (post-purge), and the IBM runs for 60 seconds then stops unless being requested to run continuously. Ignition control (IGN) runs a self check (including verification that the gas valve is de-energized). IGN checks the high limit switches (TCO 1 & TCO 2) for closed contacts, the pressure switch (PS) for open contacts, flame rollout (FR) for closed contacts. IGN energizes inducer blower on high speed. When PS closes, 20 second (15 seconds on high, 5 seconds on low) pre-purge begins. After 20 seconds, the IGN energizes the spark and gas valve at the same time. The spark will stay energized for at least 2 seconds attempting to establish flame. If a flame is not established, the spark will continue up to 7 seconds. Once a flame is established, spark is de-energized and indoor blower motor (IBM) timing begins. 45 seconds later, the RTRM energizes the IBM. If deviation from setpoint is great enough, there is no minimum delay before 2nd stage is energized. When the zone sensor or thermostat is satisfied, the gas valve is deenergized, the inducer runs for 5 seconds then stops (post-purge), and the IBM runs for 60 seconds then stops unless being requested to run continuously. If the burner fails to ignite, the ignition module will attempt two more ignition cycles before locking out. The green LED will indicate a lockout by two fast flashes. An ignition lockout can be reset by: 1. Opening for 3 seconds and closing the main power disconnect switch. 2. By switching the ’Mode’ switch on the zone sensor to ’OFF’ and then to the desired position, or 3. Allowing the ignition control module to reset automatically after one hour. If the burner trips due to a high temperature limit, the unit will shut down and initiate a four flash diagnostic. After the limit cools down and closes, the burner will again restart. There is no limit to the number of high limit trips that can occur. Figure 54. Direct Spark Ignition Control Sequence of Operation 1st Stage call for heat Start trial for ignition 1st stg on CBM 20 sec Pre-purge 7 sec trial for ignition End call for heat 2nd stg on 5 sec CBM post-purge No Minimum Delay CBM off RT-SVD03G-EN 2 sec minimum Additional 5 sec if needed Start 45 second delay for IDM IDM on IDM off IDM on for 60 or 90 sec 89","ReliaTel Hot Surface Ignition Control (12.5 - 50 Ton 1 Stage, 2 Stage, and Modulating Gas Heat) This microprocessor based, communicating solid state device provides gas valve control, proof of ignition, ignition retries, one hour reset, operation of the inducer and diagnostics through an LED, as well as communication to the RTRM via a MODBUS communication link. Inputs to the control include high limits and flame sensor operation. A combustion fan proving switch is used with modulating gas heat units but is not used with 1 or 2 stage burners. This device takes control of the ignition, timings related to the ignition cycle and supervision of the gas components. Table 34. Ignition Module Specifications Voltage range Ignitor voltage 18-32 vac, 50/60 Hz 115vac, 50/60 Hz Flame sense current 4.5 microamps (nominal), 1 microamp minimum Pre-purge Flame establishment period 45 sec 2 sec min, 7 sec max Flame failure response time 0.8 sec or less Loss of flame lockout Lockout reset 3 tries, locks out after 3rd try Interrupt power for 3 seconds minimum Auto reset 1 hour Loss of communication lockout (with RTRM) 10 sec Ignition Control Module Diagnostics There is a green LED located on the ignition module. The table below lists the diagnostics and the status of the LED during the various operating states. Any time the Ignition module is powered, the LED will be lit to provide status of the ignition system. At initial power-up, the LED will flash for one second. The pause between groups of flashes is approximately two seconds. Modbus voltage (measure between RTRM J5-3 and J5-4): • With J5 plug connected, will read approximately 9.6 to 10.7 vdc (Flashing) • With J5 unplugged, will read approximately 10.5 to 11.2 vdc (Flashing). Table 35. Ignition Module Diagnostics Steady OFF No power/ Internal failure Steady ON Normal power-up, with no heat call. Slow flash rate Normal call for heat, ¾ second on, ¼ second off. Fast flash rate Used for error indication only Error Code FlashesOne flash Two flashes Three flashes Four flashes Five flashes Communication loss between RTRM and IGN System lockout; failed to detect or sustain flame Not used High limit switch open Flame sensed and gas valve not energized; or flame sensed and no call for heat 90 RT-SVD03G-EN","ReliaTel Hot Surface Ignition Control (12.5 - 50 Ton 1 Stage, 2 Stage, and Modulating Gas Heat) Sequence of Operations (1 and 2 heat units) The 12½ through 50 ton packaged units use a drum and tube heat exchanger with a negative pressure gas valve and hot surface ignition. This design is the same as was used with the UCP micro controls, but the control circuitry for ignitions has changed to take advantage of ReliaTel MODBUS communications. When the system switch is set to the \"Heat\" position and the zone temperature falls below the heating setpoint, a heat cycle is initiated when the RTRM communicates ignition information to the ignition module (IGN). The IGN runs a self-check (including verification that the gas valve is de-energize). IGN checks the high-limit switches (TC01 & TCO2) for normally closed contacts. With 115 vac supplied to the ignition module (IGN), the hot surface ignitor probe (IP) is preheated for approximately 45 seconds. The gas valve (GV) is energized for approximately 7 seconds for trial ignition to ignite the burner. Once the burner is ignited, the hot surface ignition probe (IP) is de-energized by the ignition module and then functions as the flame sensor. The unit initially fires on high heat, but after approximately 60 seconds, if no additional heating is required, the ignition module will drop back to low heat. When the fan selection switch is set to the \"AUTO\" position, the RTRM energizes the indoor fan relay (F) approximately 45 seconds after initiating the heating cycle to start the indoor fan motor (IDM). If the burner fails to ignite, the ignition module will attempt two more ignition cycles before locking out. The green LED will indicate a lockout by two fast flashes. An ignition lockout can be reset by: 4. Opening for 3 seconds and closing the main power disconnect switch, 5. By switching the \"Mode\" switch on the zone sensor to \"OFF\" and then to the desired position, or 6. Allowing the ignition control module to reset automatically after one hour. If the burner trips due to a high temperature limit, the unit will shut down and initiate a four flash diagnostic. After the limit cools down and closes, the burner will again restart. There is no limit to the number of high limit trips that can occur. When the RTRM is communicating with the ignition module (IGN), the MODBUS voltage can be measured at the 3J5 plug, pins 3 (negative) and 4 (positive). The voltage will be flashing at approximately 10.7 to 9.6 vdc at a rate of once every three seconds. If the 3J5 plug is disconnected, the measured voltage at pins 3 and 4 on the RTRM will be approximately 10.5 to 11.2 vdc and will be flashing. Flame current measurements can also be made at two pins on the ignition module labeled \"FLAME CHECK\" located at the bottom of the module. Flame current can be measured with a DC voltmeter. One volt dc equals one microamp of flame current (1vdc = 1mA). 27.5 - 50 ton \"high heat\" units use two drum and tube heat exchangers. Two ignition controls work in tandem to provide heat as required. Figure 55. ReliaTel Hot Surface Ignition Control Sequence of Operation Fires on High Heat If a Call for 2nd Stage, Heater Stays on High Fire Heater goes to 2nd stage 1st Stage Call for Heat 45 sec. 60 sec. Ignitor Starts Heating Start Trial for Ignition 1st Stage Heat On 7 sec. 1 min. 45 sec. Start 45 sec timing for ID fan ID fan starts Heater goes to low fire Time will vary depending on call for 2nd stage Combustion Fan On Heating Call Terminates Combustion Fan Off ID Fan Continues to Run for 60 sec. Indoor Fan Shuts Off RT-SVD03G-EN 91","ReliaTel Hot Surface Ignition Control (12.5 - 50 Ton 1 Stage, 2 Stage, and Modulating Gas Heat) Modulating heat units utilize a variable speed combustion blower motor that enables the motor to operate at the necessary speed required to provide the amount of heat required to satisfy the current heating load of the building. The table below can be used to help determine the output rpm of the combustion blower motor. Table 36. Modulating Heat Voltage Ranges DC Volts 2.0 3.5 5.0 6.5 9.0 10.5 Approx. RPM 950 1680 2410 3140 3870 4600 Approx. Rate (MBH) 350 heater/390 heater 70/80 126/142 182/204 238/266 294/328 350/390 92 RT-SVD03G-EN","Heat Pump Demand Defrost There are two schemes in common usage for heat pump outdoor coil defrosting: demand defrost and time-temperature defrost. Demand Defrost is more efficient because defrost cycles are initiated only when necessary, compared with initiation based on operating time below the threshold temperature. All 3-10 ton convertible packaged heat pumps use Demand Defrost. Outdoor coil defrosting occurs only when operating in heating mode with outdoor ambient temperature below 52°F and the outdoor coil temperature below 33°F. The first defrost cycle after power-up is initiated based on operating time at the required conditions. Shortly after completion of the defrost cycle, the temperature difference between the outdoor coil and outdoor air is calculated and is used as an indicator of unit performance at dry coil conditions. Over time, as moisture and frost accumulate on the coil, the coil temperature will drop, increasing the temperature difference. When the temperature difference reaches 1.8 times the dry coil temperature differential (delta T), a defrost cycle is initiated. While defrosting, the reversing valve is in the cooling position, outdoor fans are off, and the compressors continue to operate. The defrost cycle is terminated when the coil temperature rises high enough to indicate that the frost has been eliminated. Termination of the defrost cycle includes a “soft start” delay. At the end of each defrost cycle, the outdoor fan comes on 5 seconds before the reversing valve is deenergized. This reduces stress on the compressor and makes for a quieter defrost. There are three conditions that must be met for Demand Defrost to operate: • Heating mode with compressor(s) operating. • Outdoor ambient < 52°F. • Outdoor coil < 33°F on any circuit. Figure 56. Typical Demand Defrost Cycle Defrost Service Test When a Service Test Defrost Request is received, defrost mode is initiated immediately. The defrost cycle will remain active for a minimum of 1 minute, after which the normal termination will occur when the coil temperature exceeds the defrost termination temperature as defined below. The Service Test Defrost Request will remain active for a maximum of 10 minutes, after which the unit will transition out of the defrost step as described below. Defrost Mode Operation Defrost Mode shall remain active until the Outdoor Coil Temperature (OCT) exceeds the Defrost Termination Temperature (DTT) or until ten (10) minutes have passed, whichever occurs first. If all Compressor Outputs turn Off during the defrost cycle, such as during a High Pressure Cutout, Defrost Mode will terminate. When Defrost Mode has terminated, the function will track twelve (12) minutes to assure that a dry coil condition has been achieved. At the twelve-minute point, DT will be calculated using the current values of OAT and OCT (OAT is expected to be higher than OCT). This value is multiplied by 1.8 to RT-SVD03G-EN 93","Heat Pump Demand Defrost calculate the new Initiate Value. Figure 56 presents a graphical representation of a typical demand defrost cycle. Sequence of Operation Demand defrost is standard feature which permits defrost whenever coil icing conditions begin to significantly reduce unit capacity. To permit defrost, the outdoor temperature must be below 52F, coil temperature must be below 33F, and the delta temperature F must exceed a RTRM calculated value. After 30 minutes of run time under defrost permit conditions, the RTRM initiates a defrost cycle. Upon termination of this cycle, the RTRM monitors the outdoor temperature (ODT) and the coil temperature (CT) and calculates the delta temperature F (ODT-CT). This value is stored in memory and the RTRM calculates a defrost initiate value. The RTRM continually compares the delta temperature F to the defrost initiate value. Once the delta T reaches the initiate value, a defrost cycle is initiated. During the defrost cycle, the RTRM energizes the relay (K3), which energizes the switch over valve (SOV) through the normally open K3 relay contact. This will then turn the outdoor fan motor(s) (ODM) ’Off’ by de-energizing the (K8) and (K7) relays, which de-energizes the (ODF) relays. The RTRM energizes the auxiliary electric heat contactor (AH), and (BH) (if applicable), if they are not operating, while maintaining compressor (CPR1) operation. The defrost cycle is terminated based on the RTRM termination temperature calculation using the outdoor temperature (ODT) +47°F. The defrost termination temperature (DTT) will be limited between 57°F and 72°F. Emergency Heat Operation When the system selection switch is in the ’EM HEAT’ Mode, and the zone temperature falls below the heating setpoint controlband, the RTRM bypasses compressor and outdoor fan operation and energizes the K1 relay located on the RTRM. When K1 relay contacts close, the first stage auxiliary electric heat contactor (AH) is energized. If the first stage of auxiliary electric heat cannot satisfy the heating requirement, the RTRM energizes the K2 relay located on the RTRM. Diagnostic Information Demand Defrost also tracks failures and operating problems as follows: When the K2 relay contacts close, the second stage auxiliary electric heat contactor (BH) is energized. The RTRM cycles both the first and second stages of heat ’On’ and ’Off’ as required to maintain the zone temperature setpoint. Correct defrost operation relies on accurate temperature information from the outside air sensor (OAS) and the coil temperature sensors (CTS). If either of these sensors fail, the unit will revert to the default mode any time the unit is in the active heat mode with compressors running. When any Defrost Fault is active, or if any sensor has failed, a 5-minute defrost cycle will be initiated after each 30 minutes of cumulative compressor heating operation. 94 RT-SVD03G-EN","Heat Pump Demand Defrost Table 37. Demand Defrost Fault Designation Symptom Diagnostic Response Coil temperature Sensor Failure Sensor is shorted or open Activate Defrost Fault Outdoor Temperature Sensor Failure Sensor is shorted or open Activate Defrost Fault DT is below Minimum Value 12 minutes after defrost is Low DT terminated If> 2 hours, activate Defrost Fault Reset timer if DT returns within bounds. If defrost is terminated on time requirement (vs. Defrost Terminated on time requirement Time Termination differential temperature) After 10 consecutive Time Terminations, activate Defrost Fault. DT is above Maximum Value 12 minutes after defrost is High DT terminated Initiate Defrost After 16 consecutive High DT Initiations activate Defrost Fault. DT does not change by 2 degrees in an hour’s time starting 12 minutes after defrost is terminated and DT is Unchanging DT less than or equal to 4 degrees 12 minutes after defrost Initiate Defrost and activate Defrost Activate Defrost Fault is terminated Defrost Termination Temperature (DTT) = Outdoor Air Temperature (OAT) + 47ºF 57ºF <= DDT <= 72ºF DT = Outdoor Air Temperature (OAT) – Outdoor Coil Temperature (OCT) Defrost Initiate Temperature= 1.8 * (DT) 12 Minutes After Defrost Mode is terminated) Independent Circuit Defrost Operation For Odyssey and EMEIA Independent Circuit Heat Pump units with two outdoor coil temperature sensors, the unit will perform defrost per circuit based on its own coil temperature sensor value, the outdoor ambient temperature, and the accumulated circuit run time. At least one stage of auxiliary heat will be energized anytime either circuit is in defrost mode. All other defrost functionality, including the diagnostic conditions, will perform as described above independently per circuit. RT-SVD03G-EN 95","ReliaTel Economizer Module Layout (Honeywell) The economizer module plugs directly onto the actuator. It has a diagnostic LED, which under normal operation is either ON (OK to economize) or FLASHING (Not OK to economize). It communicates via MODBUS with the RTRM, and receives outside air temperature input from the RTRM. Mixed air sensor (MAS), return air sensor (RAT), outdoor humidity sensor (OHS), and return humidity sensor (RHS) are all plugged directly into the ECA. The application section of this manual shows how to apply a CO2 sensor. A new stripped down version of the ECA Module was implemented in April, 2005 which only contains the MAT, input, min. pos. adjustment and the wire plug for power and ModBus communications. This module will only be applied on units that are supplied from the factory without any economizer options such as, Reference Enthalpy, Comparative Enthalpy or C02. Options installed in the field will require the \"full-up\" version in order to operate properly. • To read the actual damper position, read the DC voltage at the ’2-10 vdc feedback input’ terminals. 2 vdc is closed, 10 vdc is 100% open. • To drive 2 actuators with 1 control, connect field wiring as shown in Figure 59, p. 98. Note: Remote minimum position input does not work when a CCP is controlling the unit. Figure 57. ReliaTel Economizer Module Layout (Honeywell) W7340A1012 Honeywell Actuator = W7399A1004 Power Exhaust Contacts MIxed Air Sensor Input Common Common OHS Input Not used - OAT is Connected to RTRM RA Input Common Common RHS Input CO2 Sensor Input Common 1 EXF 2 1 MAT 2 1 OAH/ 2 OAE 1 OAT 2 1 RAT 2 1 RAH/ 2 RAE 1 DCV 2 P P1 Shorted - Force Closed Open = On Board Pot. 270Ω= 50% Remote Minimum Potentiometer WHT RED BLUE 2-10 VDC + Feedback - Input 2-10 VDC + Control Output Min Pos. Setpoint 0-50% ABCDE Settings DCV Setpoint 0-100% Green LED 43 21 - ModBus + Common 24VAC OFF: No Power or Failure ON: Normal, OK to Economize Slow Flash: Normal, Not OK to Economizer Fast Flash: Communications Failure Pulse Flash: Error Code: 1 Flash: Actuator Fault 2 Flashes: 3 Flashes: CO2 Sensor RA Humidity Sensor 4 Flashes: RA Temp Sensor 6 Flashes: OA Humidity Sensor 7 Flashes: OA Temp Sensor 8 Flashes: MA Temp Sensor 9-11 Flashes: Internal Fault-Replace ECA 96 RT-SVD03G-EN","ReliaTel Economizer Layout (RTEM) The RTEM Module plugs directly onto the actuator. It has a diagnostic LED, which under normal operation is either ON (OK to economize) or FLASHING (not OK to economize). It communicates via MODBUS with the RTRM, and receives an outside air temperature input from the RTRM. Mixed air sensor (MAS), return air sensor (RAT), outdoor humidity sensor (OHS), and return humidity sensor (RHS) are all plugged directly into the RTEM. The application section of this manual shows how to apply a CO2 sensor. A stripped down version of the RTEM, which only contains the MAT input, Design min. pos. adjustment, Remote Min Position input, Enthalpy Setpoint, and the wire plug for power and ModBus communications, is also available. This module will only be applied on units that are supplied from the factory without any economizer options such as, Reference Enthalpy, Comparative Enthalpy or C02. Options installed in the field will require the \"full-up\" version in order to operate properly. • To read the actual damper position, read the DC voltage at the ’2-10 vdc Damper Position’ input terminals; 2 vdc is closed, 10 vdc is 100% open. • To drive 2 actuators with 1 control, connect field wiring as shown in Figure 59, p. 98. Note: Remote minimum position input does not work when a CCP is controlling the unit. Figure 58. Reliatel Economizer Module Layout (RTEM) RT-SVD03G-EN Power Exhaust Contacts Mixed Air Sensor Input Common Common OHS Input Not used - OAT is connected to RTRM RA Input Common Common RHS Input CO2 Sensor Input Common .1 . 2 ExF .1 . 2 MAT .1 . 2 OAH . . DCV MODE DCV DESIGN MIN POS .1 . 2 OAT .1 . 2 RAT C B D ENTHALPY SETPOINT A E LL .1 .2 RAH 300 1900 RTRM V.8 or Newer .1 . 2 DCV DCV UL SETPOINT 500 1000 1500 Pre-RTRM V.8 2000 Shorted - Force closed Open = On Board Pot. 270Ω = 50% Remote Minimum Potentiometer P P1 MBUS . . . XFMR1 . 24 VAC ... WHT . RED . BLUE . 2-10 VDC DAMPER POSITION 2-10 VDC DAMPER OVERRIDE Green LED LED FLASH CODES OFF NO POWER STEADY ON NORMAL - OKTO ECONOMIZE STEADY FLASH NORMAL - NOT OKTO ECONOMIZE 1 ACTUATOR FAULT 2 CO2 SENSOR FAULT 3 RAH SENSOR FAULT 4 RAT SENSOR FAULT 6 OAH SENSOR FAULT . . 24 VAC 7 8 BLINK OAT SENSOR FAULT MAT SENSOR FAULT COMMUNICATIONS FAILURE 97","ReliaTel Economizer Actuator Layout Remove the screw in the center of the actuator module. Remove the actuator module (this will not be used). Then, remove the wiring from the module. Terminals that are exposed by removal of the actuator module are ¼\" spades labeled 24 VAC, TR & TR1 and 2-10 VDC IN (+/-) Apply 24 VAC to TR and TR1 and 2-10 VDC signal to (+/-) on 2-10 VDC IN. DO NOT USE the lower terminals labeled 2-10 VDC OUT. Figure 59. ReliaTel Economizer Terminals 98 RT-SVD03G-EN","ReliaTel Economizer Operation Customer Benefit An economizer consists of a fresh air damper, a return air damper, linkage to maintain an inverse relationship between the two, and an actuator to control the damper position. An economizer is used to provide two unit functions: ventilation and economizer cooling. In either case, the inverse relationship between the return and outdoor air dampers allows the unit to maintain the same approximate total airflow regardless of economizer position. A linkage adjustment is typically required in the field to adjust for differences in pressure drops due to different duct designs. Economizer cooling is provided to take advantage of cooler outdoor air to satisfy a cooling load in a conditioned space minimizing the need for mechanical cooling (with compressors). While economizer cooling, it is necessary to limit the damper position so that the mixed air temperature does not fall below 53°F (± 3°F) and cause excessively cool air from being discharged from the unit. When used with a zone sensor, an economizer setpoint that is below the cooling setpoint is used to allow sub-cooling essentially for free, further reducing the need for more expensive mechanical cooling. To maximize the use of an economizer, mechanical cooling is delayed from running until it has been determined that the economizer alone cannot satisfy the load. Any time the supply fan is On and the building (unit) is occupied, the economizer damper will be maintained at or above minimum position. The economizer damper is held closed when the supply fan is off to prevent water from getting into the economizer section of the unit. Compressors will be delayed from operating until the economizer has opened to 100% for 5 minutes on all unit types other than Voyager III which will have a 3-minute delay. VAV Economizer Cooling Operation A similar method of determining and adjusting the economizer setpoint as described in CV operation will be used in VAV Cooling operation with the additional VAV requirements below. • Economizer Setpoint = SA Temp Control Point - 2°F. • Economizer Cooling is only allowed when economizing is enabled and SA temp is greater than Economizer Setpoint - 1.5°F. • If conditions allow enabling of economizer cooling after a compressor is active, the economizer damper is forced to 100% open until all compressors are deactivated or conditions change to disable economizing. • If economizer cooling is active prior to mechanical cooing, compressor operation will be inhibited until the economizer damper reaches 100%. Once the economizer reaches 100%, mechanical cooling will be enabled without delay. • During VAV Unoccupied operation economizer cooling will operate as it does in CV Unoccupied. RT-SVD03G-EN 99","ReliaTel Economizer Operation Economizer Operation with Zone Sensor, Programmable Zone Sensor or ICS When economizing is enabled and the unit is operating in the cooling mode with a zone sensor, the economizer damper is modulated between its minimum position and 100% to maintain the zone temperature at the economizer setpoint. When the unit is applied with a zone sensor, programmable sensor or ICS, the economizer setpoint (ESP) is derived from the Cooling and Heating setpoints (CSP and HSP) so that ESP is the higher of 1) CSP – 1.5°F or 2) HSP + 1.5°F. When enabled, the economizer will modulate between minimum position and 100% to maintain the mixed air temperature to the calculated mixed air setpoint (53°F minimum). If the mixed air temperature starts to fall below the mixed air setpoint, the economizer starts closing. If the mixed air temperature falls to 50°F or below, the damper will close to the minimum position. If the economizer is not able to satisfy the cooling setpoint, 1st stage cooling will be energized. Should the cooling setpoint not be satisfied with 1st stage cooling, 2nd stage cooling will be energized. Most often, the economizer and 1st stage cooling will be adequate to satisfy the load. 1st stage cooling will not start until the economizer has been full open for five minutes on a non-V3 (3 minutes if the unit is a V3) and the zone temperature error has not been reduced quickly enough. Economizer Operation with Conventional Thermostat (CV only) When the unit is operating from a conventional thermostat or other binary input, the economizer setpoint feature, relative to the cooling and heating setpoints, is lost. The economizer control is based strictly on a signal from the thermostat, but still maintains mixed air temperature control of 53°±3°F when in the economizer mode. The economizer enable and disable function is still determined by the outside air sensor through the RTRM. If a single-stage thermostat is used, only the economizer (if enabled) or the compressor (if economizer is disabled) will operate on a call for cooling. A two-stage thermostat is required to achieve economizer operation and compressor operation at the same time. With economizer enabled, a Y1 call for 1st stage cooling will be the economizer. The damper will modulate between minimum position and 100% to maintain mixed air temperature at 53°±3°. At 50°F the damper will be at minimum position. If the economizer is enabled, a Y2 call for 2nd stage cooling will start the first compressor only if the economizer damper is at 100% open continuously for 5 minutes on a non-V3 (3 minutes if the unit is a V3). If the economizer is disabled, 1st stage (Y1) will be the first compressor. If the unit has two compressors, a call for 2nd stage cooling (Y2) will start the second compressor. When using a conventional thermostat, or other binary input, the ReliaTel controls will only allow two stages of cooling. Barometric Relief Units with economizers bring in outside air for ventilation and/or economizer cooling. Because the economizer contains a return air damper that operates inversely to the outdoor air damper, the outdoor air will tend to pressurize the conditioned space. This can cause exterior doors to open or audible noise from air escaping through various building openings. Units without exhaust fans rely on barometric dampers to vent the pressure that builds up in the space due to outdoor airflow. 100 RT-SVD03G-EN","ReliaTel Economizer Operation Power Exhaust Exhaust fans offer improved performance since they can be sized to overcome the pressure drops associated with the return duct that would otherwise add to the space pressure. This function allows the exhaust fan to operate when appropriate to maintain space pressure. Units without RTOM: The power exhaust is on whenever the economizer damper is at 25% outside air or greater. This is not adjustable. The power exhaust is off whenever the economizer damper is below 15%. This is not adjustable. Units with RTOM: The power exhaust set point (point at which the power exhaust is turned on) is adjustable from 0% to 100% at the RTOM “exhaust setpoint” potentiometer. The power exhaust will be off when the economizer damper falls below the Power Exhaust Setpoint - 10%. Economizer Control Methods Three different methods can be used to determine if outdoor air contains more cooling capacity than the return air and are described below. The different methods are suited for different applications and environments. • Comparative Enthalpy — Outdoor Air Enthalpy is compared with Return Air Enthalpy. This method is best suited for high humidity climates and applications in which humidity can affect the cooling capacity of the outdoor air or return air. • Reference Enthalpy — Outdoor Air Enthalpy is compared with a reference enthalpy point. This method is best suited for high humidity climates in which humidity can affect the cooling capacity of the outdoor air, but not necessarily the return air. • Reference Dry Bulb— Outdoor Air Temperature is compared with a user set reference temperature. This method is best suited for low humidity climates and applications in which humidity does not strongly affect cooling capacity of the outdoor air or return air. Dry bulb temperature and relative humidity data are used to determine enthalpy. Economizer-based cooling is enabled only when outdoor air is determined to have more cooling capacity than the return air. The method used is according to the available data. When temperature and humidity data are available for the outdoor air and return air, the Comparative Enthalpy method is used. One of the other methods are used if data is invalid or unavailable. Ultimately, when there is insufficient data to use any of the three methods, economizer-based cooling is disabled. Thermostat Notes When the Active Unit Mode is Cool, one of the enthalpy or temperature methods are used to determine if economizer-based cooling should be enabled or disabled. If the unit is applied with a thermostat, the algorithms use a fixed mixed air temperature setpoint of 53°±3° when the Y1 input is closed. If the unit is applied with a zone sensor, the algorithms use a dynamically calculated mixed air temperature setpoint, which is calculated by other algorithms, when cooling is requested. The damper can be in four different states. • Closed — The damper is held at 0%. • Minimum Position — The damper is held at the Minimum Position as determined by the Minimum Position Potentiometer on the ECA or by an edited input from ICS. This position is between 0% and 50%. Note: When making minimum position adjustments, allow 30-45 seconds for actuator to respond. • Modulating — Algorithms control the damper to meet cooling demand. When modulating, the damper’s range of motion is between Active Minimum Position and 100%. RT-SVD03G-EN 101","ReliaTel Economizer Operation • Night Setback — During NSTS, the damper drives to full closed position. If there is a call for cooling, the damper opens to satisfy the cooling requirement. The damper stays closed during heating mode. During unoccupied mode, the minimum position is 0% The following inputs are used: Mixed Air Sensor (MAS) MAS measures the dry bulb temperature of the air leaving the evaporator coil while economizing. Return air, outdoor air and cooling caused by any compressor cooling make up the Mixed Air input. The MAS is plugged into the Economizer Actuator Module (ECA). Outdoor Air Sensor (OAS) The OAS measures the ambient air surrounding the unit. It is located in the compressor section on the lower or upper left side for Precedent units depending on model, or the right side beneath the control panel on Voyager 2, or the economizer end of unit for Voyager 3 units. Ventilation holes in the access panel of the unit allow air movement across the sensor. The OAS connects to the RTRM module. Outdoor Air Sensor Outdoor Humidity Sensor (OHS) The OHS measures the relative humidity of the outside air. It is located inside the economizer hood. The OHS is plugged into the ECA. Return Air Temperature Sensor (RAT) The RAT measures the return air temperature. It is located on the return air damper of the economizer. The RAT is plugged into the ECA. Return Humidity Sensor (RHS) The RHS measures the relative humidity of the return air. It is located on the return air damper of the economizer. The RHS is plugged into the ECA. 102 RT-SVD03G-EN","Economizer Damper Enthalpy Layout Table 38. Choice of Enthalpy Method Method used to determine economizer effectiveness Required Data Comparative Enthalpy MAS, OAT, OAH, RAT, RAH Reference Enthalpy MAS, OAT, OAH Reference Dry Bulb MAS, OAT Unit will not economize MAS or OAT data is invalid or unavailable Figure 60. Economizer RT-SVD03G-EN Return Air Humidity Sensor Return Air Temp Sensor Outside Air Humidity Sensor 103","Economizer Operation Enthalpy Changeover Dry bulb/Reference Point Selections The Dry Bulb or Reference Enthalpy Point is user-selectable, according to the choices below. This selection is made on the ECA. Potentiometer Setting Point A B C* D E Dry bulb changeover Point 73°F 70°F 67°F* 63°F 55ºF Reference Enthalpy 27 BTU/lb 25 BTU/lb. 23 BTU/lb. 22 BTU/lb. 19 BTU/lb *factory setting Comparative Enthalpy Method OA Enthalpy is compared with RA Enthalpy. • The Economizer is enabled when OA Enthalpy < [RA Enthalpy - 3.0 BTU/lb.] • The Economizer is disabled when OA Enthalpy > RA Enthalpy. • While [RA Enthalpy - 3.0 BTU/lb.] < OA Enthalpy < RA Enthalpy, the Economizer enable/disable status is not changed. Figure 61. Comparative Enthalpy Enable Economizer Enabled Economizer Disabled OA Enthalpy - RA Enthalpy Comparative Enthalpy Hysteresis Reference Enthalpy Method OA Enthalpy is compared with a reference enthalpy point. • The Economizer is enabled when OA Enthalpy < [reference enthalpy point - 0.5 BTU/lb.]. • The Economizer is disabled when OA Enthalpy > [reference enthalpy point + 0.5 BTU/lb.]. • While [reference enthalpy point - 0.5 BTU/lb.] < OA Enthalpy < [reference enthalpy point + 0.5 BTU/lb.], the Economizer enable/disable status is not changed. Figure 62. Reference Enthalpy Enable Economizer Enabled Economizer Disabled OA Enthalpy - Ref Enthalpy (BTU/lb.) 104 Reference Enthalpy Hysteresis RT-SVD03G-EN","Economizer Operation Enthalpy Changeover Reference Dry Bulb Method OA Temperature is compared with a reference dry bulb point. • The Economizer is enabled when OA Temp ≤ reference dry bulb point. • The Economizer is disabled when OA Temp ≥ (reference dry bulb point + 5.0)°F. • While reference dry bulb point < OA Temp < (reference dry bulb point + 5.0ºF), the Economizer enable/disable status is not changed. Figure 63. Dry Bulb Enthalpy Enable Economizer Enabled Economizer Disabled OAT - reference point (°F) Dry Bulb Hysteresis Note: If on a unit with Comparative Enthalpy control the OA or RA Temp is greater than 120°F or less than 32°F, the economizer control will revert to Reference Enthalpy Control if the OA temp is within 32°F and 120°F. If the unit is configured with Comparative or Reference Enthalpy control, if the OA temp. is not within this range, the economizer control will revert to Dry Bulb Control. Once this occurs, the \"out of range\" temperature(s) must fall to 118°F or rise to 34°F to again enable Comparative or Reference Enthalpy control. If either OA or RA Humidity is measured to be greater than 90% or less than 10%, the value of Humidity which is reported by the RTEM and used for enthalpy calculation will be 90% or 10% respectively. Internal Calculations Air enthalpy is a value calculated from the air temperature and relative humidity using the relationship: Enthalpy= 0.24 x O.A.Temp(deg. F) + h(R.H.,OAT) Air enthalpy is calculated (Btu/Lb. dry air) using: H = 0.24 * T + W * Hv Where T= dry bulb temperature, deg. F W= humidity ration, lb. water/lb. dry air W = 0.622 * P/ (14.696 - P) Hv= enthalpy of water at T, Btu/lb. Hv= 1062.1 + 0.43 * T Also, P= partial pressure of water at T, psia P= (0.421 - 0.01503 * T + 0.000202 * T**2) * RH RT-SVD03G-EN 105","ReliaTel Economizer Operation & Inputs ReliaTel Economizer Inputs Terminals to read voltage: Mixed Air Sensor ECA MAT Module Return Air Sensor ECA RAT Module Note: These are Economizer inputs only. RTRM, RTOM inputs (Zone temp, Setpoints, OAS, DAS) are in the ReliaTel Temperature inputs section. Note: The ECA module was upgraded August 1st, 2005 to widen the temperature range measured by the mixed air and return air sensor. As a result, the open DC voltage values measured at the ECA also changed. To determine which module you have, disconnect the sensor and measure the DC voltage at the MAT or RAT terminals on the ECA. The voltage reading for modules before August 1st, 2005 will read 2.50 VDC. Modules for August 1st, 2005 and later will be 5.0 VDC. Economizer Actuator Module W7340A1004 (used prior to 08/1/05) Read DC voltage with the sensor attached. If voltage does not appear to be correct, read the resistance of the circuit, then the sensor itself, to see if a problem exists in the sensor or the wiring. With the sensor not attached there should be approximately 2.50 VDC at the terminals listed above. Service Tips Terminal 1 in each of these circuits is common. All common terminals are grounded, therefore one volt meter lead can be attached to ground for voltage measurements. Table 39. W7340A1004 used Before August 1st, 2005 Resistance Temp °F (K ohms) DC Volts Temp° Resistance F (K ohms) DC Volts 40 26.105 1.853 61 14.899 1.551 41 25.393 1.839 62 14.521 1.536 42 24.703 1.826 63 14.154 1.520 43 24.033 1.812 64 13.797 1.505 44 23.385 1.799 65 13.451 1.490 45 22.756 1.785 66 13.114 1.475 46 22.146 1.771 67 12.787 1.460 47 21.554 1.757 68 12.469 1.444 48 20.980 1.743 69 12.160 1.429 49 20.424 1.728 70 11.860 1.413 50 19.884 1.714 71 11.568 1.398 51 19.360 1.699 72 11.284 1.383 52 18.852 1.685 73 11.008 1.367 53 18.359 1.670 74 10.740 1.352 54 17.880 1.656 75 10.479 1.337 55 17.415 1.641 76 10.225 1.321 56 16.964 1.626 77 9.978 1.306 57 16.527 1.611 78 9.738 1.291 58 16.102 1.596 79 9.505 1.276 59 15.689 1.581 80 9.278 1.261 60 15.288 1.566 106 RT-SVD03G-EN","ReliaTel Economizer Operation & Inputs Economizer Actuator Module W7340B1002 (08/01/05 and later) Read DC voltage with the sensor attached. If voltage does not appear to be correct, read the resistance of the circuit, then the sensor itself, to see if a problem exists in the sensor or the wiring. With the sensor not attached there should be approximately 5.0 VDC at the terminals listed above. Table 40. W7340B1002 used August 1, 2005 and later Temp Resistance °F (K Ohms) DC Volts Temp Resistance °F (K Ohms) DC Volts 10 63.577 3.926 45 22.736 2.832 11 61.624 3.899 46 22.123 2.799 12 59.737 3.872 47 21.530 2.765 13 57.913 3.845 48 20.953 2.732 14 56.153 3.817 49 20.396 2.698 15 54.452 3.789 50 19.854 2.665 16 52.807 3.761 51 19.330 2.631 17 51.216 3.732 52 18.821 2.598 18 49.677 3.703 53 18.327 2.565 19 48.188 3.674 54 17.847 2.532 20 46.748 3.644 55 17.382 2.499 21 45.354 3.614 56 16.930 2.466 22 44.007 3.583 57 16.491 2.433 23 42.705 3.553 58 16.066 2.400 24 41.446 3.522 59 15.654 2.368 25 40.226 3.490 60 15.253 2.336 26 39.046 3.459 61 14.864 2.303 27 37.904 3.427 62 14.486 2.272 28 36.797 3.395 63 14.119 2.240 29 35.726 3.362 64 13.762 2.208 30 34.689 3.330 65 13.416 2.177 31 33.686 3.297 66 13.078 2.145 32 32.720 3.264 67 12.752 2.115 33 31.797 3.232 68 12.435 2.084 34 30.903 3.199 69 12.126 2.053 35 30.037 3.166 70 11.827 2.023 36 29.198 3.133 71 11.535 1.993 37 28.386 3.100 72 11.252 1.964 38 27.599 3.067 73 10.977 1.934 39 26.836 3.033 74 10.709 1.905 40 26.097 3.000 75 10.448 1.876 41 25.383 2.966 76 10.194 1.847 42 24.690 2.933 77 9.949 1.819 43 24.018 2.899 78 9.710 1.791 44 23.367 2.866 79 9.477 1.763 Temp °F 80 81 82 83 84 85 86 87 88 89 90 91 92 93 94 95 96 97 98 99 100 101 102 103 104 105 106 107 108 109 110 111 112 113 114 Resistance (K Ohms) 9.250 9.030 8.815 8.607 8.404 8.206 8.014 7.827 7.645 7.468 7.295 7.127 6.963 6.803 6.648 6.497 6.350 6.207 6.067 5.931 5.798 5.668 5.543 5.420 5.300 5.184 5.070 4.959 4.851 4.745 4.642 4.542 4.444 4.349 4.256 DC Volts 1.735 1.708 1.681 1.655 1.628 1.602 1.577 1.551 1.526 1.502 1.477 1.453 1.429 1.405 1.382 1.359 1.337 1.315 1.293 1.271 1.250 1.229 1.208 1.188 1.167 1.148 1.128 1.109 1.090 1.071 1.053 1.035 1.017 1.000 0.983 Temp °F 115 116 117 118 119 120 Resistance (K Ohms) 4.165 4.076 3.990 3.906 3.824 3.743 DC Volts 0.966 0.949 0.933 0.917 0.901 0.885 RT-SVD03G-EN 107","ReliaTel Economizer Control Actuator (LED Fault Code Info.) Actuator Fault (Honeywell) An actuator fault will occur when the economizer position signal to the actuator is 25% different than the feedback signal from the actuator. Example: if the economizer is not attached to the motor, you would get an actuator fault only after the economizer would tell the motor to drive to at least 25% open. Actuator Fault (RTEM) An actuator fault will occur when the economizer position signal to the actuator is 10% different than the feedback signal from the actuator for 4 continuous minutes. Example: if the economizer is not attached to the motor, you would get an actuator fault only after the economizer would tell the motor to drive to at least 10% open for at least 4 minutes. Sensor Faults A sensor fault will occur if a sensor fails during normal operation. When power is freshly applied to the unit, the ECA and RTEM recognize which sensors are installed. Example: if only the MAT is hooked up, the economizer control action will be dry bulb. If the OAH/OAE and MAT are hooked up, the economizer control action will be in Reference Enthalpy. If after power up one of the connected sensors is disconnected, the economizer should indicate a fault. Note: The actuator has an internal potentiometer that reports the actual damper position. Should the linkage become bound, the actuator may report an unexpected output to a BAS output (Tracer, Tracker, CCP). The mixed air sensor (MAS) and outdoor air sensor (OAS) input from the RTRM are minimum required sensors. If a CO2 sensor is not hooked up, the economizer will not look for it and will not fault. The flash codes are prioritized. The higher the flash count, the more priority the fault has. If there is more than one fault, only the higher priority fault will flash. The green system LED is located near the center of the Honeywell ECA Module and in the corner of the RTEM. On: OK to economize Slow flash: Not OK to economize ½ second on, 2 seconds off: no communication OFF: No power or system failure Error codes — ½ second on, ¼ second off 1 flash — Actuator fault 2 flash — CO2 sensor 3 flash — RA humidity sensor 4 flash — RA temp sensor 6 flash — OA humidity sensor 7 flash — No communication with RTRM at power-up, loss of communication with RTRM, or no reading from the outdoor air sensor (OAS) in the condenser section 8 flash — MA temp sensor 9-11 flash — Internal fault (Honeywell only) Modbus Communication voltage when measured at ECA — J17-1 and J17-2 (MBUS +/-) will read approximately 0.5 - 2.0 vdc (flashing) 108 RT-SVD03G-EN","ReliaTel Humidity Sensors Outdoor Humidity Sensor Field installed accessory, located below and to the left of economizer actuator motor. Used in reference (BAYENTH005A) and comparative (BAYENTH006A) enthalpy control. Operates from 1090% RH, 32°F – 90°F. Figure 64. Humidity Sensor C7600C 1016 X13790376-01 Component Description Humidity Sensor (OHS, RHS) Part Number SEN-01036 Return Humidity Sensor Field installed accessory, located inside economizer barometric relief hood. Used in comparative (BAYENTH006A) enthalpy control only. (Honeywell #C7600C). To Test Humidity Sensors Return Air Humidity Sensor Outdoor Humidity Sensor ECA RAH/RAE ECA OAH/OAE To test this circuit, place a DC milliamp meter in series with either of the leads to the humidity sensor. If the reading is 0ma, polarity may be reversed. Reverse + & - and retest. If the reading does not correspond to the table below, check the output voltage from the ECA with the sensor disconnected. The DC voltage at the OAH and RAH pins on the Honeywell ECA module should be approximately 15 or 20VDC (depending on the ECA version) or 23Vdc if the module is a RTEM. If so, and all connections are intact, replace the sensor. If the appropriate Vdc signal is not present, yet the economizer module's green LED is on, the economizer module has failed. RT-SVD03G-EN 109","ReliaTel Humidity Sensors ECA Module Voltages W7340A1004 (Production part prior to 8/1/2005) - 20.0 VDC W7340B1002 (Production part since 8/1/2005) - 15.0 VDC RTEM Module Voltage X13651513 - 23Vdc Table 41. RH% 100% 97.7 95.5 93.4 91.4 89.4 87.5 85.7 83.9 82.1 80.5 78.8 77.3 75.7 74.3 72.8 71.4 70.1 68.8 67.5 66.2 65.0 63.8 62.7 61.5 60.4 59.4 58.3 57.3 56.3 55.4 54.4 53.5 DCma 20.000 19.636 19.286 18.947 18.621 18.305 18.000 17.705 17.419 17.143 16.875 16.615 16.364 16.119 15.882 15.652 15.429 15.211 15.000 14.795 14.595 14.400 14.211 14.026 13.846 13.671 13.500 13.333 13.171 13.012 12.857 12.706 12.558 RH% 52.6 51.7 50.8 50.0 49.2 48.4 47.6 46.8 46.1 45.3 44.6 43.9 43.2 42.5 41.8 41.2 40.5 39.9 39.3 38.7 38.1 37.5 36.9 36.4 35.8 35.3 34.7 34.2 33.7 33.2 32.7 32.2 31.7 DCma 12.414 12.273 12.135 12.000 11.868 11.739 11.613 11.489 11.368 11.250 11.134 11.020 10.909 10.800 10.693 10.588 10.485 10.385 10.286 10.189 10.093 10.000 9.908 9.818 9.730 9.463 9.558 9.474 9.391 9.310 9.231 9.153 9.076 RH% 31.2 30.8 30.3 29.9 29.4 29.0 28.6 28.1 27.7 27.3 26.9 26.5 26.1 25.8 25.4 25.0 24.6 24.3 23.9 23.6 23.2 22.9 22.5 22.2 21.9 21.6 21.2 20.9 20.6 20.3 20.0 DCma 9.000 8.926 8.852 8.780 8.710 8.640 8.571 8.504 8.438 8.372 8.308 8.244 8.182 8.120 8.060 8.000 7.941 7.833 7.826 7.770 7.714 7.660 7.606 7.552 7.500 7.448 7.397 7.347 7.297 7.248 7.200 110 RT-SVD03G-EN","Space Pressure Control with Statitrac (27.5-50 Tons) Description of Function With the RTRM v9.0 release, Voyager 3 units will have the option to utilize Space Pressure Control with Statitrac for applications requiring tighter building pressure control. The Space Pressure Control function turns the exhaust fan on and off and modulates the exhaust dampers independent of the outside air dampers to maintain Space Pressure within the Space Pressure Deadband. The Space Pressure Deadband is centered around the user selectable Space Pressure Setpoint. This function is active whenever configured for Space Pressure Control with Statitrac and the Supply Fan is energized. Note: The unit must be equipped with an RTRM v9.0 or later, RTEM v1.0 or later, RTOM v3.0 or later, and RTVM 3.0 or later to fully utilize Space Pressure Control with Statitrac. Exhaust Fan Control The Exhaust Fan(s) will be turned ON when the Space Pressure value rises above the deadband and 1. the Exhaust Enable Setpoint is set to 0% or 2. the Exhaust Enable Setpoint is greater than 0%, the OA Damper position is greater than the Exhaust Enable Setpoint, and the integration of the control has determined that the exhaust fans are needed Once the Exhaust Fan(s) are energized, the Space Pressure control algorithm then provides control of the exhaust damper which will open beyond its minimum position (3.5Vdc) up to 100% when the pressure is above the Deadband and close toward min position when the pressure is below the Deadband. Note: The exhaust damper will be held at a control signal of 3.5Vdc any time the unit is powered up, except during override conditions, to ensure that the exhaust fan does not run against a closed damper. The Exhaust Fan(s) will be turned OFF when either of the following conditions occur: 1. The exhaust damper is at minimum position for 30 continuous minutes. 2. Integration of space pressure error determines that the exhaust fan is not required. Sensor and Setpoint Arbitration Sensor and setpoint values may be provided from local sensor and setpoint inputs located on the RTVM and RTOM and also from BAS/NETWORK provided data. If a valid value is provided from BAS/NETWORK for the Space Pressure, Space Pressure Setpoint, or Exhaust Enable setpoint that value will override the local setpoint and sensor inputs and will be used for control. If BAS/ NETWORK is not providing a valid value for any of these sensors or setpoints, the control will utilize the local sensors and setpoints for space pressure control. Space Pressure Zero Function The Space Pressure Control function will provide a 23Vdc output signal from the RTVM approximately every 60 seconds to energize solenoids for calibration purposes. Exhaust Damper Output Control The RTVM will provide a 2-10Vdc output signal range from 0-100% for Exhaust Damper control. Note that any time the unit is powered up, the Exhaust Damper Output signal will be at 3.5Vdc unless overridden completely closed. This is to ensure that the Exhaust Fan does not run against fully closed dampers. RT-SVD03G-EN 111","Space Pressure Control with Statitrac (27.5-50 Tons) Failure and Override Modes of Operation Failure Modes 1. Space Pressure Sensor Failure: Diagnostic condition is called out and unit falls back to exhaust fan and damper control w/o Statitrac. The exhaust damper position will track the active OA Damper position once the OA Damper rises above the Exhaust Enable Setpoint and the exhaust fan energizes. For the duration of the sensor failure, the RTRM System LED will flash the 2-blink error code. Once the Space Pressure sensor returns within the valid range, the unit will resume normal space pressure control with Statitrac. 2. Space Pressure Setpoint Failure: Unit falls back to using default setpoint values to continue space pressure control. 3. RTVM Communication Failure: If the RTVM loses communication with the RTRM, the following actions shall occur: a. The Space Pressure Control function will be disabled. b. The Exhaust Fan will be de-energized. c. The Exhaust Damper will be closed to min position. d. The Outside Air Damper will be forced to min position (economizing will be disabled.) e. The RTRM System LED will blink a 2-flash error code after 2 minutes. f. The RTVM System LED will blink the ¼ second ON and 2 seconds OFF error code. 4. RTOM Comm. Failure: The unit shall utilize the default Exhaust Enable Setpoint of 25% for exhaust fan control. 5. RTEM Comm. Failure: The unit will disable space pressure control; the OA Damper and Exhaust damper will be at min position and the Exhaust Fan will be OFF. 6. Supply Fan Failure: Once the unit has a supply fan failure, the exhaust fan will be de-energized and the exhaust damper will be closed to min position until the unit goes through a manual reset or power cycle. Override Modes 1. Ventilation Override Modes • Pressurize - During VOM Pressurize, the unit will de-energize the exhaust fan and override the exhaust damper closed (2Vdc)if configured for Statitrac. • Purge - During VOM Purge, the unit will energize the Exhaust Fan and open the Exhaust Damper 100% if configured for Statitrac. • Exhaust - During VOM Exhaust, the unit will energize the Exhaust Fan and open the Exhaust Damper 100% if configured for Statitrac. 2. Service Test Mode The exhaust damper shall actuate up to 100% during the Economizer step of Service Test when the unit is configured with Statitrac. For all other service test steps, the exhaust damper will be at minimum position. 112 RT-SVD03G-EN","Electromechanical Economizer Functions Figure 65. Economizer Actuator (ECA) connected to the unit G 24VAC B 24VAC Common TR TR1 B C SO + A D SR + 5 Minimum Position 1 2 3 4 Open CW T T1 Close CCW P P1 Outdoor Thermostat Y1 1st stage cool CC1 Y2 2nd stage cool CC2 Mixed Air Sensor Figure 66. Economizer Actuator (ECA) connected to the unit TR TR1 B C SO AD SR Outdoor Enthalpy Control Return Enthalpy Control Minimum Position Open CW Close CCW BLUE RED Y1 1st stage cool CC1 Y2 2nd stage cool CC2 Mixed Air Sensor Remote Minimum Position Potentiometer WH ITE RT-SVD03G-EN 113","Electromechanical Economizer Testing Electromechanical Mixed Air Sensor When the outdoor air thermostat is in the cold position (closed), the unit will attempt to economize if a fan (G) and cooling (Y1) call exists at the ECA module. This is readily apparent at the ECA, as the “OK to economize” LED will be on. During this time, the ECA is measuring the Mixed Air temperature via the Mixed Air Sensor (MAS). Service Tips The MAS sensor is not energized unless the LED is on (G signal present, OK to economize), and the Y1 signal is present. If the MAS is open, approximately 4.3 VDC will be seen. Outdoor Air Thermostat opens at 70°F and closes at 60°F. Read the voltage with the sensor connected, read the resistance with the sensor disconnected. Table 42. Temperature Input Temp F Temp C R(K OHMS) 33.8 1 9.576 35.6 2 9.092 37.4 3 8.636 39.2 4 8.204 41.0 5 7.796 42.8 6 7.412 44.6 7 7.048 46.4 8 6.705 48.2 9 6.380 50.0 10 6.073 51.8 11 5.782 53.6 12 5.507 55.4 13 5.247 57.2 14 5.000 59.0 15 4.767 60.8 16 4.545 62.6 17 4.335 64.4 18 4.136 66.2 19 3.948 68.0 20 3.769 69.8 21 3.599 71.6 22 3.437 73.4 23 3.284 75.2 24 3.138 77.0 25 3.000 78.8 26 2.869 80.6 27 2.744 82.4 28 2.625 84.2 29 2.512 86.0 30 2.404 87.8 31 2.301 DC Volts 3.910 3.882 3.894 3.863 3.829 3.790 3.749 3.713 3.674 3.634 3.590 3.550 3.507 3.420 3.373 3.328 3.283 3.239 3.180 3.157 3.118 3.080 3.034 3.007 2.971 2.932 2.896 2.860 2.824 2.787 2.750 Temp F 89.6 91.4 93.2 95.0 96.8 98.6 100.4 Temp C 32 33 34 35 36 37 38 R(K OHMS) 2.204 2.111 2.023 1.938 1.858 1.781 1.708 DC Volts 2.714 2.676 2.639 2.600 2.561 2.526 2.484 114 RT-SVD03G-EN","Electromechanical Economizer (3 Position Damper) Full open economizer minimum position is accomplished by setting the ECA 50% minimum position potentiometer to 100% and installing a set of contacts in series with the existing 130 ohm resistor to terminals P and P1 on the ECA. Any intermediate (0 - 50%) economizer position is accomplished by installing a 0 - 270 ohm potentiometer in series with an additional set of contacts and the existing 130 ohm resistor to terminals P and P1 on the ECA. 0 ohms = 50% outside air and 270 ohms = 0% outside air. Fully closed position is accomplished when the indoor fan is disabled. Note: Actual outside airflow is also dependent on return air static pressure. Figure 67. Electromechanical Economizer Set pot at 100% 130 ohm resistor shipped with the economizer and connected from P to PI from the factory. 0-270 ohm RT-SVD03G-EN 115","ReliaTel Control Temporary Operation 3-25 tons Temporary comfort can be provided without a Zone Sensor Module or thermostat in place by using the Outdoor Air Sensor or a spare Supply Air / Return Air Sensor. How to do it: remove the sensor from the unit, add enough thermostat wire to it so that it can be placed in the return air stream, then connect the sensor to J6-1 & J6-2. After the permanent Zone Sensor or thermostat is in place, the sensor must be removed from J61 & J6-2. Figure 68. ReliaTel Refrigeration Module ReliaTel Refrigeration Module place sensor in return air stream connect sensor to terminals 1&2 If the RTRM does not have a space temperature input (J6-1, J6-2), or have a conventional thermostat input (G, Y, W), the unit will not run (except in the test mode). Temporary Sensor (thermistor) attached to J6-1 and J6-2 only: Continuous fan Auto changeover 74°F cooling, 71°F heating Note: 27½-50 ton units - the outdoor air sensor should not be used for this purpose. 116 RT-SVD03G-EN","ReliaTel Supply Air Tempering Control Supply air tempering maintains the supply air temperature above a lower limit during minimum ventilation periods when in heat mode on a CV unit and during inactive cool mode on a VAV unit. Supply air tempering is available when using a BAYSENS019*/AYSTAT666* Programmable Zone Sensor, BAYSENS006-11/AYSTAT661-664 Mechanical Zone Sensor, or Trane ICS system. The unit requires an RTOM (options module) and BAYTUBE discharge air sensing kit. Supply air tempering will not work with a conventional thermostat. Enable Supply Air Tempering Mechanical Zone Sensor BAYSENS006-11/AYSTAT661-664: remove the jumper from RTOM J3-1 and J3-2. Programmable Zone Sensor BAYSENS019*/AYSTAT666*: change Option 4 in the options menu to 1=enabled. Or, remove the jumper from RTOM J3-1 and J3-2. COMM 3/4 (TCI): Enable through appropriate menu. Supply air tempering can also be enabled by removing the jumper from RTOM J3-1 and J3-2. LonTalk (LCI): Enable through nciPersonality2. This function may not be available with some 3rd party systems. Supply air tempering can also be enabled by removing the jumper from RTOM J31 and J3-2. Voyager 27.5-50 ton VAV with Staged Heat: Supply air tempering is not available. The RTOM J3-1 and J3-2 jumper is ignored. Sequence of Operation Constant Volume Units with Staged Heat When Supply Air Tempering is enabled, the fan mode is on, active mode is Heat or Emergency Heat, and with the unit not actively heating. Stage 1 of heat is turned ON when the supply air temperature is 10°F below the Active Heating Setpoint. Stage 1 of heat is turned OFF when the supply air temperature is 10°F above the Active Heating Setpoint or the Mode is no longer Heat or Emergency Heat. Should the zone temperature exceed the Active Heating Setpoint by 1-2F, Supply Air Tempering will cease until another normal heating cycle resumes. For heat pump units, the auxiliary heat is used for tempering. Note: Tempering on CV units with Modulating Heat is inherent to the modulating heat control design. Variable Air Volume Units For VAV units configured with a modulating heat type if the unit is operating in Occupied Supply Air Cooling mode, but the unit is not actively cooling, the unit will energize and modulate the Mod. Heat output to prevent the Supply Air from falling below the SA Cool Setpoint deadband low end (SACSP – 3.5°F) once the unit has de-energized all mechanical cooling (if energized). Upon satisfying the SA Tempering requirements a five-minute ‘SA Tempering Delay’ timer will start whenever the modulating heat is commanded to 0%. This timer will be reset to 5 minutes whenever there is an active call for heat to meet SA Tempering demands. Tempering will be discontinued whenever: 1. The five-minute ‘SA Tempering Delay’ timer has timed-out and 2. There is an active cooling request from the VAV Occupied Mechanical Cooling function. RT-SVD03G-EN 117","Discharge Air Sensing with TCI Comm3/4 Units connected to ICS systems have the ability to look at discharge air temperature. Units using COMM3/4 only have the ability to see one point for discharge air temperature and that is through the Mixed Air sensor input on the ECA Module labeled MAT. This input is reported back to the ICS display graphics as SAS (Supply Air Sensor). The discharge air sensor is used for supply air tempering with an ICS system or a BAYSENS019* programmable zone sensor. Systems using LonTalk and LCI have the ability to see both Mixed Air and Discharge Air temperature. The following discussion is focused only on units utilizing COMM3/4 communications. If an economizer is not installed, the discharge air sensor option is required to monitor discharge air temperature. The sensor must be used in conjunction with the RTOM module (optional on 325 tons units). The discharge sensor will be located in the discharge opening of the unit. 3-25 Ton Units If a unit has an economizer, in order to monitor true discharge air temperature, the unit can use the Mixed Air sensor, but it will have to be relocated to the discharge of the unit. If the Mixed Air sensor is relocated to the discharge of the unit, no further action is required. The sensor will report back true discharge temperature through the economizer module, and also still function as the Mixed Air sensor for the economizer operation. The Discharge Air sensor option is the recommended method because it uses an averaging tube to sense the air across the discharge opening. This sensor will have to be wired back to the Mixed Air Sensor (MAT) input on the economizer module and replaces the MAT sensor. Note: If the unit has an economizer and the Discharge Air sensor option is installed, then a 5.6K (1/4 watt) resistor must be installed on the OAT terminals of the economizer actuator module (ECA). This resistor will allow the economizer to continue operation from the Mixed Air sensor. The discharge air sensor will report true discharge temperature to the RTOM, and in turn, to the ICS panel via the TCI COMM3/4 communications. KIT08318 can be ordered for the 5.6K resistor. 27.5-50 Tons units The discharge air sensor is standard on VAV units, but is optional on CV units. Service Note: Should there be a failure of either the Mixed Air sensor or the Discharge Air sensor, the diagnostic will be reported back as a Supply Air Sensor failure. It will require a visit to the job site to determine which sensor has failed. 118 RT-SVD03G-EN","CO2 Sensor Connections (ReliaTel Units with Demand Controlled Ventilation) Demand Controlled Ventilation (DCV) Demand Controlled Ventilation (DCV) describes a control strategy that responds to the actual demand (need) for ventilation by regulating the rate at which the HVAC system brings outdoor air into the building. There are several ways to assess ventilation demand: • Occupancy sensors, which detect the presence or number of people in each monitored space. • Occupancy schedules, which allow a building automation system to predict the current population based on the time of day. • Carbon dioxide (CO2) sensors, which monitor the concentration of CO2 that the occupants continuously produce. Regardless of which method is used, DCV strategies vary the outdoor air intake in response to the current population. The practice of using carbon dioxide concentration as an indicator of population or ventilation rate is often called CO2-Based, Demand-Controlled Ventilation. The CO2 DCV function is only available for units with economizers; the 50% motorized damper option will not operate with a CO2 sensor. The 50% motorized damper opens to one position; it does not modulate like the economizer. Also, the 50% damper does not come with a return blade or a mixed air sensor. The CO2 option does not require an RTOM (3-25 tons) board. The CO2 sensor can be configured for 0-10 vdc, 0-20 ma, or 4-20 mA analog outputs. For use with the ReliaTel economizer, the sensor must be set for 0-10 vdc. As the CO2 level increases, the voltage output increases accordingly. Table 43. CO2 levels and associated voltage outputs. CO2 Level (ppm) 0 200 400 600 800 1000 1200 1400 1600 1800 2000 Voltage 01 2 3 4 5 6 7 8 9 10 Output (vdc) The potentiometers used for setting the CO2 setpoints and outdoor air damper position setpoints are located on the ReliaTel RTEM module. RTEM Operation Units equipped with an RTEM economizer logic module will perform Demand Controlled Ventilation differently based on the RTRM version also installed in the unit. See below for information concerning the different configurations of RTEM and RTRM versions. RTEM w/ RTRM v8.0 and Later For units equipped with an RTRM v8.0 or later and also an RTEM, the control will utilize two separate Space CO2 Setpoints and two separate Damper Minimum Position Setpoints as described below: CO2 Setpoints The CO2 Setpoints will be obtained through two onboard potentiometers located on the RTEM; Building Design CO2 Setpoint (Upper Limit) and DCV Minimum CO2 Setpoint (Lower Limit). The Upper Limit CO2 Setpoint will have a range of 1000-2000 ppm and the Lower Limit CO2 Setpoint will have a range of 300-1900 ppm. A 100 ppm differential will be enforced between the Upper Limit CO2 Setpoint and Lower Limit CO2 Setpoint. In the case of the Lower Limit CO2 Setpoint being set to compromise this 100 ppm differential, the Upper Limit CO2 Setpoint will not be \"pushed\" and the 100 ppm differential will be enforced. However, if the Upper Limit CO2 Setpoint is set to RT-SVD03G-EN 119","CO2 Sensor Connections (ReliaTel Units with Demand Controlled Ventilation) compromise the 100 ppm differential, the Lower Limit CO2 Setpoint will be pushed down in order to enforce the 100 ppm differential and to allow the Upper Limit CO2 Setpoint to be set as desired. OA Damper Min Position Setpoints The OA Damper Min Position setpoints will be determined by the position of two onboard potentiometers located on the RTEM; Building Design Min Position Setpoint (10-50%) and DCV Min Position Setpoint (0-40%). A 10% differential will be enforced between the Design Min Position Setpoint and DCV Min Position Setpoint; the DCV Min Position Setpoint will always be 10% less than the Design Min Position Setpoint. If the unit is configured for DCV and a Remote Min Position value is present on the P0 and P1 terminals, the Remote Min Position will become the Design Min Position Setpoint and the 10% differential will not be enforced. If the Remote Min Position is set to be lower than the DCV Min Position Setpoint, the Remote Min Position setpoint will be used for the Design Min Position and the DCV Min Position. Sequence of Operation When the unit is in the occupied mode, the outdoor-air (OA) damper opens to the DCV Min Position Setpoint. If the space CO2 level is less than or equal to the Lower Limit CO2 Setpoint, the OA damper will close to the DCV Min Position Setpoint. If the space CO2 level is greater than or equal to the Upper Level CO2 Setpoint, the OA damper will open to the Design Min Position Setpoint. If the space CO2 level is greater than the Lower Limit CO2 Setpoint and less than the Upper Limit CO2 Setpoint, the OA damper position is modulated proportionally between the DCV Min and the Design Min Position Setpoints. If there is a call for economizer cooling, the outdoor air damper may be opened further to satisfy the cooling request. See Figure below. Figure 69. Damper position When the unit is in the unoccupied mode, DCV control is deactivated. Note: When using CO2-based DCV with an RTRM (v8.0 or later) and also an RTEM, set the Design Min Position Setpoint to the minimum outdoor airflow required by the local building code. The DCV Min Position Setpoint is typically based on either 1) the minimum exhaust airflow rate from the building or 2) the base ventilation rate required to dilute building- or processrelated contaminants. See HVAC Knowledge Center wave52581 for guidance on determining the CO2 setpoints and OA damper position setpoints for a given application. 120 RT-SVD03G-EN","CO2 Sensor Connections (ReliaTel Units with Demand Controlled Ventilation) During normal occupied mode, if the unit is not actually heating or cooling, and the fan switch is set to auto, the supply fan will be off. If the unit is configured for Active DCV control (DCV Mode OPEN), the supply fan will be energized when the space CO2 level rises above the Lower Limit CO2 Setpoint and the DCV algorithm will be in control of the outdoor air damper position. When the space CO2 level falls below the Lower Limit CO2 Setpoint minus 50 ppm, DCV control will begin to close the damper to the DCV Min Position Setpoint. Once the space CO2 level is below the Lower Limit CO2 Setpoint minus 50 ppm and the OA damper is at the DCV Min Position the Supply Fan will de-energize if not requested ON by another function. The RTEM allows the selection of either Active or Passive DCV control. Installing a jumper across J10-1 and J10-2 on the RTEM module configures the unit for Passive DCV control. When configured for Passive DCV control, DCV control is not allowed to force on the supply fan, and DCV control will only be allowed when the supply fan is on (commanded ON by another function, such as comfort heating or cooling control, or the supply fan mode set to ON). Passive DCV will operate identically to Active DCV once the Supply Fan is energized. Important: While the ReliaTel will allow Active DCV control when the fan mode is set to AUTO (cycle on and off with the compressor or heater), this practice is discouraged because it can result in excessive fan cycling and may not comply with ASHRAE Standard 62.1. If CO2-based DCV is used, the supply fan mode should be set to ON (operate whenever the zone is occupied) or the unit should be configured for Passive DCV control. RTEM w/ RTRM v7.0 and Earlier For units equipped with an RTRM v7.0 or earlier and also an RTEM, the control will utilize a single CO2 Setpoint and two separate Damper Minimum Position Setpoints as described below: Setpoint Selection Units equipped with an RTRM v7.0 or earlier will utilize a single CO2 Setpoint. The RTEM will use this setpoint and space CO2 input value to determine the active OA damper position setpoint between the Bldg Design Min Position and DCV Min Position Setpoints. For DCV control in these units, the CO2 Setpoint will have a range of 500 to 1500 ppm. The Bldg Design Min Position will be set using the onboard potentiometer which will have a range of 10 to 50% and the DCV Min Position will be set using the onboard potentiometer which will have a range of 0 to 40%. This scheme enforces a 10% differential between the Bldg Design Min Position and the DCV Min Position Setpoints. Sequence of Operation For units equipped with RTRM v7.0 or earlier and an RTEM, only Active DCV control is available, as the DCV Mode Configuration input is not recognized prior to RTRM v8.0. Supply Fan Mode = ON When the unit is in the occupied mode, the outdoor-air (OA) damper opens to the DCV Min Position Setpoint. If the space CO2 level rises above the CO2 Setpoint, the OA damper will open to the Bldg Design Min Position Setpoint. If the space CO2 level drops below the CO2 Setpoint, but is not yet 50 ppm below the setpoint, the OA damper will stop modulating (holding its current position). If the space CO2 level drops below the CO2 Setpoint minus 50 ppm, the OA damper will close to the DCV Min Position Setpoint. If there is a call for economizer cooling, the outdoor air damper may be opened further to satisfy the cooling request. Supply Fan Mode = AUTO (from Zone Sensor or all T-stat inputs inactive) When the supply fan is energized (commanded ON by another function, such as comfort heating or cooling control), DCV control will operate as described above (\"Supply Fan Mode = ON\"). When the supply fan is de-energized, if the space CO2 level rises above the CO2 Setpoint, DCV control will energize the supply fan and open the OA damper to the Design Min Position Setpoint. RT-SVD03G-EN 121","CO2 Sensor Connections (ReliaTel Units with Demand Controlled Ventilation) When the space CO2 level drops below the CO2 Setpoint, the supply fan will be de-energized and the OA damper will close to 0%. Failure and Override Conditions 1. If the CO2 value goes invalid while DCV is enabled: a. A CO2 Sensor failure diagnostic is called out. b. DCV is disabled. c. Design Min Position Setpoint will be used for the Damper Min Position d. After power is cycled to the unit, the CO2 sensor failure diagnostic is cleared and DCV is disabled. 2. For all configurations, (RTEM, RTRM 8.0, Honeywell, etc.) if a CO2 sensor value becomes valid at any point during unit operation the unit will utilize the value and perform Demand Controlled Ventilation. 3. If a Ventilation Override Mode goes active it will take priority over DCV. 4. If an Emergency Override Mode goes active it will take priority over DCV. 5. Any BAS Economizer minimum position request takes priority over DCV. 6. The remote minimum position input will be used as the Design Minimum Position Setpoint when connected. Honeywell Operation When the indoor CO2 level rises above the DCV setpoint (upper limit), the supply fan will energize, and a PID control loop modulates the position of the outdoor-air damper to bring in more outdoor air to maintain indoor CO2 level at this upper limit (the operation of compressors or heat are not affected; they still operate to maintain space or discharge air temperature at setpoint). When the indoor CO2 level drops back below this limit minus 50 PPM, the outdoor-air damper is allowed to return to its minimum position and the supply fan is allowed to de-energize if no longer requested. Note: When using CO2-based demand controlled ventilation with the ReliaTel controller, the minimum OA damper position should be set to be less then the code required design ventilation rate for the system. See HVAC Knowledge Center case #4144 for guidance on determining the indoor CO2 setpoint and minimum OA damper position for a given application. As a safety precaution, if the mixed air temperature drops to 40º F, the mixed air sensor overrides DCV control and closes the outdoor-air damper to its minimum position to protect the gas heat exchanger (or to prevent water coils, if installed, from freezing). When the mixed air temperature rises to 43º F, DCV control reverts to normal. Note: Since it is possible for the outdoor air damper to drive wide open, it is also recommended to install an evaporative defrost control to prevent the evaporator coil from freezing (Frostat is a standard feature on the Voyager Commercial 27.5 - 50 ton units). Voyager 27.5 - 50 tons VAV Notes • During morning warm-up (MWU), the DCV setpoint is ignored. • During unoccupied mode, the DCV setpoint is ignored. • During occupied cooling or daytime warm-up (DWU) mode, DCV control is allowed. 122 RT-SVD03G-EN","CO2 Sensor Connections (ReliaTel Units with Demand Controlled Ventilation) Figure 70. Wiring Connections using CO2 Accessory INSET A - DUCT MOUNT (v) - WALL MOUNT ECA DCV Setpoint DCV 0% 100% RT-SVD03G-EN 123","ReliaTel Ventilation Override Three Ventilation modes are available with ReliaTel through use of an Options Module (RTOM) and economizer (ECA) with Power Exhaust. Following is a list of each mode and what happens during each. Connections to the unit to accomplish Ventilation Modes are shown below. All three inputs are shown for illustration; only one is typically used. Note: Although not associated with ventilation override, humidistat connections for dehumidification are also provided on this terminal block. Emergency shutdown from the LTBI 5&6 will override any ventilation override mode. Ventilation override inputs override smoke detector inputs through the RTOM. (3-25 tons only). Table 44. Supply Fan forced: IGV/ VFD* Compressors may run? OK to heat (gas/elect.)? Pressurization ON 100% No No Purge ON 100% No No Exhaust OFF 100% No No *Voyager 27.5 - 50 tons VAV 1. Exhaust Damper is controlled on units with Power Exhaust w/ Statitrac. Economizer position? 100% 100% 0% Power Exhaust? Off On On Exhaust Damper1. 0% 100% 100% VHR Relay* ON ON ON Figure 71. LTB Layout HUMIDISTAT 7 24 VAC LTB 4 8 24 COM PRESSURIZE PURGE EXHAUST 9 PRS 11 EXH 13 CO2 + 10 PUR 12 HUM 14 CO2 - HUMIDISTAT 124 RT-SVD03G-EN","Dehumidification with Hot Gas Reheat (3-25 Tons) Factory installed hot gas reheat allows application of dehumidification. Initiation of reheat is performed by an input to the RTOM module from either a relative humidity sensor or a humidistat type device. These connections are made through the low voltage terminal strip located in the unit control panel. Actuation of the reheat is accomplished by energizing a valve that allows refrigerant hot gas to flow through the hot gas reheat coil. Dehumidification is allowed only when the outside air temperature is above 40°F and below 100°F. Dehumidification is also not allowed if there is an active call for heating or a request for greater than 50% cooling. If, during a dehumidification cycle, there is a call for heating or cooling, the dehumidification cycle is terminated. The economizer outside air damper is also driven to minimum position during dehumidification. A humidity sensor that is capable of providing a 4 - 20 ma output can be used. The RH setpoint is established by adjusting the R41 potentiometer (labeled Dehumid SP) on the RTOM module. The range can be set from 40 to 60%. In the absence of a zone humidity sensor input, an on/off input from a zone humidistat is used to initiate or terminate the dehumidification cycle. Note: If a non-Trane humidity sensor is provided from another source, it may be necessary for a wiring modification to the RTOM. Refer to HVAC case5284. A relative humidity sensor takes priority over a humidistat. Dehumidification takes priority over a call for one stage cooling. Heating or 2 stage cooling takes priority over dehumidification. Sequence of Events Single compressor units On a call for dehumidification, the reheat valve is energized and the compressor is turned on. When the humidity control setpoint is satisfied, the valve is de-energized and the compressor is turned off. If there is a call for cooling or heating from the space temperature controller, i.e. zone sensor or thermostat, while in reheat, the reheat valve is de-energized and the compressor continues to run, or the heat is turned on. The three-minute compressor on and off times are still active during compressor operation. Dual Compressor units On a call for dehumidification, the reheat valve is energized and both compressors are turned on. When the humidity control setpoint is satisfied, the valve is de-energized and both compressors are turned off. If there is a call for 1st stage cooling from the zone sensor or thermostat while in the dehumidification mode, no action takes place. If there is a call for heating or 2nd stage cooling, the reheat valve is de-energized, and the unit reverts to the cooling or heating mode. If 2nd stage cooling is satisfied and there is still a call for dehumidification, the reheat valve will once again be energized, and the second compressor will again be started. The three-minute compressor on and off times are still active during compressor operation. If both compressors are running, and there is a call for dehumidification, the dehumidification call is ignored and unit stays in the cooling mode. Refer to appropriate unit wiring diagrams for control connections. For reliability reasons, a purge time function was added to ensure that adequate oil is being returned to the compressor. During normal cooling mode or during dehumidification mode, if the unit stays in a mode for 90 continuous minutes without switching to the other mode, a three minutes purge time will initiate. RT-SVD03G-EN 125","Dehumidification with Hot Gas Reheat (3-25 Tons) If the unit has been in cooling mode for 90 minutes, the purge sequence will switch to the dehumidification mode for three minutes. If there is still a call for cooling, the unit will once again switch back to cooling. The same sequence is also true if unit is in the dehumidification mode. It will switch to cooling for three minutes and then back to dehumidification. A unit with dehumidification installed will operate normally if a humidity sensor or humidistat is not installed. The compressor will switch to the dehumidification mode for a total of three minutes after 90 minutes of compressor run time in the cooling mode. Verification of the RH setpoint can be determined by measuring the dc voltage at TB1 and TB2 on the RTOM. Table 45. Voltage Setpoint (%) (vdc) 40 0.0 41 .238 42 .455 43 .652 44 .833 45 1.00 46 1.15 47 1.30 48 1.43 49 1.55 50 1.67 Voltage Setpoint (%) (vdc) 51 1.77 52 1.88 53 1.97 54 2.06 55 2.14 56 2.22 57 2.30 58 2.37 59 2.44 60 2.50 Calculation to convert mA to RH = (mA reading - 4) * 6.25 4mA = 0% 20mA = 100% Example: (12mA - 4) * 6.25 = 50% RH 126 RT-SVD03G-EN","Dehumidification with Hot Gas Reheat (3-25 Tons) To measure the mA input current from the humidity sensor, disconnect sensor wire that is connected to terminal 18 of LTB. Connect amp meter in series with the wire and terminal 18 of the LTB. Table 46. mA % mA % 4 0 13 56.25 5 6.25 14 62.5 6 12.5 15 68.75 7 18.75 16 75 8 25 17 81.25 9 31.25 18 87.5 10 37.5 19 93.75 11 43.75 20 100 12 50 Dehumidification/Reheat is disabled if any of these conditions exist: • Active Unit Mode = Off with Zone Sensor • Humidistat Active OPEN from Humidity Stat • Active Humidity < Active Humidity Set Point –5% • Outdoor Air temperature < 40º F or Invalid or > 100ºF and 1 compressor • Compressor 1 (or 2 for multi-compressor units) Auto or Manual Reset lockout • Active call for heating • Slave Mode is active and requesting the supply fan off. • Dehumidification Setpoint is set to 0% (Tracer Override) • If using a zone sensor and Unit Mode is set to Manual/Heat and Active Zone Temp > or equal to Active Zone Cool Setpoint • If using a zone sensor and Unit Mode is set to Manual/Cool and Active Zone Temp < Active Zone Heat Setpoint + 0.5º F. RT-SVD03G-EN 127","Modulating Dehumidification with Hot Gas Reheat (27.5-50 Tons) Controls Overview • Reheat LPC (RTDM input) • Manual lockout after four trips. • Additional 60# low pressure cutout ignored for the first 10 minutes of compressor run time in reheat mode. • Will also be active during service test. • Two Modulating valves are controlled by the leaving unit temperature sensor • Cooling mode: Cooling valve 100% open, Reheat valve 0% open. • Reheat mode: Cooling and Reheat valves open/close inverse of each other. Reheat valve allowed to operate from 15 to 85% open. • Reheat pump out solenoid • Energized when in cooling mode. It is inactive in all other modes. • A three minutes purge cycle will take place after one continuous hour (hard coded) of operation in reheat or cooling mode. • Entering Evaporator Temperature (overrides Frostat during reheat) • During reheat operation if the temp is below 35º F for 10 minutes the control will shed compressors (or circuits). • The unit will not be allowed to stage up until leaving reheat. • If the temp is below 35º F for 10 more continuous minutes all compressors will stage off and the ID fan will continue to run. • Once reaching 45º F the compressor (circuit) will be re-enabled. • The condenser fans will be staged differently in reheat mode than cooling mode. • Single circuit units (3 total condenser fans): A maximum of 2 outdoor fans above 85º F and a maximum of 1 outdoor fan below 80º F. • Dual circuit units (4 total condenser fans): A maximum of 4 outdoor fans above 85º F and a maximum of 2 outdoor fans below 80º F. • Service mode operation • Reheat step will follow the last cooling step in service test mode. • All compressors energized. • Reheat / Cooling Modulating valve positions are 50%. • Pump out solenoid de-energized. • 60 minute service test interval timer will be in control. 128 RT-SVD03G-EN","Modulating Dehumidification with Hot Gas Reheat (27.5-50 Tons) Figure 72. Voyager Commercial Modulating Hot Gas Reheat C O M P R Time Dela yed E LPC S S O R SS 0.1” Bleed line TXV bulb E Modulating V Valves A R P C E O O H R N E A D A T + T O S R B C L RH Check Valve • RTRM handles the main dehumidification logic. • RTOM contains the humidity and supply air set point. • RTDM (New module) handles the reheat/cooling valve and pump out relay control. • Customer adjustable set points • Supply air reheat set point located on RTOM (65-80ºF default 70ºF) • Dehumidification (humidity) set point located on RTOM (40-65% default 50%) • VAV Dehumidification Override Zone Cooling and Heating Set points (75ºF Cooling, 68ºF Heating). A customer can adjust them if a CV Remote Zone sensor is connected to the RTRM or by using resistors. RT-SVD03G-EN 129","Modulating Dehumidification with Hot Gas Reheat (27.5-50 Tons) Figure 73. Modulating Hot Gas Reheat Control Boards SETPOINT LEGEND 1.Discharge Air Heat SP - 50-150eF 2.Exhaust Fan Enable SP - 0 to 100% 3.Supply Air Reheat SP - 65-80eF 4.DehumidiﬁcaƟon SP (%) - 40 to 65% RH 130 RT-SVD03G-EN","Heating/Cooling Changeover The change over from heating to cooling is accomplished in two different ways. The first drawing below illustrates change over in a system without an economizer, and the second drawing illustrates change over in a system with an economizer. Change over from cooling to heating is accomplished in the same manner for both economizer and non-economizer systems. Figure 74. Heating/Cooling Changeover If the unit is in the cooling mode and the zone temperature is falling, the unit will change to the heating mode when the zone temperature is less than the heating set point and it has been 5 minutes since the last active call for cooling was terminated. For systems without economizers or with economizers, but the economizer is enthalpy disabled, if the unit is in the heating mode, and the zone temperature is rising, the unit will change to the cooling mode when the zone temperature is greater than the greater of the Active Cooling Setpoint or Active Heating Setpoint + 3ºF, and it has been 5 minutes since the last active call for heating has been terminated. For systems with economizers and the economizer is enthalpy enabled, if the unit is in the heating mode, and the zone temperature is rising, the unit will change to the cooling mode when the zone temperature is greater than the greater of the economizer setpoint or the Active Heating Setpoint + 3ºF, and it has been 5 minutes since the last active call for heating has been terminated. RT-SVD03G-EN 131","Low Ambient Mechanical Cooling Operation (3-25 Ton Units) Evaporator Defrost Control (EDC) Function The Evaporator Defrost Control (EDC) function provides low ambient cooling, standard, down to 0º F. At this temperature, equipment can provide approximately 60% of the mechanical cooling capacity. During low ambient operation compressor run time is counted and accumulated by the RTRM. Low ambient operation is defined as 55º F for single compressor units, and 40º F for dual compressor units. Dual condenser fan units provide condenser cycling. Note: If the outside air sensor fails, the EDC logic is disabled and the #2 condenser fan will run continuously. Compressor Indoor Fan Minutes ← OFF →⏐← ON (10 minutes accumulated compressor run time) →⏐← OFF ← OFF →⏐←ON (Continues to run during 3 min. Defrost time) →⏐ ←ON → → 0 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 When accumulated compressor run time reaches approximately 10 minutes, an evaporator defrost cycle is initiated. An evaporator defrost cycle lasts for 3 minutes; this matches the compressor 3 minutes minimum OFF time. When an evaporator defrost cycle occurs, the compressors are turned off and the indoor fan motor continues to run. After completing an evaporator defrost cycle, the unit returns to normal operation, and the compressor run time counter is reset to zero. Note: Economizer operation is not affected by an evaporator defrost cycle. 132 RT-SVD03G-EN","ReliaTel Condenser Fan Control Logic 12.5 – 25 Ton For units that have two condenser fans, special control logic is designed to provide proper condenser head pressure control at different ambient conditions. With normal operation, either one or both fans will be operating depending on the outdoor temperature. Control logic resides in the RTRM module. When the outdoor ambient drops below 60 degrees the second condenser fan will be turned off. When the outdoor temperature reaches 65 degrees, the fan will once again restart. When only one condenser fan is running, the second fan will “windmill” backwards. This is caused by air being drawn in through the opening of the fan orifice which bypasses the condenser coil. If the windmilling is fast enough and the condenser fan is energized, it can actually start and run in the reverse direction. To prevent this, when there is a call for the second condenser fan to start, control logic forces the first condenser fan to shut off for seven seconds to allow the second fan to slow down. After seven seconds, both the first and the second condenser fan will restart. Because the contactors that provide power to the condenser fan are also the same ones used to power the compressors, both compressors (if the second compressor is running) will also shut down during the seven second interval. When the fans restart, the compressor will also restart. 27.5 – 50 Ton Condenser Fan Sequencing Control The condenser fans are cycled according to the outdoor air temperature and the number of cooling steps that are operating. Table 47, p. 133 lists the temperatures at which the A and B Condenser Fan Outputs on the RTRM switches the fans \"Off\". The fans are switched back \"ON\" when the outdoor temperature rises approximately 5° F above the \"Off\" temperature. Figure 75, p. 134 shows the condenser fans as viewed from the top of the unit facing the control panel. Whenever a condenser fan is cycled back \"On\", the condenser fan Outputs A and B and the compressor steps are de-energized for approximately seven seconds to prevent problems with fan windmill. Table 47. Condenser Fan/Compressor Sequence Unit Size (Tons) Compressor Staging Sequence Step 1 Step2 Step 3 27.5 - 30 CPR 1* CPR 1, 2 N/A 35 CPR 1* CPR 1, 2 N/A 40 CPR 1 ** CPR 2, 3*** CPR 1, 2, 3 Condenser Fan Output Output A Output B Fan #2 Fan #3 Fan #2 Fan #3 Fan #2 Fan #3 Fan #2 Fan #3 Fan #2 Fan #2 Fan #2 Fan #3, 4 Fan #3, 4 Fan #3, 4 O/A Temp. (°F) Fans \"Off\" 70 90 -10 60 65 85 -20 55 50 70 20 60 -30 50 RT-SVD03G-EN 133","ReliaTel Condenser Fan Control Logic Table 47. Condenser Fan/Compressor Sequence Unit Size Compressor Staging Sequence Condenser Fan Output O/A Temp. (°F) (Tons) Step 1 Step2 Step 3 Output A Output B Fans \"Off\" Fan #2 Fan #3, 4 20 60 50 CPR 1** CPR 2, 3*** CPR 1, 2, 3 Fan #2 Fan #3, 4 -10 55 Fan #2 Fan #3, 4 -30 -303.3.3.3. 1. The Compressor(s) listed under each step are the operating compressors. On 27.5 to 35 Ton units with Lead/Lag, CPR1 will alternate but the fan sequence will remain the same. On 40 & 50 Ton units with Lead/Lag, the compressor(s) in step 2 & 3 will alternate and the fan sequence listed for that step will be in operation. 2. Conventional thermostat sequence: Y1=CPR1, Y2=CPR2 (40 & 50 CPR 2,3), Y1 + Y2 = CPR1,2 (40 & 50 CPR 1,2,3) 3. For RTRM 8.0+, the fan off temperature is 45ºF. * Single circuit, manifolded compressors pair. ** First Stage, Number one refrigeration circuit, Stand alone compressor is “On”. *** First Stage is “Off”, Number two refrigeration circuit, manifolded compressor pair is “On” operating simultaneously. Figure 75. Condenser Fan Location Odyssey Independent Circuit Heat Pump Condenser Fan Control For Odyssey Independent Heat Pump units, the Outdoor Fan B output will be energized whenever Compressor Circuit 1 is energized. The Outdoor Fan A output will be energized whenever Compressor Circuit 2 is energized. These statements hold true for active Heating and Cooling modes except during active Defrost. 134 RT-SVD03G-EN","Phase Monitor 3 – 25 Ton ReliaTel Units Phase monitors are installed on all 3-25 ton products with three-phase power. The main purpose of the phase monitor is to ensure that the scroll compressors are rotating in the proper direction. A green LED on the phase monitor indicates proper phasing. If the input leads are crossed, the phase monitor will sense this and will immediately shut the unit down. The monitor will illuminate a red LED indicating a phase reversal condition. If the control wires are crossed on the Y and Y-out terminals on the phase monitor, this will also cause the red LED to illuminate and will not allow the unit to run. If a red LED is displayed, swap two leads on the incoming power to the unit. If the red LED is still illuminated, check for proper control wiring connections to the phase monitor. If all wiring is correct, the phase monitor is defective and needs to be replaced. Figure 76. Wiring diagram RT-SVD03G-EN 135","Electromechanical Time Delay Relay Time Delay Relay This time delay circuit board attaches to the side of the relay. When energized, the fan starts immediately and when de-energized shuts off 80 seconds later. This delay is not adjustable. Fan “Off” Delay Solid State Timer When “G” is energized, the N.O. contacts between 1 and 2 close immediately, energizing the fan relay (F), which in turn starts the indoor fan. When “G” is de-energized, the contacts between 1 and 2 remain closed for 80 seconds, then open. This in turn de-energizes the F relay, which stops the indoor fan. Figure 77. Transformer and Thermostat Layout Thermostat TB A P2 P.C. Board Fan 24 VAC Output Transformer Relay Time Delay Relay 120 VAC Input Figure 78. Time Delay Relay A T B P2 Figure 79. Electromechanical Time Delay Solid State \"G\" \"R\" 136 \"C\" F RT-SVD03G-EN","Snubber Circuits ReliaTel controls utilize relays to energize alternating current (AC) loads. Because of the characteristics of AC loads dealing with inrush current, snubber circuits are used. The purpose of a snubber circuit is to act as a filter to help dampen the voltage peaks associated with the opening and closing of the relay contacts. The snubber circuit is a resistive/capacitive circuit, with a resistor and capacitor wired in series across the on-board relay contacts. Snubber circuits may cause confusion because 24 vac will be present if the output wire is disconnected from the load; such as a relay or contactor coil, and the contacts of the board relay are open. The voltage potential between the disconnected wire and ground will be 24 vac, but no current will be present. When the wire is placed back on the contactor coil, the 24 vac potential will disappear. To properly verify whether voltage is present to energize a relay and contactor, the circuit must be complete and in tact. Figure 80. Snubber Circuits Resistor Capacitor 24VAC Power Supply (On Board) Relay Contacts 24VAC Output to Load Being Controlled. (Off Board) RT-SVD03G-EN 137","Transformer Troubleshooting The graph shows how as current caused by loads on the transformer increases, voltage decreases. Once the voltage drops below the level that the contractor can pull in, usually about 16-18 volts, the current raises up to the point where the transformer burns out. The chart below is for illustration only. A transformer usually burns out due to a short circuit. When this occurs, the technician can usually find the source of the short. Sometimes though, the cause of transformer failure is not so obvious. It can also fail when excessive voltage drops occur because of poor connections, thermostat wires too long, bad contacts on the smoke detector, etc. The excessive voltage drop results in low voltage to the load (contactor, relay) and then the transformer blows. Transformer Troubleshooting Here’s what to look for: Transformer on the wrong voltage tap, i.e. 208 volts at the unit, transformer on the 230 volt tap. Voltage drop across contacts (measure with a load on the circuit): Voltage drop across contacts when load is applied should be less than ½ volt. Figure 81. Transformer Chart 208/240 Volts Primary 60 Hertz 240 V 208 V Secondary Voltage (AC) Secondary Amperes Figure 82. Transformer Troubleshooting 0.3 VAC AC Volts 138 RT-SVD03G-EN","High Pressure and Low Pressure Lockout Circuits High Pressure Cutout (HPC) and Low Pressure Cutout (LPC) circuits are designed to shut compressor operation down when pressures are too low, such as loss of charge; or too high, such as would result from dirty condenser coils. The operational logic of these circuits is somewhat unique and requires explanation to fully understand how they operate. LPC Logic LPC logic was changed with version 3.1 of the RTRM. Timing was changed from two minutes to 10 seconds to enhance compressor reliability due to no-flow issues for the TXV option during compressor starts. However, due to unexpected compressor lockout issues, the timing was again revised with version 6.0 of the RTRM. The timing function will be different depending on the outdoor temperature. If the OA Temp is below 40ºF, the timing is one minute. If OA Temp is 40ºF or above, timing is 30 seconds. For RTRM version 8.0 + the timing has been revised and is still dependent on outdoor ambient temperature. If the outdoor temperature is less than 40ºF the LPC Bypass Delay will be set to 60 seconds. When the outdoor temperature is between 40 to 49.9°F the delay will be set to 30 seconds. For all outdoor temperatures 50°F and above, there will be no delay in setting a LPC. These delays will apply to all units. LPC Sequence of Operation On a call for cooling, there is an LPC bypass delay period (depending on OA Temp) where the LPC switch is ignored. If there is a low charge condition or low pressure condition due to extreme cold ambient conditions, the unit is allowed to run for the delay period to build up pressure. If the switch is closed after the LPC bypass delay time, the compressor will continue to run. If the switch is open, the compressor will shut down immediately. After three minutes, if there is still an active call for cooling, the unit will once again start. If the switch is still open after the initial LPC bypass delay time, the compressor will again shutdown. The unit will try to start four times. If the switch is still open after the fourth try, the unit will shut down and be locked out, and will require a manual reset to start the unit again. If the switch is closed and the compressor continues to run for three minutes, the counter is reset and the logic sequence starts over. If the call for cooling goes away at any time during the routine, the counter is reset and the logic sequence starts over. Note: If the unit is configured as a Heat Pump and is actively heating with the outdoor ambient temperature at or below 0ºF, or the unit is in an active defrost mode, the LPC inputs will be ignored. LPC Operation for 27.5-50T Units with Modulating Reheat Units configured with Modulating Dehumidification will control compressors in regards to the Compressor 1 and 2 Disable inputs slightly different than traditional units and will also include an extra LPC switch connected to the RTDM. The following describes the implementation of this function for these units: • RTRM Compressor 1 Disable Input will function as today's units function. • If active on a Dual Circuit Unit, only Circuit 1 will de-energize after the appropriate delays during Active Cooling. Both Circuits will de-energize during Active Reheat (Circuit 2 after its minimum on timer expires). • If active on a Single Circuit Dual Compressor unit, Compressor 1 and Compressor 2 will deenergize after the appropriate delays during Active Cooling and Active Reheat. • RTRM Compressor 2 Disable Input will function as follows: RT-SVD03G-EN 139","High Pressure and Low Pressure Lockout Circuits • If Active on a Dual Circuit Unit, only Circuit 2 will de-energize during Active Cooling. Both Circuits will de-energize after the appropriate delays during Active Reheat (Circuit 1 after its minimum on timer expires). • If Active on a Single Circuit Dual Compressor unit, only Compressor 2 will de-energize during Active Cooling and Active Reheat. Reheat will not be disabled in the case of the Compressor 2 Disable Input going OPEN on these units. This is to ensure that a customer who chooses to utilize the demand limit (load shedding) capabilities of the Compressor 2 Disable Input will still have some Reheat functionality. The LPC Lockout Incremental counter will not increment if this input goes active since it is not actually in the refrigeration system. • RTDM Low Pressure Cutout Input: The RTDM Low Pressure Cutout Input will be ignored for the first 10 minutes of compressor run time on the reheat circuit (or compressor 1 if on a Single Circuit, dual Compressor unit). Once active (OPEN), the associated circuit/output will de-energize and not be allowed to re-energize until the 3 minute off timer is expired and the input has cleared. If the Reheat LPC trips 4 times in any mode after the circuit has been energized for 10 minutes, dehumidification will be disabled (all compressors off) and the reheat circuit will be locked out. Note: For dual circuit units, a lockout on the reheat circuit will not disable cooling for the opposite circuit. The reheat LPC input will function in addition to the normal LPC input(s) located on the RTRM. For units with modulating reheat, the RTRM LPC for the reheat circuit will cause the unit to deenergize the appropriate circuit(s) and the total LPC count will be incremented. For these units, a total of 4 LPC events on the reheat circuit (any combination from the RTRM or the RTDM reheat circuit LPC inputs) will cause the unit to lock out the appropriate circuit(s). For dual circuit units, the RTRM LPC input for circuit 2 will function as on normal, non-reheat units. See below for unit configuration specific details: • For Voyager 3 Dual Circuit Units if the RTDM Low Pressure Cutout input goes active (OPEN) after the Reheat Circuit has been active for 10 minutes, the Reheat Circuit (Compressor 2 Output) will de-energize along with Circuit 1 (after its minimum on time) during Active Reheat. For dual circuit units, if the unit is in Active Cool mode, the non-reheat circuit will remain energized if the Reheat LPC goes active. Once this input clears, the unit will allow dehumidification and cooling as necessary to meet demands and the inactive circuit(s) will be allowed to re-energize after the 3 minute minimum off timer expires if necessary. • For Voyager 3 Single Circuit (Dual Compressor) Units if the RTDM Low Pressure Cutout input goes active after 10 minutes of run time on Compressor 1, both compressors will de-energize during Active Reheat or Active Cooling. Once this input clears, the unit will allow dehumidification and cooling as necessary to meet demands and the inactive circuit(s) will be allowed to re-energize after the 3 minute minimum off timer expires if necessary. There is no requirement to differentiate between the RTRM LPC inputs and the RTDM LPC input for BAS/Network systems. If the unit has either the RTRM LPC input go active for the Reheat Circuit or the RTDM LPC input go active, the control should just report an LPC event for that circuit, regardless of which input is reflecting the condition. Also, the counter for RTDM LPC events will not be reset unless power is cycled to the unit controller independent of how much time has passed since the last RTDM LPC event. Note: This function will also be active during Service Test. 140 RT-SVD03G-EN","High Pressure and Low Pressure Lockout Circuits HPC Logic High Pressure Cutout (HPC) is similar to the LPC in that the unit may be given up to four tries to operate. Like the LPC, the HPC provides reliability protection for compressors, but it is also used for safety protection due to the high operating pressures that the unit may see. Note: At no time should the HPC be removed or disabled in order to maintain unit operation. HPC Sequence of Operation On a call for cooling, if the HPC switch is closed, the compressor will be allowed to start. If at any time the HPC opens, the unit will shut down immediately. After a fifteen minute period, if there is still a call for cooling, the control logic will check to see if the switch has closed. If not, the unit is locked out and requires a manual reset to restart the unit. If after fifteen minutes the HPC is closed, and there is still a call for cooling, the unit will be allowed to restart. Once again, if the HPC opens, the unit will shut down and wait fifteen minutes to validate a restart. If the switch is closed, the unit will be allowed to restart. If the HPC opens and closes four times during an active call for cooling, the unit will be shut down and locked out, and will require a manual reset. If any time during the counter routine, the call for cooling goes away, the counter will reset and the logic sequence starts all over again. RT-SVD03G-EN 141","Novar Controls (Sequence of Operation) Novar is a control system that is often interfaced with ReliaTel controls which allows others to take control of our equipment. The Novar system includes, but is not limited to, a control module EMT2024 or EMT3051, a relay panel and various sensors such as discharge and return. The Novar system connects to our unit in the same manner as a conventional thermostat. Other modifications are also made that allows the Novar system to take control of the economizer. Novar Controls Sequence of Operation General Novar Control units use a hybrid Reliatel-Novar control scheme. The Reliatel system is controlled using the RTRM thermostat inputs connected to a Novar Electronic Thermostat Controller that serves as a master unit controller and BAS network communication device. In addition to basic thermostat operation control, a Novar unit includes some additional relay connections that provide master control of economizer operation. Cooling with an Economizer On a Novar-controlled system the master controller initiates control requests to the RTRM through its Indoor Fan, Cool, and Heat command outputs and the RTRM thermostat inputs. The economizer control actuator (ECA) is wired to a Damper relay and a Night mode Damper relay as described in the Economizer Set-up section. To enter an economizer-cooling only mode, the master controller will energize its Fan (G) output activating the supply fan and close the contacts on the Damper relay allowing a valid signal from the mixed air sensor. The unit will then modulate the outdoor air damper open if the mixed air sensor reading is high compared to the mixed air setpoint of 53° F. If the Damper relay is not energized when the supply fan is on the ECA will maintain the outdoor air damper at default minimum position. When the Novar controller senses conditions that require additional cooling greater than that provided from economizing, it will energize its Cool 1 (Y1) output calling for compressor operation. If additional cooling is required above that provided by the first stage of compressors the second stage will be activated by energizing the Cool 2 (Y2) output. Compressors will respond to these calls independent of the position or status of the economizer, but they will continue to adhere to minimum on, off, and inter-stage timing. Note: When compressors are activated and the indoor coil begins to cool down the temperature of the mixed air sensor may drop below the mixed air setpoint causing the ECA to close the outdoor air damper to minimum position. Cooling without an Economizer The Novar controller uses its zone temperature input and setpoint input to determine when to initiate requests for compressors or heat. Calls for cooling are interpreted by the Reliatel controller as thermostat requests. When the zone temperature is sufficiently greater than the setpoint, the Novar will energize its Cool 1 (Y1) output to turn compressors on. It will also close the contacts on its Fan (G) output to call for the Supply Fan to turn on. The first compressor will energize after its minimum 3-minute off time has expired. If additional cooling capacity is required above that provided by the first stage the second stage of compressors will be activated by energizing the Cool 2 (Y2) output. Once the zone temperature falls below the setpoint sufficiently the compressor and fan outputs on the Novar controller will be deactivated and the RTRM will respond appropriately and deactivate its respective outputs. As with normal thermostat control the Supply Fan will remain on for a period of 60 seconds after the compressor output is de-energized for free cooling. 142 RT-SVD03G-EN","Novar Controls (Sequence of Operation) Economizer Set-up The economizer function on a Novar-controlled unit is controlled more directly than in normal operation. The economizer is wired with additional inputs from the Novar controller to provide this control: Manual Enthalpy Override The economizer control actuator (ECA) is configured for Novar operation by placing a 100K resistor across the normally unused outdoor air temp input on the ECA. This signals the economizer to enter Manual Enthalpy Override which enables economizer cooling operation at all times regardless of outdoor or indoor conditions. Damper Relay A relay output on the Novar controller is that signals a relay placed in-line with the mixed air temperature sensor. It is used to interrupt the mixed air sensor signal to the ECA indicating when to modulate for economizing or to go to minimum position. If an open is detected on the mixed air temperature input the ECA will hold the damper at minimum position. Nightmode Damper Relay A relay on the Novar controller is connected across the remote minimum position potentiometer inputs (P and P1) on the ECA. When the relay contacts are closed for Nightmode operation the ECA uses a default damper minimum position of 0%. When they are not closed it uses the standard minimum position adjustment on the ECA as default. [Gas/electric] Heating The Novar controller uses its zone temperature input and setpoint input to determine when to initiate requests for compressors or heat. Calls for heating are interpreted by the Reliatel controller as thermostat requests. When the zone temperature is sufficiently lower than the setpoint the Novar will energize its Heat 1 (W1) output to turn the first stage of heat on. It will also close the contacts on its Fan (G) output to call for the Supply Fan to turn on. The first stage of [Gas/Electric] heat will energize. If additional heating capacity is required above that provided by the first stage the second stage of [Gas/Electric] will be activated by energizing the Heat 2 (W2) output. Once the zone temperature rises above the setpoint sufficiently the heat and fan outputs on the Novar controller will be deactivated and the RTRM will respond appropriately and deactivate its respective outputs. On Gas Heat units the Supply Fan will remain on for a period of 90 seconds after heat is deactivated for free heating and heat exchanger cool down. Novar Controls Checkout/Troubleshooting Procedure General The Novar Electronic Thermostat Module (ETM) includes an installation manual that describes the basic connections and checkout of the Novar controller. This manual should be consulted during installation, checkout, or troubleshooting. If problems are encountered with unit operation after consulting the Novar ETM installation manual, the following checkout procedures may help to determine and isolate the cause of the problem. Checkout Procedure 1. If the Novar controller is connected to the BAS network, check for any failure messages related to the controller in question. Take appropriate actions if messages exist. RT-SVD03G-EN 143","Novar Controls (Sequence of Operation) 2. Verify proper power connection and that it is connected to a 24VAC source with at least a 10VA consumption rating. 3. Apply Power to the unit. 4. Verify all installed boards are energized by checking the status LED's on each. On the Novar board the Status LED will either be OFF if in Scheduled On mode and blink ON when network communications are exchanged, or be ON steady and blink OFF during communications if in Scheduled ON mode. The status lights on the main ReliaTel control modules will be on steady if the boards are powered up and properly communicating on the inter-module bus. 5. Check the 1-amp fuse on the Novar ETM (located next to the NightMode output relay) for integrity. 6. Verify all inputs are connected according to the ETM installation instructions. 7. Other than economizer connection verification, for all jumper locations and short connections refer to the ETM. 8. Apply a short across the jumper tabs on the Fan output relay on the ETM. Verify the supply fan energizes within a few seconds. Remove the short. The supply fan should turn off within a few seconds. If the supply fan does not energize, verify proper connection of the Fan output relay to the RTRM Thermostat-G input and verify the Supply Fan Relay on the RTRM is properly connected. 9. To completely check economizer (if installed) operation, the conditions at the Mixed Air Temperature Sensor must be at least 55° F or warmer. The Mixed Air Temp Sensor is located downstream of the indoor coil so this test should be performed in the absence of active compressor operation. This would produce sub-cooled air across the Mixed Air Sensor that would prevent the economizer from opening. Mixed air sensor resistance should be less than 20K. 10. To verify proper economizer operation, place a short across the jumper tabs on the Fan output relay and the NightMode output relay. Ensure that the 100K resistor is in place on the Outdoor Air Temp (OAT) input on the economizer module. Verify the supply fan energizes and the outdoor air damper opens to the minimum position set by the on-board Economizer Module potentiometer. Once the damper reaches minimum position apply a short across the NightMode output relay. The damper should close completely. Disconnect the short and verify the damper opens back to minimum position. 11. If the outdoor air damper does not actuate as described above, verify proper operation and connection of the economizer actuator as described in the Reliatel Controls installation guide. Also verify proper connection between the NightMode Damper relay and the P and P1 connections. 12. To continue the economizer operation check, place a short across the jumper tabs on the Damper output relay. If conditions are warm enough at the Mixed Air Sensor the economizer actuator should begin opening the damper toward fully open. The travel time is dependent on the temperature of the air flowing across the sensor. If the Mixed Air Sensor temperature falls below the 53° F economizer setpoint the damper will stop opening and begin to close back to minimum position. 13. If incoming air conditions are warmer than the setpoint and the damper is not opening, check the damper relay connection in the Mixed Air Sensor circuit and verify the proper sensor and sensor wiring. Also measure the 100K resistor and verify correctness and that it is connected to the proper input. 14. To check out compressor operation from the Novar ETM connect a short across the jumper tabs on the Cool 1 output relay. Verify that the 1st stage of compressors activates within 3 minutes. Each stage of compressors will be forced off for a minimum of 3 minutes at power up and after a period of operation. 144 RT-SVD03G-EN","Novar Controls (Sequence of Operation) Be aware that the compressor will remain on for a minimum of 3 minutes even if the short is removed. To immediately discontinue compressor operation disconnect unit power. Verify that the unit is producing cool, conditioned air. Keep in mind that the outdoor air damper will close to minimum position when the discharge air cools below the economizer setpoint. 15. If compressors do not activate within 3 minutes of placing the short verify the Cool 1 relay output is properly connected to the Thermostat-Y1 input on the RTRM and that compressor circuit 1 is properly connected according to the Reliatel Installation guide. Verify the compressor(s) has properly connected line power and that all in-line safety limits and contactors are functioning correctly. 16. Follow the same procedure as above to check proper operation of the 2nd stage of compressors by placing a short across the Cool 2 output relay. Keep in mind that the Cool 1 and Cool 2 thermostat controls operate independently of each other and must adhere to a 3-minute delay between stage additions. If problems are encountered complete the checks above except verify proper connection between the Cool 2 output relay and the RTRM Thermostat-Y2 input. 17. After verifying proper operation of both refrigeration circuits remove all shorts. Compressors should deactivate immediately if they have been running for at least 3 minutes. The supply fan will remain on for 60 seconds, and the outdoor damper will close after the supply fan shuts off. 18. For heating checks (if installed) place a short across the jumper tabs on the Heat 1 output relay. If the unit is a gas heat unit the gas modules will begin the approximately 45 seconds cycle initiation. The supply fan will remain off until the gas heat has successfully initiated and operated for approximately 60 seconds. If the unit is an electric heat unit the 1st stage of electric heat will be energized and the supply fan will come on immediately. The unit should be discharging warm air. 19. If heat does not activate after placing the short, verify proper connection of the Heat 1 output relay to the RTRM Thermostat-W1 input. Verify proper Reliatel Module heater connections and function using the Reliatel Installation Guide. 20. To activate the second stage of heat (if applicable) place a short across the jumper tabs on the Heat 2 output relay. A similar process as described with the 1st stage of heat will take place. Verify, if possible, the 2nd stage of heat activates. If the 2nd stage of heat does not activate, verify proper connection of the Heat 2 output relay to the RTRM Thermostat-W2 and verify proper ReliaTel heat module output connections. Also verify line power connections to the heating units. 21. If heat operation is correct, disconnect all shorts from the jumper tabs on the relays. All heat will deactivate within a few seconds. Supply fan will deactivate when electric heat deactivates or 90 seconds after gas heat deactivates. RT-SVD03G-EN 145","Voyager Commercial 27½ to 50 Tons CV and VAV Overview As of April 19, 2004, all 27½ to 50 ton commercial rooftop units YCD, YCH, TED, TEH, TCD, TCH 330600 are built using ReliaTel controls. The 10th digit of the model number is \"M\" and beyond. ReliaTel controls replace the now obsolete UCP controls. Constant Volume (CV) CV units operate much like 3-25 ton units with a few exceptions. These units may use a conventional thermostat or zone sensor. The units can be controlled using a LonTalk Communications Interface (LCI) or Tracer™ Summit. Every unit comes with an RTRM and RTOM. All other circuit boards are optional depending upon unit configuration. Troubleshooting the controls is comparable to 3-25 ton units. Variable Air Volume (VAV) VAV units use the same circuit boards as CV models, but operation and in some cases troubleshooting, are significantly different. The following section contains operating and troubleshooting information on VAV units. Every unit comes with an RTRM, RTOM, and RTAM. Additional information can be found in the Installation Operation and Maintenance (IOM) guide. VAV with ReliaTel versus VAV with UCP ReliaTel units do everything UCP units did and more. Here are some differences between UCP and ReliaTel units: VAV Setpoint panel: ReliaTel has the same setpoints as UCP but they are mounted on (and integral to) the RTAM module. Also, every setpoint can be provided remotely by clipping the appropriate jumper and using the terminal strip on the RTAM Exhaust Fan Setpoint panel: ReliaTel exhaust fan setpoint potentiometer is located on the RTOM module in the main control box. Zone sensor and NSB inputs: With ReliaTel, these inputs are located on the RTRM module instead of LTB1 (UCP). Note: The thermostat inputs on the RTRM are ignored. These inputs are for CV units only. Emergency stop: This input, called ESTOP, is located on LTB1-5 and LTB1-6 instead of LTB1-16 and LTB1-17 (UCP). The following modules are used in 27.5-50 ton Voyager units as of 4/19/04. Digit 10 of the model number is M or higher. ReliaTel modules communicate with each other on a ModBus link. Each module has a status LED indicating that the module is communicating with the link. RTRM - ReliaTel Refrigeration Module - (standard) This is the primary control module. It has built-in terminal strips for Zone Sensor, thermostat, and Night Setback connections as well as diagnostic outputs for service. In addition, the RTRM has the following inputs and outputs: • Compressor outputs • Outdoor fan relay outputs • Low Pressure (LPC) inputs • Outdoor Air Sensor (OAS) input • Supply Fan output • Electric Heat outputs (TE* only) • TEST mode input • Emergency Stop input 146 RT-SVD03G-EN","Voyager Commercial 27½ to 50 Tons CV and VAV Note: There is only one module used for 27.5 - 50 ton units regardless of configuration (VAV, CV). The unit is configured by wire harness inputs. See the wiring diagram for details. RTOM - ReliaTel Options Module - (standard) This module has inputs for the following: • Ventilation Override (LTB4) • Frost Stat input • Clogged Filter Switch (optional) • Discharge Air Sensor (optional on CV, standard on VAV) Note: Discharge Air Sensor required with CCP/ICS RTAM - ReliaTel Air Handler Module - (standard on VAV) This module contains the VAV setpoint potentiometers as well as the following inputs and outputs: • DIP switch inputs for Supply Air Reset, Daytime Warm-up enable, and IGV/VFD configuration. • Supply pressure transducer input Inlet Guide Vane (IGV) or Variable Frequency Drive (VFD) output. • Ventilation Heat Relay (VHR) output. ECA - Economizer Actuator - (optional) If the unit has an economizer this module is present. It is screwed to the top of the economizer actuator motor in the economizer section of the unit. The ECA has the following inputs and outputs: • Mixed Air Sensor - this sensor is located in the supply air section of the unit. • Return Air Sensor (optional) - This sensor is used when the unit has Comparative Enthalpy. • Return Humidity Sensor (optional) - this sensor is used when the unit has Comparative Enthalpy. • Outdoor Humidity Sensor (optional) - this sensor is used when the unit has Reference Enthalpy or Comparative Enthalpy. • Exhaust Fan Relay output. • CO2 Sensor input (optional). • Remote minimum position potentiometer (optional). TCI - Trane Communication Interface - (optional) Input and output for communication to Tracer Summit (COMM4) or CCP (COMM4). Note: ReliaTel TCI does support communication from earlier versions of Tracker, Tracer 100 or ComforTrac. LCI - LonTalk Communication Interface (optional) Input and output for LON communication with Tracer Summit, Tracker Version 10+, or 3rd party LonTalk building management systems. IGN - Ignition Control Module (YC* only) This module has the following inputs and outputs: • TCO 1, TCO 2, TCO 3 input (limit switches) • Hot Surface Ignitor output / flame sensor input • Combustion blower motor output • Gas valve output RT-SVD03G-EN 147","Voyager Commercial 27½ to 50 Tons CV and VAV Configuration Input Note: The unit is hard wired with specific inputs as indicated below. These inputs cause the unit to respond with the appropriate outputs. Configuration inputs are only recognized at unit power-up. Where “GND” is indicated below, the input is connected to chassis ground. Where “JUMPER” is indicated below, both connection points are shown. Unit Type V3 V2, Precedent Non Heat Pump RTOM J3-5 GND Open RTRM J1-3,J1-5 Jumper Cond Fan Cycling 27.5-30 Ton 35 Ton 40 Ton 50 Ton RTOM J3-4 GND Open GND Open SA Tempering (CV Units Only) Enabled Disabled RTOM J3-1,J3-2 Open Jumper Electric Heat Heat No Heat RTRM J2-1,J2-2 Open Jumper 3 Compressor 27.5-35 Ton 40-50 Ton RTRM J3-7 Open GND Lead/Lag Disabled Enabled RTRM J3-8 GND Open Modulating Gas RTOM J3-3 No Modulating Gas Open Modulating Gas Ground High Heat (2 Heat Exchangers) High Heat IGN #2 J1-5 Ground 148 RT-SVD03G-EN","Voyager Commercial 27½ to 50 Tons CV and VAV Unit functions are determined by the inputs on RTRM J6 as follows. The possible inputs are shown in the top (horizontal) row. The functions available are shown in the vertical columns below each input. Table 48. VAV Default Mode Input Occupied Cooling Daytime Warm-up Morning Warm-up Indoor Blower (occupied mode) Indoor Blower (unoccupied mode) Unoccupied Cooling Unoccupied Heating Short Across RTRM J611&12 creates an unoccupied mode (Night setback) Note: * Means 'B' or 'C' No Inputs on RTRM J6 No No No Off N/A N/A N/A No Jumper RTRM J62&4 Yes No No On Off No No No BAYSENS077A w/ RTRM J6-2&4 Jumper Yes Yes Yes BAYSENS021* or BAYSENS077A w/ 7.68k resistor between RTRM J6-2&4 BAYSENS020* or ICS™ system (Tracer Summit) Yes Yes Yes Yes Yes Yes On On On Auto No Yes Auto No Yes Auto Yes Yes Yes Yes N/A Supply Duct Static Pressure Control The supply duct static pressure is measured by using a 0 to 5VDC transducer. The transducer is mounted on the supply fan bulkhead on the motor side of the supply fan section. The transducer is comparing the supply duct pressure (actually the pressure of the heat section of the unit) to outdoor air pressure. The high port of the transducer is connected to the static pressure sensing cover plate located on the supply fan bulkhead. The low port of the transducer is connected to a tubing connector on a vertical support of the unit and is field-connected to the Outside Air Pressure Sensor as pictured below. The transducer is wired to the RTAM and the decision to modulate the IGV or VFD is made at the RTRM. Modes of Operation Setpoints are provided by using the potentiometers on the RTAM, through remote potentiometers, or through ICS. The setpoint range is 0.3\" WC to 2.5\" WC. The deadband range is 0.2\" WC to 1.0\" WC. The control band is the setpoint plus or minus ½ of the deadband. For example: Setpoint 1.5\" Deadband 0.4\" The IGV or VFD output will increase if the supply pressure goes below 1.3\". The IGV or VFD output will decrease if the supply pressure goes above 1.7\" The IGV or VFD output will not change if the supply pressure stays between 1.3\" and 1.7\". DIP switch settings for this function are as follows: RTAM SW1 switch 1 OFF for IGV, ON for VFD. RTAM SW1 switch 2 OFF for VAV, ON for \"VAV without IGV\". RT-SVD03G-EN 149","Voyager Commercial 27½ to 50 Tons CV and VAV Figure 83. Supply Duct Static Pressure Control Figure 84. RTAM Module 12 IGV - OFF OFF VFD - ON OFF VAV w/o IGV OFF ON ON ON 34 No Reset OFF OFF Return Air OFF ON Z o n e Te m p O N O F F Outdoor Air ON ON Static pressure setpoint Supply Air Heating R64 Setpoint Static pressure deadband R67 5 DWU Disable OFF DWU Enable ON Reset setpoint IGU Config Reset Select DWU Enable R 75 Supply air cooling setpoint Morning warmup setpoint R66 Reset amount DIP switch R69 R63 R68 ON 1 23 4 5 12345 SW1 1 2 3 4 5 6 7 8 9 10 11 12 13 14 SW1 Supply Air (Static) Pressure S.P. Supply Air Cooling Setpoint Supply Air Reset Amount Supply Air (Static) Pressure Deadband Morning Warmup Setpoint Supply Air Reset Setpoint Supply Air Heating Setpoint For remote deadband cut this jumper Remote setpoint terminal strip 150 RT-SVD03G-EN","Voyager Commercial 27½ to 50 Tons CV and VAV VHR Relay RT-SVD03G-EN Volts Figure 85. Transducer Voltage Output vs. Pressure Transducer Voltage Output vs Pressure Input 4.0 3.5 3.0 2.5 2.0 1.5 1.0 0.5 0.0 -0.5 0.0 0.5 1.0 1.5 2.0 2.5 3.0 3.5 4.0 4.5 5.0 Pressure (inches w.c.) The transducer has a 0 to 5VDC range with a 0.25 to 2.125 VDC valid output range. The output is proportional. The chart illustrates the measured output voltage at typical supply duct pressures. When the unit transitions from occupied mode to morning warmup, daytime warmup or unoccupied mode, the VHR relay is energized, as long as the unit has a valid zone temperature input at RTRM J6 1&2, or through a BAYSENS020* zone sensor. 5 3 4 VHR LTB - 3 The VHR relay has a set of contacts on TB3 for the purpose of commanding the VAV boxes to drive open to maximum airflow position. If the unit has heat, the VAV boxes must be driven open. If the boxes are allowed to stay in control, the boxes may try to close instead of open when the warm air enters the room. Additional notes: 1. When RTAM DIP SW1-1 is on, the output voltage range is approximately 0 to 10.5VDC. 2. When RTAM DIP SW1-1 is off, the output voltage range is approximately 2.5 to 8.5VDC. 3. IGV: When the supply fan is on and the output is 0%, the IGV are closed. 4. VFD: When the supply fan is on and the output is 0%, the VFD runs at 35hz. 5. If the supply static pressure goes below -0.2\" (0.2VDC) the IGV / VFD output will stay at 0% and the diagnostic COOL FAIL + SERVICE FAIL will be present. 6. If the static pressure exceeds 3.8\" WC the supply fan will stop and the diagnostic HEAT FAIL + COOL FAIL +SERVICE FAIL will be present. 7. During the heating modes; Daytime Warm-up, Morning Warm-up, and Unoccupied, the IGV or VFD output is always 100%. 151","Voyager Commercial 27½ to 50 Tons CV and VAV Troubleshooting Tips If the transducer output voltages do not seem right, connect a 0-5\" manometer in parallel with the transducer. This way you can see the same pressure the transducer is seeing. Many transducers get replaced in error when the real culprit is a loose tube or clogged fitting. The polyethylene tubing in the transducer circuit does not readily go back to its original shape after use. Therefore, if a tube is removed from a fitting it should be cut back to a fresh end prior to reattaching. Measure the transducer output voltage at RTAM terminal J1-3 to chassis ground. When the supply fan is off, the transducer output voltage should be approximately 0.25VDC. If the voltage output is high or low, unplug the transducer tubing to see if the voltage increases or decreases. If it does, a tube is probably clogged. The input voltage to the transducer is measured between RTAM J1-4 and chassis ground. It should be 5VDC. If it is low, unplug the transducer and measure the voltage again. If OK now, the transducer or transducer wiring is shorted to common or ground. The outdoor air pressure sensor must be mounted as shown in Fig. 59. If the sensor is mounted upside down the tubing can fill with water during heavy rains. The static pressure sensing cover plate in the fan section of the unit is bolted to the fan bulkhead. The bulkhead has a very small (0.07\") hole in the center area. The purpose of using such a small hole is to ensure that the transducer only sees the average supply air pressure. If the hole is enlarged, the transducer could respond erratically. If the hole is plugged, the transducer will not respond. If the gasket between the cover plate and bulkhead is leaking, the supply pressure will appear to be abnormally low since the cover plate is in the fan section. Application Notes Some applications call for relocating the supply air tube to 2/3 of the way down the duct. If this is done, be certain that there is no potential obstruction between the unit and the pickup point (such as fire dampers). A separate high duct static switch may need to be added. The Outside Air Pressure Sensor should be located on top of the unit as shown in Figure VC-1. Some applications with extreme winds could require mounting the sensor in an area less affected by wind. BAYSENS021A Setpoint Input This chart lists setpoint /voltage/resistance for the VAV Supply Air Cooling setpoint on the RTRM module. The chart can be used for troubleshooting units that have a remote setpoint at this input. The typical remote setpoint input device is a BAYSENS021 zone sensor. The connection points are RTRM J6-2 and RTRM J6-3. If a remote setpoint is used, clip jumper R69 on the RTAM module. If the jumper is not clipped, the unit will ignore the RTRM setpoint. Note: A remote setpoint can also be applied to the RTAM Supply Air Cooling Setpoint input. However, the RTAM inputs use different temperature/ resistance inputs. See VAV Setpoint Inputs for input values. 152 RT-SVD03G-EN","Voyager Commercial 27½ to 50 Tons CV and VAV Table 49. Supply air cooling setpoint Supply Air Cooling Setpoint (deg F) Resistance (ohms) DC Volts Supply Air Cooling Setpoint (deg F) 40 1084 2.6 61 41 1065 2.58 62 42 1045 2.56 63 43 1026 2.53 64 44 1006 2.51 65 45 987 2.48 66 46 967 2.46 67 47 948 2.43 68 48 928 2.41 69 49 909 238 70 50 889 2.35 71 51 870 2.33 72 52 850 2.3 73 53 831 2.27 74 54 812 2.24 75 55 792 2.21 76 56 773 2.18 77 57 753 2.15 78 58 734 2.12 79 59 714 2.08 80 60 695 2.05 Resistance (ohms) DC Volts 675 2.02 656 1.98 636 1.94 617 1.91 597 1.87 578 1.83 558 1.79 539 1.75 519 1.71 500 1.67 481 1.62 461 1.58 442 1.53 422 1.48 403 1.44 383 1.39 364 1.33 344 1.28 325 1.23 305 1.17 This chart lists setpoint/voltage/resistance for VAV setpoints on the RTAM module in the control compartment. The chart can be used for troubleshooting the RTAM module or for applying a remote setpoint to the unit. Each setpoint can be provided remotely by applying the appropriate resistance as shown in the table after cutting the resistor next to the setpoint knob. See drawing below. Remote Setpoint Inputs on RTAM J7: J7-1, 2 Supply Air Pressure Setpoint J7-3, 4 Supply Air Cooling Setpoint J7-5, 6 Supply Air Reset Amount J7-7, 8 Supply Air Pressure Deadband J7-9, 10 Morning Warm-up Setpoint J7-11, 12 Supply Air Reset Setpoint J7-13, 14 Supply Air Heating Setpoint RT-SVD03G-EN 153","Voyager Commercial 27½ to 50 Tons CV and VAV Figure 86. RTAM module 12 IGV - OFF OFF VFD - ON OFF VAV w/o IGV OFF ON ON ON 34 No Reset OFF OFF Return Air OFF ON Z o n e Te m p O N O F F Outdoor Air ON ON LTB-S Changeover input (VAV only) 1 2 Static pressure J5 setpoint Supply Air Heating R64 Setpoint Static pressure deadband R67 For remote deadband cut this jumper 5 DWU Disable OFF DWU Enable ON Reset setpoint IGU Config Reset Select DWU Enable R 75 Supply air cooling setpoint Morning warmup setpoint R66 Reset amount DIP switch R69 R63 R68 ON 1 23 4 5 12345 SW1 1 2 3 4 5 6 7 8 9 10 11 12 13 14 SW1 Supply Air (Static) Pressure S.P. Supply Air Cooling Setpoint Supply Air Reset Amount Supply Air (Static) Pressure Deadband Morning Warmup Setpoint Supply Air Reset Setpoint Supply Air Heating Setpoint Remote setpoint terminal strip For remote setpoint cut this jumper: Supply Air Pressure Setpoint R64 Supply Air Cooling Setpoint R69 Supply Air Heating Setpoint R75 Supply Air Reset Amount R68 Supply Air Pressure Deadband R67 Morning Warm-up Setpoint R63 Supply Air Reset Setpoint R66 Note: Remote SA Cooling Setpoint can be installed on RTAM J7-2, 3 (as shown) or on RTRM J6- 2, 3. If the SA Cooling Setpoint is installed on RTRM J6-2, 3 or a BAYSENS021* is being used; see VAV Supply Air Cooling remote setpoint - BAYSENS021*. Morning Warm-up: • Is allowed even if DWU is disabled. • Enabled by transition from unocc to occup (power reset, emergency reset will not do it) Unoccupied Heating: • Is allowed even if DWU is disabled Supply Air Heating 40-150 deg F +/- 2 deg F 5 Minute Changeover Heat/Cool Input Changeover input required 154 RT-SVD03G-EN","Voyager Commercial 27½ to 50 Tons CV and VAV Table 50. VAV Setpoints Resistance (Ohms) 0 10 20 30 40 50 60 70 80 90 100 110 120 130 140 150 160 170 180 190 200 210 220 230 240 250 260 270 280 290 300 310 320 330 340 350 360 370 DC Volts 0.00 0.05 0.10 0.15 0.19 0.24 0.28 0.33 0.37 0.41 0.45 0.50 0.54 0.58 0.61 0.65 0.69 0.73 0.76 0.80 0.83 0.87 0.90 0.93 0.97 1.00 1.03 1.06 1.09 1.12 1.15 1.18 1.21 1.24 1.27 1.30 1.32 1.35 Supply Air1. Pressure Setpoint J7-1,2 \"WC 0.00 0.02 0.05 0.08 0.11 0.14 0.17 0.20 0.24 0.27 0.30 0.32 0.35 0.38 0.40 0.43 0.46 0.48 0.51 0.53 0.55 0.58 0.60 0.62 0.65 0.67 0.70 0.73 0.77 0.80 0.83 0.86 0.89 0.92 0.95 0.98 1.01 1.03 Supply Air Cooling Setpoint J7-3,4 Supply Air Reset Amount J7-5,6 Supply Air2. Pressure Deadband J7-7,8 Morning Warm-up Setpoint J7-9,10 Supply Air Reset Setpoint Outdoor J7-11,12 Supply Air Reset Setpoint Zone or Return Air J7-11,12 RTAM Supply Air Heat Setpoint J7 - 13, 14 Deg F Deg F “WC Deg F Deg F Deg F Deg F 40.00 40.27 40.81 41.29 41.23 42.31 42.79 43.28 43.76 44.24 44.73 45.16 45.59 46.02 46.45 46.88 47.31 47.68 48.11 48.49 48.86 49.24 49.62 49.99 50.37 50.69 51.26 51.74 52.30 52.79 53.27 53.75 54.24 54.72 55.12 55.61 56.09 56.49 0.00 0.13 0.40 0.65 0.91 1.16 1.40 1.64 1.88 2.12 2.36 2.58 2.79 3.01 3.22 3.44 3.65 3.84 4.06 4.24 4.43 4.62 4.81 5.00 5.18 5.34 5.63 5.87 6.15 6.39 6.63 6.88 7.12 7.36 7.56 7.80 8.04 8.25 0.00 0.01 0.02 0.03 0.05 0.06 0.07 0.08 0.09 0.11 0.12 0.13 0.14 0.15 0.16 0.17 0.18 0.19 0.20 0.21 0.22 0.23 0.24 0.25 0.26 0.27 0.28 0.29 0.31 0.32 0.33 0.34 0.36 0.37 0.38 0.39 0.40 0.41 50.00 50.27 50.81 51.29 51.23 52.31 52.79 53.28 53.76 54.24 54.73 55.16 55.59 56.02 56.45 56.88 57.31 57.68 58.11 58.49 58.86 59.24 59.62 59.99 60.37 60.69 61.26 61.74 62.30 62.79 63.27 63.75 64.24 64.72 65.12 65.61 66.09 66.49 0.00 0.67 20.02 3.23 4.57 5.78 6.99 8.19 9.40 10.61 11.82 12.89 13.97 15.04 16.12 17.19 18.26 19.20 20.28 21.22 22.16 23.10 24.04 24.98 25.92 26.72 28.14 29.35 30.76 31.97 33.17 34.38 35.59 36.80 37.81 39.01 40.22 41.23 50.00 50.27 50.81 51.29 51.83 52.31 52.79 53.28 53.76 54.24 54.73 55.16 55.59 56.02 56.45 56.88 57.31 57.68 58.11 58.49 58.86 59.24 59.62 59.99 60.37 60.69 61.26 61.74 62.30 62.79 63.27 63.75 64.24 64.72 65.12 65.61 66.09 66.49 40.0 40.7 42.2 43.6 45.1 46.4 47.8 49.1 50.4 51.8 53.1 54.3 55.5 56.7 57.9 59.1 60.3 61.3 62.5 63.6 64.6 65.7 66.7 67.8 68.8 69.7 71.3 72.6 74.2 75.5 76.9 78.2 79.5 80.9 82.0 83.3 84.7 85.8 RT-SVD03G-EN 155","Voyager Commercial 27½ to 50 Tons CV and VAV Table 50. VAV Setpoints Resistance (Ohms) 380 390 400 410 420 430 440 450 460 470 480 490 500 510 520 530 540 550 560 570 580 590 600 610 620 630 640 650 660 670 680 690 700 710 720 730 740 750 760 DC Volts 1.38 1.40 1.43 1.45 1.48 1.50 1.53 1.55 1.58 1.60 1.62 1.64 1.67 1.69 1.71 1.73 1.75 1.77 1.79 1.82 1.84 1.86 1.88 1.89 1.91 1.93 1.95 1.97 1.99 2.01 2.02 2.04 2.06 2.08 2.09 2.11 2.13 2.14 2.16 Supply Air1. Pressure Setpoint J7-1,2 \"WC 1.06 1.09 1.11 1.14 1.16 1.19 1.21 1.24 1.26 1.29 1.31 1.33 1.36 1.39 1.43 1.45 1.49 1.52 1.55 1.57 1.60 1.63 1.67 1.69 1.71 1.74 1.77 1.80 1.83 1.85 1.88 1.91 1.93 1.95 1.98 2.00 2.02 2.05 2.08 Supply Air Cooling Setpoint J7-3,4 Supply Air Reset Amount J7-5,6 Supply Air2. Pressure Deadband J7-7,8 Morning Warm-up Setpoint J7-9,10 Supply Air Reset Setpoint Outdoor J7-11,12 Supply Air Reset Setpoint Zone or Return Air J7-11,12 RTAM Supply Air Heat Setpoint J7 - 13, 14 Deg F Deg F “WC Deg F Deg F Deg F Deg F 56.89 57.38 57.78 58.18 58.59 58.99 59.39 59.80 60.20 60.60 61.00 61.33 61.73 62.25 62.81 63.26 63.83 64.28 64.73 65.18 65.63 66.08 66.65 66.99 67.44 67.89 68.34 68.79 69.24 69.58 70.03 70.48 70.82 71.27 71.61 72.06 72.40 72.74 73.29 8.45 8.69 8.89 9.09 9.29 9.49 9.70 9.90 10.10 10.30 10.50 10.66 10.86 11.12 11.41 11.63 11.91 12.14 12.36 12.59 12.82 13.04 13.32 13.49 13.72 13.94 14.17 14.40 14.62 14.79 15.02 15.24 15.41 15.64 15.81 16.03 16.20 16.37 16.65 0.42 0.43 0.44 0.45 0.46 0.47 0.48 0.49 0.50 0.52 0.53 0.53 0.54 0.56 0.57 0.58 0.60 0.61 0.62 0.63 0.64 0.65 0.67 0.67 0.69 0.70 0.71 0.72 0.73 0.74 0.75 0.76 0.77 0.78 0.79 0.80 0.81 0.82 0.83 66.89 67.38 67.78 68.18 68.59 68.99 69.39 69.80 70.20 70.60 71.00 71.33 71.73 72.25 72.81 73.26 73.83 74.28 74.73 75.18 75.63 76.08 76.65 76.99 77.44 77.89 78.34 78.79 79.24 79.58 80.03 80.48 80.82 81.27 81.61 82.06 82.40 82.74 83.29 42.24 43.45 44.45 45.46 46.47 47.47 48.48 49.49 50.50 51.50 52.51 53.32 54.32 55.62 57.03 58.16 59.57 60.70 61.82 62.95 64.08 65.21 66.62 67.46 68.59 69.72 70.85 71.98 73.10 73.95 75.08 76.21 77.05 78.18 79.03 80.15 81.00 81.85 83.23 66.89 67.38 67.78 68.18 68.59 68.99 69.39 69.80 70.20 70.60 71.00 71.33 71.73 72.25 72.81 73.26 73.83 74.28 74.73 75.18 75.63 76.08 76.65 76.99 77.44 77.89 78.34 78.79 79.24 79.58 80.03 80.48 80.82 81.27 81.61 82.06 82.40 82.74 83.29 86.9 88.3 89.4 90.5 91.6 92.7 93.9 95.0 96.1 97.2 98.3 99.2 100.4 101.8 103.4 104.6 106.2 107.4 108.7 109.9 111.2 112.5 114.0 115.0 116.2 117.5 118.7 120.0 121.2 122.2 123.4 124.7 125.6 126.9 127.8 129.1 130.0 130.9 132.5 156 RT-SVD03G-EN","Voyager Commercial 27½ to 50 Tons CV and VAV Table 50. VAV Setpoints Supply Air1. Pressure Setpoint Supply Air Cooling Setpoint J7-1,2 J7-3,4 Resistance (Ohms) DC Volts \"WC Deg F 770 2.18 2.11 73.75 780 2.19 2.14 74.20 790 2.21 2.17 74.65 800 2.22 2.20 75.25 810 2.24 2.23 75.70 820 2.25 2.26 76.15 830 2.27 2.29 76.60 840 2.28 2.32 77.05 850 2.30 2.34 77.50 860 2.31 2.37 77.96 870 2.33 2.40 78.41 880 2.34 2.43 78.86 890 2.35 2.46 79.31 900 2.37 2.49 79.76 910 2.38 2.50 80.00 920 2.40 2.50 80.00 930 2.41 2.50 80.00 940 2.42 2.50 80.00 950 2.44 2.50 80.00 960 2.45 2.50 80.00 970 2.46 2.50 80.00 980 2.47 2.50 80.00 990 2.49 2.50 80.00 1000 2.50 2.50 80.00 1. Supply Air Pressure Setpoint valid range is 0.3”-2.5”. 2. Supply Air Pressure Deadband valid range is 0.2”-1”. Supply Air Reset Amount J7-5,6 Deg F 16.87 17.10 17.32 17.62 17.85 18.08 18.30 18.53 18.75 18.98 19.20 19.43 19.65 19.88 20.00 20.00 20.00 20.00 20.00 20.00 20.00 20.00 20.00 20.00 Supply Air2. Pressure Deadband J7-7,8 “WC 0.84 0.85 0.87 0.88 0.89 0.90 0.92 0.93 0.94 0.95 0.96 0.97 0.98 0.99 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 Morning Warm-up Setpoint J7-9,10 Deg F 83.75 84.20 84.65 85.25 85.70 86.15 86.60 87.05 87.50 87.96 88.41 88.86 89.31 89.76 90.00 90.00 90.00 90.00 90.00 90.00 90.00 90.00 90.00 90.00 Supply Air Reset Setpoint Outdoor J7-11,12 Supply Air Reset Setpoint Zone or Return Air J7-11,12 RTAM Supply Air Heat Setpoint J7 - 13, 14 Deg F Deg F Deg F 84.36 85.49 86.62 88.12 89.25 90.38 91.51 92.63 93.76 94.89 96.02 97.15 98.27 99.40 100.00 100.00 100.00 100.00 100.00 100.00 100.00 100.00 100.00 100.00 83.75 84.20 84.65 85.25 85.70 86.15 86.60 87.05 87.50 87.96 88.41 88.86 89.31 89.76 90.00 90.00 90.00 90.00 90.00 90.00 90.00 90.00 90.00 90.00 133.7 135.0 136.2 137.9 139.2 140.4 141.7 142.9 144.2 145.4 146.7 147.9 149.2 150 150 150 150 150 150 150 150 150 150 150 RT-SVD03G-EN 157","Outdoor Air Flow Compensation for VAV Units Outdoor Airflow Compensation (27½ - 50 Ton VAV only) When a VAV unit is modulating supply airflow, the pressure drop across the outdoor air damper changes. This usually means that the quantity of outside air will drop as the IGV closes or the VFD slows down. VAV units have a feature called Outside Air (OA) Flow Compensation to help maintain consistent OA flow regardless of supply airflow. Note: OA Flow Compensation mode is disabled if the unit has a CO2 sensor, min position input from ICS, or remote min position input at LTB3-1 and LTB3-2. It is also overridden during all Ventilation Override modes. Also, the minimum position can only be adjusted from 0 to 50% damper position regardless of OA Flow setpoints. Set up Once set up, the OA damper position will increase as the IGV closes or VFD slows down. The 27K resistor with plug in KIT#PLU00970 provides a signal to the unit to enable this function. The resistor must be plugged to the \"OAT\" input (this is an otherwise unused input) on the economizer module (ECA) and power reset to the unit. Operation for RTRM 7.0 and Earlier with RTEM or Any RTRM with Honeywell ECA The potentiometers MIN POS and DCV SETPOINT (DCV UL Setpoint if RTEM) must now each be set in order to control the OA damper position. The MIN POS setpoint determines the OA damper position (from 0 to 50%) when the IGV / VFD is at 100% regardless of DCV SETPOINT (DCV UL Setpoint). Note: This function is disabled if a building management system (ICS, Tracer, LonTalk) is providing a OA damper minimum position setpoint to the unit. This function is disabled if the unit is using a CO2 sensor input at the DCV input or if a building management system (ICS, Tracer, LonTalk) is providing a CO2 sensor input to the unit. The DCV SETPOINT (DCV UL Setpoint) determines the percentage increase of the OA damper position when the IGV / VFD is at 0%. The percentage of OA damper increase between 0 and 100% IGV / VFD is linear. To have no effect on the OA damper position when the IGV/VFD output is 0%, set the DCV SETPOINT to 0%. To have the maximum effect on the OA damper position when the IGV/VFD output is 0%, set the DCV SETPOINT (DCV UL Setpoint) to 100%. This chart shows the effect of DCV input vs. MIN POS when the IGV/VFD is at 0%. 158 RT-SVD03G-EN","Outdoor Air Flow Compensation for VAV Units Table 51. OA damper minimum position when IGV is closed /VFD at min. HZ DCVSP (DCV UL SP)0% DCVSP (DCV UL SP) 50% DCVSP (DCV UL SP)100% MIN POS 0% (CCW) 0 (closed) 25% 50% MIN POS 25% 25% 37.5% 50% MIN POS 50% (CW) 50% 50% 50% Operation for RTRM 8.0 and Later with RTEM Once configured appropriately as described above, the potentiometers \"Design Min Pos\" and \"DCV Min Pos\" must each be set in order to control the OA damper position. The Design Min Pos potentiometer determines the OA damper position (from 0 to 50%) when the IGV / VFD is at 100%. The DCV Min Pos potentiometer determines the OA damper position (from 0 to 50%) when the IGV / VFD is at 0%. Note: This function is disabled if a building management system (ICS, Tracer, LonTalk) is providing an OA damper minimum position setpoint to the unit. This function is disabled if the unit is using a CO2 sensor input at the DCV input or if a building management system (ICS, Tracer, LonTalk) is providing a CO2 sensor input to the unit. The Active Economizer Minimum Position will be computed as a linear function, based on reported inlet vane or VFD position, given the two endpoints: 1. Minimum Position with IGV @ 100% 2. Minimum Position with IGV @ 0% Figure 87. OA Damper Minimum Position with IGV/VFD at 0% and 100% RT-SVD03G-EN 159","Software Change History Table 52. RTRM V1.1 V1.3 4/12/01 6/11/01 V2.4 11/28/04 V2.6 11/28/01 V2.7 11/28/05 V2.9 4/1/02 V2.10 8/13/02 V3.0 3/15/03 V3.1 8/25/03 X13650864010 X13650867010 X13650866010 X13650867020 X13650867020 X13650867020 X13650867020 X13650867030 X13650867040 -Initial Release -Correct thermostat versus zone sensor detection. -Hardware change for power robbing thermostats and NSB status LCD’s -Revise test mode logic for heating and cooling. -Revise fan cycling when changing from economizer to mechanical cooling -Correct LPC2 diagnostic not to show on single circuit unit. -Correct defrost not to run less than one minute if coil was thought to be clean -Local ventilation fixed to work in remote. -Fix all outdoor fans to run if outdoor sensor fails. -Fix indoor fan on gas heat to run only if heat fires. -Change Timed Override (TOV) bit for Tracer from two hours two minutes. -If outdoor sensor fails, fix so that unit will still do default defrost. -Set unit mode to auto with no sensor if unit transitions from remote to local. -Fix outdoor fan control in service test. -Add ICS communication failure if comm. stops for 2 minutes. -Fix stages of heat & cool to report correctly on ICS. -Fix ICS Lead/Lag hardware to work if in remote control -Correct algorithm Heat proportional gain to stop heat cycling. -Fixed ICS cool and heat stage reporting. -Fixed supply fan lockout to reset with ICS. -Fixed supply fan lockout so zone sensor mode setting to off will reset. -Fixed default defrost without call for heat. -Fix unit mode with remote. -Fix defrost function to halt defrost if call for heat is removed or switched to cooling. -Added stage 1 electric heat to defrost service test. -Added 15 second delay before RTRM talks to TCI to prevent economizer false diagnostic. -Fix software to ignore fault for MAS below 40 degrees with compressors on. -Fixed thermostat Y call on heat pump to keep SOV energized until three minute time has elapsed. -Fixed false diagnostic reports on COMM5 without RTOM. -Correct invalid economizer MAS from 65.4 to 53 F. -Change hardware initialization to stop false diagnostics on Tracker 10. -Feature Enhancement: Add Dehumidification/Reheat Control. Bug fixes: -Fix unit mode when going from off to auto. -Fix supply fan to not wait 20 seconds at power-up if test mode is activated. -Fix RTRM to ignore ICS compressor disable during service test mode. -Fix ICS zone temp to work without local zone sensor -Fixed Cool 1 and Cool 2 in slave mode to allow economizing. -Changed LPC startup bypass time from two minutes to ten seconds. -Turn off electric heat if defrost terminates on HPC. -Fix reheat with zone sensor, override reheat with cooling call. -Ignore-40F MAT if compressor is running. 160 RT-SVD03G-EN","Software Change History V4.0 1/13/04 V5.0 V5.1 4/21/04 1/1/05 V6.0 10/15/06 V7.0 12/1/07 RT-SVD03G-EN X13650867040 X13650867050 X13650867050 X13650867060 X13650864-867-07 Feature Enhancement: -Add Voyager III control functions. -Added two flash diagnostic code and steady light. Bug fixes: -Fix service test to lock out after power reset with resistance. -Fix outdoor fan operation on one compressor unit during Service Test with dehumidification/reset. -Fix to disable Dehumidification if either compressorcircuit becomes disabled. -Fix Defrost Default A timing issues. -Add 30 second delay before looking at Mixed Air and Return Air temperature. -Added dehumidification purge cycle. -Fixed Fan Fail input to normally open input for Voyager III. -Fix compressor staging in test mode. Bug Fixes: -Fix RTRM to revert to local control if Modbus Comm lost TCI/LCI for > 2 min. -Fix dual gas ignition module configs to lockout both modules if either one has a failure. -Fix VAV units to disable MWU/DWU on cooling only units. -Fix VAV gas heat units only to shut off supply fan on high duct static trip in CV heating modes. -Fix service test to hold economizer closed when at the \"econ open\" step and a supply fan fail is present. -Implemented range limits for ICS Zone Temp value from TCI/LCI. Range is -40F to 150F. -Fix compressor disable inputs to lock out individual compressor (27.5-30 tons) Feature Enhancements: -Extended LPC delay at compressor start from 10 seconds to 30 sec. when OAT> or = to 40F and 60 sec. when below 40F. -Extended supply fan off delay after compressor cycle in cooling and mechanical heating from 60 seconds to 80 seconds. -Removed coordinated shut off of Comp 1 on a comp 2 Disable event on single-circuit V3 units. (Allows demand limiting of Comp2 w/o affecting Comp) -Dehumidification is now disabled in Slave Mode when the slave state requested is \"Fan On\". -\"Heat fail\" diagnostic can be cleared now with an ICS Diagnostic Reset command. -New unit type supported: International V3 Heat pump units w/2-step mechanical heating. (China & France production only)/ This unit is configured by setting 2-step cooling, heat pump, and Voyager 3 configuration inputs. Bug Fixes: -Added 1-Comp Dehumidification unit using Thermostat with econ cooling enabled -Implemented range limits for ICS OA Temp value from TCI/LCI. Range is -40F to 150F. -Eliminated the “Inhibit Mechanical Cooling” limitation when ECA “actuator fault” is present. -Corrected Compressors not staging intermittently in Service Test with Thermostat -Correct Demand Defrost Initate sequence with Thermostat. -CO2 disable from Rover causing supply fan on continuous. -Fix defect in Reheat Disable from BAS (setting Dehumid Setpoint = 0%). -Fix Frostat trip in Heat Pump heating mode. Feature Enhancement: -Added 2-Stage Single-circuit Voyager 3 Mechanical Heating for Heat Pump. -Added Resistance Test Support. -Changed Compressor Staging Order for 3-Step Cooling on non-Voyager Commercial units. -Supported for New Binary Input to Disable Windmilling. -Supported for new Binary Input to Disable EDC (Indoor Coil Frost). -Added an additional Analog Input. -Added Modulating Gas Heat Feature and VAV Heating Mode on Voyager 3. -Expanded Voyager 3 Heat Pump feature to 2-circuit functionality with 2-steps mechanical heating. -Implemented new max Delta-T temps for the Voy3 configured heat pumps. -Prevented configuration of lead/lag on 3 step cool units that are not Voy 3 and those with reheat installed. -Implemented binary input for 2-step mechanical heating. -Added supply air heating setpoint input to RTAM. -Implement a low-ambient auto-reset LPC diagnostic reporting bypass feature. 161","Software Change History V8.0 07/2009 V8.1 02/2010 V9.0 3/2010 V9.1 V9.2 V9.3 RTOM V1.0 V1.1 V1.4 V2.0 V3.0 RTVM V3.0 NA 07/2010 10/2010 4/6/01 5/28/01 11/12/01 4/1/04 03/2010 03/2010 162 X13650867-08 X13650864-867-09 X13650867-10 X13650867-10 X13650867-10 X13650867-10 X13650868010 X13650868010 X13650868010 X13650868020 X13650868-05 X13651517-01 -Odyssey Only Release. -Independent Circuit Heat Pump control for Odyssey: Includes operation as two-step mechanical heat unit with independent defrost control per circuit as well as new outdoor fan control; ODF B on with C1 and ODF A on with C2 except during Defrost. -The SOV control is changed to be ON anytime the thermostat “O” input is active or a zone sensor is in “Cool” mode. “OFF” mode will shut the SOV off. On independent circuit heat pump units both SOVs will be on as stated above. -Lead/Lag functionality is included for independent-circuit Heat Pump operation with two-steps of mechanical heating. -Changed LPC bypass to no delay for OA Temps 50F and higher. 30 second delay from start of compressor for OA Temps below 50 F but greater than or equal to 40 F and 60 seconds of delay from comp start for OA Temps below 40 F. -Windmilling prevention control was adjusted to eliminate the unnecessary windmilling request if the OA temp rises above the threshold to add another OD fan during compressor minimum “ON” time but returns below the threshold prior to the end of the “ON” time. -Added Froststat Trip indication to the Zone Sensor and RTRM LED blink routine. -Added OA Temp failure to the RTRM LED blink routine. -Implemented a fix to Unit Mode Control to eliminate a fall-through issue when transition from Unoccupied to Morning Warmup on VAV units. In the transition it gets stuck in OFF mode instead of transitioning to MWU. -Implemented a change to OD Fan staging for Voyager 3 units to change the staging threshold for the 3rd step of cooling for OD Fan B from -30F to 45F. -Implemented the RTRM Fan Fail input and configuration pin. If configured, this input is the only ID Fan Fail input monitored. If not configured, the RTOM Fan Fail input is the only input that can be used for fan proving indication. -Support for the new RTEM module is included. This includes recognition of connection to an RTEM vs. a Honeywell ECA module to handle enhanced features of the RTEM. Includes new BAS “read/config” data points: DCV Min Position, CO2 Low Limit SP, Design Min Position/Remote Min Pot local value, CO2 Low Limit STP Fail. No BAS “write/control” variables were supported in Phase 1 due to space limitations. -Fixed diagnostic reset when there are no calls from the thermostat when using thermostat for control. -Reset main control algorithm upon occurrence of Emergency Stop or VOM. -Added fix to RTRM so if the unit is in unoccupied the min position would not be forced to 0% if Service Test is active. The system will send Occupied mode to the RTEM/ ECA and not override min position to 0% in Service Test. -Enhanced OA CFM Compensation to use the DCV Min Position Pot if available when the RTEM is present in the system. -Fixed defect in BAS-controlled operation where compressor disable only disables the 1st compressor output instead of both circuits. This was a defect only on 7.0. -V8.0 release for all products (Precedent, V2, Odyssey, V3, EMEIA). -Same features as in V8.0. -Release for V3 only -Modulating Dehumidification Support -Space Pressure Control with Statitrac -Changed VAV Changeover to have priority over DWU. -Added the ability to use the W2 thermostat input for Emergency Heat for thermostats that do not have an X2 output. -Manufacturing error. Microprocessor software version sticker mistakenly made with V9.1. No differences between V9.1 and V9.0 -Changed Defrost for Independent Circuit Heat Pumps with Aux. Gas Heat to always energize the RTRM Heat 1 output during Defrost. No change for U.S. units. -Implemented Hydronic Heat First for EMEIA. No change for U.S. units. -Initial production release. -Fix Supply Air Tempering enable input by inverting jumper configuration. -Fixed false diagnostics with COMM5. -Add Dehumidification support -Add Voyager 3 Control Function -Heat Pump Low Ambient Limit Support -Alarm Indication Output and Configuration -Initial Release -Space Pressure Control with Statitrac Support RT-SVD03G-EN","ECA V1.05 V2.05 V2.07 V2.08 V1.0 V1.0 V1.0 RTEM 4/12/01 7/15/02 10/21/03 8/25/04 4/1/05 4/1/05 4/1/05 V1.1 03/2010 V1.1 RTDM V1.2 RTAM V2.0 V2.2 V3.0 03/2010 03/2010 01/2004 08/2004 12/2007 V3.1 09/2010 TCI V1.3 V1.23 V1.24 4/16/01 12/31/01 1/25/01 V3.1 LCI-SCC V1.02 V2.06 LCI-DAC V1.0 LCI-SSC 3/10/04 4/16/01 10/01/03 4/01/04 2.06 3/10/04 2.07 2.08 11/1/04 1/15/07 RT-SVD03G-EN Software Change History X13650878020 X13650878020 X13650878060 X13650878080 X13651082010 X13651082020 X13651081010 X13651513-01 X13651514-01 X13651466-02 X13650871-01 X13650871-01 X13650871-02 X13650871-02 X13650869010 X13650869010 X13650869010 X13650869030 X13650870010 X13650870020 X1365106601 X13650870-02 X13650870-02 X13650870-02 -Initial production release - W7399A, W7340A. -Fixed 60 seconds communication loss. -Changed to Masked chip. -Fixed comparative enthalpy. -Went back to OTP chip to resolve Masked chip problems. -Upgraded ECA actuator and module W7399B, W7340B -First production ECA manual with ALL sensor inputs. -First production release of ECA module with dry bulb only input. -Initial Release full configuration logic module. -DCV updated to meet ASHRAE 62.1 2007. -DCV Mode Configuration input added. -Changed that a minimum position provided from BAS would have priority over all local damper position requests, including DCV. -Initial Release dry bulb only module. -Initial Release -V3 Modulating Dehumidification Support -Initial release to support VAV for V3. -Enhancements to IGV/VFD control. -Added Supply Air Heating Setpoint to be used with Modulating Gas Heat units. -Fixed SA Pressure input conversion logic so that when systems start the VAV Box fans the negative pressure does not cause the SA Pressure reading to go invalid and cause a temporary SA Pressure Failure until the ID Fan starts. -First production release. -Fix a variety of false diagnostics. -Revised to allow true discharge air sensor to be reported through RTOM if unit doesn’t have economizer option. -Add status LED support and VAV enhancements. -Added code to fix VAV lockup. -First production release. -Fixed to allow stand-alone operation without communication link. -LCI for VAV Voyager 3 Feature Enhancement: -Add support for nviSpaceRH - Communicated SpaceRH -Add support for nviOutdoor Temp - Communicated Outdoor Air Temperature -Add support for nviOutdoorRH - Communicated Outdoor RH -Add support for nviTraneVar1401 - Communicated Service Test -Add support for nviBldgStatPress - Not Supported in RTRM -Add support for nvoMixedAirTemp - Reports Mixed Air temperature -Add support for nvoBldgStatPress - Not Supported in RTRM -Add support for nciSpaceRHSetpt - Communicated Space RH Set Point -Add support for nciExhaustConfig - Communicated Exhaust Fan Start Position -Add support for nciBldgStaticSP - Not Supported in RTRM Bug Fix: -Fixed bug to allow communicated Emergency Heat Mode Bug Fix: -Fix Active Set point to report the cooling set point during dehumidification mode instead of 32 Bug Fix: -Fix the ApplicMode to change if the unit is in dehumidification when using a BAS in optimal start & nite purge 163","Index A Accessories High temperature sensor 73 Zone Sensors-See Zone Sensors Airflow 99, 100, 115, 144, 158 Outdoor 158 ASYSTAT106* 64 ASYSTAT107A 64 ASYSTAT108A 65 ASYSTAT109A ASYSTAT661B ASYSTAT662B ASYSTAT663B 65 56, 57 56, 57 56, 58 ASYSTAT664B 58 ASYSTAT669A 61 B BAYSENS006B BAYSENS007B BAYSENS008B BAYSENS009B BAYSENS010B BAYSENS011B BAYSENS013C BAYSENS017B BAYSENS073A BAYSENS074A BAYSENS077A BAYSENS106* BAYSENS107A BAYSENS108A BAYSENS109A BAYSENS110A 56, 57 56, 57 56, 58 58 56, 59 56 56, 60 56, 61 67 67 66 64 64 65 65 66 C CO2 DCV-See Demand Controlled Ventilation ReliaTel 83 CO2 Sensor 10, 46, 96, 108, 119, 158 CO2 Sensor Wiring 123 CO2 Signal 50 COMM3/4 47, 50, 118 ReliaTel 47, 50 RTOM 37 RTRM 35 Troubleshooting and Operation 86 Configuration Input 148 Constant Volume (CV) 146 Control Box Layout (12½ - 25 tons) 24 Control Box Layout (3-5 tons) 21 Control Box Layout (6-10 tons) 22 Conventional Thermostat 9, 35, 48, 100 Conventional Thermostat Operation 75 Cooling Setpoint 79, 99, 100, 152, 153, 154, 155 D DCV- See Demand Controlled Ventilation Default Operation for Conventional Thermostat 35 Default Operation for ICS Control 35 Default Operation for Mechanical ZSM 34 Default Operation for Programmable ZSM 34 Defrost 32, 49, 51, 93, 94 Demand Defrost 93 Heat Pumps 51 Defrost Control (RTRM) 9 Dehumidification Termination 125 Demand Controlled Ventilation 119 Diagnostics 50, 74 Clogged Filter Switch 37 Compressor 32 Direct Spark Ignition 88 Gas Heat 31, 50 Ignition Module 90 RTRM 26 Supply Fan 32 VAV 33 Zone Sensor 74 DIP switches 86, 87 Direct Spark Ignition Flame Sensor 88 Discharge Air 117 Discharge Air Sensor 9, 33, 37, 61, 83, 87, 117, 118, 147 Dry Bulb 101, 104, 105, 108 Reference Point 101, 103, 104, 105 E Economizer 10, 48, 49, 50, 51, 99, 103, 104, 105, 108, 109, 113, 114, 115, 118, 119, 142, 144, 145 Actuator Layout 98 Barometric Relief 100 Conventional Thermostat 100 Dehumidification 125 ECA 147 ECA Module 46 ECA Module Layout 96 Electromechanical 113, 114, 115 Heating/Cooling Changeover 131 LED Fault 108 MAS 102 Novar Controls 142 Outside Humidity Sensor (OHS) 102 Reliatel 99 Ventilation Override 124 Economizer Cont’d ReliaTel 96 Return Air Sensor (RAT) 102 VAV 158 Economizer Operation 100, 106 Emergency Stop 20, 32, 33, 45, 50, 87, 146 Evaporative Defrost Control 132 Exhaust Fan Setpoint 146 F Fault Codes 108 Frostat 32, 37, 51, 87 G Gas Heat Fault Codes 88 Ignition Module Specifications 88 Novar Controls 143 ReliaTel 50 H Heat Pump 26 Conventional Thermostat 74, 75 Demand Defrost 93 Refrigeration Module 13 ReliaTel 48, 51, 117 RTRM 30, 31, 32, 33 Sensors 61 Thermostats 56, 58 Heating Setpoint 79, 94, 117 ReliaTel 91, 100 High Pressure Control 50 High Pressure Cutout 93, 139, 141 164 RT-SVD03G-EN","Index High Temperature Sensor 73 Hot Surface Ignition 90, 91 Humidity Sensor 109 I Ignition Control Module Diagnostics 90 Flame Sensor 147 Ignition Module Specifications Direct Spark 88 Hot Surface 91 L Lead/Lag 148 LonTalk 10, 17, 47, 146, 147, 158 Low Pressure Cutout 139, 146 Low Voltage Terminal Strip 20, 125 M Mechanical Zone Sensor- See Zone Sensor Module Mixed Air Sensor 10, 61, 96, 102, 106, 108, 147 Mixed Air Sensor Voltage Table Electromechanical 114 ReliaTel 106, 107 MODBUS 35, 37, 47, 86, 88, 90, 91, 96, 108 Modules ReliaTel 9 N Novar Controls 142, 143, 144 O Outdoor Air Sensor 9, 10, 32, 33, 61, 83, 102, 108, 116, 146 Outdoor Humidity Sensor 10, 96, 102, 109, 147 Outside Air Pressure Sensor 149, 152 P Power Exhaust 10, 101, 124 Protocol of Communications 48 R Reference Enthalpy 96, 101, 103, 104, 147 ReliaTel Controls 9 ReliaTel Refrigeration Module (RTRM) 9, 25–35 Return Air Humidity Sensor 10, 109 Return Air Sensor 10, 61, 147 Voltage Table 106 RT-SVD03G-EN S Service Tips Electromechanical 114 ReliaTel 106 RTRM, RTOM 83 Test Mode 48 Zone Sensor Testing 78 Setpoints 27 1/2 to 50 Ton CV and VAV 155 Smoke Detector 9, 20, 38, 124 Snubber Circuits 137 Supply Air Tempering 9, 37, 74, 117, 118, 162 Supply Duct Static Pressure 150 Supply Duct Static Pressure Control 149 T Temporary Operation 116 Test Mode 20, 45, 51 COMM3/4 87 CV and VAV 53 Defrost Cycle 51 ReliaTel 48 Auto-Cycle 48 Resistance 49 Step Test 49 Service Tips 48 Test Terminals 20 Thermostat 9 Conventional Default Operation 35 Conventional Operation 75, 100 Dehumidification 125 Sensor and ICS Layout 55 Time Delay Relay 136 Tracer/Tracker 10, 34, 35, 37, 47, 48, 56, 60, 73, 86, 87, 108, 146, 147, 149 Transducer 147, 149, 151 Troubleshooting COMM3/4 86 Novar Controls 143 Programmable Zone Sensor 81 ReliaTel 50 Transducer 152 Transformer 138 V Variable Air Volume (VAV) 158 BAYSENS021A Setpoint Input 152 CO2 Sensor 122 Conventional Thermostat 74 DIP Switches, RTAM Module 150 Economizer Cooling 99 Module Description 146 O.A. Flow Compensation 158 RTAM Remote Setpoint Inputs 153, 155, 156 S.A. Duct Pressure Control 149, 151 Setpoints 155 Zone Sensor 56 VariTrac 10, 35, 47, 48, 73, 87 Ventilation Override 37, 38, 50, 124, 147, 158 Z Zone Sensor Module 9, 34 Zone Sensors 9 BAYSENS0032A 63 BAYSENS006B 57 BAYSENS007B 57 BAYSENS008B 58 BAYSENS009B 58 BAYSENS010B 59 BAYSENS011B 59 BAYSENS013C 60 BAYSENS014C 60 BAYSENS016A 61 BAYSENS017B 61 BAYSENS019* 62 BAYSENS031A 62 165","","","The manufacturer optimizes the performance of homes and buildings around the world. A business of Ingersoll Rand, the leader in creating and sustaining safe, comfortable and energy efficient environments,the manufacturer offers a broad portfolio of advanced controls and HVAC systems, comprehensive building services, and parts. For more information, visit www.IRCO.com. The manufacturer has a policy of continuous product and product data improvement and reserves the right to change design and specifications without notice. © 2010 Trane All rights reserved RT-SVD03G-EN 03 Nov 2010 Supersedes RT-SVD03F-EN (Sep 2009)"]}