{"v":1,"file":"trane-tam9-4tee3-airhandler-install.pdf","pages":["Installer’s Guide 18-GE04D2-15 Convertible Variable Speed – Air Handlers 2-1/2 – 5 Ton 4TEE3F31B1000B, 4TEE3F37B1000B, 4TEE3F40B1000B, 4TEE3F49B1000A, 4TEE3F49C1000A, 4TEE3F65B1000B, 4TEE3F66A1000A WARNING: HAZARDOUS VOLTAGE - DISCONNECT POWER BEFORE SERVICING ALL phases of this installation must comply with NATIONAL, STATE AND LOCAL CODES IMPORTANT — This Document is customer property and is to remain with this unit. Please return to service information pack upon completion of work. NOTE: The 4TEE3F49C and 4TEE3F66A air handlers should NOT be installed in the horizontal left or down flow configurations unless the outdoor unit has an AHRI rating with 18-GJ23D1 in the AHRI Directory. System ratings listed without 18-GJ23D1 are for horizontal right and upflow configurations only. The manufacturer recommends installing only approved, matched indoor and outdoor systems. A. GENERAL INFORMATION CONTENTS General Information .............................................. 1 Installation Limitations & Recommendations ...................... 1 Two Piece Cabinet Disassembly ........................ 3 Unit Installation ...................................................... 4 Vertical Upflow ....................................................................... 4 Vertical Downflow ................................................................... 4 ▲! WARNING | SAFETY HAZARD THIS INFORMATION IS FOR USE BY INDIVIDUALS HAVING ADEQUATE BACKGROUNDS OF ELECTRICAL AND MECHANICAL EXPERIENCE. ANY ATTEMPT TO REPAIR A CENTRAL AIR CONDITIONING PRODUCT MAY RESULT IN PERSONAL INJURY AND/OR PROPERTY DAMAGE. THE MANUFACTURER OR SELLER CANNOT BE RESPONSIBLE FOR THE INTERPRETATION OF THIS INFORMATION, NOR CAN IT ASSUME ANY LIABILITY IN CONNECTION WITH ITS USE. Horizontal Left ........................................................................ 5 Horizontal Right ..................................................................... 6 Refrigerant Piping ................................................. 8 Condensate Drain Piping ...................................... 8 Electrical - Wiring ................................................... 9 Airflow Adjustment ............................................... 10 Hook Up Diagrams ............................................... 11 Outline Drawings ................................................. 14 Checkout Procedures .......................................... 16 ▲! CAUTION To prevent shortening its service life, the air handler should not be used during the finishing phases of construction. The low return air temperatures can lead to the formation of condensate. Condensate in the presence of chlorides and fluorides from paint, varnish, stains, adhesives, cleaning compounds, and cement creates a corrosive condition which may cause rapid deterioration of the cabinet and internal components. These instructions do not cover all variations in systems or provide for every possible contingency. Should further information be desired or particular problems arise which are not covered sufficiently by this manual, contact your local distributor or the manufacturer as listed on the air handler nameplate. These air handlers are shipped from the factory in the upflow or horizontal right configuration and are fully convertible to downflow or horizontal left. Refer to Section C beginning on page 4 for additional information. INSPECTION Check carefully for any shipping damage. This must be reported to and claims made against the transportation company immediately. Check to be sure all major components are in the unit. Any missing parts should be reported to your supplier at once, and replaced with authorized parts only. INSTALLATION LIMITATIONS & RECOMMENDATIONS The general location of the air handler is normally selected by the architect, contractor and/or home owner for the most effective application and satisfaction. These air handlers are suitable for installation in a closet, alcove or utility room with free, non-ducted, air return, using the area space as a return air plenum. With ducted supply air, if the minimum clearances to combustible materials and service access are observed, the above installations are suitable. NOTE: CONDENSATION MAY OCCUR ON THE SURFACE OF THE AIR HANDLER WHEN INSTALLED IN AN UNCONDITIONED LOCATION. WHEN UNITS ARE INSTALLED IN UNCONDITIONED SPACES, VERIFY THAT ALL ELECTRICAL AND REFRIGERANT LINE PENETRATIONS ON THE AIR HANDLER ARE SEALED COMPLETELY.","Installer’s Guide This area may also be used for other purposes, including an electric hot water heater - but in no case shall a fossil fuel device be installed and/or operated in the same closet, alcove or utility room. In addition, these air handlers are suitable for installation in an attic, garage or crawl space with ducted supply and return air. This equipment has been evaluated in accordance with the Code of Federal Regulations, Chapter XX, Part 3280 or the equivalent. “SUITABLE FOR MOBILE HOME USE” For proper installation the following items must be considered: 1. If adequate power is available and correct according to nameplate specifications. 2. Pursuant to Florida Building Code 13-610.2.A.2.1, this unit meets the criteria for a factory sealed air handler. 3. Insulate all ducts, particularly if unit is located outside of the conditioned space. 4. The Refrigerant lines must be sealed and Electrical inlets need to be sealed at both the low and the high voltage. 5. To ensure maximum efficiency and system performance, the existing supply and return duct system static pressures must not exceed the total available static pressure of the air handler. Reference ACCA Manual D, Manual S and Manual RS along with the air handler Product Data and Service Facts for additional information. 6. It is recommended that the outline drawing be studied and dimensions properly noted and checked against selected installation site. By noting in advance which knockouts are to be used, proper clearance allowances can be made for installation and possible future service. 7. Allow a minimum of 21 inches clearance in front of the air handler to permit service and removal of filter. 8. When the air handler with supplementary heater is to be installed in the downflow position on combustible flooring an accessory sub-base (TAYBASE101 for 4TEE3F31, TAYBASE100 for 4TEE3F37, TAYBASE102 for 4TEE3F40, 49, 65, & 66) must be used. See Figure 1. 9. If supplementary heat is to be added, power supply must be sufficient to carry the load. In addition, minimum air flow settings, unit and duct clearances to combustible material must be maintained as stated on the air handler rating nameplate. ▲! CAUTION For air handlers not equipped with a factory installed electric heater, a field installed heater is available from Trane. Only heaters built by Trane are approved for use in the air handler. These heaters have been designed and tested in accordance with UL standards to provide safe and reliable operation. A list of approved heaters is provided on the air handler rating nameplate. Heaters that are not factory approved could cause damage and are not covered under equipment warranty. NOTE: If air handler is used WITHOUT a supplementary electric heater, a sheetmetal plate is required to cover the open hole in the airflow system. See Figure 2. Also seal the cabinet air tight where the wire enters. 10. If the unit is installed without a return air duct, applicable local codes may limit this air handler to installation only in a single story residence & within conditioned space. 11. If the outdoor unit is to be installed later, or by others, then installation of the air handler must be made to allow access for refrigerant lines, or attach refrigerant lines to air handler when installing. AIR HANDLER SUB-BASE FLOOR OPENING - SIZE MODEL NO. A B TAYBASE100 23-3/4 14-13/16 TAYBASE101 21-3/4 14-13/16 TAYBASE102 26-3/4 14-13/16 © 2010 Trane Figure 1 18-GE04D2-15","IF AIRHANDLER IS USED WITHOUT A FACTORY FURNISHED SUPPLEMENTARY HEATER, A PLATE IS REQUIRED TO COVER THE OPEN HOLE IN THE AIR FLOW SYSTEM 17\" 1\" 4\" 1/4\" HOLES (4) 6\" ACCESSORY BAY99X123 3/8\" Figure 2 From Dwg. 21B140413 12. Make sure there are provisions for installing condensate drain lines. 13. If side, front or rear return is required, the air handler must be elevated. Pedestal (TAYPLNM100) may be used for 4TEE3F37. Pedestal (TAYPLNM101) may be used for 4TEE3F40, 49, 65, & 66. 14. Route refrigerant & condensate drain lines away from air handler so they do not interfere with access panels and filters. 15. When external accessories are used, the additional height and width requirements must be considered in the overall space needed. 16. These units are not approved for outdoor installation. 17. These units are approved for draw-through application only. 18. Flow-through Bypass Humidifiers Excessive bypass air may cause water blow-off, which will adversely affect system operation and air cleaner performance. To verify bypass airflow, follow the Bypass Humidifier Pre-Installation Checkout and Set-Up Procedures available through your local distributor. Ask for publication number 18CH37D1, latest revision. Steam and Flow-through Fan Power Ductmounted Humidifiers Follow the humidifier installation instructions. These should only be installed on the supply air side of the system. Atomizing style humidifiers are not recommended with the use of this unit. C. UNIT INSTALLATION UPFLOW a. For maximum efficiency, the horizontal drip tray should be removed. See Figures 5, 6 and 7. B. Two Piece Cabinet Disassembly (OPTIONAL) NOTE: For easier installation into tight areas, the 4 and 5 ton air handlers can be disassembled and reassembled after moved to an attic or other space. Steps for disassembly and reassembly (See Figures 3 and 4) Installer’s Guide 1. Disconnect wiring. 2. Remove center bracket. 3. Remove blower assembly. 4. Remove coil. 5. Cut foil tape - minimum 3\" foil tape. 6. Remove top 8 screws. See Figure 3. 7. Lift upper section. 8. Set air handler in place. 9. Attach screws - insure gaskets are aligned along flange. 10. Use foil tape to seal - use minimum 3\" foil tape. 11. Insert coil. 12. Reinstall blower assembly. 13. Reinstall center bracket. 14. Reconnect wiring. NOTE: In Downflow, remove coil before blower by reversing steps 3 and 4. SCREWS 5-8 LOCATED ON LEFT SIDE 24 1 3 Figure 3 Closeup of Spear Locations Figure 4 2 Piece Wrapper Spear 18-GE04D2-15 3","Installer’s Guide Drip tray removal requires that the coil be removed by sliding the coil out on the coil channel supports. For the TEE3F40-66 units, there is a coil support tab at the top of the coil connected to the case must be removed first. Remove 1 inch insulation strip covering the lip of the drip tray. The tray is detached by removing the two screws at the drain pan. Remove the two screws holding the two brackets at the top of the coil. Remove drip tray by gently breaking the seal between the drip tray and drain pan. b. Remove the factory installed baffle assembly from the apex of the coil by using a nutdriver to remove the 5/16\" screw. Replace this baffle with the factory supplied narrow coil baffle using the screws removed previously. See Figure 10. Reinstall coil assembly. ▲! CAUTION When installing the narrow coil baffle, make sure to align the baffle up with the holes so NOT to puncture the coil tubing. c. Position unit on Pedestal or other suitable foundation. If Pedestal is not used, a frame strong enough to support the total weight must be provided. Provide a minimum height of 14 inches for proper unrestricted airflow. d. If a return air duct is connected to the air handler, it must be the same dimensions as shown in the outline drawing on page 13. e. Pedestal and unit should be isolated from the foundation using a suitable isolating material. f. Openings where field wiring enters the cabinet must be completely sealed. Location of power entry is shown on the Outline Drawing. Figure 6 Horitzontal Drip Pan Removal Figure 7 Drip Pan Bracket Removal Use 2.5\" clear stickers provided to seal all unused electrical knockouts. See Figure 8. g. After ductwork connections are made, seal airtight and per Local codes. DOWNFLOW a. For maximum efficiency, the horizontal drip tray should be removed. See the Downflow Kit Installer's Guide 18-GJ23D1-1 for complete instructions. b. If a return duct is connected to the air handler, it must be the same dimensions as the return opening shown in the outline drawing on page 13. c. On units with sheetmetal returns: Return plenum should be flanged. Sheetmetal screws must be 1/2\" in length or shorter. d. No sheetmetal screws may be used to attach return ductwork on the side of the unit. Figure 5 Drip Pan Foam Removal 4 18-GE04D2-15","er Sheet out Stick al Knock Electric Figure 8 e. Openings where field wiring enters the cabinet must be completely sealed. Location of power entry is shown on the outline drawing. Use 2.5\" clear stickers provided to seal all unused electrical knockouts. See Figure 8. f. After ductwork connections are made, seal airtight and per Local codes. Installer’s Guide HORIZONTAL LEFT a. To convert the unit to horizontal left, front access, slide the coil out on the coil channel supports and rotate the complete coil 180 degrees. b. For maximum efficiency, remove the factory installed baffle assembly from the apex of the coil by using a nutdriver to remove the 5/16\" hex head screw. For the TEE3F40-66 units, there is a coil support tab at the top of the coil connected to the case must be removed first. Replace this baffle with the factory supplied narrow coil baffle using the screws removed previously. See Figure 9. ▲! CAUTION When installing the narrow coil baffle, make sure to align the baffle up with the holes so NOT to puncture the coil tubing. c. The coil is then inserted back into the cabinet on the opposite side coil channel supports. The unit is now horizontal left with front access. Do not reattach coil support tab. d. If the unit is suspended, it must be supported from the bottom near both ends as well as the middle to prevent sagging. The service access must remain unobstructed. If the unit is supported along the length of the front and back with rails, the air handler only needs to be suspended at both ends. See Figure 11. If the unit is not suspended it must be supported as mentioned above and isolated carefully to prevent sound transmission. Vibration isolators (purchased locally) must be placed under the unit. e. It is always recommended that an auxiliary drain pan be installed under a horizontal air handler (See Condensate Piping) to prevent possible damage to ceilings. f. Isolate the auxiliary drain pan from the unit or from the structure. g. Connect the auxiliary drain line to a separate drain line (no trap is needed in this line) and terminate according to national and local codes. h. If a return duct is connected to the air handler, it must be the same dimensions as the return opening shown in the outline drawing on page 13. i. On units with sheetmetal returns: Return plenum should be flanged. Sheetmetal screws must be 1/2\" in length or shorter. j. No sheetmetal screws may be used to attach return ductwork on the side of the unit. k. Openings where field wiring enters the cabinet must be completely sealed. Location of power entry is shown on the outline drawing. Use 2.5\" clear stickers provided to seal all unused electrical knockouts. See Figure 8. l. After ductwork connections are made, seal airtight and per Local codes. 18-GE04D2-15 5","Installer’s Guide DOWNFLOW BAFFLE KIT SCREWS TO REMOVE COIL DISCARD DRIP TRAY TRIANGULAR BAFFLE 7/8\" GASKET 7/8\" GASKET X SECT. X-X (TYP. BOTH SIDES) X 1/2\" GASKET INSIDE SURFACE OF BAFFLE SCREWS TO REMOVE COIL FRONT SHIELD WATER BLOW-OFF BAFFLES ATTACH WITH 2 SCREWS EACH SIDE WATER DIVERTER BAFFLES (5-ton only) FILL WITH SEALANT Figure 9 HORIZONTAL RIGHT a. For maximum efficiency and Customer ease of filter maintenance, it is recommended that a properly sized remote filter grille be installed for horizontal applications. Airflow should not exceed the face velocity of the filter being used. The factory installed filter should then be removed from the unit. b. Unit is shipped from the factory in the upflow or horizontal right configuration. Unit conversion is not required. c. If the unit is suspended, it must be supported from the bottom near both ends as well as the middle to prevent sagging. The service access must remain unobstructed. If the unit is supported along the length of the front and back, the air handler only needs to be suspended at both ends. See Figure 11. d. If the unit is not suspended it must be supported as mentioned above and isolated carefully to prevent sound transmission. Vibration isolators (purchased locally) must be placed under the unit. For Maximum Efficiency on Horizontal Left, Upflow and Downflow Remove and Discard Replace with Narrow Baffle Figure 10 e. It is always recommended that an auxiliary drain pan be installed under a horizontal air handler (See Condensate Drain Piping) to prevent possible damage to ceilings. f. Isolate the auxiliary drain pan from the unit or from the structure. 6 18-GE04D2-15","Installer’s Guide D.DUCT CONNECTIONS The supply and return air ducts should be connected to the unit with flame retardant duct connectors. Convertible duct flanges are provided on the discharge opening to provide a “flush fit” for 3/4\" or 1-1/2\" duct board applications, see the Outline drawing on page 13 for sizes of the duct connections. After the duct is se- cured, seal around the supply duct to prevent air leak- Rail age. NOTE: If the convertible duct flanges are not used, they must be removed and discarded for proper airflow. NOTE: No sheetmetal screws may be used to attach return ductwork on the side. NOTE: On units with sheetmetal returns: Return plenum should be flanged. Sheetmetal screws must be 1/2\" in length or shorter. See Figure 12. NOTE: Any duct board return connection can be made to the sides of the unit using tape or mastic. Figure 11 Mounting Installation Options g. Connect the auxiliary drain line to a separate drain line (no trap is needed in this line) and terminate according to national and local codes. h. If a return duct is connected to the air handler, it must be the same dimensions as the return opening shown in the outline drawing on page 13. i. Openings where field wiring enters the cabinet must be completely sealed. Location of power entry is shown on the outline drawing. Use 2.5\" clear stickers provided to seal all unused electrical knockouts. See Figure 8. j. After ductwork connections are made, seal airtight and per Local codes. Figure 12 Flange Attachment 18-GE04D2-15 7","Installer’s Guide E. REFRIGERANT PIPING IMPORTANT: Refrigerant piping must be routed to maintain service access to blower compartment and provide easy removal of filter access panel and filter. NOTE: Penetration around the Refrigerant lines must be sealed and Electrical inlets need to be sealed at both the low and the high voltage. 1. Refrigerant connections are made outside the cabinet. 2. Installation of refrigerant lines is covered in the installation instructions packaged with the outdoor unit. Evacuation, leak testing and brazing procedures are included in those instructions. Read those instructions before starting installation of refrigerant lines. NOTE: TXV Equipped is Non-Bleed, and may require a start kit on the outdoor unit. BRAZE SHIELD 1. Remove both sealing caps from indoor coil. 2. Field supplied tubing should be cut squared-off, en- suring the tube is still round and free of burrs at the connecting end. Clean the tubing to prevent contaminants from entering the system. 3. Run refrigerant tubing into the stub sockets of indoor unit coil. Refrigerant line openings must be completely sealed. 4. Braze and evacuate according to indoor and outdoor installation instructions. 5. Seal around refrigerant lines. PAINTED AREAS OF UNIT MUST BE SHIELDED DURING BRAZING G. CONDENSATE DRAIN PIPING NOTE: Make certain that the unit has been installed in a level position to ensure proper draining. The indoor blower is downstream of the evaporator coil which creates a negative pressure at the condensate drain connections during operation. The condensate drain connections in front of the indoor coil are 3/4\" NPT. The lower connection is the primary drain. See Figure 14. Two secondary drain connections are provided for the different orientations (See Figure 14). The lower of the two should be connected as a backup to prevent condensate overflow by a blocked primary drain. The weep hole in center of drain coupling area should be sealed with caulk or RTV except in downflow unless secondary drain is connected. Figure 13 3/4\" NPT Secondary drain connection F. BRAZING TO EVAPORATOR SECTION NOTE: A brazing shield is provided in the information pack accompanying this unit. This shield fits over the refrigerant fittings while brazing. Wet the shield before brazing. See Figure 13. NOTE: TXV bulb MUST be protected (wrap a wet rag around the suction line between the TXV bulb and the braze joint) or removed, while brazing the tubing. Overheating of the sensing bulb will affect the functional characteristics and performance of the air handler. IMPORTANT: Do NOT unseal refrigerant tubing until ready to cut and fit refrigerant lines. Seal weep hole except for Downflow configuration 3/4\" NPT Primary drain connection Figure 14 For proper drainage of condensate, the following steps should be followed: 1. The primary drain line must be trapped with a minimum of 2\" water seal as shown in Figures 15 & 16. Do not use preformed 3/4\" PVC running traps. The use of Field fabricated or manufactured traps as shown in Figures 15 & 16 is acceptable. 8 18-GE04D2-15","Manufactured traps 2\" MINIMUM Installer’s Guide It is always recommended that an auxiliary drain pan be installed under a horizontally installed air handler. Connect the auxiliary drain line to a separate drain line (no trap is needed in this line) and terminate according to local codes. NOTE: DO NOT use a torch or flame near the plastic drain pan coupling. 2\" MINIMUM EZT-105 Figure 15 Field fabricated trap CAP OR PLUG 2\" MIN. 2\" MIN. Close as possible Trap must be within 4' of air handler condensate drain connection. Figure 16 The manufactured trap shown in Figure 15 allows for a float switch option to be added. Refer to the manufacturers data and instructions for details. 2. The trap must be located within 4 feet of the air handler drain outlet connection. 3. It is recommended that a clean-out tee or cross be installed in the primary drain line for future maintenance (See Figure 15 & 16). 4. Do not use reducing fittings in the condensate drain lines. 5. Slope the drain lines downward a minimum of 1/4\" per foot. 6. Insulate the primary drain to prevent sweating where pipe temperature could meet or fall below dewpoint temperatures. 7. Provide means for drainage to prevent winter freeze-up of condensate line. 8. Do not connect the drain line to a closed drain system. 9. Use Teflon® tape on the air handler drain line connections! Do Not Use pipe joint compound or PVC/ CPVC cement! NOTE: DO NOT tighten the drain pipe excessively. Support the condensate piping and traps outside the unit to prevent strain on the drain coupling. H. ELECTRICAL — POWER WIRING ▲! WARNING ELECTRICAL SHOCK HAZARD LOCK UNIT DISCONNECT SWITCH IN OPEN POSITION BEFORE SERVICING UNIT. FAILURE TO FOLLOW THIS WARNING COULD RESULT IN PROPERTY DAMAGE, PERSONAL INJURY, OR DEATH. 1. These Air Handlers are shipped from the factory wired for 230 volts. The units may be wired for 208 volts. Follow instructions on unit wiring diagram located on blower housing and in the Service Facts document included with the unit. 2. The selection of wire and fuse sizes should be made according to the Minimum Branch Circuit Ampacity and the Maximum Overcurrent Device listed on the unit nameplate. 3. Field wiring diagrams for electric heaters and unit accessories are shipped with the accessory. 4. Wiring must conform to National and Local codes. 5. Ground unit per local codes with good safety proce- dures. If an electric heater is not installed, the Knockout Plate provided in the Accessory Kit MUST be installed on the air handler and the conduit terminated to it. The electrical connections are made using the two power leads and ground wire connections which are located near the discharge of the blower. Openings where the field wiring enters the cabinet must be completely sealed. Location of power entry is shown on the outline drawing. Use 2.5\" clear stickers to seal all unused electrical knockouts. NOTE: If air handler is used with or without a heater, the electrical entry hole as well as any other cabinet penetrations must be sealed air-tight. 18-GE04D2-15 9","Installer’s Guide I. CONTROL WIRING 1. Connect wiring between indoor unit, outdoor unit and thermostat. The use of color-coded low-voltage wires is recommended. 2. A low voltage terminal board is provided for control wiring, and is located on the left side of the cross brace in the center of the unit. 3. Field wiring diagrams are provided which show the low voltage wiring hookup for a single speed cooling only system (with supplementary heaters) and a heat pump system (with supplementary heaters). Plug in type electrical connectors are provided for use with supplementary heaters. IMPORTANT: When supplementary heaters are installed, inspect to insure that all packaging material has been removed. NOTE: Direct drive motors have bearings which are permanently lubri-cated and under normal use lubrication is not recommended. J. AIRFLOW ADJUSTMENT ▲! CAUTION Disconnect power to the air handler before changing dip switch positions. Failure to follow this procedure may result in equipment damage. Blower speed changes are made on the ECM Fan Control mounted on the control box. The ECM Fan Control controls the variable speed motor. There is a bank of 8 dip switches (See Figure 17). The dip switches work in pairs to match the airflow for the outdoor unit size (tons), cooling airflow adjustment, ECM FAN CONTROL CFM SELECTION LIGHT DIP SWITCHES Fan off-delay options, and heating airflow adjustment. The switches appear as shown in Figure 18. If the airflow needs to be increased or decreased, see the Airflow Label on the air handler or the Blower Performance Table in the Service Facts. Information on changing the speed of the blower motor for your specific outdoor model size is in the Blower Performance Table. Be sure to set the airflow for the correct tonnage. Refer to blower housing for correct setting. Switches 1 - 4 Switches 5 - 6 Switches 7 - 8 Cooling Airflow Fan Off Delay Options Auxiliary Heat If the optional humidistat is used, remove R-BK jumper from the low voltage terminal board (not shown) and install the humidistat between R and BK. (Jumper R to O for cooling-only/non-heat pump systems with a humidistat.) INDOOR BLOWER TIMING The FAN-OFF period is set on the ECM Fan Control board by dip switches #5 and #6. The blower off-delay settings are as follows: IMPORTANT: Leave dip switch 5 & 6 in the \"as-shipped\" position during system start-up and check out. Afterwards, adjust as desired. COOLING OFF - DELAY OPTIONS SWITCH SETTINGS SELECTION NOMINAL AIRFLOW 5 - OFF 6 - OFF NONE SAME 5 - ON 6 - OFF 1.5 MINUTES 100% * 5 - OFF 6 - ON 3 MINUTES 50% 5 - ON 6 - ON ENHANCED** 50 - 100% * - This setting is equivalent to the BAY24X045 relay benefit. ** - This ENHANCED MODE selection provides a ramping up and ramping down of the blower speed to provide improved comfort, quietness, and potential energy savings. The graph shows the ramping process. 100% if necessary Figure 17 From Dwg. 800796a COOLING HEATING AIRFLOW FAN OFF AUXILIARY DELAY HEAT SPEEDS Figure 18 10 DIP SWITCHES (AS SHIPPED) FAN OPERATION (CFM) 80% Dehumidify 50% 50% Fast Coil Cooling and Heating OFF Efficiency OFF 1 minute 7.5 minutes as required COMPRESSOR OPERATION ON 3 minutes OFF 18-GE04D2-15","Installer’s Guide 4TEE3F AIR HANDLERS WITH SINGLE STAGE COOLING, 2 STAGE HEAT COMFORT CONTROL 2-STAGE HEAT/ 1-STAGE COOL VARIABLE SPEED AIR HANDLER COOLING O.D. SECTION (SINGLE SPEED) NOTES: 1. LOW VOLTAGE WIRING TO BE NO. 18 A.W.G. MINIMUM CONDUCTOR. 2. WHEN HEATERS ARE USED, DISCARD POWER LEADS WITH POLARIZED PLUG PM-A AND CONNECT 1-PF TO MATING PLUG IN THE HEATER CONTROL BOX AS SHOWN. 3. TERMINAL W2 WILL HAVE INTERNAL CONNECTIONS ONLY IF 2ND CONTACTOR IS USED BY THE HEATER FOR CONTROLLING POWER TO ELECTRIC HEAT ELEMENTS. IF 2ND (BH) CONTACTOR IS NOT USED, THEN FIELD CONNECTIONS TO W2 CAN BE OMITTED AS APPROPRIATE. 4. CONNECTIONS TO \"R\", \"BK\", \"O\" AND \"Y\" MUST BE MADE AS SHOWN FOR PROPER OPERATION OF BLOWER WITH HUMIDISTAT IN COOLING. 18-GE04D2-15 From Dwg. No. B801074 11","Installer’s Guide 4TEE3F AIR HANDLERS WITH SINGLE STAGE HEAT PUMP COMFORT CONTROL VARIABLE SPEED AIR HANDLER HEAT PUMP O.D. SECTION (SINGLE SPEED) NOTES: 1. LOW VOLTAGE WIRING TO BE NO. 18 A.W.G. MINIMUM CONDUCTOR. 2. WHEN HEATERS ARE USED, DISCARD POWER LEADS WITH POLARIZED PLUG PM-A AND CONNECT 1-PF TO MATING PLUG IN THE HEATER CONTROL BOX AS SHOWN. 3. TERMINAL W2 WILL HAVE INTERNAL CONNECTIONS ONLY IF 2ND CONTACTOR IS USED BY THE HEATER FOR CONTROLLING POWER TO ELECTRIC HEAT ELEMENTS. IF 2ND (BH) CONTACTOR IS NOT USED, THEN FIELD CONNECTIONS TO W2 CAN BE OMITTED AS APPROPRIATE. 4. IF ODT IS NOT USED, THEN CONNECT APPROPRIATE JUMPER FROM W1 TO W2 TO W3 ON LVTB.. 5. CONNECTIONS TO \"R\", \"BK\", \"O\" AND \"Y\" MUST BE MADE AS SHOWN FOR PROPER OPERATION OF BLOWER WITH HUMIDISTAT IN COOLING. 6. CONNEECT W2 TO W3 ONLY IF USING HEATER WITH 3 HEATER STAGES. From Dwg. No. B801077 12 18-GE04D2-15","Installer’s Guide 4TEE3F AIR HANDLERS WITH 2 STEP COOLING STEP Air Handler 18-GE04D2-15 Notes: See Note B 1. Be sure power supply agrees with equipment nameplate. 2. Power wiring and grounding of equipment must comply with local codes. 3. Low voltage wiring to be No. 18 AWG minimum conductor. 4. If outdoor thermostat (ODT) is not used, connect W2 to W3. 5. Be sure the jumper between “R” and “BK” is cut or removed (See Note B below). 6. With “O” and “Y/Y2” energized, indoor fan is at 80% airflow. 7. With “O”, “Y/Y2” and “BK” energized, indoor fan is at 100% airflow. 8. When heaters are used, discard power leads with polarized plug PM-A and connect 1-PF to mating plug in the heater control box as shown. REQUIRED WIRING • Refer to Field Hook-up Diagrams. • 4TTX6/4TWX6/4A7A6/4A6H6 units require 80% airflow with “Y1” (firststage), 100% airflow with “Y2” (second stage). Note A – The installer must jumper at the LVTB “R” to “O”. Note B – Cut/remove the factory installed “BK” jumper. • Connect “Y1” from thermostat to “Y/Y2” at VS Air Handler to “Y1” at Outdoor Unit. • Connect “Y2” from thermostat to “BK” at VS Air Handler to “Y2” at Outdoor Unit. 4TEE3F AIR HANDLERS WITH 2 STEP HEAT PUMP STEP Notes: 1. ODT-B must be set lower than ODT-A. 2. If ODT-B is not used, connect A Jumper wire from W3 to W2. If ODT-A is not used, connect a jumper wire from W2 to W1. 3. If electric heat does not have 3rd contactor (CH), connect a jumper wire from W3 to W2. If electric heat does not have 2nd contactor (BH), connect a jumper wire from W2 to W1. 4. X2 must be connected to variable speed air handler terminal W3, as shown, for proper indoor air flow during the defrost cycle. 5. Connect only if used with applicable indoor thermostat. 6. When heaters are used, discard power leads with polarized plug PM-A and connect 1-PF to mating plug in the heater control box as shown. LEGEND FACTORY WIRING FIELD WIRING REQUIRED WIRING • Refer to Field Hook-up Diagrams. • 4TTX6/4TWX6/4A7A6/4A6H6 units require 80% airflow with “Y1” (firststage), 100% airflow with “Y2” (second stage). Note A – The installer must jumper at the LVTB “R” to “O”. Note B – Cut/remove the factory installed “BK” jumper. • Connect “Y1” from thermostat to “Y/Y2” at VS Air Handler to “Y1” at Outdoor Unit. • Connect “Y2” from thermostat to “BK” at VS Air Handler to “Y2” at Outdoor Unit. 13","Installer’s Guide 4TEE3F OUTLINE DRAWING 14 18-GE04D2-15","Installer’s Guide 4TEE3F AIR HANDLERS DIMENSIONAL DATA H 21.0\" Model No. 4TEE3F31B 4TEE3F37B 4TEE3F40B 4TEE3F49B 4TEE3F49C 4TEE3F65B 4TEE3F66A 18-GE04D2-15 H 43.00 45.00 51.75 57.90 62.75 W 21.50 23.50 26.00 W 15","J. CHECKOUT PROCEDURES After installation has been completed, it is recommended that the Air Handler be checked against the following checklist. 1. Make sure power is “OFF” at power disconnect switch ........................................................................... [ ] 2. Check all field wiring for tight connections. See that grounding of unit is in accord with code ..... [ ] 3. Make sure unit suspension (if used) is secure and that there are no tools or loose debris in, around or on top of the unit ....................................... [ ] 4. Check all duct outlets; they must be open and unrestricted .......................................................... [ ] 5. Check drain lines and be sure all joints are tight [ ] 6. Make sure secondary drain pan is installed ....... [ ] 7. Check power supply for correct requirements per unit nameplate .................................................... [ ] 8. Check filters for proper size. Inform owner of proper procedure for removal and reinstallation ...... [ ] 9. Energize the system and carefully observe its operation; make any necessary adjustment ........ [ ] 10. Instruct owner, engineer (if possible) on proper operating procedure and leave Use and Care Manual with owner .................................................... [ ] SUPPLEMENTARY HEATERS CHECKOUT PROCEDURES, IF USED DOES HEATER REQUIRE A SPECIAL CIRCUIT? SEE “LIMITATIONS AND RECOMMENDATIONS” 1. Be sure the disconnect switch is “OFF”, and safety label (if any) is attached ............................... [ ] 2. Check on field wiring for tight connections and grounding according to codes ............................ [ ] 3. Check circuit protection for proper size per nameplate specifications .......................................... [ ] 4. Check control box panel — in place and secured ........................................................................... [ ] NOTE: OPERATION OF HEATERS MUST BE CHECKED DURING THE OPERATION CHECK OF THE TOTAL SYSTEM. ▲! WARNING ELECTRICAL SHOCK HAZARD LOCK UNIT DISCONNECT SWITCH IN OPEN POSITION BEFORE SERVICING UNIT. FAILURE TO FOLLOW THIS WARNING COULD RESULT IN PROPERTY DAMAGE, PERSONAL INJURY, OR DEATH. Trane 6200 Troup Highway Tyler, TX 75707 www.trane.com The following warning complies with State of California law, Proposition 65. ▲WARNING: This product contains fiberglass wool insulation! Fiberglass dust and ceramic fibers are believed by the State of California to cause cancer through inhalation. Glasswool fibers may also cause respiratory, skin, or eye irritation. PRECAUTIONARY MEASURES ● Avoid breathing fiberglass dust. ● Use a NIOSH approved dust/mist respirator. ● Avoid contact with the skin or eyes. Wear longsleeved, loose-fitting clothing, gloves, and eye protection. ● Wash clothes separately from other clothing: rinse washer thoroughly. ● Operations such as sawing, blowing, tear-out, and spraying may generate fiber concentrations requiring additional respiratory protection. Use the appropriate NIOSH approved respirator in these situations. FIRST AID MEASURES Eye Contact - Flush eyes with water to remove dust. If symptoms persist, seek medical attention. Skin Contact - Wash affected areas gently with soap and warm water after handling. 05/10 The manufacturer has a policy of continuous product and product data improvement, and it reserves the right to change design and specifications without notice."]}