{"v":1,"file":"trane-tem6-airhandler-install.pdf","pages":["Installer’s Guide Convertible Air Handlers 2 — 5 Ton TEM6A0B24H21S TEM6A0B30H21S TEM6A0C36H31S TEM6A0C42H41S TEM6A0C48H41S TEM6A0D48H41S TEM6A0C60H51S TEM6A0D60H51S The TEM6 series air handler is designed for installation in a closet, utility room, alcove, basement, crawlspace or attic. These versatile units are applicable to air conditioning and heat pump applications. Several models are available to meet the specific requirements of the outdoor equipment. Field installed electric resistance heaters are available. SAFETY WARNING Only qualified personnel should install and service the equipment. The installation, starting up, and servicing of heating, ventilating, and air-conditioning equipment can be hazardous and requires specific knowledge and training. Improperly installed, adjusted or altered equipment by an unqualified person could result in death or serious injury. When working on the equipment, observe all precautions in the literature and on the tags, stickers, and labels that are attached to the equipment. January 2016 18-GF74D1-1F-EN","SAFETY SECTION AIR HANDLERS Important: This document contains a wiring diagram, a parts list, and service information. This is customer property and is to remain with this unit. Please return to service information pack upon completion of work. Important: These instructions do not cover all variations in systems nor provide for every possible contingency to be met in connection with the installation. Should further information be desired or should particular problems arise which are not covered sufficiently for the purchaser’s purposes, the matter should be referred to your installing dealer or local distributor. WARNING HAZARDOUS VOLTAGE! Failure to follow this Warning could result in property damage, severe personal injury, or death. Disconnect all electric power, including remote disconnects before servicing. Follow proper lockout/tagout procedures to ensure the power cannot be inadvertently energized. CAUTION GROUNDING REQUIRED! Failure to inspect or use proper service tools may result in equipment damage or personal injury. Reconnect all grounding devices. All parts of this product that are capable of conducting electrical current are grounded. If grounding wires, screws, straps, clips, nuts, or washers used to complete a path to ground are removed for service, they must be returned to their original position and properly fastened. WARNING LIVE ELECTRICAL COMPONENTS! Failure to follow this Warning could result in property damage, severe personal injury, or death. Follow all electrical safety precautions when exposed to live electrical components. It may be necessary to work with live electrical components during installation, testing, servicing, and troubleshooting of this product. WARNING PRESSURIZED REFRIGERANT! Failure to follow this Warning could result in personal injury System contains oil and refrigerant under high pressure. Recover refrigerant to relieve pressure before opening the system. Do no use nonapproved refrigerants or refrigerant substitutes or refrigerant additives. CAUTION SHARP EDGE HAZARD! Failure to follow this Caution could result in property damage or personal injury. Be careful of sharp edges on equipment or any cuts made on sheet metal while installing or servicing. CAUTION HAZARDOUS VAPORS! Failure to follow this caution could result in property damage or personal injury. Equipment corrosion damage. To prevent shortening its service life, the air handler should not be used during the finishing phases of construction or remodeling. The low return air temperatures can lead to the formation of condensate. Condensate in the presence of chlorides and fluorides from paint, varnish, stains, adhesives, cleaning compounds, and cement creates a corrosive condition which may cause rapid deterioration of the cabinet and internal components. CAUTION COIL IS PRESSURIZED! • Coil is pressurized with approximately 8–12 psi dry air and factory checked for leaks. • Carefully release the pressure by removing the rubber plug on the liquid line. • If no pressure is released, check for leaks. ©2016 Trane 18-GF74D1-1F-EN","SAFETY SECTION AIR HANDLERS WARNING SAFETY HAZARD! Fiberglass dust and ceramic fibers are believed by the state of California to cause cancer through inhalation. Glasswool fibers may also cause respiratory, skin, or eye irritation. PRECAUTIONARY MEASURES • Avoid breathing fiberglass dust • Use a NIOSH approved dust/mist respirator • Avoid contact with the skin or eyes. Wear longsleeved, loose fitting clothing, gloves, and eye protection • Wash clothes separately from other clothing, rinse washer thoroughly • Operations such as sawing, blowing, tear-out, and spraying may generate fiber concentrations requiring additional respiratory protection. Use the appropriate NIOSH approved respirator in these situations FIRST AID MEASURES • EYE CONTACT: FLUSH EYES WITH WATER TO REMOVE DUST. IF SYMPTOMS PERSIST, SEEK MEDICAL ATTENTION. • SKIN CONTACT: WASH AFFECTED AREA GENTLY WITH SOAP AND WARM WATER AFTER HANDLING. This warning complies with state of California law, Proposition 65. WARNING SAFETY HAZARD! This appliance is not to be used by persons (including children) with reduced physical, sensory, or mental capabilities, or lack of experience and knowledge, unless they have been given supervision or instruction. WARNING SAFETY HAZARD! Children should be supervised to ensure that they do not play with the appliance. Important: Installation of this unit shall be made in accordance with the National Electric Code, NFPA No. 90A and 90B, and any other local codes or utilities requirements. Important: Air handlers do not require repositioning of the coil or drain pan for upflow or horizontal left applications. See the downflow and horizontal right installation sections for application instructions. Note: Air handlers have been evaluated in accordance with the Code of Federal Regulations, Chapter XX, Part 3280 or the equivalent.“SUITABLE FOR MOBILE HOME USE.” Note: Condensation may occur on the surface of the air handler when installed in an unconditioned space. When units are installed in unconditioned spaces, verify that all electrical and refrigerant line penetrations on the air handler are sealed completely. Note: The manufacturer recommends installing ONLY A.H.R.I approved, matched indoor and outdoor systems. Some of the benefits of installing approved matched indoor and outdoor split systems are maximum efficiency, optimum performance, and the best overall system reliability. 18-GF74D1-1F-EN 3","Table of Contents Features . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 Installation Instructions . . . . . . . . . . . . . . . . . . . 5 Field Wiring . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 9 Electrical Data . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 11 Performance and Electrical Data . . . . . . . . . . . 12 Minimum Airflow CFM . . . . . . . . . . . . . . . . . . . . 19 Outline Drawing . . . . . . . . . . . . . . . . . . . . . . . . . . . 21 Heater Pressure Drop Table. . . . . . . . . . . . . . . . 22 Subcooling Adjustment . . . . . . . . . . . . . . . . . . 22 Subcooling Adjustment for TEM6A0C48H41 & TEM6A0C60H51 . . . . . . . 22 Coil Conversion Instructions. . . . . . . . . . . . . . . 23 Coil Conversion . . . . . . . . . . . . . . . . . . . . . . . . . 28 Checkout Procedures . . . . . . . . . . . . . . . . . . . . . . 36 4 18-GF74D1-1F-EN","Features Table 1. Standard Features • MULTI-POSITION UPFLOW, DOWNFLOW, HORIZONTAL LEFT AND HORIZONTAL RIGHT • PAINTED FINISH ON GALVANIZED STEEL EXTERIOR WITH FULLY INSULATED CABINET THAT MEETS R4.2 VALUE • STURDY POLYCARBONATE DRAIN PANS – The TEM air handler has factory installed drain pans and is shipped for upflow and horizontal left applications • 208/230 VAC OPERATION • VARIABLE-SPEED DIRECT DRIVE BLOWER. • FACTORY INSTALLED R-410A THERMAL EXPANSION VALVE • ALL ALUMINUM COIL • BOTTOM RETURN • MEETS THE MINIMUM LEAKAGE REQUIREMENTS FOR THE FLORIDA AND CALIFORNIA BUILDING CODES Table 2. Optional Accessories • 4,5,8,10,15,20, and 25 KW SINGLE PHASE ELECTRIC HEATERS – Circuit breakers available on single phase 4, 5, 8, 10, 15, 20, and 25 KW heaters – Lugs available on single phase 4, 5, 8, and 10 KW heaters – Lugs available on three phase 10 and 15 KW heaters • SINGLE POINT POWER ENTRY KIT (for 15 and 20 KW heaters) • SUPPLY DUCT FLANGE KIT • DOWNFLOW SUB-BASE KITS - TAYBASE185, TAYBASE235, TAYBASE260 • SLIM FIT FILTER BOX KIT — BAYSF1185AAA, BAYSF1235AAA, BAYSF1265AAA Installation Instructions 1. Unpacking Carefully unpack the unit and inspect the contents for damage. If any damage is found at the time of delivery, proper notification and claims should be made with the carrier. Check the rating plate to assure model number and voltage, plus any kits match with what you ordered. The manufacturer should be notified within 5 days of any discrepancy or parts shortage. 2. Location The air handler should be centrally located and may be installed in a closet, alcove, utility room, basement, crawl space or attic. Minimum clearances must be met. IMPORTANT: The downflow sub-base may be required with electric heat applications. See minimum clearance table. The unit must be installed in a level position to ensure proper condensation drainage. Make sure the unit is level in both directions within 1/8\" on either side. When the unit is installed in a closet or utility room, the room should be large enough, and have an opening to allow replacement of the unit. All servicing is done from the front and a clearance of 21\" is needed for service unless the closet door aligns with the front of the air handler. If you are installing the unit in an unconditioned space such as an attic or crawl space, you must ensure that the area provides sufficient air circulation to prevent moisture collection on the cabinet during high dew point conditions. A drain pan must be installed under the entire unit when it is installed in or above a finished ceiling or in an unconditioned space. 3. Duct Work The duct work should be installed in accordance with the NFPA No. 90A \"Installation of Air Conditioning and Ventilating systems\" and No. 90B \"Residential Type Warm Air Heating and Air Conditioning Installation.\" The duct work should be insulated in accordance with the applicable requirements for the particular installation as required by HUD, FHA, VA the applicable building code, local utility or other governing body. 4. Condensate Drain The unit is supplied with primary and auxiliary condensate drains that have 3/4\" NPT connections. The primary drain must be trapped outside the unit and piped in accordance with applicable building codes. Do not reduce the drain line size less than the connection size on the drain pan. Condensate should be piped to an open drain or to the outside. All drains must pitch downward away from the unit a minimum of 1/4\" per foot of line to ensure proper drainage. IMPORTANT: If cleanout Tee is used, stand pipe must be sealed/capped. Insulate the primary drain line to prevent sweating where dew point temperatures may be met. (Insulation is optional depending on climate and application needs.) 18-GF74D1-1F-EN 5","Features 5. Refrigerant Piping Refrigerant piping external to the unit shall be sized in accordance with the instructions of the manufacturer of the outdoor equipment. 6. Metering Device All units are shipped and installed with an internally-checked, non-bleed TXV designed for air conditioning or heat pump operation. Some outdoor models may require a start assist kit. See outdoor unit for more information. 7. Blower This unit is supplied with a variable speed motor with a direct drive blower wheel which can obtain various air flows. The unit is shipped with factory set cooling and heating air flows. Performance tables are available for additional airflow settings. Disconnect all power to the unit before making any adjustments to the airflow settings. Be sure to check the air flow and the temperature drop across the evaporator coil to ensure sufficient air flow. 8. Airflow Adjustment CAUTION EQUIPMENT DAMAGE! Failure to follow this procedure may result in equipment damage. Disconnect power to the air handler before changing dip switch positions. Blower speed changes are made on the ECM Fan Control. The ECM Fan Control controls the variable speed motor. There is a bank of 8 dip switches. The dip switches work in pairs to match the airflow for the outdoor unit size (tons). cooling airflow adjustment, Fan offdelay options, and heating airflow adjustment. The switches appear as shown in Figure 2, p. 6 Figure 1. CFM SELECTION LIGHT ECM Fan Control DIP SWITCHES 6 Figure 2. Dip Switches COOLING HEATING AIRFLOW FAN OFF AUXILARY DELAY HEAT SPEEDS DIP SWITCHES (TYPICAL SETTINGS) If the airflow needs to be increased or decreased, see the Airflow Label on the air handler or Blower Performance Table. Be sure to set the correct airflow for cooling and heating. Switches 1–4 Cooling Airflow Switches 5–6 Fan Off Delay Options Switches 7–8 Auxiliary Heat Indoor Blower Timing IMPORTANT: Leave dip switches 5 and 6 in the “asshipped” positions during system startup and check out. Afterwards, adjust as desired. Table 3. Cooling Off — Delay Options SWITCH SETTINGS 5 — OFF 5 — ON 6 — OFF 6 — OFF SELECTION NONE 1.5 MINUTES NOMINAL AIRFLOW SAME 100% (a) 5 — OFF 5 — ON 6 — ON 6 — ON 3 MINUTES ENHANCED (b) 50% 50–100% (a) Default setting (b) This ENHANCED MODE selection provides a ramping up and ramping down of the blower speed to provide improved comfort, quietness, and potential energy savings. The graph shows the ramping process. Figure 3. Enhanced Mode 100% if necessary FAN OPERATION (CFM) 80% 50% Dehumidify Warm Air Heating 50% Fast Coil Cooling Fast Coil Heating OFF 1 minute 7.5 minutes COMPRESSOR OPERATION 9. Wiring Efficiency as required ON 3 minutes OFF OFF 18-GF74D1-1F-EN","Features Consult all schematic and pictorial wiring diagrams of this unit and the outdoor equipment to determine compatibility of wiring connections and to determine specific requirements. All field wiring to the air handler should be installed in accordance with the latest edition of the National Electric Code NFPA No. 70 and any local codes. Check rating plates on unit for rated volts, minimum circuit ampacity and maximum over current protection. Supply circuit power wiring must be 75 degree C (167 degree F) minimum copper conductors only. Copper supply wires shall be sized to the National Electric Code or local code requirements, whichever is more stringent. The unit is shipped wired for 230/240 Volt AC 60 HZ 1 Phase Operation. If the unit is to be operated at 208 VAC 60HZ, follow the instructions on the indoor unit wiring diagram to change the low voltage transformer to 208 VAC operation (Ensure unit is properly grounded). Class 2 low voltage control wiring should not be run in conduit with power wiring and must be separated from power wiring unless class 1 wire with proper voltage rating is used. Low voltage control wiring should be 18 Awg, color coded (105 degree C minimum). For lengths longer than 100ft., 16 Awg wire should be used. Make certain that separation of control wiring and power wiring has been maintained. 10. Air Filter To protect the coil, blower and other internal parts from excessive dirt and dust an air filter must be installed before air enters the evaporator coil. A remote filter must be installed. Consult the filter manufacturer for proper sizing and maximum velocity requirements. Important: Air filters shall meet the test requirements in UL 900. 11. Thermostat Select a thermostat that is commonly used with HP or AC single stage heating/cooling with electric heat. The thermostat will energize the fan on a demand for heat or cool. Install the thermostat on an inside wall, away from drafts, lights or other heat sources in a location that has sufficient air circulation from other rooms being controlled by the thermostat. 12. Sequence of Operation Cooling (Cooling only) When the thermostat calls for cooling, the circuit from R to G is completed. The blower motor is energized directly by the ECM fan control, which receives the 24VAC signal from the thermostat. The circuit from R to Y is also complete energizing the compressor contactor of the outdoor unit. The contactor will close and start the compressor and condenser fan motor. Cooling (heat pump) When the thermostat calls for cooling, the circuit from R to G is completed. The blower motor is energized directly by the ECM fan control, which receives the 24VAC signal from the thermostat. The circuit from R to Y is also complete energizing the compressor contactor of the outdoor unit. The contactor will close and start the compressor and condenser fan motor. Circuit R to O energizes the reversing valve to the cooling position. Heating (heat pump) When the thermostat calls for heating, the circuit from R to G is completed and the blower motor is energized directly by the ECM fan control, which receives the 24VAC signal from the thermostat. The circuit from R to Y is also complete energizing the compressor contactor of the outdoor unit. The contactor will close and start the compressor and condenser fan motor. 18-GF74D1-1F-EN 7","Features In the heating mode, the reversing valve of the outdoor unit is not energized. If the indoor temperature continues to fall, the R to W circuit is completed energizing the electric heat contactor(s). Heating (electric heat only) Note: The thermostat must be setup to bring the blower on when the electric heat is energized. When the thermostat calls for heating, the circuit from R to G is completed and the blower motor is energized directly by the ECM fan control, which receives the 24VAC signal from the thermostat. The circuit from R to W is completed energizing the heating contactor(s). Defrost Supplemental heat during defrost can be provided by connecting the X2 (black) wire from the outdoor unit to W1 or W2 at the indoor unit. This will prevent cold air from being discharged from the indoor unit during defrost. 13. Operational and Checkout Procedures To obtain proper performance, all units must be operated and charge adjustments made in accordance with procedures found in the Service Facts document of the outdoor unit. After installation has been completed, it is recommended that the entire system be checked against the checkout list located at the back of this document. See “Checkout Procedures,” p. 36 14. Maintenance The system air filter(s) should be inspected, cleaned or replaced at least monthly. Make certain that the access panels are replaced and secured properly before placing the unit back in operation. This product is designed for dependable service; however, periodic maintenance should be scheduled and conducted by trained professional service personnel. This service should be conducted at least annually, and should include testing and inspection of electrical and refrigerant components. The heat transfer surface should be cleaned. The blower motor is permanently lubricated for normal operating conditions. 8 18-GF74D1-1F-EN","Field Wiring Sing le St age, C o o lin g O n ly The rm o s t a t Air H andler Outdoor Un it 24 VAC HOT R R FAN G G Common 24 VAC B Blue B B SOV O COOL/HEAT 1st STAGE Y Y1 Y Y2 HEATING 2nd STAGE W1 EMERGENCY HEAT W2 W1 White W2 White BK WH/BLK 1. * Uni ts wi th pi gtai ls re q u ire wire n u t s for con n e ct ion s . 2. Cap al l u n u s e d wire s . 3. F or BK e n a b le d com fort con t rol, d o n ot con n e ct Y1 or Y2 a t t h e a ir handl e r 4. F or BK e n a b le d com fort con t rol, cu t t h e ju m p e r wire b e t we e n R and BK on the control board. See wi rin g s ch e m a t ic for d e t a ils . 5. In AC s ys te m s for m u ltip le s ta g e s of e le ctric h e a t, ju m p e r W1 a n d W2 tog ether if c om fort con trol h a s on ly on e s ta g e of h e a t. Sing le St age, HP The rm o s t a t Air H andler 24 VAC HOT R R Outdoor Un it R FAN G G Common 24 VAC B Blue B B SOV O O O COOL/HEAT 1st STAGE Y Y1 Y Y2 HEATING 2nd STAGE W1 EMERGENCY HEAT W2 W1 X2 White Black W2 White BK WH/BLK Optional 1. * Uni ts wi th pi gtai ls re q u ire wire n u t s for con n e ct ion s . 2. Cap al l u n u s e d wire s . 3. F or BK e n a b le d com fort con t rol, d o n ot con n e ct Y1 or Y2 a t t h e a ir handl e r 4. F or BK e n a b le d com fort con t rol, cu t t h e ju m p e r wire b e t we e n R and BK on the control board. See wi rin g s ch e m a t ic for d e t a ils . 5. In s ys te m s for m u ltip le s ta g e s of e le ctric h e a t, ju m p e r W1 a n d W2 tog ether if c om fort con trol h a s on ly on e s ta g e of h e a t. 18-GF74D1-1F-EN 9","Field Wiring 2 St age, 2 Step, Coo lin g O n ly The rm o s t a t Air H andler Outdoor Un it 24 VAC HOT R R FAN G G Common 24 VAC B Blue B B O 1st STAGE COOL/HEAT Y1 Y1 Y1 Y2 Y2 Y2 HEATING 2nd STAGE W1 EMERGENCY HEAT W2 W1 White W2 White BK WH/BLK 1. * Uni ts wi th pi gtai ls re q u ire wire n u t s for con n e ct ion s . 2. Cap al l u n u s e d wire s . 3. F or BK e n a b le d com fort con t rol, d o n ot con n e ct Y1 or Y2 a t t h e a ir handl e r 4. F or BK e n a b le d com fort con t rol, cu t t h e ju m p e r wire b e t we e n R and BK on the control board. See wi rin g s ch e m a t ic for d e t a ils . 5. In AC s ys te m s for m u ltip le s ta g e s of e le ctric h e a t, ju m p e r W1 a n d W2 tog ether if c om fort con trol h a s on ly on e s ta g e of h e a t. 2 St age, 2 Step, HP The rm o s t a t Air H andler 24 VAC HOT R R Outdoor Un it R FAN G G Common 24 VAC B Blue B B SOV O O O 1st STAGE COOL/HEAT Y1 Y1 Y1 Y2 Y2 Y2 HEATING 2nd STAGE W1 EMERGENCY HEAT W2 W1 White W2 White BK WH/BLK X2 Black Optional 1. * Uni ts wi th pi gtai ls re q u ire wire n u t s for con n e ct ion s . 2. Cap al l u n u s e d wire s . 3. F or BK e n a b le d com fort con t rol, d o n ot con n e ct Y1 or Y2 a t t h e a ir handl e r 4. F or BK e n a b le d com fort con t rol, cu t t h e ju m p e r wire b e t we e n R and BK on the control board. See wi rin g s ch e m a t ic for d e t a ils . 5. In s ys te m s for m u ltip le s ta g e s of e le ctric h e a t, ju m p e r W1 a n d W2 tog ether if c om fort con trol h a s on ly on e s ta g e of h e a t. 10 18-GF74D1-1F-EN","Electrical Data 18-GF74D1-1F-EN 11","Performance and Electrical Data Table 4. Air Flow Performance TEM6A0B24, TEM6A0B30 COOLING AIRFLOW PERFORMANCE, WET COIL, NO FILTER, NO HEATER OUTDOOR UNIT SIZE (TONS) SPEED SETTING AIRFLOW SETTING SW1 DIP SWITCH SETTING SW2 SW3 SW4 AIRFLOW POWER EXTERNAL STATIC PRESSURE 0.1 0.3 0.5 0.7 0.9 LOW 353 CFM/ ON ton ON OFF ON CFM Watts 533 497 461 425 390 52 78 104 130 157 1.5 NORMAL 401 CFM/ ON ON OFF OFF CFM 611 580 548 517 486 ton Watts 65 95 125 155 185 HIGH 451 CFM/ ON ON ON OFF CFM 684 668 644 611 570 ton Watts 81 115 148 182 215 LOW 343 CFM/ OFF ON OFF ON CFM 687 672 648 614 571 ton Watts 82 115 149 182 215 2 NORMAL 390 CFM/ OFF ON OFF OFF CFM 789 798 780 735 663 ton Watts 104 145 183 216 246 HIGH 439 CFM/ OFF ON ON OFF CFM 884 887 882 845 751 ton Watts 135 177 230 274 290 LOW 300 CFM/ ON OFF OFF ON CFM 752 749 729 691 636 ton Watts 92 123 167 211 241 2.5 NORMAL 340 CFM/ ON OFF OFF OFF CFM 859 861 863 830 727 ton Watts 128 172 211 242 268 HIGH 383 CFM/ ON OFF ON OFF CFM 963 973 995 967 844 ton Watts 172 223 263 291 308 LOW 323 CFM/ OFF OFF OFF ON CFM 959 962 974 940 816 ton Watts 169 217 263 297 311 3 (a) NORMAL 367 CFM/ ton OFF OFF OFF OFF CFM 1097 1100 1100 1034 858 Watts 240 296 343 363 341 HIGH 413 CFM/ OFF OFF ON OFF CFM 1192 1150 1115 1031 856 ton Watts 304 331 354 361 339 (a) Factory Default Setting Table 5. Air Flow Performance TEM6A0B24, TEM6A0B30 HEATING AIRFLOW PERFORMANCE, NO FILTER, NO HEATER OUTDOOR UNIT SIZE (TONS) SPEED SETTING AIRFLOW SETTING SW1 DIP SWITCH SETTING SW2 SW3 SW4 AIRFLOW POWER EXTERNAL STATIC PRESSURE 0.1 0.3 0.5 0.7 0.9 LOW 394 CFM/ ON ON OFF ON CFM 599 571 539 502 462 ton Watts 58 88 117 146 175 1.5 NORMAL 448 CFM/ ON ON OFF OFF CFM 680 665 641 610 572 ton Watts 72 109 145 178 209 HIGH 493 CFM/ ON ON ON OFF CFM 748 746 682 545 326 ton Watts 89 118 163 208 240 LOW 393 CFM/ OFF ON OFF ON CFM 785 790 773 735 674 ton Watts 97 128 175 223 253 2 NORMAL 446 CFM/ OFF ON OFF OFF CFM 904 902 912 894 809 ton Watts 131 179 219 253 281 HIGH 491 CFM/ OFF ON ton ON OFF CFM 980 972 990 974 863 Watts 167 216 268 308 324 LOW 350 CFM/ ON OFF OFF ON CFM 866 870 866 833 750 ton Watts 125 162 215 263 286 2.5 NORMAL 398 CFM/ ON OFF OFF OFF CFM 995 988 1005 986 872 ton Watts 171 222 271 309 325 HIGH 437 CFM/ ON OFF ON OFF CFM 1099 1086 1098 1065 918 ton Watts 220 274 328 362 353 LOW 338 CFM/ OFF OFF OFF ON CFM 1010 1001 1018 1000 888 ton Watts 174 224 275 315 331 3 (a) NORMAL 384 CFM/ ton OFF OFF OFF OFF CFM 1154 1151 1135 1066 905 Watts 246 312 350 361 345 HIGH 422 CFM/ OFF OFF ON OFF CFM 1245 1167 1127 1067 927 ton Watts 305 322 346 361 352 (a) Factory Default Setting 12 18-GF74D1-1F-EN","Performance and Electrical Data Table 6. Air Flow Performance OUTDOOR UNIT SIZE (TONS) TEM6A0C36, TEM6A0C42 COOLING AIRFLOW PERFORMANCE, WET COIL, NO FILTER, NO HEATER SPEED SETTING AIRFLOW SETTING SW1 DIP SWITCH SETTING SW2 SW3 SW4 AIRFLOW POWER EXTERNAL STATIC PRESSURE 0.1 0.3 0.5 0.7 LOW 300 CFM/ ON ON OFF ON CFM 761 755 719 654 ton Watts 63 98 131 163 2.5 NORMAL 341 CFM/ ON ON OFF OFF CFM 862 861 834 781 ton Watts 82 120 158 196 HIGH 384 CFM/ ON ON ON OFF CFM 962 963 948 915 ton Watts 106 147 190 234 LOW 319 CFM/ OFF ON OFF ON CFM 961 962 947 914 ton Watts 106 147 189 233 3 NORMAL 363 CFM/ OFF ON OFF OFF CFM 1092 1093 1082 1060 ton Watts 146 192 240 288 HIGH 408 CFM/ OFF ON ton ON OFF CFM 1231 1231 1221 1203 Watts 196 249 301 353 LOW 315 CFM/ ON OFF OFF ON CFM 1104 1105 1094 1072 ton Watts 150 197 245 293 3.5 NORMAL 357 CFM/ ON OFF OFF OFF CFM 1258 1258 1248 1229 ton Watts 209 263 317 369 HIGH 402 CFM/ ON OFF ON OFF CFM 1418 1415 1401 1379 ton Watts 286 347 406 462 LOW 308 CFM/ OFF OFF OFF ON CFM 1238 1238 1229 1210 ton Watts 199 253 306 357 4 (a) NORMAL 350 CFM/ ton OFF OFF OFF OFF CFM 1412 1410 1398 1378 Watts 282 344 404 462 HIGH 394 CFM/ OFF OFF ON OFF CFM 1570 1528 1473 1406 ton Watts 393 436 466 483 (a) Factory Default Setting 0.9 560 193 700 235 863 279 862 279 1026 337 1175 404 1039 343 1201 421 1348 516 1182 408 1349 517 1326 488 Table 7. Air Flow Performance OUTDOOR UNIT SIZE (TONS) TEM6A0C36, TEM6A0C42 HEATING AIRFLOW PERFORMANCE, NO FILTER, NO HEATER SPEED SETTING AIRFLOW SETTING SW1 DIP SWITCH SETTING SW2 SW3 SW4 AIRFLOW POWER EXTERNAL STATIC PRESSURE 0.1 0.3 0.5 0.7 LOW 341 CFM/ ON ton ON OFF ON CFM 860 863 838 788 Watts 77 115 154 193 2.5 NORMAL 379 CFM/ ON ON OFF OFF CFM 949 953 937 906 ton Watts 98 138 180 224 HIGH 417 CFM/ ON ON ON OFF CFM 1042 1046 1036 1015 ton Watts 122 166 212 259 LOW 381 CFM/ OFF ON OFF ON CFM 1147 1149 1141 1123 ton Watts 154 203 253 303 3 NORMAL 424 CFM/ OFF ON OFF OFF CFM 1277 1279 1272 1255 ton Watts 204 259 314 368 HIGH 466 CFM/ OFF ON ton ON OFF CFM 1409 1409 1401 1384 Watts 260 323 383 442 LOW 348 CFM/ ON OFF OFF ON CFM 1222 1224 1216 1200 ton Watts 180 232 285 336 3.5 NORMAL 386 CFM/ ON OFF OFF OFF CFM 1361 1362 1354 1337 ton Watts 240 300 358 415 HIGH 425 CFM/ ON OFF ON OFF CFM 1497 1478 1449 1408 ton Watts 316 372 420 461 LOW 338 CFM/ OFF OFF OFF ON CFM 1360 1361 1353 1336 ton Watts 239 299 358 415 4 (a) NORMAL 375 CFM/ ton OFF OFF OFF OFF CFM 1511 1489 1456 1412 Watts 325 380 426 464 HIGH 413 CFM/ OFF OFF ON OFF CFM 1659 1605 1535 1450 ton Watts 420 463 488 494 (a) Factory Default Setting 0.9 707 232 852 269 980 308 1094 353 1228 421 1357 500 1174 388 1310 471 1356 494 1309 470 1355 493 1349 483 18-GF74D1-1F-EN 13","Performance and Electrical Data Table 8. Air Flow Performance TEM6A0C48, TEM6A0C60 COOLING AIRFLOW PERFORMANCE, WET COIL, NO FILTER, NO HEATER OUTDOOR UNIT SIZE (TONS) SPEED SETTING AIRFLOW SETTING SW1 DIP SWITCH SETTING SW2 SW3 SW4 AIRFLOW POWER EXTERNAL STATIC PRESSURE 0.1 0.3 0.5 0.7 0.9 LOW 324 CFM/ ON ON OFF ON CFM 991 985 974 984 994 ton Watts 89 133 186 237 303 3 NORMAL 368 CFM/ ON ON OFF OFF CFM 1120 1119 1110 1116 1122 ton Watts 118 167 224 279 333 HIGH 423 CFM/ ON ON ON OFF CFM 1282 1286 1281 1280 1282 ton Watts 162 219 280 343 402 LOW 314 CFM/ OFF ON OFF ON CFM 1116 1114 1105 1111 1117 ton Watts 117 165 222 277 331 3.5 NORMAL 357 CFM/ OFF ON OFF OFF CFM 1263 1266 1261 1261 1263 ton Watts 156 212 273 334 392 HIGH 411 CFM/ OFF ON ton ON OFF CFM 1449 1458 1456 1449 1447 Watts 218 287 352 421 496 LOW 298 CFM/ ON OFF OFF ON CFM 1207 1208 1201 1203 1207 ton Watts 140 193 252 311 366 4 NORMAL 339 CFM/ ON OFF OFF OFF CFM 1368 1374 1370 1367 1367 ton Watts 190 252 315 381 448 HIGH 389 CFM/ ON OFF ON OFF CFM 1564 1577 1577 1567 1561 ton Watts 264 343 411 484 570 LOW 305 CFM/ OFF OFF OFF ON CFM 1534 1545 1545 1536 1531 ton Watts 251 328 394 467 550 5 (a) NORMAL 347 CFM/ ton OFF OFF OFF OFF CFM 1740 1758 1762 1745 1734 Watts 344 444 518 594 684 HIGH (b) 399 CFM/ OFF OFF ON OFF CFM 1995 2022 2030 2005 1987 ton Watts 484 629 717 783 828 (a) Factory Default Setting (b) Airflow must not exceed 1800 cfm in horizontal right, horizontal left, and downflow applications due to condensate blowoff. The 5 ton high tap shall not be used in these applications. Table 9. Air Flow Performance OUTDOOR UNIT SIZE (TONS) TEM6A0C48, TEM6A0C60 HEATING AIRFLOW PERFORMANCE, NO FILTER, NO HEATER SPEED SETTING AIRFLOW SETTING SW1 DIP SWITCH SETTING SW2 SW3 SW4 AIRFLOW POWER EXTERNAL STATIC PRESSURE 0.1 0.3 0.5 0.7 LOW 360 CFM/ ON ON OFF ON CFM 1097 1094 1086 1092 ton Watts 112 160 216 271 3 NORMAL 400 CFM/ ON ON OFF OFF CFM 1215 1216 1210 1211 ton Watts 142 196 255 314 HIGH 440 CFM/ ON ON ON OFF CFM 1333 1338 1333 1331 ton Watts 178 238 300 365 LOW 348 CFM/ OFF ON OFF ON CFM 1232 1234 1228 1229 ton Watts 147 202 261 322 3.5 NORMAL 387 CFM/ OFF ON OFF OFF CFM 1366 1373 1369 1366 ton Watts 189 252 314 381 HIGH 426 CFM/ OFF ON ton ON OFF CFM 1500 1511 1510 1502 Watts 238 311 377 449 LOW 338 CFM/ ON OFF OFF ON CFM 1364 1370 1366 1363 ton Watts 188 251 313 379 4 NORMAL 375 CFM/ ON OFF OFF OFF CFM 1509 1520 1519 1511 ton Watts 241 315 382 453 HIGH 413 CFM/ ON OFF ON OFF CFM 1659 1674 1676 1662 ton Watts 305 395 466 541 LOW 326 CFM/ OFF OFF OFF ON CFM 1637 1652 1653 1641 ton Watts 295 383 453 528 5 (a) NORMAL 362 CFM/ ton OFF OFF OFF OFF CFM 1814 1834 1839 1820 Watts 381 493 570 645 HIGH 398 CFM/ OFF OFF ON OFF CFM 1990 2017 2025 2000 ton Watts 481 625 713 779 (a) Factory Default Setting 0.9 1099 326 1215 369 1332 428 1233 377 1365 447 1498 529 1363 446 1506 535 1654 632 1632 618 1807 730 1982 826 14 18-GF74D1-1F-EN","Performance and Electrical Data Table 10. Air Flow Performance OUTDOOR UNIT SIZE (TONS) TEM6A0D48, TEM6A0D60 COOLING AIRFLOW PERFORMANCE, WET COIL, NO FILTER, NO HEATER SPEED SETTING AIRFLOW SETTING SW1 DIP SWITCH SETTING SW2 SW3 SW4 AIRFLOW POWER EXTERNAL STATIC PRESSURE 0.1 0.3 0.5 0.7 LOW 323 CFM/ ON ON OFF ON CFM 979 978 959 922 ton Watts 87 126 170 217 3 NORMAL 367 CFM/ ON ON OFF OFF CFM 1111 1113 1101 1075 ton Watts 124 168 215 265 HIGH 415 CFM/ ON ON ON OFF CFM 1252 1259 1254 1239 ton Watts 165 214 264 314 LOW 315 CFM/ OFF ON OFF ON CFM 1111 1113 1101 1075 ton Watts 124 168 215 265 3.5 NORMAL 358 CFM/ OFF ON OFF OFF CFM 1259 1266 1261 1246 ton Watts 167 217 267 317 HIGH 404 CFM/ OFF ON ON OFF CFM 1419 1428 1425 1411 ton Watts 223 279 334 389 LOW 309 CFM/ ON OFF OFF ON CFM 1241 1248 1243 1227 ton Watts 161 210 259 309 4 NORMAL 351 CFM/ ON OFF OFF OFF CFM 1407 1416 1413 1399 ton Watts 218 273 328 383 HIGH 396 CFM/ ON OFF ON OFF CFM 1583 1593 1594 1586 ton Watts 296 359 422 485 LOW 295 CFM/ OFF OFF OFF ON CFM 1478 1487 1486 1474 ton Watts 249 307 365 423 5 (a) NORMAL 335 CFM/ ton OFF OFF OFF OFF CFM 1671 1681 1684 1678 Watts 344 412 479 545 HIGH 379 CFM/ OFF OFF ON OFF CFM 1880 1892 1900 1902 ton Watts 476 556 635 714 (a) Factory Default Setting 0.9 867 269 1036 317 1212 364 1036 317 1220 368 1386 444 1201 359 1373 437 1570 547 1452 481 1635 565 1760 650 Table 11. Air Flow Performance OUTDOOR UNIT SIZE (TONS) TEM6A0D48, TEM6A0D60 HEATING AIRFLOW PERFORMANCE, NO FILTER, NO HEATER SPEED SETTING AIRFLOW SETTING SW1 DIP SWITCH SETTING SW2 SW3 SW4 AIRFLOW POWER EXTERNAL STATIC PRESSURE 0.1 0.3 0.5 0.7 LOW 360 CFM/ ON ON OFF ON CFM 1087 1091 1081 1055 ton Watts 111 153 199 249 3 NORMAL 400 CFM/ ON ON OFF OFF CFM 1205 1213 1211 1198 ton Watts 139 186 234 283 HIGH 440 CFM/ ON ON ON OFF CFM 1322 1333 1332 1321 ton Watts 175 227 279 332 LOW 347 CFM/ OFF ON OFF ON CFM 1219 1228 1226 1213 ton Watts 143 191 240 289 3.5 NORMAL 386 CFM/ OFF ON OFF OFF CFM 1351 1363 1363 1351 ton Watts 184 237 290 344 HIGH 424 CFM/ OFF ON ton ON OFF CFM 1482 1495 1497 1489 Watts 232 291 349 408 LOW 351 CFM/ ON OFF OFF ON CFM 1405 1417 1418 1408 ton Watts 201 256 311 367 4 NORMAL 390 CFM/ ON OFF OFF OFF CFM 1555 1568 1572 1567 ton Watts 262 323 385 447 HIGH 429 CFM/ ON OFF ON OFF CFM 1703 1717 1723 1722 ton Watts 334 403 472 540 LOW 327 CFM/ OFF OFF OFF ON CFM 1625 1639 1644 1641 ton Watts 294 359 424 489 5 (a) NORMAL 363 CFM/ ton OFF OFF OFF OFF CFM 1797 1812 1820 1822 Watts 384 459 533 606 HIGH 400 CFM/ OFF OFF ON OFF CFM 1970 1986 1999 2010 ton Watts 495 581 667 740 (a) Factory Default Setting 0.9 1015 301 1173 333 1297 384 1189 339 1328 397 1471 466 1385 422 1553 509 1665 560 1630 554 1750 615 1910 680 18-GF74D1-1F-EN 15","Performance and Electrical Data Table 12. Electrical Data TEM6A0B24, TEM6A0B30 HEATER DATA Heater Model No. No Heater BAYHTR1504BRKC BAYHTR1504LUGB BAYHTR1505BRKC BAYHTR1505LUGB BAYHTR1508BRKC BAYHTR1508LUGB BAYHTR1510BRKC BAYHTR1510LUGB BAYHTR1516BRKA Circuit 1 (a) BAYHTR1516BRKA Circuit 2 BAYHTR3510LUG BAYHTR3515LUG * = Motor Amps No. of Circuits/ Phases 1/1 Capacity kW BTUH 240 Volt Heater Amps per Circuit Minimum Circuit Ampacity 2.8 * 4 3.84 13100 16.0 24 Maximum Overload Protection 15 25 Capacity kW BTUH 2.88 9800 1/1 4.80 16400 20.0 29 30 3.60 12300 1/1 7.68 26200 32.0 44 45 5.76 19700 1/1 9.60 32800 40.0 54 60 7.20 24600 9.60 32800 40.0 54 2/1 4.80 16400 20.0 25 1/3 9.60 32800 23.1 32 1/3 14.40 49100 34.6 46 60 7.20 24600 25 3.60 12300 35 7.20 24600 50 10.80 36900 (a) MCA and MOP for circuit 1 contains the motor amps 208 Volt Heater Amps per Circuit Minimum Circuit Ampacity 2.8 * 4 13.8 21 17.3 25 27.7 38 34.6 47 34.6 47 17.3 22 20.0 28 30.0 41 Maximum Overload Protection 15 25 25 40 50 50 25 30 45 Table 13. Electrical Data TEM6A0C36, TEM6A0C42 HEATER DATA Heater Model No. No Heater BAYHTR1504BRKC BAYHTR1504LUGB BAYHTR1505BRKC BAYHTR1505LUGB BAYHTR1508BRKC BAYHTR1508LUGB BAYHTR1510BRKC BAYHTR1510LUGB BAYHTR1516BRKA Circuit 1 (a) BAYHTR1516BRKA Circuit 2 BAYHTR1522BRKA Circuit 1 (a) BAYHTR1522BRKA Circuit 2 BAYHTR3510LUG BAYHTR3515LUG * = Motor Amps No. of Circuits/ Phases 1/1 Capacity kW BTUH 240 Volt Heater Amps per Circuit Minimum Circuit Ampacity 4.3 * 5 3.84 13100 16.0 25 Maximum Overload Protection 15 25 Capacity kW BTUH 2.88 9800 1/1 4.80 16400 20.0 30 30 3.60 12300 1/1 7.68 26200 32.0 45 45 5.76 19700 1/1 9.60 32800 40.0 55 60 7.20 24600 9.60 32800 40.0 55 2/1 4.80 16400 20.0 25 60 7.20 24600 25 3.60 12300 9.60 32800 40.0 55 2/1 9.60 32800 40.0 50 1/3 9.60 32800 23.1 34 1/3 14.40 49100 34.6 48 60 7.20 24600 50 7.20 24600 35 7.20 24600 50 10.80 36900 (a) MCA and MOP for circuit 1 contains the motor amps 208 Volt Heater Amps per Circuit Minimum Circuit Ampacity 4.3 * 5 13.8 23 17.3 27 27.7 40 34.6 49 34.6 49 17.3 22 34.6 49 34.6 43 20.0 30 30.0 42 Maximum Overload Protection 15 25 30 40 50 50 25 50 45 30 45 16 18-GF74D1-1F-EN","Performance and Electrical Data Table 14. Electrical Data TEM6A0C48, TEM6A0C60 HEATER DATA Heater Model No. No Heater BAYHTR1504BRKC BAYHTR1504LUGB BAYHTR1505BRKC BAYHTR1505LUGB BAYHTR1508BRKC BAYHTR1508LUGB BAYHTR1510BRKC BAYHTR1510LUGB BAYHTR1516BRKA Circuit 1 (a) BAYHTR1516BRKA Circuit 2 BAYHTR1522BRKA Circuit 1 (a) BAYHTR1522BRKA Circuit 2 BAYHTR1525BRKA Circuit 1 (a) BAYHTR1525BRKA Circuit 2 BAYHTR1525BRKA Circuit 3 BAYHTR1525BRKA Circuit 4 BAYHTR3510LUG BAYHTR3515LUG * = Motor Amps No. of Circuits/ Phases 1/1 Capacity kW BTUH 240 Volt Heater Amps per Circuit Minimum Circuit Ampacity 6.8 * 9 3.84 13100 16.0 29 Maximum Overload Protection 15 30 Capacity kW BTUH 2.88 9800 1/1 4.80 16400 20.0 34 35 3.60 12300 1/1 7.68 26200 32.0 49 50 5.76 19700 1/1 9.60 32800 40.0 59 60 7.20 24600 9.60 32800 40.0 59 2/1 4.80 16400 20.0 25 60 7.20 24600 25 3.60 12300 9.60 32800 40.0 59 2/1 9.60 32800 40.0 50 60 7.20 24600 50 7.20 24600 6.00 20500 25.0 40 40 4.50 15400 6.00 20500 25.0 31 4/1 6.00 20500 25.0 31 35 4.50 15400 35 4.50 15400 6.00 20500 25.0 31 1/3 9.60 32800 23.1 36 1/3 14.40 49100 34.6 51 35 4.50 15400 40 7.20 24600 60 10.80 36900 (a) MCA and MOP for circuit 1 contains the motor amps 208 Volt Heater Amps per Circuit Minimum Circuit Ampacity 6.8 * 9 13.8 26 17.3 30 27.7 43 34.6 52 34.6 52 17.3 22 34.6 52 34.6 43 21.6 36 21.6 27 21.6 27 21.6 27 20.0 33 30.0 45 Maximum Overload Protection 15 30 30 45 60 60 25 60 45 40 30 30 30 35 45 18-GF74D1-1F-EN 17","Performance and Electrical Data Table 15. Electrical Data TEM6A0D48, TEM6A0D60 HEATER DATA Heater Model No. No Heater BAYHTR1504BRKC BAYHTR1504LUGB BAYHTR1505BRKC BAYHTR1505LUGB BAYHTR1508BRKC BAYHTR1508LUGB BAYHTR1510BRKC BAYHTR1510LUGB BAYHTR1516BRKA Circuit 1 (a) BAYHTR1516BRKA Circuit 2 BAYHTR1522BRKA Circuit 1 (a) BAYHTR1522BRKA Circuit 2 BAYHTR1525BRKA Circuit 1 (a) BAYHTR1525BRKA Circuit 2 BAYHTR1525BRKA Circuit 3 BAYHTR1525BRKA Circuit 4 BAYHTR3510LUG BAYHTR3515LUG * = Motor Amps No. of Circuits/ Phases 1/1 Capacity kW BTUH 240 Volt Heater Amps per Circuit Minimum Circuit Ampacity 6.8 * 9 3.84 13100 16.0 29 Maximum Overload Protection 15 30 Capacity kW BTUH 2.88 9800 1/1 4.80 16400 20.0 34 35 3.60 12300 1/1 7.68 26200 32.0 49 50 5.76 19700 1/1 9.60 32800 40.0 59 60 7.20 24600 9.60 32800 40.0 59 2/1 4.80 16400 20.0 25 60 7.20 24600 25 3.60 12300 9.60 32800 40.0 59 2/1 9.60 32800 40.0 50 60 7.20 24600 50 7.20 24600 6.00 20500 25.0 40 40 4.50 15400 6.00 20500 25.0 31 4/1 6.00 20500 25.0 31 35 4.50 15400 35 4.50 15400 6.00 20500 25.0 31 1/3 9.60 32800 23.1 36 1/3 14.40 49100 34.6 51 35 4.50 15400 40 7.20 24600 60 10.80 36900 (a) MCA and MOP for circuit 1 contains the motor amps 208 Volt Heater Amps per Circuit Minimum Circuit Ampacity 6.8 * 9 13.8 26 17.3 30 27.7 43 34.6 52 34.6 52 17.3 22 34.6 52 34.6 43 21.6 36 21.6 27 21.6 27 21.6 27 20.0 33 30.0 45 Maximum Overload Protection 15 30 30 45 60 60 25 60 45 40 30 30 30 35 45 18 18-GF74D1-1F-EN","Minimum Airflow CFM Heater BAYHTR1504BRKC, BAYHTR1504LUGB BAYHTR1505BRKC, BAYHTR1505LUGB BAYHTR1508BRKC, BAYHTR1508LUGB BAYHTR1510BRKC, BAYHTR1510LUGB BAYHTR1516BRKA BAYHTR3510LUGC BAYHTR3515LUGC Heater BAYHTR1504BRKC, BAYHTR1504LUGB BAYHTR1505BRKC, BAYHTR1505LUGB BAYHTR1508BRKC, BAYHTR1508LUGB BAYHTR1510BRKC, BAYHTR1510LUGB BAYHTR1516BRKA BAYHTR3510LUGC BAYHTR3515LUGC BAYHTR1522BRKA Heater BAYHTR1504BRKC, BAYHTR1504LUGB BAYHTR1505BRKC, BAYHTR1505LUGB BAYHTR1508BRKC, BAYHTR1508LUGB BAYHTR1510BRKC, BAYHTR1510LUGB BAYHTR1516BRKA BAYHTR3510LUGC BAYHTR3515LUGC BAYHTR1522BRKA BAYHTR1525BRKA Heater BAYHTR1504BRKC, BAYHTR1504LUGB BAYHTR1505BRKC, BAYHTR1505LUGB BAYHTR1508BRKC, BAYHTR1508LUGB BAYHTR1510BRKC, BAYHTR1510LUGB BAYHTR1516BRKA BAYHTR3510LUGC BAYHTR3515LUGC BAYHTR1522BRKA BAYHTR1525BRKA TEM6A0B24H21S, TEM6A0B30H21S Minimum Heater Airflow CFM With Heat Pump Without Heat Pump 550 600 800 600 825 700 1050 850 800 600 900 850 TEM6A0C36H31S, TEM6A0C42H41S Minimum Heater Airflow CFM With Heat Pump Without Heat Pump 875 675 875 1225 1325 875 1250 1325 675 825 1150 675 1150 1150 TEM6A0C48H41S, TEM6A0C60H51S Minimum Heater Airflow CFM With Heat Pump Without Heat Pump 1200 975 1200 1200 1200 1200 1200 1350 1500 975 975 975 975 975 1125 1350 TEM6A0D48H41S, TEM6A0D60H51S Minimum Heater Airflow CFM With Heat Pump Without Heat Pump 1150 975 1150 1150 1325 1150 1375 1375 1375 975 975 1125 975 1125 1125 1125 18-GF74D1-1F-EN 19","Minimum Airflow CFM TEM6A0B24H21, TEM6A0B30H21 Airflow Performance with Auxiliary Heat Airflow Settings Low Med-Lo Med-Hi High Dip Switch Settings Switch 7 ON Switch 8 ON OFF ON ON OFF OFF OFF Nominal Airflow 601 723 851 973 See following tables for heater application: - Pressure Drop for Electrical Heters - Minimum Heating Airflow Matrix (on unit nameplates) TEM6A0C36H31, TEM6A0C42H41 Airflow Performance with Auxiliary Heat Airflow Settings Low Med-Lo Med-Hi High Dip Switch Settings Switch 7 ON Switch 8 ON OFF ON ON OFF OFF OFF Nominal Airflow 696 825 1150 1298 See following tables for heater application: - Pressure Drop for Electrical Heters - Minimum Heating Airflow Matrix (on unit nameplates) TEM6A0C48H41, TEM6A0C60H51 Airflow Performance with Auxiliary Heat Airflow Settings Low Med-Lo Med-Hi High Dip Switch Settings Switch 7 ON Switch 8 ON OFF ON ON OFF OFF OFF Nominal Airflow 1000 1130 1354 1596 See following tables for heater application: - Pressure Drop for Electrical Heters - Minimum Heating Airflow Matrix (on unit nameplates) TEM6A0D48H41, TEM6A0D60H51 Airflow Performance with Auxiliary Heat Airflow Settings Low Med-Lo Med-Hi High Dip Switch Settings Switch 7 ON Switch 8 ON OFF ON ON OFF OFF OFF Nominal Airflow 997 1129 1350 1597 See following tables for heater application: - Pressure Drop for Electrical Heters - Minimum Heating Airflow Matrix (on unit nameplates) 20 18-GF74D1-1F-EN","Outline Drawing Air Handler Model A TEM6A0B24, 30 TEM6A0C36, 42 TEM6A0C48, 60 TEM6A0D48, 60 All dimensions are in inches 46.77 51.27 55.87 53.87 B 18.50 23.50 23.50 26.50 PRODUCT DIMENSIONS C D E 16.50 21.50 21.50 24.50 16.75 21.75 21.75 24.75 4.68 7.01 4.68 7.01 F 7.33 9.66 9.66 9.66 H 20.09 24.59 27.19 27.19 Flow Control TXV TXV TXV TXV Gas Line Braze 3/4 7/8 7/8 7/8 18-GF74D1-1F-EN 21","Heater Pressure Drop Table Airflow CFM 1800 1700 1600 1500 1400 1300 1200 1100 1000 900 800 700 600 1 0.02 0.02 0.02 0.02 0.02 0.02 0.01 0.01 0.01 0.01 0.01 0.01 0.01 Number of Racks 2 3 Air Pressure Drop — Inches W.G. 0.04 0.06 0.04 0.06 0.04 0.06 0.04 0.06 0.04 0.06 0.04 0.05 0.04 0.05 0.03 0.05 0.03 0.04 0.03 0.04 0.03 0.02 0.02 4 0.14 0.14 0.13 0.12 0.12 0.11 0.10 0.09 0.09 0.08 Heater Racks Heater Model No. of Racks BAYHTR1504 1 BAYHTR1505 1 BAYHTR1508 2 BAYHTR1510 2 BAYHTR1516 3 BAYHTR3510 3 BAYHTR3515 3 BAYHTR1522 4 BAYHTR1525 4 Subcooling Adjustment System Matched with: Indoor Unit Model No. Outdoor Model No. 16 SEER HP — 2 ton TEM6A0C36H31 4TWR6024H1000A 4TWX6024H1000A 4A6H6024H1000A 15 SEER HP — 2 ton TEM6A0B24H21 TEM6A0B30H21 4TWR5024G1000A 4A6H5024G1000A 15 SEER HP — 3 ton TEM6A0B30H21 TEM6A0C36H31 TEM6A0C42H41 4TWR5036G1000A 4A6H5036G1000A All other matches must be charged per the nameplate charging instructions Subcooling 13 Degrees 14 Degrees 14 Degrees Subcooling Adjustment for TEM6A0C48H41 & TEM6A0C60H51 Sub-Cooling Charge Specification For AHRI Rated Performance OD Equipment Up Flow / Horizontal Down Flow AC UNIT HP UNIT ≤ 3.5 Tons OD Name Plate OD Name Plate OD Name Plate OD Name Plate + 4 Degrees HP UNIT = 4 and 5 Tons OD Name Plate OD Name Plate 22 18-GF74D1-1F-EN","Coil Conversion Instructions Table 16. Downflow Follow the conversion steps when installing the air handler in downflow configuration. 1. Remove the front panels from the air handler. The coil and line set panel do not need to be separated. 2. Remove the fasteners on both sides of the coil. Note: The TEM6A0C48 and TEM6A0C60 will have a coil retaining bracket and a shipping bracket. All other coils will have two coil retaining brackets. 3. Remove the two screws holding the center horizontal bracket and rotate out of place. Retain parts. Figure 4. TEM6A0C48 and TEM6A0C60 Only Figure 5. All other models 4. For the TEM6A0C48 and TEM6A0C60, remove the drain pan support bracket at the top of the drain pan and discard. Note: The drain pan support bracket should be removed to avoid tearing the cabinet insulation. 18-GF74D1-1F-EN 23","Coil Conversion Instructions Table 16. Downflow (continued) 5. Slide the coil assembly out. Remove and discard the horizontal drain pan. Figure 6. TEM6A0C48 and TEM6A0C60 Only Figure 7. All other models 6. On both sides of the cabinet, remove the two screws that hold the coil support brackets and retain for later use. Seal the holes to prevent air leakage. 7. Rotate and lift the two coil support brackets to remove from front slots in cabinet. Figure 8. All models 24 18-GF74D1-1F-EN","Table 16. Downflow (continued) 8. Bend the two tabs on each of the coil support brackets. Tabs should be bent inward so they are parallel to the bottom flange. 9. Rotate the unit into the downflow orientation. 10. Pre-drill four clearance holes in the cabinet at dimples located below the location the screws were removed for the coil support brackets. There are two holes per side. See location of holes 11. Replace the center horizontal bracket removed in Step 3. Use the screws retained from Step 3 to attach. 12. Place coil support brackets into the lower set of slots and rotate into place. Push downward to lock into place. 13. Secure each bracket with 2 screws that were previously removed. Coil Conversion Instructions Figure 9. All models Left Right Figure 10. All models 18-GF74D1-1F-EN 25","Coil Conversion Instructions Table 16. Downflow (continued) 14. For the TEM6A0C48 and TEM6A0C60 models, remove the two shipping brackets from the coil and discard. Figure 11. TEM6A0C48 and TEM6A0C60 Only Rear View of Coil Shipping Brackets Note: It is recommended to remove the shipping brackets from the TEM6A0C48 and TEM6A0C60. 15. Slide the coil assembly back into the air handler cabinet as shown. 16. Remove the appropriate knock out for the condensate piping. Figure 12. TEM6A0C48 and TEM6A0C60 Only Figure 13. All other models 26 18-GF74D1-1F-EN","Table 16. Downflow (continued) 17. Replace all panels Figure 14. TEM6A0C48 and TEM6A0C60 Only Coil Conversion Instructions Figure 15. All other models 18-GF74D1-1F-EN 27","Coil Conversion Instructions Coil Conversion Table 17. Horizontal Right Follow the conversion steps when installing the air handler in horizontal right configuration. 1. Remove the front panels from the air handler. The coil and line set panel do not need to be separated. 2. Remove the fasteners on both sides of the coil. Retain the coil retaining brackets and screws. Note: The TEM6A0C48 and TEM6A0C60 will have a coil retaining bracket and a shipping bracket. All other coils will have two coil retaining brackets. 3. Remove the two screws holding the center horizontal bracket and rotate out of place. Retain parts. Figure 16. TEM6A0C48 and TEM6A0C60 Only Figure 17. All other models 4. Make note of the horizontal drain pan orientation (up/down). 5. For the TEM6A0C48 and TEMA0C60, remove the drain pan support bracket at the top of the drain pan and retain for later use. Note: The drain pan support bracket should be removed to avoid tearing the cabinet insulation. Figure 18. TEM6A0C48 and TEM6A0C60 Only 28 18-GF74D1-1F-EN","Table 17. Horizontal Right (continued) 6. Slide the coil assembly out. 7. Change location of the front and rear water diverter brackets by removing the screws on the water diverter brackets that are located on the left side of the coil. Attach the water diverters to the right hand side of the coil using the same screws. Important: The coil slabs are different and the mount hole locations will vary. See the illustrations on the following pages that correspond to the unit tonnage to see the correct mounting position of the water diverter bracket. Important: The water diverter brackets are not symmetrical and will vary by tonnage. Important: There is no change required for the TEM6A0C48 and TEM6A0C60 water diverters. Figure 19. TEM6A0C48 and TEM6A0C60 Only Coil Conversion Instructions Figure 20. All other models 18-GF74D1-1F-EN 29","Coil Conversion Instructions Table 17. Horizontal Right (continued) Figure 21. TEM6A0B24 and TEM6A0B30 - Front view Remove 2 screws and water diverter bracket Figure 22. TEM6A0B24 and TEM6A0B30 - Front view Screw is located in second hole on tube sheet Replace 2 screws and water diverter bracket Figure 23. TEM6A0B24 and TEM6A0B30 - Rear view Figure 24. TEM6A0B24 and TEM6A0B30 - Rear view Remove 2 screws and water diverter bracket Screw is located in second hole on tube sheet Replace water diverter bracket 30 18-GF74D1-1F-EN","Table 17. Horizontal Right (continued) Figure 25. TEM6A0C36 and TEM6A0C42 models -Front view Remove 3 screws and water diverter bracket Coil Conversion Instructions Figure 26. TEM6A0C36 and TEM6A0C42 models -Front view Screw is located in second hole on tube sheet Replace 3 screws and water diverter bracket Figure 27. TEM6A0C36 and TEM6A0C42 models -Rear view Remove 3 screws and water diverter bracket Figure 28. TEM6A0C36 and TEM6A0C42 models -Rear view Screw is located in uppermost hole on tube sheet Replace 3 screws and water diverter bracket 18-GF74D1-1F-EN 31","Coil Conversion Instructions Table 17. Horizontal Right (continued) Figure 29. TEM6A0D48 and TEM6A0D60 models - Front view Remove 3 screws and water diverter bracket Figure 30. TEM6A0D48 and TEM6A0D60 models - Front view Screw is located in second hole on tube sheet Replace 3 screws and water diverter bracket Figure 31. TEM6A0D48 and TEM6A0D60 models - Rear view Remove 3 screws and water diverter bracket Figure 32. TEM6A0D48 and TEM6A0D60 models - Rear view Screw is located in second hole on tube sheet Replace 3 screws and water diverter bracket Important: There is no change required for the TEM6A0C48 and TEM6A0C60 water diverters. 32 18-GF74D1-1F-EN","Table 17. Horizontal Right (continued) 8. For the TEM6A0C48 and TEM6A0C60 models, remove the two shipping brackets from the coil and discard. Coil Conversion Instructions Figure 33. TEM6A0C48 and TEM6A0C60 Only Rear View of Coil Shipping Brackets 9. Relocate the horizontal drain pan from the left side of the coil to the right side. 10. Remove the two drain plugs and the drain pan support bracket from the front of the drain pan and insert them in the drains at the rear of the drain pan. Note: For the TEM6A0C48 and TEM6A0C60, the drain pan support bracket should have been removed earlier. Figure 34. TEM6A0C48 and TEM6A0C60 Only Figure 35. All other models Important: When reinstalling coil in Step 12, it is important that the coil corner locks in place under the tab in the side bracket to support the coil weight horizontally. 18-GF74D1-1F-EN 33","Coil Conversion Instructions Table 17. Horizontal Right (continued) 11. Reinstall the drain pan support bracket. The bracket should be located between the two drain plugs as shown. Note: For the TEM6A0C48 and TEM6A0C60 models only, to avoid tearing the interior insulation, the drain pan support bracket should be installed after the coil has been put into the unit in Step 12. Figure 36. All other models 12. Slide the coil assembly back into the air handler cabinet. IMPORTANT: Make sure that the coil corner locks in place under the tab in the side left bracket to support the coil weight in the horizontal right position. 13. For the TEM6A0C48 and TEMA0C60 only, install the drain pan support bracket on the top of the drain pan opposite the drain ports and as close to the end as possible Figure 37. TEM6A0C48 and TEM6A0C60 Only 34 18-GF74D1-1F-EN","Table 17. Horizontal Right (continued) 14. Replace the center horizontal bracket using screws removed earlier in Step 3. 15. Replace the two coil retaining brackets removed in a previous step. Note: The TEM6A0C48 and TEM6A0C60 will have only one coil retaining bracket. 16. Replace all panels. Figure 38. TEM6A0C48 and TEM6A0C60 Only Coil Conversion Instructions Figure 39. All other models 18-GF74D1-1F-EN 35","Checkout Procedures The final phase of the installation is the system Checkout Procedures. The following list represents the most common items covered in a Checkout Procedure. Confirm all requirements in this document have been met. All wiring connections are tight and properly secured. Voltage and running current are within limits. All refrigerant lines (internal and external to equipment) are isolated, secure, and not in direct contact with each other or structure. All braze connections have been checked for leaks. A vacuum of 350 microns provides confirmation that the refrigeration system is leak free and dry. Final unit inspection to confirm factory tubing has not shifted during shipment. Adjust tubing if necessary so tubes do not rub against each other or any component when unit runs. Ductwork is sealed and insulated. All drain lines are clear with joints properly sealed. Pour water into drain pan to confirm proper drainage. Supply registers and return grilles are open, unobstructed, and air filter is installed. Indoor blower and outdoor fan are operating smoothly and without obstruction. Indoor blower motor set on correct speed setting to deliver required CFM. Cover panels are in place and properly tightened. For gas heating systems, manifold pressure has been checked and all gas line connections are tight and leak free. For gas heating systems, flue gas is properly vented. System functions safely and properly in all modes. Owner has been instructed on use of system and given manual. The manufacturer optimizes the performance of homes and buildings around the world. A business of Ingersoll Rand, the leader in creating and sustaining safe, comfortable and energy efficient environments, the manufacturer offers a broad portfolio of advanced controls and HVAC systems, comprehensive building services, and parts. For more information, visit www.IRCO.com. The manufacturer has a policy of continuous product and product data improvements and reserves the right to change design and specifications without notice. ©2016 Trane 18-GF74D1-1F-EN 15 Jan 2016 Supersedes 18-GF74D1-1E-EN (December 2015)"]}