{"v":1,"file":"trane-xr15-4twr5-heatpump-install.pdf","pages":["18-BC76D1-9-EN Installer’s Guide Heat Pumps 4TWR5 ALL phases of this installation must comply with NATIONAL, STATE AND LOCAL CODES IMPORTANT — This Document is customer property and is to remain with this unit. Please return to service information pack upon completion of work. These instructions do not cover all variations in systems or provide for every possible contingency to be met in connection with the installation. Should further information be desired or should particular problems arise which are not covered sufficiently for the purchaser’s purposes, the matter should be referred to your installing dealer or local distributor. Note: The manufacturer recommends installing only approved matched indoor and outdoor systems. All of the manufacture’s split systems are A.H.R.I. rated only with TXV/EEV indoor systems. Some of the benefits of installing approved matched indoor and outdoor split systems are maximum efficiency, optimum performance and the best overall system reliability. Table of Contents Section Section Section Section Section Section Section Section Section Section Section Section Section Section Section 1. Safety...................................................................................... 2 2. Unit Location Considerations.............................................. 3 3. Unit Preparation..................................................................... 5 4. Setting the Unit...................................................................... 5 5. Refrigerant Line Considerations.......................................... 6 6. Refrigerant Line Routing...................................................... 7 7. Refrigerant Line Brazing....................................................... 8 8. Refrigerant Line Leak Check.............................................. 10 9. Evacuation............................................................................ 11 10. Service Valves.................................................................... 11 11. Electrical - Low Voltage..................................................... 12 12. Electrical - High Voltage.................................................... 15 13. Start Up............................................................................... 16 14. System Charge Adjustment.............................................. 17 15. Checkout Procedures and Troubleshooting.................... 22","Section 1. Safety L! WARNING This information is intended for use by individuals possessing adequate backgrounds of electrical and mechanical experience. Any attempt to repair a central air conditioning product may result in personal injury and/or property damage. The manufacture or seller cannot be responsible for the interpretation of this information, nor can it assume any liability in connection with its use. L! WARNING These units use R-410A refrigerant which operates at 50 to 70% higher pressures than R-22. Use only R-410A approved service equipment. Refrigerant cylinders are painted a “Rose” color to indicate the type of refrigerant and may contain a “dip” tube to allow for charging of liquid refrigerant into the system. All R-410A systems use a POE oil that readily absorbs moisture from the atmosphere. To limit this “hygroscopic” action, the system should remain sealed whenever possible. If a system has been open to the atmosphere for more than 4 hours, the compressor oil must be replaced. Never break a vacuum with air and always change the driers when opening the system for component replacement. For specific handling concerns with R-410A and POE oil reference Retrofit Bulletins SS-APG006-EN and APP-APG011-EN. L! WARNING UNIT CONTAINS R-410A REFRIGERANT! R-410A operating pressures exceed the limit of R-22. Proper service equipment is required. Failure to use proper service tools may result in equipment damage or personal injury. SERVICE USE ONLY R-410A REFRIGERANT AND AP- PROVED POE COMPRESSOR OIL. L! WARNING Extreme caution should be exercised when opening the Liquid Line Service Valve. Turn counterclockwise until the valve stem just touches the rolled edge. No torque is required. Failure to follow this warning will result in abrupt release of system charge and may result in personal injury and /or property damage. L! WARNING LIVE ELECTRICAL COMPONENTS! During installation, testing, servicing, and troubleshooting of this product, it may be necessary to work with live electrical components. Failure to follow all electrical safety precautions when exposed to live electrical components could result in death or serious injury. L! CAUTION If using existing refrigerant lines make certain that all joints are brazed, not soldered. L! CAUTION Scroll compressor dome temperatures may be hot. Do not touch the top of compressor; it may cause minor to severe burning. 2 18-BC76D1-9-EN","Section 2. Unit Location Considerations 2.1 Unit Dimensions and Weight Table 2.1 Unit Dimensions and Weight Models H x D x W (in) 4TWR5018G 29 x 30 x 33 4TWR5024G 33 x 30 x 33 4TWR5030G 33 x 34 x 37 4TWR5036G 33 x 34 x 37 4TWR5042G 37 x 34 x 37 4TWR5049E 45 x 34 x 37 4TWR5061E 45 x 34 x 37 * Weight values are estimated. Weight* (lb) 204 236 283 261 278 331 332 When mounting the outdoor unit on a roof, be sure the roof will support the unit’s weight. Properly selected isolation is recommended to alleviate sound or vibration transmission to the building structure. 2.2 Refrigerant Piping Limits 1. The maximum length of refrigerant lines from outdoor to indoor unit should NOT exceed sixty (60) feet. 2. The maximum vertical change should not exceed sixty (60) feet*. 3. Service valve connection diameters are shown in Table 5.1. Note: For line lengths greater than sixty (60) feet, Refer to Refrigerant Piping Application Guide, SS-APG006-EN or Refrigerant Piping Software Program, 32-3312-03 (or latest revision). * 061 Heat Pump is restricted to maximum vertical change of 30 ft. 18-BC76D1-9-EN W H D Standard Line Set 60’ Max Line Length 60’ * Max Vertical Change 60’ * Max Vertical Change 3","2.3 Suggested Locations for Best Reliability Ensure the top discharge area is unrestricted for at least five (5) feet above the unit. Three (3) feet clearance must be provided in front of the control box (access panels) and any other side requiring service. Do not locate close to bedrooms as operational sounds may be objectionable. Avoid locations such as near windows where condensation and freezing defrost vapor can annoy a customer. Position the outdoor unit a minimum of 12” from any wall or surrounding shrubbery to ensure adequate airflow. Outdoor unit location must be far enough away from any structure to prevent excess roof runoff water or icicles from falling directly on the unit. Avoid Install Near Bedrooms Min. 12” to Shrubbery Min 5’ Unrestricted Min 3’ Unrestricted Access Panel Min. 12” to Shrubbery Min. 12” to Wall 2.4 Cold Climate Considerations NOTE: It is recommended that these precautions be taken for units being installed in areas where snow accumulation and prolonged below freezing temperatures occur. • Units should be elevated 3-12 inches above the pad or rooft­op, depending on local weather. This additional height will allow drainage of snow and ice melted during defrost cycle prior to its refreezing. Ensure that drain holes in unit base pan are not ­obstructed preventing draining of defrost water. • If possible, avoid locations that are likely to accumulate snow drifts. If not possible, a snow drift barrier should be installed around the unit to prevent a build-up of snow on the sides of the unit. 4 Min. 12” Snow Barrier Snow Legs 3-12” Elevation Pad 18-BC76D1-9-EN","2.5 Coastal Considerations If installed within one mile of salt water, including seacoasts and inland waterways, models without factory supplied Seacoast Salt Shields require the addition of BAYSEAC001 (Seacoast Kit) at installation time. Section 3. Unit Preparation 3.1 Prepare The Unit For Installation STEP 1 - Check for damage and report promptly to the carrier any damage found to the unit. STEP 2 - To remove the unit from the pallet, remove tabs by cutting with a sharp tool. Section 4. Setting the Unit 4.1 Pad Installation When installing the unit on a support pad, such as a concrete slab, consider the following: • The pad should be at least 1” larger than the unit on all sides. • The pad must be separate from any structure. • The pad must be level. • The pad should be high enough above grade to allow for drainage. • The pad location must comply with National, State, and Local codes. 18-BC76D1-9-EN 5","Section 5. Refrigerant Line Considerations 5.1 Refrigerant Line and Service Valve Connection Sizes Model 4TWR5018G 4TWR5024G 4TWR5030G 4TWR5036G 4TWR5042G 4TWR5049E 4TWR5061E Table 5.1 Line Sizes Service Valve Connection Sizes Vapor Line Liquid Line Vapor Line Connection Liquid Line Connection 5/8 3/8 3/4* 3/8 5/8 3/8 3/4* 3/8 3/4 3/8 3/4 3/8 3/4 3/8 3/4 3/8 3/4 3/8 3/4 3/8 7/8 3/8 7/8 3/8 1-1/8 3/8 7/8 3/8 * 5/8 adapter factory supplied 5.2 Factory Charge Trane outdoor condensing units are factory charged with the system charge required for the outdoor condensing unit, fifteen (15) feet of tested connecting line, and the smallest indoor evaporative coil match. If connecting line length exceeds fifteen (15) feet and/or a larger indoor evaporative coil is installed, then final refrigerant charge adjustment is necessary. 5.3 Required Refrigerant Line Length Determine required line length and lift. You will need this later in STEP 2 of Section 14. Total Line Length = __________ Ft. Total Vertical Change (lift) = __________ Ft. 5.4 Refrigerant Line Insulation Important: The Vapor Line must always be insulated. DO NOT allow the Liquid Line and Vapor Line to come in direct (metal to metal) contact. Line Length Liquid Line Vapor Line Insulation 6 18-BC76D1-9-EN","5.5 Reuse Existing Refrigerant Lines L! CAUTION If using existing refrigerant lines make certain that all joints are brazed, not soldered. For retrofit applications, where the existing indoor evaporator coil and/or refrigerant lines will be used, the following precautions should be taken: • Ensure that the indoor evaporator coil and refrigerant lines are the correct size. • Ensure that the refrigerant lines are free of leaks, acid, and oil. Section 6. Refrigerant Line Routing 6.1 Precautions Important: Take precautions to prevent noise within the building structure due to vibration transmission from the refrigerant lines. Comply with National, State, and Local Codes when isolating line sets from joists, rafters, walls, or other structural elements. For Example: • When the refrigerant lines have to be fastened to floor joists or other framing in a structure, use isolation type hangers. • Isolation hangers should also be used when refrigerant lines are run in stud spaces or enclosed ceilings. • Where the refrigerant lines run through a wall or sill, they should be insulated and isolated. • Isolate the lines from all ductwork. • Minimize the number of 90º turns. 8 Feet Maximum Joist/Rafter Isolator Side View 8 Feet Maximum Secure Vapor line from joists using isolators every 8 ft. Secure Liquid Line directly to Vapor line using tape, wire, or other appropriate method every 8 ft. Isolation From Joist/Rafter 18-BC76D1-9-EN Line Set 7","8 Feet Maximum Side View 8 Feet Maximum Secure Vapor Line using isolators every 8 ft. Secure Liquid Line directly to Vapor Line using tape, wire, or other appropriate method every 8 ft. Isolation In Wall Spaces Wall Isolator Line Set Wall Sealant Insulation Vapor Line Isolation Through Wall Section 7. Refrigerant Line Brazing 7.1 Braze The Refrigerant Lines STEP 1 - Remove caps or plugs. Use a deburing tool to debur the pipe ends. Clean both internal and external surfaces of the tubing using an emery cloth. Ductwork Isolator Line Set DO NOT hang line sets from ductwork 8 18-BC76D1-9-EN","STEP 2 - Remove the pressure tap cap and valve cores from both service valves. STEP 3 - Purge the refrigerant lines and indoor coil with dry nitrogen. STEP 4 - Wrap a wet rag around the valve body to avoid heat damage and continue the dry nitrogen purge. Braze the refrigerant lines to the service valves. For units shipped with a field-installed external drier, check liquid line filter drier’s directional flow arrow to confirm correct direction of refrigeration flow (away from outdoor unit and toward evaporator coil) as illustrated. Braze the filter drier to the Liquid Line. Continue the dry nitrogen purge. Do not remove the wet rag until all brazing is completed. Important: Remove the wet rag before stopping the dry nitrogen purge. Note: Install drier in Liquid Line. NOTE: Precautions should be taken to avoid heat damage to basepan during brazing. It is recommended to keep the flame directly off of the basepan. 18-BC76D1-9-EN 3-4” from valve 9","STEP 5 - Replace the pressure tap valve cores after the service valves have cooled. Section 8. Refrigerant Line Leak Check 8.1 Check For Leaks STEP 1 - Pressurize the refrigerant lines and evaporator coil to 150 PSIG using dry nitrogen. 150 PSIG STEP 2 - Check for leaks by using a soapy solution or bubbles at each brazed location. Remove nitrogren pressure and repair any leaks before continuing. 10 18-BC76D1-9-EN","Section 9. Evacuation 9.1 Evacuate the Refrigerant Lines and Indoor Coil Important: Do not open the service valves until the refrigerant lines and indoor coil leak check and evacuation are complete. STEP 1 - Evacuate until the micron gauge reads no higher than 350 microns, then close off the valve to the vacuum pump. STEP 2 - Observe the micron gauge. Evacuation is complete if the micron gauge does not rise above 500 microns in one (1) minute. Once evacuation is complete blank off the vacuum pump and micron gauge, and close the valves on the manifold gauge set. 0350 Microns ON OFF 1 MIN. Section 10. Service Valves 10.1 Open the Gas Service Valve Important: Leak check and evacuation must be completed before opening the service valves. NOTE: Do not vent refrigerant gases into the atmosphere STEP 1 - Remove valve stem cap. STEP 2 - Using an adjustable wrench, turn valve stem 1/4 turn counterclockwise to the fully open position. STEP 3 - Replace the valve stem cap to prevent leaks. Tighten finger tight plus an additional 1/6 turn. CAP UNIT SIDE OF VALVE 1/4 TURN ONLY COUNTERCLOCKWISE FOR FULL OPEN POSITION VALVE STEM PRESSURE TAP PORT GAS LINE CONNECTION 18-BC76D1-9-EN 11","10.1 Open the Liquid Service Valve L! WARNING Extreme caution should be exercised when opening the Liquid Line Service Valve. Turn counterclockwise until the valve stem just touches the rolled edge. No torque is required. Failure to follow this warning will result in abrupt release of system charge and may result in personal injury and /or property damage. Important: Leak check and evacuation must be completed before opening the service valves. STEP 1 - Remove service valve cap. STEP 2 - Fully insert 3/16” hex wrench into the stem and back out counterclockwise until valve stem just touches the rolled edge (approximately five (5) turns.) STEP 3 - Replace the valve cap to prevent leaks. Tighten finger tight plus an additional 1/6 turn. Cap Unit Side of Service Valve 3/16” Hex Wrench Rolled Edge to Captivate Stem Hex Headed Valve System Service Port Section 11. Electrical - Low Voltage 11.1 Low Voltage Maximum Wire Length Table 11.1 defines the maximum total length of low voltage wiring from the outdoor unit, to the indoor unit, and to the thermostat. WIRE SIZE 18 AWG 16 AWG 14 AWG Table 11.1 24 VOLTS MAX. WIRE LENGTH 150 Ft. 225 Ft. 300 Ft. 12 18-BC76D1-9-EN","11.2 Low Voltage Hook-up Diagrams With TEM 3, 4, 6 Thermostat Air Handler Outdoor Unit With TAM 4, 5, 7 Thermostat Air Handler Outdoor Unit 24 VAC HOT R R R 24 VAC HOT R R R FAN G G FAN G G Common 24 VAC B/C Blue B B Common 24 VAC B/C Blue B B SOV O O O SOV O O O 1st STAGE COOL/HEAT Y Y* Y 1st STAGE COOL/HEAT Yl Yl HEATING 2nd STAGE W W1 White YO YO EMERGENCY HEAT X2 W2 Pink X2 Black HEATING 2nd STAGE W EMERGENCY HEAT X2 W1 White W2 Pink X2 Black • Units with pigtails require wirenuts for connections. • In AC systems for multiple stages of electric heat, jumper W1 and W2 together if comfort control has only one stage of heat. * Y2 for TEM6 18-BC76D1-9-EN 13","11.3 Defrost Control Defrost controls have a selectable termination temperature. As shipped, defrost will terminate at 47°F. For a higher termination temperature, cut Jumper J2 to achieve 70°F when at or below 30°F ambient. See Service Facts shipped in the outdoor unit for more information. Pin Identification (See Illustration at right) 1. TEST_COMMON (Shorting any of the other pins to this pin causes the function of the other pin to be executed. Leaving this pin open results in the normal mode of operation.) 2. TST = Test (Shorting TEST_COMMON to this pin speeds up all defrost board timings.) 3. FRC_DFT = Forced Defrost (Short TEST_COMMON to this pin for two (2) seconds to initiate a forced defrost. Remove the short after defrost initiates.) Defrost Control Checkout Normal operation requires: • LED on board flashing 1 time/second. • 24V AC between R & B. • 24V AC between Y & B with unit operating. • Defrost initiation when FRC_DFT pin is shorted to TEST_COMMON pin. If a defrost control problem is suspected, refer to the service information in control box. Defrost Termination Temperatures Outdoor Temperature Termination Temperature As Shipped >22°F 47°F 10°F–22°F ODT + 25°F 6°F–10°F 35°F Cut Jumper 2 >30°F 47°F 6°F–30°F 70°F All < 6°F 12 min. or 35°F every 3 hrs. Defrost Board Detail J1 JUMPER 2 J2 J3 TEST_COMMON LOW_FAN FRC_DFT U1 TEST PINS TST 14 18-BC76D1-9-EN","Section 12. Electrical - High Voltage 12.1 High Voltage Power Supply L! WARNING LIVE ELECTRICAL COMPONENTS! During installation, testing, servicing, and troubleshooting of this product, it may be necessary to work with live electrical components. Failure to follow all electrical safety precautions when exposed to live electrical components could result in death or serious injury. The high voltage power supply must agree with the equipment nameplate. Power wiring must comply with national, state, and local codes. Follow instructions on unit wiring diagram located on the inside of the control box cover and in the Service Facts document included with the unit. 12.2 High Voltage Disconnect Switch Install a separate disconnect switch at the outdoor unit. For high voltage connections, flexible electrical conduit is recommended whenever vibration transmission may create a noise problem within the structure. 12.3 High Voltage Ground Ground the outdoor unit per national, state, and local code requirements. 18-BC76D1-9-EN 15","Section 13. Start Up 13.1 System Start Up STEP 1 - Ensure Sections 7 through 12 have been completed. STEP 2 - Set System Thermostat to OFF. STEP 3 - Turn on disconnect(s) to apply power to the indoor and outdoor units. STEP 4 - Wait one (1) hour before starting the unit if compressor crankcase heater accessory is used and the Outdoor Ambient is below 70ºF. STEP 5 - Set system thermostat to ON. 16 OFF DONE CANCEL ON OFF 60 MIN. ON DONE CANCEL 18-BC76D1-9-EN","Section 14. System Charge Adjustment 14.1 Temperature Measurements STEP 1 - Check the outdoor temperatures. Subcooling (in cooling mode) is the only recommended method of charging above 55º F ambient outdoor temperature. See Section 14.2. For outdoor temperatures below 55º F, see Section 14.3. Note: It is important to return in the spring or summer to accurately charge the system in the cooling mode when outdoor ambient temperature is above 55º F. For best results the indoor temperature should be kept between 70º F to 80º F. See Section 14.2 for Outdoor Temperatures Above 55º F See Section 14.3 for Outdoor Temperatures Below 55º F 120º F 55º F Outdoor Temp 1 55º F Outdoor Temp 2 80º F 70º F 14.2 Subcooling Charging in Cooling (Above 55º F Outdoor Temp.) STEP 1 - Use the refrigerant line total length and lift measurements from Section 5.3. Total Line Length = __________ Ft. Vertical Change (Lift) = __________ Ft. Indoor Temp LIFT 18-BC76D1-9-EN 17","STEP 2 - Determine the final subcooling value using total Line Length and Lift measured in STEP 1 and the charts below. 1 1/2 Ton Heat Pump SUBCOOL CHARGING CHART CORRECTIONS TABLE (FOR LINE LENGTH AND RISE) REFRIGERANT LINE LIFT (FEET) 60 Add 3° 50 Add 2° 40 Add 1° of Subcooling 30 25 20 Use Design Subcool Value 15 10 0 10 20 25 30 40 60 TOTAL REFRIGERANT LINE LENGTH (FEET) REFRIGERANT LINE LIFT (FT) 2 Ton Heat Pump SUBCOOL CHARGING CHART CORRECTIONS TABLE 60 50 40 30 25 20 15 10 0 10 Add 1º Use Design Subcooling 20 25 30 40 60 TOTAL REFRIGERANT LINE LENGTH (FT) REFRIGERANT LINE LIFT (FT) 2 1/2 Ton Heat Pump SUBCOOL CHARGING CHART CORRECTIONS TABLE 60 50 40 30 25 20 15 10 0 10 Add 2º Add 1º Use Design Subcooling 20 25 30 40 60 TOTAL REFRIGERANT LINE LENGTH (FT) 3 Ton Heat Pump SUBCOOL CHARGING CHART CORRECTIONS TABLE (FOR LINE LENGTH AND RISE) REFRIGERANT LINE LIFT (FEET) 60 Add 5° 50 Add 4° 40 Add 3° of Subcooling 30 Add 2° Add 1° of Subcooling 25 20 15 Use Design Subcool Value 10 0 10 20 25 30 40 60 TOTAL REFRIGERANT LINE LENGTH (FEET) REFRIGERANT LINE LIFT (FT) 3 1/2 Ton Heat Pump SUBCOOL CHARGING CHART CORRECTIONS TABLE 60 50 40 30 25 20 15 10 0 10 Add 6º Add 5º Add 3º Add 2º Add 1º Use Design Subcooling 20 25 30 40 60 TOTAL REFRIGERANT LINE LENGTH (FT) 5 Ton Heat Pump SUBCOOL CHARGING CHART CORRECTIONS TABLE 60 50 40 30 25 20 15 10 0 10 30 ft. Maximum Lift Add 1º Use Design Subcooling 20 25 30 40 60 TOTAL REFRIGERANT LINE LENGTH (FT) REFRIGERANT LINE LIFT (FT) 4 Ton Heat Pump SUBCOOL CHARGING CHART CORRECTIONS TABLE 60 50 40 30 25 20 15 10 0 10 Add 2º Add 1º Use Design Subcooling Add 5º Add 4º Add 3º Add 2º 20 25 30 40 60 TOTAL REFRIGERANT LINE LENGTH (FT) Design Subcooling Value = __________º F (from nameplate or Service Facts) Subcooling Correction = __________º F Final Subcooling Value = __________º F REFRIGERANT LINE LIFT (FT) STEP 3 - Stabilize the system by operating for a minimum of 20 minutes. At startup, or whenever charge is removed or added, the system must be operated for a minimum of 20 minutes to stabilize before accurate measurements can be made. 18 20 MIN. 18-BC76D1-9-EN","STEP 4 - Measure the liquid line temperature and pressure at the outdoor unit’s service valve. Measured Liquid Line Temp = __________ º F Liquid Gage Pressure = __________ PSIG Final Subcooling Value = __________ º F 107 °F STEP 5 - Use the final subcooling value, refrigerant temperature and pressure from STEP 4, to determine the proper liquid gage pressure using Table 14.2. Example: Assume a 12º F Final Subcooling value and liquid temp of 90º F. 1. Locate 12º F Final Subcooling in Table 14.2. 2. Locate the Liquid Temperarature (90º F) in the left column. 3. The Liquid Gage Pressure should be approximately 327 PSIG. (This is the shown as the intersection of the Final Subcooling column and the Liquid Temperature row. Table 14.2 R-410A REFRIGERANT CHARGING CHART LIQUID TEMP (°F) FINAL SUBCOOLING (°F) 8 9 10 11 12 13 14 LIQUID GAGE PRESSURE (PSI) 55 179 182 185 188 191 195 198 60 195 198 201 204 208 211 215 65 211 215 218 222 225 229 232 70 229 232 236 240 243 247 251 75 247 251 255 259 263 267 271 80 267 271 275 279 283 287 291 85 287 291 296 300 304 309 313 90 309 313 318 322 327 331 336 95 331 336 341 346 351 355 360 100 355 360 365 370 376 381 386 105 381 386 391 396 402 407 413 110 407 413 418 424 429 435 441 115 435 441 446 452 458 464 470 120 464 470 476 482 488 495 501 125 495 501 507 514 520 527 533 From Dwg. D154557P01 Rev. 3 18-BC76D1-9-EN 19","STEP 6 - Adjust refrigerant level to attain proper gage pressure. Add refrigerant if the Liquid Gage Pressure is lower than the chart value. 1. Connect gages to refrigerant bottle and unit as illustrated. 2. Purge all hoses. 3. Open bottle. 4. Stop adding refrigerant when liquid line temperature and Liquid Gage Pressure matches the charging chart Final Subcooling value. Recover refrigerant if the Liquid Gage Pressure is higher than the chart value. STEP 7 - Stabilize the system. 1. Wait 20 minutes for the system condition to stabilize between adjustments. Note: When the Liquid Line Temperature and Gage Pressure approximately match the chart, the system is properly charged. 2. Remove gages. 3. Replace service port caps to prevent leaks. Tighten finger tight plus an additional 1/6 turn. STEP 8 - Verify typical performance. Refer to System Pressure Curves in the Service Facts to verify typical performance. 20 20 MIN. (Example only - see Service Facts) PRESSURE CURVES FOR 4TWX5049E1 4TEE3F49C1 Cooling @ 1450 SCFM 4TEE3F49C1 Heating @ 1350 SCFM DISCHARGE PRESSURE (PSIG) 550 500 450 INDOOR ENTERING WET BULB CURVES TOP TO BOTTOM 71, 67, 63 AND 59 DEG F. 400 350 (4) (3) 300 250 200 (1) 40 60 80 100 (2) 120 500 450 400 INDOOR ENTERING DRY BULB CURVES TOP TO BOTTOM 80, 70, AND 60 DEG F. 350 300 250 200 -5 5 15 25 35 45 55 65 OUTDOOR TEMPERATURE (Degree F) SUCTION PRESSURE (PSIG) 170 165 160 155 INDOOR ENTERING WET BULB CURVES TOP TO BOTTOM 71, 67, 63 AND 59 DEG F. 150 145 (5) (3) 140 135 130 125 120 115 (1) 110 40 60 80 100 (2) 120 140 130 120 INDOOR ENTERING DRY BULB CURVES TOP TO BOTTOM 80, 70, AND 60 DEG F. 110 100 90 80 70 60 50 40 30 -5 5 15 25 35 45 55 65 OUTDOOR TEMPERATURE (Degree F) COOLING PERFORMANCE CAN BE CHECKED WHEN THE OUTDOOR TEMP IS ABOVE 65 DEG F. TO CHECK COOLING PERFORMANCE, SELECT THE PROPER INDOOR CFM, ALLOW PRESSURES TO STABILIZE. MEASURE INDOOR WET BULB TEMPERATURE, OUTDOOR TEMPERATURE, DISCHARGE AND SUCTION PRESSURES. ON THE PLOTS LOCATE OUTDOOR TEMPERATURE (1); LOCATE INDOOR WET BULB (2); FIND INTERSECTION OF OD TEMP. & ID W.B. (3); READ DISCHARGE OR SUCTION PRESSURE IN LEFT COLUMN (4). EXAMPLE: (1) OUTDOOR TEMP. 82 F. (2) INDOOR WET BULB 67 F. (3) AT INTERSECTION (4) DISCHARGE PRESSURE @ 1450 CFM IS 323 PSIG (5) SUCTION PRESSURE @ 1450 CFM IS 140 PSIG ACTUAL: DISCHARGE PRESSURE SHOULD BE +/- 10 PSI OF CHART SUCTION PRESSURE SHOULD BE +/- 3 PSIG OF CHART INTERCONNECTING LINES GAS - 7/8\" O.D. LIQUID - 3/8\" O.D. DWG.NO. 4TWX5049E1 18-BC76D1-9-EN","STEP 9 - Record System Information for reference. Record system pressures and temperatures after charging is complete. Outdoor model number = _________________ Measured Outdoor Ambient = __________ º F Measured Indoor Ambient = __________ º F Measured Liquid Line Temp = __________ º F Measured Suction Line Temp = __________ º F Liquid Gage Pressure = __________ PSIG Suction Gage Pressure = __________ PSIG 14.3 Subcooling Charging Below 55º F Outdoor Temp. (In Heating Only) The Subcooling Charging method in cooling is not recommended below 55º F outdoor temperature. The only recommended method of charging at outdoor temperatures below 55º F is weighing in the charge in heating mode. STEP 1 - Determine additional charge. From the nameplate label (shown in Section 12.1), record namplate charge below. Note: The nameplate charge value represents the amount of refrigerant shipped in the outdoor unit and is compatible with 15 feet of AHRI rated refrigerant lines and the smallest AHRI rated coil. Using Table 14.3, find the charge associated with the additional length of tubing above 15 ft. and record it below. Namplate charge = ____________ Oz. Charge adder = ______________ Oz. (from Table 14.2) Tonnage 1.5 Ton Table 14.3 TUBING INFORMATION LINE TYPE REFRIGERANT TO ADD AT SPECIFIED ADDITIONAL LENGTH Suction Liquid Line Line 20 ft 30 ft 40 ft 50 ft 60 ft 5/8\" 3/8\" 3 oz 8 oz 14 oz 20 oz 25 oz 2 Ton 5/8\" 3/8\" 3 oz 8 oz 14 oz 20 oz 25 oz 2.5 - 3.5 Ton 3/4\" 3/8\" 3 oz 9 oz 15 oz 21 oz 27 oz 4 Ton 7/8\" 3/8\" 3 oz 9 oz 16 oz 22 oz 28 oz 5 Ton 1-1/8\" 3/8\" 4 oz 11 oz 18 oz 25 oz 32 oz 18-BC76D1-9-EN 21","STEP 2 - Stabilize the system by operating for a minimum of 20 minutes. At startup, or whenever charge is removed or added, the system must be operated for a minimum of 20 minutes to stabilize before accurate measurements can be made. 20 MIN. STEP 3 - Check the liquid line temperature and liquid gage pressure to obtain a minimum of 10º subcooling in heating mode. Measured Liquid Line Temp = __________ º F Liquid Gage Pressure = __________ PSIG STEP 4 - Add charge if a minimum of 10º subcooling is not obtained with the namplate charge plus additional charge previously added. STEP 5 - Return to site for adjustment. Important: Return in the spring or summer to accurately charge the system in the cooling mode with outdoor ambient above 55º F. Section 15. Checkout Procedures and Troubleshooting 15.1 Operational And Checkout Procedures Final phases of this installation are the unit Operational and Checkout Procedures. To obtain proper performance, all units must be operated and charge adjustments made. Important: Perform a final unit inspection to be sure that factory tubing has not shifted during shipment. Adjust tubing if necessary so tubes do not rub against each other when the unit runs. Also be sure that wiring connections are tight and properly secured. CHECKOUT PROCEDURE After installation has been completed, it is recommended that the entire system be checked against the following list: 1. Leak check refrigerant lines. ......................................... [ ] 2. Properly insulate suction lines and fittings..................... [ ] 3. Properly secure and isolate all refrigerant lines............. [ ] 4. Seal passages through masonry. If mortar is used, prevent mortar from coming into direct contact with copper tubing............................ [ ] 5. Verify that all electrical connections are tight................. [ ] 6. Observe outdoor fan during on cycle for clearance and smooth operation.................................................... [ ] 7. Be sure that indoor coil drain line drains freely. Pour water into drain pan................................................................. [ ] 8. Be sure that supply registers and return grilles are open and unobstructed........................................................... [ ] 9. Be sure that a return air filter is installed....................... [ ] 10. Be sure that the correct airflow setting is used. (Indoor blower motor).................................................... [ ] 11. Operate complete system in each mode to ensure safe operation.................................................... [ ] 22 18-BC76D1-9-EN","15.2 Troubleshooting T CONTROLAY DEF. DEF F R R O O S S E T L R E E A V K E ING DE K VALV FECTI CHEC IL DE AKING SOV S C O RICTIO O V LE NS CIR. D R . E A S I T RF A L T OW REF. ES. I. E PERH R SU K OPEN STUC /EEV CULATIONW TXVAIR RECIR.D. AIRFLOLES O.D R ONDE . LOA . ES. O NSAB D NONC EVAP GE SIVE CHAR EX R C E E F. ERCH MP. S OVER ARGE . UND T CO REF FICIEN SSOR INEF MPRE SE STUC O K LT C A O G C E O F IL U W V TOR T LO ONTAC MOSTA C THER RMER L TRAN W S I F R O ING NTRO LTAGE ACTS CO W VO CONT AY LO CTOR T REL CONTA TART PACIT S N CA R IOL OMP R R WIRI U ESSO NG CH VOLTAGER SUPPLYE HIG POW K E MOD CHEC *WHAT TO STAR CITOR CAPA OR SYSTEM FAULTS L DEF. REFRIGERANT CIRCUIT Head Pressure Too High Head Pressure Too Low Suction Pressure Too High Suction Pressure Too Low Liquid Refrig. Floodback (TXV/EEV) Liquid Refrig. Floodback (Cap. Tube) I.D. Coil Frosting Compressor Runs Inadequate or No Cooling/Htg ELECTRICAL Compressor & O.D. Fan Won’t Start Compressor Will Not Start But O.D. Fan Runs O.D. Fan Won’t Start Compressor Hums But Won’t Start Compressor Cycles on IOL I.D. Blower Won’t Start DEFROST Unit Won’t Initiate Defrost Defrost Terminates on Time Unit Icing Up C - Cooling H - Heating C PPSPS S H PPS PS C SP SS SSSP H SP SS SS P C S PP S P P H S S P C P SPS S H P SS S S C P P H P P C P SS SP H P SS S S C P SS H C SP SS SPSSSS H SP S SPSS S CPP SPSPP HPP SPSPP C PSPSSS P H PSPSSS P C P P S H P P S C PSSS P H PSSS P C PSPSSS PSPPS SS S S H PSPSSS PSPPS S SP S CPP SPS S HPP SPS S C H C H P C H P SS S P - Primary Causes * S - Secondary Causes - 3 Phase Only P PP P P P 18-BC76D1-9-EN 23","6200 Troup Highway Tyler, TX 75707 www.trane.com 24 The manufacturer has a policy of continuous product and product data improvement and it reserves the right to change design and specifications without notice. Representative-only illustrations included in this document. © 2015 Trane 03/15 18-BC76D1-9-EN"]}