{"v":1,"file":"york-ae-air-handler-install.pdf","pages":["INSTALLATION STANDARD ECM SINGLE PIECE MULTI-POSITION AIR HANDLERS MODELS: AE SERIES MANUAL ISO 9001 Certified Quality Management System LIST OF SECTIONS GENERAL . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .1 SAFETY . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .1 UNIT INSTALLATION . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 DUCT WORK AND CONNECTIONS . . . . . . . . . . . . . . . . . . . . . . . . .6 COIL METERING DEVICES . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .8 REFRIGERANT LINE CONNECTION . . . . . . . . . . . . . . . . . . . . . . . .10 CONDENSATE DRAIN CONNECTIONS . . . . . . . . . . . . . . . . . . . . .10 ELECTRIC HEATER INSTALLATION . . . . . . . . . . . . . . . . . . . . . . .11 LINE POWER CONNECTIONS . . . . . . . . . . . . . . . . . . . . . . . . . . . . .11 LOW VOLTAGE CONTROL CONNECTIONS . . . . . . . . . . . . . . . . . 12 BLOWER SPEED CONNECTIONS . . . . . . . . . . . . . . . . . . . . . . . . . 12 UNIT DATA . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 12 MAINTENANCE . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 19 AIR SYSTEM ADJUSTMENT . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 19 INSTALLATION VERIFICATION . . . . . . . . . . . . . . . . . . . . . . . . . . . 20 WIRING DIAGRAM . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 21 TYPICAL THERMOSTAT CONNECTIONS . . . . . . . . . . . . . . . . . . . 23 START UP SHEET . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 25 LIST OF FIGURES Return Air Duct Attachment & Component Location . . . . . . . . . . . . . .2 Pressure Check . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .3 Dimensions & Duct Connection Dimensions . . . . . . . . . . . . . . . . . . . .3 Typical Installation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 Horizontal Pan Adjustment Strap Hole Reference . . . . . . . . . . . . . . . .5 Coil Blow Off Wing Installation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .6 Horizontal Suspension . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .7 Duct Attachment . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .7 Duct Work Transition . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .7 Recommended Distributor Adjustment . . . . . . . . . . . . . . . . . . . . . . . .8 Piston Installation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .8 TXV Installation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .9 TXV Bulb and Equalizer line Installations . . . . . . . . . . . . . . . . . . . . . .9 Proper Bulb Location . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 9 Vertical Temperature Bulb Orientation . . . . . . . . . . . . . . . . . . . . . . . . 9 Vapor Line Grommet . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 10 Line Power Connections . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 11 Blower Speed Connections . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 12 Duct Static Measurements . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 20 Drain Traps . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 20 Location of Coil Trapped and Plugged Drain Connections . . . . . . . . 20 Wiring Diagram - Standard ECM - Single Phase Heat Kits . . . . . . . 21 Wiring Diagram - Three Phase Heat Kits 208-230V . . . . . . . . . . . . . 22 Typical Thermostat Wiring Diagram - ECM . . . . . . . . . . . . . . . . . . . 23 Typical Thermostat Wiring Diagram 2 Stage Heat Pump with ECM Blower Motor . . . . . . . . . . . . . . . . . . 24 LIST OF TABLES Dimensions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .3 Horizontal Pan Strap Settings for Horizontal Left . . . . . . . . . . . . . . . . .5 Physical and Electrical Data - Cooling Only . . . . . . . . . . . . . . . . . . . .12 Electrical Data - Cooling Only . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .12 Electrical Heat: Minimum Fan Speed . . . . . . . . . . . . . . . . . . . . . . . . .13 KW & MBH Conversions - For Total Power Input Requirement . . . . .13 Electric Heat Performance Data: 208/230-1-60 & 208/230-3-60 . . . 13 Electrical Data For Single Source Power Supply: 208/230-1-60 . . . 14 Electrical Data For Multi-source Power Supply: 208/230-1-60 . . . . . 16 Electrical Data For Single Source Power Supply: 208/230-3-60 . . . 17 Electrical Data For Multi-source Power Supply: 208/230-3-60 . . . . . 18 Air Flow Data (CFM) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 18 SECTION I: GENERAL The single piece air handler series provides the flexibility for installation in any position. This unit may be used for upflow, downflow, horizontal right, or horizontal left applications. These units may be located in a closet, utility room, attic, crawl space, or basement. These versatile models may be used for cooling or heat pump operation with or without electric heat. Top or side power and control wiring, color coded leads for control wiring, and electric heaters all combine to make the installation easy and minimize installation cost. Electric heat kits are available as field installed accessories. Single phase kits are available from 2.5 kW to 25 kW. 208-230 volt three phase kits are available from 10kW to 25kW. SECTION II: SAFETY This is a safety alert symbol. When you see this symbol on labels or in manuals, be alert to the potential for personal injury. Understand and pay particular attention to the signal words DANGER, WARNING, or CAUTION. DANGER indicates an imminently haza","5373254-UIM-B-0617 ! WARNING Improper installation, adjustment, alteration, or maintenance may create a condition where the operation of the product could cause personal injury or property damage. Refer to this manual for assistance, or for additional information, consult a qualified contractor, installer, or service agency. ! CAUTION This product must be installed in strict compliance with the installation instructions and any applicable local, state, and national codes including, but not limited to building, electrical, and mechanical codes. SAFETY REQUIREMENTS 1. Failure to carefully read and follow all instructions in this manual can result in air handler malfunction, death, personal injury and/or property damage. 2. This air handler should be installed in accordance with all national and local building/safety codes and requirements, local plumbing or wastewater codes, and other applicable codes. 3. This air handler should be installed only in a location and position specified in the “Unit Installation” section of this Instruction Manual. 4. The air handler is not to be used for temporary heating of buildings or structures under construction. 5. Always install the air handler to operate within the air handler’s intended maximum outlet air temperature. 6. The unit rating plate displays the air handler model number. The unit dimensions for the supply air plenum are provided in Figure 3 and Table 1 of this Instruction Manual. The plenum must be installed according to the instructions. 7. Clearance from combustible material is provided under “Clearances” in the “Unit Installation” section. ! CAUTION DO NOT lift air handler by the cabinet braces. The cabinet braces are held in place by the coil channels. The cabinet braces could become disengaged from the cabinet causing the air handler to fall, potentially causing injury or damaging property. See Figure 1 for location of cabinet braces. Lift the air handler by tightly gripping the casing. 8. It is necessary to maintain clearances for servicing. Access must be allowed for electric heaters and blower. 9. The unit rating plate and power supply must be verified to ensure that the electrical characteristics match. 10. Air handler shall be installed so the electrical components are protected from water. 11. Installing and servicing heating/cooling equipment can be hazardous due to the electrical components. Only trained and licensed personnel should install, repair, or service heating/cooling equipment. Unlicensed service personnel can perform basic maintenance functions such as cleaning and replacing the air filters. When working on heating/cooling equipment, the precautions in the manuals and on the labels attached to the unit and other safety precautions must be observed as applicable. ! CAUTION These air handlers should be transported & handled in an upright, upflow position. Failure to do so may result in unit damage and personal injury. Configuration conversions should be done at site of installation. 12. These instructions cover minimum requirements and conform to existing national standards and safety codes. In some instances these instructions exceed certain local codes and ordinances, especially those who have not kept up with changing residential and non-HUD modular home construction practices. These instructions are required as a minimum for a safe installation. HORIZONTAL DRAIN PAN VAPOR REFRIGERANT LINE CONNECTION LIQUID REFRIGERANT LINE CONNECTION FRONT VIEW SECONDARY DRAIN HORIZONTAL FLOW 3/4” NATIONAL PIPE THREAD (NPT) PRIMARY DRAIN 3/4” NPT DUCT WORK MAY BE FASTENED CAUTIOUSLY WITH SCREWS TO THE SIDES AND REAR OF UNIT SECONDARY DRAIN UPFLOW 3/4” NPT BLOWER COMPARTMENT COIL COMPARTMENT (Access panel removed) CABINET BRACES VERTICAL DRAIN PAN SIDE VIEW FILTER DOOR RETURN AIR DUCT WHEN ATTACHING DUCT WORK WITH SCREWS - KEEP SCREWS WITHIN 5/8” OF SIDES AND BACK OF AIR HANDLER FIGURE 1: Return Air Duct Attachment & Component Location A0328-001 2 Johnson Controls Unitary Products","INSPECTION As soon as a coil is received, it should be checked to insure it is still under pressure per Figure 2. The coil should be inspected for possible damage during transit. If damage is evident, the extent of the damage should be noted on the carrier’s freight bill. A separate request for inspection by the carrier’s agent should be made in writing. The Local Distributor should be consulted for more information. The drain pan should be checked for cracks or breakage. Before installation, the unit should be checked for screws or bolts which may have loosened in transit. There are no internal shipping or spacer brackets that need to be removed. It should be verified that all accessories such as heater kits and coils are available. Installation of these accessories or field conversion of the unit should be accomplished before setting the unit in place or connecting any wiring, duct work or piping. '(35(66 6&+5$'(5 &25( 72 &+(&. )25 35(6685( 21( 7,0( 127( 9HULI\\ WKDW WKH FRLO LV XQGHU SUHVVXUH ZKHQ UHFHLYHG FIGURE 2: Pressure Check F BLOWER COMPARTMENT COIL COMPARTMENT G REFRIGERANT CONNECTIONS DRAIN CONNECTIONS FOR UPFLOW APPLICATIONS 12-3/16” 5373254-UIM-B-0617 $ TOP OUTLET DIMENSIONS E A C 7-11/32 1-1/2” FILTER ACCESS B 20-1/2” 21-7/16” FIGURE 3: Dimensions & Duct Connection Dimensions TABLE 1: Dimensions1 Dimensions Models 18B 24B 30B 36B 36C 42C 48C 48D 60C 60D A Height 41 41 47-1/2 47-1/2 51-1/2 51-1/2 51-1/2 55-1/2 55-3/4 55-1/2 B Width 17-1/2 17-1/2 17-1/2 17-1/2 21 21 21 24-1/2 21 24-1/2 C 12-7/8 12-7/8 19-1/2 19-1/2 22-5/8 22-5/8 22-5/8 26-5/8 26-7/8 26-5/8 1. All dimensions are in inches. 2. Knockout size (conduit size in parentheses). D 14-1/4 14-1/4 14-1/4 14-1/4 17-3/4 17-3/4 17-3/4 21-1/4 17-3/4 21-1/4 SERVICE DISCONNECT PANEL 18-5/8” D BOTTOM INLET DIMENSIONS A0329-001 E 16-1/2 16-1/2 16-1/2 16-1/2 20 20 20 23-1/2 20 23-1/2 Wiring Knockouts2 F G Power (Conduit) Control (Conduit) Refrigerant Connections Line Size Liquid Vapor 7/8” (1/2”) 1-3/8”(1\") 1-23/32” (1-1/4”) 7/8” (1/2”) 3/4” 3/8” 7/8” Johnson Controls Unitary Products 3","5373254-UIM-B-0617 SECTION III: UNIT INSTALLATION NOTICE Avoid handling aluminum coil components after handling the copper line set or other tubing without first cleaning hands. UNIT SIZING 1. The size of the unit should be based on an acceptable heat loss or gain calculation for the structure. The ACCA – Manual J or other approved methods may be used. Reference Figure 3 and Table 1. 2. Only connect the air handler to a duct system which has an external static pressure within the allowable range. 3. Airflow must be within the minimum and maximum limits approved for electric heat, indoor coils and outdoor units. Entering Air Temperature Limits Wet Bulb Temp.°F Dry Bulb Temp. °F Min. Max. Min. Max. 57 72 65 95 4. When an air handler is installed so that supply ducts carry air circulated by the air handler to areas outside the space containing the air handler, the return air shall also be handled by duct(s) sealed to the air handler casing and terminating in the space to be cooled/ heated. 5. Refer to the unit rating plate for the air handler model number, and then see the dimensions page of this instruction for supply air plenum dimensions. The plenum must be installed according to the instructions. 6. The installer must check available supply power and verify that it is within the normal operating voltage range for the unit. The acceptable voltage range for these units is as follows: Air Handler Voltage 208V-230V-1-60 Normal Operating 1 Voltage Range 187V-253V 1. Rated in accordance with ARI Standard 110, utilization range “A”. CLEARANCES Clearances must be taken into consideration, and provided for as follows: 1. Refrigerant piping and connections - minimum 12” recommended. 2. Maintenance and servicing access - minimum 36” from front of unit recommended for blower motor / coil replacement. 3. Condensate drain lines routed to clear filter and panel access. 4. Filter removal - minimum 36” recommended. 5. The duct work connected to this unit is designed for zero clearance to combustible materials. 6. A combustible floor base accessory is available for downflow appli- cations of this unit, if required by local code. LOCATION Location is usually predetermined. Check with owner’s or dealer’s installation plans. If location has not been decided, consider the following in choosing a suitable location: 1. Select a location with adequate structural support, space for service access, and clearance for air return and supply duct connections. 2. Using hanging brackets to wall mount this single piece air handler unit is not recommended. 3. Normal operating sound levels may be objectionable if the air handler is placed directly over some rooms such as bedrooms, study, etc. 4. Select a location that will permit installation of condensate line to an open drain or outdoors allowing condensate to drain away from structure. NOTICE The primary and secondary drain line must be trapped to allow proper drainage of condensate water. The secondary drain line should be piped to a location that will give the occupant a visual warning that the primary drain is clogged. If the secondary drain line is not used, it must be capped. 5. When an indoor coil is installed in an attic or above a finished ceiling, an auxiliary drain pan should be provided under the air handler as is specified by most local building codes. 6. Proper electrical supply must be available. 7. If unit is located in an area of high humidity (i.e. an unconditioned garage or attic), nuisance sweating of casing may occur. On these installations, unit duct connections and other openings should be properly sealed, and a wrap of 2” fiberglass insulation with vinyl vapor barrier should be used. AIR HANDLER CONFIGURATION These air handler units are supplied ready to be installed in an upflow or horizontal left position. Refer to Figure 4. If the unit requires either downflow or horizontal right airflow configurations, the unit must have the coil assembly repositioned. Refer the Downflow or Horizontal Right Conversion procedures. UPFLOW HEAT DOWNFLOW HEAT HORIZONTAL RIGHT HEAT HEAT FIGURE 4: Typical Installation HORIZONTAL LEFT A0330-001 HORIZONTAL LEFT CONVERSION NOTICE For horizontal left applications, high airflow can prevent the collected condensate from draining properly since the direction of the airflow opposes the direction of the draining condensate. The horizontal pan must be angled properly in order to ensure proper drainage in high airflow applications. Ensure that the pan is angled properly by checking that the correct hole is used on the pan straps per TABLE 2. Use FIGURE 5 to identify the \"BACK\" and \"FRONT\" straps since, in some cases, these settings are not the same. 4 Johnson Controls Unitary Products","$77$&+0(17 +2/( )25 +25,=217$/ '5$,1 3$1 5373254-UIM-B-0617 +2/( /2&$7,21 180%(56 FIGURE 5: Horizontal Pan Adjustment Strap Hole Reference TABLE 2: Horizontal Pan Strap Settings for Horizontal Left Model AP RFCX-P2 AE RFCX-E2 AP24B AP30B AP36B RFCX24BP RFCX30BP RFCX36BP AE24B AE30B AE36B RFCX24BE RFCX30BE RFCX36BE AP60C AP36C AP37C AP42C AP48C – – – AP18B AP48D AP60D RFCX60CP RFCX36CP RFCX37CP RFCX42CP RFCX48CP – – – RFCX18BP RFCX48DP RFCX60DP AE60C AE42C AE48C AE60D AE36C – AE18B AE48D RFCX60CE RFCX42CE RFCX48CE RFCX60DE RFCX36CE – RFCX18BE RFCX48DE DOWNFLOW OR HORIZONTAL RIGHT CONVERSION NOTICE Convert air handler to correct orientation prior to installation. Conversion must be made before brazing the refrigerant connections to the coil. 1. Remove coil access panel. 2. Slide coil/drain pan assembly out of air handler. $ AVC AVC24B AVC30B AVC36B AVC60C AVC42C AVC48C AVC60D AVC36C – AVC18B AVC48D CM CM24A CM24B CM25B CM30A CM30B CM36A CM36B CM60C CM42C CM48C CM64D CM37C CM30C CM36C CM24C CM18B CM30D CM36D CM42D CM48D CM60D Back 2 3 4 4 5 6 7 8 Front 2 4 4 5 5 6 7 8 NOTICE The center support bar for the coil/drain pan has a position identifier embossed into the cabinet structure between the two forward fingers of the support bar. There are four position identifiers: A, B, C, or D. The lettered hole location can differ from unit to unit due to the cabinet width of the air handler. After removal and reinstallation, the center support bar must be installed in the same lettered position that it was originally. 3. Note the lettered position of the center support bar for the coil/drain pan. Remove the center support bar by sliding the forward end of the support bar to the right or left until the lower finger clears the structure. Johnson Controls Unitary Products 5","5373254-UIM-B-0617 NOTICE The position identifier for the coil slide rail is embossed into the back corner vertical angle of the cabinet structure. There are four position identifiers: 1, 2, 3, or 4. The numbered attachment location can differ from unit to unit due to the cabinet height of the air handler. After removal and reinstallation, the coil slide rail must be installed in the same numbered position that it was originally. 4. Note the numbered position of the coil slide rail located at the upper right hand side of the indoor coil compartment. Remove slide rail from air handler cabinet by removing front screw and lowering bracket down to disengage hook on back of slide rail. 5. Turn air handler cabinet upside down (downflow position). 6. Install coil slide rail by hooking the aft end into holes at the num- bered position the slide rail was originally in right rear corner post, and secure rail into right front edge of cabinet with screw in the predrilled hole. NOTICE The aft fingers of the center support bar are longer than the fingers on the forward end of the support bar. 7. Install center support bar for the coil/drain pan onto the lettered position that it was originally mounted. 8. For horizontal right applications, the front and back coil blow off wings must be installed (blow off wings are shipped with the unit). Locate 4 screws securing coil delta plates to coil drain pan. Loosen the screws. Slide each coil blow off wing between the drain pan and the coil delta plate. Tighten screws to secure coil blow off wings. Refer to Figure 6. 9. Slide the coil back into the cabinet. Be sure to engage the side coil slide into the slide rail on the air handler cabinet. 10. Install coil access panel. Conversion is now complete. COIL DELTA PLATE BLOW OFF WING SCREWS (2 per blow off wing) Install coil blow off wing on front and back of coil. FIGURE 6: Coil Blow Off Wing Installation DRAIN PAN A0417-001 SECTION IV: DUCT WORK AND CONNECTIONS Air supply and return may be handled in one of several ways best suited to the installation. Upflow, horizontal or downflow applications may be used. The vast majority of problems encountered with heating and cooling systems can be linked to improperly designed or installed duct systems. It is therefore highly important to the success of an installation that the duct system be properly designed and installed. When installing a central air return grille in or near the living space, it is advisable to design the duct work so that the grille is not in direct line with the opening in the unit. One or two elbows and acoustical duct liner assures a quieter system. Operation where return air duct is short or where sound may be a problem, acoustical duct liner should be used inside the duct. Use flexible duct connectors to minimize the transmission of vibration/noise into the conditioned space. ! WARNING Do not bring in return air from a location which could introduce hazardous substances into the airflow. Use 1/2” screws to connect duct work to cabinet. If pilot holes are drilled, drill only through field duct and unit flange. Insulation of duct work is a must where it runs through an unheated space during the heating season or through an uncooled space during the cooling season. The use of a vapor barrier is recommended to prevent absorption of moisture from the surrounding air into the insulation. The supply air duct should be properly sized by use of a transition to match unit opening. All ducts should be suspended using flexible hangers and never fastened directly to the structure. ! CAUTION This unit is not designed for non-ducted (freeblow) applications. Do not operate without duct work attached to unit. Equipment should never be operated without filters. Duct work should be fabricated and installed in accordance with local and/or national codes. This includes the standards of the National Fire Protection Association for Installation of Air-Conditioning and Ventilating Systems, NFPA No. 90B. If electric heat is used, nonflammable material must be used. Duct systems should be designed in accordance with the Air Conditioning Contractors of America (ACCA) – Manual D. HORIZONTAL SUSPENSION These air handlers may be suspended in horizontal applications. It is recommended to use angle steel support brackets with minimum 3/8” threaded rods, supporting the unit from the bottom. Attach the threaded rods at the locations shown in the Figure 7, leaving enough clearance between door and rod so that doors maybe easily removed for service. ! CAUTION DO NOT lift air handler by the cabinet brace. The cabinet brace is held in place by the coil channel. The cabinet brace could become disengaged from the cabinet causing the air handler to fall, potentially causing injury or damaging property. See Figure 1 for location of cabinet braces. NOTICE When assembling the support structure, make sure to size to provide clearance for access door removal. 6 Johnson Controls Unitary Products","5373254-UIM-B-0617 SUSPENSION SUPPORT LOCATIONS FOR HORIZONTAL APPLICATIONS MIN. 3/8” THREADED ROD MIN. 1-1/2” x 1-1/2” Angle Recommended length 26” minimum with 2” clearance on both sides of Air Handler 2” H 1-1/2” X MIN. 3/8” THREADED ROD MIN. 1-1/2” x 1-1/2” Angle Recommended length 26” minimum with 2” clearance on both sides of Air Handler 1-1/2” X H Dimension in Inches Air Handler Cabinet Size X 17-1/2 Width-Short H 17-1/2 Width-Long H 21 Width-Short H 21 Width-Long H 24-1/2 Width 21 21 21-1/2 21-1/2 21-1/2 FIGURE 7: Horizontal Suspension 1-1/2” A0331-001 H 41 47-1/2 51-1/2 55-3/4 55-1/2 DUCT FLANGES Three duct flanges are provided to assist in positioning and attaching duct work to the air handler. These flanges are included in the unit parts bag. With the screws from the parts bag, install one of the duct flanges. Duct flanges have holes on both legs with one leg longer than the other. The longer leg can be used to mate against the air handler so that different thicknesses of duct board can be made flush with the outer surface of the air handler. Repeat the procedure for the other two flanges. Refer to Figure 8. If the flanges are not used, they may be discarded. DUCT FLANGES (Shipped in bag with unit) 5(&200(1'(' 75$16,7,21 68**(67(' /2&$7,21 2) %/2&. 2)) 3/$7( FIGURE 9: Duct Work Transition $ UNIT CONNECTIONS There are several ways to handle the supply and return air duct connections. The location and sizing of the connections depends on the situation and the method best suited to the installation. Upflow, horizontal or downflow applications may be used. The supply air duct should be properly sized by use of a transition to match unit opening. Refer to Table 1 for air handler unit inlet and outlet dimensions. ! CAUTION Use 1/2” screws to connect duct work to unit. Longer screws will pierce the drain pan and cause leakage. If pilot holes are drilled, drill only though field duct and unit bottom duct flange. Duct work that is not designed to match the supply air opening can cause turbulence inside the plenum. This turbulence can change the air flow patterns across the electric heater limit switches. If the factory suggested transition cannot be fabricated, it is recommended that a block off plate (approximately 8\" high and running the full width of the plenum) be attached to the supply opening. Refer to Figure 9 as a visual aid. The use of this block off plate will enable better air circulation across the limit switches. AIR FILTERS . ! CAUTION Equipment should never be operated without filters. Return air filters are required and must be field supplied. Filtration can be accomplished external to the unit or the integral filter rack may be used. A 1\" filter access rack has been built into the unit. Remove filter access cover shown. Install proper size filter. Standard 1\" size permanent or throw away filter may be used, or, permanent washable filters are available using model numbers: 1PF0601, 602 or 603. See Table 3 for filter size. FIGURE 8: Duct Attachment A0445-001 Johnson Controls Unitary Products 7","5373254-UIM-B-0617 SECTION V: COIL METERING DEVICES A piston or a TXV is to be installed in the field. There is an installation manual that comes with the TXV kit. It is recommended to install the piston or TXV kit prior to installation of coil and brazing of line set. Until brazing is completed and cooled, the TXV sensing bulb must not be installed. The outdoor technical guide for outdoor units should be consulted for required piston or TXV on the indoor coil. The piston and the Schrader core are supplied with the outdoor unit. When the piston is used instead of the TXV, the Schrader core is installed in the suction line equalizer connection port and is capped with the supplied plastic cap. The Schrader core must not be installed if the TXV is installed, because the TXV equalizer line attaches to the equalizer connection port. ! CAUTION COIL UNDER PRESSURE. Verify that pressure has been released by depressing schrader valve core shown in Figure 2. The coil requires a metering device to be added. See outdoor unit documentation for correct TXV or piston to be used. NOTICE To prevent moisture and contaminates from entering the system, the coil should not be open to atmosphere for extended periods of time. If the coil cannot be brazed into the refrigeration system during a routine installation period, the ends should be temporarily closed or plugged. For a short term delay, use masking tape over the ends of the copper tubing to close the tube from the air. For a longer term delay, use plugs or caps. There is no need to purge the coil if this procedure is followed. PISTON INSTALLATION ! WARNING Failure to install Schrader Valve Core in the vapor line equalizer connection port for piston applications could result in total refrigerant loss of the system! Install Schrader Valve Core and Piston as follows: 1. After holding charge is completely discharged, remove black plas- tic cap from equalizer connection port on the vertical part of the vapor line. 2. Distributor position must be adjusted to allow the preformed liquid line assembly to properly line up with the hole in the tubing access panel. Raise the distributor body approximately 2” toward the top of the coil or what would be the top of the coil if coil was in the upflow position. See Figure 10. Adjust as necessary. 3. Install Schrader valve core supplied with the outdoor unit into the equalizer fitting connection port using a valve core tool. 4. Loosen and remove the liquid line connection nut and the sealing disc from the distributor assembly. Note that the fitting has right hand threads. 5. Slide the nut over the liquid line to be installed, and discard the seal disc. 6. Install required size piston into the distributor. Refer to supplied Tabular Data Sheet for specific piston size and indoor coil match up. See Figure 11. 7. Verify that the Teflon washer is still in place in the distributor opening. See Figure 11. FIGURE 10: Recommended Distributor Adjustment $ LIQUID LINE SWIVEL COUPLING (This ﬁtting is a right-handed thread. Turn counter-clockwise to remove.) PISTON TEFLON WASHER DISTRIBUTOR FIGURE 11: Piston Installation A0305-001 ! CAUTION Do not over torque. Do not use slip joint pliers. This will distort the aluminum distributor and the brass fitting (potentially causing leaks). 8. After piston is installed, install the liquid line to the top of the piston/distributor assembly. Hand tighten, and turn an additional 1/4 turn to seal. Do not over tighten fittings. 9. Replace black plastic cap on unused equalizer fitting connection port. 10. After line set is installed, leak test the system. THERMOSTATIC EXPANSION VALVE (TXV) INSTALLATION ! CAUTION Outdoor unit model numbers ending with an “H” have a factory installed hard start kit which is required when a TXV is installed. Outdoor unit model numbers with no “H” ending do not require a hard start kit unless local regulations dictate it. The following are basic steps for installation. For detailed instructions, refer to the Installation Instructions accompanying the TXV kit. Install TXV kit as follows: IMPORTANT Refer to the Technical Guide for the unit to determine the proper TXV kit to be used on this product. 1. Relieve the holding charge by depressing Schrader core on the suction manifold stub out. 2. After holding charge is completely discharged, loosen and remove the Schrader core. 3. Place a backup wrench on distributor, loosen and remove brass distributor nut. Retain brass nut for use on liquid line. Keep Teflon washer in place and discard clear disk. 8 Johnson Controls Unitary Products","5373254-UIM-B-0617 4. Install the thermal expansion valve to the distributor assembly with supplied fittings. Ensure Teflon washer is seated in distributor. Hand tighten and turn an additional 1/4 turn to seal. Do not overtighten fittings. See Figure 12. ! CAUTION Do not over-torque. Do not use slip joint pliers. This will distort the aluminum distributor and the brass fitting (potentially causing leaks). 5. Slide the nut removed in step 3 over the supplied liquid line. Place supplied Teflon washer from TXV kit in place on TXV, and install liquid line to the top of the thermal expansion valve. Adjust assembly so liquid line aligns with hole in access panel. See Figure 10. Hand tighten the liquid line, and apply an additional 1/4 turn to seal. LIQUID LINE / TXV COUPLING TEFLON WASHER TXV TXV / DISTRIBUTOR COUPLING TEFLON WASHER FIGURE 12: TXV Installation DISTRIBUTOR A0281-002 ! WARNING Schrader valve core MUST NOT be installed with TXV installation. Poor system performance or system failure could result. 6. Install the TXV equalizer line onto the vapor line by hand tightening the 1/4” SAE coupling nut to the equalizer fitting, and apply an additional 1/3 turn to seal. See Figure 13. ! CAUTION In all cases, mount the TXV temperature sensing bulb after vapor line is brazed and sufficiently cooled. Failure to use suction line split grommet may result in TXV failure. 7. Pass the temperature sensing bulb tube for the TXV through the tube opening in the split grommet of the access panel. 8. Install the TXV bulb to the vapor line near the cabinet, using the bulb clamp(s) furnished with the TXV assembly. Ensure the bulb is making maximum contact. See Figures 13 & 14, and accomplish the following: a. If possible, install the temperature bulb on a horizontal run of the vapor line. Ensure that the bulb is installed at a 10 o’clock or 2 o’clock position. b. If bulb installation is made on a vertical run, ensure that the bulb is a minimum of 8 inches (20.3 cm) away from elbow coming out of the coil. Position the bulb with the tail of the bulb at the top, so that the bulb acts as a reservoir. See Figure 15. c. Insulate the bulb using thermal insulation provided to protect it from the effect of the surrounding ambient temperature. Cover completely to insulate. TXV BULB (Wrap with insulation.) VAPOR LINE LIQUID LINE TVX EQUALIZER LINE DISTRIBUTOR BODY THERMAL EXPANSION VALVE (TXV) A0279-002 FIGURE 13: TXV Bulb and Equalizer line Installations 9. After line set is installed, leak test the system. Bulb at 10 o’clock position. TXV SENSING BULB (Pass through split hole in grommet.) SCREW TXV BULB (Cover completely with insulation.) CLAMP VAPOR LINE NUT SCREW NUT CLAMP Bulb at 2 o’clock position. DETAIL A FIGURE 14: Proper Bulb Location A VAPOR LINE OF LINE SET A0269-002 VAPOR LINE OF LINE SET TAIL END UP TXV TEMPERATURE BULB CLAMP NOTE: Ensure bulb is on opposite side of tubing bend plane. 8” (20.3 cm) FIGURE 15: Vertical Temperature Bulb Orientation A0378-002 Johnson Controls Unitary Products 9","5373254-UIM-B-0617 SECTION VI: REFRIGERANT LINE CONNECTION ! CAUTION Coil is under inert gas pressure. Relieve pressure from coil by depressing Schrader core at end of suction manifold stub out. ! CAUTION Dry nitrogen should always be supplied through the tubing while it is being brazed, because the temperature required is high enough to cause oxidation of the copper unless an inert atmosphere is provided. The flow of dry nitrogen should continue until the joint has cooled. Always use a pressure regulator and safety valve to insure that only low pressure dry nitrogen is introduced into the tubing. Only a small flow is necessary to displace air and prevent oxidation. 11. Secure sensing bulb and equalizer line capillary tubes with nylon cable ties to prevent leaks from tubes rubbing. 12. If piston is used, install Schrader core into suction header, and reinstall cap. 13. Re-attach the grommets to the lines carefully to prevent air leakage. In some units, the vapor line grommet may be shipped as a loose part with the unit. Refer to Figure 16. 14. Attach the coil access panel to the cabinet. 15. Refer to Outdoor unit Installation Manual, and accomplish evacuation, leak check and charging instructions. Check all field brazed joints and metering device connections. 16. Ensure lines are sound isolated by using appropriate hangers or strapping. NOTICE Avoid handling aluminum coil components after handling the copper line set or other tubing without first cleaning hands. Connect lines as follows: NOTICE Route the refrigerant lines to the coil in a manner that will not obstruct service access to the coil, air handling system, furnace flue or filter. 1. Suction and liquid line connections are made outside the cabinet. Leave the tubing connection panel attached to the cabinet. Coil access panel should be removed for brazing. The lines are expanded to receive the field line set tubes for most outdoor unit matches. 2. Remove grommets where tubes exit the cabinet to prevent burning them during brazing. In some units, the vapor line grommet may be shipped as a loose part with the unit. Refer to Figure 16. 3. Cut the end of the suction tube using a tube cutter. Place the tube cutter as close as possible to the end of the tube to allow as much depth as possible for the connection and brazing of the suction line. To ensure suction line fits into connection, deburr the stub out (including inner pressure protrusion from cutting). 4. If coil does not have a factory installed TXV, install the required size piston or TXV kit. See coil metering devices section for detailed instructions. 5. If the coil does have a factory installed TXV, remove the liquid line copper cap which is soft soldered onto the outside of the 3/8” stub protruding from front of the coil cabinet tubing panel as follows: a. Screw a sheet metal screw into the center of the cap. b. Apply a small amount of heat to the cap while pulling on the screw using slip joint pliers. 6. Insert liquid and suction lines into the coil connections at the coil cabinet tubing panel. 7. Wrap a water soaked rag around the coil connection tubes inside the cabinet to avoid transferring excess heat to the coil or TXV. 8. Purge refrigerant lines with dry nitrogen. NOTICE All indoor coil connections are copper-to-copper and should be brazed with a phosphorous-copper alloy material such as Silfos-5 or equivalent. DO NOT use soft solder. 9. Braze the suction and liquid lines, and allow the joints to cool. 10. Route the TXV sensing bulb through suction line opening. 10 *5200(7 )RU 9DSRU /LQH","FIGURE 16: Vapor Line Grommet $ SECTION VII: CONDENSATE DRAIN CONNECTIONS All drain lines should be trapped a minimum of three inches, should be pitched away from unit drain pan and should be no smaller than the coil drain connection. ! CAUTION DO NOT use TeflonTM tape, pipe thread compound, or other sealants. The use of a sealant may cause damage and premature failure of the drain pan. Threaded drain connection should be hand-tightened, plus no more than 1 turn. Avoid Double Trapping of a single drain line. Route the drain line so that it does not interfere with accessibility to the coil, air handling system or filter and will not be exposed to freezing temperatures. See Figures 20 & 21 for drain connection locations. ! CAUTION When the unit is installed in an attic or above a finished ceiling, an auxiliary drain pan should be provided under the coil as specified by most local building codes. When this exterior secondary drain pan is used that drain should be piped to a location that will give the occupant a visual warning that the primary drain is clogged. If the coil is provided with a secondary drain it should be piped to a location that will give the occupant a visual warning that the primary drain is clogged. If a secondary drain is not used it must be plugged. Instruct the owner that the evaporator coil drain pan should be inspected and cleaned regularly to prevent odors and assure proper drainage. If a secondary drain is not used it must be plugged. See Figures 20 & 21. Johnson Controls Unitary Products","Coils should be installed level or pitched slightly toward the drain end. Suggested pitch should not exceed 1/4 inch per foot of coil. The drain pan connections are designed to ASTM Standard D 2466 Schedule 40. Use 3/4” PVC or steel threaded pipe. Since the drains are not subject to any pressure it is not necessary to use Schedule 40 pipe for drain lines. SECTION VIII: ELECTRIC HEATER INSTALLATION If the air handler requires electric heat, install the electric heat kit according to the installation instructions included with the kit. After installing the kit, mark the air handler nameplate to designate the heater kit that was installed. If no heater is installed, mark the name plate appropriately to indicate that no heat kit is installed. Use only 6HK Revision C or later heater kits, as listed on air handler name plate and in these instructions. Use data from Tables 5 - 11 for information on required minimum motor speed tap to be used for heating operation and maximum over-current protection device required as listed for combination of air handler and heater kit. For Upflow, Downflow and Horizontal left-hand applications, the kits can be installed without modification. Field modification is required for Horizontal right-hand airflow application only. Follow instructions with heater for modification. NOTICE In some horizontal applications, the service disconnects on the electric heat kits must be rotated 180° so the up position of the disconnect is the ON position. This service disconnect orientation change is required by UL1995, Article 26.19 (in reference to all circuit breakers). 5373254-UIM-B-0617 SECTION IX: LINE POWER CONNECTIONS Power may be brought into the unit through the supply air end of the unit (top left when unit is vertical) or the left side panel. Use the hole appropriate to the unit’s orientation in each installation to bring conduit from the disconnect. The power lead conduit should be terminated at the electrical control box. To determine proper wire sizing, refer to Tables 7 - 11 and the latest edition of the National Electric Code or in Canada the Canadian electrical Code and local codes to determine correct wire sizing. To minimize air leakage, seal the wiring entry point at the outside of the unit. All electrical connections to air handlers must be made with copper conductors. Direct connection of aluminum wiring to air handlers is not approved. If aluminum conductors are present, all applicable local and national codes must be followed when converting from aluminum to copper conductors prior to connection to the air handler. The chosen conductor and connections all must meet or exceed the amperage rating of the overcurrent protector (service disconnect or fuse) in the circuit. Existing aluminum wire within the structure must be sized correctly for the application according to National Electric Code and local codes. Caution must be used when sizing aluminum rather than copper conductors, as aluminum conductors are rated for less current than copper conductors of the same size. 3+$6( (/(&75,& +($7 237,216 6,1*/( 6285&( 32:(5 *1' 08/ 7 , 6285&( 32:(5 :,7+ -803(5 %$5 08/7, 6285&( 32:(5 *1' *1' 12 (/(&75,& +($7 *1' 32:(5 6833/< / / 7(50,1$/ %/2&. 25 6(59,&( ',6&211(&7 6' 32:(5 / 6' 6833/< / 6' -803(5 %$5 &,5&8,76 21 N: N: &,5&8,76 21 N: &.7 / / 6' 32:(5 &.7 / 6' / 6833/< / &.7 / 6' &,5&8,76 21 N: N: &,5&8,76 21 N: 32:(5 6833/< &1 &1 &203 21(17 &2'(6 *1' *5281' /8* 6' 6(59,&( ',6&211(&7 &.7 &,5&8,7 &1 :,5( &211(&725 187 ),(/' 32:(5 :,5,1* 9","3+$6( (/(&75,& +($7 32:(5 237,216 6,1*/( 6285&( 32:(5 08/7, 6285&( 32:(5 *1' *1' / / 32:(5 / &.7 / 6' 6833/< / 32:(5 / 6833/< / 7(50,1$/ %/2&. 25 &.7 / 6' 6(59,&( ',6&211(&7 / $ FIGURE 17: Line Power Connections Johnson Controls Unitary Products 11","5373254-UIM-B-0617 SECTION X: LOW VOLTAGE CONTROL CONNECTIONS The 24 volt power supply is provided by an internally wired low voltage transformer which is standard on all models. if the unit is connected to a 208 volt power supply, the low voltage transformer must be rewired to the 208 volt tap. See the unit wiring diagram. Field supplied low voltage wiring can exit the unit through the top right (when unit is vertical upflow) or the right side panel. Refer to Figure 3. Remove desired knockout and pierce foil faced insulation to allow wiring to pass through. Use as small of a hole as possible to minimize air leakage. Install a 7/8” plastic bushing in the selected hole and keep low voltage wiring as short as possible inside the control box. To further minimize air leakage, seal the wiring entry point at the outside of the unit. The field wiring is to be connected at the pigtails supplied with the air handler. Refer to Figures 22 & 25 for system wiring. NOTICE All wiring must comply with local and national electrical code requirements. Read and heed all unit caution labels. SECTION XI: BLOWER SPEED CONNECTIONS Adjust blower motor speed to provide airflow within the minimum and maximum limits approved for indoor coil, electric heat and outdoor unit. Make speed tap adjustments at the motor terminal block. Refer to airflow data listed in Table 12. Connect motor wires to motor speed tap receptacle for speed desired. The standard ECM motor operates when a 24 VAC signal is sent to any of its 5-speed taps. If simultaneous 24 VAC inputs are present, the motor operates at the highest speed tap that is energized. The lowest speed is 1, and the highest speed is 5. The air handler comes factory wired with the electric heat kit connected to tap 5 for the heating speed, and the cooling/heat pump connected to tap 4 for the heating speed. The cooling / heat pump indicating speed is supplied by the thermostat “G” signal. The electric heat kit wire for the heating speed should be moved from 5 to the appropriate speed tap according to Table 5. If electric heat requires speed tap 5, the highest speed tap available for cooling / heat pump heating is tap 4. If a lower circulating speed is desired for fan only operation (lower than a heating or cooling fan speed), connect the factory “red” wire shipped on tap #4 into the lowest setting desired. Field install a wire from low voltage “YEL,” and connect it to the motor speed tap desired for cooling / heat pump heating fan speed. 67$1'$5' (&0 +,*+ ()),&,(1&< 02725 72 6(48(1&(5 +($7(5 %/. 72 5(6,6725 5(' )25 &21752/ 72 5(6,6725 72 &20021 21 75$16)250(5 %/8 :+7 %/. :+7 72 9 21 5(' :+7 75$16)250(5 :,5,1* & / 67$1'$5' * (&0 %/2:(5 1 02725 )25 32:(5 :,5,1* FIGURE 18: Blower Speed Connections *51 $ SECTION XII: UNIT DATA TABLE 3: Physical and Electrical Data - Cooling Only Models 18B 24B 30B 36B 36C 42C 48C 48D 60C 60D Blower - Diameter x Width 10 x 8 10 x 8 10 x 8 10 x 8 11 x 10 11 x 10 11 x 10 11 x 10 11 x 10 11 x 10 Motor HP 1/3 HP 1/3 HP 1/3 HP 1/2 HP 1/2 HP 1/2 HP 3/4 HP 3/4 HP 3/4 HP 3/4 HP Nominal RPM 1050 1050 1050 1050 1050 1050 1050 1050 1050 1050 Voltage 208/230 208/230 208/230 208/230 208/230 208/230 208/230 208/230 208/230 208/230 Full Load Amps @230V 2.6 2.6 2.6 3.8 3.8 3.8 5.4 5.4 5.4 5.4 Type DISPOSABLE OR PERMANENT Filter1 Size 16 x 20 x 1 16 x 20 x 1 16 x 20 x 1 16 x 20 x 1 20 x 20 x 1 20 x 20 x 1 20 x 20 x 1 22 x 20 x 1 20 x 20 x 1 22 x 20 x 1 Permanent Type Kit 1PF0601 1PF0601 1PF0601 1PF0601 1PF0602 1PF0602 1PF0602 1PF0603 1PF0602 1PF0603 Shipping / Operating Weight (lbs.) 91/85 93/87 119/113 119/113 120/114 144/136 158/150 163/153 156/146 180/170 1. Field supplied. TABLE 4: Electrical Data - Cooling Only Models Motor FLA1 Minimum Circuit Ampacity MOP2 18B/24B/30B 36B/36C/42C 48C/48D/60C/60D 2.6 3.3 15 3.8 4.8 15 5.4 6.8 15 1. FLA = Full Load Amps 2. MOP = Maximum Overcurrent Protection device; must be HACR type service disconnect or time delay fuse. Refer to the latest edition of the National Electric Code or in Canada the Canadian electrical Code and local codes to determine correct wire sizing. 12 Johnson Controls Unitary Products","5373254-UIM-B-0617 TABLE 5: Electrical Heat: Minimum Fan Speed Heater Kit Models1,2,3 6HK(0,1)6500206 6HK(0,1)6500506 6HK(0,1)6500806 6HK(0,1)6501006 6HK36501025 6HK(1,2)6501306 6HK(1,2)6501506 6HK36501525 6HK(1,2)6501806 6HK36501825 6HK(1,2)6502006 6HK46502025 6HK(1,2)6502506 6HK46502525 Nom. kW Air Handler Models @240V 18B 24B 30B 36B 36C 42C 48C 48D 60C 60D 2.4kW Med Lo (#2)Med Lo (#2)Med Lo (#2)Med Lo (#2)Med Lo (#2)Med Lo (#2)Med Lo (#2)Med Lo (#2)Med Lo (#2)Med Lo (#2) 4.8kW Med Lo (#2) Med (#3) Med (#3) Med Lo (#2) Med (#3) Med Lo (#2)Med Lo (#2)Med Lo (#2)Med Lo (#2)Med Lo (#2) 7.7kW Med (#3) Med Hi (#4) Med Hi (#4) Med Lo (#2) Med Hi (#4) Med (#3) Med Lo (#2)Med Lo (#2)Med Lo (#2)Med Lo (#2) 9.6kW Med (#3) Med Hi (#4) Med Hi (#4) Med Lo (#2) Med Hi (#4) Med (#3) Med Lo (#2)Med Lo (#2)Med Lo (#2)Med Lo (#2) 12.5kW – Med Hi (#4) Med Hi (#4) Med (#3) Med Hi (#4) Med (#3) Med Lo (#2)Med Lo (#2)Med Lo (#2)Med Lo (#2) 14.4kW – – Med Hi (#4) Med Hi (#4) Med Hi (#4) Hi (#5) Med (#3) Med (#3) Med Lo (#2)Med Lo (#2) 17.3kW – – – Med Hi (#4) Med Hi (#4) Hi (#5) Med (#3) Med Hi (#4) Med (#3) Med (#3) 19.2kW – – – Med Hi (#4) Hi (#5) Hi (#5) Med Hi (#4) Hi (#5) Med Hi (#4) Med Hi (#4) 24kW – – – – – – – Hi (#5) – Med Hi (#4) 1. (0,1) - 0 = no service disconnect OR 1 = with service disconnect. 2. (1,2) - 1 = with service disconnect, no breaker jumper bar OR 2 = with service disconnect & breaker jumper bar. 3. 6HK3 = 3-Phase with terminal block connectors only, 6HK4 = 3-Phase with service disconnect. TABLE 6: KW & MBH Conversions - For Total Power Input Requirement For a power distribution voltage that is different than the provided nominal voltage, multiply the kW and MBH data from the table by the conversion factor in the following table. DISTRIBUTION POWER NOMINAL VOLTAGE CONVERSION FACTOR 208V 240V 0.75 220V 240V 0.84 230V 240V 0.92 TABLE 7: Electric Heat Performance Data: 208/230-1-60 & 208/230-3-60 Heater Models1,2,3 Nominal kW @240V Total Heat 4 kW MBH 208V 230V 208V 230V kW Staging W1 Only W1 + W2 208V 230V 208V 230V 6HK(0,1)6500206 2.4 1.8 2.2 6.2 7.5 1.8 2.2 1.8 2.2 6HK(0,1)6500506 4.8 3.6 4.4 12.3 15 3.6 4.4 3.6 4.4 6HK(0,1)6500806 7.7 5.8 7.1 19.7 24.1 5.8 7.1 5.8 7.1 6HK(0,1)6501006 9.6 7.2 8.8 24.6 30.1 7.2 8.8 7.2 8.8 1PH 6HK(1,2)6501306 12.5 9.4 11.5 32 39.2 3.1 3.8 9.4 11.5 6HK(1,2)6501506 14.4 10.8 13.2 36.9 45.1 3.6 4.4 10.8 13.2 6HK(1,2)6501806 17.3 13 15.9 44.3 54.2 6.5 7.9 13 15.9 6HK(1,2)6502006 19.2 14.4 17.6 49.2 60.2 7.2 8.8 14.4 17.6 6HK(1,2)6502506 24 18 22 61.5 75.2 7.2 8.8 18 22 6HK36501025 9.6 7.2 8.8 24.6 30.1 7.2 8.8 7.2 8.8 6HK36501525 14.4 10.8 13.2 36.9 45.1 10.8 13.2 10.8 13.2 3PH 6HK36501825 17.3 13 15.9 44.3 54.2 13 15.9 13 15.9 6HK46502025 19.2 14.4 17.6 49.2 60.2 7.2 8.8 14.4 17.6 6HK46502525 24 18 22 61.5 75.2 9 11 18 22 1. (0,1) - 0 = no service disconnect OR 1 = with service disconnect. 2. (1,2) - 1 = with service disconnect, no breaker jumper bar OR 2 = with service disconnect & breaker jumper bar. 3. 6HK3 = 3-Phase with terminal block connectors only, 6HK4 = 3-Phase with service disconnect. 4. For different power distributions, see conversion table above. Johnson Controls Unitary Products 13","5373254-UIM-B-0617 TABLE 8: Electrical Data For Single Source Power Supply: 208/230-1-60 Air Handler Models Heater Models1,2 18B 24B 30B 36B 36C 42C 48C For notes, see Page 14. 6HK(0,1)6500206 6HK(0,1)6500506 6HK(0,1)6500806 6HK(0,1)6501006 6HK(0,1)6500206 6HK(0,1)6500506 6HK(0,1)6500806 6HK(0,1)6501006 6HK(1,2)6501306 6HK(0,1)6500206 6HK(0,1)6500506 6HK(0,1)6500806 6HK(0,1)6501006 6HK(1,2)6501306 6HK(1,2)6501506 6HK(0,1)6500206 6HK(0,1)6500506 6HK(0,1)6500806 6HK(0,1)6501006 6HK(1,2)6501306 6HK(1,2)6501506 6HK(1,2)6501806 6HK(1,2)6502006 6HK(0,1)6500206 6HK(0,1)6500506 6HK(0,1)6500806 6HK(0,1)6501006 6HK(1,2)6501306 6HK(1,2)6501506 6HK(1,2)6501806 6HK(1,2)6502006 6HK(0,1)6500206 6HK(0,1)6500506 6HK(0,1)6500806 6HK(0,1)6501006 6HK(1,2)6501306 6HK(1,2)6501506 6HK(1,2)6501806 6HK(1,2)6502006 6HK(0,1)6500206 6HK(0,1)6500506 6HK(0,1)6500806 6HK(0,1)6501006 6HK(1,2)6501306 6HK(1,2)6501506 6HK(1,2)6501806 6HK(1,2)6502006 Heater Amps @240V 10 20 32 40 10 20 32 40 52 10 20 32 40 52 60 10 20 32 40 52 60 72 80 10 20 32 40 52 60 72 80 10 20 32 40 52 60 72 80 10 20 32 40 52 60 72 80 Field Wiring Min. Circuit Ampacity 208V 230V 208V 14.9 16.1 15 25.8 28.0 30 39.0 42.7 40 47.4 52.0 50 14.9 16.1 15 25.8 28.0 30 39.0 42.7 40 47.4 52.0 50 60.6 66.6 70 14.9 16.1 15 25.8 28.0 30 39.0 42.7 40 47.4 52.0 50 60.6 66.6 70 69.0 75.9 70 16.8 18.0 20 27.6 29.9 30 40.9 44.6 45 49.3 53.8 50 62.5 68.5 70 70.9 77.7 80 84.1 92.4 90 92.5 101.7 100 16.8 18.0 20 27.6 29.9 30 40.9 44.6 45 49.3 53.8 50 62.5 68.5 70 70.9 77.7 80 84.1 92.4 90 92.5 101.7 100 16.8 18.0 20 27.6 29.9 30 40.9 44.6 45 49.3 53.8 50 62.5 68.5 70 70.9 77.7 80 84.1 92.4 90 92.5 101.7 100 19.3 20.5 20 30.1 32.4 35 43.4 47.1 45 51.8 56.3 60 65.0 71.0 70 73.4 80.2 80 86.6 94.9 90 95.0 104.2 100 MOP.3 230V 20 30 45 60 20 30 45 60 70 20 30 45 60 70 80 20 30 45 60 70 80 100 110 20 30 45 60 70 80 100 110 20 30 45 60 70 80 100 110 25 35 50 60 80 90 100 110 14 Johnson Controls Unitary Products","5373254-UIM-B-0617 TABLE 8: Electrical Data For Single Source Power Supply: 208/230-1-60 (Continued) Air Handler Models 48D 60C 60D Heater Models1,2 6HK(0,1)6500206 6HK(0,1)6500506 6HK(0,1)6500806 6HK(0,1)6501006 6HK(1,2)6501306 6HK(1,2)6501506 6HK(1,2)6501806 6HK(1,2)6502006 6HK(1,2)6502506 6HK(0,1)6500206 6HK(0,1)6500506 6HK(0,1)6500806 6HK(0,1)6501006 6HK(1,2)6501306 6HK(1,2)6501506 6HK(1,2)6501806 6HK(1,2)6502006 6HK(0,1)6500206 6HK(0,1)6500506 6HK(0,1)6500806 6HK(0,1)6501006 6HK(1,2)6501306 6HK(1,2)6501506 6HK(1,2)6501806 6HK(1,2)6502006 6HK(1,2)6502506 Heater Amps @240V 10 20 32 40 52 60 72 80 100 10 20 32 40 52 60 72 80 10 20 32 40 52 60 72 80 100 Field Wiring Min. Circuit Ampacity 208V 230V 208V 19.3 20.5 20 30.1 32.4 35 43.4 47.1 45 51.8 56.3 60 65.0 71.0 70 73.4 80.2 80 86.6 94.9 90 95.0 104.2 100 116.7 128.1 125 19.3 20.5 20 30.1 32.4 35 43.4 47.1 45 51.8 56.3 60 65.0 71.0 70 73.4 80.2 80 86.6 94.9 90 95.0 104.2 100 19.3 20.5 20 30.1 32.4 35 43.4 47.1 45 51.8 56.3 60 65.0 71.0 70 73.4 80.2 80 86.6 94.9 90 95.0 104.2 100 116.7 128.1 125 MOP.3 230V 25 35 50 60 80 90 100 110 150 25 35 50 60 80 90 100 110 25 35 50 60 80 90 100 110 150 1. (0,1) - maybe 0 (no service disconnect) or 1 (with service disconnect). 2. (1,2) maybe 1 (with service disconnect, no breaker jumper bar) or 2 (with service disconnect & breaker jumper bar). 3. MOP = Maximum Overcurrent Protection device; must be HACR type circuit breaker or time delay fuse. Refer to the latest edition of the National Electric Code or in Canada the Canadian electrical Code and local codes to determine correct wire sizing. Johnson Controls Unitary Products 15","5373254-UIM-B-0617 TABLE 9: Electrical Data For Multi-source Power Supply: 208/230-1-60 Air Handlers Models Heater Models Min. Circuit Ampacity Heater Amps @240V 208V Circuit 230V 1st3 2nd 3rd 1st3 2nd 3rd MOP1 208V 230V Circuit 1st3 2nd 3rd 1st3 2nd 3rd 24B 6HK16501306 52 22.9 37.6 – 24.9 41.5 – 25 40 – 25 45 – 6HK16501306 52 22.9 37.6 – 24.9 41.5 – 25 40 – 25 45 – 30B 6HK16501506 60 25.8 43.3 – 28.1 47.9 – 25 45 – 30 50 – 6HK16501306 52 24.8 37.6 – 26.8 41.5 – 25 40 – 30 45 – 6HK16501506 60 27.7 43.3 – 30.0 47.9 – 30 45 – 30 50 – 36B 6HK16501806 72 45.0 39.0 – 49.1 43.1 – 45 40 – 50 45 – 6HK16502006 80 49.3 43.3 – 53.9 47.9 – 50 45 – 60 50 – 6HK16501306 52 24.8 37.6 – 26.8 41.5 – 25 40 – 30 45 – 6HK16501506 60 27.7 43.3 – 30.0 47.9 – 30 45 – 30 50 – 36C 6HK16501806 72 45.0 39.0 – 49.1 43.1 – 45 40 – 50 45 – 6HK16502006 80 49.3 43.3 – 53.9 47.9 – 50 45 – 60 50 – 6HK16501306 52 24.8 37.6 – 26.8 41.5 – 25 40 – 30 45 – 6HK16501506 60 27.7 43.3 – 30.0 47.9 – 30 45 – 30 50 – 42C 6HK16501806 72 45.0 39.0 – 49.1 43.1 – 45 40 – 50 45 – 6HK16502006 80 49.3 43.3 – 53.9 47.9 – 50 45 – 60 50 – 6HK16501306 52 27.3 37.6 – 29.3 41.5 – 30 40 – 30 45 – 6HK16501506 60 30.2 43.3 – 32.5 47.9 – 35 45 – 35 50 – 48C 6HK16501806 72 47.5 39.0 – 51.6 43.1 – 50 40 – 60 45 – 6HK16502006 80 51.8 43.3 – 56.4 47.9 – 50 45 – 60 50 – 6HK16501306 52 27.3 37.7 – 29.3 41.5 – 30 40 – 30 45 – 6HK16501506 60 30.1 43.3 – 32.5 47.9 – 35 45 – 35 50 – 48D 6HK16501806 72 47.6 39.1 – 51.6 43.1 – 50 40 – 60 45 – 6HK16502006 80 51.8 43.3 – 56.4 47.9 – 50 45 – 60 50 – 6HK16502506 100 51.8 43.3 21.6 56.4 47.9 24.0 60 45 25 60 50 25 6HK16501306 52 27.3 37.6 – 29.3 41.5 – 30 40 – 30 45 – 6HK16501506 60 30.2 43.3 – 32.5 47.9 – 35 45 – 35 50 – 60C 6HK16501806 72 47.5 39.0 – 51.6 43.1 – 50 40 – 60 45 – 6HK16502006 80 51.8 43.3 – 56.4 47.9 – 60 45 – 60 50 – 6HK16501306 52 27.3 37.6 – 29.3 41.5 – 30 40 – 30 45 – 6HK16501506 60 30.2 43.3 – 32.5 47.9 – 35 45 – 35 50 – 60D 6HK16501806 72 47.5 39.0 – 51.6 43.1 – 50 40 – 60 45 – 6HK16502006 80 51.8 43.3 – 56.4 47.9 – 60 45 – 60 50 – 6HK16502506 100 51.8 43.3 21.7 56.4 47.9 24.0 60 45 25 60 50 25 1. MOP = Maximum Overcurrent Protection device; must be HACR type circuit breaker or time delay fuse. The 1st circuit includes blower motor amps. Refer to the latest edition of the National Electric Code or in Canada the Canadian electrical Code and local codes to determine correct wire sizing. 16 Johnson Controls Unitary Products","5373254-UIM-B-0617 TABLE 10: Electrical Data For Single Source Power Supply: 208/230-3-60 Air Handler Models 18B 24B 30B 36B 36C 42C 48C 48D 60C 60D Heater Models1 6HK36501025 6HK36501025 6HK36501025 6HK36501525 6HK36501025 6HK36501525 6HK36501825 6HK46502025* 6HK36501025 6HK36501525 6HK36501825 6HK46502025* 6HK36501025 6HK36501525 6HK36501825 6HK46502025* 6HK36501025 6HK36501525 6HK36501825 6HK46502025* 6HK36501025 6HK36501525 6HK36501825 6HK46502025* 6HK46502525* 6HK36501025 6HK36501525 6HK36501825 6HK46502025* 6HK36501025 6HK36501525 6HK36501825 6HK46502025* 6HK46502525* Heater Amps @240V 23.1 23.1 23.1 34.6 23.1 34.6 41.6 46.2 23.1 34.6 41.6 46.2 23.1 34.6 41.6 46.2 23.1 34.6 41.6 46.2 23.1 34.6 41.6 46.2 57.7 23.1 34.6 41.6 46.2 23.1 34.6 41.6 46.2 57.7 Field Wiring Min. Circuit Ampacity 208V 230V 208V 28.3 30.9 30 28.3 30.9 30 28.3 30.9 30 40.7 44.7 45 29.8 32.4 30 42.2 46.2 45 49.8 54.6 50 54.8 60.1 55 29.8 32.4 30 42.2 46.2 45 49.8 54.6 50 54.8 60.1 55 29.8 32.4 30 42.2 46.2 45 49.8 54.6 50 54.8 60.1 55 31.8 34.4 35 44.2 48.2 45 51.8 56.6 55 56.8 62.1 60 31.8 34.4 35 44.2 48.2 45 51.8 56.6 55 56.8 62.1 60 69.3 75.9 70 31.8 34.4 35 44.2 48.2 45 51.8 56.6 55 56.8 62.1 60 31.8 34.4 35 44.3 48.2 45 51.9 56.7 55 56.8 62.0 60 69.3 75.9 70 MOP.2 230V 35 35 35 45 35 50 55 70 35 50 55 70 35 50 55 70 35 50 60 70 35 50 60 70 80 35 50 60 70 35 50 60 70 80 1. Asterisk (*) denotes the 20kW and 25kW heater models (6HK46502025 and 6HK46502525) come with service disconnects standard. Single source power MCA and MOP requirements are given here only for reference if used with field installed single point power modification (S1-32436041000). 2. MOP = Maximum Overcurrent Protection device; must be HACR type circuit breaker or time delay fuse. The 1st circuit includes blower motor amps. Refer to the latest edition of the National Electric Code or in Canada the Canadian electrical Code and local codes to determine correct wire sizing. Johnson Controls Unitary Products 17","5373254-UIM-B-0617 TABLE 11: Electrical Data For Multi-source Power Supply: 208/230-3-60 Air Handlers Models 36B 36C 42C 48C 48D 60C 60D Heater Models1,2 6HK46502025 6HK46502025 6HK46502025 6HK46502025 6HK46502025 6HK46502525 6HK46502025 6HK46502025 6HK46502525 Heater Amps @240V 46.2 46.2 46.2 46.2 46.2 57.7 46.2 46.2 57.7 Min. Circuit Ampacity 208V 230V Circuit 1st3 2nd 1st3 2nd 29.8 25.0 32.4 27.6 29.8 25.0 32.4 27.6 29.8 25.0 32.4 27.6 31.8 25.0 34.4 27.6 31.8 25.0 34.4 27.6 38.0 31.3 41.3 34.6 31.8 25.0 34.4 27.6 31.8 25.0 34.4 27.6 38.0 31.3 41.3 34.6 MOP3 208V 230V Circuit 1st3 2nd 1st3 2nd 30 25 35 30 30 25 35 30 30 25 35 30 35 25 35 30 35 25 35 30 40 35 45 35 35 25 35 30 35 25 35 30 40 35 45 35 1. (0,1) - 0 = no service disconnect OR 1 = with service disconnect. 2. (1,2) - 1 = with service disconnect, no breaker jumper bar OR 2 = with service disconnect & breaker jumper bar. 3. MOP = Maximum Overcurrent Protection device; must be HACR type circuit breaker or time delay fuse. The 1st circuit includes blower motor amps. Refer to the latest edition of the National Electric Code or in Canada the Canadian electrical Code and local codes to determine correct wire sizing. TABLE 12: Air Flow Data (CFM)1 Models 18B 24B 30B 36B 36C 42C For notes, see Page 18. Blower Motor Speed #5 HI #4 MED-HI #3 MED #2 MED-LO #1 LO #5 HI #4 MED-HI #3 MED #2 MED-LO #1 LO #5 HI #4 MED-HI #3 MED #2 MED-LO #1 LO #5 HI #4 MED-HI #3 MED #2 MED-LO #1 LO #5 HI #4 MED-HI #3 MED #2 MED-LO #1 LO #5 HI #4 MED-HI #3 MED #2 MED-LO #1 LO 0.10 1132 1025 821 661 510 1117 1032 838 644 474 1113 1057 857 675 489 1323 1255 1052 855 653 1562 1277 1078 881 707 1594 1442 1249 1048 881 0.20 1107 994 798 632 435 1078 1001 799 620 421 1083 1021 821 641 457 1287 1222 1025 823 622 1531 1240 1043 836 677 1564 1408 1215 1008 833 External Static Pressure (in. wc.) 0.30 0.40 0.50 1074 1053 1023 971 943 912 764 727 657 572 491 414 365 291 181 1061 1034 1007 975 946 928 768 742 698 582 521 440 336 279 187 1057 1034 1007 1000 977 947 794 768 728 607 533 460 386 324 261 1264 1238 1210 1193 1170 1140 992 967 927 799 739 691 574 507 463 1496 1453 1416 1206 1165 1133 996 957 899 810 749 658 595 524 451 1530 1497 1459 1374 1338 1298 1179 1135 1082 962 905 840 786 708 623 0.60 990 878 599 335 147 985 898 634 378 144 977 914 653 408 209 1177 1113 857 637 411 1381 1083 819 578 405 1424 1251 1016 761 540 0.70 955 803 536 279 23 955 872 582 284 70 941 881 601 345 158 1149 1081 811 572 353 1348 1025 770 537 346 1382 1199 956 683 481 18 Johnson Controls Unitary Products","5373254-UIM-B-0617 TABLE 12: Air Flow Data (CFM)1 Models 48C 48D 60C 60D Blower Motor Speed #5 HI #4 MED-HI #3 MED #2 MED-LO #1 LO #5 HI #4 MED-HI #3 MED #2 MED-LO #1 LO #5 HI #4 MED-HI #3 MED #2 MED-LO #1 LO #5 HI #4 MED-HI #3 MED #2 MED-LO #1 LO 0.10 1759 1684 1511 1305 1123 1774 1709 1484 1295 1102 1964 1889 1693 1486 1292 1907 1851 1648 1456 1261 0.20 1719 1639 1460 1260 1068 1726 1668 1436 1254 1051 1930 1855 1652 1450 1247 1871 1816 1608 1416 1221 External Static Pressure (in. wc.) 0.30 0.40 0.50 1685 1644 1611 1606 1569 1536 1427 1388 1347 1212 1178 1121 1029 985 909 1684 1651 1614 1619 1580 1548 1410 1372 1321 1218 1167 1114 1011 962 890 1897 1858 1823 1818 1791 1747 1627 1584 1551 1411 1375 1335 1207 1172 1123 1835 1796 1762 1774 1742 1699 1569 1530 1492 1371 1333 1289 1172 1120 1055 0.60 1578 1489 1308 1076 793 1574 1499 1284 1069 831 1789 1716 1510 1291 1055 1723 1659 1445 1227 998 0.70 1540 1452 1262 1027 769 1529 1459 1237 1005 766 1752 1668 1462 1252 990 1681 1616 1404 1163 949 1. Air handler units have been tested to UL 1995 / CSA 22.2 No.236 standards up to 0.50\" wc. external static pressure. Dry coil conditions only, tested without filters. For optimal performance, external static pressures of 0.2\" to 0.5\" are recommended. Heating applications tested at 0.50” w.c. esp. Airflow data shown is from testing performed at 230V. AE units use a standard ECM constant torque motor, and there is minimal variation of airflow at other distribution voltage values. The above data can be used for airflow at other distribution voltages. SECTION XIII: MAINTENANCE Filters must be cleaned or replaced when they become dirty. Inspect at least once per month. The frequency of cleaning depends upon the hours of operation and the local atmospheric conditions. Clean filters keep unit efficiency high. COIL CLEANING ! CAUTION Ensure adequate precautions are taken to protect electrical components from liquid. If the coil needs to be cleaned, it should be cleaned with water. As an alternative to water, EVAP-Green by Nu-Calgon is the only pH neutral coil cleaner approved to be used when it is properly diluted. ENSURE THE CLEANED COILS ARE THOROUGHLY RINSED AFTER USE OF EVAP-GREEN. LUBRICATION The bearings of the blower motor are permanently lubricated. CONDENSATE DRAINS During the cooling season check the condensate drain lines to be sure that condensate is flowing from the primary drain but not from the secondary drain. If condensate ever flows from the secondary drain the unit should be promptly shut off and the condensate pan and drains cleaned to insure a free flowing primary drain. SECTION XIV: AIR SYSTEM ADJUSTMENT To check the Cubic Feet per Minute (CFM), measure the external duct static using a manometer and static pressure tips. To prepare coil for static pressure measurements run the fan only to assure a dry coil. NOTICE Refer to Table 12 for coil Air Flow Data of Cubic Feet Per Minute (CFM). Drill 2 holes, one 12” away from the air handler in the supply air duct and on 12” away from the air handler in the return air duct (before any elbows in the duct work). Insert the pressure tips, and energize the blower motor. See Table 10 to determine the air flow, and make the necessary adjustments to keep the CFM within the airflow limitations of the coil. EXTERNAL DUCT STATIC Measure the supply air static pressure. Record this positive number. Measure the return air static pressure. Record this negative number. Treat the negative number as a positive, and add the two numbers together to determine the total external system static pressure. If a filter rack is installed on the return air end of the air handler or indoor coil section, make sure to measure the return air duct static between the filter and the indoor coil. Johnson Controls Unitary Products 19","5373254-UIM-B-0617 Take measurements here if using a ﬁlter rack. Return air static must be taken between the ﬁlter and indoor coil. A0395-001 FIGURE 19: Duct Static Measurements SECTION XV: INSTALLATION VERIFICATION Prior to and during the accomplishment of the installation procedures, verify all tasks are accomplished as indicated in this installation manual. THERMAL EXPANSION VALVE (TXV) CHECK LIST  Is coil metering device installed correctly?  Was the correct TXV installed per the outdoor unit Technical Guide?  Is the TXV bulb positioned correctly?  Is temperature bulb insulated?  Is equalizer line connected? WERE THE PRIMARY AND SECONDARY DRAINS TRAPPED CORRECTLY? PLUG (UNUSED SECONDARY DRAIN) SECONDARY PRIMARY PREMADE TRAPS FIGURE 20: Drain Traps 3” MINIMUM HANDMADE TRAP A0272-001 UPFLOW APPLICATION DOWNFLOW APPLICATION AIR HANDLER COIL A COIL A AIR HANDLER COIL B AIR HANDLER RIGHT FLOW APPLICATION DRAIN PLUG FOR HORIZONTAL SECONDARY DRAIN LEFT FLOW APPLICATION NOTE: Verify that all drains are trapped or plugged. COIL B AIR HANDLER DRAIN PLUG FOR VERTICAL SECONDARY DRAIN PRIMARY DRAIN TRAP CONNECTION DETAIL A SECONDARY DRAIN TRAP CONNECTION FIGURE 21: Location of Coil Trapped and Plugged Drain Connections DETAIL B PRIMARY DRAIN TRAP CONNECTION A0335-001 20 Johnson Controls Unitary Products","5373254-UIM-B-0617 SECTION XVI: WIRING DIAGRAM WHEN INSTALLING HEATER KIT, BE SURE THE BLOWER SPEED IS SET TO THE SPEED SPECIFIED FOR THE AIR HANDLER/HEATER KIT COMBINATION ON THIS UNIT'S INSTALLATION INSTRUCTIONS. SEE INSTALLATION INSTRUCTIONS FOR PROPER LOW VOLTAGE FIELD WIRING CONNECTIONS. BRN WHT BLU RED GRN YEL HEATER KITS: 6HK*6500206 6HK*6500506 LS HE1 FL BLU EQUIPMENT GROUND RLY YEL L2 BLU L1 YEL 6 WHT 5 BLU 4 PRP 3 RED/WHT 2 BLK 1 HEATER KITS: 6HK*6500806 6HK*6501006 LS HE2 EQUIPMENT GROUND L2 L1 BLU BLU FL FL BLU RLY 2 RLY 1 WHT YEL YEL HE1 LS 6 WHT 5 BLU 4 PRP 3 RED/WHT 2 BLK 1 BLU BLU YEL 208-240 VAC 60HZ 1 PHASE SUPPLY TO OUTSIDE UNIT 66 55 4 4 BLU 33 { RED/WHT 2 2 RED/WHT BLK 1 1 BLK/WHT EQUIPMENT GROUND BLU BLK/WHT 208V COM 240V RED/ WHT 24V XFORMER BLU FUSE RED RESISTOR BLU/WHT GRN BLK RED 1 2 3 4 5 C X13 L BLOWER G MOTOR N YEL YEL BLK HEATER KITS: 6HK*6501306 6HK*6501506 EQUIPMENT GROUND RLY L2 L1 BLK YEL L2 L1 LS HE3 LS HE2 FL FL BLU BRN FL HE1 LS 5 3 H 4 1 H 4 1 H 5 BLU RED SEQ2 BLU BLU 3H SEQ1 BLU YEL RED BLU YEL BRN 6 WHT 5 BLU 4 PRP 3 RED/WHT 2 BLK 1 AIR HANDLER - WITH NO HEAT KIT WIRING DIAGRAM 208-240 VOLT SEQ or RLY LS HE5 FL SEQ or RLY SEQ or RLY LS HE4 FL SEQ or RLY SEQ or RLY LS HE3 FL SEQ or RLY SEQ or RLY LS HE2 FL SEQ or RLY RED RED HEATER KITS: 6HK*6501806 6HK*6502006 LS HE3 FL BLU EQUIPMENT GROUND LS HE2 YEL BLK BLK FL BLU RLY 2 BLK BLK L2 RED BRN RED 5 3H L1 4 1H L2 BLU SEQ2 BLU L1 YEL YEL BLU BLU FL HE4 LS FL HE1 LS YEL RLY 1 5 3 WHT H 4 1 H SEQ1 BLU BRN 6 WHT 5 BLU 4 PRP 3 RED/WHT 2 BLK 1 SEQ or RLY LS HE1 RED FL SEQ or RLY 1 2 3 4 5 C X13 L BLOWER G MOTOR N 208V COM 240V XFORMER 24V H H OD UNIT CONTACTOR YEL BLU GRN WHT H H HEATER KIT: 6HK*6502506 BLK LS HE3 LS HE5 FL RED FL BLU RED RED FL HE4 LS BLU FL HE1 LS LS HE2 FL YEL EQUIPMENT BLK BLU GROUND BLK RLY 2 RLY 1 L2 RED BLK BRN YEL L1 BLK 5 3H 5 3 H 5 3H BLK BRN BLU L2 4 1 H 4 1 H 4 1 H SEQ3 BLU SEQ2 BLU SEQ1 L1 RED RED BLU L2 BLU L1 YEL WHT RED H H BLK YEL BRN 6 WHT 5 BLU 4 PRP 3 RED/WHT 2 BLK 1 BRN 13 KW AND ABOVE 10 KW AND BELOW LEGEND LS - LIMIT SWITCH SEQ - SEQUENCER HE - HEATING ELEMENT FL - FUSIBLE LINK H - SEQUENCER HEATER RLY - RELAY USE COPPER CONDUCTORS ONLY. IF ALUMINUM CONDUCTORS ARE PRESENT, ALL APPLICABLE LOCAL AND NATIONAL CODES MUST BE FOLLOWED. 5001016-UWD-A-0415 FIGURE 22: Wiring Diagram - Standard ECM - Single Phase Heat Kits Johnson Controls Unitary Products 21","5373254-UIM-B-0617 3 PHASE ELECTRIC HEAT KITS LS LS HE3 FL FL HE2 LS HE1 FL LS HE6 FL LS HE3 FL LS HE2 FL BLUE BLACK RLY 3 YELLOW BLUE HEATER KITS: BLACK YELLOW 6HK36501025C RLY 2 6HK36501525C GND L3 L2 L1 BLUE BLUE YELLOW YELLOW RED / WHITE BLACK BLACK BLACK RLY 1 WHITE BLUE WHITE WHITE BLUE BLUE BLUE BLACK HEATER KIT: 6HK36501825C RLY 6 YELLOW BLACK BROWN 6 WHITE 5 BLUE 4 PURPLE 3 RED / WHITE 2 BLACK 1 GND L3 L2 L1 RLY 5 RLY 4 BROWN BROWN BLUE BLUE YELLOW YELLOW BLACK BLACK BLUE BLUE YELLOW YELLOW RED / WHITE BLACK BLACK BLACK BLUE YELLOW LS HE6 FL LS HE3 FL LS HE2 FL LS FL HE5 LS FL HE4 LS FL HE1 BLUE YELLOW HEATER KITS: BLUE BLACK 6HK46502025C RLY 6 6HK46502525C BLUE YELLOW BLACK YELLOW BLACK BROWN BLUE GND RLY 5 BROWN BROWN GND L3 L2 L1 L3 L2 L1 SD 2 SD 1 BLUE BLUE YELLOW YELLOW BLACK BLACK RLY 4 BLUE BLUE YELLOW YELLOW RED / WHITE BLACK BLACK BLACK FIGURE 23: Wiring Diagram - Three Phase Heat Kits 208-230V YELLOW BLUE BLACK BLUE BLUE RLY 3 RLY 2 RLY 1 WHITE BLUE WHITE WHITE BLUE BLUE BROWN 6 WHITE 5 BLUE 4 PURPLE 3 RED / WHITE 2 BLACK 1 BLUE BLUE YELLOW BLACK YELLOW BLUE BLACK BLUE LS FL HE5 LS FL HE4 LS FL HE1 BLUE RLY 3 RLY 2 RLY 1 WHITE BLUE WHITE WHITE BLUE BLUE BROWN 6 WHITE 5 BLUE 4 PURPLE 3 RED / WHITE 2 BLACK 1 LEGEND FL - FUSIBLE LINK GND - EQUIPMENT GROUND HE - HEATING ELEMENT LS - LIMIT SWITCH RLY - RELAY SD - SERVICE DICONNECT FIELD POWER WIRING (208/230V) FACTORY WIRING (208/230V) FACTORY WIRING LOW VOLTAGE 5175906-UWD-A-0216 22 Johnson Controls Unitary Products","SECTION XVII: TYPICAL THERMOSTAT CONNECTIONS 5373254-UIM-B-0617 X/L X/L FIELD INSTALLED JUMPER IF SINGLE STAGE THERMOSTAT IS USED. W2 X/L FIGURE 24: Typical Thermostat Wiring Diagram - ECM X/L A0370-002 Johnson Controls Unitary Products 23","5373254-UIM-B-0617 67$*( +($7 67$*( &22/ 5220 7+(0267$7 2 25* : :+7 < %/8 <(/ < <(/ 5 5(' & %/8 * *51 '()5267 &21752/ %2$5' 67$*( +($7 3803","25* 2 :+7 : %/8 <(/ < <(/ < 5(' 5 %/8 & %51 :+7 %/8 : 287 : 287 < 287 %51 :+7 %/8 5(' *51 /6 +( )/ )/ +( 127,&( :,5,1* )25 %/2:(5 02725 0$< 5(48,5( ),(/' $'-8670(17 '(3(1',1* 21 0$7&+83 2) 6<67(0 81,76 5()(5 72 7+( $,5 )/2: '$7$ &)0","7$%/( ,1 7+( 7(&+1,&$/ *8,'( )25 '(7$,/6 <(/ 5(' %/8 <(/ %/. (48,30(17 *5281' 5/< / / %/. <(/ / / /6 +( )/%/8 /6 %51 + + + %/8 6(4 5(' %/8 %/8 + 6(4 %/8 <(/ +. +($7(5 .,7 %51 :+7 %/8 353 5(' :+7 %/. %/8 5(' :+7 %/. :+7 %/. :+7 9 &20 9 %/. 5(' )86( 5(' :+7 & / %/2:(5 * 02725 1 5(' 5(6,6725 %/8 :+7 *51 %/8 9 ;)250(5 %/8 * &$// (1(5*,=(6 %/2:(5 )25 < 63((' %/$&. %/2:(5 02725 :,5( ,6 )25 (/(&75,& +($7 63((' < 287 :,5( 72 %/2:(5 02725 63((' 7$3 ,6 ),(/' 3529,'(' $ $ FIGURE 25: Typical Thermostat Wiring Diagram - 2 Stage Heat Pump with ECM Blower Motor 24 Johnson Controls Unitary Products","5373254-UIM-B-0617 SECTION XVIII: START UP SHEET Print Form Residential Air Handler with Electric Heat Start-Up Sheet Proper start-up is critical to customer comfort and equipment longevity Reset Form Start-Up Date Company Name Start-Up Technician Owner Information Name City Address State or Province Daytime Phone Zip or Postal Code Equipment Data Unit Model # Unit Serial # General Information (Check all that apply) New Construction Up flow Retrofit Down flow Unit Location and Connections (Check all that apply) Unit is level Duct connections are complete: Condensate drain properly connected per the installation instructions Horizontal Left Horizontal Right Supply Return Condensate trap has been primed with water Filters Filters installed Number of filters Filter size Electrical Connections & Inspection (Complete all that apply) 208 volts AC 230 volt AC Inspect wires and electrical connections Transformer wired properly for primary supply voltage Ground connected Line Voltage Measured (Volts AC) Thermostat wiring is complete Air Flow Setup Blower Type ECM & Set-Up X-13 PSC Low voltage value between \"R\" and \"C\" at control board (Volts AC) Thermostat cycle rate or heat anticipator adjusted to Installation Manual specifications COOL ADJUST DELAY HEAT 1 Low A A A A 2 Medium Low B B B B 3 Medium C C C C 4 Medium High D D D D 5 High Supply static (inches of water column) Supply air dry bulb temperature Outside air dry bulb temperature Return static (inches of water column) Return air dry bulb temperature Return air wet bulb temperature Total external static pressure Temperature drop Supply air wet bulb temperature Other Jumpers (Check all that apply) HUM STAT YES NO AC/HP AC HP CONT FAN L M H Continued on next Page Johnson Controls Unitary Products 25","Electric Heat (Complete all that apply) Electric heat kit - Model number Serial number Rated KW Number of elements Measured Amperage Measured Voltage Heater 1 Heater 4 Heater 1 Heater 4 Heater 2 Heater 5 Heater 2 Heater 5 Heater 3 Heater 6 Heater 3 Heater 6 Heating return air dry bulb temperature Heating supply air dry bulb temperature Clean Up Job Site Job site has been cleaned, indoor and outdoor debris removed from job site Tools have been removed from unit All panels have been installed Air temperature rise Unit Operation and Cycle Test (Complete all that apply) Operate the unit through continuous fan cycles from the thermostat, noting and correcting any problems Operate the unit through cooling cycles from the thermostat, noting and correcting any problems Operate the unit through mechanical heating cycles from the thermostat, noting and correcting any problems Operate the unit through emergency heating cycles from the thermostat, noting and correcting any problems Owner Education Provide owner with the owner's manual Explain operation of system to equipment owner Explain thermostat use and programming (if applicable) to owner Explain the importance of regular filter replacement and equipment maintenance Comments and Additional Job Details Subject to change without notice. Published in U.S.A Copyright © 2017 by Johnson Controls, Inc. All rights reserved. York International Corp. 5005 York Drive Norman, OK 73069 5373254-UIM-B-0617 Supersedes: 5373254-UIM-A-0517"]}