{"v":1,"file":"york-avv-air-handler-install.pdf","pages":["INSTALLATION VARIABLE SPEED ECM SINGLE PIECE MULTI-POSITION AIR HANDLERS WITH FACTORY INSTALLED ELECTRONIC EXPANSION VALVE (EEV) MODELS: AVV SERIES MANUAL ISO 9001 Certified Quality Management System LIST OF SECTIONS GENERAL . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .2 REQUIRED CONTROL SET-UP . . . . . . . . . . . . . . . . . . . . . . . . . . . 14 SAFETY . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .2 AIRFLOW AND COMFORT SETTING SELECTION . . . . . . . . . . . . 14 UNIT INSTALLATION . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .5 UNIT DATA . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 15 DUCT WORK AND CONNECTIONS . . . . . . . . . . . . . . . . . . . . . . . . .7 MAINTENANCE . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 22 COIL METERING DEVICES . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .9 AIR SYSTEM ADJUSTMENT . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 22 REFRIGERANT LINE CONNECTION . . . . . . . . . . . . . . . . . . . . . . . . .9 INSTALLATION VERIFICATION . . . . . . . . . . . . . . . . . . . . . . . . . . . 22 CONDENSATE DRAIN CONNECTIONS . . . . . . . . . . . . . . . . . . . . .10 INSTRUCTING THE OWNER . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 23 ELECTRIC HEATER INSTALLATION . . . . . . . . . . . . . . . . . . . . . . .10 WIRING DIAGRAM . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 24 LINE POWER CONNECTIONS . . . . . . . . . . . . . . . . . . . . . . . . . . . . .10 START UP SHEET . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 27 LOW VOLTAGE CONTROL CONNECTIONS . . . . . . . . . . . . . . . . .11 LIST OF FIGURES “A” Coil Return Air Duct Attachment & Component Location . . . . . . . .3 Accessory Control Wiring . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 11 “N” Coil Return Air Duct Attachment & Component Location . . . . . . . .3 Main Control Board . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 12 Pressure Check . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 Electronic Expansion Valve (EEV) Control Board . . . . . . . . . . . . . . 12 Dimensions & Duct Connection Dimensions . . . . . . . . . . . . . . . . . . . .4 Air Handler with Communicating AC or HP . . . . . . . . . . . . . . . . . . . 13 Typical Installation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .5 Multi-wire Terminal Connection . . . . . . . . . . . . . . . . . . . . . . . . . . . . 13 Horizontal Pan Adjustment Strap Hole Reference . . . . . . . . . . . . . . . .6 Duct Static Measurements . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 22 Coil Blow Off Wing Installation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .7 Drain Traps . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 22 Horizontal Suspension . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .8 Location of Coil Trapped and Plugged Drain Connections . . . . . . . . 23 Duct Attachment . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .8 Wiring Diagram - ECM - Single Phase Heat Kits (Sheet 1 of 2) . . . . 24 Duct Work Transition . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .8 Wiring Diagram - ECM - Single Phase Heat Kits (Sheet 2 of 2) . . . . 25 Vapor Line Grommet . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .10 Wiring Diagram - Three Phase Heat Kits 208-230V . . . . . . . . . . . . . 26 Line Power Connections . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .11 LIST OF TABLES Dimensions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 KW & MBH Conversions - For Total Power Input Requirement . . . . 16 Horizontal Pan Strap Settings for Horizontal Left . . . . . . . . . . . . . . . . .6 Electric Heat Performance Data: 208/230-1-60 & 208/230-3-60 . . . 16 EEV Connectors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .13 Electrical Data For Single Source Power Supply: 208/230-1-60 . . . 17 Fault Codes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .14 Electrical Data For Multi-source Power Supply: 208/230-1-60 . . . . . 19 Heat Relays . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .14 Electrical Data For Single Source Power Supply: 208/230-3-60 . . . 20 Physical and Electrical Data - Cooling Only . . . . . . . . . . . . . . . . . . . .15 Electrical Data For Multi-source Power Supply: 208/230-3-60 . . . . . 21 Electrical Data - Cooling Only . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .15 Air Flow Data (CFM) (When operating with electric heat section.) . . 21 Electrical Heat: Minimum Fan Speed . . . . . . . . . . . . . . . . . . . . . . . . .16 IMPORTANT The electronic expansion valve (EEV) in this unit is shipped in the closed position to protect the valve during transportation. Prior to brazing, line power must be applied to the air handler field wiring terminals for 1 minute. The initial power causes the EEV to open allowing nitrogen to flow through the system during the brazing process. If power cannot be applied to the EEV control board prior to brazing refrigeration piping, a tool is available to manually operate the EEV. An EEV manual operating tool can be purchased from Source 1 as part number S1-02649686000. Six revolutions of the tool open the valve fully. 5373262-UIM-B-0617","5373262-UIM-B-0617 SECTION I: GENERAL The single piece air handler series provides the flexibility for installation in any position. This unit may be used for upflow, downflow, horizontal right, or horizontal left applications. These units may be located in a closet, utility room, attic, crawl space, or basement. These versatile models may be used for cooling or heat pump operation with or without electric heat. Top or side power and control wiring, color coded leads for control wiring, easy to install drain connections, and electric heaters all combine to make the installation easy and minimize installation cost. Electric heat kits are available as field installed accessories. Single phase kits are available from 2.5 kW to 25 kW. 208-230 volt three phase kits are available from 10kW to 25kW. SECTION II: SAFETY This is a safety alert symbol. When you see this symbol on labels or in manuals, be alert to the potential for personal injury. Understand and pay particular attention to the signal words DANGER, WARNING, or CAUTION. DANGER indicates an imminently hazardous situation, which, if not avoided, will result in death or serious injury. WARNING indicates a potentially hazardous situation, which, if not avoided, could result in death or serious injury. CAUTION indicates a potentially hazardous situation, which, if not avoided may result in minor or moderate injury. It is also used to alert against unsafe practices and hazards involving only property damage. ! WARNING FIRE OR ELECTRICAL HAZARD Failure to follow the safety warnings exactly could result in serious injury, death or property damage. A fire or electrical hazard may result causing property damage, personal injury or loss of life. ! WARNING The air handler area must not be used as a broom closet or for any other storage purposes, as a fire hazard may be created. Never store items such as the following on, near or in contact with the furnace. 1. Spray or aerosol cans, rags, brooms, dust mops, vacuum cleaners or other cleaning tools. 2. Soap powders, bleaches, waxes or other Cleaning compounds; plastic items or containers; gasoline, kerosene, cigarette lighter fluid, dry cleaning fluids or other volatile fluid. 3. Paint thinners and other painting compounds. 4. Paper bags, boxes or other paper products Never operate the air handler with the blower door removed. To do so could result in serious personal injury and/or equipment damage. ! WARNING Improper installation, adjustment, alteration, or maintenance may create a condition where the operation of the product could cause personal injury or property damage. Refer to this manual for assistance, or for additional information, consult a qualified contractor, installer, or service agency. ! CAUTION This product must be installed in strict compliance with the installation instructions and any applicable local, state, and national codes including, but not limited to building, electrical, and mechanical codes. SAFETY REQUIREMENTS 1. Failure to carefully read and follow all instructions in this manual can result in air handler malfunction, death, personal injury and/or property damage. 2. This air handler should be installed in accordance with all national and local building/safety codes and requirements, local plumbing or wastewater codes, and other applicable codes. 3. This air handler should be installed only in a location and position specified in the “Unit Installation” section of this Instruction Manual. 4. The air handler is not to be used for temporary heating of buildings or structures under construction. 5. Always install the air handler to operate within the air handler’s intended maximum outlet air temperature. 6. The unit rating plate displays the air handler model number. The unit dimensions for the supply air plenum are provided in Figure 4 and Table 1 of this Instruction Manual. The plenum must be installed according to the instructions. 7. Clearance from combustible material is provided under “Clearances” in the “Unit Installation” section. ! CAUTION DO NOT lift air handler by the cabinet braces. The cabinet braces are held in place by the coil channels. The cabinet braces could become disengaged from the cabinet causing the air handler to fall, potentially causing injury or damaging property. See Figures 1 and 2 for location of cabinet braces. Lift the air handler by tightly gripping the casing. 8. It is necessary to maintain clearances for servicing. Access must be allowed for electric heaters and blower. 9. The unit rating plate and power supply must be verified to ensure that the electrical characteristics match. 10. Air handler shall be installed so the electrical components are protected from water. 11. Installing and servicing heating/cooling equipment can be hazardous due to the electrical components. Only trained and licensed personnel should install, repair, or service heating/cooling equipment. Unlicensed service personnel can perform basic maintenance functions such as cleaning and replacing the air filters. When working on heating/cooling equipment, the precautions in the manuals and on the labels attached to the unit and other safety precautions must be observed as applicable. ! CAUTION These air handlers should be transported & handled in an upright, upflow position. Failure to do so may result in unit damage and personal injury. Configuration conversions should be done at site of installation. 12. These instructions cover minimum requirements and conform to existing national standards and safety codes. In some instances these instructions exceed certain local codes and ordinances, especially those who have not kept up with changing residential and non-HUD modular home construction practices. These instructions are required as a minimum for a safe installation. 2 Johnson Controls Unitary Products","5373262-UIM-B-0617 ((9 (/(&7521,& %2; +25,=217$/ '5$,1 3$1 9$325 5()5,*(5$17 /,1( &211(&7,21 /,48,' 5()5,*(5$17 /,1( &211(&7,21 )5217 9,(: 2) ³$´ &2,/ )25 $99 02'(/ &2,/ 6/,'( 5$,/ %/2:(5 &203$570(17 &2,/ &203$570(17 $FFHVV SDQHO UHPRYHG","&$%,1(7 %5$&( ,1'225 &2,/ 35(6685( 75$16'8&(5 6(&21'$5< '5$,1 +25,=217$/ )/2: ´ 1$7,21$/ 3,3( 7+5($' 137","35,0$5< '5$,1 ´ 137 9(57,&$/ '5$,1 3$1 &$%,1(7 %5$&( 'XFW ZRUN PD\\ EH IDVWHQHG FDXWLRXVO\\ ZLWK VFUHZV WR WKH VLGHV DQG UHDU RI XQLW RQO\\","),/7(5 ((9 6(&21'$5< '5$,1 83)/2: ´ 137 ),/7(5 '225 :KHQ DWWDFKLQJ GXFW ZRUN ZLWK VFUHZV NHHS VFUHZV ZLWKLQJ ´ RI VLGHV DQG EDFN RI DLU KDQGOHU","FIGURE 1: “A” Coil Return Air Duct Attachment & Component Location 6,'( 9,(: 5(7851 $,5 '8&7 $ ((9 &21752/ %2; +25,=217$/ '5$,1 3$1 )5217 9,(: 2) ³1´ &2,/ )25 $99 02'(/ %/2:(5 &203$570(17 9$325 5()5,*(5$17 /,1( &211(&7,21 /,48,' 5()5,*(5$17 /,1( &211(&7,21 &$%,1(7 %5$&( &2,/ &203$570(17 $FFHVV SDQHO UHPRYHG",",1'225 &2,/ 35(6685( 75$16'8&(5 6(&21'$5< '5$,1 +25,=217$/ )/2: ´ 1$7,21$/ 3,3( 7+5($' 137","35,0$5< '5$,1 ´ 137 9(57,&$/ '5$,1 3$1 &$%,1(7 %5$&( 'XFW ZRUN PD\\ EH IDVWHQHG FDXWLRXVO\\ ZLWK VFUHZV WR WKH VLGHV DQG UHDU RI XQLW RQO\\","((9 6(&21'$5< '5$,1 83)/2: ´ 137 ),/7(5 '225 :KHQ DWWDFKLQJ GXFW ZRUN ZLWK VFUHZV NHHS VFUHZV ZLWKLQJ ´ RI VLGHV DQG EDFN RI DLU KDQGOHU","FIGURE 2: “N” Coil Return Air Duct Attachment & Component Location 6,'( 9,(: 5(7851 $,5 '8&7 $ Johnson Controls Unitary Products 3","5373262-UIM-B-0617 INSPECTION As soon as a coil is received, it should be checked to insure it is still under pressure per Figure 3. The coil should be inspected for possible damage during transit. If damage is evident, the extent of the damage should be noted on the carrier’s freight bill. A separate request for inspection by the carrier’s agent should be made in writing. The Local Distributor should be consulted for more information. The drain pan should be checked for cracks or breakage. Before installation, the unit should be checked for screws or bolts which may have loosened in transit. There are no internal shipping or spacer brackets that need to be removed. It should be verified that all accessories such as heater kits are available. Installation of these accessories or field conversion of the unit should be accomplished before setting the unit in place or connecting any wiring, duct work or piping. DEPRESS SCHRADER CORE TO CHECK FOR PRESSURE ONE TIME. NOTE: Verify that the coil is under pressure when received. FIGURE 3: Pressure Check ) %/2:(5 &203$570(17 &2,/ &203$570(17 * 5()5,*(5$17 &211(&7,216 '5$,1 &211(&7,216 ´ A0271-001 723 287/(7 ',0(16,216 ( $ & ´ ´ ),/7(5 $&&(66 % ´ ´ FIGURE 4: Dimensions & Duct Connection Dimensions TABLE 1: Dimensions1 Dimensions Models A B Height Width 25B 47-1/2 17-1/2 37B 47-1/2 17-1/2 37C 51-1/2 21 38B 47-1/2 17-1/2 38C 55-3/4 21 49C 55-3/4 21 49D 55-1/2 24-1/2 50C 60 21 50D 60 24-1/2 61C 60 21 61D 60 24-1/2 1. All dimensions are in inches. 2. Knockout size (conduit size in parentheses). C 19-1/2 19-1/2 22-5/8 22-5/8 26-7/8 26-7/8 26-5/8 31-3/8 31-3/8 31-3/8 31-3/8 D 14-1/4 14-1/4 17-3/4 14-1/4 17-3/4 17-3/4 21-3/4 17-3/4 21-3/4 17-3/4 21-3/4 6(59,&( ',6&211(&7 $&&(66 ´ ' %27720 ,1/(7 ',0(16,216 $ E 16-1/2 16-1/2 20 16-1/2 20 20 23-1/2 20 23-1/2 20 23-1/2 Wiring Knockouts2 F G Power (Conduit) Control (Conduit) Refrigerant Connections Line Size Liquid Vapor 7/8 (1/2) 1-3/8 (1) 1-23/32 (1-1/4) 7/8 (1/2) 3/4 3/8 7/8 4 Johnson Controls Unitary Products","5373262-UIM-B-0617 SECTION III: UNIT INSTALLATION NOTICE Avoid handling aluminum coil components after handling the copper line set or other tubing without first cleaning hands. UNIT SIZING 1. The size of the unit should be based on an acceptable heat loss or gain calculation for the structure. The ACCA – Manual J or other approved methods may be used. Reference Figure 4 and Table 1. 2. Only connect the air handler to a duct system which has an external static pressure within the allowable range. 3. Airflow must be within the minimum and maximum limits approved for electric heat, indoor coils and outdoor units. Entering Air Temperature Limits Wet °F Dry °F Min. Max. Min. Max. 57 72 65 95 4. When an air handler is installed so that supply ducts carry air circulated by the air handler to areas outside the space containing the air handler, the return air shall also be handled by duct(s) sealed to the air handler casing and terminating in the space to be cooled/ heated. 5. Refer to the unit rating plate for the air handler model number, and then see the dimensions page of this instruction for supply air plenum dimensions. The plenum must be installed according to the instructions. 6. The installer must check available supply power and verify that it is within the normal operating voltage range for the unit. The acceptable voltage range for these units is as follows: Air Handler Voltage 208V-230V-1-60 Normal Operating 1 Voltage Range 187V-253V 1. Rated in accordance with ARI Standard 110, utilization range “A”. CLEARANCES Clearances must be taken into consideration, and provided for as follows: 1. Refrigerant piping and connections - minimum 12” recommended. 2. Maintenance and servicing access - minimum 36” from front of unit recommended for blower motor / coil replacement. 3. Condensate drain lines routed to clear filter and panel access. 4. Filter removal - minimum 36” recommended. 5. The duct work connected to this unit is designed for zero clearance to combustible materials. 6. A combustible floor base accessory is available for downflow appli- cations of this unit, if required by local code. LOCATION Location is usually predetermined. Check with owner’s or dealer’s installation plans. If location has not been decided, consider the following in choosing a suitable location: 1. Select a location with adequate structural support, space for service access, and clearance for air return and supply duct connections. 2. Using hanging brackets to wall mount this single piece air handler unit is not recommended. 3. Normal operating sound levels may be objectionable if the air handler is placed directly over some rooms such as bedrooms, study, etc. 4. Select a location that will permit installation of condensate line to an open drain or outdoors allowing condensate to drain away from structure. NOTICE The primary and secondary drain line must be trapped to allow proper drainage of condensate water. The secondary drain line should be piped to a location that will give the occupant a visual warning that the primary drain is clogged. If the secondary drain line is not used, it must be capped. 5. When an indoor coil is installed in an attic or above a finished ceiling, an auxiliary drain pan should be provided under the air handler as is specified by most local building codes. 6. Proper electrical supply must be available. 7. If unit is located in an area of high humidity (i.e. an unconditioned garage or attic), nuisance sweating of casing may occur. On these installations, unit duct connections and other openings should be properly sealed, and a wrap of 2” fiberglass insulation with vinyl vapor barrier should be used. AIR HANDLER CONFIGURATION These air handler units are supplied ready to be installed in an upflow or horizontal left position. Refer to Figure 5. If the unit requires either downflow or horizontal right airflow configurations, the unit must have the coil assembly repositioned. Refer to the Downflow or Horizontal Right Conversion procedures. UPFLOW HEAT DOWNFLOW HEAT HORIZONTAL RIGHT HEAT HEAT FIGURE 5: Typical Installation HORIZONTAL LEFT A0330-001 HORIZONTAL LEFT CONVERSION NOTICE For horizontal left applications, high airflow can prevent the collected condensate from draining properly since the direction of the airflow opposes the direction of the draining condensate. The horizontal pan must be angled properly in order to ensure proper drainage in high airflow applications. Ensure that the pan is angled properly by checking that the correct hole is used on the pan straps per TABLE 2. Use FIGURE 6 to identify the \"BACK\" and \"FRONT\" straps since, in some cases, these settings are not the same. Johnson Controls Unitary Products 5","5373262-UIM-B-0617 $77$&+0(17 +2/( )25 +25,=217$/ '5$,1 3$1 +2/( /2&$7,21 180%(56 FIGURE 6: Horizontal Pan Adjustment Strap Hole Reference TABLE 2: Horizontal Pan Strap Settings for Horizontal Left Model AP RFCX-P2 AE RFCX-E2 AP24B AP30B AP36B RFCX24BP RFCX30BP RFCX36BP AE24B AE30B AE36B RFCX24BE RFCX30BE RFCX36BE AP60C AP36C AP37C AP42C AP48C – – – AP18B AP48D AP60D RFCX60CP RFCX36CP RFCX37CP RFCX42CP RFCX48CP – – – RFCX18BP RFCX48DP RFCX60DP AE60C AE42C AE48C AE60D AE36C – AE18B AE48D RFCX60CE RFCX42CE RFCX48CE RFCX60DE RFCX36CE – RFCX18BE RFCX48DE DOWNFLOW OR HORIZONTAL RIGHT CONVERSION (A COIL MODELS) NOTICE Convert air handler to correct orientation prior to installation. Conversion must be made before brazing the refrigerant connections to the coil. 1. Remove coil access panel. 2. Disconnect the EEV control board communicating cable from the main control board. 3. Slide coil/drain pan assembly out of air handler. 4. Remove the front screw from the coil slide rail. $ AVC AVC24B AVC30B AVC36B AVC60C CM CM24A CM24B CM25B CM30A CM30B CM36A CM36B CM60C Back 2 3 Front 2 4 AVC42C CM42C 4 4 AVC48C CM48C AVC60D CM64D 4 5 CM37C AVC36C CM30C 5 5 CM36C – CM24C 6 6 AVC18B CM18B 7 7 CM30D CM36D AVC48D CM42D 8 8 CM48D CM60D 5. Relocate coil slide rail from top side of coil cabinet to the bottom side. 6. Install coil slide rail by hooking the aft end into holes on back cabinet brace. Secure slide rail with screw removed in step 4. 7. Turn air handler cabinet upside down (in to the downflow position). 8. Slide the coil back into the cabinet. Be sure to engage the coil top into the slide rail on the air handler cabinet. 9. Route EEV control board communicating cable through the vapor refrigerant line connection hole to the outside of the air handler cabinet. Run cable on outside of air handler back into the air handler through the low voltage control wiring opening. Reconnect cable to the main control board, and seal opening in control board enclosure. 10. Install coil access panel. Conversion is now complete. 6 Johnson Controls Unitary Products","DOWNFLOW OR HORIZONTAL RIGHT CONVERSION (N COIL MODELS) NOTICE Convert air handler to correct orientation prior to installation. Conversion must be made before brazing the refrigerant connections to the coil. 1. Remove coil access panel. 2. Disconnect the EEV control board communicating cable from the main control board. 3. Slide coil/drain pan assembly out of air handler. NOTICE The center support bar for the coil/drain pan has a position identifier embossed into the cabinet structure between the two forward fingers of the support bar. There are four position identifiers: A, B, C, or D. The lettered hole location can differ from unit to unit due to the cabinet width of the air handler. After removal and reinstallation, the center support bar must be installed in the same lettered position that it was originally. 4. Note the lettered position of the center support bar for the coil/drain pan. Remove the center support bar by sliding the forward end of the support bar to the right or left until the lower finger clears the structure. NOTICE The position identifier for the coil slide rail is embossed into the back corner vertical angle of the cabinet structure. There are four position identifiers: 1, 2, 3, or 4. The numbered attachment location can differ from unit to unit due to the cabinet height of the air handler. After removal and reinstallation, the coil slide rail must be installed in the same numbered position that it was originally. 5. Note the numbered position of the coil slide rail located at the upper right hand side of the indoor coil compartment. Remove slide rail from air handler cabinet by removing front screw and lowering bracket down to disengage hook on back of slide rail. 6. Turn air handler cabinet upside down (downflow position). 7. Install coil slide rail by hooking the aft end into holes at the num- bered position the slide rail was originally in right rear corner post, and secure rail into right front edge of cabinet with screw in the predrilled hole. NOTICE The aft fingers of the center support bar are longer than the fingers on the forward end of the support bar. 8. Install center support bar for the coil/drain pan onto the lettered position that it was originally mounted. 9. For horizontal right applications (N coils only), the front and back coil blow off wings must be installed (blow off wings shipped in loose parts bag). Locate 4 screws securing coil delta plates to coil drain pan. Loosen the screws. Slide each coil blow off wing between the drain pan and the coil delta plate. Tighten screws to secure coil blow off wings. Refer to Figure 7. 10. Slide the coil back into the cabinet. Be sure to engage the side coil slide into the slide rail on the air handler cabinet. 11. Route EEV control board communicating cable through the vapor refrigerant line connection hole to the outside of the air handler cabinet. Run cable on outside of air handler back into the air handler through the low voltage control wiring opening. Reconnect cable to the main control board, and seal opening in control board enclosure. 12. Install coil access panel. Conversion is now complete. 5373262-UIM-B-0617 COIL DELTA PLATE BLOW OFF WING SCREWS (2 per blow off wing) Install coil blow off wing on front and back of coil. FIGURE 7: Coil Blow Off Wing Installation DRAIN PAN A0417-001 SECTION IV: DUCT WORK AND CONNECTIONS Air supply and return may be handled in one of several ways best suited to the installation. Upflow, horizontal or downflow applications may be used. The vast majority of problems encountered with heating and cooling systems can be linked to improperly designed or installed duct systems. It is therefore highly important to the success of an installation that the duct system be properly designed and installed. When installing a central air return grille in or near the living space, it is advisable to design the duct work so that the grille is not in direct line with the opening in the unit. One or two elbows and acoustical duct liner assures a quieter system. Operation where return air duct is short or where sound may be a problem, acoustical duct liner should be used inside the duct. Use flexible duct connectors to minimize the transmission of vibration/noise into the conditioned space. ! WARNING Do not bring in return air from a location which could introduce hazardous substances into the airflow. Use 1/2” long screws to connect duct work to cabinet. If pilot holes are drilled, drill only through field duct and unit flange. Insulation of duct work is a must where it runs through an unheated space during the heating season or through an uncooled space during the cooling season. The use of a vapor barrier is recommended to prevent absorption of moisture from the surrounding air into the insulation. The supply air duct should be properly sized by use of a transition to match unit opening. All ducts should be suspended using flexible hangers and never fastened directly to the structure. Duct work should be fabricated and installed in accordance with local and/or national codes. This includes the standards of the National Fire Protection Association for Installation of Air-Conditioning and Ventilating Systems, NFPA No. 90B. Duct systems should be designed in accordance with the Air Conditioning Contractors of America (ACCA) – Manual D. Johnson Controls Unitary Products 7","5373262-UIM-B-0617 ! CAUTION This unit is not designed for non-ducted (freeblow) applications. Do not operate without duct work attached to unit. Equipment should never be operated without filters. Use flexible duct collars to minimize the transmission of vibration/noise into the conditioned space. If electric heat is used, non-flammable material must be used. All ducts should be suspended using flexible hangers and never fastened directly to the structure. HORIZONTAL SUSPENSION These air handlers may be suspended in horizontal applications. It is recommended to use angle steel support brackets with minimum 3/8” threaded rods, supporting the unit from the bottom. Attach the threaded rods at the locations shown in the Figure 8, leaving enough clearance between door and rod so that doors maybe easily removed for service. ! CAUTION DO NOT lift air handler by the cabinet brace. The cabinet brace is held in place by the coil channel. The cabinet brace could become disengaged from the cabinet causing the air handler to fall, potentially causing injury or damaging property. See Figures 2 or 3 for location of cabinet braces. NOTICE When assembling the support structure, make sure to size to provide clearance for access door removal. SUSPENSION SUPPORT LOCATIONS FOR HORIZONTAL APPLICATIONS MIN. 3/8” THREADED ROD MIN. 1-1/2” x 1-1/2” Angle Recommended length 26” minimum with 2” clearance on both sides of Air Handler 2” MIN. 3/8” THREADED ROD 1-1/2” X H MIN. 1-1/2” x 1-1/2” Angle Recommended length 26” minimum with 2” clearance on both sides of Air Handler 1-1/2” X H Dimension in Inches Air Handler Cabinet Size X 17-1/2 Width-Short H 17-1/2 Width-Long H 21 Width-Short H 21 Width-Long H 24-1/2 Width 21 21 21-1/2 21-1/2 21-1/2 FIGURE 8: Horizontal Suspension 1-1/2” A0331-001 H 41 47-1/2 51-1/2 55-3/4 55-1/2 DUCT FLANGES Three duct flanges are provided to assist in positioning and attaching duct work to the air handler. These flanges are included in the unit parts bag. With the screws from the parts bag, install one of the duct flanges. Duct flanges have holes on both legs with one leg longer than the other. The longer leg can be used to mate against the air handler so that different thicknesses of duct board can be made flush with the outer surface of the air handler. Repeat the procedure for the other two flanges. Refer to Figure 9. If the flanges are not used, they may be discarded. DUCT FLANGES (Shipped in bag with unit) FIGURE 9: Duct Attachment A0445-001 RECOMMENDED TRANSITION FIGURE 10: Duct Work Transition SUGGESTED LOCATION OF BLOCK OFF PLATE A0332-001 UNIT CONNECTIONS There are several ways to handle the supply and return air duct connections. The location and sizing of the connections depends on the situation and the method best suited to the installation. Upflow, horizontal or downflow applications may be used. The supply air duct should be properly sized by use of a transition to match unit opening. Refer to Table 1 for air handler unit inlet and outlet dimensions. ! CAUTION Use 1/2” screws to connect duct work to unit. Longer screws will pierce the drain pan and cause leakage. If pilot holes are drilled, drill only though field duct and unit bottom duct flange. Duct work that is not designed to match the supply air opening can cause turbulence inside the plenum. This turbulence can change the air flow patterns across the electric heater limit switches. If the factory suggested transition cannot be fabricated, it is recommended that a block off plate (approximately 8\" high and running the full width of the plenum) be attached to the supply opening. Refer to Figure 10 as a visual aid. The use of this block off plate will enable better air circulation across the limit switches. 8 Johnson Controls Unitary Products","5373262-UIM-B-0617 AIR FILTERS Return air filters are required and must be field supplied. Filtration can be accomplished external to the unit or the integral filter rack may be used. A 1\" filter access rack has been built into the unit. Remove filter access cover shown. Install proper size filter. Standard 1\" size permanent or throw away filter may be used, or permanent washable filters are available using model numbers: 1PF0601, 602 or 603. See Table 6 for filter size. . ! CAUTION Equipment should never be operated without filters. SECTION V: COIL METERING DEVICES ! CAUTION COIL UNDER PRESSURE. Verify that pressure has been released by depressing schrader valve core. This unit is supplied with a factory installed Electronic Expansion Valve (EEV). The EEV, the temperature sensor, and the pressure transducer are factory wired to the control board. NOTICE To prevent moisture and contaminates from entering the system, the coil should not be open to atmosphere for extended periods of time. If the coil cannot be brazed into the refrigeration system during a routine installation period, the ends should be temporarily closed or plugged. For a short term delay, use masking tape over the ends of the copper tubing to close the tube from the air. For a longer term delay, use plugs or caps. There is no need to purge the coil if this procedure is followed. SECTION VI: REFRIGERANT LINE CONNECTION ! CAUTION Coil is under inert gas pressure. Relieve pressure from coil by depressing Schrader core at end of suction manifold stub out. ! CAUTION Dry nitrogen should always be supplied through the tubing while it is being brazed, because the temperature required is high enough to cause oxidation of the copper unless an inert atmosphere is provided. The flow of dry nitrogen should continue until the joint has cooled. Always use a pressure regulator and safety valve to insure that only low pressure dry nitrogen is introduced into the tubing. Only a small flow is necessary to displace air and prevent oxidation. NOTICE Avoid handling aluminum coil components after handling the copper line set or other tubing without first cleaning hands. Connect lines as follows: NOTICE Route the refrigerant lines to the coil in a manner that will not obstruct service access to the coil, air handling system, furnace flue or filter. 1. Suction and liquid line connections are made outside the cabinet. Leave the tubing connection panel attached to the cabinet. Coil access panel should be removed for brazing. The lines are expanded to receive the field line set tubes for most outdoor unit matches. 2. Remove grommets where tubes exit the cabinet to prevent burning them during brazing. In some units, the vapor line grommet may be shipped as a loose part with the unit. Refer to Figure 11. 3. Cut the end of the suction tube using a tube cutter. Place the tube cutter as close as possible to the end of the tube to allow as much depth as possible for the connection and brazing of the suction line. To ensure suction line fits into connection, deburr the stub out (including inner pressure protrusion from cutting). 4. Remove the liquid line copper cap which is soft soldered onto the outside of the 3/8” stub protruding from front of the coil cabinet tubing panel as follows: a. Screw a sheet metal screw into the center of the cap. b. Apply a small amount of heat to the cap while pulling on the screw using slip joint pliers. IMPORTANT The electronic expansion valve (EEV) in this unit is shipped in the closed position to protect the valve during transportation. Prior to brazing, line power must be applied to the air handler field wiring terminals for 1 minute. The initial power causes the EEV to open allowing nitrogen to flow through the system during the brazing process. NOTICE If power cannot be applied to the EEV control board prior to brazing refrigeration piping, a tool is available to manually operate the EEV. An EEV manual operating tool can be purchased from Source 1 as part number S1-02649686000. Six revolutions of the tool open the valve fully. 5. Insert liquid and suction lines into the coil connections at the coil cabinet tubing panel. 6. Wrap a water soaked rag around the coil connection tubes inside the cabinet to avoid transferring excess heat to the coil, the EEV, the temperature sensor or the pressure transducer. 7. Purge refrigerant lines with dry nitrogen. NOTICE All indoor coil connections are copper-to-copper and should be brazed with a phosphorous-copper alloy material such as Silfos-5 or equivalent. DO NOT use soft solder. 8. Braze the suction and liquid lines, and allow the joints to cool. 9. Re-attach the grommets to the lines carefully to prevent air leak- age. In some units, the vapor line grommet may be shipped as a loose part with the unit. Refer to Figure 11. 10. Refer to Outdoor unit Installation Manual, and accomplish evacuation, leak check and charging instructions. Check all field brazed joints and metering device connections. 11. Attach the coil access panel to the cabinet. 12. Ensure lines are sound isolated by using appropriate hangers or strapping. Johnson Controls Unitary Products 9","5373262-UIM-B-0617 *5200(7 )RU 9DSRU /LQH","FIGURE 11: Vapor Line Grommet $ SECTION VII: CONDENSATE DRAIN CONNECTIONS All drain lines should be trapped a minimum of three inches, should be pitched away from unit drain pan and should be no smaller than the coil drain connection. ! CAUTION DO NOT use TeflonTM tape, pipe thread compound, or other sealants. The use of a sealant may cause damage and premature failure of the drain pan. Threaded drain connection should be hand-tightened, plus no more than 1 turn. Avoid Double Trapping of a single drain line. Route the drain line so that it does not interfere with accessibility to the coil, air handling system or filter and is not exposed to freezing temperatures. See Figures 19 and 20 for drain connection locations. ! CAUTION When the unit is installed in an attic or above a finished ceiling, an auxiliary drain pan should be provided under the coil as specified by most local building codes. When this exterior secondary drain pan is used that drain should be piped to a location that will give the occupant a visual warning that the primary drain is clogged. Drain plugs can be removed using a standard 3/8 inch drive socket set ratchet. If the coil is provided with a secondary drain it should be piped to a location that will give the occupant a visual warning that the primary drain is clogged. If a secondary drain is not used it must be plugged. Instruct the owner that the evaporator coil drain pan should be inspected and cleaned regularly to prevent odors and assure proper drainage. If a secondary drain is not used it must be plugged. See Figures 19 and 20. Coils should be installed level or pitched slightly toward the drain end. Suggested pitch should not exceed 1/4 inch per foot of coil. The drain pan connections are designed to ASTM Standard D 2466 Schedule 40. Use 3/4” PVC or steel threaded pipe. Since the drains are not subject to any pressure it is not necessary to use Schedule 40 pipe for drain lines. SECTION VIII: ELECTRIC HEATER INSTALLATION If the air handler requires electric heat, install the electric heat kit according to the installation instructions included with the kit. After installing the kit, mark the air handler nameplate to designate the heater kit that was installed. If no heater is installed, mark the name plate appropriately to indicate that no heat kit is installed. Use only 6HK Revision C or later heater kits, as listed on air handler name plate and in these instructions. Use data from Tables 8 through 13 for information on required minimum motor speed tap to be used for heating operation and maximum over-current protection device required as listed for combination of air handler and heater kit. For Upflow, Downflow and Horizontal left-hand applications, the kits can be installed without modification. Field modification is required for Horizontal right-hand airflow application only. Follow instructions with heater for modification. NOTICE In some horizontal applications, the service disconnects on the electric heat kits must be rotated 180° so the up position of the disconnect is the ON position. This service disconnect orientation change is required by UL1995, Article 26.19 (in reference to all circuit breakers). SECTION IX: LINE POWER CONNECTIONS Power may be brought into the unit through the supply air end of the unit (top left when unit is vertical) or the left side panel. Use the hole appropriate to the unit’s orientation in each installation to bring conduit from the disconnect. The power lead conduit should be terminated at the electrical control box. To determine proper wire sizing, refer to Tables 7 - 14 and the latest edition of the National Electric Code or in Canada the Canadian electrical Code and local codes to determine correct wire sizing. To minimize air leakage, seal the wiring entry point at the outside of the unit. All electrical connections to air handlers must be made with copper conductors. Direct connection of aluminum wiring to air handlers is not approved. If aluminum conductors are present, all applicable local and national codes must be followed when converting from aluminum to copper conductors prior to connection to the air handler. If wire other than uncoated (non-plated), 75°C ambient, copper wire is used, consult applicable tables of the National Electric Code (ANSI/ NFPA 70). The chosen conductor and connections all must meet or exceed the amperage rating of the overcurrent protector (service disconnect or fuse) in the circuit. ! CAUTION This is a fully communicating system. “L1” and “L2” connections MUST be the same in both indoor and outdoor equipment. Verify “L1” and “L2” connection locations in the electrical panel that feed the indoor and outdoor equipment. Failure to wire correctly may introduce noise onto the RS485 communicating system and cause communication errors. Additionally, existing aluminum wire within the structure must be sized correctly for the application according to National Electric Code and local codes. Caution must be used when sizing aluminum rather than copper conductors, as aluminum conductors are rated for less current than copper conductors of the same size. 10 Johnson Controls Unitary Products","5373262-UIM-B-0617 3+$6( (/(&75,& +($7 237,216 6,1*/( 6285&( 32:(5 *1' 08/ 7 , 6285&( 32:(5 :,7+ -803(5 %$5 08/7, 6285&( 32:(5 *1' *1' 12 (/(&75,& +($7 *1' 32:(5 6833/< / / 7(50,1$/ %/2&. 25 6(59,&( ',6&211(&7 6' 32:(5 / 6' 6833/< / 6' -803(5 %$5 &,5&8,76 21 N: N: &,5&8,76 21 N: &.7 / / 6' 32:(5 &.7 / 6' / 6833/< / &.7 / 6' &,5&8,76 21 N: N: &,5&8,76 21 N: 32:(5 6833/< &1 &1 &203 21(17 &2'(6 *1' *5281' /8* 6' 6(59,&( ',6&211(&7 &.7 &,5&8,7 &1 :,5( &211(&725 187 ),(/' 32:(5 :,5,1* 9","3+$6( (/(&75,& +($7 32:(5 237,216 6,1*/( 6285&( 32:(5 08/7, 6285&( 32:(5 *1' *1' / / 32:(5 / &.7 / 6' 6833/< / 32:(5 / 6833/< / 7(50,1$/ %/2&. 25 &.7 / 6' 6(59,&( ',6&211(&7 / $ FIGURE 12: Line Power Connections SECTION X: LOW VOLTAGE CONTROL CONNECTIONS The 24 volt power supply is provided by an internally wired low voltage transformer which is standard on all models, However, if the unit is connected to a 208 volt power supply, the low voltage transformer must be rewired to the 208 volt tap. See the unit wiring label. Remove desired knockout and pierce foil faced insulation to allow wiring to pass through. Use as small of a hole as possible to minimize air leakage. Install a 7/8” plastic bushing in the selected hole and keep low voltage wiring as short as possible. To further minimize air leakage, seal the wiring entry point at the outside of the unit. The field wiring is to be connected with wire connectors to the wires provided. Refer to Figures 16 & 17. NOTICE All wiring must comply with local and national electrical code requirements. Read and heed all unit caution labels. $FFHVVRU\\ &RQWURO :LULQJ 3 21 $,5 +$1'/(5 %2$5' 67$*( $,5 &21',7,21,1* +80 ($& (/(&75,& $,5 &/($1(5 5(/$< FIGURE 13: Accessory Control Wiring 9 +80,',),(5 +80,',67$7 $ Johnson Controls Unitary Products 11","5373262-UIM-B-0617 FLOAT SWITCH INPUT LEAVING AIR TEMP SENSOR TERMINALS SERVICE TOOL PORT HUMIDIFIER OUTPUT EAC ELECTRONIC AIR CLEANER STATUS INDICATOR CFM INDICATOR BLOWER SPEED JUMPERS COMM PORT HUMIDISTAT JUMPER AC/HP JUMPER MODEL ID PLUG FUSE FIGURE 14: Main Control Board A0405-001 1 32 4 9 8 67 5 14 13 12 11 10 FIGURE 15: Electronic Expansion Valve (EEV) Control Board 12 A0768-001 Johnson Controls Unitary Products","5373262-UIM-B-0617 TABLE 3: EEV Connectors ITEM 1 2 3 4 5 6 7 8 9 10 11 12 13 14 INPUT BC R A+ PR1 PR1 PR1 T1 T1 EEV EEV EEV EEV EEV DESCRIPTION RS 485 Inverted Input 24 VAC System Common 24 VAC System Power RS 485 Input 5V VCC Pressure Transducer 0.5 – 4.5V Pressure Transducer Signal Common Pressure Transducer 10k Temperature Sensor Common Temperature Sensor Input EEV Phase A EEV Phase B EEV Phase C EEV Phase D EEV 12VDC CONNECTOR USE Communication Signals Indoor Pressure Transducer Indoor Temperature Sensor EEV Motor Control CONNECTION Pin 1 Pin 2 Pin 3 Pin 4 Pin 1 Pin 2 Pin 3 Pin 4 Pin 5 Pin 1 Pin 2 Pin 3 Pin 4 Pin 5 CONTROL WIRING USING COMMUNICATING CONTROLS The Communicating System consists of several intelligent communicating components including the HxTM Thermostat, the variable speed air handler and the modulating air conditioner or heat pump. These components continually communicate with each other via the wire connections shown in Figure 16. Commands, operating conditions, and other data are passed continually between components over the A-R-C-B and AC-B bus. The result is a new level of comfort, versatility, and simplicity. In order to use this air handler, it MUST be installed with the matching HxTM Thermostat and a matching modulating outdoor air conditioner or heat pump. Use the wiring diagram in Figure 16 to connect the air handler control and the HxTM Thermostat (wall thermostat) to the communicating outdoor unit. Be sure that all of the “A+” terminals are connected together, all of the “B-” terminals are connected together, all of the “C” terminals are connected together and both of the “R” terminals are connected together. See Figures 16 & 17. The four small screw terminals in the terminal block on the end of the air handler control should be used. Connect a short piece of thermostat wire (18 gage minimum) to the ARCB terminals on the air handler control board. Run this wire outside the control board enclosure. Use wire connectors to connect this wire to the room thermostat wire and the outdoor unit thermostat wire. The outdoor unit contains its own control transformer. DO NOT run a thermostat “R” wire to the outdoor unit. See Figure 16 for details. ! CAUTION If any field-supplied wiring is to be connected to the control board, such as will be the case if the Communicating Control is used or if a humidistat, float switch or leaving air temperature switch are used, the additional wires MUST be routed through the hole at the lower left of the control box. DO NOT add any additional holes to the control box. After attaching the additional wires to the board, the remaining hole around the wires must be plugged with the sealant putty supplied or with a suitable waterproof sealant. FAILURE TO SEAL THIS HOLE MAY ALLOW WATER TO ENTER THE CONTROL BOX AND DAMAGE THE CONTROL BOARD. +[7 0 7+(50267$7 &20081,&$7,1* &21752/ $ 5 & % $,5 +$1'/(5 &20081,&$7,1* &21752/ $ 5 & % $& +($7 3803 &20081,&$7,1* &21752/ $ & % FIGURE 16: Air Handler with Communicating AC or HP $ IMPORTANT Do not place more than one wire under any single communication terminal screw (there are four communication terminal screws). If more than one wire must be connected to a terminal screw, attach only the terminal end of a one wire pigtail, and use a wire connector to connect the other end of the pigtail to the other wires. Failure to do this will result in nuisance communication error faults. See Figure 17. WIRE CONNECTOR THERMOSTAT TERMINAL SCREW AIR HANDLER COMMUNICATING CONTROL BOARD A+ R C B- INDOOR UNIT NOTE: Ensure only one wire under terminal screw. To connect more than one wire: 1. Connect only terminal end of ” wire pigtail. 2. Use wire connector to connect other end of pigtail to other wires. OUTDOOR UNIT A0237-001 FIGURE 17: Multi-wire Terminal Connection Johnson Controls Unitary Products 13","5373262-UIM-B-0617 FLOAT SWITCH INPUT An optional switch may be connected to the FLT terminals on the control board. This feature is only functional when used with the Communicating Control. It is intended for use with a water overflow switch. LEAVING AIR TEMP SENSOR INPUT A plenum air temperature sensor (thermistor) can be connected to the LAS terminals on the control board. The Communicating Control can the monitor the temperature of the supply air in the plenum. SECTION XI: REQUIRED CONTROL SET-UP IMPORTANT The following steps must be taken at the time of installation to insure proper system operation. 1. Consult system wiring diagram to determine proper thermostat wiring for your system. 2. The HxTM controls the de-humidification during cooling operation and does not require the HUM STAT jumper to be changed from NO to YES. 3. Set the MODE jumper to A/C (Air Conditioner) or HP (Heat Pump) position depending on the outdoor unit included with the system. 4. Set HEAT airflow jumper to proper position based on heat kit installed. Refer to Table 8 for proper position. FUNCTIONALITY AND OPERATION Jumper Positions Hum Stat Jumper The HUM STAT jumper can be set on the HxTM thermostat. This function can lower the blower speed for de-humidification during cooling operation. AC/HP Jumper The AC/HP jumper configures the control to operate properly with an air conditioner (AC position) or heat pump (HP position). If the jumper is not present, the control will operate as if the jumper is in the HP position. Airflow and Comfort Setting Jumpers The comfort profile is set on the HxTM thermostat. Heat pump and cooling airflow is set by the outdoor unit. Status and Fault Codes The control includes an LED that displays status and fault codes. These codes are shown in Table 4. The control will display the fault codes until power is removed from the control or the fault condition is no longer present. TABLE 4: Fault Codes Fault or Status Condition LED1 (RED) Flash Code Status No power to control OFF Internal control fault ON 2 sec on 2 sec off heartbeat Normal 0.1 sec on, 0.1 sec off Test mode Call for heat and cool at the same time 7 Model Plug Not inserted 8 Internal fault self-corrected, attempting normal operation 9 HUM OUT Output The HUM OUT output can be used to drive an external relay or solenoid (24 VAC coil) to control a humidifier. The HxTM communicating thermostat is also a humidistat and controls this output. 14 Heat Output The control is connected to the heater relays using pins 4, 5, and 6 of connector P1. The relay outputs are 24 VAC. The control energizes the heat relays as shown in Table 5. TABLE 5: Heat Relays Input W1 W2 W1 and W2 Heat Relay Output HT1 HT2 HT1 and HT2 Depending on the heat kit installed in the air handler, the control provides the flexibility to configure the amount of heat delivered with the first stage heating call. SECTION XII: AIRFLOW AND COMFORT SETTING SELECTION AIRFLOW SELECTION AT THERMOSTAT Inputs to air handler control board come from the thermostat which are communicated from the main control of the outdoor unit. This maintains proper sensible/latent balance during cooling and proper discharge temperature during heating. Proper indoor unit airflow is determined by the system and requires no initial set-up by the installing contractor. If the indoor unit is using electric heat, the unit must have the electric heat airflow set at the air handler control board HEAT jumper. Refer to electric heat minimum fan speed and the air flow data tables for proper selection when operating the air handler with the electric heat section. After the system is started during the initial set-up process using the HxTM thermostat, additional fine tuning of the airflow is accomplished by selecting one of the climate setting profiles. The comfort profiles include: humid, dry or normal. Select the one that best reflects the outdoor environment where the conditioned space is located. This selection adjusts how the indoor blower and the compressor work together to manage temperature and humidity. The normal comfort setting operates the indoor blower speed as commanded by the outdoor unit. The humid comfort setting either decreases the commanded indoor blower speed or increases the compressor speed depending on the demand to best manage humidity. The dry comfort setting increases the commanded indoor blower speed in relation to the compressor speed to optimize sensible cooling. Additional airflow fine tune adjustments are available using the Hx thermostat. Refer to the Hx thermostat manual for additional detail and the selectable “Blower Operating Profiles” available. NOTICE Incorrect airflow and comfort settings may result in decreased system efficiency and performance. These variable speed air handlers are designed to deliver constant airflow (CFM) up to a maximum of 0.8 inches external static pressure (ESP) in the ductwork. Therefore, if too many supply registers are closed, a filter becomes clogged, or there is a restriction in the ductwork, the motor automatically operates at a higher speed to compensate for the higher ESP. This may result in a higher operating sound level, a higher power consumption, and have a negative impact on the service life of the blower motor. To Set Cooling Airflow: The modulating outdoor AC or HP operate the indoor blower in conjunction with the outdoor unit compressor speed. To Set Heat Pump Airflow: The modulating outdoor AC or HP operate the indoor blower in conjunction with the outdoor unit compressor speed. Johnson Controls Unitary Products","To Set Electric Heat Airflow: The blower speed required for electric heat is different than cooling. Refer to Table 15 for the possible CFM selections. Refer to Table 7 for the minimum required airflow for the electric heater installed. Find the desired airflow in Table 14 for heat. Set the HEAT jumper on the control as indicated in Table 15. Blower Ramp-Up /Ramp-Down: To minimize the sound made by the blower when it speeds up or slows down, the blower will slowly ramp up or down from one speed to another. Changes in blower speed during A/C or heat pump heating can take up to 30 seconds. Changes in blower speed during electric resistance heating can take up to 15 seconds. BLOWER OPERATING PROFILES The blower operating profiles are to be selected on the HxTM communicating thermostat. This controls blower operation at the beginning and the end of a demand. Normal The normal setting provides a ramp-up from zero airflow to full capacity and a ramp-down from full capacity back to zero airflow. 5373262-UIM-B-0617 Humid The humid setting is best-suited for installations where the humidity is frequently very high during cooling season, such as in the southern part of the country. On a call for cooling, the blower will ramp up to 50% of full capacity and will stay there for two minutes, then will ramp up to 82% of full capacity and will stay there for five minutes, and then will ramp up to full capacity, where it will stay until the wall thermostat is satisfied. Dry The dry setting is best suited to parts of the country where excessive humidity is not generally a problem, where the summer months are usually dry. On a call for cooling the motor will ramp up to full capacity and will stay there until the thermostat is satisfied. At the end of the cooling cycle, the blower will ramp down to 50% of full capacity where it will stay for 60 seconds. Then it will ramp down to zero. Temperate The temperate setting is best suited for most of the country, where neither excessive humidity nor extremely dry conditions are the norm. On a call for cooling, the motor will ramp up to 63% of full capacity and will stay there for 90 seconds, then will ramp up to full capacity. At the end of the cooling cycle, the motor will ramp down to 63% of full capacity and will stay there for 30 seconds, then will ramp down to zero. SECTION XIII: UNIT DATA TABLE 6: Physical and Electrical Data - Cooling Only Models AVV25B AVV37B AVV37C AVV38B AVV38C AVV49C AVV49D AVV50C AVV50D AVV61C AVV61D Blower-Diameter x Width 10 x 8 10 x 8 11 x 10 TBD 11 x 10 11 x 10 11 x 10 11 x 10 11 x 10 11 x 10 11 x 10 HP Motor Nominal RPM 1/2 HP 1050 1/2 HP 1050 1/2 HP 1050 TBD TBD 1/2 HP 1050 3/4 HP 1050 3/4 HP 1050 3/4 HP 1050 3/4 HP 1050 3/4 HP 1050 3/4 HP 1050 Voltage 208/230 208/230 208/230 TBD 208/230 208/230 208/230 208/230 208/230 208/230 208/230 Full Load Amps @230V 4.5 4.5 4.5 TBD 4.5 7.0 7.0 7.0 7.0 7.0 7.0 Type DISPOSABLE OR PERMANENT Size Filter1 Permanent Type Kit 16 x 20 x 1 16 x 20 x 1 20 x 20 x 1 1PF0601 1PF0601 1PF0602 TBD TBD 20 x 20 x 1 20 x 20 x 1 22 x 20 x 1 20 x 20 x 1 22 x 20 x 1 20 x 20 x 1 22 x 20 x 1 1PF0602 1PF0602 1PF0603 1PF0602 1PF0603 1PF0602 1PF0603 Shipping / Operating Weight (lbs.) 119/113 119/113 120/114 TBD 158/150 158/150 163/153 175/165 180/170 175/165 180/170 NOTES: 1. Field supplied. TABLE 7: Electrical Data - Cooling Only Models 25B / 37B / 37C / 38B / 38C 208V 5.0 Motor FLA1 230V 4.5 Minimum Circuit Ampacity 208V 6.3 230V 5.6 MOP2 15 49C / 49D / 50C / 50D / 61C / 61D 7.3 7.0 9.1 8.8 15 NOTES: 1. FLA = Full Load Amps. 2. MOP = Maximum Overcurrent Protection device; must be HACR type circuit breaker or time delay fuse. Refer to the latest edition of the National Electric Code or in Canada the Canadian electrical Code and local codes to determine correct wire sizing. Johnson Controls Unitary Products 15","5373262-UIM-B-0617 TABLE 8: Electrical Heat: Minimum Fan Speed Heater Kit Models1,2,3 Nom. kW Air Handler Models @240V AVV25B AVV37B AVV37C AVV38B AVV38C AVV49C AVV49D AVV50D AVV50D AVV61C AVV61D 6HK(0,1)6500206 2.4kW Med Lo (D)Med Lo (D)Med Lo (D) TBD Med Lo (D) Med Lo (D)Med Lo (D) Med Lo (D) Med Lo (D)Med Lo (D)Med Lo (D) 6HK(0,1)6500506 4.8kW Med Lo (D)Med Lo (D) Med (C) TBD Med (C) Med Lo (D)Med Lo (D) Med Lo (D) Med Lo (D)Med Lo (D)Med Lo (D) 6HK(0,1)6500806 7.7kW Med Lo (D)Med Lo (D) Med Hi (B) TBD Med Hi (B) Med Lo (D)Med Lo (D) Med Lo (D) Med Lo (D)Med Lo (D)Med Lo (D) 6HK(0,1)6501006 9.6kW Med Lo (D)Med Lo (D) Med Hi (B) TBD Med Hi (B) Med Lo (D)Med Lo (D) Med Lo (D) Med Lo (D)Med Lo (D)Med Lo (D) 6HK36501025 6HK(1,2)6501306 12.5kW Med (C) Med (C) Med Hi (B) TBD Med Hi (B) Med Lo (D)Med Lo (D) Med Lo (D) Med Lo (D)Med Lo (D)Med Lo (D) 6HK(1,2)6501506 14.4kW 6HK36501525 - Med Hi (B) Med Hi (B) TBD Med Hi (B) Med (C) Med (C) Med (C) Med (C) Med Lo (D)Med Lo (D) 6HK(1,2)6501806 17.3kW 6HK36501825 - Med Hi (B) Med Hi (B) TBD Med Hi (B) Med (C) Med Hi (B) Med (C) Med Hi (B) Med (C) Med (C) 6HK(1,2)6502006 19.2kW 6HK46502025 - Med Hi (B) Hi (A) TBD Hi (A) Med Hi (B) Hi (A) Med Hi (B) Hi (A) Med Hi (B) Med Hi (B) 6HK(1,2)6502506 24kW - - - TBD 6HK46502525 - Hi (A) - Hi (A) - Med Hi (B) NOTES: 1. (0,1) - 0 = no service disconnect OR 1 = with service disconnect. 2. (1,2) - 1 = with service disconnect, no breaker jumper bar OR 2 = with service disconnect & breaker jumper bar. 3. 6HK3 = 3-Phase with terminal block connectors only, 6HK4 = 3-Phase with service disconnect. TABLE 9: KW & MBH Conversions - For Total Power Input Requirement For a power distribution voltage that is different than the provided nominal voltage, multiply the kW and MBH data from the table by the conversion factor in the following table. DISTRIBUTION POWER NOMINAL VOLTAGE CONVERSION FACTOR 208V 240V 0.75 220V 240V 0.84 230V 240V 0.92 TABLE 10: Electric Heat Performance Data: 208/230-1-60 & 208/230-3-60 Heater Models1,2,3 Nominal kW @240V Total Heat4 kW MBH 208V 230V 208V 230V kW Staging W1 Only W1 + W2 208V 230V 208V 230V 6HK(0,1)6500206 2.4 1.8 2.2 6.2 7.5 1.8 2.2 1.8 2.2 6HK(0,1)6500506 4.8 3.6 4.4 12.3 15 3.6 4.4 3.6 4.4 6HK(0,1)6500806 7.7 5.8 7.1 19.7 24.1 5.8 7.1 5.8 7.1 6HK(0,1)6501006 9.6 7.2 8.8 24.6 30.1 7.2 8.8 7.2 8.8 1PH 6HK(1,2)6501306 12.5 9.4 11.5 32 39.2 3.1 3.8 9.4 11.5 6HK(1,2)6501506 14.4 10.8 13.2 36.9 45.1 3.6 4.4 10.8 13.2 6HK(1,2)6501806 17.3 13 15.9 44.3 54.2 6.5 7.9 13 15.9 6HK(1,2)6502006 19.2 14.4 17.6 49.2 60.2 7.2 8.8 14.4 17.6 6HK(1,2)6502506 24 18 22 61.5 75.2 7.2 8.8 18 22 6HK36501025 9.6 7.2 8.8 24.6 30.1 7.2 8.8 7.2 8.8 6HK36501525 14.4 10.8 13.2 36.9 45.1 10.8 13.2 10.8 13.2 3PH 6HK36501825 17.3 13 15.9 44.3 54.2 13 15.9 13 15.9 6HK46502025 19.2 14.4 17.6 49.2 60.2 7.2 8.8 14.4 17.6 6HK46502525 24 18 22 61.5 75.2 9 11 18 22 1. (0,1) - 0 = no service disconnect OR 1 = with service disconnect. 2. (1,2) - 1 = with service disconnect, no breaker jumper bar OR 2 = with service disconnect & breaker jumper bar. 3. 6HK3 = 3-Phase with terminal block connectors only, 6HK4 = 3-Phase with service disconnect. 4. For different power distributions, see conversions table above. 16 Johnson Controls Unitary Products","TABLE 11: Electrical Data For Single Source Power Supply: 208/230-1-60 Air Handler Models Heater Models1,2 Heater Amps @240V 6HK(0,1)6500206 10 6HK(0,1)6500506 20 AVV25B 6HK(0,1)6500806 32 6HK(0,1)6501006 40 6HK(1,2)6501306 52 6HK(0,1)6500206 10 6HK(0,1)6500506 20 6HK(0,1)6500806 32 AVV37B 6HK(0,1)6501006 40 6HK(1,2)6501306 52 6HK(1,2)6501506 60 6HK(1,2)6501806 72 6HK(1,2)6502006 80 6HK(0,1)6500206 10 6HK(0,1)6500506 20 6HK(0,1)6500806 32 AVV37C 6HK(0,1)6501006 40 6HK(1,2)6501306 52 6HK(1,2)6501506 60 6HK(1,2)6501806 72 6HK(1,2)6502006 80 AVV38B TBD TBD 6HK(0,1)6500206 10 6HK(0,1)6500506 20 6HK(0,1)6500806 32 AVV38C 6HK(0,1)6501006 40 6HK(1,2)6501306 52 6HK(1,2)6501506 60 6HK(1,2)6501806 72 6HK(1,2)6502006 80 6HK(0,1)6500206 10 6HK(0,1)6500506 20 6HK(0,1)6500806 32 AVV49C 6HK(0,1)6501006 40 6HK(1,2)6501306 52 6HK(1,2)6501506 60 6HK(1,2)6501806 72 6HK(1,2)6502006 80 6HK(0,1)6500206 10 6HK(0,1)6500506 20 6HK(0,1)6500806 32 6HK(0,1)6501006 40 AVV49D 6HK(1,2)6501306 52 6HK(1,2)6501506 60 6HK(1,2)6501806 72 6HK(1,2)6502006 80 6HK(1,2)6502506 100 6HK(0,1)6500206 10 6HK(0,1)6500506 20 6HK(0,1)6500806 32 AVV50C 6HK(0,1)6501006 40 6HK(1,2)6501306 52 6HK(1,2)6501506 60 6HK(1,2)6501806 72 6HK(1,2)6502006 80 Continued on next page. 5373262-UIM-B-0617 Field Wiring Min. Circuit Ampacity 208V 230V 208V 17.1 17.6 20 27.9 29.5 30 41.1 44.2 45 49.5 53.5 50 62.7 68.1 70 17.1 17.6 20 27.9 29.5 30 41.1 44.2 45 49.5 53.5 50 62.7 68.1 70 71.2 77.4 80 84.4 92.0 90 92.8 101.3 100 17.1 17.6 20 27.9 29.5 30 41.1 44.2 45 49.5 53.5 50 62.7 68.1 70 71.2 77.4 80 84.4 92.0 90 92.8 101.3 100 TBD TBD TBD 17.1 17.6 20 27.9 29.5 30 41.1 44.2 45 49.5 53.5 50 62.7 68.1 70 71.2 77.4 80 84.4 92.0 90 92.8 101.3 100 19.9 20.7 25 30.8 32.7 35 44.0 47.3 45 52.4 56.6 60 65.6 71.3 70 74.0 80.5 80 87.3 95.2 90 95.7 104.4 100 19.9 20.7 25 30.8 32.7 35 44.0 47.3 45 52.4 56.6 60 65.6 71.3 70 74.0 80.5 80 87.3 95.2 90 95.7 104.4 100 117.3 128.3 125 9.1 8.8 25 9.1 8.8 35 9.1 8.8 45 9.1 8.8 60 9.1 8.8 70 9.1 8.8 80 9.1 8.8 90 9.1 8.8 100 MOP3 230V 20 30 45 60 70 20 30 45 60 70 80 100 110 20 30 45 60 70 80 100 110 TBD 20 30 45 60 70 80 100 110 25 35 50 60 80 90 100 110 25 35 50 60 80 90 100 110 150 25 35 50 60 80 90 100 110 Johnson Controls Unitary Products 17","5373262-UIM-B-0617 TABLE 11: Electrical Data For Single Source Power Supply: 208/230-1-60 (Continued) Field Wiring Air Handler Models Heater Models1,2 Heater Amps @240V Min. Circuit Ampacity MOP3 208V 230V 208V 230V 6HK(0,1)6500206 10 6HK(0,1)6500506 20 6HK(0,1)6500806 32 6HK(0,1)6501006 40 AVV50D 6HK(1,2)6501306 52 6HK(1,2)6501506 60 6HK(1,2)6501806 72 6HK(1,2)6502006 80 6HK(1,2)6502506 100 6HK(0,1)6500206 10 6HK(0,1)6500506 20 6HK(0,1)6500806 32 AVV61C 6HK(0,1)6501006 40 6HK(1,2)6501306 52 6HK(1,2)6501506 60 6HK(1,2)6501806 72 6HK(1,2)6502006 80 6HK(0,1)6500206 10 6HK(0,1)6500506 20 6HK(0,1)6500806 32 6HK(0,1)6501006 40 AVV61D 6HK(1,2)6501306 52 6HK(1,2)6501506 60 6HK(1,2)6501806 72 6HK(1,2)6502006 80 6HK(1,2)6502506 100 19.9 20.7 25 25 30.8 32.7 35 35 44.0 47.3 45 50 52.4 56.6 60 60 65.6 71.3 70 80 74.0 80.5 80 90 87.3 95.2 90 100 95.7 104.4 100 110 117.3 128.3 125 150 19.9 20.7 25 25 30.8 32.7 35 35 44.0 47.3 45 50 52.4 56.6 60 60 65.6 71.3 70 80 74.0 80.5 80 90 87.3 95.2 90 100 95.7 104.4 100 110 19.9 20.7 25 25 30.8 32.7 35 35 44.0 47.3 45 50 52.4 56.6 60 60 65.6 71.3 70 80 74.0 80.5 80 90 87.3 95.2 90 100 95.7 104.4 100 110 117.3 128.3 125 150 NOTES: 1. (0,1) - maybe 0 (no service disconnect) or 1 (with service disconnect). 2. (1,2) maybe 1 (with service disconnect, no breaker jumper bar) or 2 (with service disconnect & breaker jumper bar). 3. MOP = Maximum Overcurrent Protection device; must be HACR type circuit breaker or time delay fuse. Refer to the latest edition of the National Electric Code or in Canada the Canadian electrical Code and local codes to determine correct wire sizing. 18 Johnson Controls Unitary Products","5373262-UIM-B-0617 TABLE 12: Electrical Data For Multi-source Power Supply: 208/230-1-60 Min. Circuit Ampacity MOP3 Air Handlers Models Heater Models1,2 Heater Amps @240V 208V Circuit 230V 208V Circuit 230V 1st3 2nd 3rd 1st3 2nd 3rd 1st3 2nd 3rd 1st3 2nd 3rd 6HK16501306 52 25.0 37.6 – 26.4 41.5 – 25 40 – 30 45 – 6HK16501506 25B 6HK16501806 60 27.9 43.3 – 29.6 47.9 – 30 45 – 30 50 – 72 45.3 39.0 – 48.8 43.1 – 50 40 – 50 45 – 6HK16502006 80 49.6 43.3 – 53.5 47.9 – 50 45 – 60 50 – 6HK16501306 52 25.0 37.6 – 26.4 41.5 – 25 40 – 30 45 – 6HK16501506 37B 6HK16501806 60 27.9 43.3 – 29.6 47.9 – 30 45 – 30 50 – 72 45.3 39.0 – 48.8 43.1 – 50 40 – 50 45 – 6HK16502006 80 49.6 43.3 – 53.5 47.9 – 50 45 – 60 50 – 6HK16501306 52 25.0 37.6 – 26.4 41.5 – 25 40 – 30 45 – 6HK16501506 37C 6HK16501806 60 27.9 43.3 – 29.6 47.9 – 30 45 – 30 50 – 72 45.3 39.0 – 48.8 43.1 – 50 40 – 50 45 – 6HK16502006 80 49.6 43.3 – 53.5 47.9 – 50 45 – 60 50 – 38B TBD TBD TBD TBD TBD TBD TBD TBD TBD TBD TBD TBD TBD TBD 6HK16501306 52 25.0 37.6 – 26.4 41.5 – 25 40 – 30 45 – 6HK16501506 38C 6HK16501806 60 27.9 43.3 – 29.6 47.9 – 30 45 – 30 50 – 72 45.3 39.0 – 48.8 43.1 – 50 40 – 50 45 – 6HK16502006 80 49.6 43.3 – 53.5 47.9 – 50 45 – 60 50 – 6HK16501306 52 27.9 37.6 – 29.5 41.5 – 30 40 – 30 45 – 6HK16501506 49C 6HK16501806 60 30.8 43.3 – 32.7 47.9 – 35 45 – 35 50 – 72 48.1 39.0 – 51.9 43.1 – 50 40 – 60 45 – 6HK16502006 80 52.5 43.3 – 56.7 47.9 – 60 45 – 60 50 – 6HK16501306 52 27.9 37.6 – 29.5 41.5 – 30 40 – 30 45 – 6HK16501506 60 30.8 43.3 – 32.7 47.9 – 35 45 – 35 50 – 49D 6HK16501806 72 48.1 39.0 – 51.9 43.1 – 50 40 – 60 45 – 6HK16502006 80 52.5 43.3 – 56.7 47.9 – 60 45 – 60 50 – 6HK16502506 100 52.5 43.3 21.7 56.7 47.9 24.0 60 45 25 60 50 25 6HK16501306 52 27.9 37.6 – 29.5 41.5 – 30 40 – 30 45 – 6HK16501506 50C 6HK16501806 60 30.8 43.3 – 32.7 47.9 – 35 45 – 35 50 – 72 48.1 39.0 – 51.9 43.1 – 50 40 – 60 45 – 6HK16502006 80 52.5 43.3 – 56.7 47.9 – 60 45 – 60 50 – 6HK16501306 52 27.9 37.6 – 29.5 41.5 – 30 40 – 30 45 – 6HK16501506 60 30.8 43.3 – 32.7 47.9 – 35 45 – 35 50 – 50D 6HK16501806 72 48.1 39.0 – 51.9 43.1 – 50 40 – 60 45 – 6HK16502006 80 52.5 43.3 – 56.7 47.9 – 60 45 – 60 50 – 6HK16502506 100 52.5 43.3 21.7 56.7 47.9 24.0 60 45 25 60 50 25 6HK16501306 52 27.9 37.6 – 29.5 41.5 – 30 40 – 30 45 – 6HK16501506 61C 6HK16501806 60 30.8 43.3 – 32.7 47.9 – 35 45 – 35 50 – 72 48.1 39.0 – 51.9 43.1 – 50 40 – 60 45 – 6HK16502006 80 52.5 43.3 – 56.7 47.9 – 60 45 – 60 50 – 6HK16501306 52 27.9 37.6 – 29.5 41.5 – 30 40 – 30 45 – 6HK16501506 60 30.8 43.3 – 32.7 47.9 – 35 45 – 35 50 – 61D 6HK16501806 72 48.1 39.0 – 51.9 43.1 – 50 40 – 60 45 – 6HK16502006 80 52.5 43.3 – 56.7 47.9 – 60 45 – 60 50 – 6HK16502506 100 52.5 43.3 21.7 56.7 47.9 24.0 60 45 25 60 50 25 NOTES: 1. (0,1) - maybe 0 (no service disconnect) or 1 (with service disconnect). 2. (1,2) maybe 1 (with service disconnect, no breaker jumper bar) or 2 (with service disconnect & breaker jumper bar). 3. MOP = Maximum Overcurrent Protection device; must be HACR type circuit breaker or time delay fuse. Refer to the latest edition of the National Electric Code or in Canada the Canadian electrical Code and local codes to determine correct wire sizing. Johnson Controls Unitary Products 19","5373262-UIM-B-0617 TABLE 13: Electrical Data For Single Source Power Supply: 208/230-3-60 Field Wiring Air Handler Models Heater Models1 Heater Amps @240V Min. Circuit Ampacity MOP2 208V 230V 208V 230V 6HK36501025 23.1 31.3 33.3 35 35 6HK36501525 34.6 43.7 47.1 45 50 25B 6HK36501825 41.6 51.3 55.5 50 60 6HK465020253 46.2 56.3 61.0 60 70 6HK36501025 23.1 31.3 33.3 35 35 6HK36501525 34.6 43.7 47.1 45 50 37B 6HK36501825 41.6 51.3 55.5 55 60 6HK465020253 46.2 56.3 61.0 60 70 6HK36501025 23.1 31.3 33.3 35 35 6HK36501525 34.6 43.7 47.1 45 50 37C 6HK36501825 41.6 51.3 55.5 55 60 6HK465020253 46.2 56.3 61.0 60 70 38B TBD TBD TBD TBD TBD TBD 6HK36501025 23.1 31.3 33.3 35 35 6HK36501525 34.6 43.7 47.1 45 50 38C 6HK36501825 41.6 51.3 55.5 55 60 6HK465020253 46.2 56.3 61.0 60 70 6HK36501025 23.1 34.2 36.4 35 40 6HK36501525 34.6 46.6 50.2 50 55 49C 6HK36501825 41.6 54.2 58.6 55 60 6HK465020253 46.2 59.2 64.1 60 70 6HK36501025 23.1 34.2 36.4 35 40 6HK36501525 34.6 46.6 50.2 50 55 49D 6HK36501825 41.6 54.2 58.6 55 60 6HK465020253 46.2 59.2 64.1 60 70 6HK465025253 57.7 71.6 77.9 80 80 6HK36501025 23.1 34.2 36.4 35 40 6HK36501525 34.6 46.6 50.2 50 55 50C 6HK36501825 41.6 54.2 58.6 55 60 6HK465020253 46.2 59.2 64.1 60 70 6HK36501025 23.1 34.2 36.4 35 40 6HK36501525 34.6 46.6 50.2 50 55 50D 6HK36501825 41.6 54.2 58.6 55 60 6HK465020253 46.2 59.2 64.1 60 70 6HK465025253 57.7 71.6 77.9 80 80 6HK36501025 23.1 34.2 36.4 35 40 6HK36501525 34.6 46.6 50.2 50 55 61C 6HK36501825 41.6 54.2 58.6 55 60 6HK465020253 46.2 59.2 64.1 60 70 6HK36501025 23.1 34.2 36.4 35 40 6HK36501525 34.6 46.6 50.2 50 55 61D 6HK36501825 41.6 54.2 58.6 55 60 6HK465020253 46.2 59.2 64.1 60 70 6HK465025253 57.7 71.6 77.9 80 80 NOTES: 1. 6HK3 = 3-Phase with terminal block connections only, 6HK4 = 3-Phase with service disconnect 2. MOP = Maximum Overcurrent Protection device; must be HACR type circuit breaker or time delay fuse. The 1st circuit includes blower motor amps. Refer to the latest edition of the National Electric Code or in Canada the Canadian electrical Code and local codes to determine correct wire sizing. 3. The 20kW and 25kW heater models (6HK46502025 and 6HK46502525) come with circuit breakers standard. Single source power MCA and MOP requirements are given here only for reference if used with field installed single point power modification.. 20 Johnson Controls Unitary Products","5373262-UIM-B-0617 TABLE 14: Electrical Data For Multi-source Power Supply: 208/230-3-60 Min. Circuit Ampacity MOP2 Air Handlers Models Heater Models1 Heater Amps @240V 208V Circuit 230V 208V Circuit 230V 1st2 2nd 1st2 2nd 1st2 2nd 1st2 2nd 25B 6HK46502025 46.2 31.3 25.0 33.3 27.6 35 25 35 30 37B 6HK46502025 46.2 28.8 22.6 30.6 25.0 35 25 35 30 37C 6HK46502025 46.2 31.3 25.0 33.3 27.6 35 25 35 30 38B TBD TBD TBD TBD TBD TBD TBD TBD TBD TBD 38C 6HK46502025 46.2 31.3 25.0 33.3 27.6 35 25 35 30 49C 6HK46502025 46.2 34.1 25.0 36.4 27.6 35 25 40 30 6HK46502025 46.2 34.1 25.0 36.4 27.6 35 25 40 30 49D 6HK46502525 57.7 40.4 31.3 43.3 34.6 45 35 45 35 6HK46502025 46.2 9.1 0.0 8.8 0.0 35 25 40 30 50C 6HK46502525 57.7 9.1 0.0 8.8 0.0 45 35 45 35 6HK46502025 46.2 27.9 18.8 29.5 20.7 35 25 40 30 50D 6HK46502525 57.7 31.7 22.6 33.7 25.0 45 35 45 35 61C 6HK46502025 46.2 34.1 25.0 36.4 27.6 35 25 40 30 6HK46502025 46.2 34.1 25.0 36.4 27.6 35 25 40 30 61D 6HK46502525 57.7 40.4 31.3 43.3 34.6 45 35 45 35 NOTES: 1. The 20kW and 25kW heater models (6HK46502025 and 6HK46502525) come with service disconnects standard. 2. MOP = Maximum Overcurrent Protection device; must be HACR type circuit breaker or time delay fuse. The 1st circuit includes blower motor amps. Refer to the latest edition of the National Electric Code or in Canada the Canadian electrical Code and local codes to determine correct wire sizing. TABLE 15: Air Flow Data (CFM) (When operating with electric heat section.)1, 2, 3, 4 Heat Tap2 A B C D AVV25B High Low 1225 1150 950 725 1020 950 750 725 High/Low Speed Heat CFM AVV37B AVV37C High Low High Low 1225 1150 950 725 1020 950 750 725 1425 1150 925 675 1150 1000 925 675 AVV38B High Low TBD TBD TBD TBD TBD TBD TBD TBD AVV38C High Low 1430 1375 1150 900 1200 1150 1050 900 AVV49C High Low 1650 1550 1375 1150 1200 1150 1050 1000 Heat Tap A B C D AVV49D High 1650 1600 1325 1125 Low 1150 1050 1000 780 AVV50C High Low 1650 1550 1375 1150 1200 1150 1050 1000 AVV50D High Low 1650 1600 1325 1125 1150 1050 1000 780 AVV61C High Low 1850 1775 1570 1370 1250 1200 11501050 AVV61D High Low 1825 1775 1570 1375 1150 1050 1000 950 NOTES: 1. Air handler units have been tested to UL 1995 / CSA 22.2 No. 236 standards up to 0.50\" wc. external static pressure. Dry coil conditions only, tested without filters. For optimal performance, external static pressures of 0.2\" to 0.5\" are recommended. Heating applications tested at 0.50” w.c. esp. Above 0.5\" CFM is reduced by 2% per 0.1\" increase in static. 2. The ADJ tap does not affect the HEAT tap setting. Airflow (CFM) indicator light (LED2) flashes once for every 100 CFM (i.e.: 12 flashes is 1200 CFM) - blinks are approximate +/- 10% of actual CFM. 3. All CFM are shown at 0.5\" w.c. external static pressure. These units have variable-speed ECM motors that automatically adjust to provide constant CFM from 0.0\" to 0.4\" WC. external static pressure. From 0.4\" to 0.8\" external static pressure, CFM is reduced by 2% per 0.1\" static pressure. Operation of these units on duct systems with external static pressure greater than 0.8\" is not recommended. 4. Airflow may be lower than what is required to operate an airflow switch on certain models of electronic air cleaners. Consult the instructions for the electronic air cleaner for further details. Johnson Controls Unitary Products 21","5373262-UIM-B-0617 SECTION XIV: MAINTENANCE Filters must be cleaned or replaced when they become dirty. Inspect at least once per month. The frequency of cleaning depends upon the hours of operation and the local atmospheric conditions. Clean filters keep unit efficiency high. COIL CLEANING ! CAUTION Ensure adequate precautions are taken to protect electrical components from liquid. If the coil needs to be cleaned, it should be cleaned with water. As an alternative to water, EVAP-Green by Nu-Calgon is the only pH neutral coil cleaner approved to be used when it is properly diluted. ENSURE THE CLEANED COILS ARE THOROUGHLY RINSED AFTER USE OF EVAP-GREEN. LUBRICATION The bearings of the blower motor are permanently lubricated. CONDENSATE DRAINS During the cooling season check the condensate drain lines to be sure that condensate is flowing from the primary drain but not from the secondary drain. If condensate ever flows from the secondary drain the unit should be promptly shut off and the condensate pan and drains cleaned to insure a free flowing primary drain. SECTION XV: AIR SYSTEM ADJUSTMENT To check the Cubic Feet per Minute (CFM), measure the external duct static using a manometer and static pressure tips. To prepare coil for static pressure drop measurements run the fan only to assure a dry coil. Drill 2 holes, one 12” away from the air handler in the supply air duct and on 12” away from the air handler in the return air duct (before any elbows in the duct work). Insert the pressure tips and read the pressure drop from the manometer. EXTERNAL DUCT STATIC Measure the supply air static pressure. Record this positive number. Measure the return air static pressure. Record this negative number. Treat the negative number as a positive, and add the two numbers together to determine the total external system static pressure. If a filter rack is installed on the return air end of the air handler or indoor coil section, make sure to measure the return air duct static between the filter and the indoor coil. ³+,´ 3257 ³/2´ 3257 7DNH PHDVXUHPHQWV KHUH LI XVLQJ D ¿OWHU UDFN 5HWXUQ DLU VWDWLF PXVW EH WDNHQ EHWZHHQ WKH ¿OWHU DQG LQGRRU FRLO $ FIGURE 18: Duct Static Measurements SECTION XVI: INSTALLATION VERIFICATION Prior to and during the accomplishment of the installation procedures, verify all tasks are accomplished as indicated in this installation manual. WERE THE PRIMARY AND SECONDARY DRAINS TRAPPED CORRECTLY? PLUG (UNUSED SECONDARY DRAIN) SECONDARY PRIMARY PREMADE TRAPS FIGURE 19: Drain Traps 3” MINIMUM HANDMADE TRAP A0272-001 22 Johnson Controls Unitary Products","5373262-UIM-B-0617 83)/2: $33/,&$7,21 '2:1)/2: $33/,&$7,21 $,5 +$1'/(5 &2,/ $ &2,/ $ $,5 +$1'/(5 &2,/ % $,5 +$1'/(5 5,*+7 )/2: $33/,&$7,21 '5$,1 3/8* )25 +25,=217$/ 6(&21'$5< '5$,1 /()7 )/2: $33/,&$7,21 127( 9HULI\\ WKDW DOO GUDLQV DUH WUDSSHG RU SOXJJHG &2,/ % $,5 +$1'/(5 '5$,1 3/8* )25 9(57,&$/ 6(&21'$5< '5$,1 35,0$5< '5$,1 75$3 &211(&7,21 '(7$,/ $ 6(&21'$5< '5$,1 75$3 &211(&7,21 FIGURE 20: Location of Coil Trapped and Plugged Drain Connections SECTION XVII: INSTRUCTING THE OWNER Assist the owner with registering the unit warranty using the warranty card included with the unit, or preferably online at www.upgproductregistration.com. A complete startup sheet showing the critical readings of the unit at the time of commissioning must be uploaded as part of the online registration process. '(7$,/ % 35,0$5< '5$,1 75$3 &211(&7,21 $ Johnson Controls Unitary Products 23","5373262-UIM-B-0617 SECTION XVIII: WIRING DIAGRAM FIGURE 21: Wiring Diagram - ECM - Single Phase Heat Kits (Sheet 1 of 2) 24 6KHHW RI Johnson Controls Unitary Products","5373262-UIM-B-0617 FIGURE 22: Wiring Diagram - ECM - Single Phase Heat Kits (Sheet 2 of 2) Johnson Controls Unitary Products 6KHHW RI 25","5373262-UIM-B-0617 3 PHASE ELECTRIC HEAT KITS LS LS HE3 FL FL HE2 LS HE1 FL LS HE6 FL LS HE3 FL LS HE2 FL BLUE BLACK RLY 3 YELLOW BLUE HEATER KITS: BLACK YELLOW 6HK36501025C RLY 2 6HK36501525C GND L3 L2 L1 BLUE BLUE YELLOW YELLOW RED / WHITE BLACK BLACK BLACK RLY 1 WHITE BLUE WHITE WHITE BLUE BLUE BLUE BLACK HEATER KIT: 6HK36501825C RLY 6 YELLOW BLACK BROWN 6 WHITE 5 BLUE 4 PURPLE 3 RED / WHITE 2 BLACK 1 GND L3 L2 L1 RLY 5 RLY 4 BROWN BROWN BLUE BLUE YELLOW YELLOW BLACK BLACK BLUE BLUE YELLOW YELLOW RED / WHITE BLACK BLACK BLACK BLUE YELLOW LS HE6 FL LS HE3 FL LS HE2 FL LS FL HE5 LS FL HE4 LS FL HE1 BLUE BLUE YELLOW BLACK YELLOW BLUE BLACK BLUE LS FL HE5 LS FL HE4 LS FL HE1 BLUE RLY 3 RLY 2 RLY 1 WHITE BLUE WHITE WHITE BLUE BLUE BROWN 6 WHITE 5 BLUE 4 PURPLE 3 RED / WHITE 2 BLACK 1 BLUE YELLOW HEATER KITS: BLUE BLACK 6HK46502025C RLY 6 6HK46502525C YELLOW BLUE BLACK BLUE BLUE RLY 3 BLUE YELLOW BLACK YELLOW BLACK BROWN GND BLUE RLY 5 RLY 2 BROWN BROWN GND L3 L2 L1 SD 2 L3 L2 L1 SD 1 BLUE BLUE YELLOW YELLOW BLACK BLACK RLY 4 BLUE BLUE YELLOW YELLOW RED / WHITE BLACK BLACK BLACK RLY 1 FIGURE 23: Wiring Diagram - Three Phase Heat Kits 208-230V WHITE BLUE WHITE WHITE BLUE BLUE BROWN 6 WHITE 5 BLUE 4 PURPLE 3 RED / WHITE 2 BLACK 1 LEGEND FL - FUSIBLE LINK GND - EQUIPMENT GROUND HE - HEATING ELEMENT LS - LIMIT SWITCH RLY - RELAY SD - SERVICE DICONNECT FIELD POWER WIRING (208/230V) FACTORY WIRING (208/230V) FACTORY WIRING LOW VOLTAGE 5175906-UWD-A-0216 26 Johnson Controls Unitary Products","5373262-UIM-B-0617 SECTION XIX: START UP SHEET Print Form Residential Air Handler with Electric Heat Start-Up Sheet Proper start-up is critical to customer comfort and equipment longevity Reset Form Start-Up Date Company Name Start-Up Technician Owner Information Name City Address State or Province Daytime Phone Zip or Postal Code Equipment Data Unit Model # Unit Serial # General Information (Check all that apply) New Construction Up flow Retrofit Down flow Unit Location and Connections (Check all that apply) Unit is level Duct connections are complete: Condensate drain properly connected per the installation instructions Horizontal Left Horizontal Right Supply Return Condensate trap has been primed with water Filters Filters installed Number of filters Filter size Electrical Connections & Inspection (Complete all that apply) 208 volts AC 230 volt AC Inspect wires and electrical connections Transformer wired properly for primary supply voltage Ground connected Line Voltage Measured (Volts AC) Thermostat wiring is complete Air Flow Setup Blower Type ECM & Set-Up X-13 PSC Low voltage value between \"R\" and \"C\" at control board (Volts AC) Thermostat cycle rate or heat anticipator adjusted to Installation Manual specifications COOL ADJUST DELAY HEAT 1 Low A A A A 2 Medium Low B B B B 3 Medium C C C C 4 Medium High D D D D 5 High Supply static (inches of water column) Supply air dry bulb temperature Outside air dry bulb temperature Return static (inches of water column) Return air dry bulb temperature Return air wet bulb temperature Total external static pressure Temperature drop Supply air wet bulb temperature Other Jumpers (Check all that apply) HUM STAT YES NO AC/HP AC HP CONT FAN L M H Continued on next Page Johnson Controls Unitary Products 27","Electric Heat (Complete all that apply) Electric heat kit - Model number Serial number Rated KW Number of elements Measured Amperage Measured Voltage Heater 1 Heater 4 Heater 1 Heater 4 Heater 2 Heater 5 Heater 2 Heater 5 Heater 3 Heater 6 Heater 3 Heater 6 Heating return air dry bulb temperature Heating supply air dry bulb temperature Clean Up Job Site Job site has been cleaned, indoor and outdoor debris removed from job site Tools have been removed from unit All panels have been installed Air temperature rise Unit Operation and Cycle Test (Complete all that apply) Operate the unit through continuous fan cycles from the thermostat, noting and correcting any problems Operate the unit through cooling cycles from the thermostat, noting and correcting any problems Operate the unit through mechanical heating cycles from the thermostat, noting and correcting any problems Operate the unit through emergency heating cycles from the thermostat, noting and correcting any problems Owner Education Provide owner with the owner's manual Explain operation of system to equipment owner Explain thermostat use and programming (if applicable) to owner Explain the importance of regular filter replacement and equipment maintenance Comments and Additional Job Details Subject to change without notice. Published in U.S.A Copyright © 2017 by Johnson Controls, Inc. All rights reserved. York International Corp. 5005 York Drive Norman, OK 73069 5373262-UIM-B-0617 Supersedes: 5373262-UIM-A-0517"]}