{"v":1,"file":"york-jhe-a2l-airhandler-techguide.pdf","pages":["YORK Technical Guide: JHE Series Standard ECM Single Piece Multi-position Air Handlers 208/230 V - Single-Phase and Three-Phase York International Corporation, 5005 York Drive, Norman, OK 73069 2024-08-28 6523675-YTG-B-0824 Supersedes: 6523675-YTG-A-0624 Johnson Controls Ducted Systems","2 YORK Technical Guide: JHE Series Johnson Controls Ducted Systems","Contents C o n t e n t s Description........................................................................................................................................................ 5 Certification....................................................................................................................................................... 5 Features............................................................................................................................................................. 6 Accessories........................................................................................................................................................ 7 Nomenclature................................................................................................................................................... 9 Dimensions..................................................................................................................................................... 11 Coil technical data.......................................................................................................................................... 12 Cooling capacity............................................................................................................................................. 13 Physical and electrical data........................................................................................................................... 14 Electrical data - cooling only......................................................................................................................... 14 Electrical heat - minimum fan speed........................................................................................................... 15 Application limitations................................................................................................................................... 15 Electric heat performance data.................................................................................................................... 16 Electrical data for single source power supply, 208/230-1-60.................................................................. 17 Electrical data for multi-source power supply, 208/230-1-60................................................................... 19 Electrical data for single source power supply, 208/230-3-60.................................................................. 20 Electrical data for multi-source power supply, 208/230-3-60................................................................... 21 Airflow data..................................................................................................................................................... 22 YORK Technical Guide: JHE Series 3 Johnson Controls Ducted Systems","4 YORK Technical Guide: JHE Series Johnson Controls Ducted Systems","Description The single piece air handler series provides the flexibility for installation in upflow, downflow, horizontal right, or horizontal left applications. These units may be located in a closet, utility room, attic, crawl space, or basement. These versatile models may be used for cooling or heat pump operation with or without electric heat. Top or side power and control wiring, color-coded leads for control wiring, and electric heaters all combine to make the installation easy and minimize installation cost. Electric heat kits are available as field-installed accessories. Single phase kits are available from 2.5 kW to 25 kW and 208/230 V three phase kits are available from 10 kW to 25 kW. An R-454B refrigerant detection system (RDS) is factory installed. Visit us on the web at www.simplygettingthejobdone.com and www.york.com. Additional rating information can be found at www.ahridirectory.org. This document is only for distribution use - it is not to be used at point of retail sale. Certification YORK Technical Guide: JHE Series 5 Johnson Controls Ducted Systems","Features Next generation high-efficiency blower Delivers increased airflow and reduced blower watts by 10%, using a standard ECM motor. Two-stage operation Provides flexibility in application with single and two-stage outdoor equipment. Next generation insulation and gasket design Reduces thermal transmission paths and reduces sweating. Nine speed standard ECM blower motor Provides increased system compatibility. Electric heat kit 8HK field-installed series available for easy installation and service application Designed for easy installation and service A casing size of 20.5 in., smooth sides, and rigid construction provide ease of attic access and tight applications. Front facing components, slide out blower, laser cut knock outs and integrated duct flanges shorten install time. Cabinet air leakage Less than 2% at 1 in. W.C. external static pressure when tested in accordance with ASHRAE Standard 193. Long lasting quality Structural components made of postpowder painted steel or galvanized steel to prevent corrosion. A2L refrigerant ready An R-454B refrigerant detection system (RDS) is factory installed. 6 YORK Technical Guide: JHE Series Johnson Controls Ducted Systems","Accessories Refer to the Price Manual for specific model numbers. Table 1: Accessories Single source power accessory (three-phase) S1-32436041000 Contains a terminal block and wiring to connect service disconnects together Electric heaters 8HK models shown under electrical data include sequential operation and temperature dual limit switches for safe, efficient operation. Service disconnects are provided where shown. Combustible floor base accessory If an electric heat accessory rated for greater than zero clearance to combustible surfaces is installed in these air handlers in the downflow operating positions on a combustible floor, one of the following combustible floor base accessory models is required: S1-1FB1917, S1-1FB1921, S1-1FB1924. See Figure 1. Figure 1: Combustible floor base accessory Breaker moisture seal accessory A clear circuit breaker moisture barrier seals the breakers from humidity and dust. The flexibility of the clear cover allows circuit breakers to be turned ON or OFF without removing the cover. The cover firmly attaches to the access panel around the circuit breakers with the use of double backed adhesive tape. To ensure that moisture or dust does not contaminate circuit breakers, an S1-02435672000, circuit breaker, cover seal may be ordered. YORK Technical Guide: JHE Series 7 Johnson Controls Ducted Systems","Thermostat Compatible thermostat controls are available through accessory sourcing. For optimum performance, these indoor units are fully compatible with our YORK touch screen thermostat with proprietary (patent-pending) hexagon interface. For more information, see the thermostat section of the Product Equipment Catalog. Filter rack Filtration must be installed external to the unit using an accessory filter rack kit. See the filter rack dimensions in Figure 2. Figure 2: Filter rack dimensions Table 2: Filter rack dimensions Galvanised A model 1BR01117 17.5 1BR01121 21 1BR01124 24.5 B C 21.56 4 21.56 4 21.56 4 Note: The filter is not supplied. D 18.63 18.63 18.63 E 14.25 17.75 21.25 Filter size 16 x 20 x 1 or 2 20 x 20 x 1 or 2 20 x 24 x 1 or 2 8 YORK Technical Guide: JHE Series Johnson Controls Ducted Systems","Nomenclature Table 3: Nomenclature for JHE air handler models Number 1 2 3 4, 5 6 7 8 9 10 11 12 13 14 Category Product type Air handler type Motor Type Nominal capacity Cabinet width Refrigerant Metering Device Slab Size Voltage (voltage-phase-hertz) Control Strategy Accessories Generation (major revision) Style letter (minor revision) not used for ordering Option J H S E C V 18 24 30 36 42 48 60 A B C D E F 5 A-W 1-9 X A B C D E F G H J 2 3 4 C B S W S N 1 2 3 4 A B C D YORK Technical Guide: JHE Series Johnson Controls Ducted Systems Description Air handler One piece Shorter cabinet Constant torque Constant CFM Variable speed ECM 1.5 ton 2.0 ton 2.5 ton 3.0 ton 3.5 ton 4.0 ton 5.0 ton 14.5 in. 17.5 in. 21.0 in. 24.5 in. 19.6 in. 22.0 in. R454B TXV EEV No valve 2R-14-18 2R-16-18 2R-20-18 3R-20-14 3R-22-14 3R-24-12 3R-28-12 3R-32-12 4R-28-12 208/230-1-60 208/230-3-60 460-3-60 Communicating Wireless (Communicating) Standard (Conventional) Wireless (Conventional) A2L sensor None (no sensor) First generation Second generation Third generation Fourth generation Style A Style B Style C Style D 9","Table 4: Model nomenclature example Number 1 2 3 4, 5 6 7 8 9 10 11 12 13 14 Option J H E 18 B 5 A B 2 S S 1 A Example: The JHE18B5AB2SS1A is a one piece air handler using constant torque. It is a 1.5 ton model with a cabinet width of 17.5 in. It uses R-454B refrigerant, has a TXV, a slab size of 2R-16-18 and uses 208/230-1-60 voltage. This conventional air handler has an A2L sensor and is a first generation, Style-A model. 10 YORK Technical Guide: JHE Series Johnson Controls Ducted Systems","Dimensions Figure 3: Dimensions and duct connection dimensions Table 5: Dimensions Model Dimensions A Height (in.) JHE18B5*B 45 5/8 2SS1 JHE24B5*C 48 3/8 2SS1 JHE30B5*D 48 3/8 2SS1 JHE36B5*D 48 3/8 2SS1 JHE36C5*D 49 5/8 2SS1 JHE42C5*F2 55 5/8 SS1 JHE48C5*G 60 2SS1 JHE48D5*G 60 2SS1 JHE60C5*H 61 6/8 2SS1 JHE60D5*H 61 6/8 2SS1 JHE60D5*J2 60 SS1 B C D Width (in.) Opening width (in.) 17 1/2 7 1/2 16 1/2 17 1/2 10 16 1/2 17 1/2 10 16 1/2 17 1/2 10 16 1/2 21 11 1/2 20 21 17 1/2 20 21 21 3/4 20 24 1/2 21 3/4 23 1/2 21 23 1/2 20 24 1/2 23 1/2 23 1/2 24 1/2 21 3/4 23 1/2 E 16 1/2 16 1/2 16 1/2 16 1/2 20 20 20 23 1/2 20 23 1/2 23 1/2 Wiring knockouts (actual conduit size) F G Power (in.) Control (in.) 7/8 (1/2) 7/8 (1/2) 1 3/8 (1) 1 23/32 (1 1/4) Refrigerant Connections Line Size Liquid (in.) Vapor (in.) 3/8 3/4 7/8 YORK Technical Guide: JHE Series 11 Johnson Controls Ducted Systems","Coil technical data Table 6: Coil technical data Model JHE18B5AB2SS1 JHE24B5AC2SS1 JHE30B5AD2SS1 JHE36B5AD2SS1 JHE36B5CD2SS1 JHE36C5AD2SS1 JHE36C5CD2SS1 JHE42C5AF2SS1 JHE42C5CF2SS1 JHE48C5CG2SS1 JHE48D5CG2SS1 JHE60C5CH2SS1 JHE60D5CH2SS1 JHE60D5CJ2SS1 Application Cooling /Heat Pump Cooling /Heat Pump Cooling /Heat Pump Cooling /Heat Pump Cooling /Heat Pump Cooling /Heat Pump Cooling /Heat Pump Cooling /Heat Pump Cooling /Heat Pump Cooling /Heat Pump Cooling /Heat Pump Cooling /Heat Pump Cooling /Heat Pump Cooling /Heat Pump Refrigerant connection type Sweat Sweat Sweat Sweat Sweat Sweat Sweat Sweat Sweat Sweat Sweat Sweat Sweat Sweat Face area (sq. ft.) 3.8 Rows deep 2 4.7 2 4.7 3 4.7 3 4.7 3 4.7 3 4.7 3 5.7 3 5.7 3 6.6 3 6.6 3 7.6 3 7.6 3 6.6 4 Fins per Coil size Tube Tube Fin type in. geometry diameter 18 (2) 16 x 1 x 0.675 3/8 Lanced 17 18 (2) 20 x 1 x 0.675 3/8 Lanced 17 14 (2) 20 x 1 x 0.675 3/8 Lanced 17 14 (2) 20 x 1 x 0.675 3/8 Lanced 17 14 (2) 20 x 1 x 0.675 3/8 Lanced 17 14 (2) 20 x 1 x 0.675 3/8 Lanced 17 14 (2) 20 x 1 x 0.675 3/8 Lanced 17 12 (2) 24 x 1 x 0.675 3/8 Lanced 17 12 (2) 24 x 1 x 0.675 3/8 Lanced 17 12 (2) 28 x 1 x 0.675 3/8 Lanced 17 12 (2) 28 x 1 x 0.675 3/8 Lanced 17 12 (2) 32 x 1 x 0.675 3/8 Lanced 17 12 (2) 32 x 1 x 0.675 3/8 Lanced 17 12 (2) 28 x 1 x 0.675 3/8 Lanced 17 12 YORK Technical Guide: JHE Series Johnson Controls Ducted Systems","Cooling capacity Table 7: Cooling capacity Models JHE18B5*B JHE24B5*C JHE30B5*D JHE36B5*D JHE36C5*D JHE42C5*F JHE48C5*G JHE48D5*G JHE60C5*H JHE60D5*H JHE60D5*J Rated CFM 600 800 1000 1200 1200 1400 1600 1600 1600 1800 1800 Entering air dry bulb/wet bulb (°F) 85/72 80/67 75/62 70/57 85/72 80/67 75/62 70/57 85/72 80/67 75/62 70/57 85/72 80/67 75/62 70/57 85/72 80/67 75/62 70/57 85/72 80/67 75/62 70/57 85/72 80/67 75/62 70/57 85/72 80/67 75/62 70/57 85/72 80/67 75/62 70/57 85/72 80/67 75/62 70/57 85/72 80/67 75/62 70/57 MBH at evaporation temperature and corresponding R-454B pressure (°F/psig) 35/107.9 40/118.9 45/130.7 50/143.3 56.0 50.0 43.3 35.9 45.5 39.5 32.6 25.2 36.0 29.8 23.0 15.4 27.3 21.0 14.8 11.4 66.1 60.1 52.9 44.6 54.6 48.2 40.2 31.9 43.9 36.9 29.1 19.0 33.8 26.6 19.0 14.8 86.0 77.6 68.0 57.1 70.6 61.7 52.0 40.7 56.4 47.2 37.2 24.7 43.1 33.8 23.9 18.6 86.0 77.6 68.0 57.1 70.6 61.7 52.0 40.7 56.4 47.2 37.2 24.7 43.1 33.8 23.9 18.6 86.0 77.6 68.0 57.1 70.6 61.7 52.0 40.7 56.4 47.2 37.2 24.7 43.1 33.8 23.9 18.6 95.4 86.1 75.5 63.0 78.5 68.7 57.7 45.0 62.9 44.6 41.5 27.7 48.4 38.1 27.5 21.0 115.6 104.2 91.0 76.2 94.9 82.8 67.4 54.3 75.6 63.1 49.4 33.6 57.9 45.1 32.1 24.8 115.6 104.2 91.0 76.2 94.9 82.8 67.4 54.3 75.6 63.1 49.4 33.6 57.9 45.1 32.1 24.8 113.0 102.6 90.1 75.7 93.2 82.1 68.8 54.3 74.7 62.9 49.4 33.4 57.5 45.1 32.2 25.1 113.0 102.6 90.1 75.7 93.2 82.1 68.8 54.3 74.7 62.9 49.4 33.4 57.5 45.1 32.2 25.1 111.3 100.0 87.1 72.3 91.5 79.6 66.3 51.3 73.1 60.9 46.9 32.6 56.1 43.0 32.5 25.0 Note: • Actual capacity varies with the outdoor air conditioning unit or heat pump that is used with the system. See Condensing Unit or the Heat Pump Technical Guide for total cooling capacity and sensible capacity. • Airflow is calculated for each system tonnage. YORK Technical Guide: JHE Series 13 Johnson Controls Ducted Systems","Physical and electrical data Table 8: Physical and electrical data - cooling only Model Blower - diameter x width Motor HP Nominal RPM Voltage Full load amps at 230 V Filter Type Size Shipping weight / Operating weight (lb.) JHE18B5 JHE24B5 JHE30B5 *B *C *D 11 x 8 11 x 8 11 x 8 1/3 HP 1050 1/3 HP 1050 1/2 HP 1050 208/230 208/230 208/230 3.1 3.1 4.8 Disposable or cleanable 16 x 20 16 x 20 16 x 20 x 1 x 1 x 1 98/90 104/96 105/97 JHE36B5 *D 11 x 8 1/2 HP 1050 208/230 4.8 20 x 20 x 1 105/97 JHE36C5 *D 11 x 10 1/2 HP 1050 208/230 4.8 20 x 20 x 1 121/111 JHE42C5 *F 11 x 10 1/2 HP 1050 208/230 4.8 20 x 20 x 1 132/122 JHE48C5 *G 11 x 10 3/4 HP 1050 208/230 6.8 20 x 20 x 1 140/129 JHE48D5 *G 11 x 11 3/4 HP 1050 208/230 6.8 23 x 20 x 1 152/140 JHE60C5 *H 11 x 10 3/4 HP 1050 208/230 6.8 20 x 20 x 1 153/141 JHE60D5 *H 11 x 11 3/4 HP 1050 208/230 6.8 23 x 20 x 1 158/146 JHE60D5 *J 11 x 11 3/4 HP 1050 208/230 6.8 23 x 20 x 1 162/150 Note: The filter is field supplied. Electrical data - cooling only Table 9: Electrical data - cooling only Model JHE18B5*B/JHE24B5*C JHE30B5*D/JHE36B5*D/ JHE36C5*D/JHE42C5*F JHE48C5*G/JHE48D5*G/ JHE60C5*H/JHE60D5*H/ JHE60D5*J Motor full load amps 3.1 4.8 6.8 Minimum circuit ampacity 3.9 6.0 MOP 15 15 8.5 15 Note: MOP stands for maximum overcurrent protection device. It must be a HACR type circuit breaker or a time delay fuse. Refer to the latest edition of the National Electric Code, or in Canada the Canadian electrical Code and local codes to determine correct wire sizing. 14 YORK Technical Guide: JHE Series Johnson Controls Ducted Systems","Electrical heat - minimum fan speed Table 10: Electrical heat - minimum fan speed Heater Kit Models 8HK(0,1)6500206 8HK(0,1)6500506 8HK(0,1)6500806 8HK(0,1)6501006 8HK06501025 8HK(1,2)6501506 8HK06501525 8HK(1,2)6502006 8HK16502025 8HK(1,2)6502506 8HK16502525 Nom. kW at 240V 2.4kW 4.8kW 7.7kW 9.6kW 14.4kW 19.2kW 24kW Air Handler Models JHE18B JHE24B JHE30B 5*B 5*C 5*D 5 6 6 7 6 6 8 7 6 8 7 6 — 7 7 — — 7 — — — JHE36B 5*D 6 6 8 8 8 8 — JHE36C 5*D 6 6 8 8 8 9 — JHE42C 5*F 6 6 8 8 8 9 — JHE48C 5*G 5 5 6 6 6 8 — JHE48D 5*G 6 6 7 7 7 7 — JHE60C 5*H 5 5 6 8 8 8 — JHE60D 5*H 5 5 6 6 8 8 8 JHE60D 5*J 5 5 5 5 7 7 7 Note: • (0,1) 0 = No service disconnect. 1 = with service disconnect. • (1,2) 1 = with service disconnect, no breaker jumper bar. 2 = with service disconnect and breaker jumper bar. Application limitations Adhere to the following: • These units must be installed in accordance with all national and local safety codes. • Airflow must be within the minimum and maximum limits approved for electric heat, indoor coils, and outdoor units. Table 11: Voltage limits Air handler voltage 208/230-1-60 Normal operating voltage range 187-253 Note: Normal operating voltage range is rated in accordance with ARI standard 110, utilization range A. Table 12: Application factors - rated CFM versus actual CFM Percentage of rated airflow 80 90 100 (CFM) Capacity factor 0.96 0.98 1 110 120 1.02 1.03 Table 13: kW and MBH conversions for total power input requirement Distribution power (V) 208 220 230 Nominal voltage (V) 240 240 240 Conversion factor 0.75 0.84 0.92 Note: For a power distribution voltage that is different than the provided nominal voltage, multiply the kW and MBH data from the table by the conversion factor in Table 14. YORK Technical Guide: JHE Series 15 Johnson Controls Ducted Systems","Electric heat performance data Table 14: Electric heat performance data: 208/230-1-60 and 208/230-3-60 Heater model Nominal kW at 240 V Single phase Three phase 8HK(0,1)65 2.4 00206 8HK(0,1)65 4.8 00506 8HK(0,1)65 7.7 00806 8HK(0,1)65 9.6 01006 8HK(1,2)65 14.4 01506 8HK(1,2)65 19.2 02006 8HK(1,2)65 24 02506 8HK06501 9.6 025 8HK06501 14.4 525 8HK16502 19.2 025 8HK16502 24 525 Total heat kW 208 V 230 V 1.8 2.2 3.6 4.4 5.8 7.1 7.2 8.8 10.8 13.2 14.4 17.6 18 22 7.2 8.8 10.8 13.2 14.4 17.6 18 22 MBH 208 V 6.2 12.3 19.7 24.6 36.9 49.2 61.5 24.6 36.9 49.2 61.5 230 V 7.5 15 24.1 30.1 45.1 60.2 75.2 30.1 45.1 60.2 75.2 kW staging W1 only 208 V 230 V 1.8 2.2 3.6 4.4 5.8 7.1 7.2 8.8 3.6 4.4 7.2 8.8 7.2 8.8 7.2 8.8 10.8 13.2 7.2 8.8 9 11 W1 and W2 208 V 230 V 1.8 2.2 3.6 4.4 5.8 7.1 7.2 8.8 10.8 13.2 14.4 17.6 18 22 7.2 8.8 10.8 13.2 14.4 17.6 18 22 Note: • (0,1) 0 = No service disconnect. 1 = with service disconnect. • (1,2) 1 = with service disconnect, no breaker jumper bar. 2 = with service disconnect and breaker jumper bar. • For different power distributions, see Table 13. 16 YORK Technical Guide: JHE Series Johnson Controls Ducted Systems","Electrical data for single source power supply, 208/230-1-60 Table 15: Electrical data for single source power supply: 208/230-1-60 Air handler model Heater model JHE18B5*B JHE24B5*C JHE30B5*D JHE36B5*D JHE36C5*D JHE42C5*F JHE48C5*G JHE48D5*G JHE60C5*H 8HK(0,1)6500206 8HK(0,1)6500506 8HK(0,1)6500806 8HK(0,1)6501006 8HK(0,1)6500206 8HK(0,1)6500506 8HK(0,1)6500806 8HK(0,1)6501006 8HK(1,2)6501506 8HK(0,1)6500206 8HK(0,1)6500506 8HK(0,1)6500806 8HK(0,1)6501006 8HK(1,2)6501506 8HK(1,2)6502006 8HK(0,1)6500206 8HK(0,1)6500506 8HK(0,1)6500806 8HK(0,1)6501006 8HK(1,2)6501506 8HK(1,2)6502006 8HK(0,1)6500206 8HK(0,1)6500506 8HK(0,1)6500806 8HK(0,1)6501006 8HK(1,2)6501506 8HK(1,2)6502006 8HK(0,1)6500206 8HK(0,1)6500506 8HK(0,1)6500806 8HK(0,1)6501006 8HK(1,2)6501506 8HK(1,2)6502006 8HK(0,1)6500206 8HK(0,1)6500506 8HK(0,1)6500806 8HK(0,1)6501006 8HK(1,2)6501506 8HK(1,2)6502006 8HK(0,1)6500206 8HK(0,1)6500506 8HK(0,1)6500806 8HK(0,1)6501006 8HK(1,2)6501506 8HK(1,2)6502006 8HK(0,1)6500206 8HK(0,1)6500506 8HK(0,1)6500806 8HK(0,1)6501006 8HK(1,2)6501506 8HK(1,2)6502006 Heater amps (A) at 240 V 10.0 20.0 32.1 40.0 10.0 20.0 32.1 40.0 60.0 10.0 20.0 32.1 40.0 60.0 80.0 10.0 20.0 32.1 40.0 60.0 80.0 10.0 20.0 32.1 40.0 60.0 80.0 10.0 20.0 32.1 40.0 60.0 80.0 10.0 20.0 32.1 40.0 60.0 80.0 10.0 20.0 32.1 40.0 60.0 80.0 10.0 20.0 32.1 40.0 60.0 80.0 Field wiring Minimum circuit ampacity (A) 208 V 230 V 14.7 15.8 25.5 27.8 38.7 42.5 47.1 51.7 14.7 15.8 25.5 27.8 38.7 42.5 47.1 51.7 68.8 75.6 16.8 18.0 27.6 29.9 40.9 44.6 49.3 53.8 70.9 77.7 92.5 101.7 16.8 18.0 27.6 29.9 40.9 44.6 49.3 53.8 70.9 77.7 92.5 101.7 16.8 18.0 27.6 29.9 40.9 44.6 49.3 53.8 70.9 77.7 92.5 101.7 16.8 18.0 27.6 29.9 40.9 44.6 49.3 53.8 70.9 77.7 92.5 101.7 19.3 20.5 30.1 32.4 43.4 47.1 51.8 56.3 73.4 80.2 95.0 104.2 19.3 20.5 30.1 32.4 43.4 47.1 51.8 56.3 73.4 80.2 95.0 104.2 19.3 20.5 30.1 32.4 43.4 47.1 51.8 56.3 73.4 80.2 95.0 104.2 MOP (A) 208 V 15 30 40 50 15 30 40 50 70 20 30 45 50 80 100 20 30 45 50 80 100 20 30 45 50 80 100 20 30 45.0 50.0 80.0 100.0 20.0 35.0 45.0 60.0 80.0 100.0 20.0 35.0 45.0 60.0 80.0 100.0 20.0 35.0 45.0 60.0 80.0 100.0 230 V 20 30 45 60 20 30 45 60 80 20 30 45 60 80 110 20 30 45 60 80 110 20 30 45 60 80 110 20 30 45.0 60.0 80.0 110.0 25.0 35.0 50.0 60.0 90.0 110.0 25.0 35.0 50.0 60.0 90.0 110.0 25.0 35.0 50.0 60.0 90.0 110.0 YORK Technical Guide: JHE Series 17 Johnson Controls Ducted Systems","Table 15: Electrical data for single source power supply: 208/230-1-60 Air handler model Heater model JHE60D5*H JHE60D5*J 8HK(0,1)6500206 8HK(0,1)6500506 8HK(0,1)6500806 8HK(0,1)6501006 8HK(1,2)6501506 8HK(1,2)6502006 8HK(1,2)6502506 8HK(0,1)6500206 8HK(0,1)6500506 8HK(0,1)6500806 8HK(0,1)6501006 8HK(1,2)6501506 8HK(1,2)6502006 8HK(1,2)6502506 Heater amps (A) at 240 V 10.0 20.0 32.1 40.0 60.0 80.0 100.0 10.0 20.0 32.1 40.0 60.0 80.0 100.0 Field wiring Minimum circuit ampacity (A) 208 V 230 V 19.3 20.5 30.1 32.4 43.4 47.1 51.8 56.3 73.4 80.2 95.0 104.2 116.7 128.1 19.3 20.5 30.1 32.4 43.4 47.1 51.8 56.3 73.4 80.2 95.0 104.2 116.7 128.1 MOP (A) 208 V 20.0 35.0 45.0 60.0 80.0 100.0 125.0 20.0 35.0 45.0 60.0 80.0 100.0 125.0 230 V 25.0 35.0 50.0 60.0 90.0 110.0 150.0 25.0 35.0 50.0 60.0 90.0 110.0 150.0 Note: • (0,1) 0 = No service disconnect. 1 = with service disconnect. • (1,2) 1 = with service disconnect, no breaker jumper bar. 2 = with service disconnect and breaker jumper bar. • MOP = Maximum Overcurrent Protection device; must be HACR type circuit breaker or time delay fuse. Refer to the latest edition of the National Electric Code or in Canada the Canadian electrical Code and local codes to determine correct wire sizing. 18 YORK Technical Guide: JHE Series Johnson Controls Ducted Systems","Electrical data for multi-source power supply, 208/230-1-60 Table 16: Electrical data for multi-source power supply: 208/230-1-60 Air handler Heater model model JHE24B5*C JHE30B5*D JHE36B5*D JHE36C5*D JHE42C5*F JHE48C5*G JHE48D5*G JHE60C5*H JHE60D5*H JHE60D5*J 8HK165 01506 8HK165 01506 8HK165 02006 8HK165 01506 8HK165 02006 8HK165 01506 8HK165 02006 8HK165 01506 8HK165 02006 8HK165 01506 8HK165 02006 8HK165 01506 8HK165 02006 8HK165 01506 8HK165 02006 8HK165 01506 8HK165 02006 8HK165 02506 8HK165 01506 8HK165 02006 8HK165 02506 Heater amps (A) at 240 V 60 Minimum circuit ampacity (A) 208 V 230 V Circuit First Second Third First Second 25.3 43.5 — 27.5 48.1 Third — 60 27.4 43.5 — 29.7 48.1 — 80 49.3 43.3 — 53.8 47.8 — 60 27.4 43.5 — 29.7 48.1 — 80 49.3 43.3 — 53.8 47.8 — 60 27.4 43.5 — 29.7 48.1 — 80 49.3 43.3 — 53.8 47.8 — 60 27.4 43.5 — 29.7 48.1 — 80 49.3 43.3 — 53.8 47.8 — 60 29.9 43.5 — 32.2 48.1 — 80 51.8 43.3 — 56.3 47.8 — 60 29.9 43.5 — 32.2 48.1 — 80 51.8 43.3 — 56.3 47.8 — 60 29.9 43.5 — 32.2 48.1 — 80 51.8 43.3 — 56.3 47.8 — 60 29.9 43.5 — 32.2 48.1 — 80 51.8 43.3 — 56.3 47.8 — 100 51.8 43.3 21.6 56.3 47.8 23.9 60 29.9 43.5 — 32.2 48.1 — 80 51.8 43.3 — 56.3 47.8 — 100 51.8 43.3 21.6 56.3 47.8 23.9 MOP (A) 208 V Circuit First Second Third 30 45 — 30 45 — 50 45 — 30 45 — 50 45 — 30 45 — 50 45 — 30 45 — 50 45 — 30 45 — 60 45 — 30 45 — 60 45 — 30 45 — 60 45 — 30 45 — 60 45 — 60 45 25 30 45 — 60 45 — 60 45 25 230 V First 30 30 60 30 60 30 60 30 60 35 60 35 60 35 60 35 60 60 35 60 60 Second Third 50 — 50 — 50 — 50 — 50 — 50 — 50 — 50 — 50 — 50 — 50 — 50 — 50 — 50 — 50 — 50 — 50 — 50 25 50 — 50 — 50 25 YORK Technical Guide: JHE Series 19 Johnson Controls Ducted Systems","Electrical data for single source power supply, 208/230-3-60 Table 17: Electrical data for single source power supply: 208/230-3-60 Air handler model JHE18B5*B JHE24B5*C JHE30B5*D JHE36B5*D JHE36C5*D JHE42C5*F JHE48C5*G JHE48D5*G JHE60C5*H JHE60D5*H JHE60D5*J Heater model Heater amps (A) at 240 V 8HK06501025 23.1 8HK06501025 23.1 8HK06501525 34.6 8HK06501025 23.1 8HK06501525 34.6 8HK16502025 46.2 8HK06501025 23.1 8HK06501525 34.6 8HK16502025 46.2 8HK06501025 23.1 8HK06501525 34.6 8HK16502025 46.2 8HK06501025 23.1 8HK06501525 34.6 8HK16502025 46.2 8HK06501025 23.1 8HK06501525 34.6 8HK16502025 46.2 8HK06501025 23.1 8HK06501525 34.6 8HK16502025 46.2 8HK06501025 23.1 8HK06501525 34.6 8HK16502025 46.2 8HK06501025 23.1 8HK06501525 34.6 8HK16502025 46.2 8HK16502525 57.7 8HK06501025 23.1 8HK06501525 34.6 8HK16502025 46.2 8HK16502525 57.7 Field wiring Minimum circuit ampacity (A) 208 V 230 V 28.9 31.5 28.9 31.5 41.3 45.3 31.0 33.6 43.5 47.4 56.0 61.2 31.0 33.6 43.5 47.4 56.0 61.2 31.0 33.6 43.5 47.4 56.0 61.2 31.0 33.6 43.5 47.4 56.0 61.2 33.5 36.1 46.0 49.9 58.5 63.7 33.5 36.1 46.0 49.9 58.5 63.7 33.5 36.1 46.0 49.9 58.5 63.7 33.5 36.1 46.0 49.9 58.5 63.7 71.0 77.5 33.5 36.1 46.0 49.9 58.5 63.7 71.0 77.5 MOP (A) 208 V 30.0 30.0 45.0 35.0 45.0 60.0 35.0 45.0 60.0 35.0 45.0 60.0 35.0 45.0 60.0 35.0 50.0 60.0 35.0 50.0 60.0 35.0 50.0 60.0 35.0 50.0 60.0 80.0 35.0 50.0 60.0 80.0 230 V 35.0 35.0 50.0 35.0 50.0 70.0 35.0 50.0 70.0 35.0 50.0 70.0 35.0 50.0 70.0 40.0 50.0 70.0 40.0 50.0 70.0 40.0 50.0 70.0 40.0 50.0 70.0 80.0 40.0 50.0 70.0 80.0 Note: • MOP = Maximum Overcurrent Protection device; must be HACR type circuit breaker or time delay fuse. Refer to the latest edition of the National Electric Code or in Canada the Canadian electrical Code and local codes to determine correct wire sizing. • 0 = No service disconnect. 1 = with service disconnect. The 20 kW and 25 kW heater models (8HK16502025 and 8HK16502525) come with circuit breakers standard. Single source power MCA and MOP requirements are given here only for reference if used with field installed single point power modification. 20 YORK Technical Guide: JHE Series Johnson Controls Ducted Systems","Electrical data for multi-source power supply, 208/230-3-60 Table 18: Electrical data for multi-source power supply: 208/230-3-60 Air handlers model Heater model JHE36B5*D JHE36C5*D JHE42C5*F JHE48C5*G JHE48D5*G JHE60C5*H JHE60D5*H JHE60D5*J 8HK16502025 8HK16502025 8HK16502025 8HK16502025 8HK16502025 8HK16502025 8HK16502025 8HK16502525 8HK16502025 8HK16502525 Heater amps (A) at 240 V 46.2 46.2 46.2 46.2 46.2 46.2 46.2 57.7 46.2 57.7 Minimum circuit ampacity (A) 208 V 230 V Circuit First Second First Second 31.0 25.0 33.6 27.6 31.0 25.0 33.6 27.6 31.0 25.0 33.6 27.6 33.5 25.0 36.1 27.6 33.5 25.0 36.1 27.6 33.5 25.0 36.1 27.6 33.5 25.0 36.1 27.6 39.7 31.2 43.0 34.5 33.5 25.0 36.1 27.6 39.7 31.2 43.0 34.5 MOP(A) 208 V Circuit First Second 35.0 25.0 35.0 25.0 35.0 25.0 35.0 25.0 35.0 25.0 35.0 25.0 35.0 25.0 40.0 35.0 35.0 25.0 40.0 35.0 230 V First 35.0 35.0 35.0 40.0 40.0 40.0 40.0 45.0 40.0 45.0 Second 30.0 30.0 30.0 30.0 30.0 30.0 30.0 35.0 30.0 35.0 Note: • The 20kW and 25kW heater models (8HK16502025 and 8HK16502525) come with circuit breakers standard. • MOP = Maximum Overcurrent Protection device; must be HACR type circuit breaker or time delay fuse. Refer to the latest edition of the National Electric Code or in Canada the Canadian electrical Code and local codes to determine correct wire sizing. YORK Technical Guide: JHE Series 21 Johnson Controls Ducted Systems","Airflow data Table 19: Airflow data (CFM per watts) Model JHE18B5*B Blower motor speed 9 8 7 6 5 4 3 2 1 JHE24B5*C 9 8 7 6 5 4 3 2 1 JHE30B5*D 9 8 7 6 5 4 3 2 1 Unit CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS External static pressure (in. W.C.) 0.1 0.2 0.3 1000 145 925 114 825 93 750 72 700 64 600 47 575 42 475 31 400 23 1175 217 1075 171 975 133 850 98 775 81 700 62 650 53 500 32 400 24 1475 471 1325 320 1125 210 975 140 925 115 800 82 675 57 525 36 400 24 975 152 875 120 800 99 700 77 650 69 550 51 500 46 400 35 325 27 1125 225 1025 179 925 140 825 104 725 86 650 67 600 57 425 36 325 28 1475 482 1300 330 1100 218 950 148 875 122 750 88 600 62 450 40 325 28 925 159 825 127 750 105 650 82 600 74 475 56 450 50 325 39 225 31 1100 233 1000 187 900 147 775 110 700 92 600 72 525 62 350 40 250 31 1450 493 1275 340 1075 226 900 155 825 129 700 94 550 68 400 45 250 32 0.4 875 166 775 133 700 111 600 88 550 79 425 60 375 55 250 42 150 34 1050 241 950 194 850 154 725 116 650 97 550 77 475 66 275 43 175 35 1425 504 1250 350 1050 234 875 162 800 136 650 100 500 73 325 49 150 36 0.5 850 173 750 140 650 117 550 93 500 84 350 65 325 59 175 46 — — 1025 249 925 202 800 161 675 122 600 103 500 82 425 71 225 47 — — 1425 515 1225 360 1025 242 825 170 750 143 600 107 450 78 250 53 — — 0.6 800 180 700 146 600 123 475 98 450 89 300 69 250 63 125 50 — — 1000 257 875 210 775 168 625 128 550 109 425 87 375 75 150 51 — — 1400 526 1200 370 1000 250 800 177 700 150 550 113 400 84 175 58 — — 0.7 775 188 650 153 550 129 425 104 375 94 250 74 200 67 50 54 — — 950 265 850 218 725 175 575 134 500 114 375 92 300 80 — — — — 1375 537 1175 380 950 258 750 185 675 157 525 119 350 89 — — — — 0.8 725 195 600 159 500 135 375 109 325 99 175 78 125 71 — — — — 925 274 800 226 675 182 550 140 450 120 325 97 250 85 — — — — 1350 548 1150 390 925 266 725 192 625 164 475 125 300 94 — — — — 0.9 675 202 550 166 450 141 325 115 275 104 125 83 — — — — — — 900 282 775 233 650 189 500 146 400 125 275 102 200 89 — — — — 1325 559 1125 400 900 274 675 200 575 171 425 131 — — — — — — 1 650 209 525 172 425 147 275 120 225 109 — — — — — — — — 850 290 725 241 600 197 450 152 350 131 225 106 — — — — — — 1300 570 1100 410 875 282 650 207 550 178 375 137 — — — — — — 22 YORK Technical Guide: JHE Series Johnson Controls Ducted Systems","Table 19: Airflow data (CFM per watts) Model JHE36B5*D Blower motor speed 9 8 7 6 5 4 3 2 1 JHE36C5*D 9 8 7 6 5 4 3 2 1 JHE42C5*F 9 8 7 6 5 4 3 2 1 Unit CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS External static pressure (in. W.C.) 0.1 0.2 0.3 1500 470 1325 323 1050 175 950 130 800 87 950 144 725 68 475 31 400 23 1525 363 1350 250 1175 181 1075 139 925 99 800 70 725 57 475 28 400 22 1525 325 1375 238 1225 171 1050 127 925 95 800 69 750 53 625 42 450 25 1475 481 1300 333 1025 182 925 137 750 93 925 151 675 73 400 35 325 27 1500 376 1300 261 1150 190 1025 147 875 106 750 76 650 62 400 32 300 26 1500 337 1325 249 1175 180 1000 135 850 102 750 75 650 58 550 48 350 29 1450 492 1275 343 1000 190 875 144 700 99 875 158 625 79 350 39 250 31 1475 389 1275 271 1100 199 975 155 825 112 675 82 600 68 300 36 200 29 1450 349 1300 259 1125 190 950 142 800 108 675 81 575 64 475 53 250 34 0.4 1425 502 1250 353 950 198 850 151 650 105 850 165 575 84 275 43 175 35 1425 403 1225 282 1050 208 925 163 775 119 625 88 525 74 225 41 75 33 1425 360 1250 269 1075 199 900 150 750 115 600 87 500 69 400 58 150 38 0.5 1400 513 1225 363 925 205 800 158 600 111 800 172 525 90 200 47 100 39 1400 416 1200 292 1025 217 875 171 725 126 550 94 475 79 125 45 — — 1375 372 1200 279 1025 208 850 158 700 121 550 93 425 74 300 63 50 42 0.6 1375 524 1200 373 900 213 750 165 550 117 775 179 475 95 125 51 — — 1375 429 1150 303 975 226 850 179 675 133 500 100 400 85 — — — — 1350 384 1175 290 975 217 800 165 650 128 475 99 350 79 225 68 — — 0.7 1375 535 1175 383 850 221 725 172 525 124 725 186 425 101 75 55 — — 1350 443 1125 313 950 235 800 187 625 140 450 106 325 91 — — — — 1325 395 1125 300 925 226 750 173 575 134 425 105 275 85 150 73 — — 0.8 1350 545 1150 393 825 228 675 180 475 130 700 193 375 107 — — — — 1325 456 1100 324 900 243 750 195 575 147 375 112 275 96 — — — — 1275 407 1075 310 875 235 675 180 525 141 350 111 200 90 — — — — 0.9 1325 556 1125 403 800 236 650 187 425 136 650 200 325 112 — — — — 1300 470 1050 335 850 252 700 203 525 154 325 118 — — — — — — 1250 419 1025 321 825 244 625 188 475 148 300 117 100 95 — — — — 1 1300 567 1100 413 750 244 600 194 375 142 600 207 275 118 — — — — 1250 483 1025 345 825 261 650 211 450 160 250 124 — — — — — — 1200 430 1000 331 775 253 575 195 425 154 — — — — — — — — YORK Technical Guide: JHE Series 23 Johnson Controls Ducted Systems","Table 19: Airflow data (CFM per watts) Model JHE48C5*G Blower motor speed 9 8 7 6 5 4 3 2 1 JHE48D5*G 9 8 7 6 5 4 3 2 1 JHE60C5*H 9 8 7 6 5 4 3 2 1 Unit CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS External static pressure (in. W.C.) 0.1 0.2 0.3 1925 626 1750 464 1500 299 1400 248 1225 167 975 97 725 52 625 42 475 27 2075 567 1875 421 1675 297 1300 153 1150 115 950 78 850 63 725 46 650 37 1950 625 1750 465 1575 339 1375 231 1200 158 925 93 850 73 725 52 625 42 1900 638 1725 476 1475 309 1375 258 1175 175 900 104 650 57 550 46 375 31 2050 582 1850 435 1625 309 1250 163 1100 124 875 85 775 69 650 51 550 43 1925 643 1725 478 1525 350 1325 241 1150 167 875 99 775 79 650 58 550 47 1875 650 1700 488 1425 320 1325 268 1125 183 850 110 575 62 475 51 275 35 2025 597 1800 449 1600 321 1200 172 1025 132 825 92 700 75 550 56 450 49 1875 660 1675 491 1500 362 1275 251 1100 175 825 106 725 85 575 63 475 52 0.4 1850 662 1650 500 1400 330 1300 277 1075 192 800 117 500 67 400 56 175 39 1975 612 1775 462 1550 333 1150 182 975 141 750 99 625 82 450 62 350 53 1850 675 1650 504 1475 373 1250 261 1050 184 775 112 650 91 500 68 400 57 0.5 1825 674 1625 513 1350 341 1250 287 1025 200 750 123 425 72 325 60 75 43 1950 627 1750 476 1500 346 1075 192 900 150 675 105 550 88 375 67 250 58 1825 689 1625 517 1425 385 1200 271 1000 193 700 119 600 97 425 73 325 62 0.6 1800 686 1600 525 1325 351 1225 297 975 208 700 130 350 77 225 65 — — 1925 642 1700 490 1475 358 1025 201 850 158 600 112 475 94 275 72 150 61 1800 702 1600 530 1400 396 1150 281 950 202 650 126 525 104 350 79 225 67 0.7 1750 698 1575 537 1300 361 1175 306 925 217 625 137 275 81 150 70 — — 1900 658 1675 503 1425 370 975 211 775 167 525 119 400 101 175 78 50 64 1750 713 1575 543 1350 408 1125 291 900 210 600 132 475 110 275 84 150 72 0.8 1725 710 1550 550 1250 372 1150 316 900 225 575 143 225 86 — — — — 1850 673 1650 517 1375 383 925 221 725 175 475 126 325 107 100 83 — — 1725 723 1525 556 1325 419 1075 301 850 219 550 139 400 116 200 89 — — 0.9 1700 722 1525 562 1225 382 1100 326 850 233 525 150 150 91 — — — — 1825 688 1600 531 1350 395 850 230 675 184 400 133 250 113 — — — — 1700 731 1500 569 1300 431 1050 311 800 228 475 145 350 122 — — — — 1 1675 734 1475 574 1175 393 1050 335 800 242 475 156 — — — — — — 1800 703 1575 544 1300 407 800 240 600 192 325 140 — — — — — — 1675 738 1475 582 1250 442 1000 321 750 236 425 152 — — — — — — 24 YORK Technical Guide: JHE Series Johnson Controls Ducted Systems","Table 19: Airflow data (CFM per watts) Model JHE60D5*H Blower motor speed 9 8 7 6 5 4 3 2 1 JHE60D5*J 9 8 7 6 5 4 3 2 1 Unit CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS CFM WATTS External static pressure (in. W.C.) 0.1 0.2 0.3 1975 498 1825 393 1600 265 1475 212 1275 145 1000 86 875 64 725 45 650 38 2150 698 2000 514 1800 390 1575 255 1400 185 1250 145 900 73 700 46 625 39 1950 512 1800 406 1550 276 1425 222 1225 155 950 94 800 70 650 51 550 43 2125 710 1975 529 1775 404 1525 267 1325 196 1200 154 825 79 625 51 525 43 1900 525 1750 418 1500 288 1375 233 1150 164 875 101 725 77 550 57 475 49 2100 722 1925 544 1750 417 1475 278 1275 206 1125 163 775 85 550 57 450 48 0.4 1875 538 1725 431 1475 299 1325 243 1100 173 800 109 650 84 475 63 375 54 2075 734 1900 559 1700 431 1425 290 1225 217 1075 172 700 92 450 62 350 53 0.5 1850 551 1675 443 1425 310 1275 254 1050 183 750 117 575 90 375 69 275 60 2050 746 1875 574 1675 445 1375 302 1175 227 1025 180 625 98 375 68 250 57 0.6 1800 565 1650 456 1375 322 1225 264 975 192 675 124 500 97 300 75 200 65 2025 758 1850 589 1625 458 1350 313 1125 238 950 189 550 105 275 73 175 62 0.7 1775 578 1600 468 1325 333 1175 275 925 201 600 132 425 104 225 81 — — 1975 769 1800 603 1600 472 1300 325 1075 248 900 198 475 111 200 78 — — 0.8 1750 591 1575 481 1275 344 1125 285 875 211 550 140 350 110 — — — — 1925 781 1775 618 1550 486 1250 337 1025 259 850 206 400 118 — — — — 0.9 1725 604 1525 493 1250 356 1075 296 800 220 475 147 275 117 — — — — 1900 793 1750 633 1525 499 1200 348 975 269 775 215 325 124 — — — — 1 1675 617 1500 506 1200 367 1025 306 750 229 400 155 200 124 — — — — 1850 805 1700 648 1500 513 1150 360 925 279 725 224 — — — — — — YORK Technical Guide: JHE Series 25 Johnson Controls Ducted Systems","Subject to change without notice. Published in U.S.A. Copyright © 2024 by Johnson Controls. All rights reserved. Johnson Controls Ducted Systems"]}