{"v":1,"file":"york-xp-heatpump-rtu-install-simplicity-se.pdf","pages":["R-410A XP SERIES W/SIMPLICITY SE 6-1/2 - 12-1/2 Ton 60 Hertz TABLE OF CONTENTS General . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 Installation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 Preceding Installation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 Location. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 7 Rigging And Handling . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 7 Ductwork . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 14 Side Panels . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 15 Condensate Drain . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 15 Compressors. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 15 Filters . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 16 Power And Control Wiring. . . . . . . . . . . . . . . . . . . . . . . . . 16 Optional Electric Heat . . . . . . . . . . . . . . . . . . . . . . . . . . . . 28 Options/Accessories . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 29 Economizer Sequences . . . . . . . . . . . . . . . . . . . . . . . . . . 29 Dry Bulb Changeover . . . . . . . . . . . . . . . . . . . . . . . . . . . . 29 Single Enthalpy Changeover. . . . . . . . . . . . . . . . . . . . . . . 29 Dual Enthalpy Changeover . . . . . . . . . . . . . . . . . . . . . . . . 29 Auto. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 29 Free Cooling Operation. . . . . . . . . . . . . . . . . . . . . . . . . . . 30 Power Exhaust . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 30 Airflow Performance . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 38 Air Balance . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 42 Checking Air Quantity . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 42 Operation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 46 Cooling Sequence Of Operation . . . . . . . . . . . . . . . . . . . . 46 Heating Sequence of Operation . . . . . . . . . . . . . . . . . . . . 48 Start-Up (Cooling) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 49 Charging The Unit . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 50 Control Board Navigation Components . . . . . . . . . . . . . . . . . 50 Simplicity™ SE (Smart Equipment) Firmware Version 3. Basic Unit Control Board Navigation Examples: . . . . . . . . 51 Start-Up Sheet . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 59 LIST OF TABLES 1 XP078-150 Unit Limitations. . . . . . . . . . . . . . . . . . . . . . . . 7 2 Weights and Dimensions . . . . . . . . . . . . . . . . . . . . . . . . . 8 3 XP078-150 Unit Accessory Weights . . . . . . . . . . . . . . . . . 9 4 XP078-150 Unit Physical Dimensions . . . . . . . . . . . . . . 10 5 XP078-150 Unit Clearances . . . . . . . . . . . . . . . . . . . . . . 10 6 Side Duct Dimensions . . . . . . . . . . . . . . . . . . . . . . . . . . . 12 7 Control Wire Sizes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 17 8 Electrical Data . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 19 9 XP078-150 Physical Data . . . . . . . . . . . . . . . . . . . . . . . . 27 10 Electric Heat Minimum Supply Air . . . . . . . . . . . . . . . . . . 28 11 Simplicity SE Economizer Board Details . . . . . . . . . . . . 31 12 Supply Air Limitations . . . . . . . . . . . . . . . . . . . . . . . . . . . 34 13 Altitude/Temperature Correction Factors . . . . . . . . . . . . 36 14 Airflow Performance - Side Duct Application . . . . . . . . . 38 15 Airflow Performance - Bottom Duct Application . . . . . . . 40 16 RPM Selection . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 41 17 Indoor Blower Specifications . . . . . . . . . . . . . . . . . . . . . 42 18 Power Exhaust Specifications . . . . . . . . . . . . . . . . . . . . 42 19 Motor Sheave Datum Diameters . . . . . . . . . . . . . . . . . . 44 20 Additional Static Resistance . . . . . . . . . . . . . . . . . . . . . . 45 21 Electric Heat Limit Setting 50” Cabinet . . . . . . . . . . . . . . 49 22 Electric Heat Anticipator Setpoints . . . . . . . . . . . . . . . . . 49 23 Simplicity SE UCB Details . . . . . . . . . . . . . . . . . . . . . . . 53 LIST OF FIGURES 1 Unit Shipping Bracket . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 2 Condenser Covering . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 3 Compressor Section . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 4 Predator® Component Location . . . . . . . . . . . . . . . . . . . . 6 5 Unit 4 Point Load Weight . . . . . . . . . . . . . . . . . . . . . . . . . 8 6 Unit 6 Point Load Weight . . . . . . . . . . . . . . . . . . . . . . . . . 8 7 Center of Gravity . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 8 8 XP078-120 Physical Dimensions . . . . . . . . . . . . . . . . . . . 9 9 XP150 Physical Dimensions . . . . . . . . . . . . . . . . . . . . . . 9 10 XP078-150 Unit Bottom Duct Openings . . . . . . . . . . . . 10 11 XP078-150 Unit Electrical Entry . . . . . . . . . . . . . . . . . . . 11 12 XP078-120 Unit Side Duct Openings . . . . . . . . . . . . . . . 11 13 XP150 Unit Side Duct Openings . . . . . . . . . . . . . . . . . . 12 14 XP078-150 Unit Left Duct Opening . . . . . . . . . . . . . . . . 12 15 XP078-150 Roof Curb . . . . . . . . . . . . . . . . . . . . . . . . . . 13 16 XP078-150 Transition Roof Curb . . . . . . . . . . . . . . . . . . 13 17 XP078-150 Roof Curb Cut Away . . . . . . . . . . . . . . . . . . 14 18 Side Panels With Hole Plugs . . . . . . . . . . . . . . . . . . . . . 15 19 Return Downflow Plenum With Panel . . . . . . . . . . . . . . 15 20 Discharge Panel In Place. . . . . . . . . . . . . . . . . . . . . . . . 15 21 Save Side Panels For Ec","5167546-YIM-A-1115 General York® Predator® heat pumps are single package, reverse cycle air conditioners designed for outdoor installation on a rooftop or slab and for non-residential use. These units can be equipped with factory or field installed electric heaters for heating applications. These units are completely assembled on rigid, permanently attached base rails. All piping, refrigerant charge, and electrical wiring is factory installed and tested. The units require electric power and duct connections. The electric heaters have nickelchrome elements and utilize single-point power connection. Safety Considerations This is a safety alert symbol. When you see this symbol on labels or in manuals, be alert to the potential for personal injury. Understand and pay particular attention the signal words DANGER, WARNING or CAUTION. DANGER indicates an imminently hazardous situation, which, if not avoided, will result in death or serious injury. WARNING indicates a potentially hazardous situation, which, if not avoided, could result in death or serious injury. CAUTION indicates a potentially hazardous situation, which, if not avoided may result in minor or moderate injury. It is also used to alert against unsafe practices and hazards involving only property damage. Improper installation may create a condition where the operation of the product could cause personal injury or property damage. Improper installation, adjustment, alteration, service or maintenance can cause injury or property damage. Refer to this manual for assistance or for additional information, consult a qualified contractor, installer or service agency. This product must be installed in strict compliance with the installation instructions and any applicable local, state and national codes including, but not limited to building, electrical, and mechanical codes. Before performing service or maintenance operations on unit, turn off main power switch to unit. Electrical shock could cause personal injury. Improper installation, adjustment, alteration, service or maintenance can cause injury or property damage. Refer to this manual. For assistance or additional information consult a qualified installer or service agency. This system uses R-410A Refrigerant which operates at higher pressures than R-22. No other refrigerant may be used in this system. Gage sets, hoses, refrigerant containers and recovery systems must be designed to handle R-410A. If you are unsure, consult the equipment manufacturer. Failure to use R-410A compatible servicing equipment may result in property damage or injury. Due to system pressure, moving parts, and electrical components, installation and servicing of air conditioning equipment can be hazardous. Only qualified, trained service personnel should install, repair, or service this equipment. Untrained personnel can perform basic maintenance functions of cleaning coils and filters and replacing filters. Observe all precautions in the literature, labels, and tags accompanying the equipment whenever working on air conditioning equipment. Be sure to follow all other applicable safety precautions and codes including National Electric Code, ANSI/NFPA No. 70 - latest edition U.S. A. and Canadian Electric Code, CSA C22.1 in Canada. Wear safety glasses and work gloves. Use quenching cloth and have a fire extinguisher available during brazing operations. Inspection As soon as a unit is received, it should be inspected for possible damage during transit. If damage is evident, the extent of the damage should be noted on the carrier’s freight bill. A separate request for inspection by the carrier’s agent should be made in writing. 2 Johnson Controls Unitary Products","Reference Additional information is available in the following reference forms: • Technical Guide - XP078-150, 5167824 • General Installation - XP078-150, 5167546 • SSE Control Quick Start Guide 1136326 • Economizer Accessory - Downflow Factory Installed Downflow Field Installed Horizontal Field Installed • Motorized Outdoor Air Damper • Manual Outdoor Air Damper (0-100%) • Manual Outdoor Air Damper (0-35%) • Electric Heater Accessory 50” cabinet Renewal Parts Contact your local York® parts distribution center for authorized replacement parts. Approvals Design certified by CSA as follows: 1. For use as a cooling only unit, cooling unit with supplemental electric heat or a forced air furnace. 2. For outdoor installation only. 5167546-YIM-A-1115 3. For installation on combustible material and may be installed directly on combustible flooring or, in the U.S., on wood flooring or Class A, Class B or Class C roof covering materials. This product must be installed in strict compliance with the enclosed installation instructions and any applicable local, state, and national codes including, but not limited to, building, electrical, and mechanical codes. Improper installation may create a condition where the operation of the product could cause personal injury or property damage. This system uses R-410A Refrigerant which operates at higher pressures than R-22. No other refrigerant may be used in this system. Johnson Controls Unitary Products 3","5167546-YIM-A-1115 Nomenclature 3-12.5 Ton York® Model Number Nomenclature X P 090 C 00 A 2 A 1 A A A 1 A 1 Product Category X = HP, Single Pkg., R-410A Product Identifier P = Pkg HP Std Eff Nominal Cooling Capacity 078 = 6.5 Ton 090 = 7.5 Ton 102 = 8.5 Ton 120 = 10.0 Ton 150 = 12.5 Ton Product Generation 1 = First Generation Cabinet Options A = Std Cabinet E = SSD (SST Drain Pan) Additional Options 1 = STD Throwaway Filter 2 = 2\" Pleated Filters (Merv 7) 3 = 4\" Pleated Filters (Merv 13) 4 = Coil Guard (CG), STD Filter 5 = 2\" Pleated Filter,CG 6 = 4\" Pleated Filter,CG Heat Type C = Cooling Only E = Electric Heat Heat Capacity 00 = Cooling Only Electric Heat (Unit Size Allowed) 09 = 9 KW (078,090,102) 18 = 18 KW (078,090,102,120,150) 24 = 24 KW (078,090,102,120,150) 36 = 36 KW (078,090,102,120,150) 54 = 54 KW (120,150) Blower Option B = Standard Static D = High Static P = VFD IntelliSpeed Std Static R = VFD IntelliSpeed High Static S = VFD w/Byp IntelliSp Std Static U = VFD w/Byp IntelliSp Hi Static V = VFD Cust IntelliSp Std Static X = VFD Cust IntelliSp Hi Static Voltage 2 = 208/230-3-60 4 = 460-3-60 5 = 575-3-60 Outdoor Air Option A = No Economizer B = Economizer w/Barometric RLF D = Economizer w/Power EXH H = Motorized Damper Refrigeration A = Standard Refrigeration B = ECC (ElectroFin Cond Coil) C = EEC (ElectroFin Evap Coil) F = ECC,EEC Controls Option A = Stand Alone Simplicity SE C = BACnet MSTP,Mdbs,N2 COM Card D = CPC Control, DFS, APS F = Fault Detection Diagnostics G = Novar UCM Ctrl, DFS, APS H = Hnywll Excel 10 CTRL,DFS,APS J = CCS Single Zone K = CCS Change Over Bypass Sensors A = No Sensors B = PHM (Phase Monitor) C = DFS (Dirty Filter Switch) D = SSD (Supply Air Smoke DET) E = RSD (Return Air Smoke DET) F = PHM,DFS G = PHM,SSD H = PHM,RSD J = DFS,SSD K = DFS,RSD L = SSD,RSD M = PHM,DFS,SSD N = PHM,DFS,RSD P = PHM,SSD,RSD Q = DFS,SSD,RSD R = PHM,DFS,SSD,RSD Service Options 1 = No Service Options 2 = DSC (Disconnect Switch) 3 = NCO (Non-PWR Conv. Outlet) 4 = PCO (Powered Conv. Outlet) 5 = DSC,NCO 6 = DSC,PCO 7 = SCCR (High SCCR) 8 = SCCR,DSC 9 = SCCR,DSC,NCO 4 Johnson Controls Unitary Products","Installation Installation Safety Information Read these instructions before continuing this appliance installation. This is an outdoor combination heating and cooling unit. The installer must assure that these instructions are made available to the consumer and with instructions to retain them for future reference. This equipment is not to be used for temporary heating of buildings or structures under construction. Preceding Installation 1. Remove the two screws holding the brackets in the front, rear and compressor side fork-lift slots. Bracket Screws Turn down Figure 1: Unit Shipping Bracket 2. Turn each bracket toward the ground and the protective plywood covering will drop to the ground. 3. Remove the condenser coil external protective covering prior to operation. 4. Remove the toolless doorknobs and instruction packet prior to installation. 5. If a factory option convenience outlet is installed, the weatherproof outlet cover must be field installed. The cover shall be located behind the filter access panel. To install the cover, remove the shipping label covering the convenience outlet, follow the instructions on the back of the weatherproof cover box, and attach the cover to the unit using the (4) screws provided. 208/230-3-60 and 380/415-3-50 units with factory installed Powered Convenience Outlet Option are wired for 230v and 415v power supply respectively. Change tap on transformer for 208-3-60 or 380-3-50 operation. See unit wiring diagram. Condenser Coil External Protective Covering Barometric Relief Hood in Shipping Location (if Included) Figure 2: Condenser Covering Johnson Controls Unitary Products 5167546-YIM-A-1115 Toolless Doorknobs Installation Instruction Packet Figure 3: Compressor Section Limitations These units must be installed in accordance with the following: In U.S.A.: 1. National Electrical Code, ANSI/NFPA No. 70 - Latest Edition 2. Local building codes, and 3. Local electric utility requirements In Canada: 1. Canadian Electrical Code, CSA C22.1 2. Installation Codes, CSA - B149.1. 3. Local plumbing and waste water codes, and 4. Other applicable local codes. Refer to unit application data found in this document. If components are to be added to a unit to meet local codes, they are to be installed at the dealer’s and/or customer’s expense. Size of unit for proposed installation should be based on heat loss/heat gain calculation made according to the methods of Air Conditioning Contractors of America (ACCA). This unit is not to be used for temporary heating of buildings or structures under construction. It is permitted to use the unit for heating and cooling of buildings or structures under construction where the application and use must comply with all manufacturer's installation instructions including: • Unit must be operated under thermostatic control; • Return and supply air ducts must be sealed to the unit; • Air filters in place; • Return air temperature maintained between 55ºF (13ºC) and 80ºF (27ºC); • Upon completion of the construction phase and prior to formal start up and commissioning, the unit, duct work and components should be thoroughly cleaned and 5","5167546-YIM-A-1115 inspected to assure that operation of the unit during construction has not contaminated the unit. NOTE: Should the unit be used during the construction phase the standard limited warranty provisions go into effect once the unit is placed into operation. The Simplicity® SE control board used in this product will effectively operate the cooling system down to 0°F when this product is applied in a comfort cooling application for people. An economizer is typically included in this type of application. When applying this product for process cooling applications (computer rooms, switchgear, etc.), please reference applications bulletin AE-011-07 or call the applications department for Unitary Products @ 1-877-UPG-SERV for guidance. Additional accessories may be needed for stable operation at temperatures below 30° F. SimplicityTM SE Control board w/screw connectors for T-stat wiring and network connection Terminal block for hi-voltage connection Disconnect location (optional disconnect switch) Filter access (2” or 4” filter options) Filter drier (solid core) Second Model Nameplate Inside Control Door Dual stage cooling for maximum comfort (7-1/2 12-1/2 Only) Condenser section Slide-out motor and blower assembly for easy adjustment and service. Compressor #2 Access (High-Eff Compressor) Base Rails w/ Forklift Slots (3 Sides) & Lifting Holes Roof curbs in eight- and fourteen-inch heights. Roof curbs for transitioning from Sunline™ footprint to the XP series footprint are also available (field installed accessory) Toolless Door Latch Side entry power and control wiring knockouts Figure 4: Predator® Component Location Compressor #1 Access (High-Eff Compressor) Belt-drive blower motor Slide-out drain pain with steel 3/4” NPT, Female Connection 6 Johnson Controls Unitary Products","5167546-YIM-A-1115 Table 1: XP078-150 Unit Limitations Size (Tons) 078 (6.5) 090 (7.5) 102 (8.5) 120 (10) 150 (12.5) Model XP XP XP XP XP Unit Voltage 208/230-3-60 460-3-60 575-3-60 208/230-3-60 460-3-60 575-3-60 208/230-3-60 460-3-60 575-3-60 208/230-3-60 460-3-60 575-3-60 208/230-3-60 460-3-60 575-3-60 Location Use the following guidelines to select a suitable location for these units: 1. Unit is designed for outdoor installation only. 2. Condenser coils must have an unlimited supply of air. Where a choice of location is possible, position the unit on either north or east side of building. 3. Suitable for mounting on roof curb. 4. For ground level installation, use a level concrete slab with a minimum thickness of 4 inches. The length and width should be at least 6 inches greater than the unit base rails. Do not tie slab to the building foundation. 5. Roof structures must be able to support the weight of the unit and its options/accessories. Unit must be installed on a solid, level roof curb or appropriate angle iron frame. 6. Maintain level tolerance to 1/2” across the entire width and length of unit. Clearances All units require particular clearances for proper operation and service. Refer to Table 5 for clearances required for construction, servicing, and proper unit operation. Unit Limitations Applied Voltage Min Max 187 252 432 504 540 630 187 252 432 504 540 630 187 252 432 504 540 630 187 252 432 504 540 630 187 252 432 504 540 630 Outdoor DB Temp Max (°F) 125 125 125 125 125 125 125 125 125 125 125 125 125 125 125 Rigging And Handling Exercise care when moving the unit. Do not remove any packaging until the unit is near the place of installation. Rig the unit by attaching chain or cable slings to the lifting holes provided in the base rails. Spreader bars, whose length exceeds the largest dimension across the unit, MUST be used across the top of the unit. If a unit is to be installed on a roof curb other than a York® roof curb, gasketing must be applied to all surfaces that come in contact with the unit underside. Before lifting, make sure the unit weight is distributed equally on the rigging cables so it will lift evenly. Units may be moved or lifted with a forklift. Slotted openings in the base rails are provided for this purpose. LENGTH OF FORKS MUST BE A MINIMUM OF 60 INCHES. Do not permit overhanging structures or shrubs to obstruct condenser air discharge outlet, combustion air inlet or vent outlets. All panels must be secured in place when the unit is lifted. The condenser coils should be protected from rigging cable damage with plywood or other suitable material. Johnson Controls Unitary Products 7","5167546-YIM-A-1115 LEFT A FRONT B C D Figure 5: Unit 4 Point Load Weight LEFT A B FRONT C D E F Figure 6: Unit 6 Point Load Weight XY LEFT FRONT Figure 7: Center of Gravity Table 2: Weights and Dimensions Size Model Weight (lbs.) Center of Gravity 4 Point Load Location (lbs.) 6 Point Load Location (lbs.) (Tons) Shipping Operating X Y A B C D A B C D E F 078 (6.5) XP 1085 1080 38 25 262 195 266 357 184 150 124 169 204 250 090 (7.5) XP 1095 1090 38 23 243 181 284 381 171 139 115 181 217 267 102 (8.5) XP 1142 1137 38 25.5 282 210 276 370 197 161 133 175 211 259 120 (10) XP 1140 1135 38 25.5 281 209 275 369 197 160 133 175 211 259 150 (12.5) XP 1408 1403 51 25.5 259 347 456 340 165 198 244 320 260 216 8 Johnson Controls Unitary Products","Table 3: XP078-150 Unit Accessory Weights Unit Accessory Economizer Power Exhaust Electric Heat1 Weight (lbs.) Shipping Operating 90 85 40 35 49 49 1. Weight given is for the maximum heater size available (54KW). 5167546-YIM-A-1115 Figure 8: XP078-120 Physical Dimensions See detail A for drain location Figure 9: XP150 Physical Dimensions Johnson Controls Unitary Products See detail A for drain location 9","5167546-YIM-A-1115 Table 4: XP078-150 Unit Physical Dimensions Unit Model Number XP078 XP090 XP102 XP120 XP150 Detail A A 50 3/4 50 3/4 50 3/4 50 3/4 50 3/4 B 89 89 89 89 119 1/2 5-3/8 Dimension (in.) C D 30 3/16 24 3/16 30 3/16 24 3/16 30 3/16 24 3/16 30 3/16 24 3/16 30 3/16 24 3/16 E 17 3/16 17 3/16 17 3/16 17 3/16 17 3/16 F 6 3/16 6 3/16 6 3/16 6 3/16 6 3/16 Table 5: XP078-150 Unit Clearances Direction Top1 Front Rear Distance (in.) 72 36 36 Direction Right Left Bottom2 Distance (in.) 12 36 0 1. Units must be installed outdoors. Over hanging structure or shrubs should not obscure condenser air discharge outlet. 2. Units may be installed on combustable floors made from wood or class A, B or C roof covering materials. Figure 10: XP078-150 Unit Bottom Duct Openings 10 Johnson Controls Unitary Products","5167546-YIM-A-1115 Disconnect Swith Cover Power Entry Ø 2-1/2 Control Entry Ø 7/8 Power Entry Ø 2-1/2 Convenience Outlet Cover Convenience Outlet Power Entry Ø 7/8 Figure 11: XP078-150 Unit Electrical Entry FRONT Dot Plugs 18-1/4 D 5-5/32 Figure 12: XP078-120 Unit Side Duct Openings Return A A i r S u p p l y A i r B 2-31/32 C 31-11/16 Johnson Controls Unitary Products 11","5167546-YIM-A-1115 Dot Plugs 18-1/4 D 5-5/32 Figure 13: XP150 Unit Side Duct Openings Table 6: Side Duct Dimensions Unit Model Number XP078 XP090 XP102 XP120 XP150 A 28 1/4 28 1/4 28 1/4 28 1/4 28 1/4 C Dimension (in.) B C 18 1/16 28 1/4 18 1/16 28 1/4 18 1/16 28 1/4 18 1/16 28 1/4 18 1/16 28 1/4 30-3/8 31-5/8 D 18 1/4 18 1/4 18 1/4 18 1/4 18 1/4 A B 2-7/8 4-5/16 Figure 14: XP078-150 Unit Left Duct Opening 12 Johnson Controls Unitary Products","5167546-YIM-A-1115 2 TYP. 80-5/8 20 20 6 RETURN SUPPLY RIGHT INSULATED DECK UNDER CONDENSER SECTION 30 50-1/2 8 or 14 INSULATED DECK UNDER COMPRESSOR SECTION FRONT Figure 15: XP078-150 Roof Curb 50-1/2 30-1/2 2 TYP 23 4 RETURN 26 SUPPLY 80-5/8 10 76-5/8 94 FRONT 59-1/4 64-1/4 RIGHT Figure 16: XP078-150 Transition Roof Curb Johnson Controls Unitary Products 13","5167546-YIM-A-1115 3/4” X 1-1/4” WIDE GASKETING FOR CURB FRAME AND ALL DUCT SUPPORT SURFACES UNIT BASE WOOD NAILER 14” 8“ MIN. ABOVE FINISHED ROOF CURB FRAME INSULATION 2“ 3.75” 3.56” UNIT BASE RAILS COUNTERFLASHING CAN’T STRIP INSULATION AND ROOFING MATERIAL ROOF DECK AND SUPPORT STRUCTURE Figure 17: XP078-150 Roof Curb Cut Away Ductwork Ductwork should be designed and sized according to the methods in Manual D of the Air Conditioning Contractors of America (ACCA) or as recommended by any other recognized authority such as ASHRAE or SMACNA. A closed return duct system should be used. This will not preclude use of economizers or outdoor fresh air intake. The supply and return air duct connections at the unit should be made with flexible joints to minimize noise. The supply and return air duct systems should be designed for the CFM and static pressure requirements of the job. They should NOT be sized to match the dimensions of the duct connections on the unit. Refer to Figure 10 for bottom air duct openings. Refer to Figures 12, 13 and Table 6 for side air duct openings. Duct Covers Units are shipped with the side duct openings covered and a covering over the bottom of the unit. For bottom duct application, no duct cover changes are necessary. For side duct application, remove the side duct covers and install over the bottom duct openings. The panels removed from the side duct connections are designed to be reused by securing each panel to its respective down flow opening. But keep in mind that the supply panel is installed with the painted surface UP, facing the heat exchanger, while the return panel is installed with the painted surface DOWN, facing the down flow duct opening. The supply panel is secured with the bracket (already in place from the factory) and two screws. It’s a snug fit for the panel when sliding it between the heat exchanger and unit bottom, but there is room. The return panel is secured with four screws. When fastening ductwork to side duct flanges on unit, insert screws through duct flanges only. DO NOT insert screws through casing. Outdoor ductwork must be insulated and water-proofed. 14 Johnson Controls Unitary Products","5167546-YIM-A-1115 Figure 18: Side Panels With Hole Plugs NOTE: Orientation. Panel is “insulation” side up. Figure 19: Return Downflow Plenum With Panel Figure 21: Save Side Panels For Economizer Hood Tops Condensate Drain The side condensate drain is reversible and maybe re-oriented to the rear of the cabinet to facilitate condensate piping. A condensate drain connection is available through the base pan for piping inside the roof curb. Trap the connection per Figure 22. The trap and drain lines should be protected from freezing. Plumbing must conform to local codes. Use a sealing compound on male pipe threads. Install condensate drain line from the 3/4 inch NPT female connection on the unit to an open drain. 3\" Minimum Figure 20: Discharge Panel In Place Side Panels Units are shipped with side panels to cover the area where an economizer or motorized damper may be installed. These panels must be saved and used as tops for the Economizer rain hoods (See Figure 21) Figure 22: Condensate Drain Compressors The scroll compressor used in this product is specifically designed to operate with R-410A Refrigerant and cannot be interchanged. Johnson Controls Unitary Products This system uses R-410A Refrigerant which operates at higher pressures than R-22. No other refrigerant may be used in this system. 15","5167546-YIM-A-1115 The compressor also uses a polyolester (POE oil), Mobil 3MA POE. This oil is extremely hygroscopic, meaning it absorbs water readily. POE oil can absorb 15 times as much water as other oils designed for HCFC and CFC refrigerants. Take all necessary precautions to avoid exposure of the oil to the atmosphere. Do not leave the system open to the atmosphere. Unit damage could occur due to moisture being absorbed by the POE oil in the system. This type of oil is highly susceptible to moisture absorption POE (polyolester) compressor lubricants are known to cause long term damage to some synthetic roofing materials. Exposure, even if immediately cleaned up, may cause embrittlement (leading to cracking) to occur in one year or more. When performing any service that may risk exposure of compressor oil to the roof, take precautions to protect roofing. Procedures which risk oil leakage include, but are not limited to, compressor replacement, repairing refrigerant leaks, replacing refrigerant components such as filter drier, pressure switch, metering device or coil. Units are shipped with compressor mountings which are factory-adjusted and ready for operation. Power And Control Wiring Field wiring to the unit, fuses, and disconnects must conform to provisions of National Electrical Code (NEC), ANSI/NFPA No. 70 – Latest Edition (in U.S.A.), current Canadian Electrical Code C221, and/or local ordinances. The unit must be electrically grounded in accordance with NEC and CEC as specified above and/or local codes. Voltage tolerances which must be maintained at the compressor terminals during starting and running conditions are indicated on the unit Rating Plate and Table 1. 208/230-3-60 and 380/415-3-50 units control transformers are factory wired for 230v and 415v power supply respectively. Change tap on transformer for 2083-60 or 380-3-50 operation. See unit wiring diagram. The internal wiring harnesses furnished with this unit are an integral part of the design certified unit. Field alteration to comply with electrical codes should not be required. If any of the wire supplied with the unit must be replaced, replacement wire must be of the type shown on the wiring diagram and the same minimum gauge as the replaced wire. A disconnect must be utilized for these units. Factory installed disconnects are available. If installing a disconnect (field supplied or York International® supplied accessory), refer to Figure 4 for the recommended mounting location. Do not loosen compressor mounting bolts. Filters Two-inch filters are supplied with each unit. One-inch filters may be used with no modification to the filter racks. Filters must always be installed ahead of evaporator coil and must be kept clean or replaced with same size and type. Dirty filters reduce the capacity of the unit and result in frosted coils or safety shutdown. Refer to physical data tables, for the number and size of filters needed for the unit. The unit should not be operated without filters properly installed. Avoid damage to internal components if drilling holes for disconnect mounting. NOTE: Since not all local codes allow the mounting of a disconnect on the unit, please confirm compliance with local code before mounting a disconnect on the unit. Electrical line must be sized properly to carry the load. USE COPPER CONDUCTORS ONLY. Each unit must be wired with a separate branch circuit fed directly from the meter panel and properly fused. Refer to Figures 23, 24 and 24 for typical field wiring and to the appropriate unit wiring diagram mounted inside control doors for control circuit and power wiring information. Make sure that panel latches are properly positioned on the unit to maintain an airtight seal. 16 When connecting electrical power and control wiring to the unit, water-proof connectors must be used so that water or moisture cannot be drawn into the unit during normal operation. The above water-proofing conditions will also apply when installing a field supplied disconnect switch. Johnson Controls Unitary Products","Power Wiring Detail Units are factory wired for the voltage shown on the unit nameplate. Refer to Electrical Data Table 8 to size power wiring, fuses, and disconnect switch. TERMINAL BLOCK TB1 5167546-YIM-A-1115 Power wiring is brought into the unit through the side of the unit or the basepan inside the curb. 208/230-3-60 and 380/415-3-50 units control transformers are factory wired for 230v and 415v power supply respectively. Change tap on transformer for 2083-60 or 380-3-50 operation. See unit wiring diagram. GROUND LUG FACTORY OR FIELD SUPPLIED DISCONNECT THREE PHASE POWER SUPPLY Figure 23: Field Wiring Disconnect - Cooling Unit With/Without Electric Heat Thermostat Wiring The thermostat should be located on an inside wall approximately 56 inch above the floor where it will not be subject to drafts, sun exposure or heat from electrical fixtures or appliances. Follow the manufacturer's instructions enclosed with thermostat for general installation procedure. Seven (7) color-coded, insulated wires should be used to connect the thermostat to the unit. Refer to Table 7 for control wire sizing and maximum length. Table 7: Control Wire Sizes Wire Size 18 AWG Maximum Length1 150 Feet 1. From the unit to the thermostat and back to the unit. Johnson Controls Unitary Products 17","5167546-YIM-A-1115 THERMOSTAT TERMINALS W1 W2 1 Y1 Y2 G R 3 C RC 4 OCC 5 X TERMINALS ON A LIMITED NUMBER OF THERMOSTATS CONTROL TERMINAL BLOCK W1 W2 Y1 G Y2 OCC X R SD-24 C 1 Second stage ŚĞĂƟŶŐ Ŷot required on single stage heĂƟŶg units. 2 Jumper is required if there is no Smoke Detector circuit. 3 Jumper is required for any coŵďŝŶĂƟŽŶ of R, RC, or RH. 4 OCC is an output from the thermostat to indicate the Occupied ĐŽŶĚŝƟon. 5 X is an input to the thermostat to display Error Status condiƟons. Figure 24: Typical Electronic Thermostat Field Wiring Smoke Detector C 24V SD-24 24 VAC Class 2 Jumper Located on Harness 2 (If No Smoke Detector) (If Smoke Detector Is Used) SD-R R 24V Output 18 Johnson Controls Unitary Products","5167546-YIM-A-1115 Table 8: Electrical Data XP078-150 Standard Motor - Without Powered Convenience Outlet Compressors Size Volt (Tons) (each) RLA LRA MCC 208 13.5 88.0 21.1 078 (6.5) 230 13.5 88.0 21.1 460 6.0 44.0 9.3 575 4.9 34.0 7.7 208 13.7 83.1 21.4 090 (7.5) 230 13.7 83.1 21.4 460 6.2 41.0 9.7 575 4.8 33.0 7.5 208 14.5 98.0 22.6 102 (8.5) 230 14.5 98.0 22.6 460 6.3 55.0 9.9 575 6.0 41.0 9.4 OD Fan Motors (each) FLA 2.1 2.1 1.3 0.7 2.1 2.1 1.3 0.7 2.1 2.1 1.3 0.7 Supply Blower Motor FLA 5.2 5.2 2.6 2.0 5.2 5.2 2.6 2.0 6.8 6.8 3.4 2.4 Pwr Exh Motor FLA 5.5 5.5 2.2 1.8 5.5 5.5 2.2 1.8 5.5 5.5 2.2 1.8 Pwr Conv Outlet FLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 Electric Heat Option Model None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 kW Stages Amps - - - 6.8 1 18.9 13.5 2 37.5 18.0 2 50.0 25.5 2 70.8 - - - 9.0 1 21.7 18.0 2 43.3 24.0 2 57.7 34.0 2 81.8 - - - 9.0 1 10.8 18.0 2 21.7 24.0 2 28.9 34.0 2 40.9 - - - 9.0 1 8.7 18.0 2 17.3 24.0 2 23.1 34.0 2 32.7 - - - 6.8 1 18.9 13.5 2 37.5 18.0 2 50.0 25.5 2 70.8 - - - 9.0 1 21.7 18.0 2 43.3 24.0 2 57.7 34.0 2 81.8 - - - 9.0 1 10.8 18.0 2 21.7 24.0 2 28.9 34.0 2 40.9 - - - 9.0 1 8.7 18.0 2 17.3 24.0 2 23.1 34.0 2 32.7 - - - 6.8 1 18.9 13.5 2 37.5 18.0 2 50.0 25.5 2 70.8 - - - 9.0 1 21.7 18.0 2 43.3 24.0 2 57.7 34.0 2 81.8 - - - 9.0 1 10.8 18.0 2 21.7 24.0 2 28.9 34.0 2 40.9 - - - 9.0 1 8.7 18.0 2 17.3 24.0 2 23.1 34.0 2 32.7 MCA1 (Amps) 39.8 63.4 86.6 102.2 128.3 39.8 66.8 93.9 111.9 142.0 18.6 32.2 45.7 54.7 69.7 14.3 25.2 36.0 43.2 55.2 40.2 63.8 87.1 102.7 128.7 40.2 67.3 94.4 112.4 142.5 19.1 32.6 46.1 55.2 70.2 14.1 24.9 35.8 43.0 55.0 43.6 67.2 90.5 106.1 132.1 43.6 70.7 97.8 115.8 145.9 20.1 33.6 47.2 56.2 71.2 17.2 28.0 38.9 46.1 58.1 MCA1 w/Pwr Exh (Amps) 45.3 68.9 92.1 107.7 133.8 45.3 72.3 99.4 117.4 147.5 20.8 34.4 47.9 56.9 71.9 16.1 27.0 37.8 45.0 57.0 45.7 69.3 92.6 108.2 134.2 45.7 72.8 99.9 117.9 148.0 21.3 34.8 48.3 57.4 72.4 15.9 26.7 37.6 44.8 56.8 49.1 72.7 96.0 111.6 137.6 49.1 76.2 103.3 121.3 151.4 22.3 35.8 49.4 58.4 73.4 19.0 29.8 40.7 47.9 59.9 Max Fuse2/ Max Fuse1/ Breaker3 Breaker3 Size Size w/ (Amps) Pwr Exh (Amps) 50 50 70 70 90 100 110 110 150 150 50 50 70 80 100 100 125 125 150 150 20 25 35 35 50 50 60 60 70 80 15 20 30 30 40 40 45 45 60 60 50 50 70 70 90 100 110 110 150 150 50 50 70 80 100 100 125 125 150 150 25 25 35 35 50 50 60 60 80 80 15 20 25 30 40 40 45 45 60 60 50 60 70 80 100 100 110 125 150 150 50 60 80 80 100 110 125 125 150 175 25 25 35 40 50 50 60 60 80 80 20 25 30 30 40 45 50 50 60 60 Johnson Controls Unitary Products 19","5167546-YIM-A-1115 XP078-150 Standard Motor - Without Powered Convenience Outlet (Continued) Size (Tons) Compressors (each) Volt RLA LRA MCC OD Fan Motors (each) FLA 208 16.0 110.0 24.9 2.1 230 16.0 110.0 24.9 2.1 120 (10) 460 7.8 52.0 12.1 1.3 575 5.7 38.9 8.9 0.7 208 22.4 149.0 35.0 2.1 230 22.4 149.0 35.0 2.1 150 (12.5) 460 10.6 75.0 16.5 1.3 575 7.7 54.0 12.0 0.7 1. Minimum Circuit Ampacity. 2. Dual Element, Time Delay Type. 3. HACR type per NEC. Supply Blower Motor FLA 6.8 6.8 3.4 2.4 9.6 9.6 4.7 3.6 Pwr Exh Motor FLA 5.5 5.5 2.2 1.8 5.5 5.5 2.2 1.8 Pwr Conv Outlet FLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 Electric Heat Option Model None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 kW Stages Amps - - - 13.5 2 37.5 18.0 2 50.0 25.5 2 70.8 40.6 2 112.7 - - - 18.0 2 43.3 24.0 2 57.7 34.0 2 81.8 54.0 2 129.9 - - - 18.0 2 21.7 24.0 2 28.9 34.0 2 40.9 54.0 2 65.0 - - - 18.0 2 17.3 24.0 2 23.1 34.0 2 32.7 54.0 2 52.0 - - - 13.5 2 37.5 18.0 2 50.0 25.5 2 70.8 40.6 2 112.7 - - - 18.0 2 43.3 24.0 2 57.7 34.0 2 81.8 54.0 2 129.9 - - - 18.0 2 21.7 24.0 2 28.9 34.0 2 40.9 54.0 2 65.0 - - - 18.0 2 17.3 24.0 2 23.1 34.0 2 32.7 54.0 2 52.0 MCA1 (Amps) 47.0 93.8 109.5 135.5 149.4 47.0 101.1 119.2 149.2 149.2 23.5 50.5 59.6 74.6 74.6 16.5 38.2 45.4 57.4 57.4 68.4 115.2 130.9 156.9 156.9 68.4 122.5 140.6 170.6 170.6 33.6 60.7 69.7 84.7 84.7 23.6 45.2 52.4 64.5 64.5 MCA1 w/Pwr Exh (Amps) 52.5 99.3 115.0 141.0 156.2 52.5 106.6 124.7 154.7 154.7 25.7 52.7 61.8 76.8 76.8 18.3 40.0 47.2 59.2 59.2 73.9 120.7 136.4 162.4 162.4 73.9 128.0 146.1 176.1 176.1 35.8 62.9 71.9 86.9 86.9 25.4 47.0 54.2 66.3 66.3 Max Fuse2/ Max Fuse1/ Breaker3 Breaker3 Size Size w/ (Amps) Pwr Exh (Amps) 60 60 100 100 110 125 150 150 150 175 60 60 110 110 125 125 150 175 150 175 30 30 60 60 60 70 80 80 80 80 20 20 40 40 50 50 60 60 60 60 90 90 125 125 150 150 175 175 175 175 90 90 125 150 150 150 175 200 175 200 40 45 70 70 70 80 90 90 90 90 30 30 50 50 60 60 70 70 70 70 20 Johnson Controls Unitary Products","5167546-YIM-A-1115 XP078-150 Hi Static Motor - Without Powered Convenience Outlet Compressors Size Volt (Tons) (each) RLA LRA MCC 208 13.5 88.0 21.1 078 (6.5) 230 13.5 88.0 21.1 460 6.0 44.0 9.3 575 4.9 34.0 7.7 208 13.7 83.1 21.4 090 (7.5) 230 13.7 83.1 21.4 460 6.2 41.0 9.7 575 4.8 33.0 7.5 208 14.5 98.0 22.6 102 (8.5) 230 14.5 98.0 22.6 460 6.3 55.0 9.9 575 6.0 41.0 9.4 OD Fan Motors (each) FLA 2.1 2.1 1.3 0.7 2.1 2.1 1.3 0.7 2.1 2.1 1.3 0.7 Supply Blower Motor FLA 6.8 6.8 3.4 2.4 9.6 9.6 4.7 3.6 9.6 9.6 4.7 3.6 Pwr Exh Motor FLA 5.5 5.5 2.2 1.8 5.5 5.5 2.2 1.8 5.5 5.5 2.2 1.8 Pwr Conv Outlet FLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 Electric Heat Option Model None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 kW Stages Amps - - - 6.8 1 18.9 13.5 2 37.5 18.0 2 50.0 25.5 2 70.8 - - - 9.0 1 21.7 18.0 2 43.3 24.0 2 57.7 34.0 2 81.8 - - - 9.0 1 10.8 18.0 2 21.7 24.0 2 28.9 34.0 2 40.9 - - - 9.0 1 8.7 18.0 2 17.3 24.0 2 23.1 34.0 2 32.7 - - - 6.8 1 18.9 13.5 2 37.5 18.0 2 50.0 25.5 2 70.8 - - - 9.0 1 21.7 18.0 2 43.3 24.0 2 57.7 34.0 2 81.8 - - - 9.0 1 10.8 18.0 2 21.7 24.0 2 28.9 34.0 2 40.9 - - - 9.0 1 8.7 18.0 2 17.3 24.0 2 23.1 34.0 2 32.7 - - - 6.8 1 18.9 13.5 2 37.5 18.0 2 50.0 25.5 2 70.8 - - - 9.0 1 21.7 18.0 2 43.3 24.0 2 57.7 34.0 2 81.8 - - - 9.0 1 10.8 18.0 2 21.7 24.0 2 28.9 34.0 2 40.9 - - - 9.0 1 8.7 18.0 2 17.3 24.0 2 23.1 34.0 2 32.7 MCA1 (Amps) 41.4 65.0 88.2 103.8 129.9 41.4 68.4 95.5 113.5 143.6 19.4 33.0 46.5 55.5 70.5 14.7 25.6 36.4 43.6 55.6 44.6 68.2 91.5 107.1 133.1 44.6 71.7 98.8 116.8 146.9 21.2 34.7 48.2 57.3 72.3 15.7 26.5 37.4 44.6 56.6 46.4 70.0 93.3 108.9 134.9 46.4 73.5 100.6 118.6 148.7 21.4 34.9 48.5 57.5 72.5 18.4 29.2 40.1 47.3 59.3 MCA1 w/Pwr Exh (Amps) 46.9 70.5 93.7 109.3 135.4 46.9 73.9 101.0 119.0 149.1 21.6 35.2 48.7 57.7 72.7 16.5 27.4 38.2 45.4 57.4 50.1 73.7 97.0 112.6 138.6 50.1 77.2 104.3 122.3 152.4 23.4 36.9 50.4 59.5 74.5 17.5 28.3 39.2 46.4 58.4 51.9 75.5 98.8 114.4 140.4 51.9 79.0 106.1 124.1 154.2 23.6 37.1 50.7 59.7 74.7 20.2 31.0 41.9 49.1 61.1 Max Fuse2/ Breaker3 Size (Amps) 50 70 90 110 150 50 70 100 125 150 25 35 50 60 80 15 30 40 45 60 50 70 100 110 150 50 80 100 125 150 25 35 50 60 80 20 30 40 45 60 60 70 100 110 150 60 80 110 125 150 25 35 50 60 80 20 30 45 50 60 Max Fuse2/ Breaker3 Size w/ Pwr Exh (Amps) 60 80 100 110 150 60 80 110 125 150 25 40 50 60 80 20 30 40 50 60 60 80 100 125 150 60 80 110 125 175 25 40 60 60 80 20 30 40 50 60 60 80 100 125 150 60 80 110 125 175 25 40 60 60 80 25 35 45 50 70 Johnson Controls Unitary Products 21","5167546-YIM-A-1115 XP078-150 Hi Static Motor - Without Powered Convenience Outlet (Continued) Size (Tons) Compressors (each) Volt RLA LRA MCC OD Fan Motors (each) FLA 208 16.0 110.0 24.9 2.1 230 16.0 110.0 24.9 2.1 120 (10) 460 7.8 52.0 12.1 1.3 575 5.7 38.9 8.9 0.7 208 22.4 149.0 35.0 2.1 230 22.4 149.0 35.0 2.1 150 (12.5) 460 10.6 75.0 16.5 1.3 575 7.7 54.0 12.0 0.7 1. Minimum Circuit Ampacity. 2. Dual Element, Time Delay Type. 3. HACR type per NEC. Supply Blower Motor FLA 9.6 9.6 4.7 3.6 14.0 14.0 6.6 5.2 Pwr Exh Motor FLA 5.5 5.5 2.2 1.8 5.5 5.5 2.2 1.8 Pwr Conv Outlet FLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 Electric Heat Option Model None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 kW Stages Amps - - - 13.5 2 37.5 18.0 2 50.0 25.5 2 70.8 40.6 2 112.7 - - - 18.0 2 43.3 24.0 2 57.7 34.0 2 81.8 54.0 2 129.9 - - - 18.0 2 21.7 24.0 2 28.9 34.0 2 40.9 54.0 2 65.0 - - - 18.0 2 17.3 24.0 2 23.1 34.0 2 32.7 54.0 2 52.0 - - - 13.5 2 37.5 18.0 2 50.0 25.5 2 70.8 40.6 2 112.7 - - - 18.0 2 43.3 24.0 2 57.7 34.0 2 81.8 54.0 2 129.9 - - - 18.0 2 21.7 24.0 2 28.9 34.0 2 40.9 54.0 2 65.0 - - - 18.0 2 17.3 24.0 2 23.1 34.0 2 32.7 54.0 2 52.0 MCA1 (Amps) 49.8 96.6 112.3 138.3 152.9 49.8 103.9 122.0 152.0 152.0 24.8 51.8 60.9 75.9 75.9 17.7 39.4 46.6 58.6 58.6 72.8 119.6 135.3 161.3 161.3 72.8 126.9 145.0 175.0 175.0 35.5 62.6 71.6 86.6 86.6 25.2 46.8 54.0 66.1 66.1 MCA1 w/Pwr Exh (Amps) 55.3 102.1 117.8 143.8 159.7 55.3 109.4 127.5 157.5 157.5 27.0 54.0 63.1 78.1 78.1 19.5 41.2 48.4 60.4 60.4 78.3 125.1 140.8 166.8 166.8 78.3 132.4 150.5 180.5 180.5 37.7 64.8 73.8 88.8 88.8 27.0 48.6 55.8 67.9 67.9 Max Fuse2/ Breaker3 Size (Amps) 60 100 125 150 175 60 110 125 175 175 30 60 70 80 80 20 40 50 60 60 90 125 150 175 175 90 150 150 175 175 45 70 80 90 90 30 50 60 70 70 Max Fuse2/ Breaker3 Size w/ Pwr Exh (Amps) 70 110 125 150 175 70 110 150 175 175 30 60 70 80 80 25 45 50 70 70 100 150 150 175 175 100 150 175 200 200 45 70 80 90 90 30 50 60 70 70 22 Johnson Controls Unitary Products","5167546-YIM-A-1115 XP078-150 Standard Motor - With Powered Convenience Outlet Compressors Size Volt (Tons) (each) RLA LRA MCC 208 13.5 88.0 21.1 078 (6.5) 230 13.5 88.0 21.1 460 6.0 44.0 9.3 575 4.9 34.0 7.7 208 13.7 83.1 21.4 090 (7.5) 230 13.7 83.1 21.4 460 6.2 41.0 9.7 575 4.8 33.0 7.5 208 14.5 98.0 22.6 102 (8.5) 230 14.5 98.0 22.6 460 6.3 55.0 9.9 575 6.0 41.0 9.4 OD Fan Motors (each) FLA 2.1 2.1 1.3 0.7 2.1 2.1 1.3 0.7 2.1 2.1 1.3 0.7 Supply Blower Motor FLA 5.2 5.2 2.6 2.0 5.2 5.2 2.6 2.0 6.8 6.8 3.4 2.4 Pwr Exh Motor FLA 5.5 5.5 2.2 1.8 5.5 5.5 2.2 1.8 5.5 5.5 2.2 1.8 Pwr Conv Outlet FLA 10.0 10.0 5.0 4.0 10.0 10.0 5.0 4.0 10.0 10.0 5.0 4.0 Electric Heat Option Model None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 kW Stages Amps - - - 6.8 1 18.9 13.5 2 37.5 18.0 2 50.0 25.5 2 70.8 - - - 9.0 1 21.7 18.0 2 43.3 24.0 2 57.7 34.0 2 81.8 - - - 9.0 1 10.8 18.0 2 21.7 24.0 2 28.9 34.0 2 40.9 - - - 9.0 1 8.7 18.0 2 17.3 24.0 2 23.1 34.0 2 32.7 - - - 6.8 1 18.9 13.5 2 37.5 18.0 2 50.0 25.5 2 70.8 - - - 9.0 1 21.7 18.0 2 43.3 24.0 2 57.7 34.0 2 81.8 - - - 9.0 1 10.8 18.0 2 21.7 24.0 2 28.9 34.0 2 40.9 - - - 9.0 1 8.7 18.0 2 17.3 24.0 2 23.1 34.0 2 32.7 - - - 6.8 1 18.9 13.5 2 37.5 18.0 2 50.0 25.5 2 70.8 - - - 9.0 1 21.7 18.0 2 43.3 24.0 2 57.7 34.0 2 81.8 - - - 9.0 1 10.8 18.0 2 21.7 24.0 2 28.9 34.0 2 40.9 - - - 9.0 1 8.7 18.0 2 17.3 24.0 2 23.1 34.0 2 32.7 MCA1 (Amps) 49.8 73.4 96.6 112.2 138.3 49.8 76.8 103.9 121.9 152.0 23.6 37.2 50.7 59.7 74.7 18.3 29.2 40.0 47.2 59.2 50.2 73.8 97.1 112.7 138.7 50.2 77.3 104.4 122.4 152.5 24.1 37.6 51.1 60.2 75.2 18.1 28.9 39.8 47.0 59.0 53.6 77.2 100.5 116.1 142.1 53.6 80.7 107.8 125.8 155.9 25.1 38.6 52.2 61.2 76.2 21.2 32.0 42.9 50.1 62.1 MCA1 w/Pwr Exh (Amps) 55.3 78.9 102.1 117.7 143.8 55.3 82.3 109.4 127.4 157.5 25.8 39.4 52.9 61.9 76.9 20.1 31.0 41.8 49.0 61.0 55.7 79.3 102.6 118.2 144.2 55.7 82.8 109.9 127.9 158.0 26.3 39.8 53.3 62.4 77.4 19.9 30.7 41.6 48.8 60.8 59.1 82.7 106.0 121.6 147.6 59.1 86.2 113.3 131.3 161.4 27.3 40.8 54.4 63.4 78.4 23.0 33.8 44.7 51.9 63.9 Max Fuse2/ Breaker3 Size (Amps) 60 80 100 125 150 60 80 110 125 175 25 40 60 60 80 20 30 40 50 60 60 80 100 125 150 60 80 110 125 175 30 40 60 70 80 20 30 40 50 60 60 80 110 125 150 60 90 110 150 175 30 40 60 70 80 25 35 45 60 70 Max Fuse2/ Breaker3 Size w/ Pwr Exh (Amps) 60 80 110 125 150 60 90 110 150 175 30 40 60 70 80 25 35 45 50 70 60 80 110 125 150 60 90 110 150 175 30 40 60 70 80 20 35 45 50 70 70 90 110 125 150 70 90 125 150 175 30 45 60 70 80 25 35 45 60 70 Johnson Controls Unitary Products 23","5167546-YIM-A-1115 XP078-150 Standard Motor - With Powered Convenience Outlet (Continued) Size (Tons) Compressors (each) Volt RLA LRA MCC OD Fan Motors (each) FLA 208 16.0 110.0 24.9 2.1 230 16.0 110.0 24.9 2.1 120 (10) 460 7.8 52.0 12.1 1.3 575 5.7 38.9 8.9 0.7 208 22.4 149.0 35.0 2.1 230 22.4 149.0 35.0 2.1 150 (12.5) 460 10.6 75.0 16.5 1.3 575 7.7 54.0 12.0 0.7 1. Minimum Circuit Ampacity. 2. Dual Element, Time Delay Type. 3. HACR type per NEC. Supply Blower Motor FLA 6.8 6.8 3.4 2.4 9.6 9.6 4.7 3.6 Pwr Exh Motor FLA 5.5 5.5 2.2 1.8 5.5 5.5 2.2 1.8 Pwr Conv Outlet FLA 10.0 10.0 5.0 4.0 10.0 10.0 5.0 4.0 Electric Heat Option Model None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 kW Stages Amps - - - 13.5 2 37.5 18.0 2 50.0 25.5 2 70.8 40.6 2 112.7 - - - 18.0 2 43.3 24.0 2 57.7 34.0 2 81.8 54.0 2 129.9 - - - 18.0 2 21.7 24.0 2 28.9 34.0 2 40.9 54.0 2 65.0 - - - 18.0 2 17.3 24.0 2 23.1 34.0 2 32.7 54.0 2 52.0 - - - 13.5 2 37.5 18.0 2 50.0 25.5 2 70.8 40.6 2 112.7 - - - 18.0 2 43.3 24.0 2 57.7 34.0 2 81.8 54.0 2 129.9 - - - 18.0 2 21.7 24.0 2 28.9 34.0 2 40.9 54.0 2 65.0 - - - 18.0 2 17.3 24.0 2 23.1 34.0 2 32.7 54.0 2 52.0 MCA1 (Amps) 57.0 103.8 119.5 145.5 161.9 57.0 111.1 129.2 159.2 159.2 28.5 55.5 64.6 79.6 79.6 20.5 42.2 49.4 61.4 61.4 78.4 125.2 140.9 166.9 166.9 78.4 132.5 150.6 180.6 180.6 38.6 65.7 74.7 89.7 89.7 27.6 49.2 56.4 68.5 68.5 MCA1 w/Pwr Exh (Amps) 62.5 109.3 125.0 151.0 168.7 62.5 116.6 134.7 164.7 164.7 30.7 57.7 66.8 81.8 81.8 22.3 44.0 51.2 63.2 63.2 83.9 130.7 146.4 172.4 172.4 83.9 138.0 156.1 186.1 186.1 40.8 67.9 76.9 91.9 91.9 29.4 51.0 58.2 70.3 70.3 Max Fuse2/ Breaker3 Size (Amps) 70 110 125 150 175 70 125 150 175 175 35 60 70 80 80 25 45 50 70 70 100 150 150 175 175 100 150 175 200 200 45 70 80 90 90 35 50 60 70 70 Max Fuse2/ Breaker3 Size w/ Pwr Exh (Amps) 70 110 125 175 175 70 125 150 175 175 35 60 70 90 90 25 45 60 70 70 100 150 150 175 175 100 150 175 200 200 50 70 80 100 100 35 60 60 80 80 24 Johnson Controls Unitary Products","5167546-YIM-A-1115 XP078-150 Hi Static Motor - With Powered Convenience Outlet Compressors Size Volt (Tons) (each) RLA LRA MCC 208 13.5 88.0 21.1 078 (6.5) 230 13.5 88.0 21.1 460 6.0 44.0 9.3 575 4.9 34.0 7.7 208 13.7 83.1 21.4 090 (7.5) 230 13.7 83.1 21.4 460 6.2 41.0 9.7 575 4.8 33.0 7.5 208 14.5 98.0 22.6 102 (8.5) 230 14.5 98.0 22.6 460 6.3 55.0 9.9 575 6.0 41.0 9.4 OD Fan Motors (each) FLA 2.1 2.1 1.3 0.7 2.1 2.1 1.3 0.7 2.1 2.1 1.3 0.7 Supply Blower Motor FLA 6.8 6.8 3.4 2.4 9.6 9.6 4.7 3.6 9.6 9.6 4.7 3.6 Pwr Exh Motor FLA 5.5 5.5 2.2 1.8 5.5 5.5 2.2 1.8 5.5 5.5 2.2 1.8 Pwr Conv Outlet FLA 10.0 10.0 5.0 4.0 10.0 10.0 5.0 4.0 10.0 10.0 5.0 4.0 Electric Heat Option Model None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 kW Stages Amps - - - 6.8 1 18.9 13.5 2 37.5 18.0 2 50.0 25.5 2 70.8 - - - 9.0 1 21.7 18.0 2 43.3 24.0 2 57.7 34.0 2 81.8 - - - 9.0 1 10.8 18.0 2 21.7 24.0 2 28.9 34.0 2 40.9 - - - 9.0 1 8.7 18.0 2 17.3 24.0 2 23.1 34.0 2 32.7 - - - 6.8 1 18.9 13.5 2 37.5 18.0 2 50.0 25.5 2 70.8 - - - 9.0 1 21.7 18.0 2 43.3 24.0 2 57.7 34.0 2 81.8 - - - 9.0 1 10.8 18.0 2 21.7 24.0 2 28.9 34.0 2 40.9 - - - 9.0 1 8.7 18.0 2 17.3 24.0 2 23.1 34.0 2 32.7 - - - 6.8 1 18.9 13.5 2 37.5 18.0 2 50.0 25.5 2 70.8 - - - 9.0 1 21.7 18.0 2 43.3 24.0 2 57.7 34.0 2 81.8 - - - 9.0 1 10.8 18.0 2 21.7 24.0 2 28.9 34.0 2 40.9 - - - 9.0 1 8.7 18.0 2 17.3 24.0 2 23.1 34.0 2 32.7 MCA1 (Amps) 51.4 75.0 98.2 113.8 139.9 51.4 78.4 105.5 123.5 153.6 24.4 38.0 51.5 60.5 75.5 18.7 29.6 40.4 47.6 59.6 54.6 78.2 101.5 117.1 143.1 54.6 81.7 108.8 126.8 156.9 26.2 39.7 53.2 62.3 77.3 19.7 30.5 41.4 48.6 60.6 56.4 80.0 103.3 118.9 144.9 56.4 83.5 110.6 128.6 158.7 26.4 39.9 53.5 62.5 77.5 22.4 33.2 44.1 51.3 63.3 MCA1 w/Pwr Exh (Amps) 56.9 80.5 103.7 119.3 145.4 56.9 83.9 111.0 129.0 159.1 26.6 40.2 53.7 62.7 77.7 20.5 31.4 42.2 49.4 61.4 60.1 83.7 107.0 122.6 148.6 60.1 87.2 114.3 132.3 162.4 28.4 41.9 55.4 64.5 79.5 21.5 32.3 43.2 50.4 62.4 61.9 85.5 108.8 124.4 150.4 61.9 89.0 116.1 134.1 164.2 28.6 42.1 55.7 64.7 79.7 24.2 35.0 45.9 53.1 65.1 Max Fuse2/ Breaker3 Size (Amps) 60 80 100 125 150 60 80 110 125 175 30 40 60 70 80 20 30 45 50 60 60 80 110 125 150 60 90 110 150 175 30 40 60 70 80 20 35 45 50 70 70 80 110 125 150 70 90 125 150 175 30 40 60 70 80 25 35 45 60 70 Max Fuse2/ Breaker3 Size w/ Pwr Exh (Amps) 70 90 110 125 150 70 90 125 150 175 30 45 60 70 80 25 35 45 50 70 70 90 110 125 150 70 90 125 150 175 30 45 60 70 80 25 35 45 60 70 70 90 110 125 175 70 90 125 150 175 30 45 60 70 80 30 35 50 60 70 Johnson Controls Unitary Products 25","5167546-YIM-A-1115 XP078-150 Hi Static Motor - With Powered Convenience Outlet (Continued) Size (Tons) Compressors (each) Volt RLA LRA MCC OD Fan Motors (each) FLA 208 16.0 110.0 24.9 2.1 230 16.0 110.0 24.9 2.1 120 (10) 460 7.8 52.0 12.1 1.3 575 5.7 38.9 8.9 0.7 208 22.4 149.0 35.0 2.1 230 22.4 149.0 35.0 2.1 150 (12.5) 460 10.6 75.0 16.5 1.3 575 7.7 54.0 12.0 0.7 1. Minimum Circuit Ampacity. 2. Dual Element, Time Delay Type. 3. HACR type per NEC. Supply Blower Motor FLA 9.6 9.6 4.7 3.6 14.0 14.0 6.6 5.2 Pwr Exh Motor FLA 5.5 5.5 2.2 1.8 5.5 5.5 2.2 1.8 Pwr Conv Outlet FLA 10.0 10.0 5.0 4.0 10.0 10.0 5.0 4.0 Electric Heat Option Model None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 kW Stages Amps - - - 13.5 2 37.5 18.0 2 50.0 25.5 2 70.8 40.6 2 112.7 - - - 18.0 2 43.3 24.0 2 57.7 34.0 2 81.8 54.0 2 129.9 - - - 18.0 2 21.7 24.0 2 28.9 34.0 2 40.9 54.0 2 65.0 - - - 18.0 2 17.3 24.0 2 23.1 34.0 2 32.7 54.0 2 52.0 - - - 13.5 2 37.5 18.0 2 50.0 25.5 2 70.8 40.6 2 112.7 - - - 18.0 2 43.3 24.0 2 57.7 34.0 2 81.8 54.0 2 129.9 - - - 18.0 2 21.7 24.0 2 28.9 34.0 2 40.9 54.0 2 65.0 - - - 18.0 2 17.3 24.0 2 23.1 34.0 2 32.7 54.0 2 52.0 MCA1 (Amps) 59.8 106.6 122.3 148.3 165.4 59.8 113.9 132.0 162.0 162.0 29.8 56.8 65.9 80.9 80.9 21.7 43.4 50.6 62.6 62.6 82.8 129.6 145.3 171.3 171.3 82.8 136.9 155.0 185.0 185.0 40.5 67.6 76.6 91.6 91.6 29.2 50.8 58.0 70.1 70.1 MCA1 w/Pwr Exh (Amps) 65.3 112.1 127.8 153.8 172.2 65.3 119.4 137.5 167.5 167.5 32.0 59.0 68.1 83.1 83.1 23.5 45.2 52.4 64.4 64.4 88.3 135.1 150.8 176.8 177.7 88.3 142.4 160.5 190.5 190.5 42.7 69.8 78.8 93.8 93.8 31.0 52.6 59.8 71.9 71.9 Max Fuse2/ Breaker3 Size (Amps) 70 110 125 150 175 70 125 150 175 175 35 60 70 90 90 25 45 60 70 70 100 150 150 175 175 100 150 175 200 200 50 70 80 100 100 35 60 60 80 80 Max Fuse2/ Breaker3 Size w/ Pwr Exh (Amps) 80 125 150 175 175 80 125 150 175 175 35 60 70 90 90 25 50 60 70 70 110 150 175 200 200 110 150 175 200 200 50 70 80 100 100 35 60 60 80 80 26 Johnson Controls Unitary Products","Table 9: XP078-150 Physical Data Component Nominal Tonnage AHRI COOLING PERFORMANCE Gross Capacity @ AHRI A point (Mbh) AHRI net capacity (Mbh) EER IEER IPLV Nominal CFM System power (KW) Refrigerant type Refrigerant charge (lb-oz) System 1 System 2 AHRI HEATING PERFORMANCE 47°F capacity rating (Mbh) System power (KW) / COP 17°F capacity rating (Mbh) System power (KW) / COP HSPF (Btu/Watts-hr) DIMENSIONS (inches) Length Width Height OPERATING WT. (lbs.) COMPRESSORS Type Quantity Unit Capacity Steps (%) CONDENSER COIL DATA Face area (Sq. Ft.) Rows Fins per inch Tube diameter (in.) Circuitry Type Refrigerant control EVAPORATOR COIL DATA Face area (Sq. Ft.) Rows Fins per inch Tube diameter Circuitry Type Refrigerant control XP078 6.5 80000 78000 11.5 12.0 12.4 2600 6.78 R-410A 14-2 12-10 75.0 6.2 / 3.35 43.0 5.7 / 2.20 - 89 59 50-3/4 1080 Scroll 2 50 / 100 29.0 2 16 3/8 Split-face TXV 13.2 4 15 3/8 Split-face TXV XP090 7.5 92550 90000 11.2 12.0 12.4 3000 8.18 R-410A 13-0 13-2 88.0 7.7 / 3.35 51.0 6.4 / 2.25 - 89 59 50-3/4 1090 Scroll 2 50 / 100 29.0 2 16 3/8 Split-face TXV 13.2 4 15 3/8 Split-face TXV Models XP102 8.5 105600 102000 11.2 11.4 12.4 3750 9.27 R-410A 13-12 13-13 90.5 7.9 / 3.35 53.0 6.9 / 2.25 - 89 59 50-3/4 1137 Scroll 2 50 / 100 29.0 2 16 3/8 Split-face TXV 13.2 4 15 3/8 Split-face TXV 5167546-YIM-A-1115 XP120 10 122000 117000 11.2 11.4 12.4 3750 10.45 R-410A 12-14 12-12 102.0 8.6 / 3.30 58.0 7.8 / 2.20 - 89 59 50-3/4 1135 Scroll 2 50 / 100 29.0 2 16 3/8 Split-face TXV 13.2 4 15 3/8 Split-face TXV XP150 12.5 158300 150000 11.0 10.8 11.9 4900 13.64 R-410A 17-6 17-8 135.0 13.2 / 3.0 90.0 13.5 / 2.2 - 119-7/16 59 50-3/4 1403 Scroll 2 50/100 47.5 2 15 3/8 Split-face TXV 13.2 4 15 3/8 Split-face TXV Johnson Controls Unitary Products 27","5167546-YIM-A-1115 Table 9: XP078-150 Physical Data (Continued) Component XP078 XP090 Nominal Tonnage 6.5 7.5 CONDENSER FAN DATA Quantity of Fans Fan diameter (Inch) Type Drive Type Quantity of motors Motor HP each No. speeds RPM Nominal total CFM 2 24 Prop Direct 2 1/3 1 850 6800 2 24 Prop Direct 2 1/3 1 850 6800 BELT DRIVE EVAP FAN DATA Quantity Fan Size (Inch) Type Motor Sheave Blower Sheave Belt Motor HP each RPM Frame size 1 15 x 15 Centrifugal VL40 VL44 AK84 AK71 A54 A52 1-1/2 2 1725 1725 56 56 1 15 x 15 Centrifugal 1VL40 1VM50 AK69 AK69 A52 A54 1-1/2 3 1725 1725 56 56 Quantity - Size FILTERS 4 - (24 x 20 x 2)1,2 4 - (24 x 20 x 2)1,2 4 - (24 x 20 x 2)3 4 - (24 x 20 x 4)3 1. 2 In. Throwaway, Standard, MERV (Minimum Efficiency Reporting Value) 3. 2. 2 In. Pleated, Optional, MERV 7. 3. 4 In. Pleated, Optional, MERV 13. Models XP102 8.5 2 24 Prop Direct 2 1/3 1 850 6800 1 15 x 15 Centrifugal 1VP50 1VP50 AK89 AK74 A56 A54 2 3 1725 1725 56 56 4 - (24 x 20 x 2)1,2 4 - (24 x 20 x 4)3 XP120 10 2 24 Prop Direct 2 1/3 1 850 6800 1 15 x 15 Centrifugal 1VM50 1VM50 AK84 AK74 A56 A54 2 3 1725 1725 56 56 4 - (24 x 20 x 2)1,2 4 - (24 x 20 x 2)3 XP150 12.5 4 24 Prop Direct 4 1/3 1 850 14000 1 15 x 15 Centrifugal 1VM50 1VP56 AK74 BK77 A54 BX56 3 5 1725 1725 56 184T 4 - (24 x 20 x 2)1,2 4 - (24 x 20 x 4)3 Optional Electric Heat The factory-installed heaters are wired for single point power supply. Power supply need only be brought into the single point terminal block. These CSA approved heaters are located within the central compartment of the unit with the heater elements extending in to the supply air chamber. Fuses are supplied, where required, by the factory. Some kW sizes require fuses and others do not. refer to Table 10 for minimum CFM limitations and to Table 8 for electrical data. Table 10: Electric Heat Minimum Supply Air Size (Tons) 078 (6.5) 090 (7.5) 102 (8.5) 120 (10) 150 (12.5) Model XP XP XP XP XP Voltage 208/230-3-60 460-3-60 600-3-60 208/230-3-60 460-3-60 600-3-60 208/230-3-60 460-3-60 600-3-60 208/230-3-60 460-3-60 600-3-60 208/230-3-60 460-3-60 600-3-60 9 1950 1950 1950 2250 2250 2250 2550 2550 2550 - Minimum Supply Air (CFM) Heater kW 18 24 36 1950 1950 1950 1950 1950 1950 1950 1950 1950 2250 2250 2250 2250 2250 2250 2250 2250 2250 2550 2550 2550 2550 2550 2550 2550 2550 2550 3000 3000 3000 3000 3000 3000 3000 3000 3000 3750 3750 3750 3750 3750 3750 3750 3750 3750 54 3500 3000 3500 4000 3750 3750 28 Johnson Controls Unitary Products","5167546-YIM-A-1115 Options/Accessories Electric Heat Electric heaters are available as factory-installed options or field-installed accessories. Refer to electric heat instructions for installation. These heaters mount in the heat compartment with the heating elements extending into the supply air chamber. All electric heaters are fused and intended for use with single point power supply. Motorized Outdoor Damper The Motorized Outdoor Damper can be a factory installed option or a field installed accessory. If factory installed, refer to the instructions included with the outdoor air hood to complete the assembly. Field installed Motorized Outdoor Damper accessories include complete instructions for installation. Economizer The Economizer can be a factory installed option or a field installed accessory. If factory installed, refer to the instructions included with the outdoor air hood to complete the assembly. Field installed Economizer accessories include complete instructions for installation. There are two Economizer options: 1. Down Flow, End Return Horizontal applications which include Fresh Air Hood, Exhaust Hood with Barometric Relief. 2. Horizontal Flow application (Field Installed Kit Only) that requires the purchase of a barometric relief hood. NOTE: With the Down Flow, End Return Horizontal application it is required to save the two Side Panels for the economizer hood tops (See Figure 19). Power Exhaust The Power Exhaust can be a factory installed option or a field installed accessory. If factory installed, refer to the instructions included with the outdoor air hood to complete the assembly. Field installed Power Exhaust accessories include complete instructions for installation. The Power Exhaust factory installed option is for Down Flow application only. There are two field installed Power Exhaust accessories: 1. Down Flow application. 2. Horizontal Flow application that requires the purchase of a barometric relief hood. Rain Hood All of the hood components, including the filters, the gasketing and the hardware for assembling, are packaged and located between the condenser coil section and the main unit cabinet, if the unit has factory installed options. If field installed accessories are being installed all parts necessary for the installation comes in the accessory. Economizer Sequences Several functions can drive the economizer, including: minimum position, free cooling, economizer loading, and minimum outdoor air supply. Economizer Minimum Position The economizer minimum position is set during occupied mode when outside air is not suitable for free cooling. The position of the damper is set proportionally between the \"Economizer Minimum Position and the Economizer Minimum Position Low Speed Fan\" set points, in relationship to the VFD output percentage. On a constant volume single speed supply fan system both set-points should be set to the same value. Free Cooling Four types of free cooling options are available: dry bulb changeover, single enthalpy, dual enthalpy changeover, and Auto. Dry Bulb Changeover For dry bulb economizer operation, the outside air is suitable for free cooling if the outside air temperature is 1°F below the Economizer OAT Enable Setpoint and 1°F below the Return Air Temperature. Free cooling is no longer available if the outside air temperature rises above either the Economizer OAT Enable setpoint or the return air temperature. Single Enthalpy Changeover For single enthalpy economizer operation, the outside air is suitable for free cooling if the outside air enthalpy is at least 1 BTU/lb below the Economizer Outside Air Enthalpy Setpoint and the outside air temperature is no greater than the RAT plus 9°F. If the outside air temperature rises above the RAT plus 10°F, free cooling is no longer available. The outside air temperature must drop to no greater than RAT plus 9°F to enter free cooling again. Free cooling is no longer available if the outside air enthalpy rises above the Economizer Outside Air Enthalpy Setpoint. Dual Enthalpy Changeover For dual enthalpy economizer operation, the outside air enthalpy must be lower than the return air enthalpy by 1 btu/lb AND the outside air temperature is no greater than the RAT plus 9°F. Auto The control determines the type of free cooling changeover based on which sensors are present and reliable. Conditions include: • Return and outside air dry bulb = dry bulb changeover Johnson Controls Unitary Products 29","5167546-YIM-A-1115 • Return and outside air dry bulb and outside air humidity = single enthalpy • Return and outside air dry bulb and return and outside air humidity = dual enthalpy • If either the return or outside air dry bulb sensors are unreliable, free cooling is not available Free Cooling Operation When the control determines that the outside air is suitable, the first stage of cooling will always be free cooling. Thermostat In free cooling, with a thermostat input to Y1, the dampers modulate to control the supply air temperature to the Economizer Setpoint +/- 1°F (default 55°F). If the thermostat provides an input to Y2 and the parameter Compressors Off in Free Cooling is turned OFF a compressor output energizes. The economizer dampers continue to modulate to control the supply air temperature to the Economizer Setpoint. If the supply air temperature cannot be maintained within 5°F of the economizer setpoint, the first stage compressor (C1) will be turned on. Second stage compressor (C2) will be added as needed to keep the supply air temperature within the 5°F of the economizer setpoint. Sensor In free cooling, with a demand from the zone/return sensor for the first stage of cooling, the dampers modulate to control the supply air temperature to the Economizer Setpoint +/- 1°F. If the economizer output is at 100% and the SAT is greater than the Economizer setpoint + 1°F, the control starts a 12-minute timer to energize a compressor output. If at any time the economizer output drops below 100% the timer stops and resets when the economizer output returns to 100%. Once a compressor output is turned ON, the economizer dampers continue to modulate to control the supply air temperature to the Economizer Setpoint. At no time will a compressor output be turned ON if the economizer output is less than 100%, even if the differential between zone (or return) temperature and the current cooling setpoint is great enough to demand more than one stage of cooling. If the economizer output goes to minimum position and the SAT is less than Economizer Setpoint -1°F, the control starts a 12minute timer to de-energize a compressor output. If at any time the economizer output goes above the minimum position the timer stops and resets when the economizer output returns to minimum position. If the demand for cooling from the space/return is satisfied, the economizer output will modulate to minimum position and the compressor outputs will be de-energized as long as their minimum run timers have expired. Power Exhaust Setpoints a. Economizer Enable b. Power Exhaust Enable c. Modulating Power Exhaust d. Exhaust VFD Installed e. Building Pressure Sensor Enabled f. Econo Damper Position For Exh Fan g. Econo Damper Position For Exh Fan ON ON OFF OFF OFF ON Percent OFF Percent Inputs No inputs are present for non-modulating power exhaust. Outputs a. 2-10 VDC from ECON on Economizer Expansion module b. 24 VAC from EX-FAN to energize exhaust fan on Economizer Expansion module Operation Operation details include: a. Compares economizer output to the Economizer Damper Position For Exhaust Fan On and OFF. b. Energizes exhaust fan when economizer output is above Economizer Damper Position For Exhaust Fan On. c. De-energizes exhaust fan when economizer output is below the Economizer Damper Position for Exhaust Fan OFF 30 Johnson Controls Unitary Products","5167546-YIM-A-1115 Figure 25: SE-ECO1001-0 Economizer Controller Table 11: Simplicity SE Economizer Board Details Board Label Cover Label Description Function & Comments Directional orientation: viewed with the center text of the cover label upright ANALOG INPUTS Terminal at left on upper edge of economizer board C COM 24 VAC common/0-10 VDC negative for Connects through circuit trace to 24V~ IN pin COM economizer actuator position feedback 0-10 VDC positive input from Economizer EconDampPos parameter reports input status (0-100%). Used to IN2 ECOFB actuator position Feedback meet Cali. Title 24 requirements for economizer actuator position feedback R 24V~ 24 VAC hot supplied for economizer actuator Connects through circuit trace to 24V~ IN pin HOT position feedback C COM Mixed Air Temperature sensor input from 10KΩ MAT parameter reports input status (°F/°C), 3.65 VDC reading @ 77°F, Type III negative temperature IN1 MAT coefficient thermistor MAT (+) to COM (−) with open circuit. Read-only use in current control revision. LEDs at left on upper edge of economizer board POWER FAULT POWER FAULT Green UCB power indicator Red networking error and firmware error indicator Lit indicates 24 VAC is present at 24V~ IN COM and HOT pins 1/10th second on/off flashing indicates a networking error (polarity, addressing, etc.) or a firmware error (likely correctable with re-loading from USB flash drive) SA BUS SA BUS Green UCB SA bus communication transmission indicator Lit/flickering indicates UCB-to-economizer board SA bus communication is currently active, off indicates the economizer board is awaiting SA bus communication SA BUS Pin connections at left on upper edge of economizer board C COM Common for SA BUS power and communication circuits EconCtrlr parameter reports UCB-to-economizer board SA bus communication status. Negative of the SA BUS communication circuit to the UCB. Through the unit wiring harness, may continue on to the 4-stage board and/or fault detection & diagnostics board Johnson Controls Unitary Products 31","5167546-YIM-A-1115 Table 11: Simplicity SE Economizer Board Details (Continued) Board Label Cover Label Description – – Communication for SA BUS devices Function & Comments EconCtrlr parameter reports UCB-to-economizer board SA BUS communication status. Positive of the VDC (typically, a fluctuating 1.5 to 3.5 volts reading to C; at least 0.25 volts lower than +) SA BUS communication circuit to the UCB. Through the unit wiring harness, may continue on to the 4-stage board and/or fault detection & diagnostics board EconCtrlr parameter reports UCB-to-economizer board SA BUS communication status. Positive of the VDC (typically, a + + Communication for SA BUS devices fluctuating 1.5 to 3.5 volts reading to C; at least 0.25 volts higher than –) SA BUS communication circuit to the UCB. Through the unit wiring harness, may continue on to the 4-stage board and/or fault detection & diagnostics board ANALOG OUTPUTS Pin at center on upper edge of economizer board EX VFD 2-10 VDC positive output for the modulating power Exhaust fan Variable Frequency Drive/ discharge damper modulating power exhaust actuator ExFanVFD parameter reports output status (0-100%) when ExFType selection is Variable Frequency Fan; EAD-O parameter reports output status (0-100%) when ExFType selection is Modulating Damper. Used to ramp the power exhaust fan VFD/ position the discharge damper actuator. 24 VAC common/0-10 VDC negative for the COM power exhaust variable frequency drive/ discharge damper modulating power exhaust Connects through circuit trace to 24V~ IN pin COM actuator J4 24 VAC hot supplied for the discharge damper 24V~ modulating power exhaust actuator and Connects through circuit trace to 24V~ IN pin HOT economizer actuator ECON COM 2-10 VDC output for the Economizer actuator 24 VAC common/0-10 VDC negative for economizer actuator Econ parameter reports output status (0-100%). Used to position the economizer actuator for minimum position, free cooling, demand ventilation, cooling economizer loading and purge functions Connects through circuit trace to 24V~ IN pin COM BINARY OUTPUTS Pin at right on upper edge of economizer board 24V~ ACT-A 24 VAC hot supplied for an incremental (floating control) economizer actuator 24 VAC hot outputs to position an incremental (floating control) economizer actuator Connects through circuit trace to 24V~ IN pin HOT Unused in current control revision ACT-B 24 VAC return Unused in current control revision J3 COM 24 VAC common for an incremental (floating control) economizer actuator Connects through circuit trace to 24V~ IN pin COM EX-FAN 24 VAC hot output to energize power exhaust fan contactor coil/VFD enable relay coil ExFan parameter reports output status (Off-On) when ExFType selection is Non-Modulating, Modulating Damper or Variable Frequency Fan. Used to turn on/enable the power exhaust fan motor. COM 24 VAC common/0-10 VDC negative for economizer actuator Connects through circuit trace to 24V~ IN pin COM 24V~ IN Pin connections at right on upper edge of economizer board 24 VAC transformer Common referenced to 24 VAC common connection to power the economizer board. C COM cabinet ground Connects through circuit traces to C/COM terminals and pins distributed on the economizer board. 32 Johnson Controls Unitary Products","5167546-YIM-A-1115 Table 11: Simplicity SE Economizer Board Details (Continued) Board Label Cover Label Description Function & Comments R HOT 24 VAC transformer HOT 24 VAC hot connection to power the economizer board. Connects through circuit traces to R/24V~ terminals and pins distributed on the economizer board. ANALOG INPUTS Terminal on lower edge of economizer board R 24V~ 24 VAC hot supplied for the outdoor air Connects through circuit trace to 24V~ IN pin HOT humidity sensor 0-10 VDC positive input from the Outdoor Air OAH parameter reports input status (0-100%H). Used in outdoor IN3 OAH Humidity sensor air enthalpy calculation for dual enthalpy economizer free cooling changeover. C COM 24 VAC common/0-10 VDC negative for the Connects through circuit trace to 24V~ IN pin COM outdoor air humidity sensor R 24V~ 24 VAC hot supplied for the supply air humidity Connects through circuit trace to 24V~ IN pin HOT sensor IN4 SAH 0-10 VDC positive input from the Supply Air SAH parameter reports input status (0-100%H). Unused in Humidity sensor current control revision. C COM 24 VAC common/0-10 VDC negative for the Connects through circuit trace to 24V~ IN pin COM supply air humidity sensor R 24V~ 24 VAC hot supplied for the indoor air quality Connects through circuit trace to 24V~ IN pin HOT sensor IAQRange parameter sets the CO2 parts per million measured IN5 IAQ 0-10 VDC positive input from the Indoor Air by the indoor air quality sensor when it outputs 10 VDC; IAQ Quality sensor parameter reports input status (0-5000ppm). Used for demand ventilation functions if the NetIAQ parameter indicates ?Unrel. C COM 24 VAC common/0-10 VDC negative for the Connects through circuit trace to 24V~ IN pin COM indoor air quality sensor R 24V~ 24 VAC hot supplied for the outdoor air quality Connects through circuit trace to 24V~ IN pin HOT sensor OAQRange parameter sets the CO2 parts per million measured 0-10 VDC positive input from the Outdoor Air by the outdoor air quality sensor when it outputs 10 VDC; OAQ IN6 OAQ Quality sensor parameter reports input status (0-5000ppm). Used for demand ventilation function when DVent-Mode selection is Diff between IAQ and OAQ and the NetOAQ parameter indicates ?Unrel. C COM 24 VAC common/0-10 VDC negative for the Connects through circuit trace to 24V~ IN pin COM outdoor air quality sensor R 24V~ 24 VAC hot supplied for the air monitoring Connects through circuit trace to 24V~ IN pin HOT station sensor MOA-Range parameter sets the cubic feet per minute/liters per 0-10 VDC positive input from the air monitoring second measured by the air monitoring station sensor when it IN7 FR AIR station sensor outputs 10 VDC; Fr Air parameter reports input status (0- 50000CFM/23595lps). Used for economizer minimum position reset in speed-controlled indoor blower applications. C COM 24 VAC common/0-10 VDC negative for the air Connects through circuit trace to 24V~ IN pin COM monitoring station sensor R 24V~ 24 VAC hot supplied for the building pressure Connects through circuit trace to 24V~ IN pin HOT sensor BldgPres parameter reports input status (-.250-.250”/w/-.062- IN8 BLDG 0-5 VDC positive input from the Building .062kPa). Used for modulating power exhaust functions when PRES Pressure sensor ExFType selection is Modulating Damper or Variable Frequency Fan. Johnson Controls Unitary Products 33","5167546-YIM-A-1115 Table 11: Simplicity SE Economizer Board Details (Continued) Board Label Cover Label Description Function & Comments C COM 24 VAC common/0-5 VDC negative for the Connects through circuit trace to 24V~ IN pin COM building pressure sensor BINARY INPUTS at right on lower edge of economizer board Purge parameter reports input status (False with 0 VAC inputTrue with 24 VAC input). When Purge status is True, heating and PURGE 24 VAC hot input from the PURGE dry contact cooling operation is prevented, the indoor blower and power IN9 exhaust fan operate, the economizer actuator is positioned to 100%. 24V~ 24 VAC hot supplied for the purge dry contact Connects through circuit trace to 24V~ IN pin HOT IN10 EX VFD FLT 24 VAC hot input from the power Exhaust Variable Frequency Drive Fault contact ExFanVFDFlt parameter reports input status (Normal with 0 VAC input-Alarm with 24 VAC input) when ExFType selection is Variable Frequency Fan. When ExFanVFDFlt status is Alarm, EX-FAN fan output is prevented. 24V~ 24 VAC hot supplied for the power exhaust variable frequency drive fault contact Connects through circuit trace to 24V~ IN pin HOT Indoor Air Quality - IAQ Indoor Air Quality (indoor sensor input): The Indoor Air Quality sensor is connected to the economizer board through the IAQ analog input terminal and the associated COM and 24V~ inputs on the economizer board. Terminal IAQ accepts a 0 to +10 Vdc signal with respect to the (IAQ) terminal. When the signal is below its set point, the actuator is allowed to modulate normally in accordance with the enthalpy and mixed air sensor inputs. When the IAQ signal exceeds its set point setting, and there is no call for free cooling, the actuator is proportionately modulated from the 0 to 10 Vdc signal, with 0 Vdc corresponding to full closed and 10 Vdc corresponding to full open. When there is no call for free cooling, the damper position is limited by the IAQ Max damper position setting. When the signal exceeds its set point (Demand Control Ventilation Set Point) setting and there is a call for free cooling, the actuator modulates from the minimum position to the full open position based on the highest call from either the mixed air sensor input or the IAQ voltage input. • Optional CO2 Space Sensor Kit Part #2AQ04700524 • Optional CO2 Sensor Kit Part #2AQ04700624 Phasing Predator® units are properly phased at the factory. Check for proper compressor rotation. If the blower or compressors rotate in the wrong direction at start-up, the electrical connection to the unit is misphased. Change the phasing of the Field Line Connection at the factory or field supplied disconnect to obtain proper rotation. (Scroll compressors operate in only one direction. If the scroll is drawing low amperage, has similar suction and discharge pressures, or producing a high noise level, the scroll is misphased.) Scroll compressors require proper rotation to operate correctly. Units are properly phased at the factory. Do not change the internal wiring to make the blower condenser fans, or compressor rotate correctly. Blower Rotation Check for proper supply air blower rotation. If the blower is rotating backwards, the line voltage at the unit point of power connection is misphased (See ‘PHASING’). Table 12: Supply Air Limitations Unit Size (Ton) 078 (6.5) 090 (7.5) 102 (8.5) 120 (10) 150 (12.5) Minimum 1950 2250 2550 3000 3750 Maximum 3250 3750 4250 5000 6250 34 Johnson Controls Unitary Products","Belt Tension The tension on the belt should be adjusted as shown in Figure 26. A A C* * NEVER LOOSEN A B SPAN LENGTH DEFL. FORCE Figure 26: Belt Adjustment 5167546-YIM-A-1115 Procedure for adjusting belt tension: 1. Loosen six nuts (top and bottom) A. 2. Adjust by turning (B). 3. Never loosen nuts (C). 4. Use belt tension checker to apply a perpendicular force to one belt at the midpoint of the span as shown. Deflection distance of 4mm (5/32”) is obtained. To determine the deflection distance from normal position, use a straight edge from sheave to sheave as reference line. The recommended deflection force is as follows: Tension new belts at the max. deflection force recommended for the belt section. Check the belt tension at least two times during the first 24 hours of operation. Any retensioning should fall between the min. and max. deflection force values. 5. After adjusting re-tighten nuts (A). CFM Static Pressure and Power-Altitude and Temperature Corrections The information below should be used to assist in application of product when being applied at altitudes at or exceeding 1000 feet above sea level. The air flow rates listed in the standard blower performance tables are based on standard air at sea level. As the altitude or temperature increases, the density of air decreases. In order to use the indoor blower tables for high altitude applications, certain corrections are necessary. A centrifugal fan is a \"constant volume\" device. This means that, if the rpm remains constant, the CFM delivered is the same regardless of the density of the air. However, since the air at high altitude is less dense, less static pressure will be generated and less power will be required than a similar application at sea level. Air density correction factors are shown in Table 13 and Figure 28. Johnson Controls Unitary Products 35","5167546-YIM-A-1115 Table 13: Altitude/Temperature Correction Factors Air Temp. 40 50 60 70 80 90 100 0 1.060 1.039 1.019 1.000 0.982 0.964 0.946 1000 1.022 1.002 0.982 0.964 0.947 0.929 0.912 2000 0.986 0.966 0.948 0.930 0.913 0.897 0.880 3000 0.950 0.931 0.913 0.896 0.880 0.864 0.848 4000 0.916 0.898 0.880 0.864 0.848 0.833 0.817 Altitude (Ft.) 5000 0.882 0.864 0.848 0.832 0.817 0.802 0.787 6000 0.849 0.832 0.816 0.801 0.787 0.772 0.758 7000 0.818 0.802 0.787 0.772 0.758 0.744 0.730 8000 0.788 0.772 0.757 0.743 0.730 0.716 0.703 9000 0.758 0.743 0.729 0.715 0.702 0.689 0.676 10000 0.729 0.715 0.701 0.688 0.676 0.663 0.651 Correction Factor 1.100 1.050 1.000 0.950 0.900 0.850 0.800 0.750 0.700 0.650 Sea Level 1000 ft 2000 ft 3000 ft 4000 ft 5000 ft 6000 ft 7000 ft 8000 ft 9000 ft 10000 ft 0.600 40 50 60 70 80 90 100 Air Temperature (ºF) Figure 27: Altitude/Temperature Correction Factors The examples below will assist in determining the airflow performance of the product at altitude. Example 1: What are the corrected CFM, static pressure, and BHP at an elevation of 5,000 ft. if the blower performance data is 6,000 CFM, 1.5 IWC and 4.0 BHP? Solution: At an elevation of 5,000 ft. the indoor blower will still deliver 6,000 CFM if the rpm is unchanged. However, Table 12 must be used to determine the static pressure and BHP. Since no temperature data is given, we will assume an air temperature of 70°F. Table 14 shows the correction factor to be 0.832. Corrected static pressure = 1.5 x 0.832 = 1.248 IWC Corrected BHP = 4.0 x 0.832 = 3.328 Example 2: A system, located at 5,000 feet of elevation, is to deliver 6,000 CFM at a static pressure of 1.5\". Use the unit blower tables to select the blower speed and the BHP requirement. Solution: As in the example above, no temperature information is given so 70°F is assumed. The 1.5\" static pressure given is at an elevation of 5,000 ft. The first step is to convert this static pressure to equivalent sea level conditions. Sea level static pressure = 1.5 / .832 = 1.80\" Enter the blower table at 6000 sCFM and static pressure of 1.8\". The rpm listed will be the same rpm needed at 5,000 ft. Suppose that the corresponding BHP listed in the table is 3.2. This value must be corrected for elevation. BHP at 5,000 ft. = 3.2 x .832 = 2.66 36 Johnson Controls Unitary Products","5167546-YIM-A-1115 Drive Selection 1. Determine side or bottom supply duct Application. 2. Determine desired airflow. 3. Calculate or measure the amount of external static pressure. 4. Using the operating point determined from steps 1, 2 & 3, locate this point on the appropriate supply air blower performance table. (Linear interpolation may be necessary.) 5. Noting the RPM and BHP from step 4, locate the appropriate motor and, or drive on the RPM selection table. 6. Review the BHP compared to the motor options available. Select the appropriate motor and, or drive. 7. Review the RPM range for the motor options available. Select the appropriate drive if multiple drives are available for the chosen motor. 8. Determine turns open to obtain the desired operation point. Example 1. 2600 CFM 2. 1.6 iwg 3. Using the supply air blower performance table below, the following data point was located: 1268 RPM & 1.95 BHP. 4. Using the RPM selection table below, Size X and Model Y is found. 5. 1.95 BHP exceeds the maximum continuous BHP rating of the 1.5 HP motor. The 2 HP motor is required. 6. 1268 RPM is within the range of the 2 HP drives. 7. Using the 2 HP motor and drive, .5 turns open will achieve 1268 RPM. Example Supply Air Blower Performance Air Flow (CFM) 2200 2400 2600 2800 0.2 RPM BHP 804 0.50 835 0.66 869 0.84 906 1.03 0.4 0.6 RPM BHP RPM BHP 1.5 HP & Field Supplied Drive 866 0.71 925 0.90 897 0.87 956 1.06 931 1.05 990 1.24 968 1.25 1027 1.43 Available External Static Pressure - IWG 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP Standard 1.5 HP & Drive 982 1.06 1038 1.21 1092 1.35 1147 1.48 1013 1.22 1069 1.37 1124 1.51 1178 1.64 1047 1.40 1103 1.55 1158 1.69 1212 1.82 1084 1.60 1139 1.75 1194 1.89 1249 2.02 1.6 1.8 2.0 RPM BHP RPM BHP RPM BHP Alternate 2 HP & Drive 1203 1.61 1259 1.73 1317 1.87 1234 1.77 1290 1.90 1348 2.03 1268 1.95 1324 2.07 1382 2.21 1304 2.14 1361 2.27 - - Table X: RPM Selection Size Model HP (Tons) X Y 1.5 2 Max BHP 1.73 2.30 Motor Sheave 1VM50 1VM50 Blower Sheave AK74 AK64 6 Turns Open N/A N/A 5 Turns Open 897 1039 4 Turns Open 945 1094 3 Turns Open 991 1150 2 Turns Open 1035 1207 1 Turn Open 1079 1256 Fully Closed 1126 1308 Johnson Controls Unitary Products 37","5167546-YIM-A-1115 Airflow Performance Table 14: Airflow Performance - Side Duct Application XP078 (6.5 Ton) Side Duct Air Flow (CFM) 1800 2000 2200 2400 2600 2800 3000 3200 3400 0.2 0.4 RPM BHP RPM BHP FS4 441 0.44 552 0.54 470 0.48 571 0.59 500 0.54 591 0.66 529 0.60 612 0.73 558 0.68 635 0.82 587 0.78 658 0.92 616 0.88 683 1.02 645 1.00 710 1.14 674 1.14 737 1.27 Available External Static Pressure - IWG1 0.6 0.8 1.0 1.2 1.4 1.6 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP Standard 1.5 HP & Drive Hi Static 2 HP & Drive 639 0.63 719 0.72 785 0.81 859 0.99 920 1.16 966 1.25 654 0.69 730 0.79 795 0.89 870 1.09 932 1.25 978 1.35 669 0.76 743 0.87 806 0.97 882 1.18 944 1.35 990 1.44 686 0.85 756 0.96 819 1.07 894 1.29 956 1.45 1002 1.55 705 0.94 771 1.05 832 1.17 906 1.40 968 1.56 1014 1.66 725 1.04 788 1.16 847 1.29 918 1.51 980 1.68 1026 1.77 746 1.15 806 1.28 863 1.41 931 1.63 992 1.80 1038 1.89 768 1.27 825 1.41 879 1.55 943 1.76 1005 1.92 1051 2.02 792 1.40 846 1.55 897 1.70 956 1.89 1018 2.06 1064 2.15 1.8 RPM BHP 1018 1.35 1030 1.44 1042 1.54 1054 1.64 1066 1.75 1078 1.87 1090 1.99 1103 2.12 1116 2.25 FS4 1. Blower performance includes gas heat exchangers and 2\" filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x .932. 4. Field Supplied Drive. 2.0 RPM BHP 1066 1.43 1078 1.53 1090 1.62 1102 1.73 1114 1.84 1126 1.95 1138 2.07 1151 2.20 - - XP090 (7.5 Ton) Side Duct Air Flow (CFM) 2000 2200 2400 2600 2800 3000 3200 3400 3600 3800 0.2 0.4 RPM BHP RPM BHP FS4 - - 656 0.24 619 0.07 670 0.32 631 0.16 682 0.41 642 0.27 692 0.52 652 0.39 703 0.64 663 0.53 714 0.77 675 0.68 726 0.92 688 0.84 739 1.09 703 1.03 753 1.28 718 1.23 769 1.47 0.6 RPM BHP 711 0.48 724 0.57 736 0.66 747 0.76 757 0.88 768 1.02 780 1.17 793 1.34 807 1.52 823 1.72 Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP Standard 1.5 HP & Drive 768 0.73 826 0.96 886 1.19 945 1.41 781 0.81 840 1.04 899 1.27 959 1.49 793 0.90 852 1.14 911 1.36 970 1.58 804 1.01 862 1.24 922 1.47 981 1.69 814 1.13 873 1.36 932 1.59 992 1.81 825 1.26 884 1.50 943 1.73 1003 1.94 837 1.41 896 1.65 955 1.88 1014 2.09 850 1.58 909 1.82 968 2.04 1027 2.26 864 1.76 923 2.00 983 2.23 1042 2.44 880 1.96 939 2.20 998 2.43 1058 2.64 1.6 1.8 2.0 RPM BHP RPM BHP RPM BHP Hi Static 3 HP & Drive 1003 1.61 1058 1.79 1110 1.95 1016 1.69 1072 1.87 1124 2.04 1028 1.78 1084 1.97 1136 2.13 1039 1.89 1094 2.07 1146 2.24 1049 2.01 1105 2.19 1157 2.36 1060 2.14 1116 2.33 1168 2.49 1072 2.29 1128 2.48 1180 2.64 1085 2.46 1141 2.65 1193 2.81 1100 2.64 1155 2.83 - - 1115 2.84 1171 3.03 - - 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 4. Field Supplied Drive. XP102 (8.5 Ton) Side Duct Air Flow (CFM) 2200 2400 2600 2800 3000 3200 3400 3600 3800 4000 4200 0.2 0.4 RPM BHP RPM BHP 2 HP & Field Supplied Drive 632 0.23 684 0.44 639 0.32 691 0.53 646 0.41 698 0.62 654 0.50 706 0.71 663 0.60 714 0.81 673 0.71 724 0.93 684 0.84 735 1.05 696 0.98 747 1.19 709 1.14 761 1.35 724 1.31 776 1.52 740 1.50 792 1.71 0.6 RPM BHP 734 0.65 741 0.74 748 0.82 756 0.92 765 1.02 774 1.13 785 1.25 798 1.39 811 1.55 826 1.72 842 1.92 Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP Standard 2 HP & Drive 783 0.84 830 1.03 876 1.21 921 1.39 790 0.93 837 1.12 883 1.30 928 1.48 797 1.02 844 1.21 890 1.39 936 1.57 805 1.11 852 1.30 898 1.48 943 1.66 813 1.21 861 1.40 907 1.58 952 1.76 823 1.32 871 1.51 917 1.69 962 1.87 834 1.45 882 1.63 928 1.82 973 2.00 846 1.59 894 1.78 940 1.96 985 2.14 860 1.75 907 1.93 953 2.12 999 2.29 874 1.92 922 2.11 968 2.29 1013 2.47 890 2.11 938 2.30 984 2.48 1029 2.66 1.6 1.8 2.0 RPM BHP RPM BHP RPM BHP Hi Static 3 HP & Drive 966 1.56 1009 1.74 1051 1.91 972 1.65 1015 1.83 1058 2.00 980 1.74 1023 1.92 1065 2.09 987 1.83 1031 2.01 1073 2.18 996 1.93 1039 2.11 1082 2.28 1006 2.05 1049 2.22 1091 2.39 1017 2.17 1060 2.34 1102 2.52 1029 2.31 1072 2.48 1115 2.66 1043 2.47 1086 2.64 1128 2.81 1057 2.64 1100 2.82 1143 2.99 1073 2.83 1116 3.01 1159 3.18 3 HP & Field Supplied Drive 1. Blower performance includes 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 38 Johnson Controls Unitary Products","5167546-YIM-A-1115 XP120 (10 Ton) Side Duct Air Flow (CFM) 2600 2800 3000 3200 3400 3600 3800 4000 4200 4400 4600 4800 5000 0.2 0.4 0.6 RPM BHP RPM BHP RPM BHP 2 HP & Field Supplied Drive 646 0.41 698 0.62 748 0.82 654 0.50 706 0.71 756 0.92 663 0.60 714 0.81 765 1.02 673 0.71 724 0.93 774 1.13 684 0.84 735 1.05 785 1.25 696 0.98 747 1.19 798 1.39 709 1.14 761 1.35 811 1.55 724 1.31 776 1.52 826 1.72 740 1.50 792 1.71 842 1.92 757 1.71 809 1.92 859 2.13 776 1.94 827 2.15 877 2.35 795 2.19 847 2.40 897 2.60 816 2.45 868 2.66 918 2.86 Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP Standard 2 HP & Drive 797 1.02 844 1.21 890 1.39 936 1.57 805 1.11 852 1.30 898 1.48 943 1.66 813 1.21 861 1.40 907 1.58 952 1.76 823 1.32 871 1.51 917 1.69 962 1.87 834 1.45 882 1.63 928 1.82 973 2.00 846 1.59 894 1.78 940 1.96 985 2.14 860 1.75 907 1.93 953 2.12 999 2.29 874 1.92 922 2.11 968 2.29 1013 2.47 890 2.11 938 2.30 984 2.48 1029 2.66 908 2.32 955 2.51 1001 2.69 1046 2.87 926 2.55 974 2.74 1020 2.92 1065 3.10 946 2.79 993 2.98 1040 3.16 1085 3.34 967 3.06 1014 3.25 1061 3.43 - - 1.6 RPM BHP 980 1.74 987 1.83 996 1.93 1006 2.05 1017 2.17 1029 2.31 1043 2.47 1057 2.64 1073 2.83 1091 3.04 1109 3.27 - - - - 1.8 2.0 RPM BHP RPM BHP Hi Static 3 HP & Drive 1023 1.92 1065 2.09 1031 2.01 1073 2.18 1039 2.11 1082 2.28 1049 2.22 1091 2.39 1060 2.34 1102 2.52 1072 2.48 1115 2.66 1086 2.64 1128 2.81 1100 2.82 1143 2.99 1116 3.01 1159 3.18 1134 3.22 1176 3.39 1152 3.45 - - - - - - - - - - 3 HP & Field Supplied Drive 1. Blower performance includes 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. XP150 (12.5 Ton) Side Duct Air Flow (CFM) 3200 3400 3600 3800 4000 4200 4400 4600 4800 5000 5200 5400 5600 5800 6000 6200 0.2 RPM BHP 673 0.71 684 0.84 696 0.98 709 1.14 724 1.31 740 1.50 757 1.71 776 1.94 795 2.19 816 2.45 839 2.73 862 3.03 886 3.34 912 3.67 939 4.02 967 4.39 Available External Static Pressure - IWG1 0.4 0.6 0.8 1.0 1.2 1.4 1.6 1.8 2.0 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP 3 HP & Field Supplied Drive Standard 3 HP & Drive 724 0.93 774 1.13 823 1.32 871 1.51 917 1.69 962 1.87 1006 2.05 1049 2.22 1091 2.39 735 1.05 785 1.25 834 1.45 882 1.63 928 1.82 973 2.00 1017 2.17 1060 2.34 1102 2.52 747 1.19 798 1.39 846 1.59 894 1.78 940 1.96 985 2.14 1029 2.31 1072 2.48 1115 2.66 761 1.35 811 1.55 860 1.75 907 1.93 953 2.12 999 2.29 1043 2.47 1086 2.64 1128 2.81 776 1.52 826 1.72 874 1.92 922 2.11 968 2.29 1013 2.47 1057 2.64 1100 2.82 1143 2.99 792 1.71 842 1.92 890 2.11 938 2.30 984 2.48 1029 2.66 1073 2.83 1116 3.01 1159 3.18 809 1.92 859 2.13 908 2.32 955 2.51 1001 2.69 1046 2.87 1091 3.04 1134 3.22 1176 3.39 827 2.15 877 2.35 926 2.55 974 2.74 1020 2.92 1065 3.10 1109 3.27 1152 3.45 1194 3.62 847 2.40 897 2.60 946 2.79 993 2.98 1040 3.16 1085 3.34 1129 3.52 1172 3.69 1214 3.86 868 2.66 918 2.86 967 3.06 1014 3.25 1061 3.43 1106 3.61 1150 3.78 1193 3.95 1235 4.13 890 2.94 940 3.14 989 3.34 1037 3.53 1083 3.71 1128 3.89 1172 4.06 1215 4.23 1257 4.41 914 3.24 964 3.44 1012 3.64 1060 3.82 1106 4.01 1151 4.18 1195 4.36 1238 4.53 1281 4.70 938 3.55 988 3.76 1037 3.95 1084 4.14 1131 4.32 1176 4.50 1220 4.67 1263 4.85 1305 5.02 964 3.89 1014 4.09 1063 4.28 1110 4.47 1156 4.65 1201 4.83 1246 5.01 1289 5.18 1331 5.35 990 4.23 1041 4.44 1089 4.63 1137 4.82 1183 5.00 1228 5.18 1272 5.35 1315 5.53 1358 5.70 1018 4.60 1068 4.80 1117 4.99 1165 5.18 1211 5.36 1256 5.54 1300 5.72 - - - - Hi Static 5 HP & Drive 5 HP & Field Supplied Drive 1. Blower performance includes 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. Johnson Controls Unitary Products 39","5167546-YIM-A-1115 Table 15: Airflow Performance - Bottom Duct Application XP078 (6.5 Ton) Bottom Duct Air Flow (CFM) 1800 2000 2200 2400 2600 2800 3000 3200 3400 0.2 0.4 RPM BHP RPM BHP FS4 445 0.63 559 0.66 486 0.71 589 0.76 530 0.84 624 0.90 567 0.91 653 0.98 605 1.02 685 1.10 645 1.16 719 1.24 686 1.31 757 1.39 729 1.49 797 1.57 772 1.70 839 1.77 Available External Static Pressure - IWG1 0.6 0.8 1.0 1.2 1.4 1.6 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP Standard 1.5 HP & Drive Hi Static 2 HP & Drive 648 0.69 730 0.72 799 0.75 875 0.89 937 0.99 984 1.05 674 0.79 753 0.83 820 0.87 898 1.02 960 1.13 1007 1.18 705 0.94 781 0.99 846 1.03 924 1.19 988 1.31 1034 1.35 729 1.04 801 1.09 867 1.14 944 1.31 1007 1.41 1055 1.47 758 1.16 826 1.21 889 1.27 965 1.45 1028 1.55 1075 1.60 788 1.29 854 1.36 915 1.43 988 1.60 1051 1.71 1099 1.75 822 1.46 885 1.53 943 1.60 1013 1.77 1076 1.88 1123 1.93 858 1.64 917 1.73 972 1.81 1038 1.96 1102 2.07 1149 2.11 897 1.84 953 1.93 1005 2.03 1066 2.16 1130 2.27 1177 2.31 FS4 1.8 RPM BHP 1038 1.08 1061 1.21 1088 1.39 1108 1.50 1128 1.63 1151 1.80 1176 1.97 1203 2.16 1230 2.36 1. Blower performance includes gas heat exchangers and 2\" filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x .932. 4. Field Supplied Drive. 2.0 RPM BHP 1086 1.11 1109 1.25 1137 1.42 1156 1.54 1178 1.67 1201 1.83 1225 2.00 1252 2.19 XP090 (7.5 Ton) Bottom Duct Air Flow (CFM) 2000 2200 2400 2600 2800 3000 3200 3400 3600 3800 0.2 RPM BHP FS4 644 0.11 666 0.26 689 0.42 712 0.60 736 0.80 761 1.00 787 1.22 813 1.46 841 1.70 869 1.96 0.4 RPM BHP 698 0.38 720 0.53 743 0.69 766 0.87 790 1.06 815 1.27 840 1.49 867 1.73 894 1.97 923 2.22 Available External Static Pressure - IWG1 0.6 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP Standard 1.5 HP & Drive 755 0.62 814 0.85 874 1.06 933 1.26 990 1.46 777 0.77 836 1.00 896 1.21 956 1.41 1012 1.61 800 0.93 859 1.16 919 1.37 978 1.57 1035 1.77 823 1.11 882 1.34 942 1.55 1002 1.75 1058 1.95 847 1.31 906 1.53 967 1.74 1026 1.94 1082 2.14 872 1.52 931 1.74 991 1.95 1051 2.15 1107 2.35 898 1.74 957 1.96 1017 2.17 1076 2.37 1133 2.57 924 1.97 984 2.19 1044 2.40 1103 2.61 1160 2.80 952 2.21 1011 2.44 1071 2.65 1130 2.85 1187 3.05 980 2.47 1039 2.69 1099 2.90 1158 3.10 1215 3.30 1.6 1.8 2.0 RPM BHP RPM BHP RPM BHP Hi Static 3 HP & Drive 1043 1.66 1090 1.87 1131 2.09 1065 1.81 1113 2.02 1153 2.24 1088 1.97 1135 2.18 1176 2.40 1111 2.15 1159 2.36 1199 2.58 1135 2.34 1183 2.55 1223 2.78 1160 2.55 1208 2.76 1248 2.98 1186 2.77 1233 2.98 1274 3.20 1212 3.01 1260 3.21 - - - - - - - - - - - - - - 3 HP & Field Supplied Drive 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 4. Field Supplied Drive. XP102 (8.5 Ton) Bottom Duct Air Flow (CFM) 2200 2400 2600 2800 3000 3200 3400 3600 3800 4000 4200 0.2 0.4 RPM BHP RPM BHP 2 HP & Field Supplied Drive 662 0.53 717 0.68 677 0.63 732 0.78 693 0.75 748 0.90 712 0.88 767 1.03 733 1.03 788 1.18 757 1.20 811 1.36 782 1.40 837 1.55 810 1.61 865 1.76 841 1.85 896 2.00 874 2.11 928 2.26 909 2.38 963 2.53 0.6 RPM BHP 770 0.83 784 0.93 801 1.04 819 1.17 841 1.33 864 1.50 890 1.69 918 1.91 948 2.14 981 2.40 1016 2.68 Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 1.6 1.8 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP Standard 2 HP & Drive Hi Static 3 HP & Drive 821 0.96 870 1.09 918 1.22 965 1.35 1010 1.47 1055 1.59 835 1.06 885 1.19 933 1.32 979 1.44 1025 1.57 1069 1.69 852 1.18 901 1.31 949 1.44 996 1.56 1041 1.68 1085 1.80 871 1.31 920 1.44 968 1.57 1014 1.69 1060 1.81 1104 1.94 892 1.46 941 1.59 989 1.72 1036 1.84 1081 1.97 1125 2.09 915 1.64 964 1.77 1012 1.89 1059 2.02 1104 2.14 1149 2.26 941 1.83 990 1.96 1038 2.09 1085 2.21 1130 2.33 1174 2.45 969 2.04 1018 2.18 1066 2.30 1113 2.43 1158 2.55 1203 2.67 999 2.28 1049 2.41 1097 2.54 1143 2.66 1189 2.78 1233 2.91 1032 2.54 1082 2.67 1130 2.80 1176 2.92 1222 3.04 1266 3.16 1067 2.81 1117 2.95 1164 3.07 1211 3.20 1256 3.32 1301 3.44 3 HP & Field Supplied Drive 1. Blower performance includes 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 2.0 RPM BHP 1098 1.71 1112 1.81 1129 1.92 1148 2.06 1169 2.21 1192 2.38 1218 2.58 1246 2.79 1276 3.03 1309 3.28 - - 40 Johnson Controls Unitary Products","5167546-YIM-A-1115 XP120 (10 Ton) Bottom Duct Air Flow (CFM) 2600 2800 3000 3200 3400 3600 3800 4000 4200 4400 4600 4800 0.2 0.4 RPM BHP RPM BHP 2 HP & Field Supplied Drive 693 0.75 748 0.90 712 0.88 767 1.03 733 1.03 788 1.18 757 1.20 811 1.36 782 1.40 837 1.55 810 1.61 865 1.76 841 1.85 896 2.00 874 2.11 928 2.26 909 2.38 963 2.53 946 2.68 1000 2.83 985 3.00 1040 3.15 1026 3.33 - - 0.6 RPM BHP 801 1.04 819 1.17 841 1.33 864 1.50 890 1.69 918 1.91 948 2.14 981 2.40 1016 2.68 1053 2.98 1092 3.29 - - Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 1.6 1.8 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP Standard 2 HP & Drive Hi Static 3 HP & Drive 852 1.18 901 1.31 949 1.44 996 1.56 1041 1.68 1085 1.80 871 1.31 920 1.44 968 1.57 1014 1.69 1060 1.81 1104 1.94 892 1.46 941 1.59 989 1.72 1036 1.84 1081 1.97 1125 2.09 915 1.64 964 1.77 1012 1.89 1059 2.02 1104 2.14 1149 2.26 941 1.83 990 1.96 1038 2.09 1085 2.21 1130 2.33 1174 2.45 969 2.04 1018 2.18 1066 2.30 1113 2.43 1158 2.55 1203 2.67 999 2.28 1049 2.41 1097 2.54 1143 2.66 1189 2.78 1233 2.91 1032 2.54 1082 2.67 1130 2.80 1176 2.92 1222 3.04 1266 3.16 1067 2.81 1117 2.95 1164 3.07 1211 3.20 1256 3.32 1301 3.44 1104 3.11 1154 3.24 1202 3.37 - - - - - - 1143 3.43 - - - - - - - - - - - - - - - - - - - - - - 3 HP & Field Supplied Drive 1. Blower performance includes 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 2.0 RPM BHP 1129 1.92 1148 2.06 1169 2.21 1192 2.38 1218 2.58 1246 2.79 1276 3.03 1309 3.28 - - - - - - - - XP150 (12.5 Ton) Bottom Duct Air Flow (CFM) 3200 3400 3600 3800 4000 4200 4400 4600 4800 5000 5200 5400 5600 5800 0.2 0.4 0.6 RPM BHP RPM BHP RPM BHP 3 HP & Field Supplied Drive 757 1.20 811 1.36 864 1.50 782 1.40 837 1.55 890 1.69 810 1.61 865 1.76 918 1.91 841 1.85 896 2.00 948 2.14 874 2.11 928 2.26 981 2.40 909 2.38 963 2.53 1016 2.68 946 2.68 1000 2.83 1053 2.98 985 3.00 1040 3.15 1092 3.29 1026 3.33 1081 3.48 1133 3.63 1069 3.69 1124 3.84 1177 3.98 1114 4.06 1169 4.21 1222 4.35 1161 4.45 1216 4.60 1268 4.74 1210 4.86 1264 5.01 1317 5.15 1260 5.28 1315 5.43 1367 5.57 Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP Standard 3 HP & Drive 915 1.64 964 1.77 1012 1.89 1059 2.02 941 1.83 990 1.96 1038 2.09 1085 2.21 969 2.04 1018 2.18 1066 2.30 1113 2.43 999 2.28 1049 2.41 1097 2.54 1143 2.66 1032 2.54 1082 2.67 1130 2.80 1176 2.92 1067 2.81 1117 2.95 1164 3.07 1211 3.20 1104 3.11 1154 3.24 1202 3.37 1248 3.49 1143 3.43 1193 3.56 1241 3.69 1287 3.81 1184 3.76 1234 3.90 1282 4.02 1328 4.15 1228 4.12 1277 4.25 1325 4.38 1372 4.50 1273 4.49 1322 4.62 1370 4.75 1417 4.87 1319 4.88 1369 5.01 1417 5.14 1463 5.26 1368 5.29 1418 5.42 1465 5.55 1512 5.67 1418 5.71 - - - - - - 5 HP & Field Supplied Drive 1.6 RPM BHP 1104 2.14 1130 2.33 1158 2.55 1189 2.78 1222 3.04 1256 3.32 1294 3.62 1333 3.93 1374 4.27 1417 4.62 1462 5.00 1509 5.38 - - - - 1.8 2.0 RPM BHP RPM BHP Hi Static 5 HP & Drive 1149 2.26 1192 2.38 1174 2.45 1218 2.58 1203 2.67 1246 2.79 1233 2.91 1276 3.03 1266 3.16 1309 3.28 1301 3.44 1344 3.56 1338 3.74 1381 3.86 1377 4.05 1420 4.18 1418 4.39 1461 4.51 1461 4.74 1505 4.87 1506 5.12 1550 5.24 1553 5.51 1596 5.63 - - - - - - - - 1. Blower performance includes 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. Table 16: RPM Selection Size Model HP (Tons) 078 (6.5) XP 1.5 2.0 090 (7.5) XP 1.53 102 (8.5) XP 23 120 (10) XP 23 150 (12.5) XP 35 Max BHP 1.73 2.30 1.73 3.45 2.30 3.45 2.30 3.45 3.45 5.75 Motor Sheave VL40 VL44 1VL40 1VM50 1VP50 1VP50 1VM50 1VM50 1VM50 1VP56 Blower Sheave AK84 AK71 AK69 AK69 AK89 AK74 AK84 AK74 AK74 BK77 6 Turns Open NA NA N/A N/A N/A N/A N/A N/A N/A 1052 5 Turns Open 576 790 690 955 735 880 785 880 880 1095 4 Turns Open 618 843 743 1008 775 928 821 928 928 1136 3 Turns Open 661 887 796 1062 815 972 858 972 972 1175 2 Turns Open 702 936 849 1115 851 1016 901 1016 1016 1216 1 Turn Open 748 989 902 1168 889 1067 940 1067 1067 1272 Fully Closed 792 1041 955 1221 930 1110 980 1110 1110 N/A Johnson Controls Unitary Products 41","5167546-YIM-A-1115 Table 17: Indoor Blower Specifications Size (Tons) 078 (6.5) 090 (7.5) 102 (8.5) 120 (10) 150 (12.5) Model XP XP XP XP XP HP 1-1/2 2 1-1/2 3 2 3 2 3 3 5 RPM 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 Motor Eff. 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.87 Motor Sheave Blower Sheave SF Frame Datum Dia. Bore (in.) Model Datum Dia. Bore (in.) Model (in.) (in.) 1.15 56 2.4 - 3.4 7/8 VL40 8.1 1 AK84 1.15 56 2.8 - 3.8 7/8 VL44 6.7 1 AK71 1.15 56 2.6 - 3.6 7/8 1VL40 6.5 1 AK69 1.15 56 3.6 - 4.6 7/8 1VM50 6.5 1 AK69 1.15 56 3.4 - 4.4 7/8 1VP50 8.5 1 AK89 1.15 56 3.4 - 4.4 7/8 1VP50 7.0 1 AK74 1.15 56 3.4 - 4.4 7/8 1VM50 8.0 1 AK84 1.15 56 3.4 - 4.4 7/8 1VM50 7.0 1 AK74 1.15 56 3.4 - 4.4 7/8 1VM50 7.0 1 AK74 1.15 184T 4.3 - 5.3 1-1/8 1VP56 6.7 1 BK77 Belt A54 A52 A52 A54 A56 A54 A56 A54 A54 BX56 Table 18: Power Exhaust Specifications Model Voltage HP 2PE04703225 208/230-1-60 3/4 2PE04703246 460-1-60 3/4 2PE04703258 575-1-60 3/4 Motor RPM1 1075 1075 1050 QTY 1 1 1 1. Motors are multi-tapped and factory wired for high speed. LRA 7.8 3.4 2.9 Motor FLA 5 2.2 1.5 MCA 6.3 2.8 1.9 Fuse Size 10 5 4 CFM @ 0.1 ESP 3800 3800 3800 Air Balance Start the supply air blower motor. Adjust the resistances in both the supply and the return air duct systems to balance the air distribution throughout the conditioned space. The job specifications may require that this balancing be done by someone other than the equipment installer. Belt drive blower systems MUST be adjusted to the specific static and CFM requirements for the application. The Belt drive blowers are NOT set at the factory for any specific static or CFM. Adjustments of the blower speed and belt tension are REQUIRED. Verify proper sheave alignment; tighten blower pulley and motor sheave set screws after these adjustments. Re-checking set screws after 10-12 hrs. run time is recommended. moisture on an evaporator coil can vary greatly, measuring the pressure drop across a wet coil under field conditions could be inaccurate. To assure a dry coil, the compressors should be de-activated while the test is being run. NOTE: De-energize the compressors before taking any test measurements to assure a dry evaporator coil. 4. The CFM through the unit can be determined from the pressure drop indicated by the manometer by referring to Figure 28. In order to obtain an accurate measurement, be certain that the air filters are clean. 5. To adjust Measured CFM to Required CFM, see SUPPLY AIR DRIVE ADJUSTMENT. 6. After readings have been obtained, remove the tubes and replace the dot plugs. 7. Tighten blower pulley and motor sheave set screws after any adjustments. Re-check set screws after 10-12 hrs. run time is recommended. Checking Air Quantity Method One 1. Remove the dot plugs from the duct panel (for location of the dot plugs see Figures 12 and 13). 2. Insert eight-inches of 1/4 inch metal tubing into the airflow on both sides of the indoor coil. NOTE: The tubes must be inserted and held in a position perpendicular to the air flow so that velocity pressure will not affect the static pressure readings. 3. Use an Inclined Manometer or Magnehelic to determine the pressure drop across a dry evaporator coil. Since the Failure to properly adjust the total system air quantity can result in extensive blower damage. Method Two 1. Drill two 5/16 inch holes, one in the return air duct as close to the inlet of the unit as possible, and another in the supply air duct as close to the outlet of the unit as possible. 2. Using the whole drilled in step 1, insert eight inches of 1/4 inch metal tubing into the airflow of the return and supply air ducts of the unit. 42 Johnson Controls Unitary Products","5167546-YIM-A-1115 NOTE: The tubes must be inserted and held in position perpendicular to the airflow so that velocity pressure will not affect the static pressure readings. 3. Use an Inclined Manometer or Magnehelic to determine the pressure drop across the unit. This is the External Static Pressure (ESP). In order to obtain an accurate measurement, be certain that the air filters are clean. 4. Determine the number of turns the variable motor sheave is open. 5. Select the correct blower performance table for the unit from Tables 14 and 15. Tables are presented for side and down flow configuration. 6. Determine the unit Measured CFM from the Blower Performance Table, External Static Pressure and the number of turns the variable motor sheave is open. 7. To adjust Measured CFM to Required CFM, see SUPPLY AIR DRIVE ADJUSTMENT. 8. After reading has been obtained, remove the tubes and seal holes. 9. Tighten blower pulley and motor sheave set screws after any adjustments. Re-check set screws after 10-12 hrs. run time is recommended. NOTE: With the addition of field installed accessories repeat this procedure. Failure to properly adjust the total system air quantity can result in extensive blower damage. 0.5 XP078 0.45 XP090 XP102 XP120 0.4 XP150 0.35 Dry Coil Delta P (iwg) 0.3 0.25 0.2 0.15 0.1 0.05 0 1500 Figure 28: Dry Coil Delta P 2000 2500 3000 3500 4000 4500 Airflow (CFM) 5000 5500 6000 6500 Johnson Controls Unitary Products 43","5167546-YIM-A-1115 Supply Air Drive Adjustment Before making any blower speed changes review the installation for any installation errors, leaks or undesirable systems effects that can result in loss of airflow. Even small changes in blower speed can result in substantial changes in static pressure and BHP. BHP and AMP draw of the blower motor will increase by the cube of the blower speed. Static pressure will increase by the square of the blower speed. Only qualified personnel should make blower speed changes, strictly adhering to the fan laws. At unit start-up, the measured CFM may be higher or lower than the required CFM. To achieve the required CFM, the speed of the drive may have adjusted by changing the datum diameter (DD) of the variable pitch motor sheave as described below: Use the following tables and the DD calculated per the above equation to adjust the motor variable pitch sheave. EXAMPLE A 12.5 ton unit was selected to deliver 4,000 CFM with a 3 HP motor, but the unit is delivering 3,800 CFM. The variable pitch motor sheave is set at 2 turns open. Use the equation to determine the required DD for the new motor sheave, Use Table 19 to locate the DD nearest to 4.21 in. Close the sheave to 1 turn open. New BHP = (Speed increase)3 • BHP at 3,800 CFM = (Speed increase)3 • Original BHP = New BHP New motor Amps = (Speed increase)3 • Amps at 3,800 CFM = (Speed increase)3 • Original Amps = New Amps Belt drive blower systems MUST be adjusted to the specific static and CFM requirements for the application. The Belt drive blowers are NOT set at the factory for any specific static or CFM. Adjustments of the blower speed and belt tension are REQUIRED. Verify proper sheave alignment; tighten blower pulley and motor sheave set screws after these adjustments. Re-checking set screws after 10-12 hrs. run time is recommended. Table 19: Motor Sheave Datum Diameters 1VM50x7/8 (1-1/2, 2 & 3 HP Motor) Turns Open Datum Diameter 0 4.4 1/2 4.3 1 4.2 1-1/2 4.1 2 4.0 2-1/2 3.9 3 3.8 3-1/2 3.7 4 3.6 4-1/2 3.5 5 3.4 Turns Open 1 1-1/2 2 2-1/2 3 3-1/2 4 4-1/2 5 5-1/2 6 1VP56x1-1/8 (5 HP Motor) Datum Diameter 5.3 5.2 5.1 5.0 4.9 4.8 4.7 4.6 4.5 4.4 4.3 44 Johnson Controls Unitary Products","5167546-YIM-A-1115 Table 20: Additional Static Resistance Size (Tons) Model CFM Economizer1 2 4” Filter2 9 Electric Heat kW1 18 24 36 54 1900 0.02 0.12 0.05 0.06 0.07 0.08 0.10 2100 0.02 0.13 0.06 0.07 0.08 0.09 0.11 2300 0.04 0.14 0.07 0.08 0.09 0.10 0.13 2500 0.11 0.16 0.08 0.09 0.10 0.11 0.14 2700 0.18 0.17 0.09 0.10 0.12 0.13 0.16 2900 0.25 0.19 0.10 0.11 0.13 0.14 0.18 3100 0.31 0.20 0.12 0.13 0.15 0.16 0.20 3300 0.37 0.22 0.13 0.14 0.17 0.18 0.22 3500 0.43 0.26 0.15 0.16 0.19 0.20 0.24 078 (6.5) 090 (7.5) 3700 0.49 3900 0.54 0.27 0.17 0.18 0.21 0.22 0.26 0.29 0.19 0.20 0.23 0.24 0.28 102 (8.5) XP 4100 0.58 0.32 0.21 0.22 0.25 0.26 0.31 120 (10) 150 (12.5) 4300 0.65 4500 0.69 0.35 0.23 0.24 0.28 0.29 0.34 0.38 0.25 0.26 0.30 0.31 0.37 4700 0.74 0.41 0.28 0.29 0.33 0.34 0.40 4900 0.78 0.44 0.30 0.31 0.35 0.37 0.43 5100 0.82 0.47 0.33 0.34 0.38 0.40 0.46 5300 0.86 0.51 0.35 0.37 0.41 0.43 0.49 5500 0.89 0.55 0.38 0.40 0.44 0.46 0.53 5700 0.93 0.58 0.41 0.43 0.47 0.49 0.56 5900 0.96 0.62 0.44 0.46 0.50 0.53 0.59 6100 0.98 0.67 0.47 0.49 0.53 0.56 0.62 6300 1.01 0.71 0.50 0.53 0.56 0.59 0.65 1. Deduct these values from the available external static pressure shown in the respective Blower Performance Tables. 2. The pressure drop through the economizer is greater for 100% outdoor air than for 100% return air. If the resistance of the return air duct is less than 0.25 IWG, the unit will deliver less CFM during full economizer operation. Johnson Controls Unitary Products 45","5167546-YIM-A-1115 Operation Cooling Sequence Of Operation NOTE: For more in-depth sequence of operation of the Simplicity® SE control please refer to LIT-12011950 on www.upgnet.com under Product Center \\ Equipment Catalog \\ Commercial Products \\ Zoning Systems and Controls. For the XP series of units, the thermostat makes a circuit between \"R\" and \"Y1\" for the first stage of cooling. The call is passed to the Unit Control Board (UCB), which then determines whether the requested operation is available and, if so, which components to energize. For heating, the thermostat makes a circuit between “R” and “W1” for the first stage heating. The UCB energizes the compressors #1 and #2 and their condenser fans. The “W1” call also energizes a separate relay (RY1), de-energizing the reversing valve allowing the unit to run in the heating mode. A time/temperature control operates the defrost cycle. The thermostat makes a circuit between “R” and “W2” for the second stage of heating. The UCB passes the “W2” signal on to the electric heaters if available. In both cases, when the “W1” call is sensed, the indoor blower is energized. If at any time a call for both heating and cooling are present, the heating operation will be performed. If operating, the cooling system is halted as with a completion of a call for cooling. Heating always takes priority. Continuous Blower By setting the room thermostat fan switch to \"ON,\" the supply air blower will operate continuously. Intermittent Blower With the room thermostat fan switch set to \"AUTO\" and the system switch set to either the \"AUTO\" or \"HEAT\" settings, the blower is energized whenever a cooling or heating operation is requested. The blower is energized after any specified delay associated with the operation. When energized, the indoor blower has a minimum run time of 30 seconds. Additionally, the indoor blower has a delay of 10 seconds minimum off. No Outdoor Air Options When the thermostat calls for the first stage of cooling, the lowvoltage control circuit from “R” to “Y1” and “G” is completed. The UCB energizes the economizer (if installed and free cooling is available) or the first available compressor* and the condenser fans. For first stage cooling, compressor #1 is energized. If compressor #1 is unavailable, compressor #2 is energized. After completing the specified fan on delay for cooling, the UCB will energize the blower motor. When the thermostat calls for the second stage of cooling, the low-voltage control circuit from “R” to “Y2” is completed. The 46 control board energizes the first available compressor. If free cooling is being used for the first stage of cooling, compressor #1 is energized. If compressor #1 is active for first stage cooling or the first compressor is locked-out, compressor #2 is energized. In free-cooling mode, if the call for the second stage of cooling continues for 20 minutes, compressor #2 is energized, provided it has not been locked-out. If there is an initial call for both stages of cooling, the UCB will delay energizing compressor #2 by 30 seconds in order to avoid a power rush. Once the thermostat has been satisfied, it will de-energize Y1 and Y2. If the compressors have satisfied their minimum run times, the compressors and condenser fans are de-energized. Otherwise, the unit operates each cooling system until the minimum run times for the compressors have been completed. Upon the final compressor de-energizing, the blower is stopped following the elapse of the fan off delay for cooling. * To be available, a compressor must not be locked-out due to a high or low-pressure switch or the Evaporator Low Limit Sensor (EC1, 2) detects a temperature below 26 Deg. F and the Anti-Short Cycle Delay (ASCD) must have elapsed. Economizer With Single Enthalpy Sensor When the room thermostat calls for \"first-stage\" cooling, the low voltage control circuit from \"R\" to \"G\" and \"Y1\" is completed. The UCB energizes the blower motor (if the fan switch on the room thermostat is set in the \"AUTO\" position) and drives the economizer dampers from fully closed to their minimum position. If the enthalpy of the outdoor air is below the set point of the enthalpy controller (previously determined), \"Y1\" energizes the economizer. The dampers will modulate to maintain a constant supply air temperature as monitored by the discharge air sensor. If the outdoor air enthalpy is above the set point, \"Y1\" energizes compressor #1. When the thermostat calls for \"second-stage\" cooling, the low voltage control circuit from \"R\" to \"Y2\" is completed. The UCB energizes the first available compressor. If the enthalpy of the outdoor air is below the set point of the enthalpy controller (i.e. first stage has energized the economizer), \"Y2\" will energize compressor #1. If the outdoor air is above the set point, \"Y2\" will energize compressor #2. Once the thermostat has been satisfied, it will de-energize “Y1” and “Y2”. If the compressors have satisfied their minimum run times, the compressors and condenser fans are de-energized. Otherwise, the unit operates each cooling system until the minimum run times for the compressors have been completed. Upon the final compressor de-energizing, the blower is stopped following the elapse of the fan off delay for cooling, and the economizer damper goes to the closed position. If the unit is in continuous fan operation, the economizer damper goes to the minimum position. Economizer With Dual Enthalpy Sensors The operation with the dual enthalpy sensors is identical to the single sensor except that a second enthalpy sensor is mounted in the return air. This return air sensor allows the economizer to Johnson Controls Unitary Products","choose between outdoor air and return air, whichever has the lowest enthalpy value, to provide maximum operating efficiency. Economizer With Power Exhaust A unit equipped with an economizer (single or dual enthalpy) and a power exhaust operates as specified above with one addition. The power exhaust motor is energized 45 seconds after the actuator position exceeds the exhaust fan set point on the economizer control. As always, the \"R\" to \"G\" connection provides minimum position but does not provide power exhaust operation. Motorized Outdoor Air Dampers This system operation is the same as the units with no outdoor air options with one exception. When the \"R\" to \"G\" circuit is complete, the motorized damper drives open to a position set by the thumbwheel on the damper motor. When the \"R\" to \"G\" circuit is opened, the damper spring returns fully closed. Cooling Operation Errors Each cooling system is monitored for operation outside of the intended parameters. Errors are handled as described below. All system errors override minimum run times for compressors. NOTE: The following components are needed to access the control points in the Simplicity® SE control. Installation and operation guides are located on www.upgnet.com under Product Center \\ Equipment Catalog \\ Commercial Products \\ Zoning Systems and Controls. 1. Local LCD on Unit Control Board. OR 2. Mobile Access Portal (MAP) Gateway (Portable). • Source 1 P/N S1-JC-MAP1810-OP 3. MAP Gateway Quick Start Guide P/N 24-10737-16 4. MAP Gateway Instruction P/N 24-10737-8 High-Pressure Limit Switch During cooling operation, if a high-pressure limit switch opens, the UCB will de-energize the associated compressor, initiate the ASCD (Anti-short cycle delay), and, if the other compressor is idle, stop the condenser fans. If the call for cooling is still present at the conclusion of the ASCD, the UCB will re-energize the halted compressor. Should a high-pressure switch open three times within two hours of operation, the UCB will lock-out the associated compressor. If the other compressor is inactive, the condenser fans will be de-energized. Low-Pressure Limit Switch The low-pressure limit switch is not monitored during the initial 30 seconds of a cooling system's operation. For the following 30 seconds, the UCB will monitor the low-pressure switch to ensure it closes. If the low-pressure switch fails to close after 5167546-YIM-A-1115 the 30-second monitoring phase, the UCB will de-energize the associated compressor, initiate the ASCD, and, if the other compressor is idle, stop the condenser fans. Once the low-pressure switch has been proven (closed during the 30-second monitor period described above), the UCB will monitor the low-pressure limit switch for any openings. If the low-pressure switch opens for greater than 5 seconds, the UCB will de-energize the associated compressor, initiate the ASCD, and, if the other compressor is idle, stop the condenser fans. If the call for cooling is still present at the conclusion of the ASCD, the UCB will re-energize the halted compressor. Should a low-pressure switch open three times within one hour of operation, the UCB will lock-out the associated compressor. If the other compressor is inactive, the condenser fans will be de-energized. Evaporator Low Limit During cooling operation, if the Evaporator Low Limit Sensor (EC1, 2) (Located on the Suction Line at the Evaporator Coil.) detects a temperature below 26 Deg. F (default), the UCB will de-energize the associated compressor, initiate the ASCD, and, if the other compressor is idle, stop the condenser fans. If the call for cooling is still present at the conclusion of the ASCD, the UCB will re-energize the halted compressor. Should the UCB detect the evaporator low limit sensor (EC1, 2) falling below 26 Deg. F (default) three times within two hours of operation, the UCB will lock-out the associated compressor. If the other compressor is inactive, the condenser fans will be deenergized. Low Ambient Cooling To determine when to operate in low ambient mode, the UCB has an Outdoor Air Temperature Sensor (OAT) with a low ambient setpoint at 45ºF (default). When the OAT Sensor senses a temperature below the low ambient setpoint and the thermostat is calling for cooling, the UCB will operate in the low ambient mode. Low ambient mode operates the compressors in this manner: 10 minutes on, 5 minutes off. The indoor blower is operated throughout the cycle. The 5-minute off period is necessary to defrost the indoor coil. Low ambient mode always begins with compressor operation. Compressor minimum run time may extend the minutes of compressor operation. The off cycle will begin immediately following the elapse of the minimum run time. When operating in low ambient mode, an evaporator low limit sensor (EC1, 2) temperature below 26ºF will de-energize the associated compressor. If the call for cooling is still present at the end of the ASCD and the and the evaporator temperature sensor (EC1, 2) temperature is above 26°F, the unit will resume operation. Safety Controls The unit control board monitors the following inputs for each cooling system: Johnson Controls Unitary Products 47","5167546-YIM-A-1115 1. An evaporator low limit sensor (EC1, 2) (Located on the Suction Line at the Evaporator Coil.) to protect against low evaporator temperatures due to a low airflow or a low return air temperature, set at 26°F. 2. A high-pressure switch to protect against excessive discharge pressures due to a blocked condenser coil or a condenser motor failure, (opens at 625 ± 25 psig). 3. A low-pressure switch to protect against loss of refrigerant charge, (opens at 22 ± 5 psig). The above pressure switches are hard-soldered to the unit. The refrigeration systems are independently monitored and controlled. On any fault, only the associated system will be affected by any safety/preventive action. The other refrigerant system will continue in operation unless it is affected by the fault as well. The unit control board monitors the temperature limit switch of units with electric heat. Compressor Protection In addition to the external pressure switches, the compressors also have inherent (internal) protection. If there is an abnormal temperature rise in a compressor, the protector will open to shut down the compressor. The UCB incorporates features to minimize compressor wear and damage. An Anti-Short Cycle Delay (ASCD) is utilized to prevent operation of a compressor too soon after its previous run. Additionally, a minimum run time is imposed any time a compressor is energized. The ASCD is initiated on unit start-up and on any compressor reset or lock-out. Reset Remove the call for cooling, by raising thermostat setting higher than the conditioned space temperature. Heating Sequence of Operation With Electric Heat When the thermostat calls for the first stage of heating, the low voltage control circuit is completed between \"R\" and \"W1\". This 24vac signal is passed through the UCB to the RW1 Relay. Contacts RW1-1 open, assuring the reversing valve cannot be energized, except during defrost. Contacts RW1-2 close. After its five minute ASCD timer is satisfied, the UCB closes its internal compressor relay contacts. If its ASCD timer is satisfied the UCB will energize compressor #1 contactor M1. After a two second delay, it then energizes compressor #2 contactor M2 (if applicable). Therefore, on a call for heat from W1, both sets of compressors are always energized, unless one or the other is locked out by the UCB. Also on the call for heat, the UCB energizes the M4 contactor which brings on both condenser fans. If the compressors alone cannot satisfy the heating requirements a second stage call from the thermostat completes the circuit between \"R\" and \"W2\". This 24vac signal is passed through the UCB to the RW2 relay. Contacts RW2-1 close, completing the circuit to the electric heat section (if available). For the 9 kW heater 9 kW will be energized, for the 18 kW heater 18 kW will be energized, for the 24 kW heater 18 kW will be energized, for the 36 kW heater 18 kW will be energized, and for 54 kW heater 18 kW will be energized. In the event that all compressors are locked out by the UCB, the total available kW of electric heat will be energized on a call for \"W2\". Without Electric Heat When the thermostat calls for heating, the low voltage control circuit is completed between \"R\" and \"W1\". This 24vac signal is passed through the UCB to the RW1. Contacts RW1-1 open, assuring the reversing valve cannot be energized, except during defrost. Contacts RW1-2 close. If its ASCD timer is satisfied the UCB will energize compressor #1 contactor M1. After a two second delay, it then energizes compressor #2 contactor M2. Therefore, on a call for heat from W1, both sets of compressors are always energized, unless one or the other is locked out by the UCB. Also on the call for heat, the UCB energizes the M4 contactor which brings on the condenser fans. Defrost Initiation Defrost control implements a temperature differential, demand defrost algorithm. The heat pump is allowed to operate in the heating mode until the combination of outdoor ambient temperature and outdoor coil temperature indicate that defrosting is necessary. When the coil temperature is maintained below the initiate point for a given ambient temperature, continuously for 4-1/2 minutes, the heat pump is put into a defrost cycle. This 4-1/2 minute timer eliminates unnecessary defrost cycles caused by refrigeration surges such as those that occur at the start of a heating cycle. For defrost, the UCB will signal the energizing of the reversing valve and de-energizing the systems condenser fan motor(s).The unit's optional electric first-stage heater is also energized via a 24-volt VAC output terminal labeled \"H2\". Defrost Termination The UCB terminates the defrost mode when either of the following two conditions are met; 1. The outdoor coil temperature sensor reaches 50°F, or 2. The maximum allowable defrost run time of 8 minutes. Interval between Defrosts A timed inhibit feature prevents the system from responding to a call for defrost less than 40 minutes after the initiation of the previous defrost. After this inhibit time has expired, temperature conditions must call for defrost continuously for 4- 1/2 minutes before another defrost cycle is initiated. A temperature inhibit feature prohibits defrost if the coil temperature is above 40°F. All defrost timing occurs only while the compressor is on. 48 Johnson Controls Unitary Products","5167546-YIM-A-1115 Forced Defrost A forced-defrost feature puts the system into a defrost cycle every 6 hours and 4 minutes to recirculate lubricants, unless the coil temperature is above 40°F. All defrost timing occurs only while the compressor is on. For trouble shooting purposes, the defrost cycle can be manually initiated by selecting \"Test Defrost\" in the UCB menu. Electric Heat Operation Errors Temperature Limit If the UCB senses zero volts from the high temperature limit, the indoor blower motor is immediately energized. This limit is monitored regardless of unit operation status, i.e. the limit is monitored at all times. If the temperature limit opens three times within one hour, it will lock-on the indoor blower motor. Safety Controls The UCB monitors the temperature limit switch of electric heat units. The control circuit includes the following safety controls: Limit Switch (LS) This control is located inside the heater compartment and is set to open at the temperature indicated in the Electric Heat Limit Setting Table 21. It resets automatically. The limit switch operates when a high temperature condition, caused by inadequate supply air flow occurs, thus shutting down the heater and energizing the blower. Table 21: Electric Heat Limit Setting 50” Cabinet UNIT (TONS) XP078, 090, 102 (6.5, 7.5, 8.5) XP 120, 150 (10, 12.5) XP078, 090, 102 (6.5, 7.5, 8.5) XP 120, 150 (10, 12.5) VOLTAGE HEATER kW 9 18 24 208/230 34 18 24 34 54 9 18 24 480 34 18 24 34 54 LIMIT SWITCH OPENS °F 150 150 150 150 150 150 150 130 150 150 150 150 150 150 150 130 Table 21: Electric Heat Limit Setting 50” Cabinet UNIT (TONS) XP078, 090, 102 (6.5, 7.5, 8.5) XP 120, 150 (10, 12.5) VOLTAGE HEATER kW 9 18 24 600 34 18 24 34 54 LIMIT SWITCH OPENS °F 150 150 150 150 150 150 150 130 Reset Remove the call for heating by lowering the thermostat setting lower than the conditioned space temperature. Electric Heat Anticipator Setpoints It is important that the anticipator setpoint be correct. Too high of a setting will result in longer heat cycles and a greater temperature swing in the conditioned space. Reducing the value below the correct setpoint will give shorter “ON” cycles and may result in the lowering of the temperature within the conditioned space. Refer to Table 22 for the required electric heat anticipator setting. Table 22: Electric Heat Anticipator Setpoints SETTING, AMPS W1 W2 0.13 0.1 Start-Up (Cooling) Prestart Check List After installation has been completed: 1. Check the electrical supply voltage being supplied. Be sure that it is the same as listed on the unit nameplate. 2. Set the room thermostat to the off position. 3. Turn unit electrical power on. 4. Set the room thermostat fan switch to on. 5. Check indoor blower rotation. • If blower rotation is in the wrong direction. Refer to Phasing Section in general information section. Check blower drive belt tension. 6. Check the unit supply air (CFM). 7. Measure evaporator fan motor's amp draw. 8. Set the room thermostat fan switch to off. 9. Turn unit electrical power off. Operating Instructions 1. Turn unit electrical power on. Johnson Controls Unitary Products 49","5167546-YIM-A-1115 NOTE: Prior to each cooling season, the crankcase heaters must be energized at least 10 hours before the system is put into operation. 2. Set the room thermostat setting to lower than the room temperature. 3. First stage compressors will energize after the built-in time delay (five minutes). 4. The second stage of the thermostat will energize second stage compressor if needed. Post Start Check List 1. Verify proper system pressures for both circuits. 2. Measure the temperature drop across the evaporator coil. Charging The Unit All XP units use Thermal Expansion Devices. Charge the unit to 10° subcooling. Control Board Navigation Components The following components are needed to access the control points in the Simplicity® SE control. Installation and operation guides are located on www.upgnet.com under Product Center \\ Equipment Catalog \\ Commercial Products \\ Zoning Systems and Controls. 1. Local LCD on Unit Control Board. OR 2. Mobile Access Portal (MAP) Gateway (Portable). • Source 1 P/N S1-JC-MAP1810-OP 3. MAP Gateway Quick Start Guide P/N 24-10737-16 4. MAP Gateway Instruction P/N 24-10737-8 NOTE: For more in-depth sequence of operation of the Simplicity® SE control please refer to LIT-12011950 on www.upgnet.com under Product Center \\ Equipment Catalog \\ Commercial Products \\ Zoning Systems and Controls. 50 Johnson Controls Unitary Products","Joy Stick Down Joy Stick Down Joy Stick Down 5167546-YIM-A-1115 Simplicity™ SE (Smart Equipment) Firmware Version 3. Basic Unit Control Board Navigation Examples: The following document details the navigation and viewing of the LCD display screen equipped as a standard item on the Simplicity SE control installed within various commercial UPG packaged and split system equipment. The following information provides a step-by-step demonstration on how to navigate the basic status menu and how to change basic configuration settings. The basic navigation steps outlined in this short demonstration applies to most menus within the Simplicity SE control. Understanding the Local LCD After you apply power to your Rooftop Unit (RTU), a start-up countdown begins on the Unit Control Board (UCB) LCD. When the controller is ready, the screen is blank because no faults are present. Use the joystick and the two push buttons below the LCD, to navigate through the menus. Step 1 - After the start-up countdown is FRPSOHWH WKH ¿UVW VFUHHQ GLVSOD\\HG LV WKH “Status & Alarms” screen. When the cursor is on the top “Status” line hit the ““ENTER”” button. This action steps the LCD display into the status mode. Hit ““ENTER” to view the status menu. >Status Alarms T ENTER CANCEL 77 7 7 JOY + - C PWR Press Enter Step 2 7KH ¿UVW LWHP XQGHU WKH status menu is “DVent-Mode”. This is the demand ventilation mode. Step 3 - When the cursor is on the “DVent-Mode” hit “ENTER” to view the status of this mode. In this case a CO2 sensor is not installed, thus Demand Ventilation or DVent is disabled. Step 4 - To exit out of the “DVent-Mode status screen push “Cancel”. The screen returns to that shown below. >DVent-Mode OprST ENTER CANCEL 77 7 7 JOY + - C PWR Press Enter DVent-Mode Disabled ENTER CANCEL 77 7 7 JOY + - C PWR Push Cancel >DVent-Mode OprST T ENTER CANCEL 7 7 JOY + - C PWR Step 5- By pushing the joystick down, the cursor toggles to OprST (Operating Space Temp). 77 77 DVent-Mode >OprST ENTER CANCEL 77 7 7 JOY + - C PWR Press Enter OprST 70.5 F T ENTER CANCEL 7 7 7 7 JOY + - C PWR Step 6- By pushing “ENTER” the actual OprST (Operating Space Temp) appears. Pushing the joystick down scrolls through SAT, RAT, OAT and other available sensor readings. SAT 70.5 F RAT 70.5 F OprOAT 70.5 F T ENTER CANCEL 77 7 7 JOY + - C PWR T ENTER CANCEL 77 7 7 JOY + - C PWR T ENTER CANCEL 7 7 JOY + - C PWR Press the “Cancel” button to exit each menu level. Repeatedly pressing ³&DQFHO´ UHWXUQV WKH PHQX WR WKH ¿UVW ³6WDWXV $ODUPV´ VFUHHQ Johnson Controls Unitary Products 51","5167546-YIM-A-1115 When the \"Cancel\" button is pressed multiple times to exit each menu level and the screen returns to the first \"Status, Alarms\" display the next demonstration can begin. In this demonstration the information below steps through the \"Commissioning\" menu. Step 1- Beginning at the status/alarm screen toggle the joystick down three times. This accesses the “Commissioning “ screen. In this menu section various settings can be changed. Please see WKH 8QLW &RQWURO %RDUG PHQX IRU D OLVW RI SDUDPHWHUV WKDW FDQ EH PRGL¿HG Step 2- Once commission appears next to the cursor, press “ENTER” to begin viewing parameters. Joy Stick Down Joy Stick Down >Status Alarms T ENTER CANCEL 77 7 7 JOY + - C PWR Status >Alarms T ENTER CANCEL 77 7 7 JOY + - C PWR Alarms >Summary T ENTER CANCEL 7 7 JOY + - C PWR Joy Stick Down Summary >Commisn ENTER CANCEL 7 7 JOY + - C PWR a a 77 77 77 Step 3- After “ENTER” is pressed the various parameter sections appear, such as: HVAC zone, Indoor Fan, Clg, Htg, Econ and others. Step 4- After toggling the joystick down two times “Clg” appears. This allows items, such as lead-lag and OCC/UNOCC cooling set points, to be changed. Step 5- At the “Clg” screen once “ENTER” is pushed the status indicates if cooling is engaged/disengaged and lead-lag is engaged/ disengaged. Joy Stick Down 2 Joy Stick Down 2 >HVAC Zone Indoor Fan T ENTER CANCEL 77 7 7 JOY + - C PWR Indoor Fan >Clg Press Enter T ENTER CANCEL 7 7 7 7 JOY + - C PWR Clg-Engaged LeadLag-Engaged T ENTER CANCEL 7 7 JOY + - C PWR Step 6- By toggling down twice the screen reaches the “ClgOcc-SP” screen or “Cooling Occupied Set Point”. Step 7- After pressing “ENTER” at the “ClgOCC-SP” screen the space temperature set point appears. NOTE: Only applies to units controlled by a space sensor. LeadLag-Engaged >ClgOcc-SP Press Enter ENTER CANCEL 7 7 7 7 JOY + - C PWR ClgOcc-SP 72 F ENTER CANCEL 77 7 7 JOY + - C PWR Step 8- In order to change set points push the toggle switch left or right. Note: The screen ÀDVKHV /HIW GHFUHDVHV WKH YDOXH ULJKW increases. In this demonstration the ClgOCC setpoint is changed from 72F to 95F. Toggle Left to Decrease Toggle Right to Increase Screen Will Flash DOWN UP 77 a a Step 9- The joystick was toggled right to increase the set point temperature. 7KH VFUHHQ ÀDVKHV ZKHQ LQ WKH change mode. Once the desired set point/value is reached press the ““ENTER”” button to save the value. ClgOcc-SP 95 F ENTER CANCEL 7 7 JOY + - C PWR These few pages provide a simple demonstration how to navigate the menu’s of the Simplicity SE control containing 9HUVLRQ ¿UPZDUH 3OHDVH XWLOL]H WKLV GRFXPHQW DORQJ ZLWK WKH DGGLWLRQDO LQIRUPDWLRQ LQ WKH 8VHUV *XLGH DQG GHWDLOHG QDYLJDWLRQ PHQX WR DGMXVW WKH FRQWURO WR FXVWRPHU SUHIHUHQFHV RU MRE VSHFL¿FDWLRQV 127( ,) 23(5$7,1* 7+( (48,30(17 :,7+ $ 7+(50267$7 7+( 8&% 6(732,176 $1' 3$5$0(7(56 6+28/' 127 5(48,5( $/7(5$7,21 +2:(9(5 7+(5( 0$< %( 7+( &$6( :+(5( 0,1,080 2876,'( $,5 /($' /$* 25 27+(5 &86720 6(77,1*6 $5( 5(48,5(' 3/($6( 5($' 7+,6 '2&80(17 ,1 '(7$,/ 72 81'(567$1' 7+( ,03/,&$7,216 2) 0$.,1* &+$1*(6 %()25( 352&((',1* ,7 ,6 67521*/< 5(&200(1'(' 7+$7 $ %$&.83 2) 3$5$0(7(5 6(77,1*6 %( 6$9(' 21 $ 86% '5,9( %()25( 0$.,1* $1< 0$-25 &+$1*(6 72 7+( &21752/ 52 Johnson Controls Unitary Products","{THERMOSTAT WIRED HERE W1 W2 Y1 G Y2 OCC X R SD-24 C 5167546-YIM-A-1115 Figure 29: Unit Control Board Table 23: Simplicity SE UCB Details Description Function & Comments Terminal Directional orientation: viewed with silkscreen labels upright Limit, 24 VAC power and shutdown connections from unit wiring harness at left on upper edge of UCB LIMIT Monitored 24 VAC input through heat section limit If voltage is absent, indicating the heat section is over- switch(es) temperature, the UCB will bring on the indoor blower C 24 VAC, 75 VA transformer Common referenced Connects through circuit traces to thermostat connection strip C to cabinet ground and indoor blower VFD pin C 24V 24 VAC, 75 VA transformer hot Powers the UCB microprocessor, connects through circuit trace to the SD 24 terminal SD 24 24 VAC hot out for factory accessory smoke detector, condensate overflow and/or user shutdown relay switching in series Connects through circuit trace to thermostat connection strip SD-24. A wiring harness jumper plug connecting SD 24 to SD R is in place if factory accessories for unit shutdown are not used this jumper plug must be removed if the switching of field-added external accessories for unit shutdown are wired between thermostat connection strip SD-24 and R SD R 24 VAC hot return from factory accessory smoke Connects through circuit trace to the R terminal on the upper left detector, condensate overflow and user shutdown of the board relay switching in series Johnson Controls Unitary Products 53","5167546-YIM-A-1115 Table 23: Simplicity SE UCB Details (Continued) Description Function & Comments R W1 W2 Y1 Y2 G OCC X R SD-24 C POWER 24 VAC hot for switched inputs to the UCB Connects through circuit trace to the thermostat connection strip R terminal, right FAN OVR pin, right HPS1 pin, right HPS2 pin, lower DFS pin and lower APS pin Terminal Thermostat connection strip on left edge of UCB 1st stage heating request, 24 VAC input switched from R 2nd stage heating request, 24 VAC input switched from R 1st stage cooling request, 24 VAC input switched from R 2nd stage cooling request, 24 VAC input switched from R Continuous indoor blower request, 24 VAC input switched from R Occupancy request, 24 VAC input switched from R Hard lockout indicator, 24 volt output to a light thermostat LED Not effective for cooling-only units Not effective for cooling-only units or units with single-stage heat sections Visible in the display menu when the #ClgStgs parameter is set for 2 or more, also effective for economizer free cooling supply air temperature reset when the #ClgStgs parameter is set for 1 or more Must have the OccMode parameter set for External to be effective 24 VAC hot for thermostat switching and power If field-added external accessories for unit shutdown are used, 24 VAC hot out for smoke detector, condensate over- flow and/or user shutdown relay switching in series 24 VAC common for thermostat power If field-added external accessories for unit shutdown are used, 24 VAC hot return from smoke detector, condensate overflow and/or user shutdown relay switching in series Unit wiring harness jumper plug for factory shutdown accessories must be removed if the switching of field-added external accessories for unit shutdown are wired between thermo- stat connection strip SD-24 and R LEDs on left edge of UCB Green UCB power indicator Lit indicates 24 VAC is present at C and 24V terminals FAULT SA BUS Red hard lockout, networking error and firmware error indicator 1/2 second on/off flashing indicates one or more alarm is currently active, 1/10th second on/off flashing indicates a networking error (polarity, addressing, etc.) or a firmware error (likely correctable with re-loading from USB flash drive) Green UCB SA bus communication transmission indicator Lit/flickering indicates UCB SA bus communication is currently active, off indicates the UCB is awaiting SA bus communication Terminal Space temperature sensor connections at center on upper edge of UCB Space Temperature sensor input from 10KΩ @ Positive of VDC circuit (3.625 VDC reading to COM with open ST 77°F, Type III negative temperature coefficient circuit), effective if “Thermo- stat-only Control” parameter is set thermistor OFF, space sensor override momentary shorts ST to COM to initiate/terminate temporary occupancy COM Common for ST and SSO inputs Negative of VDC circuit for ST and SSO inputs SSO Space Sensor Offset input from 0 to 20KΩ potentiometer Positive of VDC circuit (3.625 VDC reading to COM with open circuit), 10KΩ/2.5 VDC is 0°F offset, 0Ω/0 VDC is maximum above offset and 20KΩ/3.4 VDC is maximum below offset from active space temperature setpoint 54 Johnson Controls Unitary Products","5167546-YIM-A-1115 Table 23: Simplicity SE UCB Details (Continued) Description Function & Comments Pin Temperature sensor connections at right on upper edge of UCB SAT+ RAT+ OAT+ CC1+ EC1+ CC2+ EC2+ RAH+ DCT PRS+ DFS (upper pin) Supply Air Temperature sensor input from 10KΩ @ 77°F, Type III negative temperature coefficient thermistor Return Air Temperature sensor input from 10KΩ @ 77°F, Type III negative temperature coefficient thermistor Outside Air Temperature sensor input from 10KΩ @ 77°F, Type III negative temperature coefficient thermistor #1 refrigerant circuit Condenser Coil temperature sensor input from 10KΩ @ 77°F, Type III negative temperature coefficient thermistor #1 refrigerant circuit Evaporator Coil temperature sensor input from 10KΩ @ 77°F, Type III negative temperature coefficient thermistor #2 refrigerant circuit Condenser Coil temperature sensor input from 10KΩ @ 77°F, Type III negative temperature coefficient thermistor #2 refrigerant circuit Evaporator Coil temperature sensor input from 10KΩ @ 77°F, Type III negative temperature coefficient thermistor Input required for operation; 3.625 VDC reading SAT+ to SAT– with open circuit. Used in heat/cool staging cutouts, free cooling operation, demand ventilation operation, comfort ventilation operation, economizer loading operation, VAV cooling operation, hydronic heat operation. Input required for operation; 3.625 VDC reading RAT+ to RAT– with open circuit. Used in return air enthalpy calculation. Substitutes for space temperature if no other space temperature input is present. Input required for operation but may be a communicated value; 3.625 VDC reading OAT+ to OAT– with open circuit. Used in heat/cool cutouts, low ambient cooling determination, dry bulb free cooling changeover, outside air enthalpy calculation, economizer loading operation, heat pump demand defrost calculation. Input required for heat pump units, not required for A/C units; 3.625 VDC reading CC1+ to CC1– with open circuit. Used in heat pump demand defrost calculation. Input required for operation; 3.625 VDC reading EC1+ to EC1– with open circuit. Used in suction line temperature safety. Input required for 2-compressor heat pump units, not required for 2-compressor A/C units, not active for 1-compressor units; 3.625 VDC reading CC2+ to CC2– with open circuit. Used in heat pump demand defrost calculation. Input required for operation of 2-compressor units, not active for 1-compressor units; 3.625 VDC reading EC2+ to EC2– with open circuit. Used in suction line temperature safety. Pinned connections on right edge of UCB Return Air Humidity input from 0-10 VDC @ 0100% RH sensor Supply Duct Pressure input from 0-10 VDC @ 05” w.c. sensor 24 VAC hot return from Dirty Filter Switch Input required for reheat units, optional in all other units, may be a communicated value. Used in return air enthalpy calculation, temperature/humidity setpoint reset, reheat operation. Input required for variable air volume units. Used in VAV indoor blower operation. Optional input; switch closure for greater than 15 seconds during indoor blower operation initiates a notification alarm DFS (lower pin) 24 VAC hot out for Dirty Filter Switch Connects through circuit trace to the R terminal APS (upper pin) 24 VAC hot return from Air Proving Switch When this optional input is enabled: the air proving switch must close within 30 seconds of initiation of indoor blower operation and not open for greater than 10 seconds during in- door blower operation to allow heat/ cool operation and prevent an “APS open” alarm; the air proving switch must open within 30 seconds of termination of indoor blower operation to prevent an “APS stuck closed” notification alarm APS (lower pin) 24 VAC hot out for Air Proving Switch Connects through circuit trace to the R terminal C Common for the VFD output Negative of the VDC circuit for the VFD output Johnson Controls Unitary Products 55","5167546-YIM-A-1115 Table 23: Simplicity SE UCB Details (Continued) VFD VFDFLT 24V FOR OUTPUTS H1 H2 MV Description Function & Comments 2-10 VDC (0-100%) output for the indoor blower Variable Frequency Drive 24 VAC hot input from the normally open VFD alarm contact Output is active with indoor blower operation. For CV units: this output provides stepped IntelliSpeed control of the indoor blower VFD based on fan-only, cooling stage and heating stage outputs. For VAV units: this output provides control of the indoor blower VFD based on supply duct static pressure input and setpoint. The VFD alarm contact switches from R within the unit wiring harness. 24 VAC input re- sults in unit shutdown and a “VFD fault” alarm Terminal at lower right corner of UCB 24 VAC hot for H1, H2, CN-FAN, AUX HGR, FAN Output relay circuitry is isolated from other UCB components C1 and and the 24 VAC hot source may be from a second transformer C2 output relay contact switching in the unit Pin Heat section connections at right on lower edge of UCB 24 VAC hot output for heat section stage 1 Not effective for cooling-only units. Output if demand is present and permissions allow one stage or two stages of heat section operation 24 VAC hot output for heat section stage 2 Not effective for cooling-only units or units with single-stage heat sections. Output if demand is present and permissions allow two stages of heat section operation 24 VAC hot input confirming heat section operation Sourced from gas valve in gas heat units or first stage heat contactor in electric heat units. Input within 5 minutes from initiation of H1 output initiates the “Heat On Fan Delay” timer, loss of input following the termination of H1 output initiates the “Heat On Fan Delay” timer, no input within 5 minutes from initiation of H1 output initiates an “Ignition Failure” alarm, input for longer than 5 minutes without H1 output initiates a “Gas Valve Mis-wire” alarm Pin Cooling and fan output connections at right on lower edge of UCB CN-FAN AUX HGR FAN 24 VAC hot output for the condenser fan contactor Output with either C1 or C2 output; interrupted during defrost coil cycle for heat pump units 24 VAC hot output for hot gas reheat components Effective only for reheat units, output with reheat operation 24 VAC hot output for indoor blower contactor coil/ Output with heat/cool operation, G input or schedule demand indoor blower VFD enable relay coil If demand is present and permissions allow compressor 1 C1 24 VAC hot output for compressor 1 operation; output with compressor cooling, comfort ventilation cooling, reheat or heat pump heating demands Not effective for one stage compressor UCBs. If demand is C2 24 VAC hot output for compressor 2 present and permissions allow compressor 2 operation; output with compressor cooling, comfort ventilation cooling or heat pump heating demands Pin Refrigerant circuit safety switch and indoor blower overload connections at center on lower edge of UCB HPS1 (right pin) HPS1 (left pin) LPS1 (right pin) 24 VAC hot out for refrigerant circuit 1 High Pressure Switch 24 VAC hot return from refrigerant circuit 1 High Pressure Switch 24 VAC hot out for refrigerant circuit 1 Low Pressure Switch Connects through circuit trace to the R terminal Input is only considered if C1 output is needed; input must be present to allow C1 output. Three HPS1 trips in a two hour period cause a “High Pressure Switch 1 Lockout” and C1 output is then prevented until alarm reset. Connects through circuit trace to the right LPS1 pin. Connects through circuit trace to the left HSP1 pin 56 Johnson Controls Unitary Products","5167546-YIM-A-1115 Table 23: Simplicity SE UCB Details (Continued) Description Function & Comments LPS1 (left pin) 24 VAC hot return from refrigerant circuit 1 Low Pressure Switch Input is only considered after 30 seconds of C1 output; afterwards, input must be present to allow C1 output. Three LPS1 trips in a one hour period cause a “Low Pressure Switch 1 Lockout” and C1 output is then prevented until alarm reset. HPS2 (right pin) HPS2 (left pin) LPS2 (right pin) LPS2 (left pin) FAN OVR (right pin) 24 VAC hot out for refrigerant circuit 2 High Pressure Switch 24 VAC hot return from refrigerant circuit 2 High Pressure Switch 24 VAC hot out for refrigerant circuit 2 Low Pressure Switch 24 VAC hot return from refrigerant circuit 2 Low Pressure Switch 24 VAC hot out for indoor blower FAN Overload relay contact/motor protector switch Not effective for one stage compressor UCBs. Connects through circuit trace to the R terminal Not effective for one stage compressor UCBs. Input is only considered if C2 output is needed; input must be present to allow C1 output. Three HPS2 trips in a two hour period cause a “High Pressure Switch 1 Lockout” and C2 output is then prevented until alarm reset. Connects through circuit trace to the right LPS2 pin. Not effective for one stage compressor UCBs. Connects through circuit trace to the left HSP2 pin Not effective for one stage compressor UCBs. Input is only considered after 30 seconds of C2 output; afterwards, input must be present to allow C2 output. Three LPS2 trips in a one hour period cause a “Low Pressure Switch 2 Lockout” and C2 output is then prevented until alarm reset. Connects through circuit trace to the R terminal FAN OVR (left pin) 24 VAC hot return from indoor blower FAN Overload relay contact/motor protector switch Input is only considered if FAN output is needed; input must be present to allow FAN output and unit operation. One FAN OVR trip lasting longer than 5 minutes or three FAN OVR trips in a two hour period cause a “Fan Overload Lockout” and unit operation is then prevented until alarm reset. PWR C – + J8 Display Terminal SA BUS connections on at left on lower edge and center of UCB Power for SA (“Sensor-Actuator”) BUS devices Also incorporated in the J8 6-pin phone jack connector at the left-center of the board. Positive of the 15 VDC (reading to C) circuit for powering an optional netstat and/or Multi Touch gateway Common for SA BUS power and communication circuits Also incorporated in the J8 6-pin phone jack connector at the left-center of the board. Negative of the SA BUS circuits Communication for SA BUS devices Communication for SA BUS devices Also incorporated in the J8 6-pin phone jack connector at the left-center of the board. Positive of the VDC (typically, a fluctuating 1.5 to 3.5 volts reading to C; at least 0.25 volts lower than +) SA BUS communication circuit to optional economizer board, 4-stage board, fault detection & diagnostics board, netstat and/or Multi Touch gateway Also incorporated in the J8 6-pin phone jack connector at the left-center of the board. Positive of the VDC (typically, a fluctuating 1.5 to 3.5 volts reading to C; at least 0.25 volts higher than –) SA BUS communication circuit to optional economizer board, 4-stage board, fault detection & diagnostics board, netstat and/or Multi Touch gateway 6-pin phone jack connector Incorporates the SA BUS terminals for convenience/alternate connection of SA BUS devices, primarily used for temporary service connection of the Multi Touch gateway Item Integrated user interface at lower left corner of UCB On-board, 2-line x 8-character back-lit display On-board display, buttons and joystick allow access to UCB, economizer, 4-stage and FDD board parameters Johnson Controls Unitary Products 57","5167546-YIM-A-1115 Table 23: Simplicity SE UCB Details (Continued) ENTER CANCEL JOY Description Button for display menu acknowledgment and navigation Button for display menu navigation and zeroing of active compressor ASCD timer 4-way Joystick for display menu navigation Item USB connector at right of UCB Function & Comments J10 Type A female Universal Serial Bus connector Used for backup, restoration, & copying of board parameters as well as board software updating through a flash drive J15 Factory wired SA Bus connector FC+ FC– COM SHLD EOL switch EOL FC BUS ISO PWR Optional communication sub-board at center of UCB Terminal FC BUS connections on left edge of the communication board FC (“Field Connected”) BUS BACnet MSTP communication Positive of the VDC (typically, a fluctuating 1.5 to 3.5 volts reading to COM; at least 0.25 volts higher than –) FC bus BACnet MSTP communication circuit FC (“Field Connected”) BUS BACnet MSTP communication Positive of the VDC (typically, a fluctuating 1.5 to 3.5 volts reading to COM; at least 0.25 volts lower than +) FC bus BACnet MSTP communication circuit Common for the FC (“Field Connected”) BUS BACnet MSTP communication circuit Negative of the VDC FC bus BACnet MSTP communication circuit Shield for the FC (“Field Connected”) BUS BACnet MSTP communication circuit Earth ground reference of the cable to prevent interference on the FC bus BACnet MSTP communication circuit Item Selector in red housing at left on top edge of the communication board End Of Line selector switch for the FC BUS BACnet MSTP communication circuit ON selected only for the UCB that is the terminus of the FC bus BACnet MSTP communication cable to prevent signal “bounceback” LEDs on the communication board Green End Of Line indicator Lit indicates the EOL switch is selected ON Green FC bus communication transmission indicator Lit/flickering indicates outgoing UCB FC bus communication is currently active, off indicates the UCB is awaiting incoming FC bus communication Green communication board Isolated Power indicator Lit indicates the UCB is supplying power to the communication sub-board 58 Johnson Controls Unitary Products","5167546-YIM-A-1115 Start-Up Sheet START-UP & SERVICE DATA INSTRUCTION COMMERCIAL PACKAGE UNITS 3.0 To 40.0 TONS START-UP CHECKLIST Date: ________________________________________________________________________________________________________ Job Name: ___________________________________________________________________________________________________ Customer Name: ______________________________________________________________________________________________ Address: _____________________________________________________________________________________________________ City: ______________________________ State: ______________________________ Zip: ________________________________ Model Number: _________________________________________ Serial Number:___________________________________________ Qualified Start-up Technician: _________________________________ Signature: __________________________________________ HVAC Contractor: _________________________________________________________ Phone: ______________________________ Address: _____________________________________________________________________________________________________ Contractor’s E-mail Address: _____________________________________________________________________________________ Electrical Contractor: _____________________________________________________ Phone: ______________________________ Distributor Name: ________________________________________________________ Phone: ______________________________ WARRANTY STATEMENT Johnson Controls/UPG is confident that this equipment will operate to the owner's satisfaction if the proper procedures are followed and checks are made at initial start-up. This confidence is supported by the 30 day dealer protection coverage portion of our standard warranty policy which states that Johnson Controls/UPG will cover parts and labor on new equipment start-up failures that are caused by a defect in factory workmanship or material, for a period of 30 days from installation. Refer to current standard warranty policy and warranty manual found on UPGnet for details. In the event that communication with Johnson Controls/UPG is required regarding technical and/or warranty concerns, all parties to the discussion should have a copy of the equipment start-up sheet for reference. A copy of the original start-up sheet should be filed with the Technical Services Department. The packaged unit is available in constant or variable air volume versions with a large variety of custom options and accessories available. Therefore, some variation in the startup procedure will exist depending upon the products capacity, control system, options and accessories installed. This start-up sheet covers all startup check points common to all package equipment. In addition it covers essential startup check points for a number of common installation options. Depending upon the particular unit being started not all sections of this startup sheet will apply. Complete those sections applicable and use the notes section to record any additional information pertinent to your particular installation. Warranty claims are to be made through the distributor from whom the equipment was purchased. EQUIPMENT STARTUP Use the local LCD or Mobile Access Portal (MAP) Gateway to complete the start-up. A copy of the completed start-up sheet should be kept on file by the distributor providing the equipment and a copy sent to: Johnson Controls/UPG Technical Services Department 5005 York Drive Norman, OK 73069 Johnson Controls Unitary Products 1034349-UCL-C-0315 59","5167546-YIM-A-1115 SAFETY WARNINGS The inspections and recording of data outlined in this procedure are required for start-up of Johnson Controls/UPG's packaged products. Industry recognized safety standards and practices must be observed at all times. General industry knowledge and experience are required to assure technician safety. It is the responsibility of the technician to assess all potential dangers and take all steps warranted to perform the work in a safe manner. By addressing those potential dangers, prior to beginning any work, the technician can perform the work in a safe manner with minimal risk of injury. 1034349-UCL-C-0315 Lethal voltages are present during some start-up checks. Extreme caution must be used at all times. Moving parts may be exposed during some startup checks. Extreme caution must be used at all times. NOTE: Read and review this entire document before beginning any of the startup procedures. DESIGN APPLICATION INFORMATION This information will be available from the specifying engineer who selected the equipment. If the system is a VAV system the CFM will be the airflow when the remote VAV boxes are in the full open position and the frequency drive is operating at 60 HZ. Do not proceed with the equipment start-up without the design CFM information. Design Supply Air CFM: __________________________ Design Return Air CFM:______________________________________ Design Outdoor Air CFM At Minimum Position: ________________________________________________________ Total External Static Pressure: _____________________________________________________________________ Supply Static Pressure: __________________________________________________________________________ Return Static Pressure: __________________________________________________________________________ Design Building Static Pressure: ___________________________________________________________________ Outside Air Dilution: Economizer Position Percentage: ___________________________________ _ CFM: ________________ Supply Gas Pressure After Regulator W/o Heat Active ___________________________ Inches_________________ ADDITIONAL APPLICATION NOTES FROM SPECIFYING ENGINEER: 2 60 Unitary Products Group Johnson Controls Unitary Products","5167546-YIM-A-1115 1034349-UCL-C-0315 REFERENCE General Inspection Unit inspected for shipping, storage, or rigging damage Unit installed with proper clearances Unit installed within slope limitations Refrigeration system checked for gross leaks (presence of oil) Terminal screws and wiring connections checked for tightness Filters installed correctly and clean Economizer hoods installed in operating position Condensate drain trapped properly, refer to Installation Manual Economizer damper linkage tight Gas Heat vent hood installed All field wiring (power and control) complete Air Moving Inspection Alignment of drive components Belt tension adjusted properly Blower pulleys tight on shaft, bearing set screws tight, wheel tight to shaft Pressure switch or transducer tubing installed properly Completed            Completed     Exhaust Inspection Powered  Barometric Relief  Check hub for tightness Check fan blade for clearance Check for proper rotation Check for proper mounting (screen faces towards unit) Prove operation by increasing minimum setting on economizer Economizer Inspection Standard  BAS  CO2 sensor installed Yes  No  Check economizer setting (Reference SSE Control Board LCD menu location) Prove economizer open/close through SSE Board Setting Completed      Completed    Reheat Mode Normal  or Alternate  Not Applicable  Humidity Sensor (2SH0401) _____________________________________________ See Notes            See Notes     See Notes      See Notes    Unitary Products Group Johnson Controls Unitary Products 3 61","5167546-YIM-A-1115 Operating Measurements - Air Flow 1034349-UCL-C-0315 Fan operates with proper rotation ID Fans  Exh. Fans  Cond. Fans  Pressure drop across dry evaporator coil (At maximum design CFM) 1 IWC External Static Pressure IWC Return Static Pressure IWC Supply Static Pressure IWC Supply Air CFM Using Dry Coil Chart Final Adjusted Supply Air CFM2 CFM CFM 1. Consult the proper airflow to pressure drop table to obtain the actual airflow at the measured pressure differential. 2. Was a motor pulley adjustment or change required to obtain the correct airflow? Was it necessary to increase of decrease the airflow to meet the design conditions? If the motor pulley size was changed, measure the outside diameters of the motor and blower pulleys and record those diameters here; Blower Motor HP _______________________________ FLA________ RPM________ Pulley Pitch Diameter ______________Turns Out________ Final Turns Out________ Blower Pulley Pitch Diameter ________________ Fixed Sheave_________________ ELECTRICAL DATA T1 - T2 ____________________________ Volts T2 - T3 ____________________________ Volts Control Voltage ______________________ Volts T1 - T3 ____________________________ Volts Device Supply Fan Motor1, 2 Exhaust Motor (Dampers 100%) Condenser Fan #1 Condenser Fan #2 (if equipped) Condenser Fan #3 (if equipped) Condenser Fan #4 (if equipped) Compressor #1 Compressor #2 (if equipped) Compressor #3 (if equipped) Compressor #4 (if equipped) Nameplate AMPS AMPS AMPS AMPS AMPS AMPS AMPS AMPS AMPS AMPS Measured List All Three Amperages 1. VAV units with heat section - simulate heat call to drive VAV boxes and VFD/IGV to maximum design airflow position. 2. VAV units without heat section - VAV boxes must be set to maximum design airflow position. AMPS AMPS AMPS AMPS AMPS AMPS AMPS AMPS AMPS AMPS 4 62 Unitary Products Group Johnson Controls Unitary Products","5167546-YIM-A-1115 1034349-UCL-C-0315 OPERATING MEASUREMENTS - COOLING Stage First Second (if equipped) Third (if equipped) Fourth (if equipped) Reheat 1st Stage Discharge Pressure # # # # # Discharge Temp. ° ° ° ° ° Liquid Line Temp.1 ° ° ° ° ° Subcooling2 ° ° ° ° ° 1. Liquid temperature should be taken before filter/drier. 2. Subtract 10 psi from discharge pressure for estimated liquid line pressure Suction Pressure # # # # # Suction Temp. Superheat ° ° ° ° ° ° ° ° ° ° Outside air temperature Return Air Temperature Mixed Air Temperature Supply Air Temperature ________________ °F db ________________ °F db ________________ °F db ________________ °F db ________________ °F wb ________________ °F wb ________________ °F wb ________________ °F wb ________________ %RH ________________ %RH ________________ %RH ________________ %RH REFRIGERANT SAFETIES Action Prove Compressor Rotation (3 phase only) by gauge pressure Prove High Pressure Safety, All Systems Prove Low Pressure Safety, All Systems Completed    See Notes    OPERATING MEASUREMENTS - GAS HEATING Fuel Type:  Natural Gas  LP Gas Check for gas leaks Prove Ventor Motor Operation Prove Primary Safety Operation Prove Auxiliary Safety Operation Prove Rollout Switch Operation Prove Smoke Detector Operation Action Manifold Pressure Supply gas pressure at full fire Check temperature rise1 1. Input X Eff. (BTU output) 1.08 X Temp. Rise Stage 1 Stage 2 (If Equipped) Stage 3 (If Equipped)  measured at full fire Completed       IWC IWC IWC IWC °F See Notes            Unitary Products Group Johnson Controls Unitary Products 5 63","OPERATIONAL MEASUREMENTS - STAGING CONTROLS Verify Proper Operation of Heating/Cooling Staging Controls Create a cooling demand at the Thermostat, BAS System or Simplicity SE Verify that cooling/economizer stages are energized.  Create a heating demand at the Thermostat, BAS System or Simplicity SE Verify that heating stages are energized.  Verify Proper Operation of the Variable Frequency Drive (If Required) Verify that motor speed modulates with duct pressure change.  FINAL - INSPECTION Verify that all operational control set points have been set to desired value  Scroll through all setpoints and change as may be necessary to suit the occupant requirements. Verify that all option parameters are correct Scroll through all option parameters and ensure that all installed options are enabled in the software and all  others are disabled in the software. (Factory software settings should match the installed options) Verify that all access panels have been closed and secured  OBSERVED PRODUCT DIFFICIENCIES & CONCERNS: _______________________________________________________________________________________________________ _______________________________________________________________________________________________________ _______________________________________________________________________________________________________ _______________________________________________________________________________________________________ _______________________________________________________________________________________________________ _______________________________________________________________________________________________________ _______________________________________________________________________________________________________ _______________________________________________________________________________________________________ _______________________________________________________________________________________________________ _______________________________________________________________________________________________________ _______________________________________________________________________________________________________ _______________________________________________________________________________________________________ _______________________________________________________________________________________________________ _______________________________________________________________________________________________________ _______________________________________________________________________________________________________ Subject to change without notice. Printed in U.S.A. Copyright © 2015 by Johnson Controls, Inc. All rights reserved. York International Corporation 5005 York Drive Norman, OK 73069 5167546-YIM-A-1115 Supersedes: 1133397-YIM-B-0515"]}