{"v":1,"file":"york-yh4-a2l-heatpump-install.pdf","pages":["Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump YH4, XH4, and RH4 Series BHC Group Heating & Cooling, 5005 York Drive, Norman, OK 73069 2025-10-13 6694740-UIM-B-1025 Supersedes: 6694740-UIM-A-0925 BHC Group Heating & Cooling","2 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","Contents C o n t e n t s About the unit..............................................................................................................................................................................5 Certification..................................................................................................................................................................................5 GoTemp Pro app (Formerly DS Solutions app)........................................................................................................................5 Safety............................................................................................................................................................................................ 6 Understanding safety symbols and instructions............................................................................................................... 6 Safety requirements.............................................................................................................................................................. 6 A2L refrigerant safety considerations................................................................................................................................. 8 General............................................................................................................................................................................ 9 Room size requirements..............................................................................................................................................10 Mechanical ventilation................................................................................................................................................. 12 Refrigerant equipment checks................................................................................................................................... 12 Electrical devices checks.............................................................................................................................................. 13 Detection of refrigerant...............................................................................................................................................13 Wiring installation........................................................................................................................................................ 13 Installation overview.................................................................................................................................................................16 Preparing for installation......................................................................................................................................................... 17 Selecting a location for installation................................................................................................................................... 17 Inspecting the unit...............................................................................................................................................................18 Understanding installation and operation limitations....................................................................................................19 Meeting requirements for A2L equipment.......................................................................................................................19 Installing the outdoor unit.......................................................................................................................................................20 Setting the outdoor unit on the ground or on a roof......................................................................................................20 Mounting the outdoor unit on a wall................................................................................................................................ 22 Installing the outdoor unit as a replacement unit...........................................................................................................22 Installing the refrigerant piping..............................................................................................................................................24 Installing the vapor and liquid lines.................................................................................................................................. 24 Installing the liquid line filter-drier....................................................................................................................................26 Connecting the refrigerant lines........................................................................................................................................26 Brazing the refrigerant lines and service valves.............................................................................................................. 26 Using braze free refrigerant line connections................................................................................................................. 28 Installing the thermostatic expansion valve (TXV).......................................................................................................... 29 Checking for refrigerant leaks............................................................................................................................................31 Evacuating the refrigerant lines and indoor coil............................................................................................................. 31 Releasing refrigerant into the system...............................................................................................................................32 Connecting the wiring..............................................................................................................................","Completing the field power wiring connections..............................................................................................................34 Completing the field control wiring connections............................................................................................................ 34 Control wiring diagrams..............................................................................................................................................36 Using the optional S1-2HU16700124 dehumidification control..................................................................................... 39 Charging the system.................................................................................................................................................................40 Measuring indoor airflow................................................................................................................................................... 41 Checking the indoor cubic feet per minute (CFM) settings.................................................................................... 41 Determining the total system charge............................................................................................................................... 41 Charging with gauges......................................................................................................................................................... 42 Subcooling charging charts........................................................................................................................................ 44 Heating charging charts.............................................................................................................................................. 51 Starting up the system............................................................................................................................................................. 56 Energizing the crankcase heater (if applicable)...............................................................................................................56 Instructing the owner...............................................................................................................................................................57 Maintenance and repair......................................................................................................................................................57 Required procedures for A2L systems.............................................................................................................................. 58 Decommissioning................................................................................................................................................................ 59 Test input....................................................................................................................................................................................60 System components and operation........................................................................................................................................62 Anti-short-cycle delay.......................................................................................................................................................... 62 Low voltage detection......................................................................................................................................................... 62 Fault code display................................................................................................................................................................ 62 Demand defrost................................................................................................................................................................... 63 Operating demand defrost......................................................................................................................................... 63 Defrost curves...............................................................................................................................................................64 Defrost curve selection................................................................................................................................................ 64 Defrost cycle initiation................................................................................................................................................. 64 Defrost inhibition..........................................................................................................................................................64 Defrost termination......................................................................................................................................................65 Cooling operation................................................................................................................................................................ 65 Heating operation................................................................................................................................................................65 Emergency heat................................................................................................................................................................... 65 Pressure switch fault detection and lockout.................................................................................................................... 66 Third-party trademarks notice................................................................................................................................................ 66 Wiring diagrams.................................................................................................................................","About the unit About the unit Read all sections of this manual. Keep this manual and the manual for the matching indoor unit for future reference. The outdoor units are designed to connect to a matching indoor coil with sweat connect lines. Sweat connect units are factory charged with refrigerant for a nominal sized matching indoor coil and 15 ft of field-supplied lines. Matching indoor coils can be used with a thermostatic expansion valve (TXV). Refer to the Tabular Data Sheet or to the Technical Guide for the correct TXV selection. Certification GoTemp Pro app (Formerly DS Solutions app) BHC Group Heating & Cooling believes in empowering our customers with up-to-date, unit-specific information. Download GoTemp Pro app, a powerful, comprehensive app designed for contractors on the jobsite, available now in the App Store for iOS and Google Play for Android. Use the app to scan the unique QR code on the unit rating plate for easy access to product information and resources such as nomenclature, technical guide, installation manual, wiring diagrams, parts list, product registration, warranty, and much more. Simplify your tasks, save time, and stay ahead with the most comprehensive app built for professionals. iOS Android Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 5 BHC Group Heating & Cooling","Safety Safety It is important to understand the safety symbols used in this manual. Read safety information carefully and follow all safety requirements to ensure correct installation. Understanding safety symbols and instructions This is a safety alert symbol. When you see this symbol on labels or in manuals, be alert to the potential for personal injury. Understand and pay particular attention to the signal words DANGER, WARNING, CAUTION, as well as the NOTICE, Important, and Note alerts. DANGER indicates an imminently hazardous situation, which, if not avoided, will result in death or serious injury. WARNING indicates a potentially hazardous situation, which, if not avoided, could result in death or serious injury. CAUTION indicates a potentially hazardous situation, which, if not avoided may result in minor or moderate injury. It is also used to alert against unsafe practices and hazards involving only property damage. NOTICE indicates information considered important, but not hazard-related, such as messages relating to property damage. Important indicates information that is essential to complete a task or may result in damage to the device if not followed. Note indicates something of special interest or importance. Notes can contain any type of information except safety information. Safety requirements WARNING Incorrect installation may create a condition where the operation of the product could cause personal injury or property damage. Incorrect installation, adjustment, alteration, service, or maintenance can cause injury or property damage. Refer to this manual for assistance. For additional information, consult a qualified contractor, installer, or service agency. CAUTION This product must be installed in strict compliance with the enclosed installation instructions and any applicable local, state, and national codes including but not limited to building, electrical, and mechanical codes. CAUTION R-454B systems operate at higher pressures than R-22 systems. Do not use R-22 or R-410A service equipment or components on R-454B equipment. Service equipment must be rated for R-454B. 6 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","Safety WARNING This appliance is not intended for use by persons (including children) with reduced physical, sensory or mental capabilities, or lack of experience and knowledge, unless they have been given supervision or instruction concerning use of the appliance by a person responsible for their safety. Children should be supervised to ensure that they do not play with the appliance. Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 7 BHC Group Heating & Cooling","Safety A2L refrigerant safety considerations CAUTION You must read all of this section before installing this unit. WARNING Do not use means to accelerate the defrosting process or to clean, other than those recommended by the manufacturer. The appliance shall be stored in a room without continuously operating ignition sources (for example, open flames, an operating gas appliance, or an operating electric heater). Do not pierce or burn. Be aware that refrigerants may not contain an odor. WARNING Auxiliary devices which may be a potential ignition source shall not be installed in the duct work, unless they have been approved by the appliance manufacturer or are suitable for use with the refrigerant being used. Examples of such potential ignition sources are hot surfaces with a temperature exceeding 700 °C and electric switching devices. WARNING Any indoor field-made refrigerant joints shall be tightness tested with no leaks detected. The test method shall have a sensitivity of 5 grams per year of refrigerant or better under a pressure of at least 25% of the maximum allowable pressure. 8 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","Safety General Table 1: Safety considerations Item number Safety consideration 1 Any room with an appliance containing more than 3.91 lb in a refrigerating circuit must be constructed such that any refrigerant leak cannot stagnate in a way that would create a fire or explosion hazard. 2 Before beginning work on systems containing flammable refrigerants, safety checks are necessary to ensure that the risk of ignition is minimized. For repair to the refrigerating system, item 3 to item 7 below must be adhered to before conducting work on the system. 3 Work must be undertaken under a controlled procedure so as to minimize the risk of a flammable gas or vapor being present while the work is being performed. 4 Instruct all maintenance staff and others working in the local area on the nature of work being carried out. Avoid work in confined spaces. 5 The area must be checked with an appropriate refrigerant detector before and during work to ensure the technician is aware of potentially toxic or flammable atmospheres. Ensure that the leak detection equipment being used is suitable for use with all applicable refrigerants: non-sparking, adequately sealed, or intrinsically safe. 6 If conducting any hot work on the refrigerating equipment or any associated parts, you must have appropriate fire-extinguishing equipment on hand. Have a dry powder or CO2 fire extinguisher adjacent to the charging area. 7 If conducting work in relation to the refrigerating system that involves exposing any pipework, do not use any sources of ignition in such a manner that may lead to the risk of fire or explosion. All possible ignition sources, including cigarette smoking, must be kept sufficiently far away from the site of installation, repair, removal, and disposal, during which refrigerant might possibly be released to the surrounding space. Before conducting any work, survey the area around the equipment ito ensure that there are no flammable hazards or ignition risks. Display “No Smoking” signs. 8 Ensure the area is in the open or that it is adequately ventilated before opening the system or while conducting any hot work. The ventilation must safely disperse any released refrigerant and preferably expel it externally into the atmosphere. 9 Ensure that the sensor is not obstructed in any way. Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 9 BHC Group Heating & Cooling","Safety Room size requirements WARNING If the unit must be installed in a residence with a minimum room area less than what is determined to be the minimum from Table 2, then that room must also not have any continuously operating open flames or other potential ignition sources. A device with a continuous pilot light may be present if that device is provided with an effective flame arrest. Note: Minimum installation height (X and W) is not applicable to this model series. Table 2: Minimum room area System charge (lb -oz) 4-0 4-4 4-8 4-12 5-0 5-4 5-8 5-12 6-0 6-4 6-8 6-12 7-0 7-4 7-8 7-12 8-0 8-4 8-8 8-12 9-0 9-4 9-8 9-12 10-0 10-4 10-8 10-12 11-0 Minimum total conditioned room area (ft2) (Z) 120 127 135 142 150 157 165 172 180 187 195 202 210 217 225 232 240 247 255 262 270 277 285 292 300 307 315 322 330 Minimum total conditioned room area (m2) (Y) 11.14 11.84 12.54 13.23 13.93 14.63 15.32 16.02 16.72 17.41 18.11 18.81 19.50 20.20 20.90 21.59 22.29 22.99 23.68 24.38 25.08 25.77 26.47 27.17 27.86 28.56 29.25 29.95 30.65 Minimum airflow (CFM) 216 230 244 257 271 284 298 311 325 338 352 365 379 392 406 419 433 446 460 474 487 501 514 528 541 555 568 582 595 10 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","Table 2: Minimum room area System charge (lb -oz) Minimum total conditioned room area (ft2) (Z) 11-4 337 11-8 345 11-12 352 12-0 360 12-4 367 12-8 375 12-12 382 13-0 390 13-4 397 13-8 405 13-12 412 14-0 420 14-4 427 14-8 435 14-12 442 15-0 450 15-4 457 15-8 465 15-12 472 16-0 480 16-4 487 16-8 495 16-12 502 17-0 510 17-4 517 17-8 525 17-12 532 18-0 540 18-4 547 18-8 555 18-12 562 19-0 570 19-4 577 19-8 585 19-12 592 20-0 600 20-4 607 20-8 615 Minimum total conditioned room area (m2) (Y) 31.34 32.04 32.74 33.43 34.13 34.83 35.52 36.22 36.92 37.61 38.31 39.01 39.70 40.40 41.10 41.79 42.49 43.19 43.88 44.58 45.28 45.97 46.67 47.37 48.06 48.76 49.45 50.15 50.85 51.54 52.24 52.94 53.63 54.33 55.03 55.72 56.42 57.12 Safety Minimum airflow (CFM) 609 622 636 649 663 676 690 704 717 731 744 758 771 785 798 812 825 839 852 866 879 893 906 920 934 947 961 974 988 1001 1015 1028 1042 1055 1069 1082 1096 1109 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 11 BHC Group Heating & Cooling","Safety Table 2: Minimum room area System charge (lb -oz) Minimum total conditioned room area (ft2) (Z) 20-12 622 21-0 630 Minimum total conditioned room area (m2) (Y) 57.81 58.51 Minimum airflow (CFM) 1123 1136 Note: The minimum total conditioned room area refers to the combined area of all air conditioned rooms in the residence. If the system charge is not listed in the above table, use the formulas below to calculate the respective values: • Minimum conditioned room area (ft2) = system charge x 29.9903 • Minimum conditioned room area (m2) = system charge x 2.786 • Minimum system airflow (CFM) = system charge x 54.117 Mechanical ventilation Table 3: Mechanical ventilation Item number Safety consideration 1 If installing the unit in a residence below the determined total conditioned area from Room size requirements, then extra mechanical ventilation is required. Refrigerant equipment checks Table 4: Refrigerant equipment checks Item number Safety consideration 1 Where electrical components are being changed, they must be fit for the purpose and to the correct specification. At all times, the manufacturer’s maintenance and service guidelines must be followed. If in doubt, consult the manufacturer’s technical department for assistance. 2 Apply the following checks to installations using flammable refrigerants: • Ensure the actual refrigerant charge is in accordance with the room size within which the refrigerant-containing parts are installed. • Ensure the ventilation machinery and outlets are operating adequately and are not obstructed. • Ensure marking on the equipment continues to be visible and legible. Correct any markings and signs that are illegible. • Install refrigerating pipe or components in a position where they are unlikely to be exposed to any substance that may corrode refrigerant-containing components, unless the components are constructed of materials that are inherently resistant to being corroded or are suitably protected against being corroded. 12 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","Safety Electrical devices checks Table 5: Electrical devices checks Item number Safety consideration 1 Repair and maintenance to electrical components must include initial safety checks and component inspection procedures. 2 If a fault exists that could compromise safety, then do not connect any electrical supply to the circuit until the fault is satisfactorily dealt with. If the fault cannot be corrected immediately but it is necessary to continue operation, use an adequate temporary solution. This must be reported to the owner of the equipment so all parties are advised. 3 Initial safety checks must include: • Ensure capacitors are discharged: take care to avoid the possibility of sparking. • Ensure no live electrical components and wiring are exposed while charging, recovering, or purging the system. • Ensure there is continuity of earth bonding. Detection of refrigerant Table 6: Detection of refrigerant Item number Safety consideration 1 Under no circumstances shall potential sources of ignition be used in the searching for or detection of refrigerant leaks. Do not use a halide torch or any other detector using a naked flame. 2 The following leak detection methods are deemed acceptable for all refrigerant systems. • Electronic leak detectors may be used to detect refrigerant leaks but, in the case of flammable refrigerants, the sensitivity may not be adequate or may need re-calibration. Calibrate the detection equipment in a refrigerant-free area. Ensure that the detector is not a potential source of ignition and is suitable for the refrigerant used. Set leak detection equipment at a percentage of the LFL of the refrigerant and calibrate to the refrigerant employed. Ensure the appropriate percentage of gas with a maximum of 25% is confirmed. • Leak detection fluids are also suitable for use with most refrigerants but avoid the use of detergents containing chlorine as the chlorine may react with the refrigerant and corrode the copper pipework. Examples of leak detection fluids are bubble method and fluorescent method agents. 3 If a leakage of refrigerant is found that requires brazing, recover all of the refrigerant from the system or isolate the leakage by means of shut-off valves in a part of the system remote from the leak. Remove refrigerant according to the Removal and evacuations section of the outdoor unit's Installation Manual. Wiring installation NOTICE Cap unused wiring connections. Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 13 BHC Group Heating & Cooling","Safety NOTICE The mitigation control board has a bank of DIP switches. For use with a JHE or JME air handler indoor model, both DIP switches must be in the 0 or off position. For use with all other indoor models, both DIP switches must be in the 1 or on position. NOTICE The mitigation control board has a G output and an A2L output. For Y81E, Z8ES, RL18, Y82E, Z8ET, Y82V, Z8VT, Y91E, Z9ES, RG19, Y92E, Z9ET, Y92V, Z9VT, Y9VV, Z9VV, and JMC indoor models, do not use the green G output wire. Instead, use the green/blk A2L and connect it to the G terminal on the indoor equipment. See Connecting the wiring for specific information on connecting the wiring for the coil and the chosen indoor and outdoor units. Note: The 10-pin mitigation harness is included in the loose parts kit. Figure 1: Mitigation control wiring 14 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","Figure 2 shows the DIP switches on the mitigation control board in the on position. Figure 2: DIP switches in on position Safety Field-testing the sensor 1. After wiring and configuring the system, provide a Y call for cooling. 2. Simulate an A2L leak by disconnecting the A2L sensor wire from the A2L control board, or shorting the test pins with a screwdriver. Figure 3: Test pins 3. After 15 s, verify that the call for the compressor is removed. 4. Verify that the Y output pin has no voltage and that the G output pin has 24 VAC. 5. Reinstall the sensor or cease shorting the test pins, and verify that the system returns to cooling mode. 6. When the system is in standby mode, repeat the above test for a W call for heating. 7. When testing is complete, re-install the front cover on the contol box. Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 15 BHC Group Heating & Cooling","Installation overview Installation overview Complete all of the stages outlined in Figure 4. You may not need to perform tasks indicated with a dashed outline, depending on the specific installation. Figure 4: Installation overview 16 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","Preparing for installation Preparing for installation WARNING These units are partial unit air conditioners, complying with the partial unit requirements of this standard, and must only be connected to other units that have been confirmed as complying to corresponding partial unit requirements of this standard, UL 60335-2-40/CSA C22.2 No. 60335-2-40. Complete the necessary preparation before you begin the installation: 1. Visit the installation site to select a suitable location for the outdoor unit and plan the refrigerant piping system. 2. Inspect the outdoor unit. 3. Make sure that you are aware of the installation and operation limitations. 4. Familiarise yourself with the requirements for installing or servicing R-454B equipment and make sure you have all necessary equipment. Selecting a location for installation Before starting the installation, you must select a suitable location for the outdoor unit. Observe all limitations and clearance requirements. You can install the outdoor unit on the ground, on a roof, or on a wall. Note: For more information about selecting a suitable location for the indoor unit, refer to the Installation Manual for the indoor unit. WARNING The outdoor unit must not be installed in an area where mud or ice could cause personal injury. Condensate will drip from the unit coil during heat and defrost cycles and this condensate will freeze when the temperature of the outdoor air is below 32°F. NOTICE For multiple unit installations, units must be spaced a minimum of 24 in. (61 cm) apart, coil face to coil face. Important: To prevent damage to the unit, do not install the unit in the following locations: • Where there is machine oil • Coastal regions where the equipment is prone to atmospheric corrosion • Near hot springs where the equipment is prone to sulfide gas corrosion • In proximity to high-frequency or wireless equipment • Select a location for the outdoor unit that meets the following general requirements for installation: - Is away from bedroom windows or other room windows where the sound of the unit operation might be objectionable. - Provides adequate structural support for the unit. - Allows sufficient clearance for air entrance to the outdoor coil, air discharge, and service access. Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 17 BHC Group Heating & Cooling","Preparing for installation - Isolate the unit from rain gutters to avoid any possible wash out of the foundation. - Allows you to elevate the unit sufficiently to prevent any blockage of the air entrances by snow in areas where snow may accumulate. Check the local weather bureau for the expected snow accumulation in your area. - If the unit is installed on a hot sun-exposed roof or a paved ground area that is seasonally hot, the unit must be raised sufficiently above the roof or ground to avoid taking the accumulated layer of hot air into the outdoor unit. - If the system is being installed during seasonally cold weather of 55°F or below, the preferred method is to weigh in the charge. For charging or checking the system charge at 55°F or below, see the Heating charging charts. An optional cold weather charging accessory kit is available to prevent the outdoor unit from taking in cold air below 55°F. The kit part number can be found in the list of accessory kits at www.simplygettingthejobdone.com. • Select a location for the outdoor unit that meets any requirements that are specific to the type of installation as outlined in Table 7. Table 7: Additional location requirements for each type of installation Type of installation Additional location requirements Ground installation • The location of the outdoor unit allows installation at ground level on a solid base that does not shift or settle, causing strain on the refrigerant lines and possible leaks. • The location of the outdoor unit allows for the condensate to drain directly on the ground in a safe area where public walkways will not be impacted. Roof installation • The structure is capable of supporting the total weight of the unit, including a base, lintels, and rails. You must use a base, lintels, and rails to minimize the transmission of sound or vibration to the structure. • The location of the outdoor unit allows sufficient space for the base. The base must not come in contact with the foundation or side of the structure because sound may transmit to the residence. Wall-mounted installation • Mounting the outdoor unit does not cause a loss of structural integrity. • The location of the outdoor unit ensures that there is minimal transmission of sound and vibration into the living space. • The outdoor unit can be accessed safely when mounted, for example, for servicing. • The location of the outdoor unit allows you provide adequate support for the base pan. Inspecting the unit 1. Remove the shipping carton and inspect the unit immediately after receiving it for possible damage during transit. 2. If damage is evident, do the following: a. Note the extent of any damage on the carrier's receipt. b. Make a separate written request for the carrier's agent to inspect the unit. c. Contact the local distributor for more information. 18 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","Preparing for installation Understanding installation and operation limitations Install the unit in accordance with all national, state, and local safety codes, and the following requirements: • Observe the limitations for the indoor unit, coil, and appropriate accessories. • Do not install the outdoor unit with any ductwork in the air stream. The outdoor fan is a propeller fan and is not designed to operate against any additional external static pressure. • Rotary compressor - If you are selecting a unit with a rotary compressor, the maximum equivalent interconnecting line length is 100 ft. • Observe the maximum and minimum conditions for operation to ensure that the system gives maximum performance and requires minimum service. See Table 8. Table 8: Maximum and minimum operating limit conditions Air temperature Outdoor coil °F (°C) Indoor coil °F (°C) DB cool DB heat WB cool DB heat Minimum 55 (13) 0 (-18) 57 (14) 50 (10) Maximum 125 (52) 75 (24) 72 (22) 80 (27) Note: Operation below the minimum temperature is permissible for a short period of time, during morning warm-up. Important: Do not operate the unit in cooling mode at outdoor temperatures below 50°F without an approved low ambient operation accessory kit installed. Important: The maximum allowable line length for this product is 80 ft. Consult the Piping Application Guide (P/N 247077) for installations over the maximum allowable line length. Installation of an accessory crankcase heater is required if not factory-installed for installations over the maximum allowable line length. Meeting requirements for A2L equipment Make sure that you have all necessary equipment before you begin the installation. You must adhere to the following requirements when installing or servicing R-454B equipment: • Gauge sets, hoses, refrigerant containers, and the recovery system must be designed to handle the POE type oils and the higher pressures of R-454B. • Manifold sets should be high side and low side with low side retard. • All hoses must have a 700 psig service pressure rating. • Electronic leak detectors can be used for detecting refrigerant leaks. For flammable refrigerants, check the sensitivity and potentially recalibrate the detector. • Leak detection fluids are also suitable for use with most refrigerants. Avoid using detergents containing chlorine, as they can react with refrigerants and corrode copper pipework. Examples of leak detection methods include the bubble method and fluorescent agents. • Recovery equipment (including refrigerant recovery containers) must be specifically designed to handle R-454B. • Only use a TXV that is specifically designed for R-454B refrigerant. • If an indirect refrigerating circuit is used, inspect the secondary circuit for refrigerant presence. • Maintain visible and legible markings on the equipment. Illegible markings or signs should be corrected. • Install refrigerant pipes and components in locations where they are unlikely to be exposed to corrosive substances, unless the components are made from corrosion-resistant materials or adequately protected against corrosion. Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 19 BHC Group Heating & Cooling","Installing the outdoor unit Installing the outdoor unit There are three installation options for the outdoor unit: ground installation, roof installation, and wall-mounted installation. You must follow all requirements for the specific type of installation. See Selecting a location for installation for location requirements for ground, roof, and wall-mounted installation. If you are installing the outdoor unit as a replacement for an existing unit, follow the procedure outlined in Installing the outdoor unit as a replacement unit. Setting the outdoor unit on the ground or on a roof Before you begin: Make sure that the location you have selected for the outdoor unit is suitable. See Selecting a location for installation. For ground installation, you must use a strong, solid base, made of concrete or a similar material. For roof installation, you must use a base, lintels, and rails to minimize the transmission of sound or vibration to the structure. If site conditions require, elevate the unit above the base, for example, using riser legs, a stand, or snow legs. NOTICE Heat pumps defrost periodically resulting in water drainage. Do not locate the unit where water drainage may freeze and create a hazardous condition, such as sidewalks and steps. 1. Position the base in the pre-determined location, see Selecting a location for installation. 2. Ensure that compressor tie-down bolts remain tightened. 3. Install the unit in as level a position as possible while maintaining the clearances shown in Figure 5 and Figure 6. 4. Fasten the outdoor unit tightly to prevent noise. 20 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","Figure 5: Typical installation clearances Installing the outdoor unit Figure 6: Alternative installation clearances Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 21 BHC Group Heating & Cooling","Installing the outdoor unit Mounting the outdoor unit on a wall Before you begin: On occasion, site conditions may require direct wall mounted brackets to be used to locate and support the outdoor unit. In these applications, address unit base pan support, structural integrity, safe access, and serviceability, as well as the possible sound and vibration transmission into the structure. When site conditions require you to mount the outdoor unit on a wall, you must use two direct wall mount brackets to support the outdoor unit. The wall mount brackets are field supplied. It is important to be aware that wall mounting is best served by a correctly engineered solution. 1. Make sure that the location you have selected for the outdoor unit is suitable. See Selecting a location for installation. 2. Use two wall mount brackets to mount the outdoor unit on the wall. Installing the outdoor unit as a replacement unit When installing this unit as a replacement for an existing R-410A unit, you must replace the outdoor unit, indoor coil, and metering device. Complete all of the steps outlined to ensure correct system operation and performance. Replace the refrigeration piping where possible. WARNING Never install a suction-line filter drier in the liquid line of an R-454B system. Failure to follow this warning can cause a fire, injury, or death. NOTICE Never leave a suction-line drier in the system for longer than 50 h of run time. 1. Remove the existing outdoor unit. 2. Make sure that the location of the outdoor unit you are replacing is suitable for installing the new outdoor unit. See Selecting a location for installation. 3. Replace the indoor coil with an approved R-454B coil or outdoor unit combination with the appropriate metering device. 4. Install the outdoor unit. See Setting the outdoor unit on the ground or on a roof or Mounting the outdoor unit on a wall. 5. Replace the refrigeration piping when replacing an R-22, R-410A, or other refrigerant unit with an R454B unit to reduce cross-contamination of oils and refrigerants. See Table 9. 22 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","Installing the outdoor unit Table 9: Replacing refrigerant piping Installation condition You are replacing an outdoor unit that uses R-22, R-410A, or other refrigerant with an outdoor unit that uses R-454B refrigerant You are replacing the outdoor unit because of a compressor burnout Approach Replace the refrigerant piping to reduce crosscontamination of oils and refrigerants. See Installing the refrigerant piping. If replacing the refrigerant piping is not practical, take the following precautions: 1. Inspect the refrigeration piping for kinks, sharp bends or other restrictions, and for corrosion. 2. Determine if there are any low spots which might be serving as oil traps. 3. Flush the refrigeration piping with a commercially available flush kit to remove as much of the existing oil and contaminants as possible. 4. Install a suction line filter-drier to trap any remaining contaminants, and remove after 50 h of operation. Replace the refrigerant piping or, at a minimum, thoroughly flush the refrigerant piping with a commercially available flush kit. 5. If the outdoor unit is being replaced due to a compressor burnout, then the installation of a 100% activated alumina suction-line filter-drier in the suction-line is required, in addition to the field-installed biflow liquidline drier. See Table 9. Take the following steps: a. Operate the system for 10 h. Monitor the suction drier pressure drop. b. If the pressure drop exceeds 3 psig, replace both the suction-line and liquid-line driers. c. After a total of 10 h runtime where the suction-line pressure drop has not exceeded 3 psig, replace the liquid-line drier, and remove the suction-line drier. Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 23 BHC Group Heating & Cooling","Installing the refrigerant piping Installing the refrigerant piping To install the refrigerant piping correctly, you must do the following: 1. Install the vapor line and liquid line. 2. Install a liquid-line filter drier on the liquid line. 3. Braze the refrigerant lines and service valves. 4. Install the thermostatic expansion valve (TXV). 5. Check the refrigerant system for leaks. 6. Evacuate the system. 7. Release refrigerant into the system. Installing the vapor and liquid lines Connect the outdoor unit to the indoor coil using field-supplied refrigerant grade (ACR) copper tubing that is internally clean and dry. Only install the unit with the tubing sizes for approved system combinations as specified in the Tabular data sheet. The charge given is applicable for total tubing lengths up to 15 ft (4.6 m). Refer to the Piping Application Guide (P/N 247077) for installing tubing of longer lengths and elevation differences. Rotary compressor - If you are selecting a unit with a rotary compressor, the maximum equivalent interconnecting line length is 100 ft. NOTICE Using a larger than specified line size could result in oil return problems. Using too small a line results in loss of capacity and other problems caused by insufficient refrigerant flow. Slope horizontal vapor lines at least 1 in. (2.5 cm) every 20 ft (6.1 m) toward the outdoor unit to facilitate sufficient oil return. If more than the 80 ft line length is necessary, facilitate sufficient refrigerant velocity with adjusted line diameter in accordance with the Piping Application Guide (P/N 247077). CAUTION This system uses R-454B refrigerant which operates at higher pressures than R-22. No other refrigerant may be used in this system. Gauge sets, hoses, refrigerant containers, and the recovery system must be designed to handle R-454B. If you are unsure, consult the equipment manufacturer. WARNING Never install a suction-line filter-drier in the liquid line of an R-454B system. Failure to follow this warning can cause a fire, injury or death. • Install the lines with as few bends as possible. Take care not to damage the couplings or kink the tubing. Use clean hard drawn copper tubing where no appreciable amount of bending around obstruction is necessary. If soft copper must be used, take care to avoid sharp bends which may cause a restriction. • Install the lines so that they do not obstruct service access to the coil, air handling system, or filter. • Take care to isolate the refrigerant lines to minimize noise transmission from the equipment to the structure. 24 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","Installing the refrigerant piping • Insulate the vapor line with a minimum of 1/2 in. foam rubber insulation such as Armaflex or an equivalent. Liquid lines exposed to direct sunlight, high temperatures, or excessive humidity must also be insulated. • Tape and suspend the refrigerant lines as shown. Do not allow tube metal-to-metal contact. See Figure 7. • Use PVC piping as a conduit for all underground installations as shown in Figure 8. Keep buried lines as short as possible to minimize the build up of liquid refrigerant in the vapor line during long periods of shutdown. Figure 7: Installation of vapor line • Pack fiberglass insulation and a sealing material such as permagum around refrigerant lines where they penetrate a wall to reduce vibration and to retain some flexibility. • For systems with total line length exceeding 80 ft (22.86 m), refer to Piping Application Guide (P/N 247077) for the following specifications: - Vapor and liquid line sizing - Calibration of liquid line pressure loss or gain - Determination of vapor line velocity - Elevation limitations - TXV connections - System charging - Traps - Crankcase heater Figure 8: Underground installation Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 25 BHC Group Heating & Cooling","Installing the refrigerant piping Installing the liquid line filter-drier The liquid line filter-drier is packaged and shipped along with the outdoor unit. CAUTION Filter-drier is required to be installed in liquid line. The recommended location is at the indoor coil before the refrigerant metering device. It can be installed at the outdoor unit if required. CAUTION Using a granular type drier may result in damage to the equipment. CAUTION The liquid line filter-drier must be wrapped in a wet rag while brazing. NOTICE All replacements for the liquid line filter-drier must be bi-flow and be an approved replacement from Source 1. 1. Find a suitable location on the liquid line to install the filter-drier. The preferred location is inside at the indoor coil before the metering device. If this is not possible, outside next to the liquid service valve is acceptable. 2. Install the liquid-line filter drier in accordance with the installation instructions for the liquid-line filter drier. Connecting the refrigerant lines Depending on the indoor coil model and application, there are two methods of connecting the refrigerant lines: 1. Brazing the connections 2. Using non-braze connections Some coil models have straight piping connections ready for use with braze-free connectors. You can also use straight piping connections for brazing, but you need to expand the pipe in the field using a swage tool. Alternatively, use a sweat coupling. Brazing the refrigerant lines and service valves It is important to take the necessary precautions for brazing the refrigerant lines and service valves. All outdoor unit and indoor coil connections are copper-to-copper and you must braze them with a phosphorous-copper alloy material such as Silfos-5 or equivalent. Do not use soft solder. The outdoor units have reusable service valves on both the liquid and vapor connections. The total system refrigerant charge is retained within the outdoor unit during shipping and installation. The reusable service valves are provided to evacuate and charge as outlined in 26 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","Installing the refrigerant piping this manual. You can avoid serious service problems by taking adequate precautions to ensure an internally clean and dry system. CAUTION Dry nitrogen must always be supplied through the tubing while it is being brazed because the temperature required is high enough to cause oxidation of the copper unless an inert atmosphere is provided. The flow of dry nitrogen must continue until the joint cools. Always use a pressure regulator and safety valve to ensure that only low pressure dry nitrogen is introduced into the tubing. Only a small flow is necessary to displace air and prevent oxidation. Figure 9: Heat protection CAUTION Do not install any coil in a furnace which is to be operated during the heating season without attaching the refrigerant lines to the coil. The coil is under pressure which must be released to prevent excessive pressure build-up and possible coil damage. CAUTION Do not connect manifold gauges unless trouble is suspected. Approximately 3/4 oz of refrigerant is lost each time a standard manifold gauge is connected. WARNING Never attempt to repair any brazed connections while the system is under pressure. Personal injury could result. Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 27 BHC Group Heating & Cooling","Installing the refrigerant piping Take the following precautions when brazing the service valve: • Wrap a wet rag around the service valve to prevent heat damage as shown in Figure 9. • Protect items such as all painted surfaces, insulation, and the plastic base during brazing. • After brazing, cool the joint with a wet rag. WARNING This is not a backseating valve. The service access port has a valve core. The opening or closing valve does not close service access port. If the valve stem is backed out past the chamfered retaining wall, the O-ring can be damaged causing leakage or system pressure could force the valve stem out of the valve body possibly causing personal injury. After you have considered the precautions, proceed with brazing the refrigerant lines and service valves: 1. Remove the cap and Schrader core from both the liquid and vapor service valve service ports at the outdoor unit. 2. Connect low pressure nitrogen to the liquid line service port. 3. Braze the liquid line to the liquid valve at the outdoor unit. Be sure to wrap the valve body with a wet rag. Allow the nitrogen to continue flowing. 4. Carefully remove the plugs from the indoor liquid and vapor connections at the indoor coil. 5. Braze the liquid line to the indoor coil liquid connection. Nitrogen should be flowing through the indoor coil. 6. Slide the grommet away from the vapor connection at the indoor coil. Braze the vapor line to the indoor coil vapor connection. After the connection has cooled, slide the grommet back into original position. 7. Protect the vapor valve with a wet rag and braze the vapor line connection to the outdoor unit. The nitrogen flow should be exiting the system from the vapor service port connection. After this connection has cooled, remove the nitrogen source from the liquid fitting service port. 8. Replace the Schrader core in the liquid and vapor valves. Using braze free refrigerant line connections Use the following steps to fit braze-free refrigerant line connections. For brazed connections, see Brazing the refrigerant lines and service valves. Important: Prepare the valve and line connections per the braze-free connection part's Installation Instructions. 1. Fit a braze-free connection onto the liquid valve on the outdoor unit. 2. Connect the liquid line to the outdoor unit liquid valve braze-free connection. 3. Fit a braze-free connection to the outdoor unit vapor valve. Connect the vapor valve line to the outdoor vapor valve braze-free connection. 4. Prepare and connect indoor coil liquid and vapor line connections following the indoor coil installation instructions. If any brazing will take place, dry nitrogen must be flowing to prevent oxidation. 5. Carefully remove the plugs from the liquid and vapor connections at the indoor coil. 6. Connect the liquid line to the liquid braze-free connection on the indoor coil. 7. Connect the vapor line to the indoor coil's vapor valve braze-free connection. 8. Install the liquid line and vapor line grommets on the indoor coil. 28 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","Installing the refrigerant piping Installing the thermostatic expansion valve (TXV) This is a basic overview of the procedure, for detailed instructions, refer to the Installation Manual accompanying the TXV kit and the indoor coil. Install the TXV kit as follows: Important: Refer to the Technical Guide for the unit to determine the correct TXV kit to use on this product. 1. Relieve the holding charge by depressing the Schrader core on the suction manifold stub out. 2. After the holding charge is completely discharged, loosen and remove the Schrader core. 3. Place a backup wrench on the distributor, then loosen and remove the brass distributor nut. Retain the brass nut for use on the liquid line. Keep the PTFE washer in place and discard the clear disk. 4. Install the TXV to the distributor assembly with the supplied fittings. Ensure that the PTFE washer is seated in the distributor. Hand tighten and turn an additional quarter turn to seal. Do not over-tighten fittings. See Figure 10. CAUTION Do not over-torque. Do not use slip joint pliers. This distorts the aluminum distributor and the brass fitting, potentially causing leaks. 5. Slide the nut removed in Step 3 over the supplied liquid line. Place the supplied PTFE washer from the TXV kit on the TXV, and install liquid line to the top of the TXV. Adjust assembly so liquid line aligns with hole in access panel. Hand tighten the liquid line, and apply an additional quarter turn to seal. WARNING Schrader valve core must not be installed with TXV installation. Poor system performance or system failure could result. Figure 10: TXV installation 6. Install the TXV equalizer line onto the vapor line by hand tightening the 1/4 in. SAE coupling nut to the equalizer fitting, and applying an additional third turn to seal. See Figure 11. Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 29 BHC Group Heating & Cooling","Installing the refrigerant piping Figure 11: TXV bulb and equalizer line installations CAUTION In all cases, mount the TXV bulb after vapor line is brazed and has had sufficient time to cool. Failure to use suction line grommet may result in premature TXV failure. 7. If the indoor coil is an A coil, skip to Step 8. If not, pass the TXV temperature sensing bulb through the suction line split grommet in the access panel. 8. Install the TXV bulb to the vapor line using the bulb clamps furnished with the TXV assembly. Ensure the bulb is making maximum contact. See Figure 11 and Figure 12. a. If possible, install the temperature bulb on a horizontal run of the vapor line. Ensure that the bulb is installed at a 10 o’clock or 2 o’clock position. See Figure 12. b. If bulb installation is made on a vertical run, ensure that the bulb is a minimum of 8 in. (20.3 cm) away from the elbow coming out of the coil. Position the bulb with the tail of the bulb at the top, so that the bulb acts as a reservoir. c. Insulate the bulb using thermal insulation provided to protect it from the effect of the surrounding ambient temperature. Cover completely to insulate. 30 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","Figure 12: Correct bulb location Installing the refrigerant piping After the refrigerant piping is installed, leak test the system. Checking for refrigerant leaks NOTICE Pressurize the refrigerant piping and the indoor coil to 250 psig with dry nitrogen and leak test with a bubble type leak detector. Then release the nitrogen charge. Do not use the system refrigerant in the outdoor unit to purge or leak test. 1. Pressurize the refrigerant piping and the indoor coil to 250 psig with dry nitrogen. 2. Leak test all refrigerant piping connections including the service port flare caps to be sure they are leak tight. Do not over-tighten the refrigerant piping connections: tighten between 40 in-lb and 60 in-lb maximum. 3. Release the nitrogen charge. 4. If refrigerant leaks are present, repair the leaks and repeat Step 1 to Step 4 as needed until the testing indicates that no refrigerant leaks are present. Evacuating the refrigerant lines and indoor coil Evacuate the system to 500 microns or less. If a leak is suspected, leak test with dry nitrogen to locate the leak. Repair the leak and test again. To verify that the system has no leaks, do the following steps: 1. Close the valve to the vacuum pump suction to isolate the pump and hold the system under vacuum. 2. Watch the micron gauge for a few minutes. a. If the micron gauge indicates a steady and continuous rise, it is an indication of a leak. b. If the gauge shows a rise, then levels off after a few minutes and remains fairly constant, it is an indication the system is leak free but still contains moisture and may require further evacuation if the reading is above 500 microns. Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 31 BHC Group Heating & Cooling","Installing the refrigerant piping Releasing refrigerant into the system Before you begin: Make sure that you have checked the refrigerant system for leaks and evacuated the refrigerant lines and indoor coil before releasing the refrigerant charge into the system. See Checking for refrigerant leaks and Evacuating the refrigerant lines and indoor coil. To release the refrigerant charge into the system, follow these steps: 1. Open the liquid line service valve first. 2. When the system pressures have equalized, open the vapor line service valve by removing the valve caps and turning the valve counterclockwise using a hex-head wrench. 3. If the service valve is a ball valve, use an adjustable end wrench to turn the valve stem one-quarter turn counterclockwise to open. Do not overturn or the valve stem may break or become damaged. See Brazing the refrigerant lines and service valves. 4. Replace the service valve cap finger tight, then tighten an additional 1/12 turn (1/2 hex flat). Replace the cap to prevent leaks. 5. See Charging the system for checking and recording system charge. 32 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","Connecting the wiring To connect the wiring correctly, you must do the following: 1. Observe the general information and grounding information. 2. Install the field connections power wiring. 3. Install the field connections control wiring. 4. Control the dehumidification of the unit. 5. Configure the typcial indoor cubic feet per minute (CFM) settings. See Wiring diagrams for the outdoor unit wiring diagrams. General information and grounding the unit Before you begin: Before you connect the wiring for the outdoor unit, note the information below. Connecting the wiring NOTICE Install flexible electrical wiring to use the swing away function of the control box. Rigid type electrical connections require the wiring to be disconnected to swing the control box open. CAUTION All field wiring must use copper conductors only and be in accordance with local, national, fire, safety and electrical codes. This unit must be grounded with a separate ground wire in accordance with the above codes. • The control box cover is held in place with three screws, one screw in each lower corner and one screw at the top center post. The control box can swing open by removing the screw from the center of each side of the control box and allowing the control box to lower an inch into a pivotal position. • The control box can then swing open from the left by rotating on the right side pivots for easy service of refrigeration components. If no wiring is in or routed through the control box, it can be removed from the unit by lifting slightly, tilting the top hinge out, and lifting the bottom hinge out. During the installation, route the low voltage wiring for the thermostat along the unit high voltage wiring to help facilitate the swing away feature of the control box. See Figure 13. • Check the electrical supply to be sure that it meets the values specified on the unit nameplate and wiring label. • Power wiring, control (low voltage) wiring, disconnect switches and over current protection must be supplied by the installer. Wire size must be sized per NEC requirements. • The complete connection diagram and schematic wiring label is located on the inside surface of the unit service access panel. Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 33 BHC Group Heating & Cooling","Connecting the wiring Figure 13: Outdoor unit swing away control box Completing the field power wiring connections 1. Install the correct size weatherproof disconnect switch outdoors and within sight of the unit. 2. Remove the screws at the top and sides of the corner cover. 3. Slide the control box cover down and remove from unit. 4. Run power wiring from the disconnect switch to the unit. 5. Route wires from disconnect through power wiring exit provided and into the unit control box correct location as shown in Figure 14. 6. Install the correct size time-delay fuses or circuit breaker, and make the power supply connections. Completing the field control wiring connections 1. Route low voltage wiring into bottom of control box correct location as shown in Figure 14. Connect low voltage wiring to the appropriate connections. See Figure 18. 2. The complete connection diagram and schematic wiring label is located on the inside surface of the unit service access panel. 3. Replace the control box cover removed in Step 2 of Completing the field power wiring connections. 4. All field wiring to be in accordance with national electrical codes (NEC) and local-city codes. NOTICE Use a Start Assist Kit for long refrigerant piping applications or in areas of known low voltage problems. 5. Mount the thermostat about 5 ft above the floor, where it is exposed to normal room air circulation. Do not place it on an outside wall or where it is exposed to the radiant effect from exposed glass or appliances, drafts from outside doors or supply air grilles. 6. Route the 24 V control wiring (NEC Class 2) from the outdoor unit to the indoor unit and thermostat. 34 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","Connecting the wiring NOTICE To eliminate erratic operation, seal the hole in the wall at the thermostat with permagum or equivalent to prevent air drafts affecting the operation of in the thermostat. NOTICE Check that cabling will not be subject to wear, corrosion, excessive pressure, vibration, sharp edges, or any other adverse environmental effects. Take into account the effects of aging or continual vibration from sources such as compressors or fans. Figure 14: Outdoor unit control box (208/230 V single-phase 18, 24, 36, 48, and 60 models only) Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 35 BHC Group Heating & Cooling","Connecting the wiring Control wiring diagrams Figure 15: Standard ECM air handler and standard single-stage heat pump - conventional wiring NOTICE The mitigation control board has a bank of dip-switches. For use with indoor model JHE air handler, both switches must be in the 0 or OFF position. For single-stage applications, JHE outdoor unit harness connections Y1 IN and Y2 IN must be bonded together as shown. Figure 16: Standard ECM modular air handler and standard single-stage heat pump conventional wiring NOTICE The mitigation control board has a bank of dip-switches. For use with indoor model JME air handler, both switches must be in the 0 or OFF position. For single-stage applications, JME Y1 and Y/Y2 must be bonded together as shown. 36 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","The following notices apply to Figure 17 and Figure 18. NOTICE Do not bond any of the outdoor unit W wires together. Connecting the wiring NOTICE *W2 input available on two-stage gas heat models. NOTICE Fossil fuel operation must be controlled by room thermostat. NOTICE Gas furnace heat pump jumper must be set to YES. NOTICE The mitigation control board has a bank of DIP switches. For use with indoor model JHE or JME air handlers, both switches must be in the 0 or OFF position. For all other indoor models, both switches must be in the 1 or ON position. NOTICE JHE air handler outdoor unit harness leads have a Y2 IN/OUT disconnect that may need to be separated during wiring connections. Refer to the JHE air handler Installation Manual for full details. Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 37 BHC Group Heating & Cooling","Connecting the wiring Figure 17: Standard ECM air handler and standard multi-stage heat pump - conventional wiring Figure 18: Standard ECM modular air handler and standard multi-stage heat pump - conventional wiring Table 10: Low-voltage wire connections Wire R C O Y Y2 W WOUT Y2OUT Connection 24V power 24V common Reversing valve input 1st stage compressor 2nd stage compressor (where applicable) Auxiliary heat input (not always used) Auxiliary heat output (energized during defrost) High speed indoor airflow output For full field low-voltage wiring, refer to the mitigation control kit and the indoor unit Installation Manual. 38 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","Connecting the wiring Using the optional S1-2HU16700124 dehumidification control The indoor unit Installation Manual for the air handler or furnace describes the interface with the outdoor heat pump. A dehumidification control accessory S1-2HU16700124 can be used with variable speed air handlers or furnaces in high humidity areas. This control works with the variable speed indoor unit to provide cooling at a reduced air flow, lowering evaporator temperature and increasing latent capacity.The humidistat in this control opens the humidistat contacts as the humidity increases. Installation instructions are packaged with the accessory. 1. Before the installation of the dehumidification control, the humidistat jumper must be set to YES on the indoor variable speed air handler or furnace control board. 2. During cooling, if the relative humidity in the space is higher than the desired set point of the dehumidification control, the variable speed blower motor operates at a lower speed until the dehumidification control is satisfied. Aim for a 40% to 60% relative humidity level to achieve optimum comfort. 3. If a dehumidification control is installed, it is recommended that a minimum air flow of 325 CFM/ton be supplied at all times. Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 39 BHC Group Heating & Cooling","Charging the system Charging the system CAUTION If a field-installed device is placed in the inner-connecting refrigerant lines that can store a significant refrigerant charge, for example, a refrigerant mass flow meter or a liquid receiver, the unit may not perform as designed. If such a performance-affecting device is installed and it is possible to check the unit in heating mode, the unit pressures should be confirmed in heating mode. See Heating charging charts. CAUTION Refrigerant charging must be carried out by a licensed qualified air conditioning contractor. CAUTION Always charge in liquid form. Take care not to slug the compressor. CAUTION Compressor damage occurs if the system is inadequately charged. On new system installations, charge the system according to the Tabular Data Sheet for the matched coil and follow guidelines in this instruction. Refer to the Tabular Data Sheet provided in the customer booklet for the unit for charge requirements. Permanently mark the total system charge on the unit data plate. CAUTION Do not leave the system open to the atmosphere. Unit damage could occur due to moisture being absorbed by the POE oil in the system. This type of oil is highly susceptible to moisture absorption. The factory charge in the outdoor unit includes enough charge for the unit, 15 ft (4.6 m) of refrigerant piping, and the smallest indoor coil or air handler match-up. Some indoor coil or air handler matches may require additional charge. Important: Ensure that different refrigerants are not mixed when using charging equipment, and keep hoses or lines as short as possible to minimize refrigerant collecting in them. Ensure that the refrigerating system is properly grounded before charging it with refrigerant. To ensure that the unit performs at the published levels, it is important to determine the indoor airflow and add refrigerant charge accordingly. To charge the system, follow these steps: 1. Measure the indoor airflow. 2. Determine the total system charge. 40 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","Charging the system 3. Use the indoor airflow and total system charge results to charge the unit. 4. Label the system when the charging process is complete, if not already labeled. 5. Perform a leak test on the system after charging but before commissioning. Conduct a follow-up leak test before leaving the site. See Checking for refrigerant leaks. Measuring indoor airflow You need to measure the indoor airflow in order to charge the unit. To determine the rated airflow for a specific match, refer to the technical literature available at http:// www.simplygettingthejobdone.com. When attempting to match this airflow, select the lowest possible speed tap, measure the actual flow, and adjust as necessary. To measure actual airflow, it is not an acceptable method to just check the jumper pin setting tables and assume 0.5 in. W.C total external static pressure. To determine indoor airflow, follow these steps: 1. On a gas furnace or single-piece air handler, measure the static pressure with a manometer between the filter and return air opening of the indoor equipment. On a modular air handler, measure the return air static pressure between the indoor coil and entering air side of the modular air handler. 2. Perform a or b. a. On a single-piece or modular air handler, take a second reading in the supply air ductwork leaving the indoor equipment. b. On a gas furnace, take a second reading after the heat exchanger, but before the indoor coil. 3. Add the negative return static to the positive supply static to determine the total system static pressure. Treat the negative return static as a positive pressure, even though it is a negative reading. 4. If there is static pressure on the blower return (for example, -0.1 in. W.C.), add it to a supply static (0.4 in. W.C.) that equals the total system static pressure (0.5 in. W.C.). 5. Compare this value to the indoor blower performance charts, ensuring air flow is between 350 CFM to 450 CFM per ton of cooling. Checking the indoor cubic feet per minute (CFM) settings Refer to the indoor unit Installation Manual instructions for the air handler or furnace interface with the outdoor heat pump. Refer to the outdoor Technical Guide for the indoor airflow settings you should set for each specific heat pump. For the system to operate correctly, ensure that the indoor CFM selection is correct. Determining the total system charge 1. Determine the outdoor unit factory charge using the Tabular Data Sheet (item 1). 2. Determine the indoor coil adjustment (if any) using the Tabular Data Sheet (item 2). 3. Calculate the additional charge for the refrigerant piping using the Tabular Data Sheet if the line length is greater than 15 ft (4.6 m) (item 3). 4. Note that the total system charge = item 1 + item 2 + item 3. 5. Check the unit against the pressure value listed on the cooling chart on the unit or the appropriate heat charging chart in this manual. Make any adjustment necessary. 6. Add or subtract refrigerant to obtain the pressure listed on the charging chart. Adjust the total system charge by the amount added or removed to obtain the charging chart pressures. Permanently mark the unit data plate with the total amount of refrigerant in the system. Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 41 BHC Group Heating & Cooling","Charging the system WARNING Do not attempt to pump total system charge into outdoor unit for maintenance or service. This may cause damage to the compressor or other components. Recover and weigh system charge into an appropriate recovery cylinder for any instances requiring evacuation. CAUTION It is unlawful to knowingly vent, release, or discharge refrigerant into the open air during repair, service, maintenance or the final disposal of this unit. Charging with gauges CAUTION Refrigerant charging must only be carried out by a qualified air conditioning contractor. Note: All pressures and subcool valves shown are with the compressor on high stage. The system must be charged with the compressor at full capacity. All units include a cooling charging chart for the most common indoor application in upflow orientation. For all other cooling charging charts and the heating charging charts, see Table 12 to Table 51. You can also access these charts in the Service Application Data section at www.simplygettingthejobdone.com. CAUTION Compressor damage occurs if system is insufficiently charged. On new system installations, charge the system according to the Tabular Data Sheet for the matched coil and follow the guidelines in this manual. To charge with gauges, follow these steps: 1. Before using the gauges, confirm that the gauges are accurate by comparing the gauges against a calibrated pressure gauge that has been calibrated against a national standard. If a calibrated pressure gauge is not available, place an R-454B virgin refrigerant container in a conditioned space long enough to come to temperature equilibrium with the surroundings. Then measure the temperature of the air and the pressure of the refrigerant and compare it to the following table: Table 11: R-454B saturation properties Pressure (psig) 100 110 125 135 150 Tsat liquid (bubble) (°F) 34 39 46 50 56 Tsat vapor (dew) 37 41 48 52 58 42 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","Charging the system Table 11: R-454B saturation properties Pressure (psig) 160 175 190 205 225 240 260 280 300 325 345 370 395 420 450 480 510 Tsat liquid (bubble) (°F) 60 65 70 75 80 85 90 95 100 106 110 115 120 125 130 135 140 Tsat vapor (dew) 62 67 72 77 83 87 92 97 102 108 112 117 122 127 132 137 142 2. Locate the applicable cooling chart in Table 12 to Table 31 or heating chart in Table 32 to Table 51 for the indoor coil and orientation. Use the method outlined in Measuring indoor airflow to calculate the airflow, then consult the correct table and match the liquid pressure to that airflow. Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 43 BHC Group Heating & Cooling","Charging the system Subcooling charging charts Note: An asterisk (*) on indoor match names is used in place of the cabinet width, refrigerant type, and metering device characters. Refer to the indoor unit manuals for the details on indoor unit nomenclature. Table 12: 1.5 ton cooling charging chart for JH(E,C)24*C and CT(F,M,U)30*C in upflow and horizontal left Outdoor ambient DB (°F) 55 60 65 70 75 80 85 90 95 100 105 110 115 120 125 Indoor wet bulb (°F) at 80°F dry bulb 57 62 Pressure (psig) and subcooling (°F) at liquid base valve 186 (9) 188 (9) 203 (8) 205 (9) 219 (8) 222 (9) 236 (8) 239 (8) 253 (8) 255 (8) 274 (8) 276 (8) 295 (8) 297 (9) 316 (8) 318 (9) 337 (9) 338 (9) 364 (9) 364 (9) 390 (9) 390 (9) 416 (9) 416 (9) 442 (9) 442 (9) 469 (9) 469 (9) 495 (9) 495 (10) 67 191 (9) 208 (9) 224 (9) 241 (8) 258 (8) 279 (8) 300 (9) 321 (9) 342 (9) 368 (9) 394 (9) 420 (9) 446 (9) 472 (9) 498 (9) 72 193 (9) 210 (8) 227 (8) 244 (8) 261 (8) 282 (8) 303 (8) 324 (8) 345 (8) 372 (8) 398 (9) 424 (9) 450 (9) 476 (9) 502 (9) Table 13: 1.5 ton cooling charging chart for JH(E,C)24*C and CT(F,M,U)30*C in downflow and horizontal right Outdoor ambient DB (°F) 55 60 65 70 75 80 85 90 95 100 105 110 115 120 125 Indoor wet bulb (°F) at 80°F dry bulb 57 62 Pressure (psig) and subcooling (°F) at liquid base valve 189 (10) 191 (10) 206 (9) 208 (10) 222 (9) 225 (10) 240 (9) 242 (9) 257 (9) 259 (9) 278 (9) 280 (9) 300 (9) 302 (10) 321 (9) 322 (10) 342 (10) 343 (10) 369 (10) 370 (10) 396 (10) 396 (10) 422 (10) 422 (10) 449 (10) 449 (10) 476 (10) 476 (10) 503 (10) 503 (11) 67 194 (10) 211 (10) 227 (10) 245 (9) 262 (9) 283 (9) 305 (10) 326 (10) 347 (10) 374 (10) 400 (10) 427 (10) 453 (10) 479 (10) 506 (10) 72 196 (10) 213 (9) 231 (9) 248 (9) 265 (9) 286 (9) 308 (9) 329 (9) 350 (9) 377 (9) 404 (10) 431 (10) 457 (10) 483 (10) 510 (10) Table 14: 1.5 ton cooling charging chart for JH(E,C)18*B and CT(F,M,U)24*B in upflow and horizontal left Outdoor ambient DB (°F) 55 60 65 70 75 80 85 90 95 100 105 110 115 120 125 Indoor wet bulb (°F) at 80°F dry bulb 57 62 Pressure (psig) and subcooling (°F) at liquid base valve 181 (6) 183 (6) 198 (6) 199 (6) 214 (6) 216 (6) 231 (6) 232 (6) 248 (5) 249 (6) 269 (5) 270 (6) 290 (5) 290 (5) 311 (5) 311 (5) 332 (5) 332 (5) 358 (5) 358 (5) 384 (5) 384 (5) 411 (5) 410 (5) 437 (5) 436 (5) 464 (5) 462 (5) 490 (5) 488 (5) 67 185 (6) 202 (6) 219 (6) 235 (6) 252 (5) 273 (5) 294 (5) 315 (5) 336 (5) 362 (4) 388 (4) 414 (4) 439 (4) 465 (4) 491 (4) 72 189 (5) 205 (5) 222 (5) 239 (5) 256 (5) 277 (5) 298 (5) 319 (5) 340 (5) 366 (5) 392 (5) 418 (5) 444 (5) 470 (5) 495 (5) 44 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","Charging the system Table 15: 1.5 ton cooling charging chart for JH(E,C)18*B and CT(F,M,U)24*B in downflow and horizontal right Outdoor ambient DB (°F) 55 60 65 70 75 80 85 90 95 100 105 110 115 120 125 Indoor wet bulb (°F) at 80°F dry bulb 57 62 Pressure (psig) and subcooling (°F) at liquid base valve 189 (12) 191 (13) 206 (12) 208 (13) 224 (12) 225 (13) 241 (12) 242 (12) 259 (12) 260 (12) 281 (12) 281 (12) 303 (12) 303 (12) 324 (11) 324 (11) 346 (11) 346 (11) 373 (11) 373 (11) 400 (11) 400 (11) 428 (11) 427 (11) 456 (11) 454 (11) 484 (11) 482 (11) 511 (11) 509 (11) 67 194 (12) 211 (12) 228 (12) 245 (12) 263 (12) 285 (11) 307 (11) 329 (11) 351 (11) 377 (11) 404 (11) 431 (10) 458 (10) 485 (10) 512 (10) 72 196 (11) 214 (11) 232 (11) 249 (11) 267 (11) 289 (11) 311 (11) 333 (11) 355 (11) 381 (11) 408 (11) 435 (11) 462 (11) 489 (11) 516 (11) Table 16: 2 ton cooling charging chart for JH(E,C)24*C and CT(F,M,U)30*C in upflow and horizontal left Outdoor ambient DB (°F) 55 60 65 70 75 80 85 90 95 100 105 110 115 120 125 Indoor wet bulb (°F) at 80°F dry bulb 57 62 Pressure (psig) and subcooling (°F) at liquid base valve 192 (15) 196 (15) 211 (15) 214 (15) 229 (15) 232 (15) 247 (15) 250 (15) 266 (15) 268 (15) 288 (15) 290 (15) 311 (15) 312 (15) 333 (15) 334 (15) 355 (15) 356 (15) 385 (16) 386 (16) 415 (16) 415 (16) 445 (16) 445 (16) 475 (17) 475 (17) 505 (17) 505 (17) 535 (17) 534 (17) 67 198 (15) 216 (15) 235 (15) 253 (15) 271 (15) 294 (15) 316 (16) 339 (16) 362 (16) 391 (16) 421 (16) 451 (17) 480 (17) 510 (17) 540 (17) 72 200 (15) 219 (15) 238 (15) 257 (15) 275 (15) 298 (16) 321 (16) 344 (16) 367 (16) 397 (17) 427 (17) 457 (17) 487 (18) 517 (18) 547 (18) Table 17: 2 ton cooling charging chart for JH(E,C)24*C and CT(F,M,U)30*C in downflow and horizontal right Outdoor ambient DB (°F) 55 60 65 70 75 80 85 90 95 100 105 110 115 120 125 Indoor wet bulb (°F) at 80°F dry bulb 57 62 Pressure (psig) and subcooling (°F) at liquid base valve 190 (14) 193 (14) 208 (14) 211 (15) 226 (14) 229 (15) 245 (14) 247 (15) 263 (14) 265 (15) 285 (15) 286 (15) 307 (15) 308 (15) 329 (15) 330 (15) 352 (15) 352 (15) 381 (15) 381 (15) 411 (16) 411 (16) 440 (16) 440 (16) 470 (16) 470 (16) 499 (17) 499 (17) 529 (17) 528 (17) 67 196 (15) 214 (15) 232 (15) 250 (15) 268 (15) 290 (15) 313 (15) 335 (15) 357 (15) 387 (16) 416 (16) 446 (16) 475 (16) 504 (17) 534 (17) 72 198 (14) 217 (15) 235 (15) 254 (15) 272 (15) 295 (15) 317 (15) 340 (16) 363 (16) 392 (16) 422 (17) 452 (17) 482 (17) 512 (18) 541 (18) Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 45 BHC Group Heating & Cooling","Charging the system Table 18: 2.5 ton cooling charging chart for CTF30B5AZ, CTM30B5AZ, JHC30B5AZ, or JHE30B5AZ Outdoor ambient DB (°F) 55 60 65 70 75 80 85 90 95 100 105 110 115 120 125 Indoor wet bulb (°F) at 80°F dry bulb 57 62 Pressure (psig) and subcooling (°F) at liquid base valve 193 (9) 195 (10) 211 (10) 213 (11) 228 (11) 230 (11) 247 (12) 249 (12) 266 (12) 268 (12) 287 (12) 289 (12) 308 (12) 310 (12) 332 (13) 334 (13) 355 (13) 357 (13) 382 (13) 383 (13) 408 (13) 409 (13) 438 (14) 438 (14) 467 (14) 467 (14) 503 (15) 503 (15) 538 (15) 539 (15) 67 199 (10) 217 (11) 234 (11) 254 (12) 273 (12) 295 (12) 316 (12) 340 (13) 363 (13) 390 (13) 416 (13) 446 (14) 475 (14) 508 (15) 540 (15) 72 203 (11) 221 (11) 238 (11) 258 (12) 277 (12) 299 (12) 321 (12) 345 (13) 369 (13) 396 (13) 423 (13) 453 (14) 483 (14) 516 (15) 548 (15) Table 19: 2.5 ton cooling charging chart for CTF36B5AD, CTM36B5AD, JHC36B5AD, or JHE(30,36)B5AD Outdoor ambient DB (°F) 55 60 65 70 75 80 85 90 95 100 105 110 115 120 125 Indoor wet bulb (°F) at 80°F dry bulb 57 62 Pressure (psig) and subcooling (°F) at liquid base valve 199 (10) 201 (11) 218 (11) 221 (12) 238 (12) 240 (12) 254 (12) 257 (12) 271 (12) 273 (12) 293 (12) 296 (12) 316 (12) 318 (13) 338 (12) 340 (13) 361 (12) 363 (13) 391 (13) 393 (14) 421 (13) 423 (14) 455 (14) 457 (14) 488 (15) 490 (15) 519 (15) 521 (16) 550 (16) 552 (16) 67 205 (11) 225 (12) 244 (12) 261 (12) 278 (12) 300 (12) 323 (12) 346 (13) 369 (13) 399 (14) 429 (14) 462 (14) 495 (15) 526 (16) 556 (16) 72 209 (11) 229 (12) 249 (12) 266 (12) 283 (12) 306 (13) 330 (13) 353 (14) 377 (14) 407 (15) 437 (15) 470 (16) 504 (16) 534 (17) 565 (17) Table 20: 3 ton cooling charging chart for JH(E,C)(30,36)*D and CT(F,M,U)(30,36)*D in upflow and horizontal left Outdoor ambient DB (°F) 55 60 65 70 75 80 85 90 95 100 105 110 115 120 125 Indoor wet bulb (°F) at 80°F dry bulb 57 62 Pressure (psig) and subcooling (°F) at liquid base valve 193 (4) 195 (5) 211 (5) 213 (5) 228 (5) 231 (6) 246 (6) 248 (6) 264 (6) 266 (6) 285 (6) 288 (6) 307 (6) 309 (6) 328 (6) 331 (6) 350 (6) 352 (6) 378 (6) 379 (6) 405 (6) 406 (6) 433 (6) 433 (6) 461 (6) 460 (6) 488 (6) 487 (6) 516 (6) 514 (6) 67 198 (4) 216 (5) 235 (5) 253 (5) 271 (5) 293 (5) 315 (6) 336 (6) 358 (6) 385 (6) 412 (6) 439 (6) 466 (6) 493 (6) 520 (6) 72 201 (3) 220 (3) 238 (4) 257 (4) 276 (5) 298 (5) 319 (5) 341 (5) 363 (5) 391 (5) 418 (5) 445 (6) 472 (6) 499 (6) 526 (6) 46 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","Charging the system Table 21: 3 ton cooling charging chart for JH(E,C)(30,36)*D and CT(F,M,U)(30,36)*D in downflow and horizontal right Outdoor ambient DB (°F) 55 60 65 70 75 80 85 90 95 100 105 110 115 120 125 Indoor wet bulb (°F) at 80°F dry bulb 57 62 Pressure (psig) and subcooling (°F) at liquid base valve 191 (3) 193 (4) 209 (4) 211 (4) 226 (4) 229 (4) 244 (4) 246 (5) 261 (5) 264 (5) 283 (5) 285 (5) 304 (5) 307 (5) 326 (5) 328 (5) 347 (5) 349 (5) 374 (5) 376 (5) 402 (5) 403 (5) 429 (5) 430 (5) 457 (5) 456 (5) 484 (4) 483 (5) 512 (4) 510 (5) 67 196 (3) 214 (4) 233 (4) 251 (4) 269 (4) 290 (4) 312 (4) 333 (4) 355 (4) 382 (4) 408 (5) 435 (5) 462 (5) 489 (5) 516 (5) 72 199 (2) 218 (3) 236 (3) 255 (3) 273 (4) 295 (4) 317 (4) 339 (4) 360 (4) 387 (4) 414 (4) 441 (4) 468 (4) 495 (5) 522 (5) Table 22: 3 ton cooling charging chart for JH(E,C)42*F and CT(F,M,U)48*F in upflow and horizontal left Outdoor ambient DB (°F) 55 60 65 70 75 80 85 90 95 100 105 110 115 120 125 Indoor wet bulb (°F) at 80°F dry bulb 57 62 Pressure (psig) and subcooling (°F) at liquid base valve 198 (10) 200 (10) 216 (10) 219 (11) 235 (11) 237 (11) 253 (11) 255 (11) 271 (12) 274 (12) 293 (12) 296 (12) 315 (12) 318 (12) 338 (12) 340 (12) 360 (12) 362 (12) 388 (12) 390 (12) 417 (12) 418 (12) 445 (12) 445 (12) 473 (12) 473 (12) 502 (11) 501 (12) 530 (11) 528 (12) 67 203 (10) 222 (10) 241 (10) 260 (11) 279 (11) 301 (11) 323 (11) 346 (11) 368 (11) 396 (11) 423 (12) 451 (12) 479 (12) 507 (12) 534 (12) 72 207 (8) 226 (9) 245 (9) 264 (10) 283 (10) 306 (10) 328 (10) 351 (10) 374 (10) 401 (11) 429 (11) 457 (11) 485 (11) 513 (12) 541 (12) Table 23: 3 ton cooling charging chart for JH(E,C)42*F and CT(F,M,U)48*F in downflow and horizontal right Outdoor ambient DB (°F) 55 60 65 70 75 80 85 90 95 100 105 110 115 120 125 Indoor wet bulb (°F) at 80°F dry bulb 57 62 Pressure (psig) and subcooling (°F) at liquid base valve 193 (5) 195 (6) 211 (6) 213 (6) 229 (6) 231 (6) 247 (6) 249 (6) 264 (6) 267 (6) 286 (6) 289 (6) 308 (6) 310 (6) 329 (6) 332 (6) 351 (6) 353 (6) 379 (6) 380 (6) 406 (6) 407 (6) 434 (6) 434 (6) 462 (6) 461 (6) 490 (6) 488 (6) 517 (6) 515 (6) 67 198 (5) 217 (5) 235 (6) 254 (6) 272 (6) 294 (6) 315 (6) 337 (6) 359 (6) 386 (6) 413 (6) 440 (6) 467 (6) 494 (6) 521 (6) 72 201 (5) 220 (5) 239 (5) 258 (5) 276 (6) 298 (6) 320 (6) 342 (6) 364 (6) 392 (6) 419 (6) 446 (6) 473 (6) 501 (6) 528 (6) Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 47 BHC Group Heating & Cooling","Charging the system Table 24: 4 ton cooling chart for JH(E,C)48*G and CT(F,M,U)60*G in upflow and horizontal left Outdoor ambient DB (°F) 55 60 65 70 75 80 85 90 95 100 105 110 115 120 125 Indoor wet bulb (°F) at 80°F dry bulb 57 62 Pressure (psig) and subcooling (°F) at liquid base valve 199 (9) 202 (9) 217 (9) 219 (9) 234 (9) 237 (9) 252 (9) 254 (9) 269 (9) 272 (9) 292 (9) 294 (10) 314 (9) 316 (10) 336 (10) 338 (10) 359 (10) 360 (10) 388 (10) 389 (11) 418 (11) 418 (11) 448 (11) 447 (12) 477 (12) 476 (12) 507 (12) 505 (13) 536 (13) 534 (13) 67 206 (9) 223 (9) 241 (9) 259 (9) 277 (8) 299 (9) 321 (9) 344 (10) 366 (10) 395 (10) 424 (11) 454 (11) 483 (12) 512 (12) 541 (13) 72 210 (8) 228 (8) 246 (8) 264 (8) 282 (8) 304 (8) 327 (9) 349 (9) 372 (9) 401 (10) 431 (11) 460 (11) 490 (12) 519 (12) 549 (13) Table 25: 4 ton cooling charging chart forJH(E,C)48*G and CT(F,M,U)60*G in downflow and horizontal right Outdoor ambient DB (°F) 55 60 65 70 75 80 85 90 95 100 105 110 115 120 125 Indoor wet bulb (°F) at 80°F dry bulb 57 62 Pressure (psig) and subcooling (°F) at liquid base valve 212 (11) 215 (11) 231 (11) 233 (11) 249 (11) 252 (11) 268 (11) 271 (11) 287 (11) 289 (11) 310 (11) 313 (12) 334 (11) 336 (12) 358 (12) 360 (12) 382 (12) 384 (13) 414 (13) 415 (13) 445 (13) 445 (14) 477 (14) 476 (14) 508 (14) 507 (15) 540 (15) 538 (15) 571 (15) 569 (16) 67 219 (11) 238 (11) 257 (10) 276 (10) 295 (10) 318 (11) 342 (11) 366 (11) 390 (12) 421 (13) 452 (13) 483 (14) 514 (14) 545 (15) 576 (15) 72 223 (9) 242 (9) 262 (9) 281 (9) 300 (10) 324 (10) 348 (10) 372 (11) 396 (11) 427 (12) 459 (13) 490 (13) 522 (14) 553 (15) 584 (15) Table 26: 4 ton cooling chart for JH(E,C)60*H and CT(F,M,U)60*H in upflow and horizontal left Outdoor ambient DB (°F) 55 60 65 70 75 80 85 90 95 100 105 110 115 120 125 Indoor wet bulb (°F) at 80°F dry bulb 57 62 Pressure (psig) and subcooling (°F) at liquid base valve 199 (8) 201 (8) 216 (8) 219 (8) 234 (8) 236 (8) 251 (8) 254 (8) 269 (8) 271 (8) 291 (8) 293 (9) 313 (8) 315 (9) 336 (9) 338 (9) 358 (9) 360 (9) 388 (9) 389 (10) 417 (10) 418 (10) 447 (10) 447 (11) 476 (11) 476 (11) 506 (11) 504 (12) 535 (12) 533 (12) 67 205 (8) 223 (8) 241 (8) 258 (8) 276 (7) 298 (8) 321 (8) 343 (9) 365 (9) 394 (9) 424 (10) 453 (10) 482 (11) 511 (11) 540 (12) 72 209 (6) 227 (7) 245 (7) 263 (7) 281 (7) 304 (7) 326 (8) 349 (8) 371 (8) 401 (9) 430 (10) 460 (10) 489 (11) 518 (11) 548 (12) 48 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","Charging the system Table 27: 4 ton cooling charging chart forJH(E,C)60*H and CT(F,M,U)60*H in downflow and horizontal right Outdoor ambient DB (°F) 55 60 65 70 75 80 85 90 95 100 105 110 115 120 125 Indoor wet bulb (°F) at 80°F dry bulb 57 62 Pressure (psig) and subcooling (°F) at liquid base valve 198 (7) 200 (7) 215 (7) 218 (7) 232 (7) 235 (7) 250 (7) 253 (7) 267 (7) 270 (7) 290 (7) 292 (7) 312 (7) 314 (8) 334 (7) 336 (8) 356 (8) 358 (8) 386 (8) 387 (8) 415 (9) 415 (9) 445 (9) 444 (9) 474 (10) 473 (10) 504 (10) 502 (10) 533 (11) 531 (11) 67 204 (7) 222 (7) 239 (7) 257 (6) 275 (6) 297 (6) 319 (7) 341 (7) 363 (8) 392 (8) 421 (9) 450 (9) 479 (10) 508 (10) 537 (11) 72 208 (5) 226 (5) 244 (6) 262 (6) 280 (6) 302 (6) 324 (7) 347 (7) 369 (7) 399 (8) 428 (9) 457 (9) 486 (10) 516 (10) 545 (11) Table 28: 5 ton cooling charging chart for JH(E,C)60*H and CT(F,M,U)60*H in upflow and horizontal left Outdoor ambient DB (°F) 55 60 65 70 75 80 85 90 95 100 105 110 115 120 125 Indoor wet bulb (°F) at 80°F dry bulb 57 62 Pressure (psig) and subcooling (°F) at liquid base valve 195 (9) 197 (10) 212 (9) 214 (10) 229 (9) 231 (10) 246 (9) 249 (10) 263 (9) 266 (10) 285 (9) 288 (10) 307 (9) 310 (10) 329 (9) 332 (10) 351 (9) 353 (10) 379 (9) 380 (10) 407 (9) 408 (10) 435 (9) 435 (10) 463 (9) 462 (10) 491 (9) 489 (10) 519 (9) 516 (9) 67 199 (10) 217 (10) 235 (10) 253 (10) 271 (10) 293 (10) 315 (10) 337 (10) 359 (10) 387 (10) 414 (10) 442 (10) 469 (10) 497 (10) 524 (9) 72 202 (11) 220 (11) 238 (11) 257 (11) 276 (11) 298 (11) 321 (11) 343 (11) 365 (10) 393 (10) 421 (10) 448 (10) 476 (10) 504 (10) 531 (10) Table 29: 5 ton cooling charging chart for JH(E,C)60*H and CT(F,M,U)60*H in downflow and horizontal right Outdoor ambient DB (°F) 55 60 65 70 75 80 85 90 95 100 105 110 115 120 125 Indoor wet bulb (°F) at 80°F dry bulb 57 62 Pressure (psig) and subcooling (°F) at liquid base valve 192 (1) 194 (2) 208 (1) 211 (2) 225 (1) 228 (2) 242 (1) 245 (2) 259 (1) 262 (2) 281 (1) 283 (2) 303 (1) 305 (2) 324 (1) 326 (2) 346 (1) 348 (2) 373 (1) 374 (2) 401 (1) 401 (2) 428 (1) 428 (2) 456 (1) 455 (1) 483 (1) 481 (1) 511 (1) 508 (1) 67 196 (2) 213 (2) 231 (2) 249 (2) 267 (2) 288 (2) 310 (2) 332 (2) 354 (2) 381 (2) 408 (2) 435 (2) 462 (1) 489 (1) 516 (1) 72 198 (3) 216 (3) 235 (3) 253 (3) 272 (3) 294 (3) 316 (2) 338 (2) 360 (2) 387 (2) 414 (2) 441 (2) 469 (2) 496 (2) 523 (2) Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 49 BHC Group Heating & Cooling","Charging the system Table 30: 5 ton cooling charging chart for JH(E,C)60*J and CT(F,M,U)60*J in upflow and horizontal left Outdoor ambient DB (°F) 55 60 65 70 75 80 85 90 95 100 105 110 115 120 125 Indoor wet bulb (°F) at 80°F dry bulb 57 62 Pressure (psig) and subcooling (°F) at liquid base valve 193 (8) 195 (9) 210 (8) 213 (9) 227 (9) 230 (10) 245 (9) 247 (10) 262 (9) 265 (10) 283 (9) 286 (10) 305 (9) 308 (10) 327 (9) 329 (10) 349 (9) 351 (10) 377 (9) 378 (10) 404 (9) 405 (9) 432 (9) 432 (9) 460 (9) 459 (9) 488 (9) 486 (9) 515 (9) 513 (9) 67 198 (10) 216 (10) 233 (10) 251 (10) 269 (10) 291 (10) 313 (10) 335 (10) 357 (10) 384 (10) 412 (9) 439 (9) 466 (9) 493 (9) 521 (9) 72 199 (11) 218 (11) 237 (11) 255 (10) 274 (10) 296 (10) 319 (10) 341 (10) 363 (10) 390 (10) 418 (10) 445 (10) 473 (10) 500 (10) 528 (10) Table 31: 5 ton cooling charging chart for JH(E,C)60*J and CT(F,M,U)60*J in downflow and horizontal right Outdoor ambient DB (°F) 55 60 65 70 75 80 85 90 95 100 105 110 115 120 125 Indoor wet bulb (°F) at 80°F dry bulb 57 62 Pressure (psig) and subcooling (°F) at liquid base valve 197 (6) 199 (7) 214 (6) 217 (7) 231 (7) 234 (8) 249 (7) 252 (8) 266 (7) 269 (8) 289 (7) 291 (8) 311 (7) 313 (8) 333 (7) 335 (8) 355 (7) 357 (8) 383 (7) 385 (8) 411 (7) 412 (8) 440 (7) 440 (7) 468 (7) 467 (7) 496 (7) 495 (7) 524 (7) 522 (7) 67 201 (8) 219 (8) 237 (8) 256 (8) 274 (8) 296 (8) 318 (8) 341 (8) 363 (8) 391 (8) 419 (8) 447 (7) 474 (7) 502 (7) 530 (7) 72 203 (9) 222 (9) 241 (9) 260 (8) 279 (8) 302 (8) 324 (8) 347 (8) 369 (8) 397 (8) 425 (8) 453 (8) 481 (8) 509 (8) 537 (8) 50 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","Charging the system Heating charging charts Note: An asterisk (*) on indoor match names is used in place of the cabinet width, refrigerant type, and metering device characters. Refer to the indoor unit manuals for the details on indoor unit nomenclature. Table 32: 1.5 ton heating charging chart for JH(E,C)24*C and CT(F,M,U)30*C in upflow and horizontal left CFM 450 585 750 — Ambient temperature (°F) Indoor temperature (°F) Liquid pressure (subcool) Liquid pressure (subcool) Liquid pressure (subcool) Suction pressure 60 47 40 30 17 10 0 60 328 (18) 297 (17) 266 (16) 125 70 368 (18) 336 (17) 303 (16) 126 80 408 (19) 375 (17) 341 (16) 127 60 303 (22) 276 (20) 249 (18) 101 70 341 (23) 306 (20) 286 (19) 101 80 378 (23) 351 (22) 323 (20) 103 60 290 (25) 267 (23) 244 (21) 89 70 329 (25) 304 (23) 280 (22) 90 80 367 (26) 341 (24) 316 (22) 91 60 273 (27) 253 (25) 232 (23) 74 70 309 (28) 288 (26) 268 (24) 75 80 345 (29) 324 (27) 303 (25) 75 60 247 (28) 232 (26) 218 (25) 59 70 282 (30) 261 (28) 251 (26) 57 80 317 (32) 301 (30) 285 (28) 58 60 240 (32) 223 (23) 205 (14) 51 70 273 (33) 257 (27) 241 (22) 50 80 306 (34) 292 (31) 278 (29) 50 60 225 (41) 214 (39) 203 (36) 38 70 256 (37) 245 (35) 234 (33) 39 80 286 (34) 276 (32) 266 (29) 39 Table 33: 1.5 ton heating charging chart for JH(E,C)24*C and CT(F,M,U)30*C in downflow and horizontal right CFM 450 600 750 — Ambient temperature (°F) Indoor temperature (°F) Liquid pressure (subcool) Liquid pressure (subcool) Liquid pressure (subcool) Suction pressure 60 47 40 30 17 10 0 60 343 (22) 313 (22) 281 (21) 127 70 384 (22) 355 (22) 320 (21) 128 80 426 (23) 396 (22) 360 (21) 129 60 316 (27) 291 (26) 263 (23) 103 70 356 (28) 323 (26) 302 (24) 103 80 395 (28) 370 (29) 341 (26) 105 60 303 (31) 282 (30) 258 (27) 91 70 344 (31) 321 (30) 296 (28) 92 80 383 (32) 360 (31) 334 (28) 93 60 285 (33) 267 (32) 245 (30) 75 70 323 (34) 304 (34) 283 (31) 76 80 360 (35) 342 (35) 320 (32) 76 60 258 (31) 244 (28) 223 (24) 60 70 295 (33) 275 (31) 257 (26) 58 80 331 (35) 317 (33) 291 (27) 59 60 251 (35) 235 (25) 209 (14) 52 70 285 (36) 270 (29) 246 (21) 51 80 320 (37) 307 (34) 284 (28) 51 60 235 (45) 225 (42) 207 (35) 39 70 268 (41) 258 (38) 239 (32) 40 80 299 (37) 290 (35) 272 (28) 40 Table 34: 1.5 ton heating charging chart for JH(E,C)18*B and CT(F,M,U)24*B in upflow and horizontal left CFM 450 600 750 — Ambient temperature (°F) Indoor temperature (°F) Liquid pressure (subcool) Liquid pressure (subcool) Liquid pressure (subcool) Suction pressure 60 47 40 30 17 10 0 60 326 (16) 297 (15) 267 (13) 125 70 365 (16) 335 (15) 305 (14) 126 80 405 (16) 374 (15) 343 (14) 127 60 301 (20) 276 (18) 250 (16) 101 70 338 (20) 308 (20) 287 (17) 101 80 375 (21) 350 (20) 324 (18) 103 60 288 (22) 267 (20) 245 (18) 89 70 326 (23) 304 (21) 281 (19) 90 80 364 (24) 341 (22) 317 (20) 91 60 271 (25) 252 (23) 233 (20) 74 70 306 (25) 288 (24) 269 (22) 75 80 342 (26) 323 (25) 304 (23) 75 60 248 (28) 234 (27) 220 (26) 58 70 282 (30) 265 (29) 254 (27) 58 80 317 (32) 303 (30) 288 (28) 58 60 241 (32) 224 (24) 207 (15) 50 70 274 (33) 259 (28) 244 (22) 50 80 306 (34) 293 (32) 280 (30) 50 60 225 (41) 214 (39) 203 (37) 38 70 255 (38) 245 (36) 234 (33) 39 80 285 (34) 275 (32) 265 (30) 39 Table 35: 1.5 ton heating charging chart for JH(E,C)18*B and CT(F,M,U)24*B in downflow and horizontal right CFM 450 600 750 — Ambient temperature (°F) Indoor temperature (°F) Liq. Pressure (Subcool) Liq. Pressure (Subcool) Liq. Pressure (Subcool) Suction Pressure 60 360 (29) 332 (28) 304 (26) 127 60 70 404 (29) 375 (28) 347 (26) 128 80 448 (29) 419 (28) 389 (26) 130 60 332 (32) 308 (31) 284 (29) 103 47 70 375 (33) 340 (30) 324 (30) 104 80 416 (34) 391 (32) 366 (31) 105 60 319 (35) 299 (33) 278 (32) 91 40 70 362 (36) 340 (34) 318 (33) 92 80 404 (37) 382 (35) 359 (34) 93 60 301 (37) 283 (36) 264 (34) 76 30 70 341 (38) 322 (36) 303 (35) 76 80 381 (39) 362 (37) 342 (36) 77 60 267 (33) 254 (31) 240 (30) 57 17 70 305 (34) 292 (34) 276 (31) 57 80 342 (36) 328 (35) 313 (33) 57 60 259 (35) 243 (28) 227 (20) 49 10 70 294 (37) 280 (32) 266 (28) 49 80 331 (38) 318 (36) 305 (34) 49 60 239 (40) 230 (38) 221 (37) 37 0 70 271 (36) 263 (35) 255 (33) 37 80 304 (33) 296 (31) 288 (30) 38 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 51 BHC Group Heating & Cooling","Charging the system Table 36: 2 ton heating charging chart for JH(E,C)24*C and CT(F,M,U)30*C in upflow and horizontal left CFM 600 800 1000 — Ambient temperature (°F) Indoor temperature (°F) Liquid pressure (subcool) Liquid pressure (subcool) Liquid pressure (subcool) Suction pressure 60 47 40 30 17 10 0 60 340 (29) 307 (25) 273 (20) 123 70 385 (31) 349 (26) 312 (21) 124 80 431 (32) 391 (28) 351 (23) 124 60 316 (31) 286 (26) 255 (21) 99 70 360 (34) 323 (30) 298 (25) 99 80 402 (35) 370 (31) 337 (26) 100 60 303 (32) 275 (27) 247 (22) 88 70 345 (34) 317 (30) 288 (25) 88 80 386 (36) 357 (32) 328 (28) 88 60 285 (34) 261 (29) 236 (24) 73 70 324 (35) 300 (31) 276 (27) 73 80 364 (37) 340 (34) 316 (30) 73 60 252 (32) 239 (31) 226 (30) 56 70 293 (37) 275 (36) 265 (33) 54 80 324 (35) 314 (36) 304 (37) 56 60 239 (32) 230 (32) 220 (31) 48 70 274 (34) 266 (35) 257 (35) 48 80 308 (36) 302 (37) 295 (38) 48 60 236 (42) 227 (40) 217 (37) 38 70 272 (44) 262 (42) 252 (40) 38 80 307 (46) 297 (45) 287 (43) 38 Table 37: 2 ton heating charging chart for JH(E,C)24*C and CT(F,M,U)30*C in downflow and horizontal right CFM 600 800 1000 — Ambient temperature (°F) Indoor temperature (°F) Liquid pressure (subcool) Liquid pressure (subcool) Liquid pressure (subcool) Suction pressure 60 47 40 30 17 10 0 60 410 (50) 373 (46) 336 (42) 121 70 465 (51) 425 (47) 384 (43) 121 80 519 (53) 476 (49) 432 (45) 122 60 381 (52) 348 (48) 314 (43) 97 70 433 (54) 389 (49) 364 (46) 97 80 484 (56) 450 (52) 415 (48) 98 60 366 (53) 335 (49) 304 (44) 86 70 416 (55) 385 (51) 354 (47) 86 80 466 (57) 435 (54) 404 (50) 87 60 343 (55) 317 (51) 290 (46) 72 70 391 (56) 366 (53) 340 (49) 72 80 439 (58) 415 (55) 390 (52) 72 60 308 (54) 287 (49) 265 (44) 56 70 352 (56) 337 (53) 310 (47) 56 80 396 (57) 376 (54) 356 (50) 57 60 293 (54) 275 (50) 257 (45) 48 70 335 (56) 318 (53) 301 (49) 49 80 378 (58) 362 (55) 345 (52) 49 60 275 (55) 264 (53) 252 (50) 38 70 316 (57) 305 (55) 293 (53) 38 80 357 (59) 346 (58) 335 (56) 38 Table 38: 2.5 ton heating charging chart for CTF30B5AZ, CTM30B5AZ, JHC30B5AZ, or JHE30B5AZ CFM 750 1000 1250 — Ambient temperature (°F) Indoor temperature (°F) Liquid pressure (subcool) Liquid pressure (subcool) Liquid pressure (subcool) Suction pressure 60 47 40 30 17 10 0 60 324 (10) 290 (11) 268 (11) 112 70 364 (10) 328 (11) 305 (11) 114 80 409 (10) 369 (11) 345 (11) 115 60 299 (15) 271 (15) 252 (15) 89 70 338 (15) 307 (15) 289 (14) 90 80 381 (15) 348 (15) 328 (15) 92 60 284 (16) 258 (16) 242 (16) 78 70 321 (16) 294 (16) 278 (16) 79 80 362 (17) 333 (16) 316 (16) 80 60 266 (17) 245 (18) 231 (17) 66 70 302 (18) 279 (18) 265 (17) 66 80 342 (18) 318 (18) 303 (17) 67 60 246 (20) 228 (20) 218 (19) 50 70 280 (20) 263 (20) 251 (19) 51 80 319 (21) 299 (20) 288 (19) 52 60 235 (21) 220 (21) 210 (20) 44 70 269 (22) 253 (21) 243 (20) 44 80 306 (22) 289 (22) 279 (20) 45 60 222 (22) 209 (22) 201 (20) 34 70 256 (23) 243 (23) 234 (22) 34 80 293 (25) 279 (24) 270 (23) 35 Table 39: 2.5 ton heating charging chart for CTF36B5AD, CTM36B5AD, JHC36B5AD, or JHE(30,36)B5AD CFM 750 1000 1250 — Ambient temperature (°F) Indoor temperature (°F) Liquid pressure (subcool) Liquid pressure (subcool) Liquid pressure (subcool) Suction pressure 60 47 40 30 17 10 0 60 306 (9) 279 (8) 252 (7) 111 70 345 (9) 314 (9) 289 (7) 111 80 383 (10) 355 (9) 327 (7) 113 60 281 (12) 259 (10) 236 (9) 88 70 320 (13) 293 (11) 273 (9) 88 80 358 (14) 334 (12) 310 (10) 90 60 267 (15) 248 (13) 229 (11) 76 70 306 (15) 283 (14) 265 (12) 76 80 345 (16) 323 (14) 302 (13) 78 60 252 (16) 236 (14) 220 (12) 64 70 290 (17) 270 (16) 255 (13) 63 80 327 (19) 309 (16) 291 (14) 65 60 233 (18) 220 (17) 207 (16) 49 70 269 (20) 255 (18) 241 (17) 50 80 305 (21) 291 (20) 276 (19) 50 60 224 (13) 212 (12) 200 (12) 42 70 260 (18) 247 (17) 235 (17) 42 80 295 (23) 282 (22) 269 (21) 43 60 211 (19) 202 (19) 193 (19) 31 70 247 (23) 237 (22) 227 (21) 31 80 282 (27) 272 (25) 261 (22) 32 52 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","Charging the system Table 40: 3 ton heating charging chart for JH(E,C)(30,36)*D and CT(F,M,U)(30,36)*D in upflow and horizontal left CFM 900 1200 1500 — Ambient temperature (°F) Indoor temperature (°F) Liquid pressure (subcool) Liquid pressure (subcool) Liquid pressure (subcool) Suction pressure 60 47 40 30 17 10 0 60 312 (12) 285 (11) 258 (10) 113 70 352 (14) 324 (13) 296 (11) 114 80 393 (16) 364 (14) 334 (12) 115 60 288 (16) 266 (15) 243 (13) 91 70 324 (17) 298 (15) 279 (14) 91 80 365 (20) 342 (19) 319 (17) 92 60 276 (18) 256 (17) 236 (15) 80 70 314 (20) 294 (19) 273 (17) 80 80 352 (22) 332 (21) 311 (19) 81 60 260 (21) 243 (20) 226 (19) 66 70 297 (23) 280 (22) 263 (21) 66 80 334 (26) 317 (25) 300 (23) 66 60 241 (25) 229 (23) 217 (20) 53 70 276 (27) 260 (24) 251 (22) 54 80 314 (30) 302 (28) 289 (25) 53 60 233 (28) 222 (25) 211 (22) 45 70 268 (30) 257 (28) 246 (25) 46 80 304 (32) 293 (30) 282 (27) 46 60 220 (36) 211 (34) 201 (32) 34 70 255 (39) 245 (37) 234 (35) 35 80 290 (41) 279 (39) 268 (37) 36 Table 41: 3 ton heating charging chart for JH(E,C)(30,36)*D and CT(F,M,U)(30,36)*D in downflow and horizontal right CFM 900 1200 1500 — Ambient temperature (°F) Indoor temperature (°F) Liquid pressure (subcool) Liquid pressure (subcool) Liquid pressure (subcool) Suction pressure 60 47 40 30 17 10 0 60 310 (4) 286 (4) 261 (4) 110 70 350 (6) 325 (6) 300 (6) 111 80 391 (7) 365 (7) 338 (7) 112 60 286 (8) 266 (8) 246 (8) 88 70 325 (10) 299 (10) 284 (10) 88 80 363 (12) 343 (12) 322 (11) 89 60 274 (10) 257 (10) 239 (10) 78 70 312 (12) 294 (12) 276 (12) 78 80 350 (14) 332 (14) 314 (14) 78 60 259 (13) 244 (13) 229 (13) 64 70 296 (15) 281 (15) 266 (15) 64 80 332 (17) 318 (18) 303 (18) 65 60 244 (13) 232 (13) 220 (12) 52 70 280 (15) 265 (15) 257 (14) 52 80 317 (17) 305 (17) 293 (17) 53 60 235 (15) 225 (15) 215 (14) 45 70 271 (18) 261 (18) 250 (17) 46 80 307 (20) 297 (20) 286 (20) 46 60 223 (20) 214 (18) 204 (16) 36 70 259 (23) 249 (21) 238 (19) 36 80 295 (25) 284 (23) 273 (21) 37 Table 42: 3 ton heating charging chart for JH(E,C)42*F and CT(F,M,U)48*F in upflow and horizontal left CFM 900 1200 1500 — Ambient temperature (°F) Indoor temperature (°F) Liquid pressure (subcool) Liquid pressure (subcool) Liquid pressure (subcool) Suction pressure 60 47 40 30 17 10 0 60 312 (15) 285 (14) 258 (12) 113 70 352 (16) 324 (15) 296 (13) 114 80 392 (17) 363 (16) 334 (14) 114 60 288 (18) 266 (17) 243 (16) 90 70 324 (19) 295 (18) 278 (17) 90 80 365 (22) 342 (21) 318 (19) 91 60 276 (21) 256 (20) 236 (18) 79 70 314 (22) 294 (21) 273 (20) 80 80 352 (24) 331 (23) 310 (22) 80 60 260 (24) 243 (23) 226 (21) 65 70 297 (26) 280 (25) 263 (23) 66 80 334 (28) 317 (27) 299 (25) 66 60 241 (28) 229 (24) 217 (19) 52 70 276 (30) 259 (28) 251 (22) 52 80 314 (32) 302 (29) 289 (25) 53 60 233 (30) 222 (26) 211 (22) 45 70 268 (33) 257 (29) 246 (24) 46 80 304 (35) 293 (31) 282 (27) 46 60 218 (34) 209 (32) 199 (30) 35 70 253 (37) 243 (35) 232 (32) 36 80 288 (39) 277 (37) 266 (35) 37 Table 43: 3 ton heating charging chart for JH(E,C)42*F and CT(F,M,U)48*F in downflow and horizontal right CFM 900 1200 1500 — Ambient temperature (°F) Indoor temperature (°F) Liquid pressure (subcool) Liquid pressure (subcool) Liquid pressure (subcool) Suction pressure 60 47 40 30 17 10 0 60 314 (11) 288 (10) 261 (9) 115 70 355 (12) 327 (11) 299 (10) 116 80 396 (13) 367 (12) 338 (11) 117 60 290 (15) 268 (14) 246 (12) 92 70 329 (16) 300 (15) 284 (14) 93 80 368 (18) 345 (17) 322 (16) 93 60 278 (17) 259 (16) 239 (14) 81 70 316 (18) 296 (17) 276 (16) 81 80 355 (20) 335 (19) 314 (18) 82 60 262 (20) 246 (19) 229 (17) 67 70 300 (22) 283 (21) 266 (20) 67 80 337 (24) 320 (23) 303 (22) 67 60 242 (19) 229 (18) 216 (16) 53 70 279 (21) 262 (20) 251 (19) 54 80 315 (24) 301 (23) 287 (21) 54 60 234 (22) 222 (20) 210 (18) 45 70 270 (24) 258 (23) 245 (21) 46 80 305 (27) 293 (26) 281 (24) 47 60 218 (21) 209 (19) 199 (17) 36 70 253 (24) 243 (22) 233 (20) 37 80 288 (27) 277 (25) 266 (23) 38 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 53 BHC Group Heating & Cooling","Charging the system Table 44: 4 ton heating charging chart for JH(E,C)48*G and CT(F,M,U)60*G in upflow and horizontal left CFM 1200 1600 2000 — Ambient temperature (°F) Indoor temperature (°F) Liquid pressure (subcool) Liquid pressure (subcool) Liquid pressure (subcool) Suction pressure 60 47 40 30 17 10 0 60 347 (18) 315 (18) 282 (17) 118 70 391 (18) 358 (18) 324 (17) 119 80 436 (18) 401 (18) 366 (17) 120 60 321 (22) 295 (21) 268 (20) 94 70 364 (22) 330 (21) 308 (20) 96 80 409 (22) 379 (21) 349 (20) 97 60 323 (40) 306 (38) 288 (35) 78 70 365 (41) 348 (39) 330 (37) 79 80 408 (42) 390 (40) 372 (38) 80 60 290 (24) 268 (22) 246 (19) 70 70 331 (25) 309 (23) 286 (21) 70 80 372 (26) 349 (24) 326 (22) 70 60 259 (22) 245 (21) 231 (19) 53 70 296 (24) 281 (23) 268 (22) 54 80 333 (27) 319 (26) 305 (24) 53 60 225 (1) 213 (2) 201 (3) 49 70 258 (2) 245 (3) 231 (3) 48 80 291 (3) 277 (3) 262 (3) 47 60 258 (33) 245 (31) 232 (28) 36 70 297 (33) 283 (31) 269 (29) 36 80 335 (33) 321 (32) 306 (30) 36 Table 45: 4 ton heating charging chart for JH(E,C)48*G and CT(F,M,U)60*G in downflow and horizontal right CFM 1200 1600 2000 — Ambient temperature (°F) Indoor temperature (°F) Liquid pressure (subcool) Liquid pressure (subcool) Liquid pressure (subcool) Suction pressure 60 47 40 30 17 10 0 60 420 (35) 382 (34) 343 (32) 116 70 474 (36) 434 (34) 394 (32) 118 80 528 (36) 487 (34) 445 (32) 119 60 388 (39) 357 (37) 326 (35) 93 70 416 (39) 392 (36) 375 (35) 95 80 495 (40) 460 (38) 424 (35) 96 60 391 (57) 371 (54) 350 (50) 77 70 442 (59) 422 (56) 401 (52) 78 80 494 (60) 473 (57) 452 (53) 79 60 352 (42) 326 (38) 299 (34) 69 70 401 (43) 375 (40) 348 (36) 69 80 450 (43) 424 (40) 397 (37) 70 60 322 (40) 301 (37) 279 (34) 51 70 355 (42) 333 (38) 324 (36) 49 80 414 (45) 392 (42) 369 (39) 50 60 280 (20) 261 (19) 242 (17) 47 70 321 (20) 301 (19) 280 (17) 46 80 361 (21) 339 (19) 317 (17) 45 60 294 (42) 279 (40) 264 (37) 35 70 338 (42) 322 (40) 306 (38) 35 80 382 (42) 365 (41) 348 (39) 36 Table 46: 4 ton heating charging chart for JH(E,C)60*H and CT(F,M,U)60*H in upflow and horizontal left CFM 1200 1600 2000 — Ambient temperature (°F) Indoor temperature (°F) Liquid pressure (subcool) Liquid pressure (subcool) Liquid pressure (subcool) Suction pressure 60 47 40 30 17 10 0 60 327 (9) 297 (10) 267 (10) 117 70 369 (9) 338 (10) 307 (10) 118 80 412 (10) 379 (10) 346 (10) 119 60 302 (13) 278 (13) 254 (13) 94 70 344 (13) 310 (13) 292 (13) 95 80 385 (14) 358 (14) 330 (13) 96 60 289 (15) 268 (15) 247 (15) 81 70 330 (16) 307 (15) 284 (14) 83 80 371 (16) 346 (15) 321 (14) 84 60 274 (16) 254 (15) 233 (13) 69 70 312 (17) 292 (16) 271 (14) 70 80 351 (17) 330 (16) 309 (15) 70 60 258 (21) 242 (19) 225 (17) 54 70 294 (21) 271 (19) 259 (17) 53 80 331 (22) 312 (20) 293 (17) 53 60 244 (21) 230 (20) 216 (18) 44 70 279 (22) 265 (20) 250 (18) 44 80 314 (23) 299 (21) 283 (18) 43 60 229 (23) 218 (21) 206 (19) 35 70 264 (23) 252 (21) 239 (19) 35 80 298 (24) 285 (22) 272 (20) 36 Table 47: 4 ton heating charging chart for JH(E,C)60*H and CT(F,M,U)60*H in downflow and horizontal right CFM 1200 1600 2000 — Ambient temperature (°F) Indoor temperature (°F) Liquid pressure (subcool) Liquid pressure (subcool) Liquid pressure (subcool) Suction pressure 60 47 40 30 17 10 0 60 387 (34) 353 (34) 319 (33) 115 70 437 (35) 402 (34) 366 (32) 117 80 487 (35) 450 (34) 413 (32) 118 60 358 (38) 331 (37) 303 (35) 93 70 384 (38) 362 (36) 348 (35) 93 80 456 (39) 425 (37) 394 (35) 95 60 342 (40) 318 (39) 294 (37) 80 70 391 (41) 365 (39) 339 (37) 82 80 440 (41) 412 (39) 383 (37) 83 60 324 (41) 301 (38) 278 (35) 68 70 370 (42) 347 (39) 323 (36) 69 80 416 (42) 392 (40) 368 (38) 69 60 302 (40) 282 (37) 262 (34) 53 70 329 (39) 311 (35) 302 (34) 53 80 387 (41) 365 (38) 342 (34) 52 60 285 (41) 269 (38) 253 (34) 43 70 327 (41) 310 (38) 292 (34) 42 80 368 (42) 349 (39) 330 (35) 42 60 262 (41) 251 (38) 239 (35) 30 70 301 (42) 289 (39) 276 (35) 28 80 340 (43) 327 (39) 313 (35) 27 54 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","Charging the system Table 48: 5 ton heating charging chart JH(E,C)60*H and CT(F,M,U)60*H in upflow and horizontal left CFM 1500 1750 2000 — Ambient temperature (°F) Indoor temperature (°F) Liquid pressure (subcool) Liquid pressure (subcool) Liquid pressure (subcool) Suction pressure 60 47 40 30 17 10 0 60 346 (27) 327 (27) 307 (26) 107 70 390 (28) 370 (28) 350 (27) 110 80 435 (28) 414 (28) 393 (28) 113 60 325 (31) 308 (30) 290 (28) 86 70 369 (32) 351 (32) 333 (30) 87 80 412 (33) 394 (33) 375 (32) 89 60 313 (32) 298 (31) 282 (29) 77 70 354 (33) 338 (32) 322 (31) 78 80 396 (35) 380 (34) 363 (32) 79 60 293 (32) 281 (31) 268 (30) 64 70 337 (34) 323 (33) 308 (32) 65 80 381 (37) 365 (36) 349 (34) 65 60 272 (35) 261 (33) 250 (31) 48 70 311 (37) 298 (34) 290 (34) 49 80 350 (39) 341 (38) 331 (36) 48 60 261 (36) 252 (34) 242 (31) 41 70 296 (36) 289 (35) 281 (33) 42 80 331 (36) 325 (35) 319 (34) 43 60 247 (31) 239 (29) 231 (26) 35 70 286 (32) 277 (30) 268 (28) 36 80 326 (33) 316 (32) 306 (31) 37 Table 49: 5 ton heating charging chart JH(E,C)60*H and CT(F,M,U)60*H in downflow and horizontal right CFM 1500 1750 2000 — Ambient temperature (°F) Indoor temperature (°F) Liquid pressure (subcool) Liquid pressure (subcool) Liquid pressure (subcool) Suction pressure 60 47 40 30 17 10 0 60 361 (29) 342 (29) 323 (29) 113 70 408 (30) 388 (30) 368 (29) 116 80 455 (31) 435 (31) 414 (30) 119 60 340 (34) 323 (33) 306 (31) 91 70 385 (35) 364 (34) 350 (32) 92 80 431 (36) 413 (35) 395 (34) 94 60 327 (35) 312 (34) 296 (32) 81 70 370 (36) 355 (35) 339 (33) 82 80 413 (37) 398 (36) 382 (35) 83 60 307 (35) 295 (34) 282 (32) 68 70 352 (37) 339 (36) 325 (34) 68 80 398 (39) 383 (38) 367 (36) 69 60 283 (31) 272 (30) 260 (28) 55 70 324 (33) 312 (32) 301 (31) 55 80 365 (36) 354 (35) 343 (33) 55 60 271 (32) 261 (30) 251 (28) 47 70 308 (32) 300 (31) 291 (30) 48 80 345 (33) 339 (33) 332 (32) 49 60 256 (34) 248 (32) 239 (29) 36 70 296 (35) 287 (33) 278 (31) 37 80 337 (36) 327 (35) 317 (34) 38 Table 50: 5 ton heating charging chart for JH(E,C)60*J and CT(F,M,U)60*J in upflow and horizontal left CFM 1500 1750 2000 — Ambient temperature (°F) Indoor temperature (°F) Liquid pressure (subcool) Liquid pressure (subcool) Liquid pressure (subcool) Suction pressure 60 47 40 30 17 10 0 60 316 (24) 298 (24) 279 (23) 107 70 357 (25) 338 (24) 318 (23) 110 80 398 (26) 378 (25) 358 (24) 112 60 297 (28) 281 (27) 264 (25) 86 70 337 (29) 317 (28) 303 (27) 87 80 377 (30) 359 (29) 341 (28) 89 60 286 (29) 271 (28) 256 (26) 76 70 324 (31) 309 (29) 293 (27) 78 80 362 (32) 346 (31) 330 (29) 79 60 268 (29) 256 (28) 244 (27) 64 70 308 (31) 295 (30) 281 (29) 65 80 348 (34) 333 (32) 317 (30) 65 60 252 (31) 241 (30) 230 (28) 48 70 289 (33) 277 (32) 267 (30) 47 80 325 (36) 315 (35) 305 (33) 48 60 242 (32) 233 (30) 223 (28) 40 70 274 (32) 266 (31) 258 (30) 41 80 307 (33) 301 (32) 294 (31) 42 60 227 (33) 220 (31) 212 (28) 30 70 254 (31) 250 (30) 246 (29) 32 80 281 (29) 280 (29) 279 (29) 34 Table 51: 5 ton heating charging chart for JH(E,C)60*J and CT(F,M,U)60*J in downflow and horizontal right CFM 1500 1750 2000 — Ambient temperature (°F) Indoor temperature (°F) Liquid pressure (subcool) Liquid pressure (subcool) Liquid pressure (subcool) Suction pressure 60 47 40 30 17 10 0 60 360 (33) 341 (32) 321 (31) 114 70 407 (34) 387 (33) 366 (32) 117 80 453 (35) 432 (34) 411 (33) 120 60 339 (37) 322 (36) 304 (34) 92 70 384 (38) 362 (36) 348 (35) 93 80 430 (39) 412 (38) 393 (37) 95 60 326 (38) 311 (37) 295 (35) 81 70 369 (40) 353 (38) 337 (36) 83 80 412 (41) 396 (40) 380 (38) 84 60 306 (38) 294 (37) 281 (35) 68 70 351 (40) 337 (39) 323 (37) 69 80 397 (43) 381 (41) 365 (39) 70 60 288 (37) 274 (35) 260 (32) 52 70 329 (39) 311 (35) 302 (34) 53 80 371 (42) 358 (39) 344 (36) 52 60 276 (38) 264 (35) 252 (32) 44 70 313 (38) 303 (36) 292 (33) 45 80 350 (39) 342 (37) 333 (35) 46 60 259 (39) 250 (36) 240 (32) 32 70 290 (37) 284 (35) 278 (32) 35 80 320 (35) 318 (34) 316 (33) 38 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 55 BHC Group Heating & Cooling","Starting up the system Starting up the system Before you begin: When the outdoor unit is in place and the refrigerant piping and wiring are complete, you must start up the system and make sure that the system is operating correctly. CAUTION Do not operate the system until all the checks outlined in this procedure have been performed. WARNING Do not touch any of the parts at the discharge gas side by hand. The compressor chamber and the pipes at the discharge side are heated to temperatures higher than 194°F (90°C). To start up the system, do the following: 1. Check to ensure that the service base valves of the outdoor unit are fully open. 2. Check to ensure that the electric wires are fully connected. 3. Use the thermostat to turn on the system. 4. Make sure that the system is operating correctly. Note: See System components and operation for more information about the system if needed. Energizing the crankcase heater (if applicable) To energize the crankcase heater, set the indoor thermostat to the OFF position. Close the line power disconnect to the unit. Where applicable, the outdoor unit has a CCH thermostat that opens at 45°F and closes at 35°F outdoor ambient temperature. NOTICE An attempt to start the compressor at low ambient conditions without at least 8 h of crankcase heat may damage the compressor. Installation of an accessory crankcase heater is required if not factory installed for installations over the maximum allowable line length. With power to the unit and the thermostat in the cooling position, follow these steps: 1. In the cooling cycle, discharge gas is pumped to the outdoor coil which is the condenser. The indoor coil is the evaporator. 2. If the fan switch is in the ON position, a circuit is made through the blower relay to provide continuous blower operation. 3. With the fan switch in the AUTO position, a circuit is made from the thermostat cooling contact through the blower relay to provide blower operation. 4. The system cycles with thermostat demand to provide cooling as needed. 56 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","Instructing the owner Instructing the owner When installation and start-up is complete, instruct the owner on the following: • Processing warranties or online registration • Reviewing the User’s Information Manual • Operating and maintaining the unit correctly, how to start, stop, and adjust the temperature setting • When applicable, instruct the owner that the compressor is equipped with a crankcase heater to prevent the migration of refrigerant to the compressor during the OFF cycle. The heater is energized only when the unit is not operating. If the main switch is disconnected for long periods of shut down, do not attempt to start the unit until 8 h after the switch has been connected. This allows sufficient time for all liquid refrigerant to be driven out of the compressor. • The installer must also instruct the owner on correct operation and maintenance of all other system components. Maintenance and repair Before you begin: • The area must be checked with an appropriate refrigerant detector prior to and during work, to ensure the technician is aware of potentially toxic or flammable atmospheres. No Smoking signs must be displayed. • Ensure that the leak detection equipment being used is suitable for use with all applicable refrigerants, and be non-sparking, adequately sealed, and intrinsically safe. • Be aware that equipment malfunction may be due to refrigerant loss and potential leaks. • If any hot work is to be conducted on the refrigerating equipment or any associated parts, appropriate fire extinguishing equipment must be available to hand. Have a dry powder or CO2 fire extinguisher adjacent to the charging area. • Initial safety check must include: * Ensure that capacitors are discharged to avoid the possibility of sparking. * Ensure that no live electrical components and wiring are exposed while charging, recovering or purging the system. * Ensure that there is continuity of earth bonding. • Repair and maintenance to electrical components must include initial safety checks and component inspection procedures. • During repairs to sealed components, all electrical supplies must be disconnected from the equipment being worked upon prior to any removal of sealed covers. If it is absolutely necessary to have an electrical supply to equipment during servicing, then a permanently operating form of leak detection shall be located at the most critical point to warn of a potentially hazardous situation. • For sealed electrical components such as capacitors, only replace components with parts specified by the manufacturer. Using other parts may lead to the ignition of refrigerant in the atmosphere in the case of a leak. • For compressor evacuation, ensure compressors and compressor oils are properly evacuated to remove any flammable refrigerants. The compressor body must not be heated by an open flame or other ignition sources to accelerate this process. • Ensure that the recovery equipment is in good working order and suitable for recovering flammable refrigerants. • Always recover the refrigerant charge into the correct recovery cylinders if venting is not allowed by local and national codes. • Ensure that cylinders are labelled for the recovered refrigerant, and that they have pressure-relief valves and working shut-off valves. Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 57 BHC Group Heating & Cooling","Instructing the owner CAUTION Risk of fire Ensure that the outlet for the vacuum pump is not near potential ignition sources and has ventilation available It is important to maintain the unit correctly, adhere to the following: • Do not allow dirt to accumulate on the outdoor coils or other parts in the air circuit. Clean the unit as often as necessary. Use a brush, vacuum cleaner attachment, or other suitable means. • The outdoor fan motor bearings are permanently lubricated and do not require periodic oiling. • If the coil needs to be cleaned, it must be washed with water or with Nu-Calgon Cal-Green (or equivalent). If using coil cleaner, follow the directions included with it. Rinse thoroughly with clean water after use. Do not use a high pressure power washer on the coil or fin damage may occur. • The indoor coil and drain pan must be inspected and cleaned regularly to prevent odors and ensure adequate drainage. Refer to the furnace or air handler Installation Manual for filter and blower motor maintenance. Note: Refer to the furnace or air handler Installation Manual for filter and blower motor maintenance. CAUTION It is unlawful to knowingly vent, release or discharge refrigerant into the open air during repair, service, maintenance, or the final disposal of this unit. Required procedures for A2L systems The following procedures are required for A2L systems: Table 52: A2L required procedures Procedure A2L Safely remove refrigerant, following local and national codes. Required Purge circuit with inert gas (oxygen-free nitrogen). Required Evacuate the refrigerant. Required Repair the system and purge with nitrogen during brazing. Required Leak test and pressure test the unit. Required Evacuate the system. Required Charge the system. Required 58 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","Instructing the owner Decommissioning Before you begin: Before attempting the procedure, complete the following: • Ensure that the technician is completely familiar with the equipment and all its detail. • Ensure to safely recover all refrigerants. • Take an oil and refrigerant sample, in case analysis is required before reusing the recovered refrigerant. • Ensure that electrical power is available. • Ensure that mechanical handling equipment is available, if required, for handling refrigerant cylinders. • Ensure that all personal protective equipment is available and being used correctly. • Ensure that the recovery process is supervised at all times by a competent person. • Ensure that recovery equipment and cylinders conform to the appropriate standards. Follow the steps below to ensure the unit is correctly and safely decommissioned: 1. Isolate the system electrically. 2. Connect a recovery machine to remove refrigerant from the system. 3. Ensure that the cylinder is situated on the scales before recovery takes place. 4. Start the recovery machine and operate in accordance with instructions provided with the machine. Note: - Do not overfill cylinders to more than 80% volume liquid charge. - Do not exceed the maximum working pressure of the cylinder, even temporarily. 5. When the cylinders have been filled correctly and the process completed, ensure that the cylinders and the equipment are removed from the site promptly and that all isolation valves on the equipment are closed off. Note: Do not charge recovered refrigerant into another refrigerating system unless it has been cleaned and checked. Label the equipment stating that it has been decommissioned and emptied of refrigerant. Date and sign the label. For appliances containing flammable refrigerants, ensure that there are labels on the equipment stating that the equipment contains a flammable refrigerant. Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 59 BHC Group Heating & Cooling","Test input Test input The control includes a TEST input connector that can be used for various testing functions during installation and service. The TEST input connector is shown in Figure 20. Table 53 summarizes the behavior of the control when the two TEST pins are connected. More detailed descriptions of the various functions are included in other sections of this document. Table 53: TEST input functionality with Y Duration of connections Control behavior with thermostat signals present < 2 No response 2 to 5 Bypass ASCD (Reduce timer to zero immediately). If Y1 is present and high-pressure switch is closed, contactor is energized. If Y2 is also present, second stage output (M2) will also be energized. Clear pressure switch lockout and reset the 6 h PS timer. Initiate defrost cycle ignoring the COIL temp and record > 5 that defrost cycle was initiated by TEST short. Energize Wout and begin defrost cycle immediately upon expiration of timer. Test pin short removed Terminate defrost as normal. Test pin short not removed Continue defrost cycle until TEST connection removed. Table 54: TEST input functionality without Y Duration of connections < 2 2 to 5 > 5 Control behavior with thermostat signals not present No response The control flashes sequentially on the STATUS LED the series of stored error codes (up to the last five since active error codes were last cleared) starting with the most recent. If there are no error codes stored in memory, the STATUS LED flashes three times (0.1 s ON / 0.1 s OFF). The control immediately clears the stored error code array, resets the 6 h PS timer and flashes the STATUS LED six times (0.1 s ON / 0.1 s OFF) to indicate that the error memory is clear. 60 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","Figure 19: Heat pump flow diagram Figure 20: Demand defrost control module Test input Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 61 BHC Group Heating & Cooling","System components and operation System components and operation Anti-short-cycle delay The control includes a 5 min anti-short-cycle delay (ASCD) timer to prevent the compressor from short-cycling after a power or thermostat signal interruption. The ASCD timer is applied when the control is first powered from the indoor unit thermostat and immediately following the completion of a compressor run cycle. The compressor and the outdoor fan do not operate during the 5 min that the timer is active. The ASCD timer can be bypassed by shorting the TEST terminals for 3 s while the thermostat is calling for compressor operation (Y input signal energized). Low voltage detection The control monitors the transformer secondary (24 VAC) voltage and provides low voltage protection for the heat pump and its components. In particular, the control prevents contactor chatter during low voltage conditions. If the voltage drops below approximately 19 VAC, the control continues to energize any relays that are already energized but does not energize any additional relays until the voltage level increases. If the voltage drops below approximately 16 VAC, the control immediately de-energizes the relay outputs and does not energize any relays until the voltage level increases. Fault code display The control provides status codes using the LED. Status codes indicate the state of unit operation but do not represent a fault. The following table describes the LED displayed during status codes. Status codes are not displayed when a fault code is present. Table 55: Status code display No power to the control No faults active OFF Nothing energized Compressor operation active No faults active ON M energized Control normal operation – no call for compressor No faults active Y not present 2 s ON/2 s OFF Control normal operation – in ASCD period No faults active,Y present, ASCD timer not expired 0.1 s ON/0.1 s OFF The control provides fault codes using the Status LED. Table 56 describes the LED displays during fault codes. Unless otherwise specified, the control provides flashes that are a 1/3 s on and 1/3 s off for fault codes. The control only displays a single fault code on the LED. The control displays the fault code on the LED repeatedly with a 2 s off period between repetitions of the fault code. If multiple fault codes are present at the same time, the LED displays only the most recent fault. Table 56 shows the number of flashes for the specified code. For instance, a flash code entry of 3 indicates that the control energizes the output for three 1/3 s on, 1/3 s off flashes, waits 2 s, then energizes the output for three more 1/3 s on, 1/3 s off flashes and repeats. 62 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","System components and operation Table 56: Faults Description High-pressure switch fault (not in lockout yet) System in high-pressure switch lockout (last mode of operation was normal compressor) System in high-pressure switch lockout (last mode of operation was defrost) System in low-pressure switch lockout (last mode of operation was normal compressor) Low voltage (<19.2 VAC) preventing further relay outputs for > 2 s Low voltage (<16 VAC) stopped current relay outputs for > 2 s Coil sensor failure (open or shorted) - Comp. allowed/ lockout Outdoor ambient sensor failure (open or shorted) Compressor allowed if coil is > 32°F Control failure W and O signal received at the same time Y2 signal received without a Y Status LED 2 flashes 3 flashes 4 flashes 5 flashes 6 flashes 7 flashes 8 flashes 9 flashes 10 flashes 11 flashes 12 flashes Demand defrost The control maintains correct airflow through the outdoor coil during heating operation by melting frost and ice that may form on the coil. Frost may accumulate unevenly in different sections of the coil because of the arrangement of the refrigeration circuit within the coil. The control may initiate a defrost cycle even when the coil is not completely covered with frost. This is normal operation. The control regulates the defrost operation of the heat pump based on accumulated compressor runtime, outdoor coil temperature, and outdoor ambient temperature. The control causes the heat pump unit to operate in the normal heating mode until it determines that a defrost cycle is needed. Operating demand defrost The defrost mode is equivalent to the cooling mode except that the outdoor fan motor is de-energized and the W out terminal is energized. The control must do the following to initiate a defrost cycle: • Energize high indoor airflow through the Y2 out terminal. • Energize high compressor speed through the M2 terminal (if not already in second stage). • De-energize the outdoor fan. • Energize the reversing valve. • Energize the auxiliary heat output through the Wout terminal. • Begin the maximum defrost cycle length timer. If the call for heating (Y) is removed from the control during the defrost cycle, it terminates the defrost cycle and de-energize the compressor. The control also stops the defrost cycle length timer but does not reset it. When the control receives another call for heating, it restarts the defrost cycle and the timer at the point at which the call for heating was removed. This happens only if the coil sensor temperature conditions allow defrost to occur. Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 63 BHC Group Heating & Cooling","System components and operation Defrost curves The control uses a set of defrost curve parameters that are selected using the defrost curve selection jumper. The location of the defrost curve selection jumper is shown in the Tabular Data Sheet or Table 57 for each heat pump model. Defrost curve selection The second page of the Tabular Data Sheet or Table 57 indicates the correct jumper setting for the specific heat pump model. The control only reads the jumper input when the Y and W thermostat inputs are de-energized. If a jumper position is changed while either of these inputs is energized, the control does not act upon the jumper changes until the thermostat calls are de-energized or power (24 VAC) to the control is cycled. Table 57: Defrost jumper pin settings Outdoor unit 18 24 36 48 60 Defrost jumper pin setting 2 2 2 3 2 Defrost cycle initiation The control allows the heat pump to operate in the heating mode until the combination of outdoor ambient and outdoor coil temperatures indicate that a defrost cycle is necessary. The control initiates a defrost cycle when the coil temperature is below the initiate point for the measured ambient temperature continuously for 4 1/2 min. See Figure 21. This delay eliminates unnecessary defrost cycles caused by refrigeration surges such as those that occur at the start of a heating cycle. The control initiates a defrost cycle every 6 h (accumulated compressor runtime) to recirculate refrigerant lubricants. This forced defrost timer resets and restarts following the completion or termination of a defrost cycle. The control initiates a defrost cycle when the Defrost Inhibit Time Limit elapses if the previous defrost cycle was terminated based on the Maximum Defrost Cycle Time. This occurs regardless of the liquid line (coil) temperature reading. The coil does not have to be cold for the unit to be forced into defrost. When the defrost cycle begins, the control follows the normal defrost cycle routine. The control also initiates a defrost cycle when the TEST terminals are shorted. This feature allows an installer or service technician to start a defrost cycle immediately as required. When the TEST terminals are shorted for more than 5 s with a Y input energized and the pressure switch input is closed, the ASCD is bypassed, the reversing valve is energized, the ODF is de-energized, and the compressor and the Wout terminal to auxiliary heat are energized. When the TEST inputs are used to force a defrost cycle, the control ignores the state of the coil temperature and outdoor ambient temperature inputs. The coil does not have to be cold and the outdoor temperature does not have to be within a certain range for the heat pump to be forced into a defrost cycle. After the TEST input jumper is removed, the defrost mode terminates as normal. The defrost cycle length timer does not start until the TEST input is removed. If the TEST terminals remain shorted, the control keeps the unit in defrost mode. Defrost inhibition The control does not initiate a defrost cycle if the liquid line temperature is above 32°F (40°F for curve 4), unless the defrost cycle is forced using the TEST input, or the previous defrost exited on the maximum time of 14 min. The control also prevents a defrost cycle from being initiated too soon after the initiation of the previous defrost cycle. When power is applied to the control and after the completion or termination of each defrost cycle, the control starts a 40 min timer. When this timer expires, the control allows another defrost cycle when needed. The timer is based on accumulated compressor runtime. 64 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","System components and operation Defrost termination The control terminates the defrost cycle immediately after the liquid line temperature reaches the terminate temperature or after 14 min of defrost operation. See Figure 21. The control does the following to terminate a defrost cycle: • Energize the outdoor fan. • De-energize the reversing valve. • De-energize the auxiliary heat output through the W out terminal. • Reset and restart the 40 min defrost inhibit timer. Figure 21: Defrost operation curves Cooling operation During cooling operation, the control receives thermostat signals at the Y (Y + Y2 for 2nd stage), and O input terminals. The control energizes the M (M + M2 for 2nd stage) compressor output terminal. This signal energizes the coil of the compressor contactor causing the compressor to operate. The control also delivers power to the COND FAN terminals causing the outdoor fan to operate. The control energizes the REV VALVE terminal with 24 VAC to switch the reversing valve. Heating operation During normal heating mode, the control receives a thermostat signal at the Y (Y + Y2 for 2nd stage) input terminal. The control energizes the M (M + M2 for 2nd stage) compressor output terminal. This signal energizes the coil of the compressor contactor causing the compressor to operate. The control also delivers power to the COND FAN terminals causing the outdoor fan to operate. The reversing valve is not energized in heating mode. In low ambient conditions (<40°F) the control energizes M2 and Y2 out, forcing second stage operation for the remainder of the call. Emergency heat When the thermostat calls for emergency heat operation (W signal without a Y signal), the control energizes the W out terminal immediately. Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 65 BHC Group Heating & Cooling","Third-party trademarks notice Pressure switch fault detection and lockout The heat pump is equipped with a high pressure switch and low pressure switch that connect to the control at the pressure switch terminals. If the high pressure switch input opens for more than 40 ms, the control de-energizes the compressor. If the switch is closed and a thermostat call for compressor operation is present, the control applies the 5 min anti-short-cycle delay timer and starts the compressor when the timer expires. If the low pressure switch opens for 5 s under conditions when the control is not ignoring the low pressure switch input, the control enters a low pressure switch fault. The control ignores the low pressure switch input during the following conditions: • Defrost operation • The first 120 s of compressor operation • 120 s following the completion of a defrost cycle • When the outdoor ambient temperature is below 5 °F When the compressor starts after a switch fault, the control starts a 6 h timer based on accumulated compressor runtime. If the control senses another opening of the switch before the timer expires, it causes a soft lockout condition. The second opening of the switch must be greater than 160 ms for the lockout to occur. If the second opening is between 40 ms and 160 ms, the control de-energizes the compressor but does not cause a soft lockout condition. If the control does not sense a second switch opening before the 6 h timer expires, the timer and counter reset. During the soft lockout mode, the control de-energizes the compressor and energizes the LED output with the appropriate flash code. The control resets the soft lockout condition when any of the following occur after removal of the fault condition: • Power is cycled to the R or Y inputs of the control. This causes the soft lockout condition to be reset when the thermostat is satisfied or when the thermostat is set to SYSTEM OFF and back to HEAT or COOL mode. • The TEST terminals short for more than 2 s. When the soft lockout condition is reset, the control stops displaying the fault code and responds to thermostat inputs normally. Third-party trademarks notice Third-Party Trademarks Notice: For information about third-party trademarks, refer to the relevant company websites. 66 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","Wiring diagrams Figure 22: Wiring diagram - single-phase - 208/230V PSC fan motor Wiring diagrams Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 67 BHC Group Heating & Cooling","Start-up sheet Start-up sheet 68 Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series BHC Group Heating & Cooling","Start-up sheet Installation Manual: R-454B Outdoor Split-System Single-Phase Heat Pump - YH4, XH4, and RH4 Series 69 BHC Group Heating & Cooling","Start-up sheet Subject to change without notice. Printed in U.S.A. Copyright © 2025 by JC Residential and Light Commercial LLC. All rights reserved. BHC Group Heating & Cooling"]}