{"v":1,"file":"york-yh5-a2l-heatpump-techguide.pdf","pages":["Technical Guide: YORK R-454B Outdoor Split-System Heat Pump - YH5 BHC Group Heating & Cooling, 5005 York Drive, Norman, OK 73069 2025-09-16 6552872-YTG-C-0925 Supersedes: 6552872-YTG-B-0625 BHC Group Heating & Cooling","2 Technical Guide: YORK R-454B Outdoor Split-System Heat Pump - YH5 BHC Group Heating & Cooling","Contents C o n t e n t s Description................................................................................................................................................................................... 5 Certification..................................................................................................................................................................................5 Features........................................................................................................................................................................................ 6 Nomenclature.............................................................................................................................................................................. 7 Physical and electrical data........................................................................................................................................................8 Physical and electrical data notes........................................................................................................................................8 Dimensions.................................................................................................................................................................................. 9 Dimensions table notes........................................................................................................................................................ 9 System charge table upflow or horizontal left...................................................................................................................... 10 System charge table downflow or horizontal right.............................................................................................................. 11 System charge table notes................................................................................................................................................. 11 Charging.....................................................................................................................................................................................12 Applications and accessories...................................................................................................................................................13 Sound power rating 1st stage cooling....................................................................................................................................14 Sound power rating 1st stage heating................................................................................................................................... 14 Sound power rating 2nd stage cooling.................................................................................................................................. 14 Sound power rating 2nd stage heating..................................................................................................................................14 Mechanical specifications........................................................................................................................................................ 15 Typical installation.....................................................................................................................................................................16 Alternative installation clearances.......................................................................................................................................... 18 Performance data - 1.5 ton...................................................................................................................................................... 19 Cooling performance data - 1.5 ton.................................................................................................................................. 19 Heating performance data - 1.5 ton.................................................................................................................................. 20 Performance data 2 ton........................................................................................................................................................... 21 Cooling performance data - 2 ton......................................................................................................................................21 Heating performance data - 2 ton..................................................................................................................................... 22 Performance data 3 ton........................................................................................................................................................... 23 Cooling performance data - 3 ton......................................................................................................................................23 Heating performance data - 3 ton..................................................................................................................................... 24 Performance data 4 ton........................................................................................................................................................... 25 Cooling performance data - 4 ton......................................................................................................................................25 Heating performance data - 4 ton..................................................................................................................................... 26 Performance data 5 ton........................................................................................................................................................... 27 Cooling performance data - 5 ton.................................................................................................","4 Technical Guide: YORK R-454B Outdoor Split-System Heat Pump - YH5 BHC Group Heating & Cooling","Description Description The YH5 models are part of our successful split system heat pump lineup. These outdoor units are optimized for 15.2 SEER2/7.8 HSPF2 Minimum Efficiency in all US Regions, and are specifically designed to be matched with our residential indoor coils, furnaces, and air handlers to provide a complete system solution. Figure 1: Installation map Due to continuous product improvement, specifications are subject to change without notice. Visit us on the web at www.simplygettingthejobdone.com and www.york.com. Additional rating information can be found at www.ahridirectory.org. This document is only for distribution use - it is not to be used at point of retail sale. Certification The units are tested in accordance with the following: Technical Guide: YORK R-454B Outdoor Split-System Heat Pump - YH5 5 BHC Group Heating & Cooling","Features Features • Easier installation - Independent panels provide quick access for unit setup. Installation time is reduced by easy power and control wiring access. All models use TXVs. The filter-drier is shipped loose for installation in the field. The unit is factory-charged for 15 ft refrigeration piping. The small base dimension and reduced unit clearances make for easier retrofits. • Accessible information - QR code on unit provides quick access to technical documents and warranty information. • Durable finish - The coated steel wire fan guard, coated external fasteners, and pre-treated G90-equivalent galvanized steel chassis components resist corrosion and rust creep. Powdercoat paint further protects external panels. • Rugged coil protection - Coils are protected from mechanical damage by a an extruded louver coil guard. • Quality coils - Enhanced aluminum fins are mechanically bonded to copper tubing. • Protected compressor - Compressors are protected internally by a high pressure relief valve and a temperature sensor, and externally by the system high and low pressure switches. • Reliable operation - Ball bearing fan motors provide superior performance in extreme temperatures. • Environmentally friendly - CFC-free R-454B refrigerant delivers environmentally friendly performance with zero ozone depletion and a global warming potential of 467. • Top discharge - Warm air is blown up, away from the structure and any landscaping and allows compact location on multi-unit applications. • Low operating sound levels - Developed using CFD and FEA tools, the sturdy cabinet and top design provides sound performance as low as 69 dBA. Compatible accessories for further sound reduction are also available. • Better service access - Diagonal base valves with open access for low-loss fittings, single panel access to the electrical controls, full corner access, and removable fan guard allow easy access for unit maintenance. • Agency listed - Safety certified by CSA to UL 60335-2-40 4th edition. Performance certified to ANSI/AHRI Standard 210/240 in accordance with the Unitary Small Equipment certification program. 6 Technical Guide: YORK R-454B Outdoor Split-System Heat Pump - YH5 BHC Group Heating & Cooling","Nomenclature Table 1: Nomenclature for AC and HP R-454B units Number 1 Category Brand 2 Product type 3 Nominal series efficiency 4, 5 Nominal unit capacity (MBH) 6 Refrigerant 7 Voltage (voltage-phase-hertz) 8 Control strategy 9 Factory option 10 Generation 11 Style letter (minor revision) Option Y X R C H 3 4 5 6 7 8 9 V X Z 18 24 30 36 42 48 60 D E 2 3 4 5 C B S W 1 2 1 2 A B Table 2: Model nomenclature example Number 1 2 3 4, 5 6 7 Option Y H 5 18 E 2 Nomenclature Description YORK Private brand OTC AC HP 13.4 SEER2 LGWP 14.3 SEER2 LGWP 15.2 SEER2 LGWP 16 SEER2 LGWP 17 SEER2 LGWP 18 SEER2 LGWP 19 SEER2 LGWP 20/21 SEER2 (DOE ccHP) 22/23 SEER2 24+ SEER2 1.5 ton 2 ton 2.5 ton 3 ton 3.5 ton 4 ton 5 ton TBC R-454B 208/230-1-60 208/230-3-60 460-3-60 575-3-60 Communicating Wireless (communicating) Standard (conventional) Wireless (conventional) Standard (no options) Future use First generation Second generation Style A Style B 8 9 10 11 S 1 1 A Technical Guide: YORK R-454B Outdoor Split-System Heat Pump - YH5 7 BHC Group Heating & Cooling","Physical and electrical data Physical and electrical data Table 3: Physical and electrical data Outdoor unit model Unit supply voltage Normal voltage range (V)1 Minimum circuit ampacity (A) Maximum overcurrent device (A)2 Minimum overcurrent device (A)3 Compressor type Compressor rated load Compressor locked rotor Crankcase heater Factory external discharge muffler HS kit required with TXV4 Hard start kit part number (S1-2SA067*****) Fan diameter (in.) Fan Motor Type Fan motor rated HP Fan motor rated load (A) Fan motor nominal RPM Fan motor nominal CFM Coil face area (sq. ft.) Coil rows deep Coil fins per inch Liquid refrigerant piping outdoor unit (field installed) Vapor refrigerant piping outdoor unit (field installed)5 Unit charge (lb-oz)6 Charge (oz/ft) Operating weight (lb) YH518E2S11 9.2 15 15 Single-stage rotary 6.7 33.0 Yes Yes Yes Factory installed 18 PSC 0.083 0.64 1000 2100 14.50 1 22 3/8 3/4 3-12 0.57 124 YH524E2S11 15.0 25 15 Two-stage scroll 10.2 62.0 Yes Yes No 10106 22 ECM 0.33 2.20 834 2900 14.60 1 22 3/8 3/4 5-4 0.57 162 YH536E2S11 208/230 V, 1 phase, 60 Hz 187—252 20.4 30 25 Two-stage scroll 14.5 76.0 Yes Yes No 10106 YH548E2S11 27.2 45 30 Two-stage scroll 20.0 141.0 Yes Yes No 10106 22 ECM 0.33 2.20 875 3055 17.90 1 22 3/8 24 ECM 0.33 2.20 917 4000 23.80 1 22 3/8 3/4 7/8 5-1 8-6 0.57 0.60 176 232 YH560E2S11 33.7 50 35 Two-stage scroll 25.2 147.3 Yes Yes No 10106 24 ECM 0.33 2.20 875 3975 23.80 2 18 3/8 1 1/8‡ 10-5 0.67 255 Physical and electrical data notes 1. Rated in accordance with AHRI Standard 110-2012, utilization range A. 2. Dual element fuses or HACR circuit breaker. Maximum allowable overcurrent protection. 3. Dual element fuses or HACR circuit breaker. Minimum recommended overcurrent protection. 4. Refer to the Hard Start Kit Accessory Installation Manual for the hard start kit part number for each model. Most hard start kits are a field installed accessory. Unit model YH518E2S11 contains a factory installed hard start kit. 5. For applications with non-standard vapor line sizes, see the Applications and accessories section. 6. The unit charge is correct for the outdoor unit, smallest matched indoor unit, and 15 ft of refrigerant tubing. For tubing lengths other than 15 ft, add or subtract the amount of refrigerant, using the difference in actual refrigerant piping length (not the equivalent length) multiplied by the per foot value. ‡ The adapter fitting must be field-installed for the required 1 1/8 in. of refrigerant piping. Important: Rotary compressor models are limited to an equivalent length of refrigeration piping of 100 ft with no exceptions. 8 Technical Guide: YORK R-454B Outdoor Split-System Heat Pump - YH5 BHC Group Heating & Cooling","Dimensions Dimensions Table 4: Dimensions Unit model Dimensions (in.) YH518E2S11 YH524E2S11 YH536E2S11 YH548E2S11 YH560E2S11 A 36 1/4 30 36 1/4 39 1/2 39 1/2 B 24 29 1/4 29 1/4 35 1/4 35 1/4 C 24 29 1/4 29 1/4 31 3/4 31 3/4 Refrigerant connection service valve size (in.) Liquid Vapor 3/8 3/4 7/8 7/8‡ Dimensions table notes • All dimensions are in inches and are subject to change without notice. • Overall height is from the bottom of the base pan to the top of the fan guard. • Overall length and width include screw heads. • ‡ The adapter fitting must be field-installed for the required 1 1/8 in. of refrigerant piping. Figure 2: Dimensions Technical Guide: YORK R-454B Outdoor Split-System Heat Pump - YH5 9 BHC Group Heating & Cooling","System charge table upflow or horizontal left System charge table upflow or horizontal left Table 5: System charge table upflow or horizontal left Outdoor unit model Required metering device2,3 Indoor coil model4,5,6 CT(F,M,U)24*B CT(F,M,U)30*C CT(F,M,U)30*D CT(F,M,U)36*D CT(F,M,U)48*F CT(F,M,U)60*G CT(F,M,U)60*H CT(F,M,U)60*J JHE18*B JHE24*C JHE30*D JHE36*D JHE42*F JHE48*G JHE60*H JHE60*J JHC18*B JHC24*C JHC36*D JHC42*F JHC48*G JHC60*H JHC60*J YH518E2S11 5A1 — 10 — — — — — — — 10 — — — — — — — 10 — — — — — YH524E2S11 5A1 — 0 — — — — — — — 0 — — — — — — — 0 — — — — — YH536E2S11 5C1 YH548E2S11 5C1 Additional charge (oz)1 — — — — 0 — 0 — 4 — — 2 — 0 — — — — — — 0 — 0 — 4 — — 2 — 0 — — — — — — 0 — 4 — — 2 — 0 — — YH560E2S11 5C1 — — — — — — 0 0 — — — — — — 0 0 — — — — — 0 0 10 Technical Guide: YORK R-454B Outdoor Split-System Heat Pump - YH5 BHC Group Heating & Cooling","System charge table downflow or horizontal right System charge table downflow or horizontal right Table 6: System charge table downflow or horizontal right Outdoor unit model Required metering device2,3 Indoor coil model4,5,6 CT(F,M,U)24*B CT(F,M,U)30*C CT(F,M,U)30*D CT(F,M,U)36*D CT(F,M,U)48*F CT(F,M,U)60*G CT(F,M,U)60*H CT(F,M,U)60*J JHE18*B JHE24*C JHE30*D JHE36*D JHE42*F JHE48*G JHE60*H JHE60*J JHC18*B JHC24*C JHC36*D JHC42*F JHC48*G JHC60*H JHC60*J YH518E2S11 5A1 — 10 — — — — — — — 10 — — — — — — — 10 — — — — — YH524E2S11 5A1 — 1 — — — — — — — 1 — — — — — — — 1 — — — — — YH536E2S11 5C1 YH548E2S11 5C1 Additional charge (oz)1 — — — — -28 — -28 — -28 — — 20 — 17 — — — — — — -28 — -28 — 8 — — 20 — 17 — — — — — — -28 — 8 — — 20 — 17 — — YH560E2S11 5C1 — — — — — — -40 -11 — — — — — — -40 -11 — — — — — -40 -11 System charge table notes 1. A minus number indicates that you remove charge. 2. For applications that require a TXV, use S1-1TVM*** series kit. 3. Use a TXV kit with these indoor units to obtain system performance. 4. Systems matched with furnaces or air handlers not equipped with blower-off delays may require blower time delay. 5. Do not use CTF or CTU coils in horizontal applications. 6. Charge adders shown above do not indicate that coils are rated for every application. See the performance data tables for actual performance for specified system matches. Obtain certified system ratings from http:// www.ahridirectory.org. Technical Guide: YORK R-454B Outdoor Split-System Heat Pump - YH5 11 BHC Group Heating & Cooling","Charging Charging 1. Check the factory unit charge listed on the unit nameplate to verify the refrigerant charge for the outdoor unit, the smallest matched indoor unit, and the 15 ft of interconnecting refrigeration piping. 2. Verify the indoor metering device and additional charge required for the specific matched indoor unit in the system using Table 5 and Table 6. 3. Add additional charge for the amount of interconnecting refrigeration piping greater than 15 ft at the rate specified in Table 3. 4. For installations requiring additional charge, weigh in refrigerant for the specific matching indoor unit and actual refrigeration piping length. 5. After weighing in the charge adders for the matched indoor unit and refrigeration piping, verify the system operation against the temperatures and pressures in the charging chart for the outdoor unit. Locate the charging charts on the outdoor unit and in the Service Data Application Guide on www.simplygettingthejobdone.com. Follow the subcool or superheat charging procedure in the Installation Manual according to the type of indoor metering device in the system, and allow 10 min after each charge adjustment for the system operation to stabilize. Record the charge adjustment made to match the charging chart. 6. Permanently stamp the unit nameplate with the total system charge defined as follows: total system charge = base charge (as shipped) + charge adder for matched indoor unit + charge adder for actual refrigeration piping length + charge adjustments to match the charging chart. 12 Technical Guide: YORK R-454B Outdoor Split-System Heat Pump - YH5 BHC Group Heating & Cooling","Applications and accessories Refer to the Price Manual for specific model numbers. Standard application limits* Maximum refrigeration piping equivalent length Outdoor ambient temperature limits Cooling operation Maximum DB Minimum DB Heating operation Maximum DB Minimum DB Applications and accessories 80 ft 125ºF 55ºF 75ºF 0ºF Note: *For applications such as low ambient, reduced refrigeration piping, or long refrigeration piping, see the accessories listed in the following section. Start Assist Kit S1-2SA067*****: Provides increased compressor starting torque for areas with low supply voltage. Required for units with recip compressors when applied with indoor TXV, and for all units when applied with long refrigeration piping or low ambient kits. May be factory installed on select AC and HP units (see Table 3). See Price Pages or Source1 SmartSearch for the correct kit for each application. Compressor Crankcase Heater Kit (S1-025********): A wraparound electrical resistance heater that warms the compressor sump, reducing the chance of liquid slugging on startup. Required on all long refrigeration piping and low ambient applications. See Price Pages or Source1 SmartSearch for the correct part for each application. Indoor TXV Kit S1-1TVM***: Thermal expansion valves precisely meter refrigerant for optimum performance over a wide range of conditions. See Table 5 and Table 6, Price Pages, or Source1 Smart Search for TXV part number for each AC and HP model. Cold Weather Charging Tent S1-CHGTENT01: Provides warm environment to accurately service AC and HP systems in ambient conditions 55ºF (13ºC) or colder. Touch-up Paint S1-5130153****: Color-matched aerosol paint for touching up unit chassis and panels. See Price Pages or Source1 SmartSearch for the correct color for each application. Compressor Sound Blanket S1-010-07xxx-000: A field-installed dense foam cover that provides 2dBA sound level reduction. See Price Pages or Source1 SmartSearch for the correct blanket for each application. Thermostat: Compatible thermostat controls are available through accessory sourcing. For optimum performance, these outdoor units are fully compatible with our residential Hx™ Touch Screen Thermostat available through Source1. For more information, see the thermostat section of the Product Equipment Catalog. Technical Guide: YORK R-454B Outdoor Split-System Heat Pump - YH5 13 BHC Group Heating & Cooling","Sound power rating 1st stage cooling Sound power rating 1st stage cooling Table 7: Sound power data – stage 1 – cooling – octave band sound power level (db re. 1-pW) Outdoor unit model Power level (Hz) dBA SQI 63 125 250 500 1000 2000 4000 8000 YH518E2S11 — — — — — — — — — — YH524E2S11 70 66 67 67 64 63 57 58 70 19.1 YH536E2S11 68 64 64 67 65 59 54 56 69 19.1 YH548E2S11 80 70 67 69 70 63 60 61 73 19.1 YH560E2S11 71 66 65 66 68 64 60 61 72 19.2 Sound power rating 1st stage heating Table 8: Sound power data – stage 1 – heating – octave band sound power level (db re. 1-pW) Outdoor unit model Power level (Hz) dBA SQI 63 125 250 500 1000 2000 4000 8000 YH518E2S11 — — — — — — — — — — YH524E2S11 69 69 66 67 64 61 55 55 69 19.1 YH536E2S11 69 68 65 67 64 58 55 52 69 19.2 YH548E2S11 78 70 67 68 72 63 61 61 74 19.0 YH560E2S11 70 70 66 67 69 65 61 57 73 19.0 Sound power rating 2nd stage cooling Table 9: Sound power data – stage 2 – cooling – octave band sound power level (db re. 1-pW) Outdoor unit model Power level (Hz) dBA SQI 63 125 250 500 1000 2000 4000 8000 YH518E2S11 68 63 61 66 63 62 61 56 70 19.1 YH524E2S11 70 66 67 66 64 62 53 59 70 19.0 YH536E2S11 68 64 64 66 66 65 60 58 72 19.1 YH548E2S11 80 71 67 68 71 63 60 61 74 19.0 YH560E2S11 71 66 65 67 70 66 61 62 74 19.1 Sound power rating 2nd stage heating Table 10: Sound power data – stage 2 – heating – octave band sound power level (db re. 1-pW) Outdoor unit model Power level (Hz) dBA SQI 63 125 250 500 1000 2000 4000 8000 YH518E2S11 70 59 62 67 63 61 59 54 69 19.1 YH524E2S11 69 69 66 66 64 61 54 59 70 19.1 YH536E2S11 70 67 65 66 65 62 57 54 70 19.0 YH548E2S11 80 70 68 69 69 63 62 61 73 19.0 YH560E2S11 70 69 66 68 70 67 62 58 75 19.2 14 Technical Guide: YORK R-454B Outdoor Split-System Heat Pump - YH5 BHC Group Heating & Cooling","Mechanical specifications Mechanical specifications Manufacture and certifications • Units shall be assembled at a facility with an ISO 9001:2015-certified Quality Management System. • Units shall be certified by CSA to 4th Edition of UL 60335-2-40 and performance certified to ANSI/AHRI Standard 210/240. • Units shall be sound tested according to ANSI/AHRI Standard 270. • Certified matched system ratings will be available for download from the AHRI online directory at http:// www.ahridirectory.org. Unit application • Units shall be approved for cooling operation between 55ºF and 125ºF without modification. • Units shall be approved for heating operation between 0ºF and 75ºF without modification. • Units shall be approved for refrigeration piping up to 80 ft equivalent length without modification. • Units shall be approved for installation within 6 in. of a flat vertical wall without modification, according to the instructions in the technical literature. • Units shall be certified to the 5th Edition (2014) of the Florida Building Code for both ground-mounted and rooftop-mounted applications up to 200 ft above grade with approved mounting kit. Unit access • Units shall have a removable fan guard that can be removed independently of the top for interior access through the top of the unit without damaging the coil. • Units shall have two removable stamped steel coil guards for exterior coil access. • Units shall have a separate compartment for electrical controls that can be accessed without disturbing the unit airflow. • Units shall have a blockoff panel that can be removed to provide interior unit access through the side of the unit. • Units shall have a removable blockoff panel and a swing open removable electrical panel that provides sufficient interior unit access for removing the compressor through the side of the unit. Unit construction • Units shall be shipped completely wired, piped and assembled. Wiring pigtails shall be provided for field control wiring connections. Service valves shall be provided for field refrigerant line connections. • Units shall be factory leak checked, run tested, and shipped with a holding charge of R-454B refrigerant. • Unit cabinet components shall be G90 equivalent steel finished with powder-coat paint rated at a minimum of 500 h under ASTM B117 testing. • Unit base pan shall be stamped G90 equivalent steel finished with powder-coat paint rated at a minimum of 500 h under ASTM B117 testing. • Units shall have a single corner post opposite the electrical control box and two independently removable steel coil guard panels to optimize cabinet strength and serviceability. • Units shall have L-shaped stamped sheet metal coil guards with interior facing extrusions for superior panel stiffness and durability from hail and other mechanical impacts. • Units shall come with a stainless steel liquid line filter-drier that is shipped loose for installation in the field. • Unit base valves shall be mounted diagonally on the unit base pan with service ports that provide sufficient clearance for low-loss hose fittings. • Units shall provide a service port mounted in the base pan such that panels can be removed without moving the service port. • Units shall be constructed with a high pressure switch and a low pressure switch for system protection. Technical Guide: YORK R-454B Outdoor Split-System Heat Pump - YH5 15 BHC Group Heating & Cooling","Typical installation • Units shall be constructed with all badging and labels applied at the factory. Unit components • Compressor shall be hermetic with internal electrical overload protection and internal overpressure protection. • Compressor shall be mounted on neoprene vibration isolators that do not require the removal of transportation clips or brackets. • Outdoor fan shall be direct drive with vertical air discharge for low sound levels. • Outdoor fan motor shall be totally enclosed with permanently lubricated ball bearings motors approved for vertical shaft applications. • Outdoor coil shall be air cooled and constructed of enhanced aluminum fins mechanically bonded to internally enhanced Ø 7mm copper tubing. Unit warranties • Unit manufacturer shall provide a limited 10-year compressor warranty without a requirement for unit registration. • Unit manufacturer shall provide a limited 5-year parts warranty extended to 10 years with registration. Typical installation Figure 3: Typical installation 16 Technical Guide: YORK R-454B Outdoor Split-System Heat Pump - YH5 BHC Group Heating & Cooling","Typical installation CAUTION Care must be taken to prevent ice from damaging the unit. Damage may occur from ice falling onto unit from a sloped roof or from a vertical drip line due to a partial overhang. Figure 4: Overhang positioning Technical Guide: YORK R-454B Outdoor Split-System Heat Pump - YH5 17 BHC Group Heating & Cooling","Alternative installation clearances Alternative installation clearances Figure 5: Alternative installation clearances 18 Technical Guide: YORK R-454B Outdoor Split-System Heat Pump - YH5 BHC Group Heating & Cooling","Performance data - 1.5 ton Performance data - 1.5 ton See the following tables for performance data for the YH518E2S11 unit. Cooling performance data - 1.5 ton Table 11: Cooling performance data - 1.5 ton Air temperature Indoor CFM 450 600 750 entering outdoor Indoor dry bulb (°F) 80 80 75 80 80 80 80 75 80 80 80 80 75 80 80 unit (°F) Indoor wet bulb 57 62 62 67 72 57 62 62 67 72 57 62 62 67 72 (°F) 55 Total capacity 16.6 18.7 18.7 21.1 23.7 17.9 19.4 19.4 22.0 24.6 18.7 19.6 19.7 22.3 25.0 Sensible capacity 16.6 15.8 13.5 14.1 12.4 17.9 17.8 15.0 15.5 13.3 18.7 19.6 16.2 16.6 13.9 kW 0.92 0.87 0.87 0.83 0.81 1.01 0.97 0.97 0.93 0.91 1.11 1.07 1.07 1.03 1.01 65 Total capacity 17.0 18.4 18.4 20.1 21.9 18.4 19.0 19.0 20.8 22.6 19.2 19.2 19.3 21.1 22.9 Sensible capacity 17.0 15.8 13.6 13.5 11.3 18.4 17.8 15.0 15.0 12.1 19.2 19.2 16.1 16.1 12.7 kW 0.96 0.96 0.96 0.96 0.96 1.06 1.06 1.06 1.06 1.06 1.16 1.16 1.16 1.16 1.17 75 Total capacity 16.2 17.2 17.2 18.8 20.5 17.4 17.7 17.8 19.3 21.1 18.1 18.1 17.9 19.6 21.3 Sensible capacity 16.2 15.3 12.9 12.9 10.6 17.4 17.2 14.4 14.3 11.4 18.1 18.1 15.7 15.6 12.1 kW 1.09 1.09 1.09 1.09 1.10 1.19 1.19 1.19 1.20 1.20 1.29 1.29 1.29 1.30 1.30 85 Total capacity 15.5 16.2 16.3 17.7 19.3 16.5 16.5 16.7 18.2 19.8 17.2 17.2 16.8 18.3 19.9 Sensible capacity 15.5 14.7 12.5 12.4 10.1 16.5 16.5 13.9 13.8 10.9 17.2 17.2 15.1 15.1 11.5 kW 1.22 1.23 1.23 1.23 1.24 1.33 1.33 1.33 1.34 1.35 1.43 1.43 1.43 1.44 1.45 95 Total capacity 14.7 15.2 15.2 16.5 18.1 15.6 15.6 15.5 17.0 18.5 16.2 16.2 15.5 17.3 18.6 Sensible capacity 14.7 14.2 12.0 11.8 9.5 15.6 15.6 13.4 13.5 10.4 16.2 16.2 14.7 15.0 11.0 kW 1.36 1.37 1.37 1.38 1.39 1.47 1.47 1.47 1.48 1.50 1.58 1.58 1.58 1.58 1.60 105 Total capacity 14.0 14.3 14.3 15.6 17.0 14.9 14.9 14.5 15.9 17.3 15.4 15.4 14.5 15.8 17.4 Sensible capacity 14.0 13.9 11.7 11.6 9.1 14.9 14.9 13.1 13.2 10.0 15.4 15.4 14.5 14.6 10.7 kW 1.52 1.52 1.52 1.54 1.55 1.63 1.63 1.63 1.64 1.66 1.74 1.74 1.73 1.75 1.76 115 Total capacity 13.3 13.3 13.3 14.6 15.9 14.1 14.1 13.9 14.7 16.1 14.6 14.6 13.7 14.6 16.1 Sensible capacity 13.3 13.3 11.2 11.2 8.7 14.1 14.1 13.0 12.7 9.7 14.6 14.6 13.7 14.4 10.5 kW 1.68 1.68 1.68 1.70 1.72 1.80 1.80 1.79 1.81 1.83 1.91 1.91 1.90 1.91 1.93 125 Total capacity 12.1 12.4 12.2 13.6 14.9 12.8 13.0 12.3 13.6 15.1 13.1 13.4 12.6 13.6 15.0 Sensible capacity 12.1 12.4 10.5 11.0 8.5 12.8 13.0 12.3 12.5 9.4 13.1 13.4 12.6 13.6 10.3 kW 1.85 1.85 1.85 1.87 1.89 1.97 1.97 1.96 1.98 2.00 2.09 2.09 2.07 2.09 2.11 Technical Guide: YORK R-454B Outdoor Split-System Heat Pump - YH5 19 BHC Group Heating & Cooling","Performance data - 1.5 ton Heating performance data - 1.5 ton Table 12: Heating performance data - 1.5 ton Air temperature Air temperature 450 600 750 entering entering indoor MBH COP KW outdoor unit unit (°F) MBH COP KW MBH COP KW (°F) 60 60 20.30 4.23 1.41 21.10 4.51 1.37 21.90 4.81 1.33 60 70 19.70 3.77 1.53 20.40 4.01 1.49 21.20 4.26 1.46 60 80 19.00 3.38 1.65 19.70 3.59 1.61 20.50 3.80 1.58 47 60 17.40 3.77 1.35 18.00 3.95 1.33 18.60 4.14 1.32 47 70 16.80 3.39 1.45 17.40 3.54 1.44 18.00 3.69 1.43 47 80 16.20 3.06 1.55 16.70 3.18 1.54 17.30 3.31 1.54 40 60 16.00 3.56 1.32 16.50 3.68 1.32 17.10 3.79 1.32 40 70 15.40 3.20 1.41 15.90 3.30 1.41 16.40 3.40 1.42 40 80 14.80 2.88 1.51 15.30 2.97 1.51 15.80 3.06 1.52 30 60 13.90 3.20 1.27 14.50 3.31 1.28 15.10 3.42 1.29 30 70 13.30 2.89 1.35 13.90 2.98 1.37 14.40 3.06 1.38 30 80 12.80 2.62 1.43 13.30 2.68 1.45 13.80 2.74 1.47 17 60 11.40 2.79 1.20 12.00 2.83 1.24 12.50 2.88 1.27 17 70 10.80 2.50 1.27 11.40 2.55 1.31 11.90 2.59 1.35 17 80 10.20 2.24 1.34 10.80 2.29 1.38 11.30 2.34 1.42 10 60 10.60 2.63 1.17 11.70 2.83 1.21 12.80 3.02 1.24 10 70 9.80 2.34 1.23 10.70 2.45 1.28 11.50 2.56 1.32 10 80 9.10 2.06 1.29 9.70 2.11 1.34 10.20 2.15 1.39 0 60 9.10 2.37 1.12 9.50 2.38 1.17 9.90 2.38 1.22 0 70 8.30 2.08 1.17 8.60 2.05 1.23 8.80 2.03 1.28 0 80 7.60 1.81 1.23 7.70 1.76 1.28 7.80 1.71 1.34 20 Technical Guide: YORK R-454B Outdoor Split-System Heat Pump - YH5 BHC Group Heating & Cooling","Performance data 2 ton Performance data 2 ton See the following tables for performance data for the YH524E2S11 unit. Cooling performance data - 2 ton Table 13: Cooling performance data - 2 ton Air temperature Indoor CFM 600 800 1000 entering outdoor Indoor dry bulb (°F) 80 80 75 80 80 80 80 75 80 80 80 80 75 80 80 unit (°F) Indoor wet bulb 57 62 62 67 72 57 62 62 67 72 57 62 62 67 72 (°F) 55 Total capacity 22.1 24.3 24.2 26.0 29.0 23.8 25.4 25.3 27.7 30.1 25.1 25.9 26.0 28.8 30.8 Sensible capacity 22.1 19.8 16.9 16.2 13.9 23.8 22.3 18.6 18.6 14.9 25.1 24.2 20.1 20.7 15.7 kW 1.29 1.28 1.28 1.26 1.26 1.38 1.37 1.38 1.37 1.36 1.47 1.47 1.47 1.47 1.45 65 Total capacity 21.6 23.5 23.5 25.7 28.0 23.3 24.4 24.5 26.7 29.0 24.6 24.9 25.0 27.3 29.6 Sensible capacity 21.6 19.6 16.8 16.7 13.7 23.3 22.0 18.6 18.5 14.7 24.6 24.3 20.0 19.9 15.6 kW 1.43 1.42 1.42 1.42 1.41 1.52 1.52 1.52 1.51 1.51 1.62 1.62 1.62 1.61 1.61 75 Total capacity 21.0 22.6 22.6 24.8 27.0 22.7 23.4 23.4 25.7 27.8 23.8 23.8 24.0 26.1 28.2 Sensible capacity 21.0 19.4 16.6 16.5 13.5 22.7 21.9 18.3 18.3 14.5 23.8 23.8 20.0 19.8 15.4 kW 1.56 1.56 1.56 1.56 1.56 1.66 1.66 1.66 1.66 1.66 1.76 1.76 1.76 1.76 1.76 85 Total capacity 20.4 21.6 21.6 23.7 25.7 21.9 22.3 22.2 24.4 26.4 22.9 22.9 22.7 24.7 26.8 Sensible capacity 20.4 19.1 16.2 16.2 13.2 21.9 21.7 18.0 18.1 14.3 22.9 22.9 19.7 19.7 15.1 kW 1.72 1.72 1.72 1.72 1.73 1.82 1.82 1.82 1.82 1.83 1.92 1.92 1.92 1.93 1.93 95 Total capacity 19.6 20.3 20.3 21.8 24.2 21.0 21.1 21.0 23.0 24.8 21.9 21.9 21.1 23.6 25.1 Sensible capacity 19.6 18.7 15.8 15.5 12.7 21.0 21.1 17.8 17.8 13.8 21.9 21.9 19.4 19.8 14.8 kW 1.92 1.92 1.92 1.93 1.94 2.02 2.02 2.02 2.03 2.04 2.13 2.13 2.13 2.13 2.14 105 Total capacity 18.8 19.3 19.4 21.1 23.1 20.0 20.0 19.9 21.6 23.7 20.8 20.8 19.9 21.8 23.9 Sensible capacity 18.8 18.2 15.3 15.3 12.2 20.0 20.0 17.2 17.0 13.3 20.8 20.8 18.8 18.8 14.2 kW 2.11 2.12 2.12 2.13 2.14 2.22 2.22 2.22 2.24 2.25 2.33 2.33 2.33 2.34 2.35 115 Total capacity 17.9 18.1 18.3 20.0 21.8 19.0 19.0 18.6 20.4 22.2 19.7 19.8 18.7 20.5 22.4 Sensible capacity 17.9 17.5 14.7 14.6 11.6 19.0 19.0 16.6 16.5 12.6 19.7 19.8 18.1 18.1 13.5 kW 2.34 2.34 2.34 2.36 2.38 2.45 2.45 2.45 2.47 2.49 2.56 2.56 2.55 2.57 2.59 125 Total capacity 16.9 16.9 17.1 18.2 20.5 17.9 17.9 17.4 19.1 20.8 18.6 18.6 17.4 19.9 21.0 Sensible capacity 16.9 16.8 14.1 13.4 11.0 17.9 17.9 15.8 15.9 12.0 18.6 18.6 17.4 18.1 12.8 kW 2.59 2.59 2.60 2.62 2.64 2.71 2.71 2.71 2.72 2.75 2.82 2.82 2.81 2.82 2.86 Technical Guide: YORK R-454B Outdoor Split-System Heat Pump - YH5 21 BHC Group Heating & Cooling","Performance data 2 ton Heating performance data - 2 ton Table 14: Heating performance data - 2 ton Air temperature Air temperature 600 800 1000 entering entering indoor MBH COP KW outdoor unit unit (°F) MBH COP KW MBH COP KW (°F) 60 60 27.40 4.01 2.00 28.00 4.26 1.93 28.70 4.51 1.87 60 70 26.60 3.53 2.21 27.30 3.75 2.13 28.00 3.98 2.06 60 80 26.00 3.13 2.44 26.60 3.34 2.34 27.20 3.56 2.24 47 60 23.70 3.64 1.91 24.30 3.82 1.87 24.90 4.00 1.82 47 70 23.10 3.21 2.11 23.70 3.38 2.06 24.30 3.55 2.01 47 80 22.50 2.84 2.32 23.00 3.00 2.25 23.60 3.17 2.18 40 60 21.80 3.43 1.86 22.30 3.58 1.83 22.90 3.72 1.80 40 70 21.20 3.02 2.06 21.80 3.16 2.02 22.30 3.31 1.98 40 80 20.60 2.68 2.25 21.10 2.81 2.20 21.60 2.95 2.15 30 60 18.90 3.10 1.79 19.40 3.21 1.78 20.00 3.31 1.77 30 70 18.50 2.73 1.99 19.00 2.84 1.96 19.50 2.95 1.93 30 80 17.90 2.42 2.16 18.40 2.52 2.14 18.90 2.62 2.11 17 60 15.30 2.64 1.70 15.70 2.69 1.71 16.20 2.75 1.72 17 70 15.00 2.33 1.89 15.40 2.40 1.88 15.80 2.46 1.88 17 80 14.40 2.06 2.04 14.80 2.12 2.05 15.30 2.17 2.06 10 60 13.30 2.37 1.65 13.70 2.40 1.67 14.10 2.43 1.70 10 70 13.20 2.10 1.84 13.50 2.14 1.84 13.80 2.18 1.85 10 80 12.50 1.85 1.98 12.90 1.89 2.00 13.30 1.92 2.03 0 60 10.50 1.95 1.58 10.90 1.96 1.62 11.20 1.97 1.67 0 70 10.50 1.74 1.76 10.70 1.76 1.79 10.90 1.77 1.81 0 80 9.80 1.52 1.89 10.20 1.54 1.94 10.50 1.56 1.98 22 Technical Guide: YORK R-454B Outdoor Split-System Heat Pump - YH5 BHC Group Heating & Cooling","Performance data 3 ton Performance data 3 ton See the following tables for performance data for the YH536E2S11 unit. Cooling performance data - 3 ton Table 15: Cooling performance data - 3 ton Air temperature Indoor CFM 900 1200 1500 entering outdoor Indoor dry bulb (°F) 80 80 75 80 80 80 80 75 80 80 80 80 75 80 80 unit (°F) Indoor wet bulb 57 62 62 67 72 57 62 62 67 72 57 62 62 67 72 (°F) 55 Total capacity 31.6 34.3 34.2 37.5 40.8 34.8 36.6 36.5 40.1 43.7 37.2 38.0 38.1 42.1 46.0 Sensible capacity 31.6 28.3 24.1 23.9 19.4 34.8 33.0 27.6 27.4 22.1 37.2 36.9 30.7 30.6 24.5 kW 2.04 2.07 2.07 2.11 2.16 2.22 2.24 2.24 2.28 2.33 2.39 2.39 2.39 2.44 2.49 65 Total capacity 31.4 34.2 34.2 37.4 40.9 34.0 35.7 35.6 39.0 42.4 35.7 36.4 36.4 39.8 43.2 Sensible capacity 31.4 28.4 24.3 24.3 20.1 34.0 31.9 26.8 26.8 21.7 35.7 34.8 28.9 28.9 22.8 kW 2.20 2.23 2.23 2.27 2.31 2.36 2.38 2.38 2.42 2.47 2.52 2.53 2.53 2.57 2.62 75 Total capacity 30.5 33.1 33.1 36.3 39.6 33.0 34.5 34.4 37.7 41.0 34.6 35.0 35.2 38.5 41.8 Sensible capacity 30.5 27.7 23.7 23.7 19.6 33.0 31.2 26.2 26.2 21.1 34.6 34.0 28.2 28.2 22.2 kW 2.39 2.42 2.42 2.45 2.49 2.55 2.57 2.57 2.60 2.64 2.71 2.71 2.71 2.75 2.79 85 Total capacity 29.6 31.8 31.8 34.9 38.1 31.8 33.0 33.0 36.1 39.4 33.4 33.5 33.7 36.9 40.0 Sensible capacity 29.6 27.0 23.0 23.1 19.0 31.8 30.3 25.4 25.4 20.4 33.4 33.1 27.4 27.3 21.5 kW 2.61 2.64 2.64 2.67 2.71 2.77 2.79 2.79 2.82 2.86 2.93 2.93 2.93 2.97 3.00 95 Total capacity 28.4 30.4 30.4 33.3 36.3 30.5 31.4 31.4 34.4 37.5 31.9 31.9 32.0 35.0 38.0 Sensible capacity 28.4 26.2 22.3 22.3 18.3 30.5 29.6 24.6 24.5 19.6 31.9 31.9 26.4 26.4 20.7 kW 2.87 2.89 2.89 2.93 2.96 3.03 3.04 3.04 3.08 3.11 3.18 3.18 3.19 3.22 3.25 105 Total capacity 27.2 28.8 28.8 31.6 34.4 29.1 29.6 29.7 32.5 35.4 30.3 30.3 30.1 32.9 35.8 Sensible capacity 27.2 25.3 21.4 21.5 17.5 29.1 28.4 23.6 23.6 18.8 30.3 30.3 25.4 25.4 19.8 kW 3.16 3.18 3.18 3.22 3.25 3.32 3.33 3.33 3.36 3.40 3.47 3.47 3.47 3.51 3.54 115 Total capacity 25.9 26.9 27.0 29.7 32.3 27.5 27.6 27.8 30.4 33.1 28.6 28.6 28.1 30.7 33.5 Sensible capacity 25.9 24.4 20.5 20.6 16.7 27.5 27.3 22.6 22.6 17.9 28.6 28.6 24.4 24.3 18.8 kW 3.49 3.51 3.51 3.54 3.58 3.65 3.65 3.66 3.69 3.73 3.80 3.80 3.80 3.83 3.87 125 Total capacity 21.6 23.1 23.1 26.6 30.7 24.5 25.3 24.9 28.2 32.0 26.9 27.5 26.2 29.5 32.8 Sensible capacity 21.6 21.8 17.9 18.5 16.3 24.5 25.3 21.5 21.5 17.8 26.9 27.5 25.1 24.7 18.9 kW 3.87 3.86 3.87 3.90 3.94 4.03 4.03 4.02 4.05 4.09 4.18 4.18 4.16 4.20 4.23 Technical Guide: YORK R-454B Outdoor Split-System Heat Pump - YH5 23 BHC Group Heating & Cooling","Performance data 3 ton Heating performance data - 3 ton Table 16: Heating performance data - 3 ton Air temperature Air temperature 900 1200 1600 entering entering indoor MBH COP KW outdoor unit unit (°F) MBH COP KW MBH COP KW (°F) 60 60 38.40 4.31 2.61 38.50 4.41 2.55 38.50 4.52 2.50 60 70 37.90 3.88 2.86 38.10 3.98 2.80 38.30 4.10 2.74 60 80 37.40 3.52 3.12 37.70 3.63 3.05 38.00 3.74 2.98 47 60 32.90 3.89 2.48 33.10 3.97 2.44 33.20 4.05 2.40 47 70 32.50 3.51 2.72 32.70 3.58 2.67 32.90 3.66 2.63 47 80 32.10 3.19 2.95 32.30 3.26 2.90 32.50 3.34 2.85 40 60 29.90 3.64 2.41 30.10 3.70 2.39 30.40 3.77 2.36 40 70 29.40 3.28 2.63 29.70 3.35 2.60 30.00 3.42 2.57 40 80 28.90 2.98 2.85 29.30 3.05 2.81 29.70 3.13 2.78 30 60 26.60 3.38 2.31 26.90 3.42 2.30 27.10 3.46 2.29 30 70 26.20 3.03 2.53 26.40 3.08 2.51 26.60 3.13 2.49 30 80 25.70 2.74 2.76 25.90 2.79 2.72 26.10 2.84 2.69 17 60 22.10 2.89 2.24 22.20 2.91 2.24 22.40 2.92 2.24 17 70 21.20 2.54 2.45 21.50 2.57 2.45 21.80 2.61 2.45 17 80 20.40 2.24 2.67 20.80 2.29 2.66 21.20 2.34 2.65 10 60 19.30 2.61 2.16 19.60 2.66 2.17 20.00 2.70 2.17 10 70 18.80 2.33 2.37 19.40 2.40 2.37 19.90 2.47 2.37 10 80 18.30 2.09 2.57 19.10 2.18 2.56 19.90 2.27 2.56 0 60 15.90 2.14 2.17 16.30 2.18 2.19 16.60 2.21 2.20 0 70 16.00 1.97 2.39 16.20 1.97 2.40 16.30 1.98 2.42 0 80 16.10 1.82 2.60 16.10 1.80 2.62 16.00 1.78 2.63 24 Technical Guide: YORK R-454B Outdoor Split-System Heat Pump - YH5 BHC Group Heating & Cooling","Performance data 4 ton Performance data 4 ton See the following tables for performance data for the YH548E2S11 unit. Cooling performance data - 4 ton Table 17: Cooling performance data - 4 ton Air temperature Indoor CFM 1200 1600 2000 entering outdoor Indoor dry bulb (°F) 80 80 75 80 80 80 80 75 80 80 80 80 75 80 80 unit (°F) Indoor wet bulb 57 62 62 67 72 57 62 62 67 72 57 62 62 67 72 (°F) 55 Total capacity 44.4 48.6 48.5 52.8 57.5 47.9 50.9 50.7 55.3 59.9 50.4 52.1 52.0 56.6 61.3 Sensible capacity 44.3 39.1 33.7 33.4 27.7 47.9 43.8 37.0 36.9 29.8 50.4 47.9 39.8 39.6 31.4 kW 2.66 2.70 2.70 2.73 2.77 2.87 2.90 2.90 2.94 2.98 3.08 3.09 3.09 3.13 3.17 65 Total capacity 43.0 46.6 46.6 50.7 55.0 46.4 48.6 48.5 52.8 57.1 48.6 49.6 49.6 53.9 58.3 Sensible capacity 43.0 38.3 32.8 32.6 26.7 46.4 43.1 36.2 36.0 28.8 48.6 47.3 39.1 38.9 30.4 kW 2.91 2.94 2.94 2.98 3.02 3.12 3.14 3.14 3.18 3.22 3.32 3.33 3.33 3.37 3.41 75 Total capacity 41.5 44.6 44.5 48.5 52.6 44.7 46.3 46.3 50.4 54.5 46.8 47.0 47.2 51.3 55.4 Sensible capacity 41.5 37.4 31.9 31.7 25.7 44.7 42.4 35.4 35.2 27.8 46.8 46.6 38.4 38.1 29.5 kW 3.19 3.22 3.22 3.26 3.30 3.40 3.42 3.42 3.46 3.50 3.61 3.61 3.61 3.65 3.69 85 Total capacity 40.1 42.5 42.4 46.2 50.1 43.0 43.9 44.0 47.8 51.7 44.9 45.0 44.8 48.5 52.5 Sensible capacity 40.1 36.7 31.0 30.8 24.7 43.0 41.8 34.6 34.4 26.9 44.9 45.0 37.7 37.4 28.6 kW 3.51 3.53 3.53 3.57 3.61 3.72 3.73 3.73 3.77 3.82 3.92 3.92 3.92 3.96 4.01 95 Total capacity 38.6 40.3 40.4 43.9 47.5 41.3 41.5 41.7 45.2 48.9 43.0 43.0 42.1 45.6 49.5 Sensible capacity 38.6 36.0 30.2 30.0 23.9 41.3 41.1 33.9 33.7 26.0 43.0 43.0 37.1 37.1 27.8 kW 3.85 3.87 3.88 3.92 3.97 4.07 4.07 4.08 4.12 4.17 4.27 4.28 4.26 4.31 4.36 105 Total capacity 36.9 38.2 38.1 41.4 44.8 39.4 39.4 39.1 42.4 45.9 40.9 40.9 39.5 42.8 46.4 Sensible capacity 36.9 35.1 29.4 29.2 23.0 39.4 39.4 33.2 32.9 25.1 40.9 40.9 36.5 36.2 27.0 kW 4.25 4.27 4.27 4.32 4.36 4.47 4.47 4.47 4.52 4.57 4.68 4.68 4.66 4.70 4.76 115 Total capacity 35.0 35.7 35.7 38.8 42.0 37.3 37.3 36.5 39.6 42.9 38.6 38.6 36.7 39.9 43.1 Sensible capacity 35.0 34.2 28.4 28.2 22.0 37.3 37.3 32.2 32.0 24.2 38.6 38.6 35.7 35.4 26.1 kW 4.70 4.71 4.71 4.77 4.82 4.92 4.92 4.91 4.97 5.02 5.13 5.13 5.10 5.16 5.22 125 Total capacity 33.0 33.0 33.0 35.8 38.9 34.9 35.0 33.5 36.6 39.6 36.1 36.1 33.9 36.6 39.7 Sensible capacity 33.0 33.0 27.4 27.1 20.9 34.9 35.0 31.3 31.1 23.2 36.1 36.1 33.9 34.6 25.1 kW 5.21 5.21 5.21 5.27 5.34 5.44 5.44 5.41 5.47 5.54 5.65 5.65 5.61 5.66 5.73 Technical Guide: YORK R-454B Outdoor Split-System Heat Pump - YH5 25 BHC Group Heating & Cooling","Performance data 4 ton Heating performance data - 4 ton Table 18: Heating performance data - 4 ton Air temperature Air temperature 1200 1600 2000 entering entering indoor MBH COP KW outdoor unit unit (°F) MBH COP KW MBH COP KW (°F) 60 60 57.20 4.27 3.93 58.40 4.43 3.86 59.50 4.59 3.80 60 70 55.60 3.80 4.28 57.00 3.98 4.20 58.40 4.15 4.12 60 80 54.00 3.41 4.64 55.60 3.59 4.54 57.20 3.78 4.43 47 60 48.40 3.88 3.65 49.50 3.97 3.66 50.60 4.05 3.66 47 70 47.50 3.43 4.06 48.70 3.55 4.01 49.80 3.68 3.97 47 80 46.50 3.05 4.46 47.80 3.20 4.37 49.10 3.36 4.28 40 60 54.40 3.43 4.64 54.80 3.49 4.59 55.20 3.56 4.54 40 70 53.50 3.10 5.06 54.00 3.16 5.00 54.60 3.23 4.95 40 80 52.60 2.81 5.48 53.30 2.88 5.42 54.00 2.96 5.35 30 60 38.70 3.25 3.48 39.30 3.30 3.49 40.00 3.35 3.50 30 70 38.00 2.93 3.80 38.70 2.98 3.81 39.50 3.03 3.81 30 80 37.20 2.65 4.12 38.10 2.71 4.12 38.90 2.77 4.12 17 60 32.40 2.90 3.27 32.60 2.91 3.28 32.80 2.93 3.28 17 70 31.10 2.54 3.59 31.50 2.58 3.58 31.90 2.61 3.58 17 80 29.90 2.25 3.90 30.50 2.30 3.89 31.10 2.34 3.88 10 60 22.40 2.71 2.42 23.30 2.75 2.48 24.10 2.78 2.54 10 70 21.50 2.41 2.62 22.40 2.44 2.68 23.20 2.48 2.74 10 80 20.60 2.14 2.82 21.50 2.18 2.88 22.30 2.22 2.94 0 60 30.60 2.35 3.82 31.40 2.35 3.92 32.30 2.35 4.03 0 70 30.00 2.11 4.16 30.70 2.11 4.26 31.40 2.11 4.35 0 80 29.40 1.91 4.51 30.00 1.91 4.59 30.50 1.91 4.67 26 Technical Guide: YORK R-454B Outdoor Split-System Heat Pump - YH5 BHC Group Heating & Cooling","Performance data 5 ton Performance data 5 ton See the following tables for performance data for the YH560E2S11 unit. Cooling performance data - 5 ton Table 19: Cooling performance data - 5 ton Air temperature Indoor CFM 1500 1750 2000 entering outdoor Indoor dry bulb (°F) 80 80 75 80 80 80 80 75 80 80 80 80 75 80 80 unit (°F) Indoor wet bulb 57 62 62 67 72 57 62 62 67 72 57 62 62 67 72 (°F) 55 Total capacity 55.7 58.6 58.3 60.5 61.4 59.0 60.4 59.9 62.7 64.0 61.1 61.8 61.3 64.1 65.0 Sensible capacity 55.7 48.5 41.5 39.0 29.3 59.0 51.8 44.0 41.3 30.9 61.1 55.0 46.2 42.8 31.3 kW 3.34 3.38 3.37 3.40 3.42 3.48 3.51 3.50 3.54 3.56 3.61 3.63 3.63 3.66 3.69 65 Total capacity 51.5 55.5 54.9 60.1 64.6 53.7 56.8 56.4 61.5 66.1 55.4 57.7 57.4 62.4 67.0 Sensible capacity 51.5 46.1 39.2 39.2 32.1 53.7 49.0 41.3 41.1 33.2 55.4 51.8 43.0 42.9 34.2 kW 3.69 3.73 3.73 3.77 3.81 3.82 3.85 3.85 3.89 3.94 3.95 3.97 3.97 4.02 4.06 75 Total capacity 50.5 54.1 53.6 58.6 63.3 52.5 55.2 54.9 59.9 64.5 54.2 55.9 55.8 60.8 65.5 Sensible capacity 50.5 45.7 38.8 38.7 31.7 52.5 48.8 40.9 40.8 32.9 54.2 51.7 42.8 42.7 33.8 kW 4.05 4.09 4.09 4.14 4.19 4.19 4.21 4.21 4.26 4.31 4.32 4.33 4.34 4.39 4.44 85 Total capacity 49.2 52.4 52.0 56.9 61.5 51.3 53.4 53.2 58.0 62.6 52.8 54.0 54.0 58.8 63.5 Sensible capacity 49.2 45.3 38.2 38.2 31.2 51.3 48.5 40.4 40.3 32.4 52.8 51.1 42.4 42.2 33.4 kW 4.44 4.47 4.47 4.53 4.59 4.58 4.60 4.60 4.66 4.71 4.71 4.72 4.73 4.78 4.84 95 Total capacity 47.8 50.3 50.1 54.8 59.3 49.7 51.1 51.1 55.8 60.3 51.2 51.6 51.8 56.4 61.0 Sensible capacity 47.8 44.6 37.7 37.6 30.5 49.7 47.8 39.7 39.7 31.7 51.2 50.8 41.7 41.6 32.8 kW 4.87 4.90 4.90 4.96 5.03 5.01 5.02 5.03 5.09 5.15 5.14 5.14 5.15 5.21 5.28 105 Total capacity 46.2 47.9 47.9 52.3 56.8 47.9 48.6 48.6 53.2 57.6 49.3 49.4 49.3 53.8 58.2 Sensible capacity 46.2 44.0 36.8 36.8 29.7 47.9 47.0 38.9 39.0 30.9 49.3 49.4 41.0 40.9 32.0 kW 5.35 5.37 5.38 5.45 5.52 5.49 5.50 5.51 5.58 5.65 5.63 5.63 5.63 5.70 5.77 115 Total capacity 44.2 45.1 45.4 49.5 53.9 45.8 45.8 46.0 50.2 54.6 47.0 47.0 46.3 50.7 55.0 Sensible capacity 44.2 43.0 35.9 35.8 28.7 45.8 45.8 38.1 37.9 30.0 47.0 47.0 40.3 40.0 31.1 kW 5.90 5.91 5.92 5.99 6.07 6.04 6.04 6.04 6.12 6.20 6.18 6.18 6.17 6.24 6.32 125 Total capacity 40.7 40.9 41.1 45.4 51.9 42.0 42.2 41.5 47.0 52.5 43.0 43.3 41.7 48.4 52.9 Sensible capacity 40.7 40.8 33.8 33.8 28.6 42.0 42.2 36.2 36.9 29.8 43.0 43.3 38.4 40.0 30.9 kW 6.55 6.54 6.54 6.61 6.69 6.69 6.68 6.67 6.74 6.81 6.83 6.82 6.79 6.87 6.94 Technical Guide: YORK R-454B Outdoor Split-System Heat Pump - YH5 27 BHC Group Heating & Cooling","Trademarks Heating performance data - 5 ton Table 20: Heating performance data - 5 ton Air temperature Air temperature 1500 1750 2000 entering entering indoor MBH COP KW outdoor unit unit (°F) MBH COP KW MBH COP KW (°F) 60 60 68.50 3.99 5.03 68.60 4.08 4.93 68.70 4.18 4.82 60 70 67.60 3.59 5.52 67.90 3.68 5.40 68.30 3.79 5.28 60 80 66.70 3.25 6.01 67.20 3.35 5.88 67.80 3.46 5.74 47 60 58.70 3.60 4.78 59.00 3.67 4.71 59.20 3.74 4.64 47 70 58.00 3.24 5.24 58.30 3.31 5.15 58.60 3.39 5.07 47 80 57.30 2.94 5.70 57.60 3.01 5.60 57.90 3.09 5.50 40 60 53.40 3.36 4.65 53.80 3.42 4.60 54.10 3.48 4.55 40 70 52.50 3.03 5.07 53.00 3.10 5.01 53.50 3.17 4.96 40 80 51.60 2.75 5.49 52.30 2.82 5.43 52.90 2.89 5.36 30 60 47.50 3.12 4.46 47.90 3.16 4.44 48.30 3.20 4.42 30 70 46.70 2.80 4.89 47.10 2.85 4.84 47.40 2.89 4.80 30 80 45.90 2.53 5.32 46.20 2.58 5.25 46.50 2.63 5.18 17 60 39.60 2.79 4.17 39.90 2.80 4.17 40.20 2.82 4.18 17 70 38.10 2.45 4.57 38.60 2.48 4.57 39.10 2.51 4.56 17 80 36.60 2.16 4.97 37.30 2.21 4.96 38.00 2.25 4.95 10 60 34.60 2.52 4.03 35.30 2.56 4.04 36.00 2.60 4.05 10 70 33.80 2.24 4.41 34.80 2.31 4.41 35.80 2.38 4.41 10 80 33.00 2.02 4.79 34.30 2.10 4.78 35.70 2.19 4.77 0 60 30.40 2.30 3.87 31.00 2.34 3.89 31.70 2.37 3.92 0 70 30.60 2.11 4.25 30.90 2.12 4.28 31.20 2.12 4.30 0 80 30.80 1.95 4.63 30.70 1.93 4.66 30.60 1.91 4.69 Trademarks YORK® is a registered trademark of Johnson Controls International plc and its affiliated companies. Used under license. Third-Party Trademarks Notice: For information about third-party trademarks, refer to the relevant company websites. Subject to change without notice. Printed in U.S.A. Copyright © 2025 by JC Residential and Light Commercial LLC. All rights reserved. BHC Group Heating & Cooling"]}