{"v":1,"file":"york-yhg-heatpump-techguide.pdf","pages":["TECHNICAL GUIDE FOR INSTALLATION IN ALL US REGIONS AND CANADA LX SERIES SPLIT SYSTEM HEAT PUMPS Installation Allowed 16 SEER – R-410A – 1 PHASE 1.5 THRU 5 NOMINAL TONS MODELS: YHG18 THRU 60 ® Due to continuous product improvement, specifications are subject to change without notice. Visit us on the web at www.simplygettingthejobdone.com and www.york.com Additional rating information can be found at www.ahridirectory.org WARRANTY SUMMARY* Extended 10-Years limited parts warranty. Standard 10-year limited compressor warranty. Extended 10-Years limited parts warranty requires online registration within 90 days of purchase for replacement or closing for new home construction. *Does not apply to R-22 models, 3-Phase models, or internet sales. See Limited Warranty certificate in User's Information Manual for details. 5599017-YTG-F-0520 DESCRIPTION The YHG models are part of our successful LX Series split system heat pump lineup. These outdoor units are optimized for the new 16 SEER / 9.0 HSPF Minimum Efficiency in all US Regions, and are specifically designed to be matched with York indoor coils, furnaces, and air handlers to provide a complete system solution. FEATURES • Easier Installation - Independent panels provide quick access for unit setup. Installation time is reduced by easy power and control wiring access. All models utilize TXV's. The factory installed filter-drier and factory charge for a 15-Ft lineset means less time spent brazing and charging the system. The small base dimension and reduced unit clearances make for easier retrofits. • Accessible Information - QR code on unit provides quick access to technical documents and warranty information. • Durable Finish - The coated steel wire fan guard, coated external fasteners, and pre-treated G90-equivalent galvanized steel chassis components resist corrosion and rust creep. Champagne colored powdercoat paint further protects external panels. • Rugged Coil Protection - Coils are protected from mechanical damage by a proven stamped steel coil guard design. • Quality Coils - Enhanced aluminum fins are mechanically bonded to copper tubing. • Protected Compressor - Compressors are protected internally by a high pressure relief valve and a temperature sensor, and externally by the system high and low pressure switches. The liquid line filter-drier is factory installed to protect the compressor against moisture and debris. • Reliable Operation - Ball bearing fan motors provide superior performance in extreme temperatures. Factory installed accumulator ensures proper functioning across a wide range of conditions. • Environmentally Friendly - CFC-free R-410A refrigerant delivers environmentally friendly performance with zero ozone depletion. • Top Discharge - Warm air is blown up, away from the structure and any landscaping and allows compact location on multi-unit applications. • Low Operating Sound Levels - Developed using CFD and FEA tools, the sturdy cabinet and top design provides sound performance of 76 dBA or lower. Compatible accessories for further sound reduction are also available. • Better Service Access - Diagonal base valves with open access for low-loss fittings, single panel access to the electrical controls, full corner access, and removable fan guard allow easy access for unit maintenance. • Agency Listed - Safety certified by CSA to UL 1995 / CSA 22.2. Performance certified to ANSI/AHRI Standard 210/240 in accordance with the Unitary Small Equipment certification program. FOR DISTRIBUTION USE ONLY - NOT TO BE USED AT POINT OF RETAIL SALE","5599017-YTG-F-0520 LIST OF SECTIONS DESCRIPTION . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 FEATURES . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 NOMENCLATURE . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 PHYSICAL AND ELECTRICAL DATA . . . . . . . . . . . . . . . . . . . . . . . 3 DIMENSIONS . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 SYSTEM CHARGE FOR VARIOUS MATCHED SYSTEMS . . . . . . . 4 SYSTEM CAPACITY - Single Piece and Modular Air Handlers . . 5 SYSTEM CAPACITY - Upflow, Downflow & Horizontal Furnaces and Coils (Coil Only Ratings) . . . . . . . . . . . 9 SYSTEM CAPACITY - With High Efficiency Motor Furnaces . . . . 9 APPLICATION & ACCESSORIES . . . . . . . . . . . . . . . . . . . . . . . . . 41 SOUND POWER RATINGS - COOLING . . . . . . . . . . . . . . . . . . . . . 41 SOUND POWER RATINGS - HEATING . . . . . . . . . . . . . . . . . . . . . 42 MECHANICAL SPECIFICATIONS . . . . . . . . . . . . . . . . . . . . . . . . . 42 TYPICAL INSTALLATION . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 43 TYPICAL FIELD WIRING . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 44 ALTERNATIVE INSTALLATION CLEARANCES . . . . . . . . . . . . . . 44 PERFORMANCE DATA - 1.5 TON . . . . . . . . . . . . . . . . . . . . . . . . . 45 PERFORMANCE DATA - 2 TON . . . . . . . . . . . . . . . . . . . . . . . . . . 50 PERFORMANCE DATA - 2.5 TON . . . . . . . . . . . . . . . . . . . . . . . . . 55 PERFORMANCE DATA - 3 TON . . . . . . . . . . . . . . . . . . . . . . . . . . 62 PERFORMANCE DATA - 3.5 TON . . . . . . . . . . . . . . . . . . . . . . . . . 69 PERFORMANCE DATA - 4 TON . . . . . . . . . . . . . . . . . . . . . . . . . . 76 PERFORMANCE DATA - 5 TON . . . . . . . . . . . . . . . . . . . . . . . . . . 82 NOMENCLATURE BRAND PRODUCT TYPE Y Y = York H H = Heat Pump NOMINAL SERIES EFFICIENCY AND STAGING NOMINAL UNIT CAPACITY (MBH) REFRIGERANT G G = 16 SEER / 1-Stage 18 = 1.5 Ton 36 24 = 2 Ton 30 = 2.5 Ton 36 = 3 Ton B B = R-410A 42 = 3.5 Ton 48 = 4 Ton 60 = 5 Ton VOLTAGE 2 2 = 208/230-1-60 (Voltage-Phase-Hertz) GENERATION (MAJOR REVISION) 1 = 1st Gen 1 2 = 2nd Gen etc FACTORY OPTION S S = Standard (No Options) STYLE LETTER (MINOR REVISION) NOT USED FOR ORDERING A = Style A A B = Style B etc 2 Johnson Controls Ducted Systems","5599017-YTG-F-0520 PHYSICAL AND ELECTRICAL DATA MODEL Unit Supply Voltage Normal Voltage Range 1 Minimum Circuit Ampacity Max. Overcurrent Device Amps 2 Min. Overcurrent Device Amps 3 Compressor Type Compressor Amps Rated Load Locked Rotor Crankcase Heater Factory External Discharge Muffler HS Kit Required with TXV HS Kit Part Number (S1-2SA067*****)4 Fan Diameter Inches Type Rated HP Fan Motor Rated Load Amps Nominal RPM Nominal CFM Face Area Sq. Ft. Coil Rows Deep Fins / Inch Liquid Line Set OD (Field Installed) Vapor Line Set OD (Field Installed)5 Unit Charge (Lbs. - Oz.) 6 Charge Per Foot, Oz. Operating Weight Lbs. YHG18B21S 14 20 15 Scroll 9.0 47.5 Yes Yes No 21806 22 ECM 1/3 2.8 682 2850 17.9 1 22 3/8 3/4 6 - 2 0.62 165 YHG24B21S 15.5 25 20 Scroll 11.8 62.9 Yes Yes No 10106 24 PSC 1/8 0.80 1075 2995 23.8 1 22 3/8 3/4 9 - 7 0.62 175 YHG30B21S YHG36B21S YHG42B21S 208-230V, 1 60Hz 187 to 252 19.6 22 28.7 30 35 45 20 25 30 Scroll Scroll Scroll 13.4 15.4 20.7 72.5 83.9 123.9 Yes Yes Yes Yes Yes Yes No No No 10106 10106 10106 24 24 26 ECM ECM ECM 1/3 1/3 1/3 2.8 2.8 2.8 682 682 682 2995 3715 3715 23.8 23.8 26.4 1 2 2 22 18 18 3/8 3/8 3/8 3/4 3/4 7/8 8 - 9 11 - 6 13 - 14 0.62 0.62 0.67 175 230 235 YHG48B21S 25.9 40 30 Scroll 18.5 124 Yes Yes No 10106 26 ECM 1/3 2.8 834 4100 31.2 2 18 3/8 7/8 14 - 10 0.67 300 YHG60B21S 32.4 50 35 Scroll 23.68 152.5 Yes Yes No 10106 26 ECM 1/3 2.8 834 4100 31.2 2 18 3/8 1-1/8‡ 16 - 13 0.75 300 1. Rated in accordance with AHRI Standard 110-2012, utilization range “A”. 2. Dual element fuses or HACR circuit breaker. Maximum allowable overcurrent protection. 3. Dual element fuses or HACR circuit breaker. Minimum recommended overcurrent protection. 4. Use S1-2SA067***** series kit. See Hard Start Kit Accessory Installation Manual. 5. For applications with non-standard vapor line sizes, see the “Applications & Accessories” section of this Technical Guide. 6. The Unit Charge is correct for the outdoor unit, smallest matched indoor unit, and 15 feet of refrigerant tubing. For tubing lengths other than 15 feet, add or subtract the amount of refrigerant, using the difference in actual lineset length (not the equivalent length) multiplied by the per foot value. ‡ Adapter fitting must be field installed for the required 1-1/8” line set. DIMENSIONS & Dimensions Refrigerant Connection Unit (Inches) Service Valve Size Model A B C Liquid Vapor YHG18B21S 36-1/4 35-1/4 31-3/4 YHG24B21S 39-1/2 35-1/4 31-3/4 3/4 YHG30B21S 39-1/2 35-1/4 31-3/4 YHG36B21S 39-1/2 35-1/4 31-3/4 3/8 $ YHG42B21S 39-1/2 38 34-1/4 7/8 YHG48B21S 46 38 34-1/4 YHG60B21S 46 38 34-1/4 7/8‡ ‡ Adapter fitting must be field installed for the required 1-1/8” line set. All dimensions are in inches and are subject to change without notice. Overall height is from bottom of base pan to top of fan guard. Overall length and width include screw heads. % $ Johnson Controls Ducted Systems 3","5599017-YTG-F-0520 SYSTEM CHARGE FOR VARIOUS MATCHED SYSTEMS Outdoor Unit Required TXV 1,2 Defrost Jumper Pin Setting YHG18B21S BA1 2 YHG24B21S BA1 2 YHG30B21S BA1 2 YHG36B21S BA1 or BB1 2 YHG42B21S BC1 2 YHG48B21S BC1 1 YHG60B21S BC1 or BD1 1 Indoor Unit 3,4,5 Additional Charge, oz AP18B – – – – – – – AP24B 0 – – – – – – AP30B – 3 8 – – – – AP36B – – – – – – – AP36C – – – – – – – AP37C – – – – – – – AP42C – – – – – – – AP48(C,D) – – – – 0 – – AP60(C,D) – – – – – – – AE18B – – – – – – – AE24B 0 – – – – – – AE30B 28 0 0 – – – – AE36(B,C) – 3 8 0 – – – AE42C – – – 25 0 – – AE43C – – – – 17 – – AE48(C,D) – – – 25 0 – – AE60C – – – – 20 0 – AE60D – – – – – 52 0 AVC18B – – – – – – – AVC24B 0 – – – – – – AVC30B 28 0 0 – – – – AVC36(B,C) – 3 8 0 – – – AVC42C – – – 25 0 – – AVC48(C,D) – – – 25 0 – – AVC49C – – – 17 – AVC60C – – – – 20 0 – AVC60D – – – – – 52 0 CF/CM/CU18(A,B) – – – – – – – CF/CM/CU24(A,B) 0 – – – – – – CF/CM/CU30(A,B,C) 28 0 0 – – – – CF/CM/CU36(A,B,C) – 3 8 0 – – – CF/CM/CU42(B,C,D) – – – – – – – CF/CM/CU48(C,D) – – – 25 0 – – CF/CM50C – – – – – 47 – CF/CM/CU60(C,D) – – – – 20 0 – CF/CM61D – – – – – 47 – CF/CM64D – – – – – 52 0 Some of the combinations shown in the above System Charge table require Advanced Main Air Circulating Fan indoor product. For approved coil only matches, please see the “COOLING CAPACITY - Upflow, Downflow & Horizontal Furnaces and Coils” table. FOOTNOTES: 1. For applications requiring a TXV, use S1-1TVM*** series kit. 2. A TXV kit must be used with these indoor units to obtain system performance. 3. Systems matched with furnaces or air handlers not equipped with blower-off delays may require 60 second time delay. 4. CF coils cannot be used in horizontal applications. 5. Charge adders shown above do not indicate that coils are rated for every application. Refer to Performance Data Tables for actual performance for specified system matches. Obtain certified system ratings from www.ahridirectory.org. CHARGING PROCEDURES: 1. Check the Factory Unit Charge listed on the unit nameplate to verify the refrigerant charge for the outdoor unit, the smallest matched indoor unit, and the 15 feet of interconnecting lineset. 2. Verify the indoor metering device and additional charge required for the specific matched indoor unit in the system using the above table. 3. Add additional charge for the amount of interconnecting lineset tubing greater than 15 feet at the rate specified in Physical and Electrical Data Table. 4. For installations requiring additional charge, weigh in refrigerant for the specific matching indoor unit and actual lineset length. 5. Once the charge adders for matched indoor unit and for lineset have been weighed in, verify the system operation against the temperatures and pressures in the Charging Chart for the outdoor unit. Locate Charging Charts on the outdoor unit and also in the Service Data Application Guide on www.simplygettingthejobdone.com. Follow the Subcool or Superheat charging procedure in the Installation Manual according to the type of indoor metering device in the system, and allow ten minutes after each charge adjustment for the system operation to stabilize. Record the charge adjustment made to match the Charging Chart. 6. For Downflow and Horizontal-Right Installations, some indoor units require additional charging adjustments to ensure proper equipment operation. Refer to the outdoor unit installation manual. 7. Permanently stamp the unit nameplate with the TOTAL SYSTEM CHARGE defined as follows: TOTAL SYSTEM CHARGE = Base Charge (as shipped) + charge adder for matched indoor unit + charge adder for actual lineset length + charge adjustments to match the Charging Chart. 4 Johnson Controls Ducted Systems","SYSTEM CAPACITY - Single Piece and Modular Air Handlers UNIT MODEL AIR HANDLER MODEL WIDTH COIL MODEL3 RATED CFM YHG18B21S AE24BX21 17.5 – 625 YHG18B21S AE30BX21 17.5 – 600 YHG18B21S AP24BX21 17.5 – 675 YHG18B21S AVC24BX21 17.5 – 600 YHG18B21S AVC30BX21 17.5 – 675 YHG18B21S ME08BN21 17.5 CF/CM24B 575 YHG18B21S ME08BN21 17.5 CF/CM30B 600 YHG18B21S ME12BN21 17.5 CF/CM24B 675 YHG18B21S ME12BN21 17.5 CF/CM30B 675 YHG18B21S ME12CN21 21.0 CF/CM24C 600 YHG18B21S ME12CN21 21.0 CF/CM30C 600 YHG18B21S MVC08BN21 17.5 CF/CM24B 625 YHG18B21S MVC08BN21 17.5 CF/CM30B 650 YHG18B21S MVC12CN21 21.0 CF/CM24C 650 YHG18B21S MVC12CN21 21.0 CF/CM30C 650 YHG24B21S AE30BX21 17.5 – 900 YHG24B21S AE36BX21 17.5 – 850 YHG24B21S AE36CX21 21.0 – 800 YHG24B21S AP30BX21 17.5 – 850 YHG24B21S AVC30BX21 17.5 – 900 YHG24B21S AVC36BX21 17.5 – 825 YHG24B21S AVC36CX21 21.0 – 950 YHG24B21S ME08BN21 17.5 CF/CM30B 900 YHG24B21S ME08BN21 17.5 CF/CM36B 900 YHG24B21S ME12BN21 17.5 CF/CM30B 875 YHG24B21S ME12BN21 17.5 CF/CM36B 875 YHG24B21S ME12CN21 21.0 CF/CM30C 850 YHG24B21S ME12CN21 21.0 CF/CM36C 850 YHG24B21S ME16CN21 21.0 CF/CM30C 925 YHG24B21S ME16CN21 21.0 CF/CM36C 925 YHG24B21S MVC08BN21 17.5 CF/CM30B 800 YHG24B21S MVC08BN21 17.5 CF/CM36B 800 YHG24B21S MVC12BN21 17.5 CF/CM30B 950 YHG24B21S MVC12BN21 17.5 CF/CM36B 950 YHG24B21S MVC12CN21 21.0 CF/CM30C 875 YHG24B21S MVC12CN21 21.0 CF/CM36C 875 YHG24B21S MVC16CN21 21.0 CF/CM30C 925 YHG24B21S MVC16CN21 21.0 CF/CM36C 925 Johnson Controls Ducted Systems COOLING 1 NET MBH TOTAL SENS. SEER 18.0 12.6 17.00 18.0 12.8 17.00 18.0 13.3 16.00 18.0 12.2 17.00 18.0 13.8 17.00 18.0 12.1 17.00 18.0 12.8 17.00 18.0 12.9 17.00 18.0 13.4 17.00 18.0 12.2 17.00 18.0 12.8 17.00 18.0 12.5 17.00 18.0 13.2 17.00 18.0 12.7 17.00 18.0 13.2 17.00 24.0 18.7 16.00 23.8 18.4 16.00 23.4 17.6 16.00 23.2 18.3 15.00 24.0 18.8 16.00 23.6 18.1 16.00 24.0 19.2 17.00 24.0 18.7 16.00 24.0 18.9 16.00 24.0 18.5 16.00 24.0 18.6 17.00 24.0 18.4 16.00 23.8 18.4 17.00 24.0 18.9 16.00 24.0 19.0 17.00 23.8 17.9 15.00 23.4 17.8 16.00 24.0 19.1 16.00 24.0 19.2 17.00 24.0 18.5 16.00 24.0 18.7 17.00 24.0 18.8 16.00 24.0 18.9 17.00 5599017-YTG-F-0520 EER 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 12.25 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 NET MBH 47°F OD 17°F OD 18.0 11.9 18.0 11.4 18.0 12.4 18.0 11.7 17.2 10.2 18.0 11.7 18.0 11.4 18.0 11.9 18.0 11.6 18.0 11.7 18.0 11.4 18.0 11.8 18.0 11.5 18.0 11.8 18.0 11.5 23.0 13.5 23.2 14.2 23.0 14.1 23.6 14.7 23.0 13.5 23.2 14.3 23.2 14.3 23.0 13.5 23.2 14.3 22.8 13.4 23.2 14.2 22.8 13.3 23.0 14.2 23.0 13.4 23.2 14.3 22.8 13.3 23.0 14.2 23.0 13.5 23.4 14.4 22.8 13.3 23.0 14.2 22.8 13.4 23.2 14.2 HEATING 2 HSPF HSPF Region IV Region V 10.00 8.15 10.00 8.15 9.50 7.95 10.00 8.30 9.50 8.40 10.00 8.30 10.00 8.25 10.00 8.15 10.00 8.15 10.00 8.25 10.00 8.25 10.00 8.20 10.00 8.15 10.00 8.20 10.00 8.15 8.50 6.85 9.00 7.25 9.00 7.25 9.00 7.45 8.50 6.90 9.00 7.70 10.00 8.10 8.50 6.90 9.00 7.30 8.20 6.60 9.00 7.30 8.20 6.65 9.00 7.30 8.50 6.80 9.00 7.20 8.20 6.75 9.00 7.45 9.00 7.30 10.00 8.15 8.50 6.90 9.50 7.80 9.00 7.30 9.50 7.65 COP 47°F OD 17°F OD 4.80 3.24 4.58 3.08 4.34 2.96 4.62 3.14 4.22 2.74 4.54 3.10 4.52 3.06 4.80 3.24 4.68 3.14 4.62 3.14 4.52 3.06 4.68 3.18 4.64 3.10 4.78 3.22 4.66 3.14 3.86 2.36 4.04 2.58 4.10 2.60 3.82 2.46 3.76 2.30 3.84 2.50 4.32 2.70 3.78 2.30 4.08 2.60 3.74 2.30 4.04 2.58 3.68 2.26 3.98 2.56 3.90 2.36 4.22 2.66 3.52 2.20 3.82 2.46 3.96 2.38 4.28 2.68 3.78 2.32 4.10 2.60 3.92 2.38 4.24 2.68 5","5599017-YTG-F-0520 SYSTEM CAPACITY - Single Piece and Modular Air Handlers UNIT MODEL AIR HANDLER MODEL WIDTH COIL MODEL3 RATED CFM YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S AE30BX21 17.5 AE36BX21 17.5 AE36CX21 21.0 AP30BX21 17.5 AVC30BX21 17.5 AVC36BX21 17.5 AVC36CX21 21.0 ME12BN21 17.5 ME12BN21 17.5 ME12CN21 21.0 ME12CN21 21.0 ME16CN21 21.0 ME16CN21 21.0 MVC12BN21 17.5 MVC12BN21 17.5 MVC12CN21 21.0 MVC12CN21 21.0 MVC16CN21 21.0 MVC16CN21 21.0 AE36BX21 17.5 AE36CX21 21.0 AE42CX21 21.0 AE48CX21 21.0 AE48DX21 24.5 AVC36BX21 17.5 AVC36CX21 21.0 AVC42CX21 21.0 AVC48CX21 21.0 AVC48DX21 24.5 ME12BN21 17.5 ME12CN21 21.0 ME12CN21 21.0 ME14DN21 24.5 ME14DN21 24.5 ME16CN21 21.0 ME16CN21 21.0 ME20DN21 24.5 ME20DN21 24.5 – – – – – – – CF/CM30B CF/CM36B CF/CM30C CF/CM36C CF/CM30C CF/CM36C CF/CM30B CF/CM36B CF/CM30C CF/CM36C CF/CM30C CF/CM36C – – – – – – – – – – CF/CM36B CF/CM36C CF/CM48C CF/CM36D CF/CM48D CF/CM36C CF/CM48C CF/CM36D CF/CM48D 1125 1100 1175 1075 1100 1025 1100 1050 1050 1000 1000 1100 1100 1125 1075 1175 1125 1125 1125 975 975 950 1075 1050 925 900 925 925 975 1050 1000 1000 1025 1025 1100 1100 1275 1275 6 COOLING 1 NET MBH TOTAL SENS. SEER 30.0 22.4 17.00 30.0 22.0 16.00 30.0 22.2 16.00 30.0 22.0 15.00 30.0 22.2 16.00 30.0 22.0 16.00 30.0 21.8 16.00 30.0 21.8 17.00 30.0 21.6 16.00 30.0 21.6 17.00 30.0 21.2 16.00 30.0 22.2 17.00 30.0 21.8 16.00 30.0 22.2 17.00 30.0 21.8 16.00 30.0 22.4 17.00 30.0 22.0 16.00 30.0 22.2 17.00 30.0 22.0 16.00 35.0 22.8 15.00 35.2 23.0 16.00 36.0 23.0 16.00 36.0 25.0 17.00 36.0 23.6 16.50 34.8 22.4 15.00 35.0 22.2 16.00 36.0 22.8 16.00 36.0 22.8 16.00 36.0 23.2 16.00 35.4 23.8 15.25 35.2 23.2 16.00 36.0 23.4 16.00 35.4 23.6 16.00 36.0 23.4 16.00 35.6 24.2 15.25 36.0 24.0 16.00 36.0 26.0 16.00 36.0 25.0 16.00 EER 13.00 13.00 13.00 12.25 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 NET MBH 47°F OD 17°F OD 28.4 17.2 28.6 17.9 28.6 17.9 29.0 18.3 28.2 17.2 28.2 17.6 28.4 17.6 27.8 16.9 28.2 17.6 27.6 16.7 28.0 17.4 28.0 16.9 28.4 17.6 28.2 17.1 28.4 17.7 28.2 17.0 28.4 17.6 28.0 16.9 28.4 17.6 35.0 22.8 35.0 22.6 36.0 22.8 35.6 22.8 36.0 22.8 34.8 22.6 34.6 22.4 36.0 22.8 36.0 22.8 36.0 22.8 35.2 22.8 35.0 22.6 36.0 22.8 35.0 22.6 36.0 22.8 35.4 22.8 36.0 23.0 35.8 23.0 36.0 22.8 HEATING 2 HSPF HSPF Region IV Region V 9.50 7.90 9.00 7.55 9.00 7.50 9.00 7.65 9.00 7.50 9.00 7.80 9.00 7.55 9.00 7.45 9.00 7.60 9.00 7.45 9.00 7.60 9.00 7.40 9.00 7.55 9.00 7.40 9.00 7.55 9.50 7.85 9.00 7.50 9.50 7.90 9.00 7.50 9.00 7.85 9.00 7.80 9.00 7.70 9.00 8.15 9.00 7.60 9.00 7.90 9.00 7.85 9.00 7.75 9.00 7.75 9.00 7.75 9.00 7.80 9.00 7.80 9.00 7.70 9.00 7.75 9.00 7.70 9.00 7.75 9.00 7.65 9.00 7.60 9.00 7.50 COP 47°F OD 17°F OD 4.12 2.74 3.96 2.68 4.12 2.76 3.76 2.56 4.04 2.72 3.82 2.62 4.00 2.70 4.06 2.74 3.90 2.66 4.06 2.76 3.90 2.66 4.16 2.80 4.00 2.70 4.14 2.76 3.94 2.66 4.28 2.84 4.06 2.74 4.24 2.82 4.06 2.74 3.68 2.62 3.74 2.66 3.76 2.62 3.74 2.62 3.90 2.66 3.60 2.58 3.62 2.60 3.68 2.58 3.70 2.58 3.76 2.62 3.72 2.64 3.70 2.64 3.76 2.60 3.74 2.66 3.78 2.62 3.78 2.66 3.82 2.62 4.02 2.76 4.02 2.70 Johnson Controls Ducted Systems","SYSTEM CAPACITY - Single Piece and Modular Air Handlers UNIT MODEL AIR HANDLER MODEL WIDTH COIL MODEL3 RATED CFM YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S MVC12BN21 17.5 MVC12CN21 21.0 MVC12CN21 21.0 MVC14DN21 24.5 MVC14DN21 24.5 MVC16CN21 21.0 MVC16CN21 21.0 MVC20DN21 24.5 MVC20DN21 24.5 AE42CX21 21.0 AE43CX21 21.0 AE48CX21 21.0 AE48DX21 24.5 AE60CX21 21.0 AE60CX22 21.0 AP48CX21 21.0 AVC42CX21 21.0 AVC48CX21 21.0 AVC48DX21 24.5 AVC49CX21 21.0 ME14DN21 24.5 ME14DN21 24.5 ME16CN21 21.0 ME16CN21 21.0 ME20DN21 24.5 ME20DN21 24.5 MVC14DN21 24.5 MVC14DN21 24.5 MVC16CN21 21.0 MVC16CN21 21.0 MVC20DN21 24.5 MVC20DN21 24.5 AE60CX22 21.0 AE60DX21 24.5 AVC60DX21 24.5 ME16CN21 21.0 ME16CN21 21.0 ME20DN21 24.5 CF/CM36B CF/CM36C CF/CM48C CF/CM36D CF/CM48D CF/CM36C CF/CM48C CF/CM36D CF/CM48D – – – – – – – – – – – CF/CM48D CF/CM60D CF/CM48C CF/CM60C CF/CM48D CF/CM60D CF/CM48D CF/CM60D CF/CM48C CF/CM60C CF/CM48D CF/CM60D – – – CF/CM50C CF/CM60C CF/CM60D 950 1000 975 1100 1000 1025 1025 1175 1175 1150 1200 1200 1250 1200 1200 1300 1250 1200 1225 1200 1200 1200 1325 1325 1275 1275 1250 1250 1275 1275 1275 1275 1400 1350 1425 1475 1500 1500 Johnson Controls Ducted Systems COOLING 1 NET MBH TOTAL SENS. SEER 35.0 22.6 15.25 35.4 23.4 16.00 36.0 23.2 16.00 35.8 24.4 16.00 36.0 23.2 16.50 35.4 23.6 16.00 36.0 23.4 16.00 36.0 25.2 16.00 36.0 24.4 16.50 41.0 27.2 16.00 41.5 28.4 16.00 41.0 27.4 16.00 41.5 28.2 16.50 41.5 28.4 16.00 41.5 28.4 16.00 40.5 28.2 15.00 41.0 28.0 16.00 41.0 27.6 16.00 41.0 27.6 16.50 41.5 29.0 16.00 41.0 27.4 16.00 41.5 28.4 16.50 41.0 28.4 16.00 41.5 29.6 16.00 41.5 28.4 16.50 42.0 29.4 16.50 41.5 28.2 16.50 42.0 29.2 16.50 41.5 28.4 16.00 42.0 29.4 16.50 41.5 28.2 16.50 42.0 29.4 16.50 45.5 31.8 15.50 47.5 32.2 16.00 47.5 32.8 16.00 48.0 36.4 16.00 45.5 32.4 15.00 46.0 32.4 16.00 5599017-YTG-F-0520 EER 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 12.25 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 NET MBH 47°F OD 17°F OD 34.8 22.6 34.8 22.6 36.0 22.8 35.2 22.6 36.0 22.8 35.0 22.6 36.0 22.8 35.4 22.8 36.0 22.8 42.0 25.4 40.5 25.6 42.0 25.6 42.0 25.6 41.5 27.2 41.5 27.2 42.0 26.8 42.0 25.8 42.0 25.6 42.0 25.4 41.5 26.4 42.0 25.4 41.0 27.0 42.0 26.2 42.0 27.4 42.0 25.6 41.5 27.0 42.0 25.6 41.0 27.0 42.0 25.8 41.5 27.2 42.0 25.6 41.5 27.0 46.0 29.6 46.5 27.0 47.0 27.6 45.5 27.8 46.5 30.0 46.0 29.6 HEATING 2 HSPF HSPF Region IV Region V 9.00 7.85 9.00 7.80 9.00 7.75 9.00 7.70 9.00 7.70 9.00 7.75 9.00 7.70 9.00 7.70 9.00 7.60 9.00 7.25 9.50 7.90 9.00 7.00 9.50 7.80 9.50 7.80 9.50 7.80 9.00 7.35 9.00 7.10 9.00 7.15 9.00 7.05 9.50 8.55 9.00 7.10 9.50 7.80 9.00 7.05 9.00 6.80 9.00 6.95 9.50 7.70 9.00 6.90 9.50 7.70 9.00 6.90 9.50 7.75 9.00 6.85 9.50 8.10 9.00 7.75 9.00 7.40 9.00 7.40 8.50 7.30 9.00 7.75 9.00 7.70 COP 47°F OD 17°F OD 3.64 2.60 3.72 2.66 3.74 2.62 3.84 2.70 3.78 2.62 3.74 2.66 3.78 2.62 3.92 2.74 3.94 2.68 3.76 2.64 3.84 2.76 3.84 2.70 3.90 2.74 3.84 2.84 3.84 2.84 3.68 2.60 3.78 2.66 3.78 2.66 3.82 2.70 3.76 2.78 3.80 2.66 3.82 2.86 3.82 2.70 3.86 2.82 3.86 2.72 3.90 2.86 3.86 2.72 3.90 2.88 3.84 2.70 3.88 2.86 3.88 2.72 3.92 2.88 3.86 2.84 4.06 2.74 4.06 2.74 3.54 2.54 3.88 2.84 3.98 2.90 7","5599017-YTG-F-0520 SYSTEM CAPACITY - Single Piece and Modular Air Handlers UNIT MODEL AIR HANDLER MODEL WIDTH COIL MODEL3 RATED CFM COOLING 1 NET MBH TOTAL SENS. SEER EER NET MBH 47°F OD 17°F OD HEATING 2 HSPF HSPF Region IV Region V COP 47°F OD 17°F OD YHG48B21S ME20DN21 24.5 CF/CM61D 1450 48.0 35.8 16.00 13.00 45.0 27.4 8.50 7.25 3.62 2.60 YHG48B21S ME20DN21 24.5 CF/CM64D 1475 47.5 33.0 16.50 13.00 47.0 27.6 9.00 7.40 4.14 2.82 YHG48B21S MV20DN21 24.5 CF/CM61D 1400 46.0 33.2 16.00 13.00 46.5 29.6 9.00 8.15 3.76 2.76 YHG48B21S MVC16CN21 21.0 CF/CM50C 1425 48.0 35.8 16.00 13.00 45.0 27.6 8.50 7.30 3.58 2.58 YHG48B21S MVC16CN21 21.0 CF/CM60C 1,400 45.5 31.8 16.00 13.00 46.0 29.4 9.00 7.75 3.86 2.84 YHG48B21S MVC20DN21 24.5 CF/CM60D 1,375 46.0 31.8 16.00 13.00 45.5 29.2 9.00 7.75 3.90 2.88 YHG48B21S MVC20DN21 24.5 CF/CM64D 1,550 48.0 34.0 16.00 13.00 47.5 28.2 9.00 7.40 4.20 2.86 YHG60B21S AE60DX21 24.5 – 1,550 57.5 38.5 15.00 12.50 58.0 36.0 9.00 7.40 3.78 2.60 YHG60B21S AVC60DX21 24.5 – 1,600 57.5 39.5 15.00 12.50 58.0 36.8 9.50 7.95 3.76 2.60 YHG60B21S ME20DN21 24.5 CF/CM64D 1,675 57.5 39.5 15.00 12.50 58.0 37.0 9.50 – 3.88 2.68 YHG60B21S MVC20DN21 24.5 CF/CM61D 1,625 53.0 37.2 14.00 12.00 55.5 35.0 8.20 7.40 3.46 2.30 YHG60B21S MVC20DN21 24.5 CF/CM64D 1,575 57.5 39.0 15.50 13.00 58.0 36.0 9.50 – 3.84 2.64 Rated in accordance with DOE test procedures (Federal Register 12-27-79 and 3-18-88) and ANSI/AHRI Standard 210/240. 1. Cooling MBH based on 80°F entering air temperature, 50% RH (Relative Humidity), and rated air flow. EER (Energy Efficiency Ratio) is the total cooling output in BTUs at 95°F outdoor ambient divided by the total electric power in watt-hours at those conditions. SEER (Seasonal Energy Efficiency Ratio) is the total cooling output in BTUs during a normal annual usage period for cooling divided by the total electric power input in watt-hours during the same period. 2. Heating MBH based on AHRI standards of 70°F DB (Dry Bulb) entering indoor air, 72% RH (Relative Humidity) outdoor air with 25 feet of interconnecting piping and no supplemental electric heat operation. HSPF (Heating Seasonal Performance Factor) is the total heating output during a normal annual usage period for heating divided by the total electric power input during the same period. COP (Coefficient of Performance) equals Heating MBH output divided by (total KW input x 3.412). 3. CM coils available with a factory installed horizontal drain pan. See price pages for specific model number. — = Not applicable. * Notates “Hot Heat Pump” performance. These ratings are not AHRI listed. MP Modular Air Handlers use Coil Only Ratings. 8 Johnson Controls Ducted Systems","SYSTEM CAPACITY - Upflow, Downflow & Horizontal Furnaces and Coils (Coil Only Ratings) UNIT MODEL COIL MODEL WIDTH CFM RANGE (MIN.-MAX.) RATED CFM COOLING NET MBH TOTAL SENS. SEER 1 EER YHG18B21S CF/CM/CU24A 14.5 450 - 750 600 18.0 12.7 16.00 13.00 YHG18B21S CF/CM/CU24B 17.5 450 - 750 600 18.0 12.7 16.00 13.00 YHG18B21S CF/CM24C 21.0 450 - 750 600 18.0 12.7 16.00 13.00 YHG30B21S CF/CM/CU30A 14.5 800 - 1200 825 28.8 20.2 15.00 13.00 YHG30B21S CF/CM/CU30B 17.5 800 - 1200 1000 29.4 21.6 15.00 13.00 YHG30B21S CF/CM30C 21.0 800 - 1200 1000 29.4 21.6 15.00 13.00 YHG42B21S CF/CM/CU48C 21.0 1200-1600 1400 42.0 30.2 14.00 12.00 YHG42B21S CF/CM/CU48D 24.0 1200-1600 1400 42.0 30.2 14.00 12.00 YHG42B21S CF/CM/CU60C 21.0 1200-1600 1400 42.0 31.1 15.00 13.00 YHG60B21S CF/CM64D 24.5 1520 - 1920 1850 57.5 41.5 14.00 12.00 For rated condition information, see the footnotes below the System Capacity - Single Piece and Modular Air Handlers table. 1. Systems matched with furnaces or air handlers not equipped with blower-off delays may require 60 second time delay. — = Not Applicable. MP Modular Air Handlers use Coil Only Ratings. PSC furnaces, such as the TG8S, TGLS, and TG9S, use Coil Only Ratings. 5599017-YTG-F-0520 NET MBH 47°F OD 17°F OD 18.0 12.3 18.0 12.3 18.0 12.3 27.6 17.0 28.4 17.4 28.4 17.4 42.0 25.6 42.0 25.6 41.0 26.8 58.0 39.5 HEATING HSPF HSPF Region IV Region V 9.50 8.05 9.50 8.05 9.50 8.05 8.20 6.95 8.50 7.15 8.50 7.15 8.20 7.15 8.20 7.15 9.00 7.50 9.00 7.50 COP 47°F OD 17°F OD 4.18 2.86 4.18 2.86 4.18 2.86 3.62 2.50 3.76 2.56 3.76 2.56 3.54 2.46 3.54 2.46 3.58 2.54 3.86 2.70 SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S FURNACE MODEL WIDTH TM8V060A12MP12C 14.5 TM8V060A12MP12C 14.5 TM8V060A12MP12C 14.5 TM8V060A12MP12C 14.5 TM8V080B12MP12C 17.5 TM8V080B12MP12C 17.5 TM8V080B12MP12C 17.5 TM8V080B12MP12C 17.5 TM8X060A12MP11 14.5 TM8X060A12MP11 14.5 TM8X060A12MP11 14.5 TM8X060A12MP11 14.5 TM8X080B12MP11 17.5 TM8X080B12MP11 17.5 TM8X080B12MP11 17.5 TM8X080B12MP11 17.5 TM8X080C16MP11 21.0 COIL MODEL2 CF/CM/CU24A CF/CM/CU24B CF/CM/CU30A CF/CM/CU30B CF/CM/CU24B CF/CM/CU30B CF/CM24C CF/CM30C CF/CM/CU24A CF/CM/CU24B CF/CM/CU30A CF/CM/CU30B CF/CM/CU24B CF/CM/CU30B CF/CM24C CF/CM30C CF/CM24C RATED CFM 575 575 575 625 625 550 625 625 625 650 625 650 675 675 675 675 700 Johnson Controls Ducted Systems COOLING NET MBH TOTAL SENS. 18.0 12.1 18.0 12.1 18.0 12.6 18.0 13.1 18.0 12.5 18.0 12.4 18.0 12.5 18.0 13.1 18.0 12.5 18.0 12.8 18.0 13.1 18.0 13.3 18.0 13.0 18.0 13.5 18.0 13.0 18.0 13.5 18.0 13.1 SEER 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 EER 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 NET MBH 47°F OD 17°F OD 18.0 11.7 18.0 11.7 18.0 11.4 18.0 11.5 18.0 11.9 18.0 11.4 18.0 11.9 18.0 11.5 18.0 11.9 18.0 11.9 18.0 11.6 18.0 11.6 18.0 12.0 18.0 11.6 18.0 12.0 18.0 11.6 18.0 12.0 HEATING HSPF HSPF Region IV Region V 10.00 8.30 10.00 8.35 10.00 8.25 10.00 8.20 10.00 8.30 10.00 8.35 10.00 8.30 10.00 8.25 10.00 8.30 10.00 8.30 10.00 8.25 10.00 8.20 10.00 8.25 10.00 8.15 10.00 8.20 10.00 8.15 10.00 8.20 COP 47°F OD 17°F OD 4.50 3.06 4.52 3.08 4.38 2.98 4.52 3.04 4.58 3.10 4.32 2.94 4.58 3.12 4.48 3.02 4.58 3.10 4.66 3.14 4.48 3.02 4.56 3.06 4.72 3.18 4.62 3.10 4.74 3.20 4.64 3.10 4.84 3.24 9","5599017-YTG-F-0520 SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S FURNACE MODEL WIDTH TM8X080C16MP11 21.0 TM8X100C16MP11 21.0 TM8X100C16MP11 21.0 TM8Y060A12MP11 14.5 TM8Y060A12MP11 14.5 TM8Y060A12MP11 14.5 TM8Y060A12MP11 14.5 TM8Y080B12MP11 17.5 TM8Y080B12MP11 17.5 TM8Y080B12MP11 17.5 TM8Y080B12MP11 17.5 TM8Y080C16MP11 21.0 TM8Y080C16MP11 21.0 TM8Y100C16MP11 21.0 TM8Y100C16MP11 21.0 TM9E040A10MP11 14.5 TM9E040A10MP11 14.5 TM9E040A10MP11 14.5 TM9E040A10MP11 14.5 TM9E060B12MP11 17.5 TM9E060B12MP11 17.5 TM9E060B12MP11 17.5 TM9E060B12MP11 17.5 TM9E080B12MP11 17.5 TM9E080B12MP11 17.5 TM9E080B12MP11 17.5 TM9E080B12MP11 17.5 TM9E080C16MP11 21.0 TM9E080C16MP11 21.0 TM9E100C16MP11 21.0 TM9E100C16MP11 21.0 TM9V040A10MP12C 14.5 TM9V040A10MP12C 14.5 TM9V040A10MP12C 14.5 TM9V040A10MP12C 14.5 TM9V060B12MP12C 17.5 TM9V060B12MP12C 17.5 COIL MODEL2 CF/CM30C CF/CM24C CF/CM30C CF/CM/CU24A CF/CM/CU24B CF/CM/CU30A CF/CM/CU30B CF/CM/CU24B CF/CM/CU30B CF/CM24C CF/CM30C CF/CM24C CF/CM30C CF/CM24C CF/CM30C CF/CM/CU24A CF/CM/CU24B CF/CM/CU30A CF/CM/CU30B CF/CM/CU24B CF/CM/CU30B CF/CM24C CF/CM30C CF/CM/CU24B CF/CM/CU30B CF/CM24C CF/CM30C CF/CM24C CF/CM30C CF/CM24C CF/CM30C CF/CM/CU24A CF/CM/CU24B CF/CM/CU30A CF/CM/CU30B CF/CM/CU24B CF/CM/CU30B RATED CFM 700 700 700 625 650 625 650 675 675 675 675 700 700 700 700 675 700 675 700 675 675 675 675 700 700 700 700 600 600 625 625 575 575 575 575 600 550 COOLING NET MBH TOTAL SENS. 18.0 13.7 18.0 13.1 18.0 13.7 18.0 12.5 18.0 12.8 18.0 13.1 18.0 13.3 18.0 13.0 18.0 13.5 18.0 13.0 18.0 13.5 18.0 13.1 18.0 13.7 18.0 13.1 18.0 13.7 18.0 13.2 18.0 13.4 18.0 13.7 18.0 13.9 18.0 13.0 18.0 13.5 18.0 13.0 18.0 13.5 18.0 13.2 18.0 13.8 18.0 13.2 18.0 13.8 18.0 12.3 18.0 12.8 18.0 12.6 18.0 13.0 18.0 12.1 18.0 12.2 18.0 12.7 18.0 12.7 18.0 12.3 18.0 12.4 SEER 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 16.00 16.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 16.00 16.50 17.00 17.00 10 EER 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.25 13.00 13.00 NET MBH 47°F OD 17°F OD 18.0 11.6 18.0 12.0 18.0 11.6 18.0 11.9 18.0 11.9 18.0 11.6 18.0 11.6 18.0 12.0 18.0 11.6 18.0 12.0 18.0 11.6 18.0 12.0 18.0 11.6 18.0 12.0 18.0 11.6 18.0 12.3 18.0 12.3 18.0 11.9 18.0 11.9 18.0 12.0 18.0 11.7 18.0 12.0 18.0 11.7 18.0 12.0 18.0 11.7 18.0 12.0 18.0 11.7 18.0 11.8 18.0 11.4 18.0 11.8 18.0 11.5 18.0 11.9 18.0 11.8 18.0 11.5 18.0 11.5 18.0 11.8 18.0 11.3 HEATING HSPF HSPF Region IV Region V 10.00 8.10 10.00 8.20 10.00 8.10 10.00 8.30 10.00 8.30 10.00 8.25 10.00 8.20 10.00 8.25 10.00 8.15 10.00 8.20 10.00 8.15 10.00 8.20 10.00 8.10 10.00 8.20 10.00 8.10 10.00 8.35 10.00 8.30 9.50 7.80 9.50 7.80 10.00 8.25 10.00 8.20 10.00 8.25 10.00 8.20 10.00 8.20 10.00 8.15 10.00 8.20 10.00 8.15 10.00 8.30 10.00 8.25 10.00 8.25 10.00 8.20 10.00 8.40 10.00 8.40 9.50 7.85 9.00 7.35 10.00 8.30 10.00 8.30 COP 47°F OD 17°F OD 4.72 3.16 4.84 3.24 4.72 3.16 4.58 3.10 4.66 3.14 4.48 3.02 4.56 3.06 4.72 3.18 4.62 3.10 4.74 3.20 4.64 3.10 4.84 3.24 4.72 3.16 4.84 3.24 4.72 3.16 4.46 3.04 4.54 3.08 4.38 2.94 4.46 2.98 4.66 3.16 4.56 3.06 4.66 3.16 4.58 3.06 4.76 3.20 4.66 3.12 4.78 3.20 4.66 3.12 4.58 3.12 4.48 3.04 4.62 3.14 4.52 3.06 4.40 3.00 4.42 3.02 4.30 2.92 4.32 2.94 4.54 3.10 4.34 2.96 Johnson Controls Ducted Systems","SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S FURNACE MODEL WIDTH TM9V060B12MP12C 17.5 TM9V060B12MP12C 17.5 TM9V080B12MP12C 17.5 TM9V080B12MP12C 17.5 TM9V080B12MP12C 17.5 TM9V080B12MP12C 17.5 TM9Y040A10MP11 14.5 TM9Y040A10MP11 14.5 TM9Y040A10MP11 14.5 TM9Y040A10MP11 14.5 TM9Y060B12MP11 17.5 TM9Y060B12MP11 17.5 TM9Y060B12MP11 17.5 TM9Y060B12MP11 17.5 TM9Y080B12MP11 17.5 TM9Y080B12MP11 17.5 TM9Y080B12MP11 17.5 TM9Y080B12MP11 17.5 TM9Y080C16MP11 21.0 TM9Y080C16MP11 21.0 TM9Y100C16MP11 21.0 TM9Y100C16MP11 21.0 TMLV060A12MP12C 14.5 TMLV060A12MP12C 14.5 TMLV060A12MP12C 14.5 TMLV060A12MP12C 14.5 TMLV080B12MP12C 17.5 TMLV080B12MP12C 17.5 TMLV080B12MP12C 17.5 TMLV080B12MP12C 17.5 TMLX060A12MP11 14.5 TMLX060A12MP11 14.5 TMLX060A12MP11 14.5 TMLX060A12MP11 14.5 TMLX080B12MP11 17.5 TMLX080B12MP11 17.5 TMLX080B12MP11 17.5 COIL MODEL2 CF/CM24C CF/CM30C CF/CM/CU24B CF/CM/CU30B CF/CM24C CF/CM30C CF/CM/CU24A CF/CM/CU24B CF/CM/CU30A CF/CM/CU30B CF/CM/CU24B CF/CM/CU30B CF/CM24C CF/CM30C CF/CM/CU24B CF/CM/CU30B CF/CM24C CF/CM30C CF/CM24C CF/CM30C CF/CM24C CF/CM30C CF/CM/CU24A CF/CM/CU24B CF/CM/CU30A CF/CM/CU30B CF/CM/CU24B CF/CM/CU30B CF/CM24C CF/CM30C CF/CM/CU24A CF/CM/CU24B CF/CM/CU30A CF/CM/CU30B CF/CM/CU24B CF/CM/CU30B CF/CM24C RATED CFM 650 600 575 575 625 625 675 700 675 700 675 675 675 675 700 700 700 700 600 600 625 625 575 575 575 625 625 550 625 625 625 650 625 650 675 675 675 COOLING NET MBH TOTAL SENS. 18.0 12.8 18.0 12.9 18.0 12.1 18.0 12.6 18.0 12.5 18.0 13.1 18.0 13.2 18.0 13.4 18.0 13.7 18.0 13.9 18.0 13.0 18.0 13.5 18.0 13.0 18.0 13.5 18.0 13.2 18.0 13.8 18.0 13.2 18.0 13.8 18.0 12.3 18.0 12.8 18.0 12.6 18.0 13.0 18.0 12.1 18.0 12.1 18.0 12.6 18.0 13.1 18.0 12.5 18.0 12.4 18.0 12.5 18.0 13.1 18.0 12.5 18.0 12.8 18.0 13.1 18.0 13.3 18.0 13.0 18.0 13.5 18.0 13.0 SEER 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 16.00 16.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 Johnson Controls Ducted Systems 5599017-YTG-F-0520 EER 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 NET MBH 47°F OD 17°F OD 18.0 11.9 18.0 11.5 18.0 11.7 18.0 11.4 18.0 11.8 18.0 11.5 18.0 12.3 18.0 12.3 18.0 11.9 18.0 11.9 18.0 12.0 18.0 11.7 18.0 12.0 18.0 11.7 18.0 12.0 18.0 11.7 18.0 12.0 18.0 11.7 18.0 11.8 18.0 11.4 18.0 11.8 18.0 11.5 18.0 11.7 18.0 11.7 18.0 11.4 18.0 11.5 18.0 11.9 18.0 11.4 18.0 11.9 18.0 11.5 18.0 11.9 18.0 11.9 18.0 11.6 18.0 11.6 18.0 12.0 18.0 11.6 18.0 12.0 HEATING HSPF HSPF Region IV Region V 10.00 8.25 10.00 8.25 10.00 8.35 10.00 8.30 10.00 8.25 10.00 8.20 10.00 8.35 10.00 8.30 9.50 7.80 9.50 7.80 10.00 8.25 10.00 8.20 10.00 8.25 10.00 8.20 10.00 8.20 10.00 8.15 10.00 8.20 10.00 8.15 10.00 8.30 10.00 8.25 10.00 8.25 10.00 8.20 10.00 8.30 10.00 8.35 10.00 8.25 10.00 8.20 10.00 8.30 10.00 8.35 10.00 8.30 10.00 8.25 10.00 8.30 10.00 8.30 10.00 8.25 10.00 8.20 10.00 8.25 10.00 8.15 10.00 8.20 COP 47°F OD 17°F OD 4.64 3.14 4.44 3.02 4.52 3.08 4.40 3.00 4.62 3.14 4.52 3.06 4.46 3.04 4.54 3.08 4.38 2.94 4.46 2.98 4.66 3.16 4.56 3.06 4.66 3.16 4.58 3.06 4.76 3.20 4.66 3.12 4.78 3.20 4.66 3.12 4.58 3.12 4.48 3.04 4.62 3.14 4.52 3.06 4.50 3.06 4.52 3.08 4.38 2.98 4.52 3.04 4.58 3.10 4.32 2.94 4.58 3.12 4.48 3.02 4.58 3.10 4.66 3.14 4.48 3.02 4.56 3.06 4.72 3.18 4.62 3.10 4.74 3.20 11","5599017-YTG-F-0520 SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S YHG18B21S FURNACE MODEL WIDTH TMLX080B12MP11 17.5 TMLX080C16MP11 21.0 TMLX080C16MP11 21.0 TMLX100C16MP11 21.0 TMLX100C16MP11 21.0 TP9C060B12MP13C 17.5 TP9C060B12MP13C 17.5 TP9C060B12MP13C 17.5 TP9C060B12MP13C 17.5 TP9C080B12MP13C 17.5 TP9C080B12MP13C 17.5 TP9C080B12MP13C 17.5 TP9C080B12MP13C 17.5 TPLC060A12MP13C 14.5 TPLC060A12MP13C 14.5 TPLC060A12MP13C 14.5 TPLC060A12MP13C 14.5 TPLC080B12MP13C 17.5 TPLC080B12MP13C 17.5 TPLC080B12MP13C 17.5 TPLC080B12MP13C 17.5 YP9C060B12MP13C 17.5 YP9C060B12MP13C 17.5 YP9C060B12MP13C 17.5 YP9C060B12MP13C 17.5 YP9C080B12MP13C 17.5 YP9C080B12MP13C 17.5 YP9C080B12MP13C 17.5 YP9C080B12MP13C 17.5 YPLC060A12MP13C 14.5 YPLC060A12MP13C 14.5 YPLC060A12MP13C 14.5 YPLC060A12MP13C 14.5 YPLC080B12MP13C 17.5 YPLC080B12MP13C 17.5 YPLC080B12MP13C 17.5 YPLC080B12MP13C 17.5 COIL MODEL2 CF/CM30C CF/CM24C CF/CM30C CF/CM24C CF/CM30C CF/CM/CU24B CF/CM/CU30B CF/CM24C CF/CM30C CF/CM/CU24B CF/CM/CU30B CF/CM24C CF/CM30C CF/CM/CU24A CF/CM/CU24B CF/CM/CU30A CF/CM/CU30B CF/CM/CU24B CF/CM/CU30B CF/CM24C CF/CM30C CF/CM/CU24B CF/CM/CU30B CF/CM24C CF/CM30C CF/CM/CU24B CF/CM/CU30B CF/CM24C CF/CM30C CF/CM/CU24A CF/CM/CU24B CF/CM/CU30A CF/CM/CU30B CF/CM/CU24B CF/CM/CU30B CF/CM24C CF/CM30C RATED CFM 675 700 700 700 700 600 550 650 600 575 575 625 625 575 575 575 625 625 550 625 625 600 550 650 600 575 575 625 625 575 575 575 625 625 550 625 625 COOLING NET MBH TOTAL SENS. 18.0 13.5 18.0 13.1 18.0 13.7 18.0 13.1 18.0 13.7 18.0 12.3 18.0 12.4 18.0 12.8 18.0 12.9 18.0 12.1 18.0 12.6 18.0 12.5 18.0 13.1 18.0 12.1 18.0 12.1 18.0 12.6 18.0 13.1 18.0 12.5 18.0 12.4 18.0 12.5 18.0 13.1 18.0 12.3 18.0 12.4 18.0 12.8 18.0 12.9 18.0 12.1 18.0 12.6 18.0 12.5 18.0 13.1 18.0 12.1 18.0 12.1 18.0 12.6 18.0 13.1 18.0 12.5 18.0 12.4 18.0 12.5 18.0 13.1 SEER 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 17.00 12 EER 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 NET MBH 47°F OD 17°F OD 18.0 11.6 18.0 12.0 18.0 11.6 18.0 12.0 18.0 11.6 18.0 11.8 18.0 11.3 18.0 11.9 18.0 11.5 18.0 11.7 18.0 11.4 18.0 11.8 18.0 11.5 18.0 11.7 18.0 11.7 18.0 11.4 18.0 11.5 18.0 11.9 18.0 11.4 18.0 11.9 18.0 11.5 18.0 11.8 18.0 11.3 18.0 11.9 18.0 11.5 18.0 11.7 18.0 11.4 18.0 11.8 18.0 11.5 18.0 11.7 18.0 11.7 18.0 11.4 18.0 11.5 18.0 11.9 18.0 11.4 18.0 11.9 18.0 11.5 HEATING HSPF HSPF Region IV Region V 10.00 8.15 10.00 8.20 10.00 8.10 10.00 8.20 10.00 8.10 10.00 8.30 10.00 8.30 10.00 8.25 10.00 8.25 10.00 8.35 10.00 8.30 10.00 8.25 10.00 8.20 10.00 8.30 10.00 8.35 10.00 8.25 10.00 8.20 10.00 8.30 10.00 8.35 10.00 8.30 10.00 8.25 10.00 8.30 10.00 8.30 10.00 8.25 10.00 8.25 10.00 8.35 10.00 8.30 10.00 8.25 10.00 8.20 10.00 8.30 10.00 8.35 10.00 8.25 10.00 8.20 10.00 8.30 10.00 8.35 10.00 8.30 10.00 8.25 COP 47°F OD 17°F OD 4.64 3.10 4.84 3.24 4.72 3.16 4.84 3.24 4.72 3.16 4.54 3.10 4.34 2.96 4.64 3.14 4.44 3.02 4.52 3.08 4.40 3.00 4.62 3.14 4.52 3.06 4.50 3.06 4.52 3.08 4.38 2.98 4.52 3.04 4.58 3.10 4.32 2.94 4.58 3.12 4.48 3.02 4.54 3.10 4.34 2.96 4.64 3.14 4.44 3.02 4.52 3.08 4.40 3.00 4.62 3.14 4.52 3.06 4.50 3.06 4.52 3.08 4.38 2.98 4.52 3.04 4.58 3.10 4.32 2.94 4.58 3.12 4.48 3.02 Johnson Controls Ducted Systems","SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S FURNACE MODEL WIDTH TM8V060A12MP12C 14.5 TM8V060A12MP12C 14.5 TM8V060A12MP12C 14.5 TM8V060A12MP12C 14.5 TM8V080B12MP12C 17.5 TM8V080B12MP12C 17.5 TM8V080B12MP12C 17.5 TM8V080B12MP12C 17.5 TM8V080C16MP12C 21.0 TM8V080C16MP12C 21.0 TM8V100C16MP12C 21.0 TM8V100C16MP12C 21.0 TM8X060A12MP11 14.5 TM8X060A12MP11 14.5 TM8X060A12MP11 14.5 TM8X060A12MP11 14.5 TM8X080B12MP11 17.5 TM8X080B12MP11 17.5 TM8X080B12MP11 17.5 TM8X080B12MP11 17.5 TM8X080C16MP11 21.0 TM8X100C16MP11 21.0 TM8Y060A12MP11 14.5 TM8Y060A12MP11 14.5 TM8Y060A12MP11 14.5 TM8Y060A12MP11 14.5 TM8Y080B12MP11 17.5 TM8Y080B12MP11 17.5 TM8Y080B12MP11 17.5 TM8Y080B12MP11 17.5 TM8Y080C16MP11 21.0 TM8Y100C16MP11 21.0 TM9E040A10MP11 14.5 TM9E040A10MP11 14.5 TM9E060B12MP11 17.5 TM9E060B12MP11 17.5 TM9E060B12MP11 17.5 COIL MODEL2 CF/CM/CU30A CF/CM/CU30B CF/CM/CU36B CF/CM36A CF/CM/CU30B CF/CM/CU36B CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU30A CF/CM/CU30B CF/CM/CU36B CF/CM36A CF/CM/CU30B CF/CM/CU36B CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM/CU36C CF/CM/CU30A CF/CM/CU30B CF/CM/CU36B CF/CM36A CF/CM/CU30B CF/CM/CU36B CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM/CU36C CF/CM/CU36B CF/CM36A CF/CM/CU30B CF/CM/CU36B CF/CM/CU36C RATED CFM 900 900 900 900 900 900 900 900 950 950 950 950 875 950 950 900 825 825 850 850 700 700 875 950 950 900 825 825 850 850 700 700 825 775 950 950 875 COOLING NET MBH TOTAL SENS. 24.0 19.0 24.0 18.8 23.8 18.9 23.8 18.9 24.0 18.9 23.8 18.9 23.8 18.9 24.0 18.9 24.0 19.2 24.0 19.1 24.0 19.2 24.0 19.1 24.0 18.8 24.0 19.3 24.0 19.4 23.8 18.9 23.8 18.2 23.4 18.0 23.6 18.3 24.0 18.5 22.8 16.6 22.8 16.6 24.0 18.8 24.0 19.3 24.0 19.4 23.8 18.9 23.8 18.2 23.4 18.0 23.6 18.3 24.0 18.5 22.8 16.6 22.8 16.6 23.2 18.0 22.8 17.5 24.0 19.3 24.0 19.5 23.6 18.6 SEER 15.00 15.00 16.00 16.00 15.00 16.00 16.00 15.00 17.00 16.00 17.00 16.00 15.00 15.00 16.00 16.00 15.00 16.00 16.00 15.00 16.00 16.00 15.00 15.00 16.00 16.00 15.00 16.00 16.00 15.00 16.00 16.00 15.00 14.00 15.00 16.00 16.00 Johnson Controls Ducted Systems 5599017-YTG-F-0520 EER 12.75 13.25 13.00 13.00 12.75 13.00 13.00 13.00 13.00 13.00 13.00 13.00 12.50 13.25 13.00 13.00 13.00 13.00 13.00 13.00 12.50 12.50 12.50 13.25 13.00 13.00 13.00 13.00 13.00 13.00 12.50 12.50 12.20 11.50 13.00 13.00 13.00 NET MBH 47°F OD 17°F OD 23.2 13.7 23.0 13.6 23.4 14.5 23.4 14.6 23.2 13.7 23.4 14.6 23.4 14.5 23.2 13.7 23.4 14.4 23.0 13.6 23.4 14.4 23.0 13.6 23.2 13.7 23.2 13.7 23.6 14.6 23.6 14.6 22.8 13.4 23.2 14.3 23.2 14.3 22.8 13.4 22.8 14.0 22.8 14.0 23.2 13.7 23.2 13.7 23.6 14.6 23.6 14.6 22.8 13.4 23.2 14.3 23.2 14.3 22.8 13.4 22.8 14.0 22.8 14.0 23.6 14.7 23.4 14.6 23.4 13.9 23.6 14.7 23.4 14.5 HEATING HSPF HSPF Region IV Region V 8.20 6.65 8.20 6.60 9.00 7.30 9.00 7.35 8.20 6.65 9.00 7.35 9.00 7.35 8.20 6.65 9.50 7.70 9.00 7.25 9.50 7.70 9.00 7.25 8.20 6.70 8.50 6.85 9.00 7.25 9.00 7.35 8.20 6.75 9.00 7.45 9.00 7.40 8.20 6.70 8.20 6.80 8.20 6.80 8.20 6.70 8.50 6.85 9.00 7.25 9.00 7.35 8.20 6.75 9.00 7.45 9.00 7.40 8.20 6.70 8.20 6.80 8.20 6.80 8.50 7.00 8.20 6.80 8.50 6.90 9.00 7.25 9.00 7.35 COP 47°F OD 17°F OD 3.66 2.26 3.72 2.28 4.02 2.56 3.98 2.54 3.68 2.26 3.98 2.54 4.00 2.54 3.70 2.28 4.24 2.66 3.94 2.38 4.24 2.66 3.94 2.38 3.58 2.22 3.84 2.34 4.14 2.60 3.94 2.52 3.54 2.20 3.84 2.48 3.92 2.52 3.62 2.24 3.54 2.34 3.54 2.34 3.58 2.22 3.84 2.34 4.14 2.60 3.94 2.52 3.54 2.20 3.84 2.48 3.92 2.52 3.62 2.24 3.54 2.34 3.54 2.34 3.68 2.38 3.52 2.32 3.78 2.30 4.08 2.58 3.92 2.52 13","5599017-YTG-F-0520 SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S FURNACE MODEL WIDTH TM9E060B12MP11 17.5 TM9E080B12MP11 17.5 TM9E080B12MP11 17.5 TM9E080B12MP11 17.5 TM9E080B12MP11 17.5 TM9E080C16MP11 21.0 TM9E100C16MP11 21.0 TM9V040A10MP12C 14.5 TM9V040A10MP12C 14.5 TM9V040A10MP12C 14.5 TM9V040A10MP12C 14.5 TM9V060B12MP12C 17.5 TM9V060B12MP12C 17.5 TM9V060B12MP12C 17.5 TM9V060B12MP12C 17.5 TM9V080B12MP12C 17.5 TM9V080B12MP12C 17.5 TM9V080B12MP12C 17.5 TM9V080B12MP12C 17.5 TM9V080C16MP12C 21.0 TM9V080C16MP12C 21.0 TM9V100C16MP12C 21.0 TM9V100C16MP12C 21.0 TM9Y040A10MP11 14.5 TM9Y040A10MP11 14.5 TM9Y060B12MP11 17.5 TM9Y060B12MP11 17.5 TM9Y060B12MP11 17.5 TM9Y060B12MP11 17.5 TM9Y080B12MP11 17.5 TM9Y080B12MP11 17.5 TM9Y080B12MP11 17.5 TM9Y080B12MP11 17.5 TM9Y080C16MP11 21.0 TM9Y100C16MP11 21.0 TMLV060A12MP12C 14.5 TMLV060A12MP12C 14.5 COIL MODEL2 CF/CM30C CF/CM/CU30B CF/CM/CU36B CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM/CU36C CF/CM/CU30A CF/CM/CU30B CF/CM/CU36B CF/CM36A CF/CM/CU30B CF/CM/CU36B CF/CM/CU36C CF/CM30C CF/CM/CU30B CF/CM/CU36B CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36B CF/CM36A CF/CM/CU30B CF/CM/CU36B CF/CM/CU36C CF/CM30C CF/CM/CU30B CF/CM/CU36B CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM/CU36C CF/CM/CU30A CF/CM/CU30B RATED CFM 875 900 900 925 925 600 650 900 900 900 900 875 875 900 900 950 950 950 950 950 950 900 900 825 775 950 950 875 875 900 900 925 925 600 650 900 900 COOLING NET MBH TOTAL SENS. 24.0 18.8 24.0 18.8 23.8 18.9 24.0 19.1 24.0 19.0 22.2 15.5 22.6 16.1 23.8 19.1 24.0 19.1 23.6 18.9 23.4 18.9 24.0 18.8 23.6 18.6 23.8 18.9 24.0 18.9 24.0 19.3 24.0 19.4 24.0 19.3 24.0 19.2 24.0 19.2 24.0 19.1 24.0 18.9 24.0 18.7 23.2 18.0 22.8 17.5 24.0 19.3 24.0 19.5 23.6 18.6 24.0 18.8 24.0 18.8 23.8 18.9 24.0 19.1 24.0 19.0 22.2 15.5 22.6 16.1 24.0 19.0 24.0 18.8 SEER 15.00 15.00 16.00 16.00 16.00 15.00 15.00 14.00 14.00 15.00 15.00 15.00 16.00 16.00 15.00 15.00 16.00 16.00 16.00 17.00 16.00 17.00 16.00 15.00 14.00 15.00 16.00 16.00 15.00 15.00 16.00 16.00 16.00 15.00 15.00 15.00 15.00 14 EER 12.75 13.25 13.00 13.00 13.00 12.20 12.25 12.20 12.50 12.25 12.20 12.75 13.00 13.00 13.00 13.25 13.00 13.00 13.00 13.50 13.00 13.50 13.00 12.20 11.50 13.00 13.00 13.00 12.75 13.25 13.00 13.00 13.00 12.20 12.25 12.75 13.25 NET MBH 47°F OD 17°F OD 23.0 13.6 23.0 13.6 23.4 14.5 23.4 14.5 23.0 13.6 22.6 13.9 22.8 14.0 23.6 14.0 23.4 13.9 23.6 14.7 23.8 14.9 23.0 13.6 23.4 14.5 23.4 14.5 23.2 13.7 23.2 13.7 23.6 14.6 23.4 14.5 23.2 13.7 23.4 14.5 23.0 13.6 23.2 14.3 23.0 13.5 23.6 14.7 23.4 14.6 23.4 13.9 23.6 14.7 23.4 14.5 23.0 13.6 23.0 13.6 23.4 14.5 23.4 14.5 23.0 13.6 22.6 13.9 22.8 14.0 23.2 13.7 23.0 13.6 HEATING HSPF HSPF Region IV Region V 8.20 6.70 8.20 6.60 9.00 7.35 9.00 7.25 8.50 6.85 8.20 6.95 8.20 6.90 8.20 6.75 8.20 6.70 9.00 7.40 9.00 7.45 8.20 6.70 9.00 7.35 9.00 7.30 8.20 6.65 8.50 6.85 9.00 7.25 9.00 7.20 8.50 6.85 9.50 7.65 9.00 7.30 9.50 7.75 8.50 6.85 8.50 7.00 8.20 6.80 8.50 6.90 9.00 7.25 9.00 7.35 8.20 6.70 8.20 6.60 9.00 7.35 9.00 7.25 8.50 6.85 8.20 6.95 8.20 6.90 8.20 6.65 8.20 6.60 COP 47°F OD 17°F OD 3.62 2.24 3.72 2.28 4.02 2.56 4.12 2.60 3.82 2.32 3.30 2.22 3.42 2.28 3.54 2.20 3.60 2.22 3.88 2.48 3.82 2.46 3.62 2.24 3.92 2.50 4.00 2.54 3.70 2.28 3.86 2.34 4.16 2.62 4.20 2.64 3.88 2.36 4.22 2.66 3.92 2.36 4.10 2.60 3.78 2.32 3.68 2.38 3.52 2.32 3.78 2.30 4.08 2.58 3.92 2.52 3.62 2.24 3.72 2.28 4.02 2.56 4.12 2.60 3.82 2.32 3.30 2.22 3.42 2.28 3.66 2.26 3.72 2.28 Johnson Controls Ducted Systems","SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S FURNACE MODEL WIDTH TMLV060A12MP12C 14.5 TMLV060A12MP12C 14.5 TMLV080B12MP12C 17.5 TMLV080B12MP12C 17.5 TMLV080B12MP12C 17.5 TMLV080B12MP12C 17.5 TMLV080C16MP12C 21.0 TMLV080C16MP12C 21.0 TMLV100C16MP12C 21.0 TMLV100C16MP12C 21.0 TMLX060A12MP11 14.5 TMLX060A12MP11 14.5 TMLX060A12MP11 14.5 TMLX060A12MP11 14.5 TMLX080B12MP11 17.5 TMLX080B12MP11 17.5 TMLX080B12MP11 17.5 TMLX080B12MP11 17.5 TMLX080C16MP11 21.0 TMLX100C16MP11 21.0 TP9C060B12MP13C 17.5 TP9C060B12MP13C 17.5 TP9C060B12MP13C 17.5 TP9C060B12MP13C 17.5 TP9C080B12MP13C 17.5 TP9C080B12MP13C 17.5 TP9C080B12MP13C 17.5 TP9C080B12MP13C 17.5 TP9C080C16MP13C 21.0 TP9C080C16MP13C 21.0 TP9C100C16MP13C 21.0 TP9C100C16MP13C 21.0 TPLC060A12MP13C 14.5 TPLC060A12MP13C 14.5 TPLC060A12MP13C 14.5 TPLC060A12MP13C 14.5 TPLC080B12MP13C 17.5 COIL MODEL2 CF/CM/CU36B CF/CM36A CF/CM/CU30B CF/CM/CU36B CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU30A CF/CM/CU30B CF/CM/CU36B CF/CM36A CF/CM/CU30B CF/CM/CU36B CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM/CU36C CF/CM/CU30B CF/CM/CU36B CF/CM/CU36C CF/CM30C CF/CM/CU30B CF/CM/CU36B CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU30A CF/CM/CU30B CF/CM/CU36B CF/CM36A CF/CM/CU30B RATED CFM 900 900 900 900 900 900 950 950 950 950 875 950 950 900 825 825 850 850 700 700 875 875 900 900 950 950 950 950 950 950 900 900 900 900 900 900 900 COOLING NET MBH TOTAL SENS. 23.8 18.9 23.8 18.9 24.0 18.9 23.8 18.9 23.8 18.9 24.0 18.9 24.0 19.2 24.0 19.1 24.0 19.2 24.0 19.1 24.0 18.8 24.0 19.3 24.0 19.4 23.8 18.9 23.8 18.2 23.4 18.0 23.6 18.3 24.0 18.5 22.8 16.6 22.8 16.6 24.0 18.8 23.6 18.6 23.8 18.9 24.0 18.9 24.0 19.3 24.0 19.4 24.0 19.3 24.0 19.2 24.0 19.2 24.0 19.1 24.0 18.9 24.0 18.7 24.0 19.0 24.0 18.8 23.8 18.9 23.8 18.9 24.0 18.9 SEER 16.00 16.00 15.00 16.00 16.00 15.00 17.00 16.00 17.00 16.00 15.00 15.00 16.00 16.00 15.00 16.00 16.00 15.00 16.00 16.00 15.00 16.00 16.00 15.00 15.00 16.00 16.00 16.00 17.00 16.00 17.00 16.00 15.00 15.00 16.00 16.00 15.00 Johnson Controls Ducted Systems 5599017-YTG-F-0520 EER 13.00 13.00 12.75 13.00 13.00 13.00 13.00 13.00 13.00 13.00 12.50 13.25 13.00 13.00 13.00 13.00 13.00 13.00 12.50 12.50 12.75 13.00 13.00 13.00 13.25 13.00 13.00 13.00 13.50 13.00 13.50 13.00 12.75 13.25 13.00 13.00 12.75 NET MBH 47°F OD 17°F OD 23.4 14.5 23.4 14.6 23.2 13.7 23.4 14.6 23.4 14.5 23.2 13.7 23.4 14.4 23.0 13.6 23.4 14.4 23.0 13.6 23.2 13.7 23.2 13.7 23.6 14.6 23.6 14.6 22.8 13.4 23.2 14.3 23.2 14.3 22.8 13.4 22.8 14.0 22.8 14.0 23.0 13.6 23.4 14.5 23.4 14.5 23.2 13.7 23.2 13.7 23.6 14.6 23.4 14.5 23.2 13.7 23.4 14.5 23.0 13.6 23.2 14.3 23.0 13.5 23.2 13.7 23.0 13.6 23.4 14.5 23.4 14.6 23.2 13.7 HEATING HSPF HSPF Region IV Region V 9.00 7.30 9.00 7.35 8.20 6.65 9.00 7.35 9.00 7.35 8.20 6.65 9.50 7.70 9.00 7.25 9.50 7.70 9.00 7.25 8.20 6.70 8.50 6.85 9.00 7.25 9.00 7.35 8.20 6.75 9.00 7.45 9.00 7.40 8.20 6.70 8.20 6.80 8.20 6.80 8.20 6.70 9.00 7.35 9.00 7.30 8.20 6.65 8.50 6.85 9.00 7.25 9.00 7.20 8.50 6.85 9.50 7.65 9.00 7.30 9.50 7.75 8.50 6.85 8.20 6.65 8.20 6.60 9.00 7.30 9.00 7.35 8.20 6.65 COP 47°F OD 17°F OD 4.02 2.56 3.98 2.54 3.68 2.26 3.98 2.54 4.00 2.54 3.70 2.28 4.24 2.66 3.94 2.38 4.24 2.66 3.94 2.38 3.58 2.22 3.84 2.34 4.14 2.60 3.94 2.52 3.54 2.20 3.84 2.48 3.92 2.52 3.62 2.24 3.54 2.34 3.54 2.34 3.62 2.24 3.92 2.50 4.00 2.54 3.70 2.28 3.86 2.34 4.16 2.62 4.20 2.64 3.88 2.36 4.22 2.66 3.92 2.36 4.10 2.60 3.78 2.32 3.66 2.26 3.72 2.28 4.02 2.56 3.98 2.54 3.68 2.26 15","5599017-YTG-F-0520 SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG24B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S FURNACE MODEL WIDTH TPLC080B12MP13C 17.5 TPLC080B12MP13C 17.5 TPLC080B12MP13C 17.5 TPLC080C16MP13C 21.0 TPLC080C16MP13C 21.0 TPLC100C16MP13C 21.0 TPLC100C16MP13C 21.0 YP9C060B12MP13C 17.5 YP9C060B12MP13C 17.5 YP9C060B12MP13C 17.5 YP9C060B12MP13C 17.5 YP9C080B12MP13C 17.5 YP9C080B12MP13C 17.5 YP9C080B12MP13C 17.5 YP9C080B12MP13C 17.5 YP9C080C16MP13C 21.0 YP9C080C16MP13C 21.0 YP9C100C16MP13C 21.0 YP9C100C16MP13C 21.0 YPLC060A12MP13C 14.5 YPLC060A12MP13C 14.5 YPLC060A12MP13C 14.5 YPLC060A12MP13C 14.5 YPLC080B12MP13C 17.5 YPLC080B12MP13C 17.5 YPLC080B12MP13C 17.5 YPLC080B12MP13C 17.5 YPLC080C16MP13C 21.0 YPLC080C16MP13C 21.0 YPLC100C16MP13C 21.0 YPLC100C16MP13C 21.0 TM8V060A12MP12C 14.5 TM8V060A12MP12C 14.5 TM8V060A12MP12C 14.5 TM8V060A12MP12C 14.5 TM8V080B12MP12C 17.5 TM8V080B12MP12C 17.5 COIL MODEL2 CF/CM/CU36B CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU30B CF/CM/CU36B CF/CM/CU36C CF/CM30C CF/CM/CU30B CF/CM/CU36B CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU30A CF/CM/CU30B CF/CM/CU36B CF/CM36A CF/CM/CU30B CF/CM/CU36B CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU30A CF/CM/CU30B CF/CM/CU36B CF/CM36A CF/CM/CU30B CF/CM/CU36B RATED CFM 900 900 900 950 950 950 950 875 875 900 900 950 950 950 950 950 950 900 900 900 900 900 900 900 900 900 900 950 950 950 950 975 1150 900 1050 1000 900 COOLING NET MBH TOTAL SENS. 23.8 18.9 23.8 18.9 24.0 18.9 24.0 19.2 24.0 19.1 24.0 19.2 24.0 19.1 24.0 18.8 23.6 18.6 23.8 18.9 24.0 18.9 24.0 19.3 24.0 19.4 24.0 19.3 24.0 19.2 24.0 19.2 24.0 19.1 24.0 18.9 24.0 18.7 24.0 19.0 24.0 18.8 23.8 18.9 23.8 18.9 24.0 18.9 23.8 18.9 23.8 18.9 24.0 18.9 24.0 19.2 24.0 19.1 24.0 19.2 24.0 19.1 29.6 21.4 30.0 22.6 29.8 20.8 30.0 22.0 29.8 21.8 29.6 20.6 SEER 16.00 16.00 15.00 17.00 16.00 17.00 16.00 15.00 16.00 16.00 15.00 15.00 16.00 16.00 16.00 17.00 16.00 17.00 16.00 15.00 15.00 16.00 16.00 15.00 16.00 16.00 15.00 17.00 16.00 17.00 16.00 16.00 16.00 16.00 15.00 16.00 15.00 16 EER 13.00 13.00 13.00 13.00 13.00 13.00 13.00 12.75 13.00 13.00 13.00 13.25 13.00 13.00 13.00 13.50 13.00 13.50 13.00 12.75 13.25 13.00 13.00 12.75 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 12.25 13.00 13.00 NET MBH 47°F OD 17°F OD 23.4 14.6 23.4 14.5 23.2 13.7 23.4 14.4 23.0 13.6 23.4 14.4 23.0 13.6 23.0 13.6 23.4 14.5 23.4 14.5 23.2 13.7 23.2 13.7 23.6 14.6 23.4 14.5 23.2 13.7 23.4 14.5 23.0 13.6 23.2 14.3 23.0 13.5 23.2 13.7 23.0 13.6 23.4 14.5 23.4 14.6 23.2 13.7 23.4 14.6 23.4 14.5 23.2 13.7 23.4 14.4 23.0 13.6 23.4 14.4 23.0 13.6 28.0 17.1 28.6 17.5 27.8 17.4 28.6 18.0 28.0 17.2 28.0 17.5 HEATING HSPF HSPF Region IV Region V 9.00 7.35 9.00 7.35 8.20 6.65 9.50 7.70 9.00 7.25 9.50 7.70 9.00 7.25 8.20 6.70 9.00 7.35 9.00 7.30 8.20 6.65 8.50 6.85 9.00 7.25 9.00 7.20 8.50 6.85 9.50 7.65 9.00 7.30 9.50 7.75 8.50 6.85 8.20 6.65 8.20 6.60 9.00 7.30 9.00 7.35 8.20 6.65 9.00 7.35 9.00 7.35 8.20 6.65 9.50 7.70 9.00 7.25 9.50 7.70 9.00 7.25 9.00 7.60 9.00 7.50 8.50 7.25 9.00 7.70 9.00 7.60 8.50 7.25 COP 47°F OD 17°F OD 3.98 2.54 4.00 2.54 3.70 2.28 4.24 2.66 3.94 2.38 4.24 2.66 3.94 2.38 3.62 2.24 3.92 2.50 4.00 2.54 3.70 2.28 3.86 2.34 4.16 2.62 4.20 2.64 3.88 2.36 4.22 2.66 3.92 2.36 4.10 2.60 3.78 2.32 3.66 2.26 3.72 2.28 4.02 2.56 3.98 2.54 3.68 2.26 3.98 2.54 4.00 2.54 3.70 2.28 4.24 2.66 3.94 2.38 4.24 2.66 3.94 2.38 3.84 2.62 4.00 2.68 3.70 2.56 3.74 2.56 3.86 2.62 3.66 2.54 Johnson Controls Ducted Systems","SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S FURNACE MODEL WIDTH TM8V080B12MP12C 17.5 TM8V080B12MP12C 17.5 TM8V080C16MP12C 21.0 TM8V080C16MP12C 21.0 TM8V100C16MP12C 21.0 TM8V100C16MP12C 21.0 TM8V100C20MP12C 21.0 TM8V100C20MP12C 21.0 TM8V120C20MP12C 21.0 TM8V120C20MP12C 21.0 TM8X060A12MP11 14.5 TM8X060A12MP11 14.5 TM8X060A12MP11 14.5 TM8X060A12MP11 14.5 TM8X080B12MP11 17.5 TM8X080B12MP11 17.5 TM8X080B12MP11 17.5 TM8X080B12MP11 17.5 TM8X080C16MP11 21.0 TM8X080C16MP11 21.0 TM8X100C16MP11 21.0 TM8X100C16MP11 21.0 TM8X100C20MP11 21.0 TM8X100C20MP11 21.0 TM8X120C20MP11 21.0 TM8X120C20MP11 21.0 TM8Y060A12MP11 14.5 TM8Y060A12MP11 14.5 TM8Y060A12MP11 14.5 TM8Y060A12MP11 14.5 TM8Y080B12MP11 17.5 TM8Y080B12MP11 17.5 TM8Y080B12MP11 17.5 TM8Y080B12MP11 17.5 TM8Y080C16MP11 21.0 TM8Y080C16MP11 21.0 TM8Y100C16MP11 21.0 COIL MODEL2 CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU30A CF/CM/CU30B CF/CM/CU36B CF/CM36A CF/CM/CU30B CF/CM/CU36B CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU30A CF/CM/CU30B CF/CM/CU36B CF/CM36A CF/CM/CU30B CF/CM/CU36B CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C RATED CFM 1000 1100 1050 1150 1050 1150 1150 1150 1150 1150 875 1125 1125 1075 1175 975 1000 1200 1150 1150 1150 1150 1000 1000 1000 1000 875 1125 1125 1075 1175 975 1000 1200 1150 1150 1150 COOLING NET MBH TOTAL SENS. 30.0 21.6 30.0 22.6 30.0 21.6 30.0 22.4 30.0 21.6 30.0 22.4 30.0 22.0 30.0 22.4 30.0 22.0 30.0 22.4 29.4 20.6 30.0 22.6 30.0 22.4 30.0 22.0 30.0 22.8 30.0 21.2 30.0 21.4 30.0 23.0 30.0 22.2 30.0 22.4 30.0 22.2 30.0 22.4 30.0 21.2 30.0 21.6 30.0 21.2 30.0 21.6 29.4 20.6 30.0 22.6 30.0 22.4 30.0 22.0 30.0 22.8 30.0 21.2 30.0 21.4 30.0 23.0 30.0 22.2 30.0 22.4 30.0 22.2 SEER 15.00 16.00 16.00 17.00 16.00 17.00 16.00 17.00 16.00 17.00 16.00 16.00 15.00 15.00 16.00 16.00 16.00 16.00 16.00 17.00 16.00 17.00 16.00 17.00 16.00 17.00 16.00 16.00 15.00 15.00 16.00 16.00 16.00 16.00 16.00 17.00 16.00 Johnson Controls Ducted Systems 5599017-YTG-F-0520 EER 12.50 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 12.50 12.25 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 12.50 12.25 13.00 13.00 13.00 13.00 13.00 13.00 13.00 NET MBH 47°F OD 17°F OD 28.4 17.8 28.4 17.4 28.2 17.7 28.4 17.2 28.2 17.7 28.4 17.2 28.6 17.8 28.2 17.1 28.6 17.8 28.2 17.1 27.6 16.8 28.6 17.5 29.0 18.2 28.8 18.2 28.6 17.5 28.0 17.6 28.2 17.6 28.8 17.6 28.6 17.9 28.2 17.2 28.6 17.9 28.2 17.2 28.0 17.4 27.6 16.7 28.0 17.4 27.6 16.7 27.6 16.8 28.6 17.5 29.0 18.2 28.8 18.2 28.6 17.5 28.0 17.6 28.2 17.6 28.8 17.6 28.6 17.9 28.2 17.2 28.6 17.9 HEATING HSPF HSPF Region IV Region V 9.00 7.70 9.00 7.55 9.00 7.60 9.50 7.95 9.00 7.60 9.50 7.95 9.00 7.55 9.00 7.40 9.00 7.55 9.00 7.40 9.00 7.60 9.00 7.55 9.00 7.65 9.00 7.70 9.00 7.50 9.00 7.65 9.00 7.70 9.00 7.45 9.00 7.55 9.50 7.90 9.00 7.55 9.50 7.90 9.00 7.60 9.00 7.45 9.00 7.60 9.00 7.45 9.00 7.60 9.00 7.55 9.00 7.65 9.00 7.70 9.00 7.50 9.00 7.65 9.00 7.70 9.00 7.45 9.00 7.55 9.50 7.90 9.00 7.55 COP 47°F OD 17°F OD 3.74 2.56 3.94 2.64 3.90 2.64 4.14 2.76 3.90 2.64 4.14 2.76 4.02 2.72 4.20 2.80 4.02 2.72 4.20 2.80 3.78 2.60 3.96 2.66 3.82 2.58 3.74 2.56 4.04 2.70 3.78 2.60 3.82 2.62 4.08 2.72 4.00 2.68 4.14 2.76 4.00 2.68 4.14 2.76 3.88 2.66 4.04 2.74 3.88 2.66 4.04 2.74 3.78 2.60 3.96 2.66 3.82 2.58 3.74 2.56 4.04 2.70 3.78 2.60 3.82 2.62 4.08 2.72 4.00 2.68 4.14 2.76 4.00 2.68 17","5599017-YTG-F-0520 SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S FURNACE MODEL WIDTH TM8Y100C16MP11 21.0 TM8Y100C20MP11 21.0 TM8Y100C20MP11 21.0 TM8Y120C20MP11 21.0 TM8Y120C20MP11 21.0 TM9E040A10MP11 14.5 TM9E040A10MP11 14.5 TM9E040A10MP11 14.5 TM9E040A10MP11 14.5 TM9E060B12MP11 17.5 TM9E060B12MP11 17.5 TM9E060B12MP11 17.5 TM9E060B12MP11 17.5 TM9E080B12MP11 17.5 TM9E080B12MP11 17.5 TM9E080B12MP11 17.5 TM9E080B12MP11 17.5 TM9E080C16MP11 21.0 TM9E080C16MP11 21.0 TM9E100C16MP11 21.0 TM9E100C16MP11 21.0 TM9E100C20MP11 21.0 TM9E100C20MP11 21.0 TM9V040A10MP12C 14.5 TM9V040A10MP12C 14.5 TM9V040A10MP12C 14.5 TM9V040A10MP12C 14.5 TM9V060B12MP12C 17.5 TM9V060B12MP12C 17.5 TM9V060B12MP12C 17.5 TM9V060B12MP12C 17.5 TM9V080B12MP12C 17.5 TM9V080B12MP12C 17.5 TM9V080B12MP12C 17.5 TM9V080B12MP12C 17.5 TM9V080C16MP12C 21.0 TM9V080C16MP12C 21.0 COIL MODEL2 CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU30A CF/CM/CU30B CF/CM/CU36B CF/CM36A CF/CM/CU30B CF/CM/CU36B CF/CM/CU36C CF/CM30C CF/CM/CU30B CF/CM/CU36B CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU30A CF/CM/CU30B CF/CM/CU36B CF/CM36A CF/CM/CU30B CF/CM/CU36B CF/CM/CU36C CF/CM30C CF/CM/CU30B CF/CM/CU36B CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C RATED CFM 1150 1000 1000 1000 1000 750 800 800 775 1100 950 975 1125 1150 875 1000 1175 975 1125 975 1150 1175 1175 875 900 900 800 1100 1100 1100 1100 1050 875 950 1150 1025 1125 COOLING NET MBH TOTAL SENS. 30.0 22.4 30.0 21.2 30.0 21.6 30.0 21.2 30.0 21.6 28.6 19.5 29.0 20.0 29.2 19.9 29.0 19.7 30.0 22.6 29.8 21.2 30.0 21.4 30.0 22.6 30.0 22.6 29.6 20.4 30.0 21.4 30.0 22.8 30.0 21.2 30.0 22.4 30.0 21.2 30.0 22.6 30.0 22.4 30.0 22.6 29.0 20.6 29.4 21.0 29.4 20.6 29.2 19.9 30.0 22.6 30.0 22.2 30.0 22.2 30.0 22.4 30.0 22.0 29.6 20.4 30.0 21.2 30.0 22.6 30.0 21.6 30.0 22.4 SEER 17.00 16.00 17.00 16.00 17.00 16.00 16.00 15.00 15.00 16.00 15.00 15.00 16.00 16.00 16.00 16.00 16.00 16.00 17.00 16.00 17.00 16.00 17.00 15.00 16.00 15.00 15.00 16.00 15.00 15.00 16.00 16.00 16.00 16.00 16.00 16.00 17.00 18 EER 13.00 13.00 13.00 13.00 13.00 13.00 13.00 12.25 12.25 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 12.25 12.50 13.00 12.25 12.50 13.00 13.00 13.00 13.00 13.00 13.00 13.00 NET MBH 47°F OD 17°F OD 28.2 17.2 28.0 17.4 27.6 16.7 28.0 17.4 27.6 16.7 27.2 16.7 27.4 16.7 27.8 17.5 27.6 17.4 28.6 17.5 28.2 17.7 28.2 17.7 28.6 17.5 28.6 17.5 27.8 17.3 28.2 17.6 28.6 17.5 28.0 17.5 28.4 17.2 28.0 17.5 28.4 17.2 28.8 18.0 28.4 17.3 27.8 17.0 27.8 16.9 28.0 17.7 27.8 17.4 28.6 17.5 28.8 18.2 28.8 18.1 28.4 17.4 28.2 17.2 27.8 17.3 28.0 17.5 28.6 17.4 28.2 17.7 28.2 17.2 HEATING HSPF HSPF Region IV Region V 9.50 7.90 9.00 7.60 9.00 7.45 9.00 7.60 9.00 7.45 8.50 7.30 8.50 7.20 8.20 7.05 8.20 7.05 9.00 7.55 8.50 7.25 9.00 7.70 9.00 7.50 9.00 7.50 8.50 7.25 9.00 7.65 9.00 7.50 9.00 7.65 9.50 7.95 9.00 7.65 9.50 7.90 9.00 7.55 9.50 7.90 8.50 7.20 8.50 7.15 8.50 7.25 8.20 7.05 9.00 7.55 9.00 7.70 9.00 7.70 9.00 7.55 9.00 7.55 8.50 7.25 9.00 7.70 9.00 7.45 9.00 7.65 9.50 7.95 COP 47°F OD 17°F OD 4.14 2.76 3.88 2.66 4.04 2.74 3.88 2.66 4.04 2.74 3.58 2.50 3.66 2.54 3.50 2.46 3.48 2.44 3.90 2.62 3.70 2.56 3.74 2.58 3.94 2.64 4.00 2.68 3.68 2.56 3.80 2.60 4.04 2.70 3.80 2.62 4.06 2.72 3.82 2.62 4.12 2.74 4.00 2.68 4.16 2.76 3.68 2.54 3.76 2.58 3.60 2.50 3.52 2.48 3.92 2.64 3.78 2.56 3.82 2.60 3.94 2.66 3.96 2.68 3.68 2.56 3.76 2.58 4.02 2.70 3.84 2.62 4.08 2.72 Johnson Controls Ducted Systems","SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S FURNACE MODEL WIDTH TM9V100C16MP12C 21.0 TM9V100C16MP12C 21.0 TM9V100C20MP12C 21.0 TM9V100C20MP12C 21.0 TM9Y040A10MP11 14.5 TM9Y040A10MP11 14.5 TM9Y040A10MP11 14.5 TM9Y040A10MP11 14.5 TM9Y060B12MP11 17.5 TM9Y060B12MP11 17.5 TM9Y060B12MP11 17.5 TM9Y060B12MP11 17.5 TM9Y080B12MP11 17.5 TM9Y080B12MP11 17.5 TM9Y080B12MP11 17.5 TM9Y080B12MP11 17.5 TM9Y080C16MP11 21.0 TM9Y080C16MP11 21.0 TM9Y100C16MP11 21.0 TM9Y100C16MP11 21.0 TM9Y100C20MP11 21.0 TM9Y100C20MP11 21.0 TMLV060A12MP12C 14.5 TMLV060A12MP12C 14.5 TMLV060A12MP12C 14.5 TMLV060A12MP12C 14.5 TMLV080B12MP12C 17.5 TMLV080B12MP12C 17.5 TMLV080B12MP12C 17.5 TMLV080B12MP12C 17.5 TMLV080C16MP12C 21.0 TMLV080C16MP12C 21.0 TMLV100C16MP12C 21.0 TMLV100C16MP12C 21.0 TMLV100C20MP12C 21.0 TMLV100C20MP12C 21.0 TMLV120C20MP12C 21.0 COIL MODEL2 CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU30A CF/CM/CU30B CF/CM/CU36B CF/CM36A CF/CM/CU30B CF/CM/CU36B CF/CM/CU36C CF/CM30C CF/CM/CU30B CF/CM/CU36B CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU30A CF/CM/CU30B CF/CM/CU36B CF/CM36A CF/CM/CU30B CF/CM/CU36B CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C RATED CFM 1075 1175 1100 1100 750 800 800 775 1100 950 975 1125 1150 875 1000 1175 975 1125 975 1150 1175 1175 975 1150 900 1050 1000 900 1000 1100 1050 1150 1050 1150 1150 1150 1150 COOLING NET MBH TOTAL SENS. 30.0 21.8 30.0 22.6 30.0 22.0 30.0 22.2 28.6 19.5 29.0 20.0 29.2 19.9 29.0 19.7 30.0 22.6 29.8 21.2 30.0 21.4 30.0 22.6 30.0 22.6 29.6 20.4 30.0 21.4 30.0 22.8 30.0 21.2 30.0 22.4 30.0 21.2 30.0 22.6 30.0 22.4 30.0 22.6 29.6 21.4 30.0 22.6 29.8 20.8 30.0 22.0 29.8 21.8 29.6 20.6 30.0 21.6 30.0 22.6 30.0 21.6 30.0 22.4 30.0 21.6 30.0 22.4 30.0 22.0 30.0 22.4 30.0 22.0 SEER 16.00 17.00 16.00 17.00 16.00 16.00 15.00 15.00 16.00 15.00 15.00 16.00 16.00 16.00 16.00 16.00 16.00 17.00 16.00 17.00 16.00 17.00 16.00 16.00 16.00 15.00 16.00 15.00 15.00 16.00 16.00 17.00 16.00 17.00 16.00 17.00 16.00 Johnson Controls Ducted Systems 5599017-YTG-F-0520 EER 13.00 13.00 13.00 13.00 13.00 13.00 12.25 12.25 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 12.25 13.00 13.00 12.50 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 NET MBH 47°F OD 17°F OD 28.4 17.7 28.4 17.2 28.4 17.8 28.2 17.1 27.2 16.7 27.4 16.7 27.8 17.5 27.6 17.4 28.6 17.5 28.2 17.7 28.2 17.7 28.6 17.5 28.6 17.5 27.8 17.3 28.2 17.6 28.6 17.5 28.0 17.5 28.4 17.2 28.0 17.5 28.4 17.2 28.8 18.0 28.4 17.3 28.0 17.1 28.6 17.5 27.8 17.4 28.6 18.0 28.0 17.2 28.0 17.5 28.4 17.8 28.4 17.4 28.2 17.7 28.4 17.2 28.2 17.7 28.4 17.2 28.6 17.8 28.2 17.1 28.6 17.8 HEATING HSPF HSPF Region IV Region V 9.00 7.55 9.50 7.90 9.00 7.60 9.50 7.95 8.50 7.30 8.50 7.20 8.20 7.05 8.20 7.05 9.00 7.55 8.50 7.25 9.00 7.70 9.00 7.50 9.00 7.50 8.50 7.25 9.00 7.65 9.00 7.50 9.00 7.65 9.50 7.95 9.00 7.65 9.50 7.90 9.00 7.55 9.50 7.90 9.00 7.60 9.00 7.50 8.50 7.25 9.00 7.70 9.00 7.60 8.50 7.25 9.00 7.70 9.00 7.55 9.00 7.60 9.50 7.95 9.00 7.60 9.50 7.95 9.00 7.55 9.00 7.40 9.00 7.55 COP 47°F OD 17°F OD 3.94 2.68 4.18 2.78 3.94 2.66 4.10 2.74 3.58 2.50 3.66 2.54 3.50 2.46 3.48 2.44 3.90 2.62 3.70 2.56 3.74 2.58 3.94 2.64 4.00 2.68 3.68 2.56 3.80 2.60 4.04 2.70 3.80 2.62 4.06 2.72 3.82 2.62 4.12 2.74 4.00 2.68 4.16 2.76 3.84 2.62 4.00 2.68 3.70 2.56 3.74 2.56 3.86 2.62 3.66 2.54 3.74 2.56 3.94 2.64 3.90 2.64 4.14 2.76 3.90 2.64 4.14 2.76 4.02 2.72 4.20 2.80 4.02 2.72 19","5599017-YTG-F-0520 SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S FURNACE MODEL WIDTH TMLV120C20MP12C 21.0 TMLX060A12MP11 14.5 TMLX060A12MP11 14.5 TMLX060A12MP11 14.5 TMLX060A12MP11 14.5 TMLX080B12MP11 17.5 TMLX080B12MP11 17.5 TMLX080B12MP11 17.5 TMLX080B12MP11 17.5 TMLX080C16MP11 21.0 TMLX080C16MP11 21.0 TMLX100C16MP11 21.0 TMLX100C16MP11 21.0 TMLX100C20MP11 21.0 TMLX100C20MP11 21.0 TMLX120C20MP11 21.0 TMLX120C20MP11 21.0 TP9C060B12MP13C 17.5 TP9C060B12MP13C 17.5 TP9C060B12MP13C 17.5 TP9C060B12MP13C 17.5 TP9C080B12MP13C 17.5 TP9C080B12MP13C 17.5 TP9C080B12MP13C 17.5 TP9C080B12MP13C 17.5 TP9C080C16MP13C 21.0 TP9C080C16MP13C 21.0 TP9C100C16MP13C 21.0 TP9C100C16MP13C 21.0 TP9C100C20MP13C 21.0 TP9C100C20MP13C 21.0 TPLC060A12MP13C 14.5 TPLC060A12MP13C 14.5 TPLC060A12MP13C 14.5 TPLC060A12MP13C 14.5 TPLC080B12MP13C 17.5 TPLC080B12MP13C 17.5 COIL MODEL2 CF/CM30C CF/CM/CU30A CF/CM/CU30B CF/CM/CU36B CF/CM36A CF/CM/CU30B CF/CM/CU36B CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU30B CF/CM/CU36B CF/CM/CU36C CF/CM30C CF/CM/CU30B CF/CM/CU36B CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU30A CF/CM/CU30B CF/CM/CU36B CF/CM36A CF/CM/CU30B CF/CM/CU36B RATED CFM 1150 875 1125 1125 1075 1175 975 1000 1200 1150 1150 1150 1150 1000 1000 1000 1000 1100 1100 1100 1100 1050 875 950 1150 1025 1125 1075 1175 1100 1100 975 1150 900 1050 1000 900 COOLING NET MBH TOTAL SENS. 30.0 22.4 29.4 20.6 30.0 22.6 30.0 22.4 30.0 22.0 30.0 22.8 30.0 21.2 30.0 21.4 30.0 23.0 30.0 22.2 30.0 22.4 30.0 22.2 30.0 22.4 30.0 21.2 30.0 21.6 30.0 21.2 30.0 21.6 30.0 22.6 30.0 22.2 30.0 22.2 30.0 22.4 30.0 22.0 29.6 20.4 30.0 21.2 30.0 22.6 30.0 21.6 30.0 22.4 30.0 21.8 30.0 22.6 30.0 22.0 30.0 22.2 29.6 21.4 30.0 22.6 29.8 20.8 30.0 22.0 29.8 21.8 29.6 20.6 SEER 17.00 16.00 16.00 15.00 15.00 16.00 16.00 16.00 16.00 16.00 17.00 16.00 17.00 16.00 17.00 16.00 17.00 16.00 15.00 15.00 16.00 16.00 16.00 16.00 16.00 16.00 17.00 16.00 17.00 16.00 17.00 16.00 16.00 16.00 15.00 16.00 15.00 20 EER 13.00 13.00 13.00 12.50 12.25 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 12.25 12.50 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 12.25 13.00 13.00 NET MBH 47°F OD 17°F OD 28.2 17.1 27.6 16.8 28.6 17.5 29.0 18.2 28.8 18.2 28.6 17.5 28.0 17.6 28.2 17.6 28.8 17.6 28.6 17.9 28.2 17.2 28.6 17.9 28.2 17.2 28.0 17.4 27.6 16.7 28.0 17.4 27.6 16.7 28.6 17.5 28.8 18.2 28.8 18.1 28.4 17.4 28.2 17.2 27.8 17.3 28.0 17.5 28.6 17.4 28.2 17.7 28.2 17.2 28.4 17.7 28.4 17.2 28.4 17.8 28.2 17.1 28.0 17.1 28.6 17.5 27.8 17.4 28.6 18.0 28.0 17.2 28.0 17.5 HEATING HSPF HSPF Region IV Region V 9.00 7.40 9.00 7.60 9.00 7.55 9.00 7.65 9.00 7.70 9.00 7.50 9.00 7.65 9.00 7.70 9.00 7.45 9.00 7.55 9.50 7.90 9.00 7.55 9.50 7.90 9.00 7.60 9.00 7.45 9.00 7.60 9.00 7.45 9.00 7.55 9.00 7.70 9.00 7.70 9.00 7.55 9.00 7.55 8.50 7.25 9.00 7.70 9.00 7.45 9.00 7.65 9.50 7.95 9.00 7.55 9.50 7.90 9.00 7.60 9.50 7.95 9.00 7.60 9.00 7.50 8.50 7.25 9.00 7.70 9.00 7.60 8.50 7.25 COP 47°F OD 17°F OD 4.20 2.80 3.78 2.60 3.96 2.66 3.82 2.58 3.74 2.56 4.04 2.70 3.78 2.60 3.82 2.62 4.08 2.72 4.00 2.68 4.14 2.76 4.00 2.68 4.14 2.76 3.88 2.66 4.04 2.74 3.88 2.66 4.04 2.74 3.92 2.64 3.78 2.56 3.82 2.60 3.94 2.66 3.96 2.68 3.68 2.56 3.76 2.58 4.02 2.70 3.84 2.62 4.08 2.72 3.94 2.68 4.18 2.78 3.94 2.66 4.10 2.74 3.84 2.62 4.00 2.68 3.70 2.56 3.74 2.56 3.86 2.62 3.66 2.54 Johnson Controls Ducted Systems","SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S YHG30B21S FURNACE MODEL WIDTH TPLC080B12MP13C 17.5 TPLC080B12MP13C 17.5 TPLC080C16MP13C 21.0 TPLC080C16MP13C 21.0 TPLC100C16MP13C 21.0 TPLC100C16MP13C 21.0 TPLC100C20MP13C 21.0 TPLC100C20MP13C 21.0 TPLC120C20MP13C 21.0 TPLC120C20MP13C 21.0 YP9C060B12MP13C 17.5 YP9C060B12MP13C 17.5 YP9C060B12MP13C 17.5 YP9C060B12MP13C 17.5 YP9C080B12MP13C 17.5 YP9C080B12MP13C 17.5 YP9C080B12MP13C 17.5 YP9C080B12MP13C 17.5 YP9C080C16MP13C 21.0 YP9C080C16MP13C 21.0 YP9C100C16MP13C 21.0 YP9C100C16MP13C 21.0 YP9C100C20MP13C 21.0 YP9C100C20MP13C 21.0 YPLC060A12MP13C 14.5 YPLC060A12MP13C 14.5 YPLC060A12MP13C 14.5 YPLC060A12MP13C 14.5 YPLC080B12MP13C 17.5 YPLC080B12MP13C 17.5 YPLC080B12MP13C 17.5 YPLC080B12MP13C 17.5 YPLC080C16MP13C 21.0 YPLC080C16MP13C 21.0 YPLC100C16MP13C 21.0 YPLC100C16MP13C 21.0 YPLC100C20MP13C 21.0 COIL MODEL2 CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU30B CF/CM/CU36B CF/CM/CU36C CF/CM30C CF/CM/CU30B CF/CM/CU36B CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU30A CF/CM/CU30B CF/CM/CU36B CF/CM36A CF/CM/CU30B CF/CM/CU36B CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36C RATED CFM 1000 1100 1050 1150 1050 1150 1150 1150 1150 1150 1100 1100 1100 1100 1050 875 950 1150 1025 1125 1075 1175 1100 1100 975 1150 900 1050 1000 900 1000 1100 1050 1150 1050 1150 1150 COOLING NET MBH TOTAL SENS. 30.0 21.6 30.0 22.6 30.0 21.6 30.0 22.4 30.0 21.6 30.0 22.4 30.0 22.0 30.0 22.4 30.0 22.0 30.0 22.4 30.0 22.6 30.0 22.2 30.0 22.2 30.0 22.4 30.0 22.0 29.6 20.4 30.0 21.2 30.0 22.6 30.0 21.6 30.0 22.4 30.0 21.8 30.0 22.6 30.0 22.0 30.0 22.2 29.6 21.4 30.0 22.6 29.8 20.8 30.0 22.0 29.8 21.8 29.6 20.6 30.0 21.6 30.0 22.6 30.0 21.6 30.0 22.4 30.0 21.6 30.0 22.4 30.0 22.0 SEER 15.00 16.00 16.00 17.00 16.00 17.00 16.00 17.00 16.00 17.00 16.00 15.00 15.00 16.00 16.00 16.00 16.00 16.00 16.00 17.00 16.00 17.00 16.00 17.00 16.00 16.00 16.00 15.00 16.00 15.00 15.00 16.00 16.00 17.00 16.00 17.00 16.00 Johnson Controls Ducted Systems 5599017-YTG-F-0520 EER 12.50 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 12.25 12.50 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 12.25 13.00 13.00 12.50 13.00 13.00 13.00 13.00 13.00 13.00 NET MBH 47°F OD 17°F OD 28.4 17.8 28.4 17.4 28.2 17.7 28.4 17.2 28.2 17.7 28.4 17.2 28.6 17.8 28.2 17.1 28.6 17.8 28.2 17.1 28.6 17.5 28.8 18.2 28.8 18.1 28.4 17.4 28.2 17.2 27.8 17.3 28.0 17.5 28.6 17.4 28.2 17.7 28.2 17.2 28.4 17.7 28.4 17.2 28.4 17.8 28.2 17.1 28.0 17.1 28.6 17.5 27.8 17.4 28.6 18.0 28.0 17.2 28.0 17.5 28.4 17.8 28.4 17.4 28.2 17.7 28.4 17.2 28.2 17.7 28.4 17.2 28.6 17.8 HEATING HSPF HSPF Region IV Region V 9.00 7.70 9.00 7.55 9.00 7.60 9.50 7.95 9.00 7.60 9.50 7.95 9.00 7.55 9.00 7.40 9.00 7.55 9.00 7.40 9.00 7.55 9.00 7.70 9.00 7.70 9.00 7.55 9.00 7.55 8.50 7.25 9.00 7.70 9.00 7.45 9.00 7.65 9.50 7.95 9.00 7.55 9.50 7.90 9.00 7.60 9.50 7.95 9.00 7.60 9.00 7.50 8.50 7.25 9.00 7.70 9.00 7.60 8.50 7.25 9.00 7.70 9.00 7.55 9.00 7.60 9.50 7.95 9.00 7.60 9.50 7.95 9.00 7.55 COP 47°F OD 17°F OD 3.74 2.56 3.94 2.64 3.90 2.64 4.14 2.76 3.90 2.64 4.14 2.76 4.02 2.72 4.20 2.80 4.02 2.72 4.20 2.80 3.92 2.64 3.78 2.56 3.82 2.60 3.94 2.66 3.96 2.68 3.68 2.56 3.76 2.58 4.02 2.70 3.84 2.62 4.08 2.72 3.94 2.68 4.18 2.78 3.94 2.66 4.10 2.74 3.84 2.62 4.00 2.68 3.70 2.56 3.74 2.56 3.86 2.62 3.66 2.54 3.74 2.56 3.94 2.64 3.90 2.64 4.14 2.76 3.90 2.64 4.14 2.76 4.02 2.72 21","5599017-YTG-F-0520 SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL YHG30B21S YHG30B21S YHG30B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S FURNACE MODEL WIDTH YPLC100C20MP13C 21.0 YPLC120C20MP13C 21.0 YPLC120C20MP13C 21.0 TM8V060A12MP12C 14.5 TM8V060A12MP12C 14.5 TM8V080B12MP12C 17.5 TM8V080B12MP12C 17.5 TM8V080B12MP12C 17.5 TM8V080C16MP12C 21.0 TM8V080C16MP12C 21.0 TM8V080C16MP12C 21.0 TM8V080C16MP12C 21.0 TM8V100C16MP12C 21.0 TM8V100C16MP12C 21.0 TM8V100C16MP12C 21.0 TM8V100C16MP12C 21.0 TM8V100C20MP12C 21.0 TM8V100C20MP12C 21.0 TM8V100C20MP12C 21.0 TM8V100C20MP12C 21.0 TM8V120C20MP12C 21.0 TM8V120C20MP12C 21.0 TM8V120C20MP12C 21.0 TM8V120C20MP12C 21.0 TM8X060A12MP11 14.5 TM8X080B12MP11 17.5 TM8X080B12MP11 17.5 TM8X080B12MP11 17.5 TM8X080C16MP11 21.0 TM8X080C16MP11 21.0 TM8X080C16MP11 21.0 TM8X080C16MP11 21.0 TM8X100C16MP11 21.0 TM8X100C16MP11 21.0 TM8X100C16MP11 21.0 TM8X100C16MP11 21.0 TM8X100C20MP11 21.0 COIL MODEL2 CF/CM30C CF/CM/CU36C CF/CM30C CF/CM/CU36B CF/CM36A CF/CM/CU36B CF/CM/CU36C CF/CM/CU48C CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36B CF/CM/CU36B CF/CM/CU36C CF/CM/CU48C CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36C RATED CFM 1150 1150 1150 975 900 900 900 1000 950 950 950 950 950 950 950 950 1150 1150 1150 1150 1150 1150 1150 1150 925 975 1000 1000 950 950 975 975 950 950 975 975 1000 COOLING NET MBH TOTAL SENS. 30.0 22.4 30.0 22.0 30.0 22.4 34.8 22.8 34.6 22.2 34.6 22.2 34.6 22.2 35.8 23.4 35.0 22.8 36.0 23.2 36.0 23.2 35.0 22.8 35.0 22.8 36.0 23.2 36.0 23.2 35.0 22.8 35.6 24.8 36.0 24.4 36.0 24.4 35.8 24.8 35.6 24.8 36.0 24.4 36.0 24.4 35.8 24.8 34.6 22.4 35.0 23.0 35.0 23.2 36.0 23.4 35.0 22.6 36.0 23.0 36.0 23.2 35.2 23.0 35.0 22.6 36.0 23.0 36.0 23.2 35.2 23.0 35.2 23.2 SEER 17.00 16.00 17.00 15.00 15.00 15.00 15.00 15.00 15.00 16.00 16.00 15.25 15.00 16.00 16.00 15.25 15.25 16.00 16.00 15.25 15.25 16.00 16.00 15.25 15.00 15.00 15.00 16.00 15.25 16.00 16.00 15.25 15.25 16.00 16.00 15.25 15.25 22 EER 13.00 13.00 13.00 12.50 12.50 12.50 12.50 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 12.50 12.50 12.50 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 NET MBH 47°F OD 17°F OD 28.2 17.1 28.6 17.8 28.2 17.1 35.2 22.8 35.0 22.8 35.0 22.8 34.8 22.8 36.0 23.2 34.8 22.6 36.0 23.0 36.0 23.0 34.8 22.6 34.8 22.6 36.0 23.0 36.0 23.0 34.8 22.6 35.6 23.0 36.0 23.0 36.0 23.0 35.6 23.0 35.6 23.0 36.0 23.0 36.0 23.0 35.6 23.0 35.0 22.8 35.2 22.8 35.2 22.8 36.0 23.0 34.8 22.6 36.0 23.0 36.0 23.0 35.0 22.6 34.8 22.6 36.0 23.0 36.0 23.0 35.0 22.6 35.0 22.6 HEATING HSPF HSPF Region IV Region V 9.00 7.40 9.00 7.55 9.00 7.40 9.00 7.90 9.00 7.95 9.00 7.95 9.00 7.90 9.00 7.75 9.00 7.85 9.00 7.80 9.00 7.75 9.00 7.85 9.00 7.85 9.00 7.80 9.00 7.75 9.00 7.85 9.00 7.70 9.00 7.65 9.00 7.65 9.00 7.70 9.00 7.70 9.00 7.65 9.00 7.65 9.00 7.70 9.00 7.95 9.00 7.85 9.00 7.85 9.00 7.75 9.00 7.90 9.00 7.75 9.00 7.70 9.00 7.80 9.00 7.90 9.00 7.75 9.00 7.70 9.00 7.80 9.00 7.80 COP 47°F OD 17°F OD 4.20 2.80 4.02 2.72 4.20 2.80 3.60 2.58 3.52 2.54 3.52 2.54 3.54 2.56 3.64 2.54 3.62 2.60 3.68 2.58 3.68 2.58 3.62 2.60 3.62 2.60 3.68 2.58 3.68 2.58 3.62 2.60 3.82 2.68 3.86 2.62 3.86 2.62 3.82 2.68 3.82 2.68 3.86 2.62 3.86 2.62 3.82 2.68 3.56 2.56 3.60 2.58 3.64 2.60 3.70 2.56 3.62 2.60 3.68 2.58 3.70 2.58 3.66 2.62 3.62 2.60 3.68 2.58 3.70 2.58 3.66 2.62 3.70 2.64 Johnson Controls Ducted Systems","SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S FURNACE MODEL WIDTH TM8X100C20MP11 21.0 TM8X100C20MP11 21.0 TM8X100C20MP11 21.0 TM8X120C20MP11 21.0 TM8X120C20MP11 21.0 TM8X120C20MP11 21.0 TM8X120C20MP11 21.0 TM8Y060A12MP11 14.5 TM8Y080B12MP11 17.5 TM8Y080B12MP11 17.5 TM8Y080B12MP11 17.5 TM8Y080C16MP11 21.0 TM8Y080C16MP11 21.0 TM8Y080C16MP11 21.0 TM8Y080C16MP11 21.0 TM8Y100C16MP11 21.0 TM8Y100C16MP11 21.0 TM8Y100C16MP11 21.0 TM8Y100C16MP11 21.0 TM8Y100C20MP11 21.0 TM8Y100C20MP11 21.0 TM8Y100C20MP11 21.0 TM8Y100C20MP11 21.0 TM8Y120C20MP11 21.0 TM8Y120C20MP11 21.0 TM8Y120C20MP11 21.0 TM8Y120C20MP11 21.0 TM9E060B12MP11 17.5 TM9E060B12MP11 17.5 TM9E060B12MP11 17.5 TM9E080B12MP11 17.5 TM9E080B12MP11 17.5 TM9E080B12MP11 17.5 TM9E080C16MP11 21.0 TM9E080C16MP11 21.0 TM9E080C16MP11 21.0 TM9E080C16MP11 21.0 COIL MODEL2 CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36B CF/CM/CU36B CF/CM/CU36C CF/CM/CU48C CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36B CF/CM/CU36C CF/CM/CU48C CF/CM/CU36B CF/CM/CU36C CF/CM/CU48C CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D RATED CFM 1000 1000 1000 1000 1000 1000 1000 925 975 1000 1000 950 950 975 975 950 950 975 975 1000 1000 1000 1000 1000 1000 1000 1000 950 975 975 975 1000 900 975 975 975 975 COOLING NET MBH TOTAL SENS. 36.0 23.4 36.0 23.4 35.2 23.2 35.2 23.2 36.0 23.4 36.0 23.4 35.2 23.2 34.6 22.4 35.0 23.0 35.0 23.2 36.0 23.4 35.0 22.6 36.0 23.0 36.0 23.2 35.2 23.0 35.0 22.6 36.0 23.0 36.0 23.2 35.2 23.0 35.2 23.2 36.0 23.4 36.0 23.4 35.2 23.2 35.2 23.2 36.0 23.4 36.0 23.4 35.2 23.2 34.8 22.8 34.8 23.0 35.8 23.2 34.8 22.8 35.0 23.2 35.8 22.6 35.0 23.0 36.0 23.2 36.0 23.2 35.0 23.0 SEER 16.00 16.00 15.25 15.25 16.00 16.00 15.25 15.00 15.00 15.00 16.00 15.25 16.00 16.00 15.25 15.25 16.00 16.00 15.25 15.25 16.00 16.00 15.25 15.25 16.00 16.00 15.25 15.00 15.00 15.00 15.00 15.00 16.00 15.00 16.00 16.00 15.00 Johnson Controls Ducted Systems 5599017-YTG-F-0520 EER 13.00 13.00 13.00 13.00 13.00 13.00 13.00 12.50 12.50 12.50 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 12.50 12.50 13.00 12.50 12.50 13.00 13.00 13.00 13.00 13.00 NET MBH 47°F OD 17°F OD 36.0 22.8 36.0 22.8 35.0 22.6 35.0 22.6 36.0 22.8 36.0 22.8 35.0 22.6 35.0 22.8 35.2 22.8 35.2 22.8 36.0 23.0 34.8 22.6 36.0 23.0 36.0 23.0 35.0 22.6 34.8 22.6 36.0 23.0 36.0 23.0 35.0 22.6 35.0 22.6 36.0 22.8 36.0 22.8 35.0 22.6 35.0 22.6 36.0 22.8 36.0 22.8 35.0 22.6 35.2 23.0 35.2 23.0 36.0 23.2 35.2 22.8 35.2 22.8 36.0 23.0 35.0 22.8 36.0 23.0 36.0 23.0 35.0 22.8 HEATING HSPF HSPF Region IV Region V 9.00 7.70 9.00 7.70 9.00 7.80 9.00 7.80 9.00 7.70 9.00 7.70 9.00 7.80 9.00 7.95 9.00 7.85 9.00 7.85 9.00 7.75 9.00 7.90 9.00 7.75 9.00 7.70 9.00 7.80 9.00 7.90 9.00 7.75 9.00 7.70 9.00 7.80 9.00 7.80 9.00 7.70 9.00 7.70 9.00 7.80 9.00 7.80 9.00 7.70 9.00 7.70 9.00 7.80 9.00 7.90 9.00 7.85 9.00 7.75 9.00 7.90 9.00 7.85 9.00 7.85 9.00 7.85 9.00 7.75 9.00 7.75 9.00 7.85 COP 47°F OD 17°F OD 3.74 2.60 3.74 2.60 3.70 2.64 3.70 2.64 3.74 2.60 3.74 2.60 3.70 2.64 3.56 2.56 3.60 2.58 3.64 2.60 3.70 2.56 3.62 2.60 3.68 2.58 3.70 2.58 3.66 2.62 3.62 2.60 3.68 2.58 3.70 2.58 3.66 2.62 3.70 2.64 3.74 2.60 3.74 2.60 3.70 2.64 3.70 2.64 3.74 2.60 3.74 2.60 3.70 2.64 3.56 2.56 3.58 2.56 3.64 2.54 3.60 2.58 3.62 2.60 3.62 2.54 3.64 2.60 3.68 2.56 3.68 2.56 3.64 2.60 23","5599017-YTG-F-0520 SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S FURNACE MODEL WIDTH TM9E100C16MP11 21.0 TM9E100C16MP11 21.0 TM9E100C16MP11 21.0 TM9E100C16MP11 21.0 TM9E100C20MP11 21.0 TM9E100C20MP11 21.0 TM9E100C20MP11 21.0 TM9E100C20MP11 21.0 TM9E120D20MP11 24.5 TM9E120D20MP11 24.5 TM9V060B12MP12C 17.5 TM9V060B12MP12C 17.5 TM9V060B12MP12C 17.5 TM9V080B12MP12C 17.5 TM9V080B12MP12C 17.5 TM9V080B12MP12C 17.5 TM9V080C16MP12C 21.0 TM9V080C16MP12C 21.0 TM9V080C16MP12C 21.0 TM9V080C16MP12C 21.0 TM9V100C16MP12C 21.0 TM9V100C16MP12C 21.0 TM9V100C16MP12C 21.0 TM9V100C16MP12C 21.0 TM9V100C20MP12C 21.0 TM9V100C20MP12C 21.0 TM9V100C20MP12C 21.0 TM9V100C20MP12C 21.0 TM9V120D20MP12C 24.5 TM9V120D20MP12C 24.5 TM9Y060B12MP11 17.5 TM9Y060B12MP11 17.5 TM9Y060B12MP11 17.5 TM9Y080B12MP11 17.5 TM9Y080B12MP11 17.5 TM9Y080B12MP11 17.5 TM9Y080C16MP11 21.0 COIL MODEL2 CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU48D CF/CM36D CF/CM/CU36B CF/CM/CU36C CF/CM/CU48C CF/CM/CU36B CF/CM/CU36C CF/CM/CU48C CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU48D CF/CM36D CF/CM/CU36B CF/CM/CU36C CF/CM/CU48C CF/CM/CU36B CF/CM/CU36C CF/CM/CU48C CF/CM/CU36C RATED CFM 975 1000 1000 1000 1175 1175 1200 1200 950 950 900 1000 1000 975 950 950 950 950 950 950 1000 1075 975 975 1100 1100 1100 1100 1050 1050 950 975 975 975 1000 900 975 COOLING NET MBH TOTAL SENS. 35.0 23.0 36.0 23.4 36.0 23.4 35.2 23.2 35.6 25.0 36.0 24.6 36.0 24.6 35.8 25.2 36.0 23.0 35.0 22.6 34.6 22.2 34.8 23.2 35.8 23.4 34.8 22.8 34.8 22.6 35.8 23.0 35.0 22.8 36.0 23.2 36.0 23.2 35.0 22.8 35.2 23.2 36.0 23.8 36.0 23.2 35.0 22.8 35.4 24.4 36.0 24.0 36.0 24.0 35.4 24.2 36.0 23.6 35.4 23.8 34.8 22.8 34.8 23.0 35.8 23.2 34.8 22.8 35.0 23.2 35.8 22.6 35.0 23.0 SEER 15.00 16.00 16.00 15.00 15.00 15.25 15.25 15.00 16.00 15.25 15.00 15.00 15.00 15.00 15.00 15.25 15.00 16.00 16.00 15.00 15.25 16.00 16.00 15.25 15.00 15.25 16.00 15.00 16.00 15.25 15.00 15.00 15.00 15.00 15.00 16.00 15.00 24 EER 13.00 13.00 13.00 13.00 12.50 13.00 13.00 12.50 13.00 13.00 12.50 12.50 13.00 12.50 12.50 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 12.50 13.00 13.00 13.00 13.00 13.00 12.50 12.50 13.00 12.50 12.50 13.00 13.00 NET MBH 47°F OD 17°F OD 35.0 22.8 36.0 23.0 36.0 23.0 35.0 22.8 35.8 23.2 36.0 23.2 36.0 23.2 35.8 23.2 36.0 22.8 34.8 22.6 35.0 22.8 35.4 23.0 36.0 23.2 35.2 22.8 35.0 22.8 36.0 23.0 35.0 22.8 36.0 23.0 36.0 23.0 35.0 22.6 35.0 22.8 36.0 23.0 36.0 23.0 35.0 22.6 35.6 23.0 36.0 23.0 36.0 23.0 35.4 23.0 36.0 23.0 35.2 22.8 35.2 23.0 35.2 23.0 36.0 23.2 35.2 22.8 35.2 22.8 36.0 23.0 35.0 22.8 HEATING HSPF HSPF Region IV Region V 9.00 7.85 9.00 7.70 9.00 7.70 9.00 7.85 9.00 7.75 9.00 7.65 9.00 7.60 9.00 7.70 9.00 7.75 9.00 7.85 9.00 7.95 9.00 7.85 9.00 7.75 9.00 7.90 9.00 7.90 9.00 7.80 9.00 7.85 9.00 7.80 9.00 7.80 9.00 7.85 9.00 7.85 9.00 7.65 9.00 7.75 9.00 7.80 9.00 7.75 9.00 7.65 9.00 7.65 9.00 7.80 9.00 7.70 9.00 7.75 9.00 7.90 9.00 7.85 9.00 7.75 9.00 7.90 9.00 7.85 9.00 7.85 9.00 7.85 COP 47°F OD 17°F OD 3.64 2.60 3.72 2.58 3.72 2.58 3.66 2.62 3.80 2.66 3.84 2.60 3.86 2.62 3.84 2.68 3.70 2.58 3.64 2.62 3.52 2.54 3.60 2.56 3.64 2.54 3.60 2.58 3.60 2.58 3.64 2.56 3.62 2.60 3.66 2.56 3.68 2.56 3.62 2.60 3.68 2.62 3.78 2.60 3.70 2.58 3.66 2.62 3.74 2.64 3.78 2.60 3.80 2.60 3.76 2.64 3.78 2.60 3.74 2.64 3.56 2.56 3.58 2.56 3.64 2.54 3.60 2.58 3.62 2.60 3.62 2.54 3.64 2.60 Johnson Controls Ducted Systems","SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S FURNACE MODEL WIDTH TM9Y080C16MP11 21.0 TM9Y080C16MP11 21.0 TM9Y080C16MP11 21.0 TM9Y100C16MP11 21.0 TM9Y100C16MP11 21.0 TM9Y100C16MP11 21.0 TM9Y100C16MP11 21.0 TM9Y100C20MP11 21.0 TM9Y100C20MP11 21.0 TM9Y100C20MP11 21.0 TM9Y100C20MP11 21.0 TM9Y120D20MP11 24.5 TM9Y120D20MP11 24.5 TMLV060A12MP12C 14.5 TMLV060A12MP12C 14.5 TMLV080B12MP12C 17.5 TMLV080B12MP12C 17.5 TMLV080B12MP12C 17.5 TMLV080C16MP12C 21.0 TMLV080C16MP12C 21.0 TMLV080C16MP12C 21.0 TMLV080C16MP12C 21.0 TMLV100C16MP12C 21.0 TMLV100C16MP12C 21.0 TMLV100C16MP12C 21.0 TMLV100C16MP12C 21.0 TMLV100C20MP12C 21.0 TMLV100C20MP12C 21.0 TMLV100C20MP12C 21.0 TMLV100C20MP12C 21.0 TMLV120C20MP12C 21.0 TMLV120C20MP12C 21.0 TMLV120C20MP12C 21.0 TMLV120C20MP12C 21.0 TMLX060A12MP11 14.5 TMLX080B12MP11 17.5 TMLX080B12MP11 17.5 COIL MODEL2 CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU48D CF/CM36D CF/CM/CU36B CF/CM36A CF/CM/CU36B CF/CM/CU36C CF/CM/CU48C CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36B CF/CM/CU36B CF/CM/CU36C RATED CFM 975 975 975 975 1000 1000 1000 1175 1175 1200 1200 950 950 975 900 900 900 1000 950 950 950 950 950 950 950 950 1150 1150 1150 1150 1150 1150 1150 1150 925 975 1000 COOLING NET MBH TOTAL SENS. 36.0 23.2 36.0 23.2 35.0 23.0 35.0 23.0 36.0 23.4 36.0 23.4 35.2 23.2 35.6 25.0 36.0 24.6 36.0 24.6 35.8 25.2 36.0 23.0 35.0 22.6 34.8 22.8 34.6 22.2 34.6 22.2 34.6 22.2 35.8 23.4 35.0 22.8 36.0 23.2 36.0 23.2 35.0 22.8 35.0 22.8 36.0 23.2 36.0 23.2 35.0 22.8 35.6 24.8 36.0 24.4 36.0 24.4 35.8 24.8 35.6 24.8 36.0 24.4 36.0 24.4 35.8 24.8 34.6 22.4 35.0 23.0 35.0 23.2 SEER 16.00 16.00 15.00 15.00 16.00 16.00 15.00 15.00 15.25 15.25 15.00 16.00 15.25 15.00 15.00 15.00 15.00 15.00 15.00 16.00 16.00 15.25 15.00 16.00 16.00 15.25 15.25 16.00 16.00 15.25 15.25 16.00 16.00 15.25 15.00 15.00 15.00 Johnson Controls Ducted Systems 5599017-YTG-F-0520 EER 13.00 13.00 13.00 13.00 13.00 13.00 13.00 12.50 13.00 13.00 12.50 13.00 13.00 12.50 12.50 12.50 12.50 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 12.50 12.50 12.50 NET MBH 47°F OD 17°F OD 36.0 23.0 36.0 23.0 35.0 22.8 35.0 22.8 36.0 23.0 36.0 23.0 35.0 22.8 35.8 23.2 36.0 23.2 36.0 23.2 35.8 23.2 36.0 22.8 34.8 22.6 35.2 22.8 35.0 22.8 35.0 22.8 34.8 22.8 36.0 23.2 34.8 22.6 36.0 23.0 36.0 23.0 34.8 22.6 34.8 22.6 36.0 23.0 36.0 23.0 34.8 22.6 35.6 23.0 36.0 23.0 36.0 23.0 35.6 23.0 35.6 23.0 36.0 23.0 36.0 23.0 35.6 23.0 35.0 22.8 35.2 22.8 35.2 22.8 HEATING HSPF HSPF Region IV Region V 9.00 7.75 9.00 7.75 9.00 7.85 9.00 7.85 9.00 7.70 9.00 7.70 9.00 7.85 9.00 7.75 9.00 7.65 9.00 7.60 9.00 7.70 9.00 7.75 9.00 7.85 9.00 7.90 9.00 7.95 9.00 7.95 9.00 7.90 9.00 7.75 9.00 7.85 9.00 7.80 9.00 7.75 9.00 7.85 9.00 7.85 9.00 7.80 9.00 7.75 9.00 7.85 9.00 7.70 9.00 7.65 9.00 7.65 9.00 7.70 9.00 7.70 9.00 7.65 9.00 7.65 9.00 7.70 9.00 7.95 9.00 7.85 9.00 7.85 COP 47°F OD 17°F OD 3.68 2.56 3.68 2.56 3.64 2.60 3.64 2.60 3.72 2.58 3.72 2.58 3.66 2.62 3.80 2.66 3.84 2.60 3.86 2.62 3.84 2.68 3.70 2.58 3.64 2.62 3.60 2.58 3.52 2.54 3.52 2.54 3.54 2.56 3.64 2.54 3.62 2.60 3.68 2.58 3.68 2.58 3.62 2.60 3.62 2.60 3.68 2.58 3.68 2.58 3.62 2.60 3.82 2.68 3.86 2.62 3.86 2.62 3.82 2.68 3.82 2.68 3.86 2.62 3.86 2.62 3.82 2.68 3.56 2.56 3.60 2.58 3.64 2.60 25","5599017-YTG-F-0520 SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S FURNACE MODEL WIDTH TMLX080B12MP11 17.5 TMLX080C16MP11 21.0 TMLX080C16MP11 21.0 TMLX080C16MP11 21.0 TMLX080C16MP11 21.0 TMLX100C16MP11 21.0 TMLX100C16MP11 21.0 TMLX100C16MP11 21.0 TMLX100C16MP11 21.0 TMLX100C20MP11 21.0 TMLX100C20MP11 21.0 TMLX100C20MP11 21.0 TMLX100C20MP11 21.0 TMLX120C20MP11 21.0 TMLX120C20MP11 21.0 TMLX120C20MP11 21.0 TMLX120C20MP11 21.0 TP9C060B12MP13C 17.5 TP9C060B12MP13C 17.5 TP9C060B12MP13C 17.5 TP9C080B12MP13C 17.5 TP9C080B12MP13C 17.5 TP9C080B12MP13C 17.5 TP9C080C16MP13C 21.0 TP9C080C16MP13C 21.0 TP9C080C16MP13C 21.0 TP9C080C16MP13C 21.0 TP9C100C16MP13C 21.0 TP9C100C16MP13C 21.0 TP9C100C16MP13C 21.0 TP9C100C16MP13C 21.0 TP9C100C20MP13C 21.0 TP9C100C20MP13C 21.0 TP9C100C20MP13C 21.0 TP9C100C20MP13C 21.0 TP9C120D20MP13C 24.5 TP9C120D20MP13C 24.5 COIL MODEL2 CF/CM/CU48C CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36B CF/CM/CU36C CF/CM/CU48C CF/CM/CU36B CF/CM/CU36C CF/CM/CU48C CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU48D CF/CM36D RATED CFM 1000 950 950 975 975 950 950 975 975 1000 1000 1000 1000 1000 1000 1000 1000 900 1000 1000 975 950 950 950 950 950 950 1000 1075 975 975 1100 1100 1100 1100 1050 1050 COOLING NET MBH TOTAL SENS. 36.0 23.4 35.0 22.6 36.0 23.0 36.0 23.2 35.2 23.0 35.0 22.6 36.0 23.0 36.0 23.2 35.2 23.0 35.2 23.2 36.0 23.4 36.0 23.4 35.2 23.2 35.2 23.2 36.0 23.4 36.0 23.4 35.2 23.2 34.6 22.2 34.8 23.2 35.8 23.4 34.8 22.8 34.8 22.6 35.8 23.0 35.0 22.8 36.0 23.2 36.0 23.2 35.0 22.8 35.2 23.2 36.0 23.8 36.0 23.2 35.0 22.8 35.4 24.4 36.0 24.0 36.0 24.0 35.4 24.2 36.0 23.6 35.4 23.8 SEER 16.00 15.25 16.00 16.00 15.25 15.25 16.00 16.00 15.25 15.25 16.00 16.00 15.25 15.25 16.00 16.00 15.25 15.00 15.00 15.00 15.00 15.00 15.25 15.00 16.00 16.00 15.00 15.25 16.00 16.00 15.25 15.00 15.25 16.00 15.00 16.00 15.25 26 EER 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 12.50 12.50 13.00 12.50 12.50 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 12.50 13.00 13.00 13.00 13.00 13.00 NET MBH 47°F OD 17°F OD 36.0 23.0 34.8 22.6 36.0 23.0 36.0 23.0 35.0 22.6 34.8 22.6 36.0 23.0 36.0 23.0 35.0 22.6 35.0 22.6 36.0 22.8 36.0 22.8 35.0 22.6 35.0 22.6 36.0 22.8 36.0 22.8 35.0 22.6 35.0 22.8 35.4 23.0 36.0 23.2 35.2 22.8 35.0 22.8 36.0 23.0 35.0 22.8 36.0 23.0 36.0 23.0 35.0 22.6 35.0 22.8 36.0 23.0 36.0 23.0 35.0 22.6 35.6 23.0 36.0 23.0 36.0 23.0 35.4 23.0 36.0 23.0 35.2 22.8 HEATING HSPF HSPF Region IV Region V 9.00 7.75 9.00 7.90 9.00 7.75 9.00 7.70 9.00 7.80 9.00 7.90 9.00 7.75 9.00 7.70 9.00 7.80 9.00 7.80 9.00 7.70 9.00 7.70 9.00 7.80 9.00 7.80 9.00 7.70 9.00 7.70 9.00 7.80 9.00 7.95 9.00 7.85 9.00 7.75 9.00 7.90 9.00 7.90 9.00 7.80 9.00 7.85 9.00 7.80 9.00 7.80 9.00 7.85 9.00 7.85 9.00 7.65 9.00 7.75 9.00 7.80 9.00 7.75 9.00 7.65 9.00 7.65 9.00 7.80 9.00 7.70 9.00 7.75 COP 47°F OD 17°F OD 3.70 2.56 3.62 2.60 3.68 2.58 3.70 2.58 3.66 2.62 3.62 2.60 3.68 2.58 3.70 2.58 3.66 2.62 3.70 2.64 3.74 2.60 3.74 2.60 3.70 2.64 3.70 2.64 3.74 2.60 3.74 2.60 3.70 2.64 3.52 2.54 3.60 2.56 3.64 2.54 3.60 2.58 3.60 2.58 3.64 2.56 3.62 2.60 3.66 2.56 3.68 2.56 3.62 2.60 3.68 2.62 3.78 2.60 3.70 2.58 3.66 2.62 3.74 2.64 3.78 2.60 3.80 2.60 3.76 2.64 3.78 2.60 3.74 2.64 Johnson Controls Ducted Systems","SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S FURNACE MODEL WIDTH TPLC060A12MP13C 14.5 TPLC060A12MP13C 14.5 TPLC080B12MP13C 17.5 TPLC080B12MP13C 17.5 TPLC080B12MP13C 17.5 TPLC080C16MP13C 21.0 TPLC080C16MP13C 21.0 TPLC080C16MP13C 21.0 TPLC080C16MP13C 21.0 TPLC100C16MP13C 21.0 TPLC100C16MP13C 21.0 TPLC100C16MP13C 21.0 TPLC100C16MP13C 21.0 TPLC100C20MP13C 21.0 TPLC100C20MP13C 21.0 TPLC100C20MP13C 21.0 TPLC100C20MP13C 21.0 TPLC120C20MP13C 21.0 TPLC120C20MP13C 21.0 TPLC120C20MP13C 21.0 TPLC120C20MP13C 21.0 YP9C060B12MP13C 17.5 YP9C060B12MP13C 17.5 YP9C060B12MP13C 17.5 YP9C080B12MP13C 17.5 YP9C080B12MP13C 17.5 YP9C080B12MP13C 17.5 YP9C080C16MP13C 21.0 YP9C080C16MP13C 21.0 YP9C080C16MP13C 21.0 YP9C080C16MP13C 21.0 YP9C100C16MP13C 21.0 YP9C100C16MP13C 21.0 YP9C100C16MP13C 21.0 YP9C100C16MP13C 21.0 YP9C100C20MP13C 21.0 YP9C100C20MP13C 21.0 COIL MODEL2 CF/CM/CU36B CF/CM36A CF/CM/CU36B CF/CM/CU36C CF/CM/CU48C CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36B CF/CM/CU36C CF/CM/CU48C CF/CM/CU36B CF/CM/CU36C CF/CM/CU48C CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36C CF/CM/CU48C RATED CFM 975 900 900 900 1000 950 950 950 950 950 950 950 950 1150 1150 1150 1150 1150 1150 1150 1150 900 1000 1000 975 950 950 950 950 950 950 1000 1075 975 975 1100 1100 COOLING NET MBH TOTAL SENS. 34.8 22.8 34.6 22.2 34.6 22.2 34.6 22.2 35.8 23.4 35.0 22.8 36.0 23.2 36.0 23.2 35.0 22.8 35.0 22.8 36.0 23.2 36.0 23.2 35.0 22.8 35.6 24.8 36.0 24.4 36.0 24.4 35.8 24.8 35.6 24.8 36.0 24.4 36.0 24.4 35.8 24.8 34.6 22.2 34.8 23.2 35.8 23.4 34.8 22.8 34.8 22.6 35.8 23.0 35.0 22.8 36.0 23.2 36.0 23.2 35.0 22.8 35.2 23.2 36.0 23.8 36.0 23.2 35.0 22.8 35.4 24.4 36.0 24.0 SEER 15.00 15.00 15.00 15.00 15.00 15.00 16.00 16.00 15.25 15.00 16.00 16.00 15.25 15.25 16.00 16.00 15.25 15.25 16.00 16.00 15.25 15.00 15.00 15.00 15.00 15.00 15.25 15.00 16.00 16.00 15.00 15.25 16.00 16.00 15.25 15.00 15.25 Johnson Controls Ducted Systems 5599017-YTG-F-0520 EER 12.50 12.50 12.50 12.50 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 12.50 12.50 13.00 12.50 12.50 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 12.50 13.00 NET MBH 47°F OD 17°F OD 35.2 22.8 35.0 22.8 35.0 22.8 34.8 22.8 36.0 23.2 34.8 22.6 36.0 23.0 36.0 23.0 34.8 22.6 34.8 22.6 36.0 23.0 36.0 23.0 34.8 22.6 35.6 23.0 36.0 23.0 36.0 23.0 35.6 23.0 35.6 23.0 36.0 23.0 36.0 23.0 35.6 23.0 35.0 22.8 35.4 23.0 36.0 23.2 35.2 22.8 35.0 22.8 36.0 23.0 35.0 22.8 36.0 23.0 36.0 23.0 35.0 22.6 35.0 22.8 36.0 23.0 36.0 23.0 35.0 22.6 35.6 23.0 36.0 23.0 HEATING HSPF HSPF Region IV Region V 9.00 7.90 9.00 7.95 9.00 7.95 9.00 7.90 9.00 7.75 9.00 7.85 9.00 7.80 9.00 7.75 9.00 7.85 9.00 7.85 9.00 7.80 9.00 7.75 9.00 7.85 9.00 7.70 9.00 7.65 9.00 7.65 9.00 7.70 9.00 7.70 9.00 7.65 9.00 7.65 9.00 7.70 9.00 7.95 9.00 7.85 9.00 7.75 9.00 7.90 9.00 7.90 9.00 7.80 9.00 7.85 9.00 7.80 9.00 7.80 9.00 7.85 9.00 7.85 9.00 7.65 9.00 7.75 9.00 7.80 9.00 7.75 9.00 7.65 COP 47°F OD 17°F OD 3.60 2.58 3.52 2.54 3.52 2.54 3.54 2.56 3.64 2.54 3.62 2.60 3.68 2.58 3.68 2.58 3.62 2.60 3.62 2.60 3.68 2.58 3.68 2.58 3.62 2.60 3.82 2.68 3.86 2.62 3.86 2.62 3.82 2.68 3.82 2.68 3.86 2.62 3.86 2.62 3.82 2.68 3.52 2.54 3.60 2.56 3.64 2.54 3.60 2.58 3.60 2.58 3.64 2.56 3.62 2.60 3.66 2.56 3.68 2.56 3.62 2.60 3.68 2.62 3.78 2.60 3.70 2.58 3.66 2.62 3.74 2.64 3.78 2.60 27","5599017-YTG-F-0520 SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG36B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S FURNACE MODEL WIDTH YP9C100C20MP13C 21.0 YP9C100C20MP13C 21.0 YP9C120D20MP13C 24.5 YP9C120D20MP13C 24.5 YPLC060A12MP13C 14.5 YPLC060A12MP13C 14.5 YPLC080B12MP13C 17.5 YPLC080B12MP13C 17.5 YPLC080B12MP13C 17.5 YPLC080C16MP13C 21.0 YPLC080C16MP13C 21.0 YPLC080C16MP13C 21.0 YPLC080C16MP13C 21.0 YPLC100C16MP13C 21.0 YPLC100C16MP13C 21.0 YPLC100C16MP13C 21.0 YPLC100C16MP13C 21.0 YPLC100C20MP13C 21.0 YPLC100C20MP13C 21.0 YPLC100C20MP13C 21.0 YPLC100C20MP13C 21.0 YPLC120C20MP13C 21.0 YPLC120C20MP13C 21.0 YPLC120C20MP13C 21.0 YPLC120C20MP13C 21.0 TM8V080C16MP12C 21.0 TM8V080C16MP12C 21.0 TM8V080C16MP12C 21.0 TM8V080C16MP12C 21.0 TM8V100C16MP12C 21.0 TM8V100C16MP12C 21.0 TM8V100C16MP12C 21.0 TM8V100C16MP12C 21.0 TM8V100C20MP12C 21.0 TM8V100C20MP12C 21.0 TM8V100C20MP12C 21.0 TM8V100C20MP12C 21.0 COIL MODEL2 CF/CM/CU48D CF/CM36D CF/CM/CU48D CF/CM36D CF/CM/CU36B CF/CM36A CF/CM/CU36B CF/CM/CU36C CF/CM/CU48C CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU36C CF/CM/CU48C CF/CM/CU48D CF/CM36D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D RATED CFM 1100 1100 1050 1050 975 900 900 900 1000 950 950 950 950 950 950 950 950 1150 1150 1150 1150 1150 1150 1150 1150 1200 1200 1200 1200 1200 1200 1200 1200 1225 1225 1225 1225 COOLING NET MBH TOTAL SENS. 36.0 24.0 35.4 24.2 36.0 23.6 35.4 23.8 34.8 22.8 34.6 22.2 34.6 22.2 34.6 22.2 35.8 23.4 35.0 22.8 36.0 23.2 36.0 23.2 35.0 22.8 35.0 22.8 36.0 23.2 36.0 23.2 35.0 22.8 35.6 24.8 36.0 24.4 36.0 24.4 35.8 24.8 35.6 24.8 36.0 24.4 36.0 24.4 35.8 24.8 41.0 27.8 41.0 27.8 41.0 28.2 41.5 28.6 41.0 27.8 41.0 27.8 41.0 28.2 41.5 28.6 41.0 27.8 41.0 27.8 41.5 28.8 41.5 28.8 SEER 16.00 15.00 16.00 15.25 15.00 15.00 15.00 15.00 15.00 15.00 16.00 16.00 15.25 15.00 16.00 16.00 15.25 15.25 16.00 16.00 15.25 15.25 16.00 16.00 15.25 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 28 EER 13.00 13.00 13.00 13.00 12.50 12.50 12.50 12.50 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 NET MBH 47°F OD 17°F OD 36.0 23.0 35.4 23.0 36.0 23.0 35.2 22.8 35.2 22.8 35.0 22.8 35.0 22.8 34.8 22.8 36.0 23.2 34.8 22.6 36.0 23.0 36.0 23.0 34.8 22.6 34.8 22.6 36.0 23.0 36.0 23.0 34.8 22.6 35.6 23.0 36.0 23.0 36.0 23.0 35.6 23.0 35.6 23.0 36.0 23.0 36.0 23.0 35.6 23.0 42.0 25.8 42.0 25.6 41.5 27.4 41.5 27.2 42.0 25.8 42.0 25.6 41.5 27.4 41.5 27.2 42.0 25.6 42.0 25.6 41.5 27.2 41.5 27.2 HEATING HSPF HSPF Region IV Region V 9.00 7.65 9.00 7.80 9.00 7.70 9.00 7.75 9.00 7.90 9.00 7.95 9.00 7.95 9.00 7.90 9.00 7.75 9.00 7.85 9.00 7.80 9.00 7.75 9.00 7.85 9.00 7.85 9.00 7.80 9.00 7.75 9.00 7.85 9.00 7.70 9.00 7.65 9.00 7.65 9.00 7.70 9.00 7.70 9.00 7.65 9.00 7.65 9.00 7.70 9.00 7.30 9.00 7.20 9.50 8.00 9.50 8.00 9.00 7.30 9.00 7.20 9.50 8.00 9.50 8.00 9.00 7.20 9.00 7.10 9.50 7.95 9.50 7.90 COP 47°F OD 17°F OD 3.80 2.60 3.76 2.64 3.78 2.60 3.74 2.64 3.60 2.58 3.52 2.54 3.52 2.54 3.54 2.56 3.64 2.54 3.62 2.60 3.68 2.58 3.68 2.58 3.62 2.60 3.62 2.60 3.68 2.58 3.68 2.58 3.62 2.60 3.82 2.68 3.86 2.62 3.86 2.62 3.82 2.68 3.82 2.68 3.86 2.62 3.86 2.62 3.82 2.68 3.72 2.62 3.74 2.62 3.76 2.80 3.76 2.80 3.72 2.62 3.74 2.62 3.76 2.80 3.76 2.80 3.78 2.66 3.78 2.66 3.80 2.82 3.82 2.84 Johnson Controls Ducted Systems","SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S FURNACE MODEL WIDTH TM8V120C20MP12C 21.0 TM8V120C20MP12C 21.0 TM8V120C20MP12C 21.0 TM8V120C20MP12C 21.0 TM8X080C16MP11 21.0 TM8X080C16MP11 21.0 TM8X080C16MP11 21.0 TM8X080C16MP11 21.0 TM8X100C16MP11 21.0 TM8X100C16MP11 21.0 TM8X100C16MP11 21.0 TM8X100C16MP11 21.0 TM8X100C20MP11 21.0 TM8X100C20MP11 21.0 TM8X100C20MP11 21.0 TM8X100C20MP11 21.0 TM8X120C20MP11 21.0 TM8X120C20MP11 21.0 TM8X120C20MP11 21.0 TM8X120C20MP11 21.0 TM8Y080C16MP11 21.0 TM8Y080C16MP11 21.0 TM8Y080C16MP11 21.0 TM8Y080C16MP11 21.0 TM8Y100C16MP11 21.0 TM8Y100C16MP11 21.0 TM8Y100C16MP11 21.0 TM8Y100C16MP11 21.0 TM8Y100C20MP11 21.0 TM8Y100C20MP11 21.0 TM8Y100C20MP11 21.0 TM8Y100C20MP11 21.0 TM8Y120C20MP11 21.0 TM8Y120C20MP11 21.0 TM8Y120C20MP11 21.0 TM8Y120C20MP11 21.0 TM9E080C16MP11 21.0 COIL MODEL2 CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C RATED CFM 1225 1225 1225 1225 1150 1400 1375 1400 1150 1400 1375 1400 1225 1250 1225 1250 1225 1250 1225 1250 1150 1400 1375 1400 1150 1400 1375 1400 1225 1250 1225 1250 1225 1250 1225 1250 1150 COOLING NET MBH TOTAL SENS. 41.0 27.8 41.0 27.8 41.5 28.8 41.5 28.8 40.5 27.0 41.0 29.0 41.5 30.2 41.5 30.2 40.5 27.0 41.0 29.0 41.5 30.2 41.5 30.2 41.0 27.8 41.0 27.8 41.5 28.8 41.5 28.8 41.0 27.8 41.0 27.8 41.5 28.8 41.5 28.8 40.5 27.0 41.0 29.0 41.5 30.2 41.5 30.2 40.5 27.0 41.0 29.0 41.5 30.2 41.5 30.2 41.0 27.8 41.0 27.8 41.5 28.8 41.5 28.8 41.0 27.8 41.0 27.8 41.5 28.8 41.5 28.8 40.5 26.8 SEER 16.00 16.00 16.00 16.00 16.00 15.00 15.50 15.50 16.00 15.00 15.50 15.50 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 15.00 15.50 15.50 16.00 15.00 15.50 15.50 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 Johnson Controls Ducted Systems 5599017-YTG-F-0520 EER 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 NET MBH 47°F OD 17°F OD 42.0 25.6 42.0 25.6 41.5 27.2 41.5 27.2 42.0 25.4 42.0 26.6 42.0 27.8 42.0 27.8 42.0 25.4 42.0 26.6 42.0 27.8 42.0 27.8 42.0 25.6 42.0 25.8 41.5 27.2 41.5 27.2 42.0 25.6 42.0 25.8 41.5 27.2 41.5 27.2 42.0 25.4 42.0 26.6 42.0 27.8 42.0 27.8 42.0 25.4 42.0 26.6 42.0 27.8 42.0 27.8 42.0 25.6 42.0 25.8 41.5 27.2 41.5 27.2 42.0 25.6 42.0 25.8 41.5 27.2 41.5 27.2 42.0 25.6 HEATING HSPF HSPF Region IV Region V 9.00 7.20 9.00 7.10 9.50 7.95 9.50 7.90 9.00 7.35 9.00 7.00 9.00 6.90 9.00 6.80 9.00 7.35 9.00 7.00 9.00 6.90 9.00 6.80 9.00 7.20 9.00 7.05 9.50 7.85 9.50 7.90 9.00 7.20 9.00 7.05 9.50 7.85 9.50 7.90 9.00 7.35 9.00 7.00 9.00 6.90 9.00 6.80 9.00 7.35 9.00 7.00 9.00 6.90 9.00 6.80 9.00 7.20 9.00 7.05 9.50 7.85 9.50 7.90 9.00 7.20 9.00 7.05 9.50 7.85 9.50 7.90 9.00 7.40 COP 47°F OD 17°F OD 3.78 2.66 3.78 2.66 3.80 2.82 3.82 2.84 3.72 2.60 3.80 2.70 3.82 2.76 3.86 2.78 3.72 2.60 3.80 2.70 3.82 2.76 3.86 2.78 3.78 2.66 3.80 2.68 3.80 2.82 3.84 2.84 3.78 2.66 3.80 2.68 3.80 2.82 3.84 2.84 3.72 2.60 3.80 2.70 3.82 2.76 3.86 2.78 3.72 2.60 3.80 2.70 3.82 2.76 3.86 2.78 3.78 2.66 3.80 2.68 3.80 2.82 3.84 2.84 3.78 2.66 3.80 2.68 3.80 2.82 3.84 2.84 3.70 2.60 29","5599017-YTG-F-0520 SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S FURNACE MODEL WIDTH TM9E080C16MP11 21.0 TM9E080C16MP11 21.0 TM9E080C16MP11 21.0 TM9E100C16MP11 21.0 TM9E100C16MP11 21.0 TM9E100C16MP11 21.0 TM9E100C16MP11 21.0 TM9E100C20MP11 21.0 TM9E100C20MP11 21.0 TM9E100C20MP11 21.0 TM9E100C20MP11 21.0 TM9E120D20MP11 24.5 TM9E120D20MP11 24.5 TM9V080C16MP12C 21.0 TM9V080C16MP12C 21.0 TM9V080C16MP12C 21.0 TM9V080C16MP12C 21.0 TM9V100C16MP12C 21.0 TM9V100C16MP12C 21.0 TM9V100C16MP12C 21.0 TM9V100C16MP12C 21.0 TM9V100C20MP12C 21.0 TM9V100C20MP12C 21.0 TM9V100C20MP12C 21.0 TM9V100C20MP12C 21.0 TM9V120D20MP12C 24.5 TM9V120D20MP12C 24.5 TM9Y080C16MP11 21.0 TM9Y080C16MP11 21.0 TM9Y080C16MP11 21.0 TM9Y080C16MP11 21.0 TM9Y100C16MP11 21.0 TM9Y100C16MP11 21.0 TM9Y100C16MP11 21.0 TM9Y100C16MP11 21.0 TM9Y100C20MP11 21.0 TM9Y100C20MP11 21.0 COIL MODEL2 CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48D CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48D CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D RATED CFM 1275 1250 1275 1150 1300 1275 1300 1175 1200 1350 1200 1250 1250 1225 1225 1225 1225 1225 1200 1225 1200 1225 1225 1225 1225 1250 1200 1150 1275 1250 1275 1150 1300 1275 1300 1175 1200 COOLING NET MBH TOTAL SENS. 41.0 28.4 41.0 28.8 41.5 29.4 40.5 26.8 41.0 28.4 41.5 29.4 41.5 29.4 40.5 27.2 41.0 27.6 41.5 30.0 41.5 28.6 41.0 27.8 41.5 29.0 40.5 27.4 40.5 27.4 41.0 28.6 41.0 28.4 41.0 27.8 41.0 27.6 41.5 28.8 41.5 28.6 41.0 27.8 41.0 27.8 41.5 28.8 41.5 28.8 41.0 27.8 41.5 28.6 40.5 26.8 41.0 28.4 41.0 28.8 41.5 29.4 40.5 26.8 41.0 28.4 41.5 29.4 41.5 29.4 40.5 27.2 41.0 27.6 SEER 15.00 15.50 15.50 16.00 15.50 15.50 16.00 16.00 16.00 15.50 16.00 16.00 16.00 15.50 15.50 15.50 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 15.00 15.50 15.50 16.00 15.50 15.50 16.00 16.00 16.00 30 EER 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.25 13.50 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 NET MBH 47°F OD 17°F OD 42.0 26.2 42.0 27.6 42.0 27.6 42.0 25.6 42.0 26.2 42.0 27.6 42.0 27.6 42.0 25.6 42.0 25.6 42.0 27.8 41.5 27.2 42.0 25.8 41.5 27.2 42.0 26.0 42.0 26.0 41.5 27.6 41.5 27.4 42.0 25.8 42.0 25.6 41.5 27.4 41.5 27.2 42.0 25.8 42.0 25.8 41.5 27.4 41.5 27.2 42.0 25.8 41.5 27.2 42.0 25.6 42.0 26.2 42.0 27.6 42.0 27.6 42.0 25.6 42.0 26.2 42.0 27.6 42.0 27.6 42.0 25.6 42.0 25.6 HEATING HSPF HSPF Region IV Region V 9.00 7.25 9.00 7.15 9.00 7.05 9.00 7.30 9.00 7.15 9.00 7.00 9.50 8.00 9.00 7.25 9.00 7.20 9.00 6.90 9.50 8.05 9.00 7.10 9.50 7.85 9.00 7.30 9.00 7.30 9.00 7.05 9.50 8.10 9.00 7.15 9.00 7.25 9.50 7.95 9.50 7.95 9.00 7.25 9.00 7.15 9.50 8.00 9.50 7.95 9.00 7.15 9.50 7.90 9.00 7.40 9.00 7.25 9.00 7.15 9.00 7.05 9.00 7.30 9.00 7.15 9.00 7.00 9.50 8.00 9.00 7.25 9.00 7.20 COP 47°F OD 17°F OD 3.72 2.62 3.74 2.76 3.76 2.76 3.70 2.60 3.76 2.66 3.78 2.78 3.80 2.78 3.72 2.62 3.74 2.62 3.82 2.78 3.76 2.82 3.78 2.66 3.82 2.82 3.70 2.62 3.72 2.62 3.74 2.78 3.74 2.78 3.76 2.64 3.74 2.64 3.78 2.80 3.78 2.82 3.74 2.64 3.76 2.64 3.78 2.80 3.80 2.82 3.80 2.68 3.80 2.84 3.70 2.60 3.72 2.62 3.74 2.76 3.76 2.76 3.70 2.60 3.76 2.66 3.78 2.78 3.80 2.78 3.72 2.62 3.74 2.62 Johnson Controls Ducted Systems","SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S FURNACE MODEL WIDTH TM9Y100C20MP11 21.0 TM9Y100C20MP11 21.0 TM9Y120D20MP11 24.5 TM9Y120D20MP11 24.5 TMLV080C16MP12C 21.0 TMLV080C16MP12C 21.0 TMLV080C16MP12C 21.0 TMLV080C16MP12C 21.0 TMLV100C16MP12C 21.0 TMLV100C16MP12C 21.0 TMLV100C16MP12C 21.0 TMLV100C16MP12C 21.0 TMLV100C20MP12C 21.0 TMLV100C20MP12C 21.0 TMLV100C20MP12C 21.0 TMLV100C20MP12C 21.0 TMLV120C20MP12C 21.0 TMLV120C20MP12C 21.0 TMLV120C20MP12C 21.0 TMLV120C20MP12C 21.0 TMLX080C16MP11 21.0 TMLX080C16MP11 21.0 TMLX080C16MP11 21.0 TMLX080C16MP11 21.0 TMLX100C16MP11 21.0 TMLX100C16MP11 21.0 TMLX100C16MP11 21.0 TMLX100C16MP11 21.0 TMLX100C20MP11 21.0 TMLX100C20MP11 21.0 TMLX100C20MP11 21.0 TMLX100C20MP11 21.0 TMLX120C20MP11 21.0 TMLX120C20MP11 21.0 TMLX120C20MP11 21.0 TMLX120C20MP11 21.0 TP9C080C16MP13C 21.0 COIL MODEL2 CF/CM/CU60C CF/CM/CU60D CF/CM/CU48D CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C RATED CFM 1350 1200 1250 1250 1200 1200 1200 1200 1200 1200 1200 1200 1225 1225 1225 1225 1225 1225 1225 1225 1150 1400 1375 1400 1150 1400 1375 1400 1225 1250 1225 1250 1225 1250 1225 1250 1225 COOLING NET MBH TOTAL SENS. 41.5 30.0 41.5 28.6 41.0 27.8 41.5 29.0 41.0 27.8 41.0 27.8 41.0 28.2 41.5 28.6 41.0 27.8 41.0 27.8 41.0 28.2 41.5 28.6 41.0 27.8 41.0 27.8 41.5 28.8 41.5 28.8 41.0 27.8 41.0 27.8 41.5 28.8 41.5 28.8 40.5 27.0 41.0 29.0 41.5 30.2 41.5 30.2 40.5 27.0 41.0 29.0 41.5 30.2 41.5 30.2 41.0 27.8 41.0 27.8 41.5 28.8 41.5 28.8 41.0 27.8 41.0 27.8 41.5 28.8 41.5 28.8 40.5 27.4 SEER 15.50 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 15.00 15.50 15.50 16.00 15.00 15.50 15.50 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 15.50 Johnson Controls Ducted Systems 5599017-YTG-F-0520 EER 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 NET MBH 47°F OD 17°F OD 42.0 27.8 41.5 27.2 42.0 25.8 41.5 27.2 42.0 25.8 42.0 25.6 41.5 27.4 41.5 27.2 42.0 25.8 42.0 25.6 41.5 27.4 41.5 27.2 42.0 25.6 42.0 25.6 41.5 27.2 41.5 27.2 42.0 25.6 42.0 25.6 41.5 27.2 41.5 27.2 42.0 25.4 42.0 26.6 42.0 27.8 42.0 27.8 42.0 25.4 42.0 26.6 42.0 27.8 42.0 27.8 42.0 25.6 42.0 25.8 41.5 27.2 41.5 27.2 42.0 25.6 42.0 25.8 41.5 27.2 41.5 27.2 42.0 26.0 HEATING HSPF HSPF Region IV Region V 9.00 6.90 9.50 8.05 9.00 7.10 9.50 7.85 9.00 7.30 9.00 7.20 9.50 8.00 9.50 8.00 9.00 7.30 9.00 7.20 9.50 8.00 9.50 8.00 9.00 7.20 9.00 7.10 9.50 7.95 9.50 7.90 9.00 7.20 9.00 7.10 9.50 7.95 9.50 7.90 9.00 7.35 9.00 7.00 9.00 6.90 9.00 6.80 9.00 7.35 9.00 7.00 9.00 6.90 9.00 6.80 9.00 7.20 9.00 7.05 9.50 7.85 9.50 7.90 9.00 7.20 9.00 7.05 9.50 7.85 9.50 7.90 9.00 7.30 COP 47°F OD 17°F OD 3.82 2.78 3.76 2.82 3.78 2.66 3.82 2.82 3.72 2.62 3.74 2.62 3.76 2.80 3.76 2.80 3.72 2.62 3.74 2.62 3.76 2.80 3.76 2.80 3.78 2.66 3.78 2.66 3.80 2.82 3.82 2.84 3.78 2.66 3.78 2.66 3.80 2.82 3.82 2.84 3.72 2.60 3.80 2.70 3.82 2.76 3.86 2.78 3.72 2.60 3.80 2.70 3.82 2.76 3.86 2.78 3.78 2.66 3.80 2.68 3.80 2.82 3.84 2.84 3.78 2.66 3.80 2.68 3.80 2.82 3.84 2.84 3.70 2.62 31","5599017-YTG-F-0520 SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S FURNACE MODEL WIDTH TP9C080C16MP13C 21.0 TP9C080C16MP13C 21.0 TP9C080C16MP13C 21.0 TP9C100C16MP13C 21.0 TP9C100C16MP13C 21.0 TP9C100C16MP13C 21.0 TP9C100C16MP13C 21.0 TP9C100C20MP13C 21.0 TP9C100C20MP13C 21.0 TP9C100C20MP13C 21.0 TP9C100C20MP13C 21.0 TP9C120D20MP13C 24.5 TP9C120D20MP13C 24.5 TPLC080C16MP13C 21.0 TPLC080C16MP13C 21.0 TPLC080C16MP13C 21.0 TPLC080C16MP13C 21.0 TPLC100C16MP13C 21.0 TPLC100C16MP13C 21.0 TPLC100C16MP13C 21.0 TPLC100C16MP13C 21.0 TPLC100C20MP13C 21.0 TPLC100C20MP13C 21.0 TPLC100C20MP13C 21.0 TPLC100C20MP13C 21.0 TPLC120C20MP13C 21.0 TPLC120C20MP13C 21.0 TPLC120C20MP13C 21.0 TPLC120C20MP13C 21.0 YP9C080C16MP13C 21.0 YP9C080C16MP13C 21.0 YP9C080C16MP13C 21.0 YP9C080C16MP13C 21.0 YP9C100C16MP13C 21.0 YP9C100C16MP13C 21.0 YP9C100C16MP13C 21.0 YP9C100C16MP13C 21.0 COIL MODEL2 CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48D CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D RATED CFM 1225 1225 1225 1225 1200 1225 1200 1225 1225 1225 1225 1250 1200 1200 1200 1200 1200 1200 1200 1200 1200 1225 1225 1225 1225 1225 1225 1225 1225 1225 1225 1225 1225 1225 1200 1225 1200 COOLING NET MBH TOTAL SENS. 40.5 27.4 41.0 28.6 41.0 28.4 41.0 27.8 41.0 27.6 41.5 28.8 41.5 28.6 41.0 27.8 41.0 27.8 41.5 28.8 41.5 28.8 41.0 27.8 41.5 28.6 41.0 27.8 41.0 27.8 41.0 28.2 41.5 28.6 41.0 27.8 41.0 27.8 41.0 28.2 41.5 28.6 41.0 27.8 41.0 27.8 41.5 28.8 41.5 28.8 41.0 27.8 41.0 27.8 41.5 28.8 41.5 28.8 40.5 27.4 40.5 27.4 41.0 28.6 41.0 28.4 41.0 27.8 41.0 27.6 41.5 28.8 41.5 28.6 SEER 15.50 15.50 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 15.50 15.50 15.50 16.00 16.00 16.00 16.00 16.00 32 EER 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.25 13.50 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 NET MBH 47°F OD 17°F OD 42.0 26.0 41.5 27.6 41.5 27.4 42.0 25.8 42.0 25.6 41.5 27.4 41.5 27.2 42.0 25.8 42.0 25.8 41.5 27.4 41.5 27.2 42.0 25.8 41.5 27.2 42.0 25.8 42.0 25.6 41.5 27.4 41.5 27.2 42.0 25.8 42.0 25.6 41.5 27.4 41.5 27.2 42.0 25.6 42.0 25.6 41.5 27.2 41.5 27.2 42.0 25.6 42.0 25.6 41.5 27.2 41.5 27.2 42.0 26.0 42.0 26.0 41.5 27.6 41.5 27.4 42.0 25.8 42.0 25.6 41.5 27.4 41.5 27.2 HEATING HSPF HSPF Region IV Region V 9.00 7.30 9.00 7.05 9.50 8.10 9.00 7.15 9.00 7.25 9.50 7.95 9.50 7.95 9.00 7.25 9.00 7.15 9.50 8.00 9.50 7.95 9.00 7.15 9.50 7.90 9.00 7.30 9.00 7.20 9.50 8.00 9.50 8.00 9.00 7.30 9.00 7.20 9.50 8.00 9.50 8.00 9.00 7.20 9.00 7.10 9.50 7.95 9.50 7.90 9.00 7.20 9.00 7.10 9.50 7.95 9.50 7.90 9.00 7.30 9.00 7.30 9.00 7.05 9.50 8.10 9.00 7.15 9.00 7.25 9.50 7.95 9.50 7.95 COP 47°F OD 17°F OD 3.72 2.62 3.74 2.78 3.74 2.78 3.76 2.64 3.74 2.64 3.78 2.80 3.78 2.82 3.74 2.64 3.76 2.64 3.78 2.80 3.80 2.82 3.80 2.68 3.80 2.84 3.72 2.62 3.74 2.62 3.76 2.80 3.76 2.80 3.72 2.62 3.74 2.62 3.76 2.80 3.76 2.80 3.78 2.66 3.78 2.66 3.80 2.82 3.82 2.84 3.78 2.66 3.78 2.66 3.80 2.82 3.82 2.84 3.70 2.62 3.72 2.62 3.74 2.78 3.74 2.78 3.76 2.64 3.74 2.64 3.78 2.80 3.78 2.82 Johnson Controls Ducted Systems","SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG42B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S FURNACE MODEL WIDTH YP9C100C20MP13C 21.0 YP9C100C20MP13C 21.0 YP9C100C20MP13C 21.0 YP9C100C20MP13C 21.0 YP9C120D20MP13C 24.5 YP9C120D20MP13C 24.5 YPLC080C16MP13C 21.0 YPLC080C16MP13C 21.0 YPLC080C16MP13C 21.0 YPLC080C16MP13C 21.0 YPLC100C16MP13C 21.0 YPLC100C16MP13C 21.0 YPLC100C16MP13C 21.0 YPLC100C16MP13C 21.0 YPLC100C20MP13C 21.0 YPLC100C20MP13C 21.0 YPLC100C20MP13C 21.0 YPLC100C20MP13C 21.0 YPLC120C20MP13C 21.0 YPLC120C20MP13C 21.0 YPLC120C20MP13C 21.0 YPLC120C20MP13C 21.0 TM8V080C16MP12C 21.0 TM8V080C16MP12C 21.0 TM8V080C16MP12C 21.0 TM8V080C16MP12C 21.0 TM8V080C16MP12C 21.0 TM8V100C16MP12C 21.0 TM8V100C16MP12C 21.0 TM8V100C16MP12C 21.0 TM8V100C16MP12C 21.0 TM8V100C16MP12C 21.0 TM8V100C20MP12C 21.0 TM8V100C20MP12C 21.0 TM8V100C20MP12C 21.0 TM8V100C20MP12C 21.0 TM8V100C20MP12C 21.0 TM8V120C20MP12C 21.0 COIL MODEL2 CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48D CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU48C CF/CM/CU48D CF/CM/CU60C CF/CM/CU60D CF/CM/CU60C CF/CM/CU60D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C RATED CFM 1225 1225 1225 1225 1250 1200 1200 1200 1200 1200 1200 1200 1200 1200 1225 1225 1225 1225 1225 1225 1225 1225 1375 1375 1425 1375 1425 1375 1375 1425 1375 1425 1425 1425 1425 1425 1375 1425 Johnson Controls Ducted Systems COOLING NET MBH TOTAL SENS. 41.0 27.8 41.0 27.8 41.5 28.8 41.5 28.8 41.0 27.8 41.5 28.6 41.0 27.8 41.0 27.8 41.0 28.2 41.5 28.6 41.0 27.8 41.0 27.8 41.0 28.2 41.5 28.6 41.0 27.8 41.0 27.8 41.5 28.8 41.5 28.8 41.0 27.8 41.0 27.8 41.5 28.8 41.5 28.8 45.5 31.8 45.5 31.8 48.0 36.0 48.0 35.6 47.0 32.6 45.5 31.8 45.5 31.8 48.0 36.0 48.0 35.6 47.0 32.6 45.5 32.0 45.5 32.0 48.0 36.0 48.0 35.8 47.0 32.2 45.5 32.0 SEER 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 16.00 15.00 15.00 15.50 16.00 15.00 15.00 15.00 15.50 16.00 15.00 15.00 15.00 16.00 16.00 16.00 15.00 5599017-YTG-F-0520 EER 13.00 13.00 13.00 13.00 13.25 13.50 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 NET MBH 47°F OD 17°F OD 42.0 25.8 42.0 25.8 41.5 27.4 41.5 27.2 42.0 25.8 41.5 27.2 42.0 25.8 42.0 25.6 41.5 27.4 41.5 27.2 42.0 25.8 42.0 25.6 41.5 27.4 41.5 27.2 42.0 25.6 42.0 25.6 41.5 27.2 41.5 27.2 42.0 25.6 42.0 25.6 41.5 27.2 41.5 27.2 46.0 29.8 46.0 29.8 45.5 28.0 45.0 28.0 47.5 27.8 46.0 29.8 46.0 29.8 45.5 28.0 45.0 28.0 47.5 27.8 46.0 29.8 46.0 29.6 45.5 27.8 45.5 27.8 47.0 27.2 46.0 29.8 HEATING HSPF HSPF Region IV Region V 9.00 7.25 9.00 7.15 9.50 8.00 9.50 7.95 9.00 7.15 9.50 7.90 9.00 7.30 9.00 7.20 9.50 8.00 9.50 8.00 9.00 7.30 9.00 7.20 9.50 8.00 9.50 8.00 9.00 7.20 9.00 7.10 9.50 7.95 9.50 7.90 9.00 7.20 9.00 7.10 9.50 7.95 9.50 7.90 9.00 7.85 9.00 7.80 8.50 7.35 8.50 7.35 9.00 7.50 9.00 7.85 9.00 7.80 8.50 7.35 8.50 7.35 9.00 7.50 9.00 7.75 9.00 7.80 8.50 7.30 8.50 7.35 9.00 7.45 9.00 7.75 COP 47°F OD 17°F OD 3.74 2.64 3.76 2.64 3.78 2.80 3.80 2.82 3.80 2.68 3.80 2.84 3.72 2.62 3.74 2.62 3.76 2.80 3.76 2.80 3.72 2.62 3.74 2.62 3.76 2.80 3.76 2.80 3.78 2.66 3.78 2.66 3.80 2.82 3.82 2.84 3.78 2.66 3.78 2.66 3.80 2.82 3.82 2.84 3.76 2.78 3.78 2.78 3.48 2.50 3.48 2.52 3.98 2.70 3.76 2.78 3.78 2.78 3.48 2.50 3.48 2.52 3.98 2.70 3.82 2.82 3.84 2.82 3.52 2.54 3.54 2.54 4.00 2.70 3.82 2.82 33","5599017-YTG-F-0520 SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S FURNACE MODEL WIDTH TM8V120C20MP12C 21.0 TM8V120C20MP12C 21.0 TM8V120C20MP12C 21.0 TM8V120C20MP12C 21.0 TM8X080C16MP11 21.0 TM8X080C16MP11 21.0 TM8X080C16MP11 21.0 TM8X080C16MP11 21.0 TM8X080C16MP11 21.0 TM8X100C16MP11 21.0 TM8X100C16MP11 21.0 TM8X100C16MP11 21.0 TM8X100C16MP11 21.0 TM8X100C16MP11 21.0 TM8X100C20MP11 21.0 TM8X100C20MP11 21.0 TM8X100C20MP11 21.0 TM8X100C20MP11 21.0 TM8X100C20MP11 21.0 TM8X100C20MP11 21.0 TM8X120C20MP11 21.0 TM8X120C20MP11 21.0 TM8X120C20MP11 21.0 TM8X120C20MP11 21.0 TM8X120C20MP11 21.0 TM8X120C20MP11 21.0 TM8Y080C16MP11 21.0 TM8Y080C16MP11 21.0 TM8Y080C16MP11 21.0 TM8Y080C16MP11 21.0 TM8Y080C16MP11 21.0 TM8Y100C16MP11 21.0 TM8Y100C16MP11 21.0 TM8Y100C16MP11 21.0 TM8Y100C16MP11 21.0 TM8Y100C16MP11 21.0 TM8Y100C20MP11 21.0 COIL MODEL2 CF/CM/CU60D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C RATED CFM 1425 1425 1425 1375 1350 1375 1500 1350 1350 1350 1375 1500 1350 1350 1375 1400 1500 1350 1350 1375 1375 1400 1500 1350 1350 1375 1350 1375 1500 1350 1350 1350 1375 1500 1350 1350 1375 COOLING NET MBH TOTAL SENS. 45.5 32.0 48.0 36.0 48.0 35.8 47.0 32.2 45.5 31.8 45.5 31.8 48.0 36.8 48.0 35.4 47.0 32.0 45.5 31.8 45.5 31.8 48.0 36.8 48.0 35.4 47.0 32.0 45.5 31.8 45.5 31.8 48.0 36.4 48.0 35.2 48.0 35.2 47.0 32.2 45.5 31.8 45.5 31.8 48.0 36.4 48.0 35.2 48.0 35.2 47.0 32.2 45.5 31.8 45.5 31.8 48.0 36.8 48.0 35.4 47.0 32.0 45.5 31.8 45.5 31.8 48.0 36.8 48.0 35.4 47.0 32.0 45.5 31.8 SEER 15.00 16.00 16.00 16.00 15.00 15.00 15.00 16.00 15.50 15.00 15.00 15.00 16.00 15.50 15.50 15.50 15.50 16.00 16.00 16.00 15.50 15.50 15.50 16.00 16.00 16.00 15.00 15.00 15.00 16.00 15.50 15.00 15.00 15.00 16.00 15.50 15.50 34 EER 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 NET MBH 47°F OD 17°F OD 46.0 29.6 45.5 27.8 45.5 27.8 47.0 27.2 46.0 29.8 46.0 29.8 46.5 28.2 45.0 28.0 47.0 27.2 46.0 29.8 46.0 29.8 46.5 28.2 45.0 28.0 47.0 27.2 46.0 29.6 46.0 29.6 46.0 28.0 44.5 27.8 44.5 27.8 47.0 27.2 46.0 29.6 46.0 29.6 46.0 28.0 44.5 27.8 44.5 27.8 47.0 27.2 46.0 29.8 46.0 29.8 46.5 28.2 45.0 28.0 47.0 27.2 46.0 29.8 46.0 29.8 46.5 28.2 45.0 28.0 47.0 27.2 46.0 29.6 HEATING HSPF HSPF Region IV Region V 9.00 7.80 8.50 7.30 8.50 7.35 9.00 7.45 9.00 7.80 9.00 7.80 8.50 7.30 8.50 7.40 9.00 7.50 9.00 7.80 9.00 7.80 8.50 7.30 8.50 7.40 9.00 7.50 9.00 7.80 9.00 7.80 8.50 7.30 8.50 7.40 8.50 7.40 9.00 7.45 9.00 7.80 9.00 7.80 8.50 7.30 8.50 7.40 8.50 7.40 9.00 7.45 9.00 7.80 9.00 7.80 8.50 7.30 8.50 7.40 9.00 7.50 9.00 7.80 9.00 7.80 8.50 7.30 8.50 7.40 9.00 7.50 9.00 7.80 COP 47°F OD 17°F OD 3.84 2.82 3.52 2.54 3.54 2.54 4.00 2.70 3.74 2.76 3.78 2.78 3.48 2.48 3.48 2.52 3.94 2.66 3.74 2.76 3.78 2.78 3.48 2.48 3.48 2.52 3.94 2.66 3.80 2.80 3.84 2.82 3.54 2.52 3.52 2.54 3.52 2.56 4.00 2.70 3.80 2.80 3.84 2.82 3.54 2.52 3.52 2.54 3.52 2.56 4.00 2.70 3.74 2.76 3.78 2.78 3.48 2.48 3.48 2.52 3.94 2.66 3.74 2.76 3.78 2.78 3.48 2.48 3.48 2.52 3.94 2.66 3.80 2.80 Johnson Controls Ducted Systems","SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S FURNACE MODEL WIDTH TM8Y100C20MP11 21.0 TM8Y100C20MP11 21.0 TM8Y100C20MP11 21.0 TM8Y100C20MP11 21.0 TM8Y100C20MP11 21.0 TM8Y120C20MP11 21.0 TM8Y120C20MP11 21.0 TM8Y120C20MP11 21.0 TM8Y120C20MP11 21.0 TM8Y120C20MP11 21.0 TM8Y120C20MP11 21.0 TM9E080C16MP11 21.0 TM9E080C16MP11 21.0 TM9E080C16MP11 21.0 TM9E100C16MP11 21.0 TM9E100C16MP11 21.0 TM9E100C16MP11 21.0 TM9E100C16MP11 21.0 TM9E100C16MP11 21.0 TM9E100C20MP11 21.0 TM9E100C20MP11 21.0 TM9E100C20MP11 21.0 TM9E100C20MP11 21.0 TM9E120D20MP11 24.5 TM9E120D20MP11 24.5 TM9E120D20MP11 24.5 TM9V080C16MP12C 21.0 TM9V080C16MP12C 21.0 TM9V080C16MP12C 21.0 TM9V080C16MP12C 21.0 TM9V100C16MP12C 21.0 TM9V100C16MP12C 21.0 TM9V100C16MP12C 21.0 TM9V100C16MP12C 21.0 TM9V100C16MP12C 21.0 TM9V100C20MP12C 21.0 TM9V100C20MP12C 21.0 TM9V100C20MP12C 21.0 COIL MODEL2 CF/CM/CU60D CF/CM50C CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C CF/CM50C CF/CM61D CF/CM64D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60D CF/CM61D CF/CM64D CF/CM/CU60D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C RATED CFM 1400 1500 1350 1350 1375 1375 1400 1500 1350 1350 1375 1350 1375 1400 1400 1425 1375 1375 1400 1350 1500 1525 1550 1400 1375 1375 1375 1375 1375 1375 1425 1425 1425 1425 1425 1350 1350 1350 Johnson Controls Ducted Systems COOLING NET MBH TOTAL SENS. 45.5 31.8 48.0 36.4 48.0 35.2 48.0 35.2 47.0 32.2 45.5 31.8 45.5 31.8 48.0 36.4 48.0 35.2 48.0 35.2 47.0 32.2 48.0 35.6 48.0 35.6 47.0 32.6 45.0 31.8 45.5 32.2 48.0 35.8 48.0 35.8 47.0 32.4 45.5 31.8 48.0 36.8 48.0 36.8 47.0 33.6 45.5 32.0 48.0 35.6 47.0 32.2 45.0 31.6 48.0 35.8 48.0 35.6 47.0 32.4 45.5 32.2 45.5 32.0 48.0 36.0 48.0 36.0 47.0 32.6 45.5 31.8 45.5 31.6 48.0 35.6 SEER 15.50 15.50 16.00 16.00 16.00 15.50 15.50 15.50 16.00 16.00 16.00 15.50 15.50 15.00 15.00 15.00 15.50 15.50 15.00 15.00 15.00 15.00 15.00 15.00 16.00 16.00 15.00 15.50 15.50 15.00 15.00 15.00 15.50 15.50 15.50 15.00 15.00 16.00 5599017-YTG-F-0520 EER 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 12.75 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 NET MBH 47°F OD 17°F OD 46.0 29.6 46.0 28.0 44.5 27.8 44.5 27.8 47.0 27.2 46.0 29.6 46.0 29.6 46.0 28.0 44.5 27.8 44.5 27.8 47.0 27.2 45.0 28.2 45.5 28.2 47.5 27.8 46.5 30.0 46.5 30.0 45.0 28.2 45.0 28.0 47.5 27.8 46.0 29.6 46.0 28.2 46.5 28.0 48.0 29.0 46.0 29.6 45.0 27.8 47.0 27.2 46.0 30.0 45.5 28.2 45.0 28.2 47.5 27.6 46.5 30.0 46.0 29.8 45.5 28.0 45.5 28.0 47.5 27.8 46.0 29.6 46.0 29.6 45.0 28.0 HEATING HSPF HSPF Region IV Region V 9.00 7.80 8.50 7.30 8.50 7.40 8.50 7.40 9.00 7.45 9.00 7.80 9.00 7.80 8.50 7.30 8.50 7.40 8.50 7.40 9.00 7.45 8.50 7.40 8.50 7.40 9.00 7.50 9.00 7.80 9.00 7.80 8.50 7.35 8.50 7.35 9.00 7.50 9.00 7.85 8.50 7.35 8.50 7.30 9.00 7.50 9.00 7.80 8.50 7.35 9.00 7.50 9.00 7.85 8.50 7.40 8.50 7.40 9.00 7.50 9.00 7.85 9.00 7.80 8.50 7.35 8.50 7.35 9.00 7.45 9.00 7.85 9.00 7.80 8.50 7.40 COP 47°F OD 17°F OD 3.84 2.82 3.54 2.52 3.52 2.54 3.52 2.56 4.00 2.70 3.80 2.80 3.84 2.82 3.54 2.52 3.52 2.54 3.52 2.56 4.00 2.70 3.42 2.48 3.44 2.50 3.92 2.64 3.74 2.76 3.76 2.78 3.46 2.50 3.46 2.50 3.94 2.66 3.76 2.78 3.50 2.50 3.52 2.50 4.02 2.74 3.82 2.82 3.52 2.54 3.98 2.70 3.74 2.76 3.44 2.48 3.46 2.50 3.92 2.64 3.80 2.78 3.82 2.80 3.50 2.52 3.50 2.52 4.00 2.70 3.76 2.78 3.78 2.80 3.48 2.52 35","5599017-YTG-F-0520 SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S FURNACE MODEL WIDTH TM9V100C20MP12C 21.0 TM9V100C20MP12C 21.0 TM9V120D20MP12C 24.5 TM9V120D20MP12C 24.5 TM9V120D20MP12C 24.5 TM9Y080C16MP11 21.0 TM9Y080C16MP11 21.0 TM9Y080C16MP11 21.0 TM9Y100C16MP11 21.0 TM9Y100C16MP11 21.0 TM9Y100C16MP11 21.0 TM9Y100C16MP11 21.0 TM9Y100C16MP11 21.0 TM9Y100C20MP11 21.0 TM9Y100C20MP11 21.0 TM9Y100C20MP11 21.0 TM9Y100C20MP11 21.0 TM9Y120D20MP11 24.5 TM9Y120D20MP11 24.5 TM9Y120D20MP11 24.5 TMLV080C16MP12C 21.0 TMLV080C16MP12C 21.0 TMLV080C16MP12C 21.0 TMLV080C16MP12C 21.0 TMLV080C16MP12C 21.0 TMLV100C16MP12C 21.0 TMLV100C16MP12C 21.0 TMLV100C16MP12C 21.0 TMLV100C16MP12C 21.0 TMLV100C16MP12C 21.0 TMLV100C20MP12C 21.0 TMLV100C20MP12C 21.0 TMLV100C20MP12C 21.0 TMLV100C20MP12C 21.0 TMLV100C20MP12C 21.0 TMLV120C20MP12C 21.0 TMLV120C20MP12C 21.0 COIL MODEL2 CF/CM61D CF/CM64D CF/CM/CU60D CF/CM61D CF/CM64D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60D CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D RATED CFM 1350 1475 1400 1400 1400 1350 1375 1400 1400 1425 1375 1375 1400 1350 1500 1525 1550 1400 1375 1375 1375 1375 1425 1375 1425 1375 1375 1425 1375 1425 1425 1425 1425 1425 1375 1425 1425 COOLING NET MBH TOTAL SENS. 48.0 35.4 47.0 33.0 45.5 31.8 48.0 35.6 47.0 32.4 48.0 35.6 48.0 35.6 47.0 32.6 45.0 31.8 45.5 32.2 48.0 35.8 48.0 35.8 47.0 32.4 45.5 31.8 48.0 36.8 48.0 36.8 47.0 33.6 45.5 32.0 48.0 35.6 47.0 32.2 45.5 31.8 45.5 31.8 48.0 36.0 48.0 35.6 47.0 32.6 45.5 31.8 45.5 31.8 48.0 36.0 48.0 35.6 47.0 32.6 45.5 32.0 45.5 32.0 48.0 36.0 48.0 35.8 47.0 32.2 45.5 32.0 45.5 32.0 SEER 16.00 15.00 15.50 16.00 16.00 15.50 15.50 15.00 15.00 15.00 15.50 15.50 15.00 15.00 15.00 15.00 15.00 15.00 16.00 16.00 15.00 15.00 15.50 16.00 15.00 15.00 15.00 15.50 16.00 15.00 15.00 15.00 16.00 16.00 16.00 15.00 15.00 36 EER 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 12.75 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 NET MBH 47°F OD 17°F OD 45.0 27.8 47.5 28.2 46.0 29.6 45.0 27.8 47.0 27.4 45.0 28.2 45.5 28.2 47.5 27.8 46.5 30.0 46.5 30.0 45.0 28.2 45.0 28.0 47.5 27.8 46.0 29.6 46.0 28.2 46.5 28.0 48.0 29.0 46.0 29.6 45.0 27.8 47.0 27.2 46.0 29.8 46.0 29.8 45.5 28.0 45.0 28.0 47.5 27.8 46.0 29.8 46.0 29.8 45.5 28.0 45.0 28.0 47.5 27.8 46.0 29.8 46.0 29.6 45.5 27.8 45.5 27.8 47.0 27.2 46.0 29.8 46.0 29.6 HEATING HSPF HSPF Region IV Region V 8.50 7.40 9.00 7.50 9.00 7.80 8.50 7.35 9.00 7.45 8.50 7.40 8.50 7.40 9.00 7.50 9.00 7.80 9.00 7.80 8.50 7.35 8.50 7.35 9.00 7.50 9.00 7.85 8.50 7.35 8.50 7.30 9.00 7.50 9.00 7.80 8.50 7.35 9.00 7.50 9.00 7.85 9.00 7.80 8.50 7.35 8.50 7.35 9.00 7.50 9.00 7.85 9.00 7.80 8.50 7.35 8.50 7.35 9.00 7.50 9.00 7.75 9.00 7.80 8.50 7.30 8.50 7.35 9.00 7.45 9.00 7.75 9.00 7.80 COP 47°F OD 17°F OD 3.48 2.54 4.00 2.72 3.84 2.82 3.54 2.56 4.02 2.72 3.42 2.48 3.44 2.50 3.92 2.64 3.74 2.76 3.76 2.78 3.46 2.50 3.46 2.50 3.94 2.66 3.76 2.78 3.50 2.50 3.52 2.50 4.02 2.74 3.82 2.82 3.52 2.54 3.98 2.70 3.76 2.78 3.78 2.78 3.48 2.50 3.48 2.52 3.98 2.70 3.76 2.78 3.78 2.78 3.48 2.50 3.48 2.52 3.98 2.70 3.82 2.82 3.84 2.82 3.52 2.54 3.54 2.54 4.00 2.70 3.82 2.82 3.84 2.82 Johnson Controls Ducted Systems","SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S FURNACE MODEL WIDTH TMLV120C20MP12C 21.0 TMLV120C20MP12C 21.0 TMLV120C20MP12C 21.0 TMLX080C16MP11 21.0 TMLX080C16MP11 21.0 TMLX080C16MP11 21.0 TMLX080C16MP11 21.0 TMLX080C16MP11 21.0 TMLX100C16MP11 21.0 TMLX100C16MP11 21.0 TMLX100C16MP11 21.0 TMLX100C16MP11 21.0 TMLX100C16MP11 21.0 TMLX100C20MP11 21.0 TMLX100C20MP11 21.0 TMLX100C20MP11 21.0 TMLX100C20MP11 21.0 TMLX100C20MP11 21.0 TMLX100C20MP11 21.0 TMLX120C20MP11 21.0 TMLX120C20MP11 21.0 TMLX120C20MP11 21.0 TMLX120C20MP11 21.0 TMLX120C20MP11 21.0 TMLX120C20MP11 21.0 TP9C080C16MP13C 21.0 TP9C080C16MP13C 21.0 TP9C080C16MP13C 21.0 TP9C080C16MP13C 21.0 TP9C100C16MP13C 21.0 TP9C100C16MP13C 21.0 TP9C100C16MP13C 21.0 TP9C100C16MP13C 21.0 TP9C100C16MP13C 21.0 TP9C100C20MP13C 21.0 TP9C100C20MP13C 21.0 TP9C100C20MP13C 21.0 COIL MODEL2 CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C RATED CFM 1425 1425 1375 1350 1375 1500 1350 1350 1350 1375 1500 1350 1350 1375 1400 1350 1500 1350 1375 1375 1400 1500 1350 1350 1375 1375 1375 1375 1375 1425 1425 1425 1425 1425 1350 1350 1350 COOLING NET MBH TOTAL SENS. 48.0 36.0 48.0 35.8 47.0 32.2 45.5 31.8 45.5 31.8 48.0 36.8 48.0 35.4 47.0 32.0 45.5 31.8 45.5 31.8 48.0 36.8 48.0 35.4 47.0 32.0 45.5 31.8 45.5 31.8 48.0 35.2 48.0 36.4 48.0 35.2 47.0 32.2 45.5 31.8 45.5 31.8 48.0 36.4 48.0 35.2 48.0 35.2 47.0 32.2 45.0 31.6 48.0 35.8 48.0 35.6 47.0 32.4 45.5 32.2 45.5 32.0 48.0 36.0 48.0 36.0 47.0 32.6 45.5 31.8 45.5 31.6 48.0 35.6 SEER 16.00 16.00 16.00 15.00 15.00 15.00 16.00 15.50 15.00 15.00 15.00 16.00 15.50 15.50 15.50 16.00 15.50 16.00 16.00 15.50 15.50 15.50 16.00 16.00 16.00 15.00 15.50 15.50 15.00 15.00 15.00 15.50 15.50 15.50 15.00 15.00 16.00 Johnson Controls Ducted Systems 5599017-YTG-F-0520 EER 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 NET MBH 47°F OD 17°F OD 45.5 27.8 45.5 27.8 47.0 27.2 46.0 29.8 46.0 29.8 46.5 28.2 45.0 28.0 47.0 27.2 46.0 29.8 46.0 29.8 46.5 28.2 45.0 28.0 47.0 27.2 46.0 29.6 46.0 29.6 44.5 27.8 46.0 28.0 44.5 27.8 47.0 27.2 46.0 29.6 46.0 29.6 46.0 28.0 44.5 27.8 44.5 27.8 47.0 27.2 46.0 30.0 45.5 28.2 45.0 28.2 47.5 27.6 46.5 30.0 46.0 29.8 45.5 28.0 45.5 28.0 47.5 27.8 46.0 29.6 46.0 29.6 45.0 28.0 HEATING HSPF HSPF Region IV Region V 8.50 7.30 8.50 7.35 9.00 7.45 9.00 7.80 9.00 7.80 8.50 7.30 8.50 7.40 9.00 7.50 9.00 7.80 9.00 7.80 8.50 7.30 8.50 7.40 9.00 7.50 9.00 7.80 9.00 7.80 8.50 7.40 8.50 7.30 8.50 7.40 9.00 7.45 9.00 7.80 9.00 7.80 8.50 7.30 8.50 7.40 8.50 7.40 9.00 7.45 9.00 7.85 8.50 7.40 8.50 7.40 9.00 7.50 9.00 7.85 9.00 7.80 8.50 7.35 8.50 7.35 9.00 7.45 9.00 7.85 9.00 7.80 8.50 7.40 COP 47°F OD 17°F OD 3.52 2.54 3.54 2.54 4.00 2.70 3.74 2.76 3.78 2.78 3.48 2.48 3.48 2.52 3.94 2.66 3.74 2.76 3.78 2.78 3.48 2.48 3.48 2.52 3.94 2.66 3.80 2.80 3.84 2.82 3.52 2.54 3.54 2.52 3.52 2.56 4.00 2.70 3.80 2.80 3.84 2.82 3.54 2.52 3.52 2.54 3.52 2.56 4.00 2.70 3.74 2.76 3.44 2.48 3.46 2.50 3.92 2.64 3.80 2.78 3.82 2.80 3.50 2.52 3.50 2.52 4.00 2.70 3.76 2.78 3.78 2.80 3.48 2.52 37","5599017-YTG-F-0520 SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S FURNACE MODEL WIDTH TP9C100C20MP13C 21.0 TP9C100C20MP13C 21.0 TP9C120D20MP13C 24.5 TP9C120D20MP13C 24.5 TP9C120D20MP13C 24.5 TPLC080C16MP13C 21.0 TPLC080C16MP13C 21.0 TPLC080C16MP13C 21.0 TPLC080C16MP13C 21.0 TPLC080C16MP13C 21.0 TPLC100C16MP13C 21.0 TPLC100C16MP13C 21.0 TPLC100C16MP13C 21.0 TPLC100C16MP13C 21.0 TPLC100C16MP13C 21.0 TPLC100C20MP13C 21.0 TPLC100C20MP13C 21.0 TPLC100C20MP13C 21.0 TPLC100C20MP13C 21.0 TPLC100C20MP13C 21.0 TPLC120C20MP13C 21.0 TPLC120C20MP13C 21.0 TPLC120C20MP13C 21.0 TPLC120C20MP13C 21.0 TPLC120C20MP13C 21.0 YP9C080C16MP13C 21.0 YP9C080C16MP13C 21.0 YP9C080C16MP13C 21.0 YP9C080C16MP13C 21.0 YP9C100C16MP13C 21.0 YP9C100C16MP13C 21.0 YP9C100C16MP13C 21.0 YP9C100C16MP13C 21.0 YP9C100C16MP13C 21.0 YP9C100C20MP13C 21.0 YP9C100C20MP13C 21.0 YP9C100C20MP13C 21.0 COIL MODEL2 CF/CM61D CF/CM64D CF/CM/CU60D CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C RATED CFM 1350 1475 1400 1400 1400 1375 1375 1425 1375 1425 1375 1375 1425 1375 1425 1425 1425 1425 1425 1375 1425 1425 1425 1425 1375 1375 1375 1375 1375 1425 1425 1425 1425 1425 1350 1350 1350 COOLING NET MBH TOTAL SENS. 48.0 35.4 47.0 33.0 45.5 31.8 48.0 35.6 47.0 32.4 45.5 31.8 45.5 31.8 48.0 36.0 48.0 35.6 47.0 32.6 45.5 31.8 45.5 31.8 48.0 36.0 48.0 35.6 47.0 32.6 45.5 32.0 45.5 32.0 48.0 36.0 48.0 35.8 47.0 32.2 45.5 32.0 45.5 32.0 48.0 36.0 48.0 35.8 47.0 32.2 45.0 31.6 48.0 35.8 48.0 35.6 47.0 32.4 45.5 32.2 45.5 32.0 48.0 36.0 48.0 36.0 47.0 32.6 45.5 31.8 45.5 31.6 48.0 35.6 SEER 16.00 15.00 15.50 16.00 16.00 15.00 15.00 15.50 16.00 15.00 15.00 15.00 15.50 16.00 15.00 15.00 15.00 16.00 16.00 16.00 15.00 15.00 16.00 16.00 16.00 15.00 15.50 15.50 15.00 15.00 15.00 15.50 15.50 15.50 15.00 15.00 16.00 38 EER 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 NET MBH 47°F OD 17°F OD 45.0 27.8 47.5 28.2 46.0 29.6 45.0 27.8 47.0 27.4 46.0 29.8 46.0 29.8 45.5 28.0 45.0 28.0 47.5 27.8 46.0 29.8 46.0 29.8 45.5 28.0 45.0 28.0 47.5 27.8 46.0 29.8 46.0 29.6 45.5 27.8 45.5 27.8 47.0 27.2 46.0 29.8 46.0 29.6 45.5 27.8 45.5 27.8 47.0 27.2 46.0 30.0 45.5 28.2 45.0 28.2 47.5 27.6 46.5 30.0 46.0 29.8 45.5 28.0 45.5 28.0 47.5 27.8 46.0 29.6 46.0 29.6 45.0 28.0 HEATING HSPF HSPF Region IV Region V 8.50 7.40 9.00 7.50 9.00 7.80 8.50 7.35 9.00 7.45 9.00 7.85 9.00 7.80 8.50 7.35 8.50 7.35 9.00 7.50 9.00 7.85 9.00 7.80 8.50 7.35 8.50 7.35 9.00 7.50 9.00 7.75 9.00 7.80 8.50 7.30 8.50 7.35 9.00 7.45 9.00 7.75 9.00 7.80 8.50 7.30 8.50 7.35 9.00 7.45 9.00 7.85 8.50 7.40 8.50 7.40 9.00 7.50 9.00 7.85 9.00 7.80 8.50 7.35 8.50 7.35 9.00 7.45 9.00 7.85 9.00 7.80 8.50 7.40 COP 47°F OD 17°F OD 3.48 2.54 4.00 2.72 3.84 2.82 3.54 2.56 4.02 2.72 3.76 2.78 3.78 2.78 3.48 2.50 3.48 2.52 3.98 2.70 3.76 2.78 3.78 2.78 3.48 2.50 3.48 2.52 3.98 2.70 3.82 2.82 3.84 2.82 3.52 2.54 3.54 2.54 4.00 2.70 3.82 2.82 3.84 2.82 3.52 2.54 3.54 2.54 4.00 2.70 3.74 2.76 3.44 2.48 3.46 2.50 3.92 2.64 3.80 2.78 3.82 2.80 3.50 2.52 3.50 2.52 4.00 2.70 3.76 2.78 3.78 2.80 3.48 2.52 Johnson Controls Ducted Systems","SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG48B21S YHG60B21S YHG60B21S YHG60B21S YHG60B21S YHG60B21S YHG60B21S YHG60B21S YHG60B21S YHG60B21S YHG60B21S YHG60B21S YHG60B21S FURNACE MODEL WIDTH YP9C100C20MP13C 21.0 YP9C100C20MP13C 21.0 YP9C120D20MP13C 24.5 YP9C120D20MP13C 24.5 YP9C120D20MP13C 24.5 YPLC080C16MP13C 21.0 YPLC080C16MP13C 21.0 YPLC080C16MP13C 21.0 YPLC080C16MP13C 21.0 YPLC080C16MP13C 21.0 YPLC100C16MP13C 21.0 YPLC100C16MP13C 21.0 YPLC100C16MP13C 21.0 YPLC100C16MP13C 21.0 YPLC100C16MP13C 21.0 YPLC100C20MP13C 21.0 YPLC100C20MP13C 21.0 YPLC100C20MP13C 21.0 YPLC100C20MP13C 21.0 YPLC100C20MP13C 21.0 YPLC120C20MP13C 21.0 YPLC120C20MP13C 21.0 YPLC120C20MP13C 21.0 YPLC120C20MP13C 21.0 YPLC120C20MP13C 21.0 TM8V100C20MP12C 21.0 TM8V120C20MP12C 21.0 TM8X100C20MP11 21.0 TM8X120C20MP11 21.0 TM8Y100C20MP11 21.0 TM8Y120C20MP11 21.0 TM9E100C20MP11 21.0 TM9E120D20MP11 24.5 TM9V100C20MP12C 21.0 TM9V120D20MP12C 24.5 TM9Y100C20MP11 21.0 TM9Y120D20MP11 24.5 COIL MODEL2 CF/CM61D CF/CM64D CF/CM/CU60D CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C CF/CM61D CF/CM64D CF/CM/CU60C CF/CM/CU60D CF/CM50C CF/CM61D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D RATED CFM 1350 1475 1400 1400 1400 1375 1375 1425 1375 1425 1375 1375 1425 1375 1425 1425 1425 1425 1425 1375 1425 1425 1425 1425 1375 1625 1625 1550 1550 1550 1550 1550 1575 1600 1650 1550 1575 COOLING NET MBH TOTAL SENS. 48.0 35.4 47.0 33.0 45.5 31.8 48.0 35.6 47.0 32.4 45.5 31.8 45.5 31.8 48.0 36.0 48.0 35.6 47.0 32.6 45.5 31.8 45.5 31.8 48.0 36.0 48.0 35.6 47.0 32.6 45.5 32.0 45.5 32.0 48.0 36.0 48.0 35.8 47.0 32.2 45.5 32.0 45.5 32.0 48.0 36.0 48.0 35.8 47.0 32.2 57.5 39.5 57.5 39.5 57.5 39.0 57.5 39.0 57.5 39.0 57.5 39.0 57.0 38.5 57.5 39.0 57.5 39.5 57.5 40.0 57.0 38.5 57.5 39.0 SEER 16.00 15.00 15.50 16.00 16.00 15.00 15.00 15.50 16.00 15.00 15.00 15.00 15.50 16.00 15.00 15.00 15.00 16.00 16.00 16.00 15.00 15.00 16.00 16.00 16.00 15.00 15.00 15.00 15.00 15.00 15.00 15.00 15.00 15.00 15.00 15.00 15.00 Johnson Controls Ducted Systems 5599017-YTG-F-0520 EER 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 13.00 12.50 12.50 12.50 12.50 12.50 12.50 12.50 12.50 12.50 12.50 12.50 12.50 NET MBH 47°F OD 17°F OD 45.0 27.8 47.5 28.2 46.0 29.6 45.0 27.8 47.0 27.4 46.0 29.8 46.0 29.8 45.5 28.0 45.0 28.0 47.5 27.8 46.0 29.8 46.0 29.8 45.5 28.0 45.0 28.0 47.5 27.8 46.0 29.8 46.0 29.6 45.5 27.8 45.5 27.8 47.0 27.2 46.0 29.8 46.0 29.6 45.5 27.8 45.5 27.8 47.0 27.2 58.0 37.0 58.0 37.0 58.0 36.2 58.0 36.2 58.0 36.2 58.0 36.2 58.0 36.4 58.0 36.6 58.0 37.0 58.0 37.2 58.0 36.4 58.0 36.6 HEATING HSPF HSPF Region IV Region V 8.50 7.40 9.00 7.50 9.00 7.80 8.50 7.35 9.00 7.45 9.00 7.85 9.00 7.80 8.50 7.35 8.50 7.35 9.00 7.50 9.00 7.85 9.00 7.80 8.50 7.35 8.50 7.35 9.00 7.50 9.00 7.75 9.00 7.80 8.50 7.30 8.50 7.35 9.00 7.45 9.00 7.75 9.00 7.80 8.50 7.30 8.50 7.35 9.00 7.45 9.00 7.40 9.00 7.40 9.00 7.40 9.00 7.40 9.00 7.40 9.00 7.40 9.00 7.45 9.00 7.45 9.00 7.45 9.00 7.40 9.00 7.45 9.00 7.45 COP 47°F OD 17°F OD 3.48 2.54 4.00 2.72 3.84 2.82 3.54 2.56 4.02 2.72 3.76 2.78 3.78 2.78 3.48 2.50 3.48 2.52 3.98 2.70 3.76 2.78 3.78 2.78 3.48 2.50 3.48 2.52 3.98 2.70 3.82 2.82 3.84 2.82 3.52 2.54 3.54 2.54 4.00 2.70 3.82 2.82 3.84 2.82 3.52 2.54 3.54 2.54 4.00 2.70 3.78 2.60 3.78 2.60 3.74 2.56 3.74 2.56 3.74 2.56 3.74 2.56 3.70 2.54 3.74 2.58 3.72 2.58 3.78 2.62 3.70 2.54 3.74 2.58 39","5599017-YTG-F-0520 SYSTEM CAPACITY - With High Efficiency Motor Furnaces1 UNIT MODEL FURNACE MODEL WIDTH COIL MODEL2 RATED CFM COOLING NET MBH TOTAL SENS. SEER EER YHG60B21S TMLV100C20MP12C 21.0 CF/CM64D 1625 57.5 39.5 15.00 12.50 YHG60B21S TMLV120C20MP12C 21.0 CF/CM64D 1625 57.5 39.5 15.00 12.50 YHG60B21S TMLX100C20MP11 21.0 CF/CM64D 1550 57.5 39.0 15.00 12.50 YHG60B21S TMLX120C20MP11 21.0 CF/CM64D 1550 57.5 39.0 15.00 12.50 YHG60B21S TP9C100C20MP13C 21.0 CF/CM64D 1600 57.5 39.5 15.00 12.50 YHG60B21S TP9C120D20MP13C 24.5 CF/CM64D 1650 57.5 40.0 15.00 12.50 YHG60B21S TPLC100C20MP13C 21.0 CF/CM64D 1625 57.5 39.5 15.00 12.50 YHG60B21S TPLC120C20MP13C 21.0 CF/CM64D 1625 57.5 39.5 15.00 12.50 YHG60B21S YP9C100C20MP13C 21.0 CF/CM64D 1600 57.5 39.5 15.00 12.50 YHG60B21S YP9C120D20MP13C 24.5 CF/CM64D 1650 57.5 40.0 15.00 12.50 YHG60B21S YPLC100C20MP13C 21.0 CF/CM64D 1625 57.5 39.5 15.00 12.50 YHG60B21S YPLC120C20MP13C 21.0 CF/CM64D 1625 57.5 39.5 15.00 12.50 For rated condition information, see the footnotes below the System Capacity - Single Piece and Modular Air Handlers table. 1. High Efficiency Motor Furnaces have B.O.D. (Blower on Delay) standard. 2. CM coils available with a factory installed horizontal drain pan. See price pages for specific model number. PSC furnaces, such as the TG8S, TGLS, and TG9S, use Coil Only Ratings. NET MBH 47°F OD 17°F OD 58.0 37.0 58.0 37.0 58.0 36.2 58.0 36.2 58.0 37.0 58.0 37.2 58.0 37.0 58.0 37.0 58.0 37.0 58.0 37.2 58.0 37.0 58.0 37.0 HEATING HSPF HSPF Region IV Region V 9.00 7.40 9.00 7.40 9.00 7.40 9.00 7.40 9.00 7.45 9.00 7.40 9.00 7.40 9.00 7.40 9.00 7.45 9.00 7.40 9.00 7.40 9.00 7.40 COP 47°F OD 17°F OD 3.78 2.60 3.78 2.60 3.74 2.56 3.74 2.56 3.72 2.58 3.78 2.62 3.78 2.60 3.78 2.60 3.72 2.58 3.78 2.62 3.78 2.60 3.78 2.60 40 Johnson Controls Ducted Systems","APPLICATION & ACCESSORIES Refer to Price Manual for specific model numbers. Standard Application Limits* Maximum Lineset Equivalent Length Outdoor Ambient Temperature Limits Cooling Operation Maximum DB Minimum DB Heating Operation Maximum DB Minimum DB 80 Ft 125ºF 55ºF 75ºF -20ºF * For applications such as Low Ambient, reduced linesets, and/or long linesets, see the accessories listed below. Standard Low Ambient Control Kit S1-2LA06700424: Allows the use of air conditioning at low outdoor ambient temperatures down to +20ºF (-7ºC). For use with all R-410A single stage AC & HP models. Advanced Low Ambient Control Kit S1-2LA04701024: Contains the necessary components and controls to allow cooling operation down to -20ºF (-29ºC). For use with some R-410A single stage AC & HP models. This accessory can only be applied to models that contain a PSC outdoor fan motor. High Ambient Outdoor Fan Motor S1-FHM****HT: Class F 70ºC motor to allow cooling operation up to 160ºF air entering the outdoor coil. For use with all R-410A single stage AC & HP models containing R-410A refrigerant only. Start Assist Kit S1-2SA067*****: Provides increased compressor starting torque for areas with low supply voltage. Required for units with recip compressors when applied with indoor TXV, and for all units when applied with long linesets or low ambient kits. May be factory installed on select AC & HP units (see Physical & Electrical Table). See Price Pages or Source1 SmartSearch for the correct kit for each application. Support Feet S1-HPRKIT-**: Kit of 5 support feet to raise unit above snow or landscaping. Available in heights of 3\", 6\" or 12\". Compressor Crankcase Heater Kit (S1-025********): A wraparound electrical resistance heater that warms the compressor sump, reducing the chance of liquid slugging on startup. Required on all long lineset and low ambient applications. See Price Pages or Source1 SmartSearch for the correct part for each application. 5599017-YTG-F-0520 Outdoor Thermostat for Electric Heat Staging S1-37327982001: Prevents the operation of electric heat above the set ambient temperature. Can provide multi-stage heat control based on outdoor temperature. Anchor Bracket Kit S1-1HK0401: Firmly anchors unit to pad or support structure. When properly installed, approved for ground-mounted or roof-mounted applications. Indoor TXV Kit S1-1TVM***: Thermal expansion valves precisely meter refrigerant for optimum performance over a wide range of conditions. See System Charge Table, Price Pages, or Source1 Smart Search for TXV part number for each AC & HP model. Wall Mount Kit (S1-ACB-**): Includes two brackets to allow outdoor unit to be securely mounted to a vertical wall. Mounting hardware is field sourced according to the specific application. Winter Cover Kit S1-CCVRE***: Custom fit winter cover protects outdoor unit from debris during the off-season. Must be removed prior to unit operation. See Price Pages or Source1 SmartSearch for the correct cover for each application. Cold Weather Charging Tent S1-CHGTENT01: Provides warm environment to accurately service AC & HP systems in ambient conditions 55ºF (13ºC) or colder. Touch-up Paint S1-5130153****: Color matched aerosol paint for touching up unit chassis and panels. See Price Pages or Source1 SmartSearch for the correct color for each application. Compressor Sound Blanket S1-010-07xxx-000: A field installed dense foam cover that provides 2dBA sound level reduction. See Price Pages or Source1 SmartSearch for the correct blanket for each application. Thermostat: Compatible thermostat controls are available through accessory sourcing. For optimum performance, these outdoor units are fully compatible with our York Hx™ Touchscreen Thermostats available through Source1. For more information, see the thermostat section of the Product Equipment Catalog. SOUND POWER RATINGS - COOLING Cooling Octave Band Sound Power Level (db re. 1-pW) Model Number 63 125 250 500 1000 2000 4000 8000 dBA SQI YHG18B21S YHG24B21S YHG30B21S YHG36B21S YHG42B21S YHG48B21S YHG60B21S 64.0 63.0 58.4 64.2 66.7 59.9 56.6 53.6 69 19.1 72.6 69.2 66.6 69.4 66.3 65.3 59.9 55.2 72 19.1 64.8 67.1 60.9 69.4 66.3 65.7 54.1 56.0 71 19.1 66.6 66.7 61.4 70.6 69.4 62.1 54.0 49.0 72 19.1 64.9 65.1 60.6 68.4 65.3 64.3 57.5 54.8 71 19.0 67.3 73.4 65.8 69.6 68.1 62.1 56.5 51.8 72 19.1 67.4 70.2 65.3 68.8 68.9 64.3 59.9 55.1 72 19.0 Rated in accordance with ARI Standard 270. Johnson Controls Ducted Systems 41","5599017-YTG-F-0520 SOUND POWER RATINGS - HEATING Heating Octave Band Sound Power Level (db re. 1-pW) Model Number 63 125 250 500 1000 2000 4000 8000 dBA SQI YHG18B21S 63.1 61.6 60.1 66.4 66.3 60.6 57.5 55.3 70 19.0 YHG24B21S 73.4 71.0 69.1 70.5 67.4 65.7 63.9 60.9 73 19.0 YHG30B21S 63.4 64.0 63.0 69.2 65.2 61.2 56.9 54.9 70 19.1 YHG36B21S 68.0 68.7 63.5 72.1 69.1 61.8 55.6 53.1 73 19.1 YHG42B21S 63.9 63.4 63.6 68.8 64.4 64.4 59.8 56.5 71 19.0 YHG48B21S 67.6 68.2 67.2 70.3 69.8 65.2 62.7 60.2 74 19.0 YHG60B21S 69.6 69.2 66.4 70.7 68.1 62.9 61.6 60.5 73 19.1 Rated in accordance with ARI Standard 270. MECHANICAL SPECIFICATIONS MANUFACTURE AND CERTIFICATIONS • Units shall be manufactured in an ISO 9001 certified facility. • Units shall be certified by CSA to UL 1995 / CSA 22.2 and performance certified to ANSI/AHRI Standard 210/240. • Units shall be sound tested according to ANSI/AHRI Stan- dard 270. • Certified matched system ratings will be available for down- load from the AHRI online directory at www.ahridirectory.org. • Unit packaging shall be marked, “Assembled in the USA” UNIT APPLICATION • Units shall be approved for cooling operation between 55ºF and 125ºF without modification. • Units shall be approved for heating operation between -20ºF and 75ºF without modification. • Units shall be approved for linesets up to 80 feet equivalent length without modification. • Units shall be approved for installation within 6 inches of a flat vertical wall without modification, according to the instructions in the technical literature. • Units shall be certified to the 5th Edition (2014) of the Florida Building Code for both ground-mounted and rooftopmounted applications up to 200 feet above grade with approved mounting kit. • Units shall be designed to 76dBA or less to minimize sound pollution. UNIT ACCESS • Units shall have a removable fan guard that can be removed independently of the top for interior access through the top of the unit without damaging the coil. • Units shall have two removable stamped steel coil guards for exterior coil access. • Units shall have a separate compartment for electrical controls that can be accessed without disturbing the unit airflow. • Units shall have a blockoff panel that can be removed to provide interior unit access through the side of the unit. • Units shall have a removable blockoff panel and a swing away removable electrical panel that provides sufficient interior unit access for removing the compressor through the side of the unit. UNIT CONSTRUCTION • Units shall be shipped completely wired, piped and assembled. Wiring pigtails shall be provided for field control wiring connections. Service valves shall be provided for field refrigerant line connections. • Units shall be factory leak checked, run tested, and shipped with a holding charge of R-410A refrigerant. • Unit cabinet components shall be G90 equivalent steel finished with powder-coat paint rated at a minimum of 500 hours under ASTM B117 testing. • Unit base pan shall be stamped G90 equivalent steel finished with powder-coat paint rated at a minimum of 500 hours under ASTM B117 testing. • Units shall have a single corner post opposite the electrical control box and two independently removable steel coil guard panels to optimize cabinet strength and serviceability. • Units shall have L-shaped stamped sheet metal coil guards with interior facing extrusions for superior panel stiffness and durability from hail and other mechanical impacts. • Units shall have a factory installed filter-drier for faster installation and improved system reliability. • Unit base valves shall be mounted diagonally on the unit base pan with service ports that provide sufficient clearance for low-loss hose fittings. • Units shall provide a service port mounted in the base pan such that panels can be removed without moving the service port. • Units shall be constructed with a high pressure switch and a low pressure switch for system protection. • Units shall be constructed with all badging and labels applied at the factory. UNIT COMPONENTS • Compressor shall be hermetic with internal electrical overload protection and internal overpressure protection. • Compressor shall be mounted on neoprene vibration isolators that do not require the removal of transportation clips or brackets. • Units shall be constructed with internally sprung reciprocating compressors for low vibration. (Applies to select models). • Outdoor fan shall be direct drive with vertical air discharge for low sound levels. • Outdoor fan motor shall be totally enclosed with permanently lubricated ball bearings motors approved for vertical shaft applications. • Outdoor coil shall be air cooled and constructed of enhanced aluminum fins mechanically bonded to internally enhanced Ø 7mm copper tubing. UNIT WARRANTIES • Unit manufacturer shall provide a 10-Year compressor warranty without a requirement for unit registration. • Unit manufacturer shall provide a 5-Year parts warranty without a requirement for unit registration. 42 Johnson Controls Ducted Systems","TYPICAL INSTALLATION &$87,21 6SHFLDO FDUH PXVW EH WDNHQ WR DYRLG UHFLUFXODWLRQ RI GLVFKDUJH DLU WKURXJK RXWGRRU FRLO ´ 29(5+($' &/($5$1&( 1(& &/$66 :,5,1* :($7+(53522) ',6&211(&7 6:,7&+ 7+(50267$7 1(& &/$66 :,5,1* 127( (QVXUH D PLQLPXP RI ´ FOHDUDQFH EHWZHHQ DQ\\ WZR XQLWV 72 )851$&( 25 $,5 +$1'/(5 7(50,1$/ %/2&. 1(& &/$66 :,5,1* 5599017-YTG-F-0520 127( (QVXUH DGHTXDWH ZDOO VXSSRUW %5$&(6 8VH IRU ZDOO PRXQW ZLWK FHQWHU EUDFH XQGHU FHQWHU RI FRPSUHVVRU ´ &/($5$1&( $5281' 3(5,0(7(5 ´ FOHDUDQFH SHUPLVVLEOH RQ RQH VLGH RQO\\ VHH $OWHUQDWLYH ,QVWDOODWLRQ &OHDUDQFHV","127( $OO RXWGRRU ZLULQJ PXVW EH ZHDWKHUSURRI &21752/ $&&(66 3$1(/ :,7+ 6:,1* $:$< '225 6($/ 23(1,1*6 8VH SHUPDJXP RU HTXLYDOHQW 0,1,080 ´ 6(59,&( $&&(66 &/($5$1&( 0DLQWDLQ PLQLPXP FOHDUDQFH RQ RQH VLGH RI DFFHVV SDQHO 612: 3803 836 8VH LQ GHHS VQRZ DUHDV ZLWK ¿IWK SXPS XS XQGHU FHQWHU RI FRPSUHVVRU $ ! CAUTION Care must be taken to prevent ice from damaging the unit. Damage may occur from ice falling onto unit from a sloped roof or from a vertical drip line due to a partial overhang. 12 29(5+$1* &29(5,1* 81,7 29(5+$1* &203/(7(/< &29(5,1* 81,7 29(5+$1* 3$57,$//< &29(5,1* 81,7 ´ 0,1,080 29(5+($' &/($5$1&( ,167$//$7,21 $&&(37$%/( ,167$//$7,21 $&&(37$%/( ,167$//$7,21 127 5(&200(1'(' 5HIHU WR &$87,21 DERYH","5HIHU WR &$87,21 DERYH","127( 7KH XQLW PXVW EH LQVWDOOHG RQ D VROLG EDVH DERYH WKH JUDGH 7KH EDVH PXVW QRW EH DEOH WR VHWWOH RU VKLIW FDXVLQJ VWUDLQ RQ UHIULJHUDQW OLQHV DQG SRVVLEOH OHDNV 127( ,QVWDOO XQLW RQ ÀDW VXUIDFH ,I LQVWDOODWLRQ VXUIDFH LV VORSHG HQVXUH WKDW XQLW VORSHV DZD\\ IURP KRXVH VWUXFWXUH DW ´ SHU IRRW &$87,21 6SHFLDO FDUH PXVW EH WDNHQ WR DYRLG UHFLUFXODWLRQ RI GLVFKDUJH DLU WKURXJK RXWGRRU FRLO $ Johnson Controls Ducted Systems 43","5599017-YTG-F-0520 TYPICAL FIELD WIRING 7+(50267$7 5 * : ( $,5 +$1'/(5 5(' 5 *51 * : :+7 +($7 3803 5 : :RXW ),(/' & %/8 & ,167$//(' & -803(5 ,) 5(48,5(' 2 2 $ < < 6,1*/( 67$*( +($7 3803 $1' (/(&75,& +($7 N: $1' %(/2:","7+(50267$7 5 * ( : $,5 +$1'/(5 5(' 5 *51 * : :+7 %51 : +($7 3803 5 :RXW : ,167$//(' ),(/' & %/8 & -803(5 ,) & 5(48,5(' 2 2 < < 6,1*/( 67$*( +($7 3803 $1' (/(&75,& +($7 N: $1' $%29(","ALTERNATIVE INSTALLATION CLEARANCES :$// 0,1,080 &/($5$1&( %(7:((1 81,76 )(1&( ´ 6(59,&( ´ 6(59,&( ´ 6(59,&( ´ 81,7 72 81,7 ´ 81,7 72 81,7 ´ ´ 127( &OHDUDQFH EHWZHHQ WZR XQLWV PD\\ EH UHGXFHG WR ´ PLQLPXP SURYLGHG WKH VHUYLFH DFFHVV FOHDUDQFH LV LQFUHDVHG WR ´ PLQLPXP DQG WKH FOHDUDQFH RQ HDFK UHPDLQLQJ VLGH LV PDLQWDLQHG DW ´ PLQLPXP ´ ´ ´ 127( &OHDUDQFH WR RQH VLGH RI WKH XQLW PD\\ EH UHGXFHG WR ´ SURYLGHG WKH FOHDUDQFH WR HDFK UHPDLQLQJ VLGH LV LQFUHDVHG WR ´ PLQLPXP WKH VHUYLFH DFFHVV LV LQFUHDVHG WR ´ PLQLPXP DQG WKH FOHDUDQFHV EHWZHHQ DQ\\ WZR XQLWV LV PDLQWDLQHG DW ´ PLQLPXP :$// 0,1,080 &/($5$1&( )520 :$// ´ ´ ´ ´ 6(59,&( ´ 6(59,&( $1' 81,7 72 81,7 ´ &$87,21 6SHFLDO FDUH PXVW EH WDNHQ WR DYRLG UHFLUFXODWLRQ RI GLVFKDUJH DLU WKURXJK RXWGRRU FRLO ´ )(1&( $ 44 Johnson Controls Ducted Systems","5599017-YTG-F-0520 PERFORMANCE DATA - 1.5 TON CONDENSER-ONLY DATA (OUTDOOR UNIT) MODEL SATURATED SUCTION @ COMPRESSOR 65 °F T (°F) P (PSIG) MBH KW 35 107 14.9 0.80 40 119 16.9 0.78 45 YHG18B21S 50 130 18.9 0.76 143 20.9 0.74 55 156 22.9 0.72 60 170 24.9 0.70 75 °F MBH KW 14.0 0.94 15.9 0.93 17.8 0.91 19.8 0.90 21.7 0.88 23.7 0.87 Outdoor Ambient Temperature 85 °F 95 °F 105 °F MBH KW MBH KW MBH KW 13.0 1.09 12.0 1.23 11.0 1.37 14.9 1.08 13.8 1.22 12.8 1.37 16.8 1.07 15.7 1.22 14.6 1.37 18.6 1.06 17.5 1.21 16.3 1.37 20.5 1.05 19.3 1.21 18.1 1.37 22.4 1.04 21.2 1.21 19.9 1.38 Notes: 1. For Outdoor Unit (Condenser) performance only. Data does not include the effects of air handler power or heat. 2. Performance based on 15ºF subcooling and 15ºF superheat at the Outdoor Unit base valves. a. Increase capacity by 1% for each 2ºF increase in subcooling. b. Decrease capacity by 1% for each 2ºF decrease in subcooling. 3. Maximum recommended condensing temperature is 140ºF. 115 °F MBH KW 10.0 1.51 11.8 1.52 13.5 1.53 15.2 1.53 16.9 1.54 18.7 1.54 125 °F MBH KW 9.1 1.66 10.7 1.67 12.4 1.68 14.1 1.69 15.7 1.70 17.4 1.71 COOLING PERFORMANCE DATA AIR CONDITIONER MODEL NO. YHG18B21S AIR TEMP. IDCFM 500 650 800 ENTERING ID DB (°F) 80 80 75 80 80 80 80 75 80 80 80 80 75 80 80 OUTDOOR UNIT (°F) ID WB (°F) 57 62 62 67 72 57 62 62 67 72 57 62 62 67 72 T.C. 17.3 18.1 18.5 20.7 23.1 18.5 18.9 19.3 21.4 24.0 19.8 19.7 20.1 22.1 24.8 65 S.C. 17.3 15.5 13.2 13.3 10.6 18.5 17.9 15.1 15.0 11.7 19.8 19.7 17.0 16.8 12.8 KW 0.81 0.88 0.88 0.88 0.88 0.83 0.93 0.93 0.93 0.92 0.85 0.97 0.98 0.97 0.97 T.C. 16.6 17.5 17.6 19.7 22.4 17.8 18.2 18.3 20.3 23.1 19.1 18.9 19.1 20.9 23.8 75 S.C. 16.6 15.3 12.9 13.0 10.4 17.8 17.7 14.7 14.6 11.5 19.1 18.9 16.5 16.2 12.6 KW 0.98 0.98 0.99 0.98 0.97 1.02 1.03 1.03 1.03 1.02 1.07 1.07 1.08 1.07 1.07 T.C. 15.6 16.5 16.9 19.0 21.2 17.6 17.2 17.6 19.4 21.8 19.6 17.9 18.3 19.9 22.5 85 S.C. 15.6 14.9 11.2 12.6 10.0 17.6 17.2 12.8 14.3 11.1 19.6 17.9 14.3 16.0 12.2 KW 1.11 1.11 1.12 1.11 1.11 1.04 1.16 1.17 1.16 1.16 0.97 1.21 1.21 1.21 1.21 T.C. 14.7 15.5 16.1 18.3 20.0 17.4 16.2 16.8 18.6 20.6 20.2 17.0 17.5 18.9 21.2 95 S.C. 14.7 14.4 9.6 12.3 9.7 17.4 16.2 10.8 14.0 10.7 20.2 17.0 12.0 15.8 11.8 KW 1.25 1.25 1.26 1.24 1.25 1.06 1.29 1.31 1.29 1.29 0.87 1.34 1.35 1.34 1.34 T.C. 14.0 14.7 15.1 17.1 19.0 16.2 15.4 15.7 17.4 19.5 18.5 16.1 16.3 17.7 20.1 105 S.C. 14.0 13.9 9.8 11.8 9.3 16.2 15.4 11.1 13.5 10.4 18.5 16.1 12.4 15.2 11.5 KW 1.42 1.42 1.44 1.42 1.42 1.29 1.46 1.48 1.47 1.46 1.16 1.51 1.53 1.51 1.51 T.C. 13.3 13.9 14.2 15.9 18.0 15.0 14.5 14.6 16.3 18.5 16.8 15.2 15.1 16.6 19.0 115 S.C. 13.3 13.3 10.0 11.3 9.0 15.0 14.5 11.4 13.0 10.1 16.8 15.2 12.8 14.7 11.2 KW 1.59 1.59 1.62 1.60 1.59 1.52 1.63 1.66 1.64 1.64 1.45 1.67 1.71 1.69 1.69 T.C. 12.6 13.1 13.2 14.8 17.0 13.8 13.7 13.6 15.1 17.4 15.1 14.3 13.9 15.4 17.8 125 S.C. 12.6 12.8 10.2 10.8 8.7 13.8 13.7 11.7 12.5 9.8 15.1 14.3 13.1 14.2 10.9 KW 1.77 1.76 1.79 1.77 1.76 1.75 1.80 1.84 1.82 1.81 1.73 1.84 1.88 1.86 1.86 NOTE: ALL CAPACITIES INCLUDE INDOOR FAN HEAT. KW VALUES ARE FOR THE SYSTEM (OUTDOOR + INDOOR). Green shaded cells are ACCA (TVA) conditions. Blue shaded cells are AHRI conditions. Multipliers for determining the performance with other indoor sections. NOTE: For dry bulb temperatures different than those listed (between 73-87 °F), sensible capacity increases by 1060 BTUH per 1000 CFM per degree above the listed temperature and decreases by 1060 BTUH per 1000 CFM per degree below the listed temperature. Johnson Controls Ducted Systems 45","5599017-YTG-F-0520 COIL MULTIPLIERS- 1.5 TON Air Handler – – – AE24BX21 AE30BX21 AP24BX21 AVC24BX21 AVC30BX21 ME08BN21 ME08BN21 ME12BN21 ME12BN21 ME12CN21 ME12CN21 MVC08BN21 MVC08BN21 MVC12CN21 MVC12CN21 Coil T.C. S.C. KW CF/CM/CU24A 1.00 0.92 1.00 CF/CM/CU24B 1.00 0.92 1.00 CF/CM24C 1.00 0.92 1.00 – 1.00 0.91 1.00 – 1.00 0.93 1.00 – 1.00 0.96 1.00 – 1.00 0.88 1.00 – 1.00 1.00 1.00 CF/CM24B 1.00 0.88 1.00 CF/CM30B 1.00 0.93 1.00 CF/CM24B 1.00 0.93 1.00 CF/CM30B 1.00 0.97 1.00 CF/CM24C 1.00 0.88 1.00 CF/CM30C 1.00 0.93 1.00 CF/CM24B 1.00 0.91 1.00 CF/CM30B 1.00 0.96 1.00 CF/CM24C 1.00 0.92 1.00 CF/CM30C 1.00 0.96 1.00 FURNACE MULTIPLIERS- 1.5 TON Furnaces TM8V060A12MP12C TM8V060A12MP12C TM8V060A12MP12C TM8V060A12MP12C TM8V080B12MP12C TM8V080B12MP12C TM8V080B12MP12C TM8V080B12MP12C TM8X060A12MP11 TM8X060A12MP11 TM8X060A12MP11 TM8X060A12MP11 TM8X080B12MP11 TM8X080B12MP11 TM8X080B12MP11 TM8X080B12MP11 TM8X080C16MP11 TM8X080C16MP11 TM8X100C16MP11 TM8X100C16MP11 TM8Y060A12MP11 TM8Y060A12MP11 TM8Y060A12MP11 TM8Y060A12MP11 TM8Y080B12MP11 TM8Y080B12MP11 TM8Y080B12MP11 TM8Y080B12MP11 TM8Y080C16MP11 TM8Y080C16MP11 TM8Y100C16MP11 TM8Y100C16MP11 TM9E040A10MP11 Coil CF/CM/CU24A CF/CM/CU24B CF/CM/CU30A CF/CM/CU30B CF/CM/CU24B CF/CM24C CF/CM/CU30B CF/CM30C CF/CM/CU24A CF/CM/CU24B CF/CM/CU30A CF/CM/CU30B CF/CM/CU24B CF/CM24C CF/CM/CU30B CF/CM30C CF/CM24C CF/CM30C CF/CM24C CF/CM30C CF/CM/CU24A CF/CM/CU24B CF/CM/CU30A CF/CM/CU30B CF/CM/CU24B CF/CM24C CF/CM/CU30B CF/CM30C CF/CM24C CF/CM30C CF/CM24C CF/CM30C CF/CM/CU24A T.C. S.C. KW 1.00 0.88 1.00 1.00 0.88 1.00 1.00 0.91 1.00 1.00 0.95 1.00 1.00 0.91 1.00 1.00 0.91 1.00 1.00 0.90 1.00 1.00 0.95 1.00 1.00 0.91 1.00 1.00 0.93 1.00 1.00 0.95 1.00 1.00 0.96 1.00 1.00 0.94 1.00 1.00 0.94 1.00 1.00 0.98 1.00 1.00 0.98 1.00 1.00 0.95 1.00 1.00 0.99 1.00 1.00 0.95 1.00 1.00 0.99 1.00 1.00 0.91 1.00 1.00 0.93 1.00 1.00 0.95 1.00 1.00 0.96 1.00 1.00 0.94 1.00 1.00 0.94 1.00 1.00 0.98 1.00 1.00 0.98 1.00 1.00 0.95 1.00 1.00 0.99 1.00 1.00 0.95 1.00 1.00 0.99 1.00 1.00 0.96 1.00 46 FURNACE MULTIPLIERS- 1.5 TON (Continued) Furnaces TM9E040A10MP11 TM9E040A10MP11 TM9E040A10MP11 TM9E060B12MP11 TM9E060B12MP11 TM9E060B12MP11 TM9E060B12MP11 TM9E080B12MP11 TM9E080B12MP11 TM9E080B12MP11 TM9E080B12MP11 TM9E080C16MP11 TM9E080C16MP11 TM9E100C16MP11 TM9E100C16MP11 TM9V040A10MP12C TM9V040A10MP12C TM9V040A10MP12C TM9V040A10MP12C TM9V060B12MP12C TM9V060B12MP12C TM9V060B12MP12C TM9V060B12MP12C TM9V080B12MP12C TM9V080B12MP12C TM9V080B12MP12C TM9V080B12MP12C TM9Y040A10MP11 TM9Y040A10MP11 TM9Y040A10MP11 TM9Y040A10MP11 TM9Y060B12MP11 TM9Y060B12MP11 TM9Y060B12MP11 TM9Y060B12MP11 TM9Y080B12MP11 TM9Y080B12MP11 TM9Y080B12MP11 TM9Y080B12MP11 TM9Y080C16MP11 TM9Y080C16MP11 TM9Y100C16MP11 TM9Y100C16MP11 TMLV060A12MP12C TMLV060A12MP12C TMLV060A12MP12C TMLV060A12MP12C TMLV080B12MP12C TMLV080B12MP12C TMLV080B12MP12C TMLV080B12MP12C TMLX060A12MP11 TMLX060A12MP11 TMLX060A12MP11 TMLX060A12MP11 Coil CF/CM/CU24B CF/CM/CU30A CF/CM/CU30B CF/CM/CU24B CF/CM24C CF/CM/CU30B CF/CM30C CF/CM/CU24B CF/CM24C CF/CM/CU30B CF/CM30C CF/CM24C CF/CM30C CF/CM24C CF/CM30C CF/CM/CU24A CF/CM/CU24B CF/CM/CU30A CF/CM/CU30B CF/CM/CU24B CF/CM24C CF/CM/CU30B CF/CM30C CF/CM/CU24B CF/CM24C CF/CM/CU30B CF/CM30C CF/CM/CU24A CF/CM/CU24B CF/CM/CU30A CF/CM/CU30B CF/CM/CU24B CF/CM24C CF/CM/CU30B CF/CM30C CF/CM/CU24B CF/CM24C CF/CM/CU30B CF/CM30C CF/CM24C CF/CM30C CF/CM24C CF/CM30C CF/CM/CU24A CF/CM/CU24B CF/CM/CU30A CF/CM/CU30B CF/CM/CU24B CF/CM24C CF/CM/CU30B CF/CM30C CF/CM/CU24A CF/CM/CU24B CF/CM/CU30A CF/CM/CU30B T.C. S.C. KW 1.00 0.97 1.00 1.00 0.99 1.00 1.00 1.01 1.00 1.00 0.94 1.00 1.00 0.94 1.00 1.00 0.98 1.00 1.00 0.98 1.00 1.00 0.96 1.00 1.00 0.96 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 0.89 1.00 1.00 0.93 1.00 1.00 0.91 1.00 1.00 0.94 1.00 1.00 0.88 1.00 1.00 0.88 1.00 1.00 0.92 1.00 1.00 0.92 0.98 1.00 0.89 1.00 1.00 0.93 1.00 1.00 0.90 1.00 1.00 0.93 1.00 1.00 0.88 1.00 1.00 0.91 1.00 1.00 0.91 1.00 1.00 0.95 1.00 1.00 0.96 1.00 1.00 0.97 1.00 1.00 0.99 1.00 1.00 1.01 1.00 1.00 0.94 1.00 1.00 0.94 1.00 1.00 0.98 1.00 1.00 0.98 1.00 1.00 0.96 1.00 1.00 0.96 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 0.89 1.00 1.00 0.93 1.00 1.00 0.91 1.00 1.00 0.94 1.00 1.00 0.88 1.00 1.00 0.88 1.00 1.00 0.91 1.00 1.00 0.95 1.00 1.00 0.91 1.00 1.00 0.91 1.00 1.00 0.90 1.00 1.00 0.95 1.00 1.00 0.91 1.00 1.00 0.93 1.00 1.00 0.95 1.00 1.00 0.96 1.00 Johnson Controls Ducted Systems","FURNACE MULTIPLIERS- 1.5 TON (Continued) Furnaces TMLX080B12MP11 TMLX080B12MP11 TMLX080B12MP11 TMLX080B12MP11 TMLX080C16MP11 TMLX080C16MP11 TMLX100C16MP11 TMLX100C16MP11 TP9C060B12MP13C TP9C060B12MP13C TP9C060B12MP13C TP9C060B12MP13C TP9C080B12MP13C TP9C080B12MP13C TP9C080B12MP13C TP9C080B12MP13C TPLC060A12MP13C TPLC060A12MP13C TPLC060A12MP13C TPLC060A12MP13C TPLC080B12MP13C Coil CF/CM/CU24B CF/CM24C CF/CM/CU30B CF/CM30C CF/CM24C CF/CM30C CF/CM24C CF/CM30C CF/CM/CU24B CF/CM24C CF/CM/CU30B CF/CM30C CF/CM/CU24B CF/CM24C CF/CM/CU30B CF/CM30C CF/CM/CU24A CF/CM/CU24B CF/CM/CU30A CF/CM/CU30B CF/CM/CU24B T.C. S.C. KW 1.00 0.94 1.00 1.00 0.94 1.00 1.00 0.98 1.00 1.00 0.98 1.00 1.00 0.95 1.00 1.00 0.99 1.00 1.00 0.95 1.00 1.00 0.99 1.00 1.00 0.89 1.00 1.00 0.93 1.00 1.00 0.90 1.00 1.00 0.93 1.00 1.00 0.88 1.00 1.00 0.91 1.00 1.00 0.91 1.00 1.00 0.95 1.00 1.00 0.88 1.00 1.00 0.88 1.00 1.00 0.91 1.00 1.00 0.95 1.00 1.00 0.91 1.00 5599017-YTG-F-0520 FURNACE MULTIPLIERS- 1.5 TON (Continued) Furnaces TPLC080B12MP13C TPLC080B12MP13C TPLC080B12MP13C YP9C060B12MP13C YP9C060B12MP13C YP9C060B12MP13C YP9C060B12MP13C YP9C080B12MP13C YP9C080B12MP13C YP9C080B12MP13C YP9C080B12MP13C YPLC060A12MP13C YPLC060A12MP13C YPLC060A12MP13C YPLC060A12MP13C YPLC080B12MP13C YPLC080B12MP13C YPLC080B12MP13C YPLC080B12MP13C Coil CF/CM24C CF/CM/CU30B CF/CM30C CF/CM/CU24B CF/CM24C CF/CM/CU30B CF/CM30C CF/CM/CU24B CF/CM24C CF/CM/CU30B CF/CM30C CF/CM/CU24A CF/CM/CU24B CF/CM/CU30A CF/CM/CU30B CF/CM/CU24B CF/CM24C CF/CM/CU30B CF/CM30C T.C. S.C. KW 1.00 0.91 1.00 1.00 0.90 1.00 1.00 0.95 1.00 1.00 0.89 1.00 1.00 0.93 1.00 1.00 0.90 1.00 1.00 0.93 1.00 1.00 0.88 1.00 1.00 0.91 1.00 1.00 0.91 1.00 1.00 0.95 1.00 1.00 0.88 1.00 1.00 0.88 1.00 1.00 0.91 1.00 1.00 0.95 1.00 1.00 0.91 1.00 1.00 0.91 1.00 1.00 0.90 1.00 1.00 0.95 1.00 Johnson Controls Ducted Systems 47","5599017-YTG-F-0520 HEATING PERFORMANCE DATA CONDENSING UNIT MODEL NO YHG18B21S AIR TEMP. AIR TEMP. ID CFM ENTERING ENTERING 500 650 OUTDOOR UNIT (°F) INDOOR COIL (°F) MBH COP KW MBH COP KW 60 20.5 5.12 1.17 21.3 5.53 1.13 60 70 19.8 4.50 1.31 20.7 4.88 1.26 80 19.2 3.88 1.45 20.1 4.22 1.40 60 17.3 4.51 1.13 17.7 4.74 1.10 47 70 16.6 3.94 1.26 17.2 4.18 1.22 80 16.0 3.37 1.39 16.6 3.62 1.35 60 15.7 4.19 1.10 16.1 4.36 1.08 40 70 15.3 3.69 1.23 15.7 3.86 1.21 80 14.9 3.19 1.37 15.3 3.36 1.33 60 13.5 3.71 1.06 14.0 3.88 1.06 30 70 13.0 3.25 1.19 13.5 3.42 1.17 80 12.5 2.78 1.31 13.0 2.95 1.29 60 9.9 2.84 1.02 10.4 2.98 1.03 17 70 9.7 2.60 1.11 10.2 2.71 1.11 80 9.6 2.36 1.19 9.9 2.45 1.18 60 13.3 2.47 1.58 13.7 2.52 1.59 10 70 13.1 2.24 1.71 13.6 2.29 1.73 80 12.9 2.05 1.84 13.4 2.10 1.87 60 6.2 1.90 0.95 6.3 1.94 0.96 0 70 6.1 1.72 1.03 6.3 1.76 1.04 80 5.9 1.57 1.11 6.2 1.61 1.13 60 3.9 1.23 0.92 4.0 1.26 0.92 -10 70 3.8 1.12 0.99 3.9 1.15 1.01 80 3.7 1.02 1.07 3.9 1.05 1.09 60 1.6 0.52 0.89 1.6 0.53 0.89 -20 70 1.6 0.47 0.96 1.6 0.49 0.97 80 1.5 0.43 1.03 1.6 0.44 1.05 NOTE: ALL CAPACITIES INCLUDE INDOOR FAN HEAT. KW VALUES ARE FOR THE SYSTEM (OUTDOOR + INDOOR). Yellow shaded cells are AHRI High Heating conditions. Orange shaded cells are AHRI Low Heating conditions. Multipliers for determining the performance with other indoor sections. MBH 22.2 21.6 20.9 18.2 17.7 17.2 16.5 16.1 15.7 14.5 14.0 13.6 11.0 10.6 10.3 14.3 14.0 13.8 6.6 6.5 6.4 4.2 4.1 4.0 1.7 1.7 1.6 800 COP 5.95 5.26 4.57 4.98 4.42 3.87 4.53 4.03 3.53 4.05 3.59 3.13 3.11 2.83 2.55 2.59 2.35 2.14 1.99 1.81 1.64 1.30 1.17 1.07 0.55 0.50 0.45 COIL MULTIPLIERS- 1.5 TON Air Handler – – – AE24BX21 AE30BX21 AP24BX21 AVC24BX21 AVC30BX21 ME08BN21 ME08BN21 ME12BN21 ME12BN21 ME12CN21 ME12CN21 MVC08BN21 MVC08BN21 MVC12CN21 MVC12CN21 Coil CF/CM/CU24A CF/CM/CU24B CF/CM24C – – – – – CF/CM24B CF/CM30B CF/CM24B CF/CM30B CF/CM24C CF/CM30C CF/CM24B CF/CM30B CF/CM24C CF/CM30C MBH COP KW 1.05 0.99 1.06 1.05 0.99 1.06 1.05 0.99 1.06 1.05 1.14 0.92 1.05 1.09 0.96 1.05 1.03 1.02 1.05 1.09 0.96 1.00 1.00 1.00 1.05 1.08 0.97 1.05 1.07 0.98 1.05 1.14 0.92 1.05 1.11 0.94 1.05 1.09 0.96 1.05 1.07 0.98 1.05 1.11 0.94 1.05 1.10 0.95 1.05 1.13 0.92 1.05 1.10 0.95 FURNACE MULTIPLIERS- 1.5 TON Furnaces TM8V060A12MP12C TM8V060A12MP12C TM8V060A12MP12C TM8V060A12MP12C TM8V080B12MP12C TM8V080B12MP12C TM8V080B12MP12C TM8V080B12MP12C TM8X060A12MP11 TM8X060A12MP11 TM8X060A12MP11 TM8X060A12MP11 TM8X080B12MP11 TM8X080B12MP11 TM8X080B12MP11 TM8X080B12MP11 TM8X080C16MP11 TM8X080C16MP11 Coil CF/CM/CU24A CF/CM/CU24B CF/CM/CU30A CF/CM/CU30B CF/CM/CU24B CF/CM24C CF/CM/CU30B CF/CM30C CF/CM/CU24A CF/CM/CU24B CF/CM/CU30A CF/CM/CU30B CF/CM/CU24B CF/CM24C CF/CM/CU30B CF/CM30C CF/CM24C CF/CM30C MBH 1.05 1.05 1.05 1.05 1.05 1.05 1.05 1.05 1.05 1.05 1.05 1.05 1.05 1.05 1.05 1.05 1.05 1.05 COP 1.07 1.07 1.04 1.07 1.09 1.09 1.02 1.06 1.09 1.10 1.06 1.08 1.12 1.12 1.09 1.10 1.15 1.12 KW 1.09 1.22 1.34 1.07 1.19 1.30 1.07 1.18 1.30 1.05 1.16 1.27 1.03 1.11 1.18 1.61 1.75 1.89 0.97 1.05 1.14 0.94 1.02 1.10 0.91 0.98 1.06 KW 0.98 0.98 1.01 0.98 0.96 0.96 1.02 0.99 0.96 0.95 0.99 0.97 0.94 0.93 0.96 0.95 0.91 0.94 48 Johnson Controls Ducted Systems","FURNACE MULTIPLIERS- 1.5 TON (Continued) Furnaces Coil MBH COP KW TM8X100C16MP11 CF/CM24C 1.05 1.15 0.91 TM8X100C16MP11 CF/CM30C 1.05 1.12 0.94 TM8Y060A12MP11 CF/CM/CU24A 1.05 1.09 0.96 TM8Y060A12MP11 CF/CM/CU24B 1.05 1.10 0.95 TM8Y060A12MP11 CF/CM/CU30A 1.05 1.06 0.99 TM8Y060A12MP11 CF/CM/CU30B 1.05 1.08 0.97 TM8Y080B12MP11 CF/CM/CU24B 1.05 1.12 0.94 TM8Y080B12MP11 CF/CM24C 1.05 1.12 0.93 TM8Y080B12MP11 CF/CM/CU30B 1.05 1.09 0.96 TM8Y080B12MP11 CF/CM30C 1.05 1.10 0.95 TM8Y080C16MP11 CF/CM24C 1.05 1.15 0.91 TM8Y080C16MP11 CF/CM30C 1.05 1.12 0.94 TM8Y100C16MP11 CF/CM24C 1.05 1.15 0.91 TM8Y100C16MP11 CF/CM30C 1.05 1.12 0.94 TM9E040A10MP11 CF/CM/CU24A 1.05 1.06 0.99 TM9E040A10MP11 CF/CM/CU24B 1.05 1.08 0.97 TM9E040A10MP11 CF/CM/CU30A 1.05 1.04 1.01 TM9E040A10MP11 CF/CM/CU30B 1.05 1.06 0.99 TM9E060B12MP11 CF/CM/CU24B 1.05 1.10 0.95 TM9E060B12MP11 CF/CM24C 1.05 1.10 0.95 TM9E060B12MP11 CF/CM/CU30B 1.05 1.08 0.97 TM9E060B12MP11 CF/CM30C 1.05 1.09 0.96 TM9E080B12MP11 CF/CM/CU24B 1.05 1.13 0.93 TM9E080B12MP11 CF/CM24C 1.05 1.13 0.92 TM9E080B12MP11 CF/CM/CU30B 1.05 1.10 0.95 TM9E080B12MP11 CF/CM30C 1.05 1.10 0.95 TM9E080C16MP11 CF/CM24C 1.05 1.09 0.96 TM9E080C16MP11 CF/CM30C 1.05 1.06 0.99 TM9E100C16MP11 CF/CM24C 1.05 1.09 0.96 TM9E100C16MP11 CF/CM30C 1.05 1.07 0.98 TM9V040A10MP12C CF/CM/CU24A 1.05 1.04 1.00 TM9V040A10MP12C CF/CM/CU24B 1.05 1.05 1.00 TM9V040A10MP12C CF/CM/CU30A 1.05 1.02 1.03 TM9V040A10MP12C CF/CM/CU30B 1.05 1.02 1.02 TM9V060B12MP12C CF/CM/CU24B 1.05 1.08 0.97 TM9V060B12MP12C CF/CM24C 1.05 1.10 0.95 TM9V060B12MP12C CF/CM/CU30B 1.05 1.03 1.02 TM9V060B12MP12C CF/CM30C 1.05 1.05 0.99 TM9V080B12MP12C CF/CM/CU24B 1.05 1.07 0.98 TM9V080B12MP12C CF/CM24C 1.05 1.09 0.96 TM9V080B12MP12C CF/CM/CU30B 1.05 1.04 1.00 TM9V080B12MP12C CF/CM30C 1.05 1.07 0.98 TM9Y040A10MP11 CF/CM/CU24A 1.05 1.06 0.99 TM9Y040A10MP11 CF/CM/CU24B 1.05 1.08 0.97 TM9Y040A10MP11 CF/CM/CU30A 1.05 1.04 1.01 TM9Y040A10MP11 CF/CM/CU30B 1.05 1.06 0.99 TM9Y060B12MP11 CF/CM/CU24B 1.05 1.10 0.95 TM9Y060B12MP11 CF/CM24C 1.05 1.10 0.95 TM9Y060B12MP11 CF/CM/CU30B 1.05 1.08 0.97 TM9Y060B12MP11 CF/CM30C 1.05 1.09 0.96 TM9Y080B12MP11 CF/CM/CU24B 1.05 1.13 0.93 TM9Y080B12MP11 CF/CM24C 1.05 1.13 0.92 TM9Y080B12MP11 CF/CM/CU30B 1.05 1.10 0.95 TM9Y080B12MP11 CF/CM30C 1.05 1.10 0.95 TM9Y080C16MP11 CF/CM24C 1.05 1.09 0.96 Johnson Controls Ducted Systems 5599017-YTG-F-0520 FURNACE MULTIPLIERS- 1.5 TON (Continued) Furnaces Coil MBH COP KW TM9Y080C16MP11 CF/CM30C 1.05 1.06 0.99 TM9Y100C16MP11 CF/CM24C 1.05 1.09 0.96 TM9Y100C16MP11 CF/CM30C 1.05 1.07 0.98 TMLV060A12MP12C CF/CM/CU24A 1.05 1.07 0.98 TMLV060A12MP12C CF/CM/CU24B 1.05 1.07 0.98 TMLV060A12MP12C CF/CM/CU30A 1.05 1.04 1.01 TMLV060A12MP12C CF/CM/CU30B 1.05 1.07 0.98 TMLV080B12MP12C CF/CM/CU24B 1.05 1.09 0.96 TMLV080B12MP12C CF/CM24C 1.05 1.09 0.96 TMLV080B12MP12C CF/CM/CU30B 1.05 1.02 1.02 TMLV080B12MP12C CF/CM30C 1.05 1.06 0.99 TMLX060A12MP11 CF/CM/CU24A 1.05 1.09 0.96 TMLX060A12MP11 CF/CM/CU24B 1.05 1.10 0.95 TMLX060A12MP11 CF/CM/CU30A 1.05 1.06 0.99 TMLX060A12MP11 CF/CM/CU30B 1.05 1.08 0.97 TMLX080B12MP11 CF/CM/CU24B 1.05 1.12 0.94 TMLX080B12MP11 CF/CM24C 1.05 1.12 0.93 TMLX080B12MP11 CF/CM/CU30B 1.05 1.09 0.96 TMLX080B12MP11 CF/CM30C 1.05 1.10 0.95 TMLX080C16MP11 CF/CM24C 1.05 1.15 0.91 TMLX080C16MP11 CF/CM30C 1.05 1.12 0.94 TMLX100C16MP11 CF/CM24C 1.05 1.15 0.91 TMLX100C16MP11 CF/CM30C 1.05 1.12 0.94 TP9C060B12MP13C CF/CM/CU24B 1.05 1.08 0.97 TP9C060B12MP13C CF/CM24C 1.05 1.10 0.95 TP9C060B12MP13C CF/CM/CU30B 1.05 1.03 1.02 TP9C060B12MP13C CF/CM30C 1.05 1.05 0.99 TP9C080B12MP13C CF/CM/CU24B 1.05 1.07 0.98 TP9C080B12MP13C CF/CM24C 1.05 1.09 0.96 TP9C080B12MP13C CF/CM/CU30B 1.05 1.04 1.00 TP9C080B12MP13C CF/CM30C 1.05 1.07 0.98 TPLC060A12MP13C CF/CM/CU24A 1.05 1.07 0.98 TPLC060A12MP13C CF/CM/CU24B 1.05 1.07 0.98 TPLC060A12MP13C CF/CM/CU30A 1.05 1.04 1.01 TPLC060A12MP13C CF/CM/CU30B 1.05 1.07 0.98 TPLC080B12MP13C CF/CM/CU24B 1.05 1.09 0.96 TPLC080B12MP13C CF/CM24C 1.05 1.09 0.96 TPLC080B12MP13C CF/CM/CU30B 1.05 1.02 1.02 TPLC080B12MP13C CF/CM30C 1.05 1.06 0.99 YP9C060B12MP13C CF/CM/CU24B 1.05 1.08 0.97 YP9C060B12MP13C CF/CM24C 1.05 1.10 0.95 YP9C060B12MP13C CF/CM/CU30B 1.05 1.03 1.02 YP9C060B12MP13C CF/CM30C 1.05 1.05 0.99 YP9C080B12MP13C CF/CM/CU24B 1.05 1.07 0.98 YP9C080B12MP13C CF/CM24C 1.05 1.09 0.96 YP9C080B12MP13C CF/CM/CU30B 1.05 1.04 1.00 YP9C080B12MP13C CF/CM30C 1.05 1.07 0.98 YPLC060A12MP13C CF/CM/CU24A 1.05 1.07 0.98 YPLC060A12MP13C CF/CM/CU24B 1.05 1.07 0.98 YPLC060A12MP13C CF/CM/CU30A 1.05 1.04 1.01 YPLC060A12MP13C CF/CM/CU30B 1.05 1.07 0.98 YPLC080B12MP13C CF/CM/CU24B 1.05 1.09 0.96 YPLC080B12MP13C CF/CM24C 1.05 1.09 0.96 YPLC080B12MP13C CF/CM/CU30B 1.05 1.02 1.02 YPLC080B12MP13C CF/CM30C 1.05 1.06 0.99 49","5599017-YTG-F-0520 PERFORMANCE DATA - 2 TON CONDENSER-ONLY DATA (OUTDOOR UNIT) MODEL SATURATED SUCTION @ COMPRESSOR 65 °F T (°F) P (PSIG) MBH KW 35 107 19.6 1.09 40 119 22.4 1.07 45 YHG24B21S 50 130 25.1 1.05 143 27.9 1.04 55 156 30.7 1.02 60 170 33.5 1.00 75 °F MBH KW 18.5 1.27 21.1 1.26 23.7 1.25 26.3 1.23 28.9 1.22 31.5 1.21 Outdoor Ambient Temperature 85 °F 95 °F 105 °F MBH KW MBH KW MBH KW 17.4 1.45 16.4 1.64 15.3 1.82 19.9 1.45 18.6 1.63 17.3 1.82 22.3 1.44 20.8 1.63 19.4 1.82 24.7 1.43 23.1 1.63 21.5 1.82 27.1 1.42 25.3 1.62 23.5 1.83 29.5 1.41 27.6 1.62 25.6 1.83 Notes: 1. For Outdoor Unit (Condenser) performance only. Data does not include the effects of air handler power or heat. 2. Performance based on 15ºF subcooling and 15ºF superheat at the Outdoor Unit base valves. a. Increase capacity by 1% for each 2ºF increase in subcooling. b. Decrease capacity by 1% for each 2ºF decrease in subcooling. 3. Maximum recommended condensing temperature is 140ºF. 115 °F MBH KW 14.2 2.00 16.1 2.01 18.0 2.02 19.9 2.02 21.7 2.03 23.6 2.04 125 °F MBH KW 13.1 2.18 14.8 2.20 16.5 2.21 18.3 2.22 20.0 2.23 21.7 2.24 COOLING PERFORMANCE DATA AIR CONDITIONER MODEL NO. YHG24B21S AIR TEMP. IDCFM 635 835 1035 ENTERING ID DB (°F) 80 80 75 80 80 80 80 75 80 80 80 80 75 80 80 OUTDOOR UNIT (°F) ID WB (°F) 57 62 62 67 72 57 62 62 67 72 57 62 62 67 72 T.C. 21.4 23.2 23.5 25.9 28.1 23.8 24.7 24.9 27.4 29.3 26.1 26.1 26.4 28.8 30.5 65 S.C. 21.4 19.7 17.1 17.3 14.2 23.8 22.7 19.6 19.7 15.6 26.1 25.7 22.0 22.1 17.1 KW 1.22 1.22 1.22 1.22 1.21 1.21 1.22 1.22 1.22 1.21 1.21 1.22 1.21 1.22 1.21 T.C. 20.4 22.2 22.5 25.0 27.3 22.4 23.6 23.9 26.3 28.6 24.5 25.0 25.4 27.6 29.8 75 S.C. 20.4 19.1 16.7 17.0 13.9 22.4 22.1 19.2 19.4 15.5 24.5 25.0 21.7 21.8 17.0 KW 1.36 1.37 1.36 1.37 1.35 1.35 1.36 1.35 1.36 1.35 1.35 1.36 1.35 1.36 1.35 T.C. 19.5 20.9 21.2 23.6 26.2 21.4 22.3 22.5 24.9 27.4 23.4 23.6 23.7 26.3 28.5 85 S.C. 19.5 18.5 16.1 16.3 13.5 21.4 21.1 18.4 18.7 15.0 23.4 23.6 20.7 21.1 16.6 KW 1.55 1.57 1.56 1.57 1.54 1.55 1.56 1.55 1.56 1.54 1.55 1.55 1.55 1.55 1.54 T.C. 18.7 19.7 20.0 22.2 25.1 20.5 21.0 21.0 23.6 26.2 22.2 22.3 22.0 24.9 27.2 95 S.C. 18.7 17.8 15.4 15.6 13.1 20.5 20.1 17.6 18.0 14.6 22.2 22.3 19.7 20.4 16.1 KW 1.75 1.77 1.76 1.76 1.73 1.75 1.76 1.75 1.75 1.73 1.75 1.75 1.75 1.75 1.72 T.C. 17.9 18.7 18.9 21.2 23.8 19.6 19.9 19.9 22.4 24.8 21.3 21.2 20.9 23.6 25.8 105 S.C. 17.9 17.2 14.9 15.1 12.5 19.6 19.2 17.0 17.4 14.1 21.3 21.2 19.1 19.7 15.6 KW 2.00 1.70 2.02 2.00 1.97 1.99 1.85 2.00 1.99 1.97 1.98 2.00 1.99 1.98 1.96 T.C. 17.1 17.7 17.8 20.2 22.5 18.7 18.9 18.8 21.3 23.5 20.4 20.1 19.7 22.3 24.4 115 S.C. 17.1 16.6 14.3 14.7 12.0 18.7 18.4 16.4 16.9 13.5 20.4 20.1 18.4 19.0 15.0 KW 2.25 1.63 2.27 2.23 2.21 2.24 1.94 2.25 2.22 2.20 2.22 2.24 2.24 2.21 2.20 T.C. 16.4 16.7 16.8 19.2 21.2 17.9 17.9 17.7 20.1 22.1 19.4 19.1 18.6 21.1 23.0 125 S.C. 16.4 15.9 13.7 14.2 11.5 17.9 17.5 15.8 16.3 12.9 19.4 19.1 17.8 18.4 14.4 KW 2.50 1.56 2.53 2.47 2.44 2.48 2.02 2.51 2.46 2.44 2.46 2.49 2.49 2.45 2.44 NOTE: ALL CAPACITIES INCLUDE INDOOR FAN HEAT. KW VALUES ARE FOR THE SYSTEM (OUTDOOR + INDOOR). Green shaded cells are ACCA (TVA) conditions. Blue shaded cells are AHRI conditions. Multipliers for determining the performance with other indoor sections. NOTE: For dry bulb temperatures different than those listed (between 73-87 °F), sensible capacity increases by 1060 BTUH per 1000 CFM per degree above the listed temperature and decreases by 1060 BTUH per 1000 CFM per degree below the listed temperature. 50 Johnson Controls Ducted Systems","COIL MULTIPLIERS - 2 TON Air Handler AE30BX21 AE36BX21 AE36CX21 AP30BX21 AVC30BX21 AVC36BX21 AVC36CX21 ME08BN21 ME08BN21 ME12BN21 ME12BN21 ME12CN21 ME12CN21 ME16CN21 ME16CN21 MVC08BN21 MVC08BN21 MVC12BN21 MVC12BN21 MVC12CN21 MVC12CN21 MVC16CN21 MVC16CN21 Coil – – – – – – – CF/CM30B CF/CM36B CF/CM30B CF/CM36B CF/CM30C CF/CM36C CF/CM30C CF/CM36C CF/CM30B CF/CM36B CF/CM30B CF/CM36B CF/CM30C CF/CM36C CF/CM30C CF/CM36C T.C. S.C. KW 1.02 1.03 1.02 1.01 1.02 1.01 0.99 0.97 0.99 0.98 1.01 1.04 1.02 1.04 1.02 1.00 1.00 1.00 1.02 1.06 1.02 1.02 1.03 1.02 1.02 1.04 1.02 1.02 1.02 1.02 1.02 1.03 1.02 1.02 1.02 1.02 1.01 1.02 1.01 1.02 1.04 1.02 1.02 1.05 1.02 1.01 0.99 1.01 0.99 0.98 0.99 1.02 1.06 1.02 1.02 1.06 1.02 1.02 1.02 1.02 1.02 1.03 1.02 1.02 1.04 1.02 1.02 1.04 1.02 FURNACE MULTIPLIERS - 2 TON Furnaces Coil T.C. S.C. KW TM8V060A12MP12C CF/CM/CU30A 1.02 1.05 1.04 TM8V060A12MP12C CF/CM/CU30B 1.02 1.04 1.00 TM8V060A12MP12C CF/CM36A 1.01 1.04 1.01 TM8V060A12MP12C CF/CM/CU36B 1.01 1.04 1.01 TM8V080B12MP12C CF/CM/CU30B 1.02 1.04 1.04 TM8V080B12MP12C CF/CM30C 1.02 1.04 1.02 TM8V080B12MP12C CF/CM/CU36B 1.01 1.04 1.01 TM8V080B12MP12C CF/CM/CU36C 1.01 1.04 1.01 TM8V080C16MP12C CF/CM30C 1.02 1.06 1.02 TM8V080C16MP12C CF/CM/CU36C 1.02 1.06 1.02 TM8V100C16MP12C CF/CM30C 1.02 1.06 1.02 TM8V100C16MP12C CF/CM/CU36C 1.02 1.06 1.02 TM8X060A12MP11 CF/CM/CU30A 1.02 1.04 1.06 TM8X060A12MP11 CF/CM/CU30B 1.02 1.07 1.00 TM8X060A12MP11 CF/CM36A 1.01 1.04 1.01 TM8X060A12MP11 CF/CM/CU36B 1.02 1.07 1.02 TM8X080B12MP11 CF/CM/CU30B 1.01 1.01 1.01 TM8X080B12MP11 CF/CM30C 1.02 1.02 1.02 TM8X080B12MP11 CF/CM/CU36B 0.99 0.99 0.99 TM8X080B12MP11 CF/CM/CU36C 1.00 1.01 1.00 TM8X080C16MP11 CF/CM/CU36C 0.97 0.92 1.00 TM8X100C16MP11 CF/CM/CU36C 0.97 0.92 1.00 TM8Y060A12MP11 CF/CM/CU30A 1.02 1.04 1.06 TM8Y060A12MP11 CF/CM/CU30B 1.02 1.07 1.00 TM8Y060A12MP11 CF/CM36A 1.01 1.04 1.01 TM8Y060A12MP11 CF/CM/CU36B 1.02 1.07 1.02 TM8Y080B12MP11 CF/CM/CU30B 1.01 1.01 1.01 TM8Y080B12MP11 CF/CM30C 1.02 1.02 1.02 Johnson Controls Ducted Systems 5599017-YTG-F-0520 FURNACE MULTIPLIERS - 2 TON (Continued) Furnaces Coil T.C. S.C. KW TM8Y080B12MP11 CF/CM/CU36B 0.99 0.99 0.99 TM8Y080B12MP11 CF/CM/CU36C 1.00 1.01 1.00 TM8Y080C16MP11 CF/CM/CU36C 0.97 0.92 1.00 TM8Y100C16MP11 CF/CM/CU36C 0.97 0.92 1.00 TM9E040A10MP11 CF/CM36A 0.97 0.97 1.09 TM9E040A10MP11 CF/CM/CU36B 0.98 0.99 1.05 TM9E060B12MP11 CF/CM/CU30B 1.02 1.07 1.02 TM9E060B12MP11 CF/CM30C 1.02 1.04 1.04 TM9E060B12MP11 CF/CM/CU36B 1.02 1.08 1.02 TM9E060B12MP11 CF/CM/CU36C 1.00 1.03 1.00 TM9E080B12MP11 CF/CM/CU30B 1.02 1.04 1.00 TM9E080B12MP11 CF/CM30C 1.02 1.05 1.02 TM9E080B12MP11 CF/CM/CU36B 1.01 1.04 1.01 TM9E080B12MP11 CF/CM/CU36C 1.02 1.06 1.02 TM9E080C16MP11 CF/CM/CU36C 0.94 0.86 1.00 TM9E100C16MP11 CF/CM/CU36C 0.96 0.89 1.02 TM9V040A10MP12C CF/CM/CU30A 1.01 1.06 1.07 TM9V040A10MP12C CF/CM/CU30B 1.02 1.06 1.06 TM9V040A10MP12C CF/CM36A 0.99 1.04 1.06 TM9V040A10MP12C CF/CM/CU36B 1.00 1.04 1.06 TM9V060B12MP12C CF/CM/CU30B 1.02 1.04 1.04 TM9V060B12MP12C CF/CM30C 1.02 1.04 1.02 TM9V060B12MP12C CF/CM/CU36B 1.00 1.03 1.00 TM9V060B12MP12C CF/CM/CU36C 1.01 1.04 1.01 TM9V080B12MP12C CF/CM/CU30B 1.02 1.07 1.00 TM9V080B12MP12C CF/CM30C 1.02 1.06 1.02 TM9V080B12MP12C CF/CM/CU36B 1.02 1.07 1.02 TM9V080B12MP12C CF/CM/CU36C 1.02 1.07 1.02 TM9V080C16MP12C CF/CM30C 1.02 1.06 1.02 TM9V080C16MP12C CF/CM/CU36C 1.02 1.06 0.98 TM9V100C16MP12C CF/CM30C 1.02 1.03 1.02 TM9V100C16MP12C CF/CM/CU36C 1.02 1.04 0.98 TM9Y040A10MP11 CF/CM36A 0.97 0.97 1.09 TM9Y040A10MP11 CF/CM/CU36B 0.98 0.99 1.05 TM9Y060B12MP11 CF/CM/CU30B 1.02 1.07 1.02 TM9Y060B12MP11 CF/CM30C 1.02 1.04 1.04 TM9Y060B12MP11 CF/CM/CU36B 1.02 1.08 1.02 TM9Y060B12MP11 CF/CM/CU36C 1.00 1.03 1.00 TM9Y080B12MP11 CF/CM/CU30B 1.02 1.04 1.00 TM9Y080B12MP11 CF/CM30C 1.02 1.05 1.02 TM9Y080B12MP11 CF/CM/CU36B 1.01 1.04 1.01 TM9Y080B12MP11 CF/CM/CU36C 1.02 1.06 1.02 TM9Y080C16MP11 CF/CM/CU36C 0.94 0.86 1.00 TM9Y100C16MP11 CF/CM/CU36C 0.96 0.89 1.02 TMLV060A12MP12C CF/CM/CU30A 1.02 1.05 1.04 TMLV060A12MP12C CF/CM/CU30B 1.02 1.04 1.00 TMLV060A12MP12C CF/CM36A 1.01 1.04 1.01 TMLV060A12MP12C CF/CM/CU36B 1.01 1.04 1.01 TMLV080B12MP12C CF/CM/CU30B 1.02 1.04 1.04 TMLV080B12MP12C CF/CM30C 1.02 1.04 1.02 TMLV080B12MP12C CF/CM/CU36B 1.01 1.04 1.01 TMLV080B12MP12C CF/CM/CU36C 1.01 1.04 1.01 TMLV080C16MP12C CF/CM30C 1.02 1.06 1.02 TMLV080C16MP12C CF/CM/CU36C 1.02 1.06 1.02 TMLV100C16MP12C CF/CM30C 1.02 1.06 1.02 51","5599017-YTG-F-0520 FURNACE MULTIPLIERS - 2 TON (Continued) Furnaces Coil T.C. S.C. KW TMLV100C16MP12C CF/CM/CU36C 1.02 1.06 1.02 TMLX060A12MP11 CF/CM/CU30A 1.02 1.04 1.06 TMLX060A12MP11 CF/CM/CU30B 1.02 1.07 1.00 TMLX060A12MP11 CF/CM36A 1.01 1.04 1.01 TMLX060A12MP11 CF/CM/CU36B 1.02 1.07 1.02 TMLX080B12MP11 CF/CM/CU30B 1.01 1.01 1.01 TMLX080B12MP11 CF/CM30C 1.02 1.02 1.02 TMLX080B12MP11 CF/CM/CU36B 0.99 0.99 0.99 TMLX080B12MP11 CF/CM/CU36C 1.00 1.01 1.00 TMLX080C16MP11 CF/CM/CU36C 0.97 0.92 1.00 TMLX100C16MP11 CF/CM/CU36C 0.97 0.92 1.00 TP9C060B12MP13C CF/CM/CU30B 1.02 1.04 1.04 TP9C060B12MP13C CF/CM30C 1.02 1.04 1.02 TP9C060B12MP13C CF/CM/CU36B 1.00 1.03 1.00 TP9C060B12MP13C CF/CM/CU36C 1.01 1.04 1.01 TP9C080B12MP13C CF/CM/CU30B 1.02 1.07 1.00 TP9C080B12MP13C CF/CM30C 1.02 1.06 1.02 TP9C080B12MP13C CF/CM/CU36B 1.02 1.07 1.02 TP9C080B12MP13C CF/CM/CU36C 1.02 1.07 1.02 TP9C080C16MP13C CF/CM30C 1.02 1.06 1.02 TP9C080C16MP13C CF/CM/CU36C 1.02 1.06 0.98 TP9C100C16MP13C CF/CM30C 1.02 1.03 1.02 TP9C100C16MP13C CF/CM/CU36C 1.02 1.04 0.98 TPLC060A12MP13C CF/CM/CU30A 1.02 1.05 1.04 TPLC060A12MP13C CF/CM/CU30B 1.02 1.04 1.00 TPLC060A12MP13C CF/CM36A 1.01 1.04 1.01 TPLC060A12MP13C CF/CM/CU36B 1.01 1.04 1.01 TPLC080B12MP13C CF/CM/CU30B 1.02 1.04 1.04 TPLC080B12MP13C CF/CM30C 1.02 1.04 1.02 TPLC080B12MP13C CF/CM/CU36B 1.01 1.04 1.01 TPLC080B12MP13C CF/CM/CU36C 1.01 1.04 1.01 FURNACE MULTIPLIERS - 2 TON (Continued) Furnaces Coil T.C. S.C. KW TPLC080C16MP13C CF/CM30C 1.02 1.06 1.02 TPLC080C16MP13C CF/CM/CU36C 1.02 1.06 1.02 TPLC100C16MP13C CF/CM30C 1.02 1.06 1.02 TPLC100C16MP13C CF/CM/CU36C 1.02 1.06 1.02 YP9C060B12MP13C CF/CM/CU30B 1.02 1.04 1.04 YP9C060B12MP13C CF/CM30C 1.02 1.04 1.02 YP9C060B12MP13C CF/CM/CU36B 1.00 1.03 1.00 YP9C060B12MP13C CF/CM/CU36C 1.01 1.04 1.01 YP9C080B12MP13C CF/CM/CU30B 1.02 1.07 1.00 YP9C080B12MP13C CF/CM30C 1.02 1.06 1.02 YP9C080B12MP13C CF/CM/CU36B 1.02 1.07 1.02 YP9C080B12MP13C CF/CM/CU36C 1.02 1.07 1.02 YP9C080C16MP13C CF/CM30C 1.02 1.06 1.02 YP9C080C16MP13C CF/CM/CU36C 1.02 1.06 0.98 YP9C100C16MP13C CF/CM30C 1.02 1.03 1.02 YP9C100C16MP13C CF/CM/CU36C 1.02 1.04 0.98 YPLC060A12MP13C CF/CM/CU30A 1.02 1.05 1.04 YPLC060A12MP13C CF/CM/CU30B 1.02 1.04 1.00 YPLC060A12MP13C CF/CM36A 1.01 1.04 1.01 YPLC060A12MP13C CF/CM/CU36B 1.01 1.04 1.01 YPLC080B12MP13C CF/CM/CU30B 1.02 1.04 1.04 YPLC080B12MP13C CF/CM30C 1.02 1.04 1.02 YPLC080B12MP13C CF/CM/CU36B 1.01 1.04 1.01 YPLC080B12MP13C CF/CM/CU36C 1.01 1.04 1.01 YPLC080C16MP13C CF/CM30C 1.02 1.06 1.02 YPLC080C16MP13C CF/CM/CU36C 1.02 1.06 1.02 YPLC100C16MP13C CF/CM30C 1.02 1.06 1.02 YPLC100C16MP13C CF/CM/CU36C 1.02 1.06 1.02 52 Johnson Controls Ducted Systems","HEATING PERFORMANCE DATA CONDENSING UNIT MODEL NO YHG24B21S AIR TEMP. AIR TEMP. ID CFM ENTERING ENTERING 635 835 OUTDOOR UNIT (°F) INDOOR COIL (°F) MBH COP KW MBH COP KW 60 27.4 4.49 1.79 27.9 5.04 1.64 60 70 26.9 3.96 2.02 27.3 4.43 1.85 80 26.3 3.42 2.25 26.7 3.83 2.06 60 23.3 3.97 1.72 23.5 4.35 1.60 47 70 22.9 3.51 1.94 23.1 3.85 1.80 80 22.4 3.05 2.15 22.7 3.35 2.00 60 21.1 3.69 1.68 21.4 4.03 1.57 40 70 20.7 3.23 1.91 21.0 3.53 1.78 80 20.2 2.77 2.14 20.5 3.04 1.99 60 17.9 3.21 1.63 17.9 3.45 1.53 30 70 17.6 2.84 1.85 17.6 3.04 1.73 80 17.4 2.47 2.07 17.3 2.62 1.94 60 14.3 2.64 1.59 14.4 2.80 1.51 17 70 14.1 2.35 1.79 14.3 2.50 1.70 80 14.0 2.06 1.98 14.1 2.20 1.88 60 12.2 2.39 1.49 12.2 2.49 1.43 10 70 12.0 2.11 1.68 12.0 2.22 1.61 80 11.8 1.84 1.88 11.8 1.95 1.79 60 9.3 1.80 1.50 9.3 1.88 1.44 0 70 9.2 1.59 1.69 9.2 1.67 1.62 80 9.0 1.38 1.89 9.1 1.47 1.79 60 6.4 1.25 1.47 6.3 1.30 1.41 -10 70 6.3 1.10 1.66 6.3 1.16 1.59 80 6.2 0.96 1.85 6.2 1.02 1.76 60 3.4 0.67 1.44 3.4 0.70 1.38 -20 70 3.3 0.59 1.63 3.3 0.62 1.56 80 3.2 0.52 1.82 3.3 0.55 1.73 NOTE: ALL CAPACITIES INCLUDE INDOOR FAN HEAT. KW VALUES ARE FOR THE SYSTEM (OUTDOOR + INDOOR). Yellow shaded cells are AHRI High Heating conditions. Orange shaded cells are AHRI Low Heating conditions. Multipliers for determining the performance with other indoor sections. \\ COIL MULTIPLIERS - 2 TON Air Handler AE30BX21 AE36BX21 AE36CX21 AP30BX21 AVC30BX21 AVC36BX21 AVC36CX21 ME08BN21 ME08BN21 ME12BN21 ME12BN21 ME12CN21 Coil – – – – – – – CF/CM30B CF/CM36B CF/CM30B CF/CM36B CF/CM30C MBH COP KW 0.99 1.01 0.99 1.00 1.05 0.95 0.99 1.07 0.93 1.02 0.99 1.02 0.99 0.98 1.01 1.00 1.00 1.00 1.00 1.13 0.89 0.99 0.98 1.01 1.00 1.06 0.94 0.98 0.97 1.01 1.00 1.05 0.95 0.98 0.96 1.03 COIL MULTIPLIERS - 2 TON Air Handler ME12CN21 ME16CN21 ME16CN21 MVC08BN21 MVC08BN21 MVC12BN21 MVC12BN21 MVC12CN21 MVC12CN21 MVC16CN21 MVC16CN21 Coil CF/CM36C CF/CM30C CF/CM36C CF/CM30B CF/CM36B CF/CM30B CF/CM36B CF/CM30C CF/CM36C CF/CM30C CF/CM36C 5599017-YTG-F-0520 1035 MBH COP KW 28.4 5.58 1.49 27.7 4.91 1.68 27.1 4.24 1.88 23.7 4.72 1.47 23.4 4.19 1.66 23.1 3.66 1.85 21.7 4.37 1.46 21.2 3.83 1.65 20.7 3.30 1.84 17.9 3.69 1.43 17.5 3.23 1.62 17.1 2.77 1.81 14.5 2.96 1.44 14.4 2.65 1.61 14.2 2.34 1.78 12.15 2.59 1.38 12.0 2.32 1.53 11.9 2.06 1.69 9.3 1.95 1.38 9.2 1.75 1.54 9.1 1.55 1.70 6.3 1.35 1.36 6.3 1.21 1.51 6.2 1.08 1.67 3.3 0.73 1.33 3.3 0.65 1.48 3.3 0.58 1.64 MBH COP KW 0.99 1.04 0.96 0.99 1.02 0.98 1.00 1.10 0.91 0.98 0.92 1.07 0.99 0.99 1.00 0.99 1.03 0.96 1.01 1.11 0.90 0.98 0.98 1.00 0.99 1.07 0.93 0.98 1.02 0.96 1.00 1.10 0.91 Johnson Controls Ducted Systems 53","5599017-YTG-F-0520 FURNACE MULTIPLIERS - 2 TON Furnaces Coil MBH COP KW TM8V060A12MP12C CF/CM/CU30A 1.00 0.95 1.05 TM8V060A12MP12C CF/CM/CU30B 0.99 0.97 1.02 TM8V060A12MP12C CF/CM36A 1.01 1.04 0.97 TM8V060A12MP12C CF/CM/CU36B 1.01 1.05 0.96 TM8V080B12MP12C CF/CM/CU30B 1.00 0.96 1.04 TM8V080B12MP12C CF/CM30C 1.00 0.96 1.04 TM8V080B12MP12C CF/CM/CU36B 1.01 1.04 0.97 TM8V080B12MP12C CF/CM/CU36C 1.01 1.04 0.97 TM8V080C16MP12C CF/CM30C 0.99 1.03 0.97 TM8V080C16MP12C CF/CM/CU36C 1.01 1.10 0.91 TM8V100C16MP12C CF/CM30C 0.99 1.03 0.97 TM8V100C16MP12C CF/CM/CU36C 1.01 1.10 0.91 TM8X060A12MP11 CF/CM/CU30A 1.00 0.93 1.07 TM8X060A12MP11 CF/CM/CU30B 1.00 1.00 1.00 TM8X060A12MP11 CF/CM36A 1.02 1.03 0.99 TM8X060A12MP11 CF/CM/CU36B 1.02 1.08 0.94 TM8X080B12MP11 CF/CM/CU30B 0.98 0.92 1.07 TM8X080B12MP11 CF/CM30C 0.98 0.94 1.04 TM8X080B12MP11 CF/CM/CU36B 1.00 1.00 1.00 TM8X080B12MP11 CF/CM/CU36C 1.00 1.02 0.98 TM8X080C16MP11 CF/CM/CU36C 0.98 0.92 1.07 TM8X100C16MP11 CF/CM/CU36C 0.98 0.92 1.07 TM8Y060A12MP11 CF/CM/CU30A 1.00 0.93 1.07 TM8Y060A12MP11 CF/CM/CU30B 1.00 1.00 1.00 TM8Y060A12MP11 CF/CM36A 1.02 1.03 0.99 TM8Y060A12MP11 CF/CM/CU36B 1.02 1.08 0.94 TM8Y080B12MP11 CF/CM/CU30B 0.98 0.92 1.07 TM8Y080B12MP11 CF/CM30C 0.98 0.94 1.04 TM8Y080B12MP11 CF/CM/CU36B 1.00 1.00 1.00 TM8Y080B12MP11 CF/CM/CU36C 1.00 1.02 0.98 TM8Y080C16MP11 CF/CM/CU36C 0.98 0.92 1.07 TM8Y100C16MP11 CF/CM/CU36C 0.98 0.92 1.07 TM9E040A10MP11 CF/CM36A 1.01 0.92 1.10 TM9E040A10MP11 CF/CM/CU36B 1.02 0.96 1.06 TM9E060B12MP11 CF/CM/CU30B 1.01 0.98 1.02 TM9E060B12MP11 CF/CM30C 0.99 0.94 1.05 TM9E060B12MP11 CF/CM/CU36B 1.02 1.06 0.96 TM9E060B12MP11 CF/CM/CU36C 1.01 1.02 0.99 TM9E080B12MP11 CF/CM/CU30B 0.99 0.97 1.02 TM9E080B12MP11 CF/CM30C 0.99 0.99 1.00 TM9E080B12MP11 CF/CM/CU36B 1.01 1.05 0.96 TM9E080B12MP11 CF/CM/CU36C 1.01 1.07 0.94 TM9E080C16MP11 CF/CM/CU36C 0.97 0.86 1.13 TM9E100C16MP11 CF/CM/CU36C 0.98 0.89 1.10 TM9V040A10MP12C CF/CM/CU30A 1.02 0.92 1.10 TM9V040A10MP12C CF/CM/CU30B 1.01 0.94 1.08 TM9V040A10MP12C CF/CM36A 1.03 0.99 1.03 TM9V040A10MP12C CF/CM/CU36B 1.02 1.01 1.01 TM9V060B12MP12C CF/CM/CU30B 0.99 0.94 1.05 TM9V060B12MP12C CF/CM30C 1.00 0.96 1.04 TM9V060B12MP12C CF/CM/CU36B 1.01 1.02 0.99 TM9V060B12MP12C CF/CM/CU36C 1.01 1.04 0.97 TM9V080B12MP12C CF/CM/CU30B 1.00 1.01 0.99 TM9V080B12MP12C CF/CM30C 1.00 1.01 0.99 TM9V080B12MP12C CF/CM/CU36B 1.02 1.08 0.94 54 FURNACE MULTIPLIERS - 2 TON (Continued) Furnaces Coil MBH COP KW TM9V080B12MP12C CF/CM/CU36C 1.01 1.09 0.92 TM9V080C16MP12C CF/CM30C 0.99 1.02 0.97 TM9V080C16MP12C CF/CM/CU36C 1.01 1.10 0.92 TM9V100C16MP12C CF/CM30C 0.99 0.98 1.01 TM9V100C16MP12C CF/CM/CU36C 1.00 1.07 0.94 TM9Y040A10MP11 CF/CM36A 1.01 0.92 1.10 TM9Y040A10MP11 CF/CM/CU36B 1.02 0.96 1.06 TM9Y060B12MP11 CF/CM/CU30B 1.01 0.98 1.02 TM9Y060B12MP11 CF/CM30C 0.99 0.94 1.05 TM9Y060B12MP11 CF/CM/CU36B 1.02 1.06 0.96 TM9Y060B12MP11 CF/CM/CU36C 1.01 1.02 0.99 TM9Y080B12MP11 CF/CM/CU30B 0.99 0.97 1.02 TM9Y080B12MP11 CF/CM30C 0.99 0.99 1.00 TM9Y080B12MP11 CF/CM/CU36B 1.01 1.05 0.96 TM9Y080B12MP11 CF/CM/CU36C 1.01 1.07 0.94 TM9Y080C16MP11 CF/CM/CU36C 0.97 0.86 1.13 TM9Y100C16MP11 CF/CM/CU36C 0.98 0.89 1.10 TMLV060A12MP12C CF/CM/CU30A 1.00 0.95 1.05 TMLV060A12MP12C CF/CM/CU30B 0.99 0.97 1.02 TMLV060A12MP12C CF/CM36A 1.01 1.04 0.97 TMLV060A12MP12C CF/CM/CU36B 1.01 1.05 0.96 TMLV080B12MP12C CF/CM/CU30B 1.00 0.96 1.04 TMLV080B12MP12C CF/CM30C 1.00 0.96 1.04 TMLV080B12MP12C CF/CM/CU36B 1.01 1.04 0.97 TMLV080B12MP12C CF/CM/CU36C 1.01 1.04 0.97 TMLV080C16MP12C CF/CM30C 0.99 1.03 0.97 TMLV080C16MP12C CF/CM/CU36C 1.01 1.10 0.91 TMLV100C16MP12C CF/CM30C 0.99 1.03 0.97 TMLV100C16MP12C CF/CM/CU36C 1.01 1.10 0.91 TMLX060A12MP11 CF/CM/CU30A 1.00 0.93 1.07 TMLX060A12MP11 CF/CM/CU30B 1.00 1.00 1.00 TMLX060A12MP11 CF/CM36A 1.02 1.03 0.99 TMLX060A12MP11 CF/CM/CU36B 1.02 1.08 0.94 TMLX080B12MP11 CF/CM/CU30B 0.98 0.92 1.07 TMLX080B12MP11 CF/CM30C 0.98 0.94 1.04 TMLX080B12MP11 CF/CM/CU36B 1.00 1.00 1.00 TMLX080B12MP11 CF/CM/CU36C 1.00 1.02 0.98 TMLX080C16MP11 CF/CM/CU36C 0.98 0.92 1.07 TMLX100C16MP11 CF/CM/CU36C 0.98 0.92 1.07 TP9C060B12MP13C CF/CM/CU30B 0.99 0.94 1.05 TP9C060B12MP13C CF/CM30C 1.00 0.96 1.04 TP9C060B12MP13C CF/CM/CU36B 1.01 1.02 0.99 TP9C060B12MP13C CF/CM/CU36C 1.01 1.04 0.97 TP9C080B12MP13C CF/CM/CU30B 1.00 1.01 0.99 TP9C080B12MP13C CF/CM30C 1.00 1.01 0.99 TP9C080B12MP13C CF/CM/CU36B 1.02 1.08 0.94 TP9C080B12MP13C CF/CM/CU36C 1.01 1.09 0.92 TP9C080C16MP13C CF/CM30C 0.99 1.02 0.97 TP9C080C16MP13C CF/CM/CU36C 1.01 1.10 0.92 TP9C100C16MP13C CF/CM30C 0.99 0.98 1.01 TP9C100C16MP13C CF/CM/CU36C 1.00 1.07 0.94 TPLC060A12MP13C CF/CM/CU30A 1.00 0.95 1.05 TPLC060A12MP13C CF/CM/CU30B 0.99 0.97 1.02 TPLC060A12MP13C CF/CM36A 1.01 1.04 0.97 TPLC060A12MP13C CF/CM/CU36B 1.01 1.05 0.96 Johnson Controls Ducted Systems","FURNACE MULTIPLIERS - 2 TON (Continued) Furnaces Coil MBH COP KW TPLC080B12MP13C CF/CM/CU30B 1.00 0.96 1.04 TPLC080B12MP13C CF/CM30C 1.00 0.96 1.04 TPLC080B12MP13C CF/CM/CU36B 1.01 1.04 0.97 TPLC080B12MP13C CF/CM/CU36C 1.01 1.04 0.97 TPLC080C16MP13C CF/CM30C 0.99 1.03 0.97 TPLC080C16MP13C CF/CM/CU36C 1.01 1.10 0.91 TPLC100C16MP13C CF/CM30C 0.99 1.03 0.97 TPLC100C16MP13C CF/CM/CU36C 1.01 1.10 0.91 YP9C060B12MP13C CF/CM/CU30B 0.99 0.94 1.05 YP9C060B12MP13C CF/CM30C 1.00 0.96 1.04 YP9C060B12MP13C CF/CM/CU36B 1.01 1.02 0.99 YP9C060B12MP13C CF/CM/CU36C 1.01 1.04 0.97 YP9C080B12MP13C CF/CM/CU30B 1.00 1.01 0.99 YP9C080B12MP13C CF/CM30C 1.00 1.01 0.99 YP9C080B12MP13C CF/CM/CU36B 1.02 1.08 0.94 YP9C080B12MP13C CF/CM/CU36C 1.01 1.09 0.92 YP9C080C16MP13C CF/CM30C 0.99 1.02 0.97 5599017-YTG-F-0520 FURNACE MULTIPLIERS - 2 TON (Continued) Furnaces Coil MBH COP KW YP9C080C16MP13C CF/CM/CU36C 1.01 1.10 0.92 YP9C100C16MP13C CF/CM30C 0.99 0.98 1.01 YP9C100C16MP13C CF/CM/CU36C 1.00 1.07 0.94 YPLC060A12MP13C CF/CM/CU30A 1.00 0.95 1.05 YPLC060A12MP13C CF/CM/CU30B 0.99 0.97 1.02 YPLC060A12MP13C CF/CM36A 1.01 1.04 0.97 YPLC060A12MP13C CF/CM/CU36B 1.01 1.05 0.96 YPLC080B12MP13C CF/CM/CU30B 1.00 0.96 1.04 YPLC080B12MP13C CF/CM30C 1.00 0.96 1.04 YPLC080B12MP13C CF/CM/CU36B 1.01 1.04 0.97 YPLC080B12MP13C CF/CM/CU36C 1.01 1.04 0.97 YPLC080C16MP13C CF/CM30C 0.99 1.03 0.97 YPLC080C16MP13C CF/CM/CU36C 1.01 1.10 0.91 YPLC100C16MP13C CF/CM30C 0.99 1.03 0.97 YPLC100C16MP13C CF/CM/CU36C 1.01 1.10 0.91 PERFORMANCE DATA - 2.5 TON CONDENSER-ONLY DATA (OUTDOOR UNIT) MODEL SATURATED SUCTION @ COMPRESSOR 65 °F T (°F) P (PSIG) MBH KW 35 107 26.3 1.33 40 119 29.7 1.33 45 YHG30B21S 50 130 33.0 1.33 143 36.3 1.32 55 156 39.7 1.32 60 170 43.0 1.32 75 °F MBH KW 25.1 1.55 28.2 1.56 31.3 1.56 34.4 1.56 37.6 1.57 40.7 1.57 Outdoor Ambient Temperature 85 °F 95 °F 105 °F MBH KW MBH KW MBH KW 23.8 1.77 22.6 1.99 21.3 2.22 26.7 1.78 25.3 2.01 23.8 2.24 29.6 1.79 27.9 2.03 26.3 2.26 32.5 1.80 30.6 2.04 28.7 2.29 35.4 1.81 33.3 2.06 31.2 2.31 38.4 1.82 36.0 2.08 33.7 2.33 Notes: 1. For Outdoor Unit (Condenser) performance only. Data does not include the effects of air handler power or heat. 2. Performance based on 15ºF subcooling and 15ºF superheat at the Outdoor Unit base valves. a. Increase capacity by 1% for each 2ºF increase in subcooling. b. Decrease capacity by 1% for each 2ºF decrease in subcooling. 3. Maximum recommended condensing temperature is 140ºF. 115 °F MBH KW 20.0 2.44 22.3 2.47 24.6 2.50 26.8 2.53 29.1 2.56 31.4 2.59 125 °F MBH KW 18.8 2.66 20.8 2.69 22.9 2.73 24.9 2.77 27.0 2.80 29.0 2.84 Johnson Controls Ducted Systems 55","5599017-YTG-F-0520 COOLING PERFORMANCE DATA AIR CONDITIONER MODEL NO. YHG30B21S AIR TEMP. IDCFM 800 1000 1200 ENTERING ID DB (°F) 80 80 75 80 80 80 80 75 80 80 80 80 75 80 80 OUTDOOR UNIT (°F) ID WB (°F) 57 62 62 67 72 57 62 62 67 72 57 62 62 67 72 T.C. 28.1 30.7 30.7 33.5 36.3 29.7 32.0 31.8 34.7 37.2 31.3 33.3 32.9 35.9 38.2 65 S.C. 27.3 25.2 21.9 21.7 17.9 28.9 27.8 23.8 23.7 19.1 30.5 30.4 25.8 25.6 20.3 KW 1.58 1.58 1.59 1.59 1.60 1.65 1.65 1.65 1.66 1.66 1.72 1.71 1.72 1.72 1.73 T.C. 27.0 29.4 29.4 32.4 35.2 28.6 30.6 30.5 33.6 36.3 30.1 31.8 31.6 34.8 37.3 75 S.C. 26.3 24.5 21.4 21.2 17.5 27.8 27.0 23.4 23.3 18.8 29.4 29.5 25.4 25.3 20.1 KW 1.73 1.74 1.74 1.75 1.75 1.80 1.80 1.81 1.82 1.82 1.87 1.87 1.88 1.88 1.88 T.C. 25.9 28.1 28.0 30.8 33.8 27.5 29.3 29.0 31.9 34.7 29.1 30.5 30.0 33.0 35.7 85 S.C. 25.2 23.9 20.7 20.7 17.0 26.8 26.4 22.7 22.7 18.3 28.3 28.8 24.6 24.7 19.6 KW 1.95 1.96 1.96 1.97 1.96 2.02 2.02 2.02 2.03 2.03 2.09 2.08 2.09 2.10 2.09 T.C. 24.8 26.8 26.6 29.3 32.3 26.4 28.0 27.6 30.2 33.2 28.1 29.2 28.5 31.2 34.1 95 S.C. 24.2 23.3 20.0 20.1 16.6 25.7 25.7 21.9 22.1 17.8 27.3 28.1 23.9 24.1 19.1 KW 2.17 2.18 2.18 2.19 2.17 2.23 2.24 2.24 2.25 2.24 2.30 2.30 2.29 2.31 2.30 T.C. 24.0 25.5 25.5 27.8 30.8 25.4 26.7 26.3 28.7 31.7 26.8 28.0 27.0 29.6 32.5 105 S.C. 23.4 22.6 19.5 19.4 16.0 24.7 24.7 21.3 21.4 17.2 26.1 26.8 23.2 23.4 18.5 KW 2.44 2.44 2.37 2.44 2.44 2.50 2.50 2.46 2.51 2.50 2.56 2.57 2.55 2.57 2.56 T.C. 23.2 24.3 24.5 26.4 29.3 24.4 25.5 25.0 27.3 30.1 25.6 26.8 25.5 28.1 31.0 115 S.C. 22.6 21.8 19.1 18.8 15.3 23.7 23.6 20.8 20.8 16.6 24.9 25.4 22.4 22.7 17.8 KW 2.71 2.70 2.55 2.70 2.71 2.76 2.77 2.68 2.76 2.77 2.82 2.84 2.81 2.83 2.82 T.C. 22.4 23.0 23.4 25.0 27.8 23.4 24.3 23.7 25.8 28.6 24.4 25.5 24.1 26.6 29.4 125 S.C. 21.8 21.1 18.6 18.2 14.7 22.7 22.6 20.2 20.1 15.9 23.7 24.1 21.7 22.1 17.2 KW 2.98 2.96 2.74 2.96 2.98 3.03 3.03 2.91 3.02 3.03 3.08 3.11 3.07 3.08 3.08 NOTE: ALL CAPACITIES INCLUDE INDOOR FAN HEAT. KW VALUES ARE FOR THE SYSTEM (OUTDOOR + INDOOR). Green shaded cells are ACCA (TVA) conditions. Blue shaded cells are AHRI conditions. Multipliers for determining the performance with other indoor sections. NOTE: For dry bulb temperatures different than those listed (between 73-87 °F), sensible capacity increases by 1060 BTUH per 1000 CFM per degree above the listed temperature and decreases by 1060 BTUH per 1000 CFM per degree below the listed temperature. COIL MULTIPLIERS - 2.5 TON Air Handler – – – AE30BX21 AE36BX21 AE36CX21 AP30BX21 AVC30BX21 AVC36BX21 AVC36CX21 ME12BN21 Coil CF/CM/CU30A CF/CM/CU30B CF/CM30C – – – – – – – CF/CM30B T.C. S.C. KW 0.96 0.92 0.96 0.98 0.98 0.98 0.98 0.98 0.98 1.00 1.02 1.00 1.00 1.00 1.00 1.00 1.01 1.00 1.00 1.00 1.06 1.00 1.01 1.00 1.00 1.00 1.00 1.00 0.99 1.00 1.00 0.99 1.00 COIL MULTIPLIERS - 2.5 TON Air Handler ME12BN21 ME12CN21 ME12CN21 ME16CN21 ME16CN21 MVC12BN21 MVC12BN21 MVC12CN21 MVC12CN21 MVC16CN21 MVC16CN21 Coil CF/CM36B CF/CM30C CF/CM36C CF/CM30C CF/CM36C CF/CM30B CF/CM36B CF/CM30C CF/CM36C CF/CM30C CF/CM36C T.C. S.C. KW 1.00 0.98 1.00 1.00 0.98 1.00 1.00 0.96 1.00 1.00 1.01 1.00 1.00 0.99 1.00 1.00 1.01 1.00 1.00 0.99 1.00 1.00 1.02 1.00 1.00 1.00 1.00 1.00 1.01 1.00 1.00 1.00 1.00 56 Johnson Controls Ducted Systems","FURNACE MULTIPLIERS - 2.5 TON Furnaces Coil T.C. S.C. KW TM8V060A12MP12C CF/CM/CU30A 0.99 0.97 0.99 TM8V060A12MP12C CF/CM/CU30B 1.00 1.03 1.00 TM8V060A12MP12C CF/CM36A 1.00 1.00 1.06 TM8V060A12MP12C CF/CM/CU36B 0.99 0.95 0.99 TM8V080B12MP12C CF/CM/CU30B 0.99 0.99 0.99 TM8V080B12MP12C CF/CM30C 1.00 1.03 1.00 TM8V080B12MP12C CF/CM/CU36B 0.99 0.94 0.99 TM8V080B12MP12C CF/CM/CU36C 1.00 0.98 1.04 TM8V080C16MP12C CF/CM30C 1.00 1.02 1.00 TM8V080C16MP12C CF/CM/CU36C 1.00 0.98 1.00 TM8V100C16MP12C CF/CM30C 1.00 1.02 1.00 TM8V100C16MP12C CF/CM/CU36C 1.00 0.98 1.00 TM8V100C20MP12C CF/CM30C 1.00 1.02 1.00 TM8V100C20MP12C CF/CM/CU36C 1.00 1.00 1.00 TM8V120C20MP12C CF/CM30C 1.00 1.02 1.00 TM8V120C20MP12C CF/CM/CU36C 1.00 1.00 1.00 TM8X060A12MP11 CF/CM/CU30A 0.98 0.94 0.98 TM8X060A12MP11 CF/CM/CU30B 1.00 1.03 1.00 TM8X060A12MP11 CF/CM36A 1.00 1.00 1.06 TM8X060A12MP11 CF/CM/CU36B 1.00 1.02 1.04 TM8X080B12MP11 CF/CM/CU30B 1.00 1.04 1.00 TM8X080B12MP11 CF/CM30C 1.00 1.05 1.00 TM8X080B12MP11 CF/CM/CU36B 1.00 0.96 1.00 TM8X080B12MP11 CF/CM/CU36C 1.00 0.97 1.00 TM8X080C16MP11 CF/CM30C 1.00 1.02 1.00 TM8X080C16MP11 CF/CM/CU36C 1.00 1.01 1.00 TM8X100C16MP11 CF/CM30C 1.00 1.02 1.00 TM8X100C16MP11 CF/CM/CU36C 1.00 1.01 1.00 TM8X100C20MP11 CF/CM30C 1.00 0.98 1.00 TM8X100C20MP11 CF/CM/CU36C 1.00 0.96 1.00 TM8X120C20MP11 CF/CM30C 1.00 0.98 1.00 TM8X120C20MP11 CF/CM/CU36C 1.00 0.96 1.00 TM8Y060A12MP11 CF/CM/CU30A 0.98 0.94 0.98 TM8Y060A12MP11 CF/CM/CU30B 1.00 1.03 1.00 TM8Y060A12MP11 CF/CM36A 1.00 1.00 1.06 TM8Y060A12MP11 CF/CM/CU36B 1.00 1.02 1.04 TM8Y080B12MP11 CF/CM/CU30B 1.00 1.04 1.00 TM8Y080B12MP11 CF/CM30C 1.00 1.05 1.00 TM8Y080B12MP11 CF/CM/CU36B 1.00 0.96 1.00 TM8Y080B12MP11 CF/CM/CU36C 1.00 0.97 1.00 TM8Y080C16MP11 CF/CM30C 1.00 1.02 1.00 TM8Y080C16MP11 CF/CM/CU36C 1.00 1.01 1.00 TM8Y100C16MP11 CF/CM30C 1.00 1.02 1.00 TM8Y100C16MP11 CF/CM/CU36C 1.00 1.01 1.00 TM8Y100C20MP11 CF/CM30C 1.00 0.98 1.00 TM8Y100C20MP11 CF/CM/CU36C 1.00 0.96 1.00 TM8Y120C20MP11 CF/CM30C 1.00 0.98 1.00 TM8Y120C20MP11 CF/CM/CU36C 1.00 0.96 1.00 TM9E040A10MP11 CF/CM/CU30A 0.95 0.89 0.95 TM9E040A10MP11 CF/CM/CU30B 0.97 0.91 0.97 TM9E040A10MP11 CF/CM36A 0.97 0.90 1.03 TM9E040A10MP11 CF/CM/CU36B 0.97 0.90 1.03 TM9E060B12MP11 CF/CM/CU30B 1.00 1.03 1.00 TM9E060B12MP11 CF/CM30C 1.00 1.03 1.00 TM9E060B12MP11 CF/CM/CU36B 0.99 0.96 0.99 Johnson Controls Ducted Systems 5599017-YTG-F-0520 FURNACE MULTIPLIERS - 2.5 TON (Continued) Furnaces Coil T.C. S.C. KW TM9E060B12MP11 CF/CM/CU36C 1.00 0.97 1.00 TM9E080B12MP11 CF/CM/CU30B 1.00 1.03 1.00 TM9E080B12MP11 CF/CM30C 1.00 1.04 1.00 TM9E080B12MP11 CF/CM/CU36B 0.99 0.93 0.99 TM9E080B12MP11 CF/CM/CU36C 1.00 0.97 1.00 TM9E080C16MP11 CF/CM30C 1.00 1.02 1.00 TM9E080C16MP11 CF/CM/CU36C 1.00 0.96 1.00 TM9E100C16MP11 CF/CM30C 1.00 1.03 1.00 TM9E100C16MP11 CF/CM/CU36C 1.00 0.96 1.00 TM9E100C20MP11 CF/CM30C 1.00 1.03 1.00 TM9E100C20MP11 CF/CM/CU36C 1.00 1.02 1.00 TM9V040A10MP12C CF/CM/CU30A 0.97 0.94 0.97 TM9V040A10MP12C CF/CM/CU30B 0.98 0.95 0.98 TM9V040A10MP12C CF/CM36A 0.97 0.90 1.01 TM9V040A10MP12C CF/CM/CU36B 0.98 0.94 1.04 TM9V060B12MP12C CF/CM/CU30B 1.00 1.03 1.00 TM9V060B12MP12C CF/CM30C 1.00 1.02 1.00 TM9V060B12MP12C CF/CM/CU36B 1.00 1.01 1.06 TM9V060B12MP12C CF/CM/CU36C 1.00 1.01 1.04 TM9V080B12MP12C CF/CM/CU30B 1.00 1.00 1.00 TM9V080B12MP12C CF/CM30C 1.00 1.03 1.00 TM9V080B12MP12C CF/CM/CU36B 0.99 0.93 0.99 TM9V080B12MP12C CF/CM/CU36C 1.00 0.96 1.00 TM9V080C16MP12C CF/CM30C 1.00 1.02 1.00 TM9V080C16MP12C CF/CM/CU36C 1.00 0.98 1.00 TM9V100C16MP12C CF/CM30C 1.00 1.03 1.00 TM9V100C16MP12C CF/CM/CU36C 1.00 0.99 1.00 TM9V100C20MP12C CF/CM30C 1.00 1.01 1.00 TM9V100C20MP12C CF/CM/CU36C 1.00 1.00 1.00 TM9Y040A10MP11 CF/CM/CU30A 0.95 0.89 0.95 TM9Y040A10MP11 CF/CM/CU30B 0.97 0.91 0.97 TM9Y040A10MP11 CF/CM36A 0.97 0.90 1.03 TM9Y040A10MP11 CF/CM/CU36B 0.97 0.90 1.03 TM9Y060B12MP11 CF/CM/CU30B 1.00 1.03 1.00 TM9Y060B12MP11 CF/CM30C 1.00 1.03 1.00 TM9Y060B12MP11 CF/CM/CU36B 0.99 0.96 0.99 TM9Y060B12MP11 CF/CM/CU36C 1.00 0.97 1.00 TM9Y080B12MP11 CF/CM/CU30B 1.00 1.03 1.00 TM9Y080B12MP11 CF/CM30C 1.00 1.04 1.00 TM9Y080B12MP11 CF/CM/CU36B 0.99 0.93 0.99 TM9Y080B12MP11 CF/CM/CU36C 1.00 0.97 1.00 TM9Y080C16MP11 CF/CM30C 1.00 1.02 1.00 TM9Y080C16MP11 CF/CM/CU36C 1.00 0.96 1.00 TM9Y100C16MP11 CF/CM30C 1.00 1.03 1.00 TM9Y100C16MP11 CF/CM/CU36C 1.00 0.96 1.00 TM9Y100C20MP11 CF/CM30C 1.00 1.03 1.00 TM9Y100C20MP11 CF/CM/CU36C 1.00 1.02 1.00 TMLV060A12MP12C CF/CM/CU30A 0.99 0.97 0.99 TMLV060A12MP12C CF/CM/CU30B 1.00 1.03 1.00 TMLV060A12MP12C CF/CM36A 1.00 1.00 1.06 TMLV060A12MP12C CF/CM/CU36B 0.99 0.95 0.99 TMLV080B12MP12C CF/CM/CU30B 0.99 0.99 0.99 TMLV080B12MP12C CF/CM30C 1.00 1.03 1.00 TMLV080B12MP12C CF/CM/CU36B 0.99 0.94 0.99 TMLV080B12MP12C CF/CM/CU36C 1.00 0.98 1.04 57","5599017-YTG-F-0520 FURNACE MULTIPLIERS - 2.5 TON (Continued) Furnaces Coil T.C. S.C. KW TMLV080C16MP12C CF/CM30C 1.00 1.02 1.00 TMLV080C16MP12C CF/CM/CU36C 1.00 0.98 1.00 TMLV100C16MP12C CF/CM30C 1.00 1.02 1.00 TMLV100C16MP12C CF/CM/CU36C 1.00 0.98 1.00 TMLV100C20MP12C CF/CM30C 1.00 1.02 1.00 TMLV100C20MP12C CF/CM/CU36C 1.00 1.00 1.00 TMLV120C20MP12C CF/CM30C 1.00 1.02 1.00 TMLV120C20MP12C CF/CM/CU36C 1.00 1.00 1.00 TMLX060A12MP11 CF/CM/CU30A 0.98 0.94 0.98 TMLX060A12MP11 CF/CM/CU30B 1.00 1.03 1.00 TMLX060A12MP11 CF/CM36A 1.00 1.00 1.06 TMLX060A12MP11 CF/CM/CU36B 1.00 1.02 1.04 TMLX080B12MP11 CF/CM/CU30B 1.00 1.04 1.00 TMLX080B12MP11 CF/CM30C 1.00 1.05 1.00 TMLX080B12MP11 CF/CM/CU36B 1.00 0.96 1.00 TMLX080B12MP11 CF/CM/CU36C 1.00 0.97 1.00 TMLX080C16MP11 CF/CM30C 1.00 1.02 1.00 TMLX080C16MP11 CF/CM/CU36C 1.00 1.01 1.00 TMLX100C16MP11 CF/CM30C 1.00 1.02 1.00 TMLX100C16MP11 CF/CM/CU36C 1.00 1.01 1.00 TMLX100C20MP11 CF/CM30C 1.00 0.98 1.00 TMLX100C20MP11 CF/CM/CU36C 1.00 0.96 1.00 TMLX120C20MP11 CF/CM30C 1.00 0.98 1.00 TMLX120C20MP11 CF/CM/CU36C 1.00 0.96 1.00 TP9C060B12MP13C CF/CM/CU30B 1.00 1.03 1.00 TP9C060B12MP13C CF/CM30C 1.00 1.02 1.00 TP9C060B12MP13C CF/CM/CU36B 1.00 1.01 1.06 TP9C060B12MP13C CF/CM/CU36C 1.00 1.01 1.04 TP9C080B12MP13C CF/CM/CU30B 1.00 1.00 1.00 TP9C080B12MP13C CF/CM30C 1.00 1.03 1.00 TP9C080B12MP13C CF/CM/CU36B 0.99 0.93 0.99 TP9C080B12MP13C CF/CM/CU36C 1.00 0.96 1.00 TP9C080C16MP13C CF/CM30C 1.00 1.02 1.00 TP9C080C16MP13C CF/CM/CU36C 1.00 0.98 1.00 TP9C100C16MP13C CF/CM30C 1.00 1.03 1.00 TP9C100C16MP13C CF/CM/CU36C 1.00 0.99 1.00 TP9C100C20MP13C CF/CM30C 1.00 1.01 1.00 TP9C100C20MP13C CF/CM/CU36C 1.00 1.00 1.00 TPLC060A12MP13C CF/CM/CU30A 0.99 0.97 0.99 TPLC060A12MP13C CF/CM/CU30B 1.00 1.03 1.00 TPLC060A12MP13C CF/CM36A 1.00 1.00 1.06 TPLC060A12MP13C CF/CM/CU36B 0.99 0.95 0.99 TPLC080B12MP13C CF/CM/CU30B 0.99 0.99 0.99 FURNACE MULTIPLIERS - 2.5 TON (Continued) Furnaces Coil T.C. S.C. KW TPLC080B12MP13C CF/CM30C 1.00 1.03 1.00 TPLC080B12MP13C CF/CM/CU36B 0.99 0.94 0.99 TPLC080B12MP13C CF/CM/CU36C 1.00 0.98 1.04 TPLC080C16MP13C CF/CM30C 1.00 1.02 1.00 TPLC080C16MP13C CF/CM/CU36C 1.00 0.98 1.00 TPLC100C16MP13C CF/CM30C 1.00 1.02 1.00 TPLC100C16MP13C CF/CM/CU36C 1.00 0.98 1.00 TPLC100C20MP13C CF/CM30C 1.00 1.02 1.00 TPLC100C20MP13C CF/CM/CU36C 1.00 1.00 1.00 TPLC120C20MP13C CF/CM30C 1.00 1.02 1.00 TPLC120C20MP13C CF/CM/CU36C 1.00 1.00 1.00 YP9C060B12MP13C CF/CM/CU30B 1.00 1.03 1.00 YP9C060B12MP13C CF/CM30C 1.00 1.02 1.00 YP9C060B12MP13C CF/CM/CU36B 1.00 1.01 1.06 YP9C060B12MP13C CF/CM/CU36C 1.00 1.01 1.04 YP9C080B12MP13C CF/CM/CU30B 1.00 1.00 1.00 YP9C080B12MP13C CF/CM30C 1.00 1.03 1.00 YP9C080B12MP13C CF/CM/CU36B 0.99 0.93 0.99 YP9C080B12MP13C CF/CM/CU36C 1.00 0.96 1.00 YP9C080C16MP13C CF/CM30C 1.00 1.02 1.00 YP9C080C16MP13C CF/CM/CU36C 1.00 0.98 1.00 YP9C100C16MP13C CF/CM30C 1.00 1.03 1.00 YP9C100C16MP13C CF/CM/CU36C 1.00 0.99 1.00 YP9C100C20MP13C CF/CM30C 1.00 1.01 1.00 YP9C100C20MP13C CF/CM/CU36C 1.00 1.00 1.00 YPLC060A12MP13C CF/CM/CU30A 0.99 0.97 0.99 YPLC060A12MP13C CF/CM/CU30B 1.00 1.03 1.00 YPLC060A12MP13C CF/CM36A 1.00 1.00 1.06 YPLC060A12MP13C CF/CM/CU36B 0.99 0.95 0.99 YPLC080B12MP13C CF/CM/CU30B 0.99 0.99 0.99 YPLC080B12MP13C CF/CM30C 1.00 1.03 1.00 YPLC080B12MP13C CF/CM/CU36B 0.99 0.94 0.99 YPLC080B12MP13C CF/CM/CU36C 1.00 0.98 1.04 YPLC080C16MP13C CF/CM30C 1.00 1.02 1.00 YPLC080C16MP13C CF/CM/CU36C 1.00 0.98 1.00 YPLC100C16MP13C CF/CM30C 1.00 1.02 1.00 YPLC100C16MP13C CF/CM/CU36C 1.00 0.98 1.00 YPLC100C20MP13C CF/CM30C 1.00 1.02 1.00 YPLC100C20MP13C CF/CM/CU36C 1.00 1.00 1.00 YPLC120C20MP13C CF/CM30C 1.00 1.02 1.00 YPLC120C20MP13C CF/CM/CU36C 1.00 1.00 1.00 58 Johnson Controls Ducted Systems","HEATING PERFORMANCE DATA CONDENSING UNIT MODEL NO YHG30B21S AIR TEMP. AIR TEMP. ID CFM ENTERING ENTERING 800 1000 OUTDOOR UNIT (°F) INDOOR COIL (°F) MBH COP KW MBH COP KW 60 33.2 4.60 2.11 33.9 4.83 2.06 60 70 32.4 4.09 2.35 33.1 4.31 2.28 80 31.7 3.58 2.59 32.4 3.80 2.50 60 28.3 4.12 2.01 28.9 4.29 1.98 47 70 27.5 3.66 2.23 28.1 3.80 2.19 80 26.8 3.19 2.46 27.3 3.32 2.41 60 25.2 3.79 1.95 25.9 3.93 1.93 40 70 24.9 3.39 2.18 25.3 3.50 2.15 80 24.5 2.98 2.41 24.8 3.08 2.36 60 21.1 3.28 1.88 21.5 3.36 1.88 30 70 20.9 2.96 2.10 21.4 3.03 2.09 80 20.8 2.64 2.31 21.2 2.71 2.29 60 17.8 2.91 1.79 18.1 2.94 1.80 17 70 17.3 2.59 1.98 17.6 2.62 1.99 80 16.8 2.26 2.17 17.0 2.30 2.17 60 13.5 2.55 1.54 13.7 2.52 1.59 10 70 13.1 2.24 1.71 13.6 2.29 1.73 80 12.7 1.98 1.88 13.4 2.10 1.87 60 11.5 2.05 1.64 11.7 2.02 1.69 0 70 11.2 1.80 1.82 11.6 1.84 1.84 80 10.8 1.59 2.00 11.5 1.68 2.00 60 8.0 1.49 1.58 8.2 1.47 1.63 -10 70 7.8 1.30 1.76 8.1 1.33 1.78 80 7.6 1.15 1.93 8.0 1.22 1.92 60 4.5 0.88 1.52 4.6 0.87 1.57 -20 70 4.4 0.77 1.69 4.6 0.79 1.71 80 4.3 0.68 1.85 4.5 0.72 1.85 NOTE: ALL CAPACITIES INCLUDE INDOOR FAN HEAT. KW VALUES ARE FOR THE SYSTEM (OUTDOOR + INDOOR). Yellow shaded cells are AHRI High Heating conditions. Orange shaded cells are AHRI Low Heating conditions. Multipliers for determining the performance with other indoor sections. COIL MULTIPLIERS - 2.5 TON Air Handler – – – AE30BX21 AE36BX21 AE36CX21 AP30BX21 AVC30BX21 AVC36BX21 AVC36CX21 ME12BN21 Coil CF/CM/CU30A CF/CM/CU30B CF/CM30C – – – – – – – CF/CM30B MBH COP KW 0.98 0.95 1.03 1.01 0.98 1.02 1.01 0.98 1.02 1.01 1.08 0.93 1.01 1.04 0.98 1.01 1.08 0.94 1.03 0.98 1.04 1.00 1.06 0.95 1.00 1.00 1.00 1.01 1.05 0.96 0.99 1.06 0.93 COIL MULTIPLIERS - 2.5 TON Air Handler ME12BN21 ME12CN21 ME12CN21 ME16CN21 ME16CN21 MVC12BN21 MVC12BN21 MVC12CN21 MVC12CN21 MVC16CN21 MVC16CN21 Coil CF/CM36B CF/CM30C CF/CM36C CF/CM30C CF/CM36C CF/CM30B CF/CM36B CF/CM30C CF/CM36C CF/CM30C CF/CM36C 5599017-YTG-F-0520 1200 MBH COP KW 34.6 5.05 2.01 33.9 4.53 2.21 33.1 4.02 2.41 29.5 4.45 1.94 28.6 3.95 2.15 27.8 3.46 2.35 26.5 4.06 1.91 25.8 3.62 2.11 25.1 3.18 2.31 22.0 3.43 1.88 21.8 3.11 2.08 21.6 2.78 2.27 18.4 2.98 1.81 17.8 2.66 1.99 17.3 2.33 2.17 14.3 2.59 1.61 14.0 2.35 1.75 13.8 2.14 1.89 12.2 2.08 1.72 12.0 1.88 1.87 11.8 1.71 2.01 8.5 1.51 1.66 8.4 1.36 1.80 8.2 1.24 1.94 4.8 0.89 1.59 4.7 0.80 1.73 4.7 0.73 1.87 MBH COP KW 1.00 1.02 0.98 0.98 1.06 0.92 0.99 1.02 0.97 0.99 1.09 0.91 1.01 1.05 0.96 1.00 1.08 0.92 1.01 1.03 0.98 1.00 1.12 0.89 1.01 1.06 0.95 0.99 1.11 0.89 1.01 1.06 0.95 Johnson Controls Ducted Systems 59","5599017-YTG-F-0520 FURNACE MULTIPLIERS - 2.5 TON Furnaces Coil MBH COP KW TM8V060A12MP12C CF/CM/CU30A 0.99 1.01 0.99 TM8V060A12MP12C CF/CM/CU30B 1.01 1.05 0.97 TM8V060A12MP12C CF/CM36A 1.01 0.98 1.04 TM8V060A12MP12C CF/CM/CU36B 0.99 0.97 1.02 TM8V080B12MP12C CF/CM/CU30B 0.99 1.01 0.98 TM8V080B12MP12C CF/CM30C 1.01 1.03 0.98 TM8V080B12MP12C CF/CM/CU36B 0.99 0.96 1.04 TM8V080B12MP12C CF/CM/CU36C 1.01 0.98 1.03 TM8V080C16MP12C CF/CM30C 1.01 1.08 0.93 TM8V080C16MP12C CF/CM/CU36C 1.00 1.02 0.98 TM8V100C16MP12C CF/CM30C 1.01 1.08 0.93 TM8V100C16MP12C CF/CM/CU36C 1.00 1.02 0.98 TM8V100C20MP12C CF/CM30C 1.00 1.10 0.91 TM8V100C20MP12C CF/CM/CU36C 1.01 1.05 0.96 TM8V120C20MP12C CF/CM30C 1.00 1.10 0.91 TM8V120C20MP12C CF/CM/CU36C 1.01 1.05 0.96 TM8X060A12MP11 CF/CM/CU30A 0.98 0.99 0.99 TM8X060A12MP11 CF/CM/CU30B 1.01 1.04 0.98 TM8X060A12MP11 CF/CM36A 1.02 0.98 1.04 TM8X060A12MP11 CF/CM/CU36B 1.03 1.00 1.03 TM8X080B12MP11 CF/CM/CU30B 1.01 1.06 0.96 TM8X080B12MP11 CF/CM30C 1.02 1.07 0.96 TM8X080B12MP11 CF/CM/CU36B 0.99 0.99 1.00 TM8X080B12MP11 CF/CM/CU36C 1.00 1.00 1.00 TM8X080C16MP11 CF/CM30C 1.00 1.08 0.92 TM8X080C16MP11 CF/CM/CU36C 1.01 1.05 0.97 TM8X100C16MP11 CF/CM30C 1.00 1.08 0.92 TM8X100C16MP11 CF/CM/CU36C 1.01 1.05 0.97 TM8X100C20MP11 CF/CM30C 0.98 1.06 0.93 TM8X100C20MP11 CF/CM/CU36C 0.99 1.02 0.98 TM8X120C20MP11 CF/CM30C 0.98 1.06 0.93 TM8X120C20MP11 CF/CM/CU36C 0.99 1.02 0.98 TM8Y060A12MP11 CF/CM/CU30A 0.98 0.99 0.99 TM8Y060A12MP11 CF/CM/CU30B 1.01 1.04 0.98 TM8Y060A12MP11 CF/CM36A 1.02 0.98 1.04 TM8Y060A12MP11 CF/CM/CU36B 1.03 1.00 1.03 TM8Y080B12MP11 CF/CM/CU30B 1.01 1.06 0.96 TM8Y080B12MP11 CF/CM30C 1.02 1.07 0.96 TM8Y080B12MP11 CF/CM/CU36B 0.99 0.99 1.00 TM8Y080B12MP11 CF/CM/CU36C 1.00 1.00 1.00 TM8Y080C16MP11 CF/CM30C 1.00 1.08 0.92 TM8Y080C16MP11 CF/CM/CU36C 1.01 1.05 0.97 TM8Y100C16MP11 CF/CM30C 1.00 1.08 0.92 TM8Y100C16MP11 CF/CM/CU36C 1.01 1.05 0.97 TM8Y100C20MP11 CF/CM30C 0.98 1.06 0.93 TM8Y100C20MP11 CF/CM/CU36C 0.99 1.02 0.98 TM8Y120C20MP11 CF/CM30C 0.98 1.06 0.93 TM8Y120C20MP11 CF/CM/CU36C 0.99 1.02 0.98 TM9E040A10MP11 CF/CM/CU30A 0.96 0.94 1.03 TM9E040A10MP11 CF/CM/CU30B 0.97 0.96 1.01 TM9E040A10MP11 CF/CM36A 0.98 0.91 1.07 TM9E040A10MP11 CF/CM/CU36B 0.99 0.92 1.08 TM9E060B12MP11 CF/CM/CU30B 1.01 1.02 0.99 TM9E060B12MP11 CF/CM30C 1.01 1.03 0.98 TM9E060B12MP11 CF/CM/CU36B 1.00 0.97 1.03 60 FURNACE MULTIPLIERS - 2.5 TON (Continued) Furnaces Coil MBH COP KW TM9E060B12MP11 CF/CM/CU36C 1.00 0.98 1.02 TM9E080B12MP11 CF/CM/CU30B 1.01 1.05 0.97 TM9E080B12MP11 CF/CM30C 1.01 1.06 0.96 TM9E080B12MP11 CF/CM/CU36B 0.99 0.96 1.02 TM9E080B12MP11 CF/CM/CU36C 1.00 0.99 1.01 TM9E080C16MP11 CF/CM30C 1.01 1.06 0.95 TM9E080C16MP11 CF/CM/CU36C 0.99 0.99 1.00 TM9E100C16MP11 CF/CM30C 1.01 1.08 0.93 TM9E100C16MP11 CF/CM/CU36C 0.99 1.00 0.99 TM9E100C20MP11 CF/CM30C 1.01 1.09 0.92 TM9E100C20MP11 CF/CM/CU36C 1.02 1.05 0.98 TM9V040A10MP12C CF/CM/CU30A 0.99 0.96 1.02 TM9V040A10MP12C CF/CM/CU30B 0.99 0.98 1.00 TM9V040A10MP12C CF/CM36A 0.99 0.92 1.07 TM9V040A10MP12C CF/CM/CU36B 0.99 0.94 1.05 TM9V060B12MP12C CF/CM/CU30B 1.01 1.03 0.99 TM9V060B12MP12C CF/CM30C 1.01 1.03 0.98 TM9V060B12MP12C CF/CM/CU36B 1.02 0.99 1.03 TM9V060B12MP12C CF/CM/CU36C 1.02 1.00 1.02 TM9V080B12MP12C CF/CM/CU30B 1.00 1.04 0.96 TM9V080B12MP12C CF/CM30C 1.01 1.05 0.96 TM9V080B12MP12C CF/CM/CU36B 0.99 0.96 1.02 TM9V080B12MP12C CF/CM/CU36C 0.99 0.98 1.01 TM9V080C16MP12C CF/CM30C 1.00 1.07 0.94 TM9V080C16MP12C CF/CM/CU36C 1.00 1.01 0.99 TM9V100C16MP12C CF/CM30C 1.01 1.09 0.92 TM9V100C16MP12C CF/CM/CU36C 1.01 1.03 0.98 TM9V100C20MP12C CF/CM30C 1.00 1.07 0.93 TM9V100C20MP12C CF/CM/CU36C 1.01 1.03 0.98 TM9Y040A10MP11 CF/CM/CU30A 0.96 0.94 1.03 TM9Y040A10MP11 CF/CM/CU30B 0.97 0.96 1.01 TM9Y040A10MP11 CF/CM36A 0.98 0.91 1.07 TM9Y040A10MP11 CF/CM/CU36B 0.99 0.92 1.08 TM9Y060B12MP11 CF/CM/CU30B 1.01 1.02 0.99 TM9Y060B12MP11 CF/CM30C 1.01 1.03 0.98 TM9Y060B12MP11 CF/CM/CU36B 1.00 0.97 1.03 TM9Y060B12MP11 CF/CM/CU36C 1.00 0.98 1.02 TM9Y080B12MP11 CF/CM/CU30B 1.01 1.05 0.97 TM9Y080B12MP11 CF/CM30C 1.01 1.06 0.96 TM9Y080B12MP11 CF/CM/CU36B 0.99 0.96 1.02 TM9Y080B12MP11 CF/CM/CU36C 1.00 0.99 1.01 TM9Y080C16MP11 CF/CM30C 1.01 1.06 0.95 TM9Y080C16MP11 CF/CM/CU36C 0.99 0.99 1.00 TM9Y100C16MP11 CF/CM30C 1.01 1.08 0.93 TM9Y100C16MP11 CF/CM/CU36C 0.99 1.00 0.99 TM9Y100C20MP11 CF/CM30C 1.01 1.09 0.92 TM9Y100C20MP11 CF/CM/CU36C 1.02 1.05 0.98 TMLV060A12MP12C CF/CM/CU30A 0.99 1.01 0.99 TMLV060A12MP12C CF/CM/CU30B 1.01 1.05 0.97 TMLV060A12MP12C CF/CM36A 1.01 0.98 1.04 TMLV060A12MP12C CF/CM/CU36B 0.99 0.97 1.02 TMLV080B12MP12C CF/CM/CU30B 0.99 1.01 0.98 TMLV080B12MP12C CF/CM30C 1.01 1.03 0.98 TMLV080B12MP12C CF/CM/CU36B 0.99 0.96 1.04 TMLV080B12MP12C CF/CM/CU36C 1.01 0.98 1.03 Johnson Controls Ducted Systems","FURNACE MULTIPLIERS - 2.5 TON (Continued) Furnaces Coil MBH COP KW TMLV080C16MP12C CF/CM30C 1.01 1.08 0.93 TMLV080C16MP12C CF/CM/CU36C 1.00 1.02 0.98 TMLV100C16MP12C CF/CM30C 1.01 1.08 0.93 TMLV100C16MP12C CF/CM/CU36C 1.00 1.02 0.98 TMLV100C20MP12C CF/CM30C 1.00 1.10 0.91 TMLV100C20MP12C CF/CM/CU36C 1.01 1.05 0.96 TMLV120C20MP12C CF/CM30C 1.00 1.10 0.91 TMLV120C20MP12C CF/CM/CU36C 1.01 1.05 0.96 TMLX060A12MP11 CF/CM/CU30A 0.98 0.99 0.99 TMLX060A12MP11 CF/CM/CU30B 1.01 1.04 0.98 TMLX060A12MP11 CF/CM36A 1.02 0.98 1.04 TMLX060A12MP11 CF/CM/CU36B 1.03 1.00 1.03 TMLX080B12MP11 CF/CM/CU30B 1.01 1.06 0.96 TMLX080B12MP11 CF/CM30C 1.02 1.07 0.96 TMLX080B12MP11 CF/CM/CU36B 0.99 0.99 1.00 TMLX080B12MP11 CF/CM/CU36C 1.00 1.00 1.00 TMLX080C16MP11 CF/CM30C 1.00 1.08 0.92 TMLX080C16MP11 CF/CM/CU36C 1.01 1.05 0.97 TMLX100C16MP11 CF/CM30C 1.00 1.08 0.92 TMLX100C16MP11 CF/CM/CU36C 1.01 1.05 0.97 TMLX100C20MP11 CF/CM30C 0.98 1.06 0.93 TMLX100C20MP11 CF/CM/CU36C 0.99 1.02 0.98 TMLX120C20MP11 CF/CM30C 0.98 1.06 0.93 TMLX120C20MP11 CF/CM/CU36C 0.99 1.02 0.98 TP9C060B12MP13C CF/CM/CU30B 1.01 1.03 0.99 TP9C060B12MP13C CF/CM30C 1.01 1.03 0.98 TP9C060B12MP13C CF/CM/CU36B 1.02 0.99 1.03 TP9C060B12MP13C CF/CM/CU36C 1.02 1.00 1.02 TP9C080B12MP13C CF/CM/CU30B 1.00 1.04 0.96 TP9C080B12MP13C CF/CM30C 1.01 1.05 0.96 TP9C080B12MP13C CF/CM/CU36B 0.99 0.96 1.02 TP9C080B12MP13C CF/CM/CU36C 0.99 0.98 1.01 TP9C080C16MP13C CF/CM30C 1.00 1.07 0.94 TP9C080C16MP13C CF/CM/CU36C 1.00 1.01 0.99 TP9C100C16MP13C CF/CM30C 1.01 1.09 0.92 TP9C100C16MP13C CF/CM/CU36C 1.01 1.03 0.98 TP9C100C20MP13C CF/CM30C 1.00 1.07 0.93 TP9C100C20MP13C CF/CM/CU36C 1.01 1.03 0.98 TPLC060A12MP13C CF/CM/CU30A 0.99 1.01 0.99 TPLC060A12MP13C CF/CM/CU30B 1.01 1.05 0.97 TPLC060A12MP13C CF/CM36A 1.01 0.98 1.04 TPLC060A12MP13C CF/CM/CU36B 0.99 0.97 1.02 TPLC080B12MP13C CF/CM/CU30B 0.99 1.01 0.98 5599017-YTG-F-0520 FURNACE MULTIPLIERS - 2.5 TON (Continued) Furnaces Coil MBH COP KW TPLC080B12MP13C CF/CM30C 1.01 1.03 0.98 TPLC080B12MP13C CF/CM/CU36B 0.99 0.96 1.04 TPLC080B12MP13C CF/CM/CU36C 1.01 0.98 1.03 TPLC080C16MP13C CF/CM30C 1.01 1.08 0.93 TPLC080C16MP13C CF/CM/CU36C 1.00 1.02 0.98 TPLC100C16MP13C CF/CM30C 1.01 1.08 0.93 TPLC100C16MP13C CF/CM/CU36C 1.00 1.02 0.98 TPLC100C20MP13C CF/CM30C 1.00 1.10 0.91 TPLC100C20MP13C CF/CM/CU36C 1.01 1.05 0.96 TPLC120C20MP13C CF/CM30C 1.00 1.10 0.91 TPLC120C20MP13C CF/CM/CU36C 1.01 1.05 0.96 YP9C060B12MP13C CF/CM/CU30B 1.01 1.03 0.99 YP9C060B12MP13C CF/CM30C 1.01 1.03 0.98 YP9C060B12MP13C CF/CM/CU36B 1.02 0.99 1.03 YP9C060B12MP13C CF/CM/CU36C 1.02 1.00 1.02 YP9C080B12MP13C CF/CM/CU30B 1.00 1.04 0.96 YP9C080B12MP13C CF/CM30C 1.01 1.05 0.96 YP9C080B12MP13C CF/CM/CU36B 0.99 0.96 1.02 YP9C080B12MP13C CF/CM/CU36C 0.99 0.98 1.01 YP9C080C16MP13C CF/CM30C 1.00 1.07 0.94 YP9C080C16MP13C CF/CM/CU36C 1.00 1.01 0.99 YP9C100C16MP13C CF/CM30C 1.01 1.09 0.92 YP9C100C16MP13C CF/CM/CU36C 1.01 1.03 0.98 YP9C100C20MP13C CF/CM30C 1.00 1.07 0.93 YP9C100C20MP13C CF/CM/CU36C 1.01 1.03 0.98 YPLC060A12MP13C CF/CM/CU30A 0.99 1.01 0.99 YPLC060A12MP13C CF/CM/CU30B 1.01 1.05 0.97 YPLC060A12MP13C CF/CM36A 1.01 0.98 1.04 YPLC060A12MP13C CF/CM/CU36B 0.99 0.97 1.02 YPLC080B12MP13C CF/CM/CU30B 0.99 1.01 0.98 YPLC080B12MP13C CF/CM30C 1.01 1.03 0.98 YPLC080B12MP13C CF/CM/CU36B 0.99 0.96 1.04 YPLC080B12MP13C CF/CM/CU36C 1.01 0.98 1.03 YPLC080C16MP13C CF/CM30C 1.01 1.08 0.93 YPLC080C16MP13C CF/CM/CU36C 1.00 1.02 0.98 YPLC100C16MP13C CF/CM30C 1.01 1.08 0.93 YPLC100C16MP13C CF/CM/CU36C 1.00 1.02 0.98 YPLC100C20MP13C CF/CM30C 1.00 1.10 0.91 YPLC100C20MP13C CF/CM/CU36C 1.01 1.05 0.96 YPLC120C20MP13C CF/CM30C 1.00 1.10 0.91 YPLC120C20MP13C CF/CM/CU36C 1.01 1.05 0.96 Johnson Controls Ducted Systems 61","5599017-YTG-F-0520 PERFORMANCE DATA - 3 TON CONDENSER-ONLY DATA (OUTDOOR UNIT) MODEL SATURATED SUCTION @ COMPRESSOR 65 °F T (°F) P (PSIG) MBH KW 35 107 37.9 1.57 40 119 40.9 1.60 45 YHG36B21S 50 130 43.9 1.63 143 46.9 1.67 55 156 49.9 1.70 60 170 52.9 1.73 75 °F MBH KW 34.4 1.84 37.7 1.87 41.0 1.90 44.3 1.93 47.6 1.96 50.9 1.99 Outdoor Ambient Temperature 85 °F 95 °F 105 °F MBH KW MBH KW MBH KW 30.9 2.11 27.4 2.39 23.9 2.66 34.5 2.14 31.3 2.41 28.1 2.68 38.1 2.17 35.2 2.43 32.3 2.70 41.7 2.19 39.1 2.45 36.5 2.71 45.3 2.22 43.0 2.47 40.8 2.73 48.9 2.24 46.9 2.50 45.0 2.75 Notes: 1. For Outdoor Unit (Condenser) performance only. Data does not include the effects of air handler power or heat. 2. Performance based on 15ºF subcooling and 15ºF superheat at the Outdoor Unit base valves. a. Increase capacity by 1% for each 2ºF increase in subcooling. b. Decrease capacity by 1% for each 2ºF decrease in subcooling. 3. Maximum recommended condensing temperature is 140ºF. 115 °F MBH KW 20.4 2.93 24.9 2.95 29.4 2.96 34.0 2.98 38.5 2.99 43.0 3.01 125 °F MBH KW 16.9 3.20 21.7 3.21 26.6 3.23 31.4 3.24 36.2 3.25 41.0 3.26 COOLING PERFORMANCE DATA AIR CONDITIONER MODEL NO. YHG36B21S AIR TEMP. IDCFM 950 1200 1450 ENTERING ID DB (°F) 80 80 75 80 80 80 80 75 80 80 80 80 75 80 80 OUTDOOR UNIT (°F) ID WB (°F) 57 62 62 67 72 57 62 62 67 72 57 62 62 67 72 T.C. 33.0 36.6 36.7 39.1 41.2 35.0 37.5 37.8 39.9 41.6 37.0 38.4 38.9 40.8 42.0 65 S.C. 33.0 30.4 25.7 24.8 19.1 35.0 32.7 27.6 26.5 19.7 37.0 34.9 29.4 28.1 20.2 KW 1.91 1.91 1.91 1.92 1.92 1.99 2.00 2.00 2.00 2.01 2.08 2.09 2.08 2.09 2.09 T.C. 31.2 35.5 36.0 39.4 42.9 34.3 37.0 37.7 40.9 43.5 37.3 38.4 39.4 42.4 44.0 75 S.C. 31.2 30.4 25.6 25.6 20.2 34.3 33.9 28.8 28.1 21.1 37.3 37.5 31.9 30.6 22.0 KW 2.08 2.09 2.09 2.10 2.11 2.17 2.18 2.18 2.19 2.19 2.26 2.28 2.27 2.27 2.28 T.C. 30.4 34.2 34.4 38.0 41.8 33.0 35.6 35.9 39.6 42.7 35.6 37.1 37.3 41.1 43.6 85 S.C. 30.4 29.6 24.9 25.1 19.7 33.0 33.2 27.9 27.8 21.0 35.6 36.7 31.0 30.5 22.3 KW 2.32 2.32 2.33 2.33 2.34 2.41 2.41 2.41 2.42 2.42 2.49 2.50 2.50 2.50 2.51 T.C. 29.6 32.8 32.9 36.7 40.8 31.8 34.3 34.0 38.3 42.0 34.0 35.8 35.1 39.8 43.2 95 S.C. 29.6 28.8 24.2 24.5 19.3 31.8 32.4 27.1 27.5 21.0 34.0 35.8 30.1 30.4 22.6 KW 2.56 2.56 2.56 2.56 2.57 2.64 2.64 2.64 2.65 2.65 2.72 2.73 2.73 2.73 2.74 T.C. 28.7 31.5 31.4 35.2 38.9 30.8 33.0 32.6 36.7 40.3 32.9 34.4 33.7 38.2 41.6 105 S.C. 28.7 28.1 23.4 23.9 18.9 30.8 31.2 26.2 26.8 20.5 32.9 34.4 29.0 29.7 22.1 KW 2.81 2.81 2.81 2.81 2.81 2.89 2.89 2.89 2.90 2.90 2.98 2.98 2.98 2.98 2.99 T.C. 27.8 30.2 30.0 33.7 37.0 29.8 31.7 31.1 35.1 38.5 31.8 33.1 32.3 36.5 40.0 115 S.C. 27.8 27.3 22.7 23.2 18.5 29.8 30.0 25.3 26.1 20.1 31.8 32.8 28.0 29.0 21.6 KW 3.06 3.07 3.06 3.07 3.06 3.15 3.15 3.14 3.15 3.15 3.23 3.23 3.23 3.24 3.24 T.C. 26.9 28.9 28.6 32.2 35.1 28.8 30.4 29.7 33.5 36.8 30.7 31.8 30.9 34.8 38.4 125 S.C. 26.9 26.5 22.0 22.5 18.1 28.8 28.9 24.4 25.4 19.6 30.7 31.2 26.9 28.3 21.1 KW 3.32 3.32 3.31 3.32 3.31 3.40 3.40 3.39 3.40 3.40 3.49 3.49 3.48 3.49 3.49 NOTE: ALL CAPACITIES INCLUDE INDOOR FAN HEAT. KW VALUES ARE FOR THE SYSTEM (OUTDOOR + INDOOR). Green shaded cells are ACCA (TVA) conditions. Blue shaded cells are AHRI conditions. Multipliers for determining the performance with other indoor sections. NOTE: For dry bulb temperatures different than those listed (between 73-87 °F), sensible capacity increases by 1060 BTUH per 1000 CFM per degree above the listed temperature and decreases by 1060 BTUH per 1000 CFM per degree below the listed temperature. 62 Johnson Controls Ducted Systems","COIL MULTIPLIERS - 3 TON Air Handler AE36BX21 AE36CX21 AE42CX21 AE48CX21 AE48DX21 AVC36BX21 AVC36CX21 AVC42CX21 AVC48CX21 AVC48DX21 ME12BN21 ME12CN21 ME12CN21 ME14DN21 ME14DN21 ME16CN21 ME16CN21 ME20DN21 ME20DN21 MVC12BN21 MVC12CN21 MVC12CN21 MVC14DN21 MVC14DN21 MVC16CN21 MVC16CN21 MVC20DN21 MVC20DN21 Coil – – – – – – – – – – CF/CM36B CF/CM36C CF/CM48C CF/CM36D CF/CM48D CF/CM36C CF/CM48C CF/CM36D CF/CM48D CF/CM36B CF/CM36C CF/CM48C CF/CM36D CF/CM48D CF/CM36C CF/CM48C CF/CM36D CF/CM48D T.C. S.C. KW 0.97 0.91 0.97 0.98 0.92 0.98 1.00 0.92 1.00 1.00 1.00 1.00 1.00 0.94 1.00 0.97 0.90 0.97 0.97 0.89 0.97 1.00 0.91 1.00 1.00 0.91 1.00 1.00 0.93 1.00 0.98 0.95 0.98 0.98 0.93 0.98 1.00 0.94 1.00 0.98 0.94 0.98 1.00 0.94 1.00 0.99 0.97 0.99 1.00 0.96 1.00 1.00 1.04 1.00 1.00 1.00 1.00 0.97 0.90 0.97 0.98 0.94 0.98 1.00 0.93 1.00 0.99 0.98 0.99 1.00 0.93 1.00 0.98 0.94 0.98 1.00 0.94 1.00 1.00 1.01 1.00 1.00 0.98 1.00 FURNACE MULTIPLIERS - 3 TON Furnaces Coil T.C. S.C. KW TM8V060A12MP12C CF/CM36A 0.96 0.89 1.00 TM8V060A12MP12C CF/CM/CU36B 0.97 0.91 1.01 TM8V080B12MP12C CF/CM/CU36B 0.96 0.89 1.00 TM8V080B12MP12C CF/CM/CU36C 0.96 0.89 1.00 TM8V080B12MP12C CF/CM/CU48C 0.99 0.94 0.99 TM8V080C16MP12C CF/CM/CU36C 0.97 0.91 0.97 TM8V080C16MP12C CF/CM36D 0.97 0.91 0.97 TM8V080C16MP12C CF/CM/CU48C 1.00 0.93 1.00 TM8V080C16MP12C CF/CM/CU48D 1.00 0.93 1.00 TM8V100C16MP12C CF/CM/CU36C 0.97 0.91 0.97 TM8V100C16MP12C CF/CM36D 0.97 0.91 0.97 TM8V100C16MP12C CF/CM/CU48C 1.00 0.93 1.00 TM8V100C16MP12C CF/CM/CU48D 1.00 0.93 1.00 TM8V100C20MP12C CF/CM/CU36C 0.99 0.99 0.99 TM8V100C20MP12C CF/CM36D 0.99 0.99 0.99 TM8V100C20MP12C CF/CM/CU48C 1.00 0.98 1.00 TM8V100C20MP12C CF/CM/CU48D 1.00 0.98 1.00 TM8V120C20MP12C CF/CM/CU36C 0.99 0.99 0.99 TM8V120C20MP12C CF/CM36D 0.99 0.99 0.99 TM8V120C20MP12C CF/CM/CU48C 1.00 0.98 1.00 TM8V120C20MP12C CF/CM/CU48D 1.00 0.98 1.00 TM8X060A12MP11 CF/CM/CU36B 0.96 0.90 1.00 TM8X080B12MP11 CF/CM/CU36B 0.97 0.92 1.01 Johnson Controls Ducted Systems 5599017-YTG-F-0520 FURNACE MULTIPLIERS - 3 TON (Continued) Furnaces TM8X080B12MP11 TM8X080B12MP11 TM8X080C16MP11 TM8X080C16MP11 TM8X080C16MP11 TM8X080C16MP11 TM8X100C16MP11 TM8X100C16MP11 TM8X100C16MP11 TM8X100C16MP11 TM8X100C20MP11 TM8X100C20MP11 TM8X100C20MP11 TM8X100C20MP11 TM8X120C20MP11 TM8X120C20MP11 TM8X120C20MP11 TM8X120C20MP11 TM8Y060A12MP11 TM8Y080B12MP11 TM8Y080B12MP11 TM8Y080B12MP11 TM8Y080C16MP11 TM8Y080C16MP11 TM8Y080C16MP11 TM8Y080C16MP11 TM8Y100C16MP11 TM8Y100C16MP11 TM8Y100C16MP11 TM8Y100C16MP11 TM8Y100C20MP11 TM8Y100C20MP11 TM8Y100C20MP11 TM8Y100C20MP11 TM8Y120C20MP11 TM8Y120C20MP11 TM8Y120C20MP11 TM8Y120C20MP11 TM9E060B12MP11 TM9E060B12MP11 TM9E060B12MP11 TM9E080B12MP11 TM9E080B12MP11 TM9E080B12MP11 TM9E080C16MP11 TM9E080C16MP11 TM9E080C16MP11 TM9E080C16MP11 TM9E100C16MP11 TM9E100C16MP11 TM9E100C16MP11 TM9E100C16MP11 TM9E100C20MP11 TM9E100C20MP11 TM9E100C20MP11 Coil CF/CM/CU36C CF/CM/CU48C CF/CM/CU36C CF/CM36D CF/CM/CU48C CF/CM/CU48D CF/CM/CU36C CF/CM36D CF/CM/CU48C CF/CM/CU48D CF/CM/CU36C CF/CM36D CF/CM/CU48C CF/CM/CU48D CF/CM/CU36C CF/CM36D CF/CM/CU48C CF/CM/CU48D CF/CM/CU36B CF/CM/CU36B CF/CM/CU36C CF/CM/CU48C CF/CM/CU36C CF/CM36D CF/CM/CU48C CF/CM/CU48D CF/CM/CU36C CF/CM36D CF/CM/CU48C CF/CM/CU48D CF/CM/CU36C CF/CM36D CF/CM/CU48C CF/CM/CU48D CF/CM/CU36C CF/CM36D CF/CM/CU48C CF/CM/CU48D CF/CM/CU36B CF/CM/CU36C CF/CM/CU48C CF/CM/CU36B CF/CM/CU36C CF/CM/CU48C CF/CM/CU36C CF/CM36D CF/CM/CU48C CF/CM/CU48D CF/CM/CU36C CF/CM36D CF/CM/CU48C CF/CM/CU48D CF/CM/CU36C CF/CM36D CF/CM/CU48C T.C. S.C. KW 0.97 0.93 1.01 1.00 0.94 1.00 0.97 0.90 0.97 0.98 0.92 0.98 1.00 0.92 1.00 1.00 0.93 1.00 0.97 0.90 0.97 0.98 0.92 0.98 1.00 0.92 1.00 1.00 0.93 1.00 0.98 0.93 0.98 0.98 0.93 0.98 1.00 0.94 1.00 1.00 0.94 1.00 0.98 0.93 0.98 0.98 0.93 0.98 1.00 0.94 1.00 1.00 0.94 1.00 0.96 0.90 1.00 0.97 0.92 1.01 0.97 0.93 1.01 1.00 0.94 1.00 0.97 0.90 0.97 0.98 0.92 0.98 1.00 0.92 1.00 1.00 0.93 1.00 0.97 0.90 0.97 0.98 0.92 0.98 1.00 0.92 1.00 1.00 0.93 1.00 0.98 0.93 0.98 0.98 0.93 0.98 1.00 0.94 1.00 1.00 0.94 1.00 0.98 0.93 0.98 0.98 0.93 0.98 1.00 0.94 1.00 1.00 0.94 1.00 0.97 0.91 1.01 0.97 0.92 1.01 0.99 0.93 0.99 0.97 0.91 1.01 0.97 0.93 1.01 0.99 0.90 0.99 0.97 0.92 0.97 0.97 0.92 0.97 1.00 0.93 1.00 1.00 0.93 1.00 0.97 0.92 0.97 0.98 0.93 0.98 1.00 0.94 1.00 1.00 0.94 1.00 0.99 1.00 1.03 0.99 1.01 1.03 1.00 0.98 1.00 63","5599017-YTG-F-0520 FURNACE MULTIPLIERS - 3 TON (Continued) Furnaces Coil T.C. S.C. KW TM9E100C20MP11 CF/CM/CU48D 1.00 0.98 1.00 TM9E120D20MP11 CF/CM36D 0.97 0.90 0.97 TM9E120D20MP11 CF/CM/CU48D 1.00 0.92 1.00 TM9V060B12MP12C CF/CM/CU36B 0.96 0.89 1.00 TM9V060B12MP12C CF/CM/CU36C 0.97 0.93 1.01 TM9V060B12MP12C CF/CM/CU48C 0.99 0.94 0.99 TM9V080B12MP12C CF/CM/CU36B 0.97 0.91 1.01 TM9V080B12MP12C CF/CM/CU36C 0.97 0.90 1.01 TM9V080B12MP12C CF/CM/CU48C 0.99 0.92 0.99 TM9V080C16MP12C CF/CM/CU36C 0.97 0.91 0.97 TM9V080C16MP12C CF/CM36D 0.97 0.91 0.97 TM9V080C16MP12C CF/CM/CU48C 1.00 0.93 1.00 TM9V080C16MP12C CF/CM/CU48D 1.00 0.93 1.00 TM9V100C16MP12C CF/CM/CU36C 0.98 0.93 0.98 TM9V100C16MP12C CF/CM36D 0.97 0.91 0.97 TM9V100C16MP12C CF/CM/CU48C 1.00 0.95 1.00 TM9V100C16MP12C CF/CM/CU48D 1.00 0.93 1.00 TM9V100C20MP12C CF/CM/CU36C 0.98 0.98 1.02 TM9V100C20MP12C CF/CM36D 0.98 0.97 0.98 TM9V100C20MP12C CF/CM/CU48C 1.00 0.96 1.00 TM9V100C20MP12C CF/CM/CU48D 1.00 0.96 1.00 TM9V120D20MP12C CF/CM36D 0.98 0.95 0.98 TM9V120D20MP12C CF/CM/CU48D 1.00 0.94 1.00 TM9Y060B12MP11 CF/CM/CU36B 0.97 0.91 1.01 TM9Y060B12MP11 CF/CM/CU36C 0.97 0.92 1.01 TM9Y060B12MP11 CF/CM/CU48C 0.99 0.93 0.99 TM9Y080B12MP11 CF/CM/CU36B 0.97 0.91 1.01 TM9Y080B12MP11 CF/CM/CU36C 0.97 0.93 1.01 TM9Y080B12MP11 CF/CM/CU48C 0.99 0.90 0.99 TM9Y080C16MP11 CF/CM/CU36C 0.97 0.92 0.97 TM9Y080C16MP11 CF/CM36D 0.97 0.92 0.97 TM9Y080C16MP11 CF/CM/CU48C 1.00 0.93 1.00 TM9Y080C16MP11 CF/CM/CU48D 1.00 0.93 1.00 TM9Y100C16MP11 CF/CM/CU36C 0.97 0.92 0.97 TM9Y100C16MP11 CF/CM36D 0.98 0.93 0.98 TM9Y100C16MP11 CF/CM/CU48C 1.00 0.94 1.00 TM9Y100C16MP11 CF/CM/CU48D 1.00 0.94 1.00 TM9Y100C20MP11 CF/CM/CU36C 0.99 1.00 1.03 TM9Y100C20MP11 CF/CM36D 0.99 1.01 1.03 TM9Y100C20MP11 CF/CM/CU48C 1.00 0.98 1.00 TM9Y100C20MP11 CF/CM/CU48D 1.00 0.98 1.00 TM9Y120D20MP11 CF/CM36D 0.97 0.90 0.97 TM9Y120D20MP11 CF/CM/CU48D 1.00 0.92 1.00 TMLV060A12MP12C CF/CM36A 0.96 0.89 1.00 TMLV060A12MP12C CF/CM/CU36B 0.97 0.91 1.01 TMLV080B12MP12C CF/CM/CU36B 0.96 0.89 1.00 TMLV080B12MP12C CF/CM/CU36C 0.96 0.89 1.00 TMLV080B12MP12C CF/CM/CU48C 0.99 0.94 0.99 TMLV080C16MP12C CF/CM/CU36C 0.97 0.91 0.97 TMLV080C16MP12C CF/CM36D 0.97 0.91 0.97 TMLV080C16MP12C CF/CM/CU48C 1.00 0.93 1.00 TMLV080C16MP12C CF/CM/CU48D 1.00 0.93 1.00 TMLV100C16MP12C CF/CM/CU36C 0.97 0.91 0.97 TMLV100C16MP12C CF/CM36D 0.97 0.91 0.97 TMLV100C16MP12C CF/CM/CU48C 1.00 0.93 1.00 64 FURNACE MULTIPLIERS - 3 TON (Continued) Furnaces Coil T.C. S.C. KW TMLV100C16MP12C CF/CM/CU48D 1.00 0.93 1.00 TMLV100C20MP12C CF/CM/CU36C 0.99 0.99 0.99 TMLV100C20MP12C CF/CM36D 0.99 0.99 0.99 TMLV100C20MP12C CF/CM/CU48C 1.00 0.98 1.00 TMLV100C20MP12C CF/CM/CU48D 1.00 0.98 1.00 TMLV120C20MP12C CF/CM/CU36C 0.99 0.99 0.99 TMLV120C20MP12C CF/CM36D 0.99 0.99 0.99 TMLV120C20MP12C CF/CM/CU48C 1.00 0.98 1.00 TMLV120C20MP12C CF/CM/CU48D 1.00 0.98 1.00 TMLX060A12MP11 CF/CM/CU36B 0.96 0.90 1.00 TMLX080B12MP11 CF/CM/CU36B 0.97 0.92 1.01 TMLX080B12MP11 CF/CM/CU36C 0.97 0.93 1.01 TMLX080B12MP11 CF/CM/CU48C 1.00 0.94 1.00 TMLX080C16MP11 CF/CM/CU36C 0.97 0.90 0.97 TMLX080C16MP11 CF/CM36D 0.98 0.92 0.98 TMLX080C16MP11 CF/CM/CU48C 1.00 0.92 1.00 TMLX080C16MP11 CF/CM/CU48D 1.00 0.93 1.00 TMLX100C16MP11 CF/CM/CU36C 0.97 0.90 0.97 TMLX100C16MP11 CF/CM36D 0.98 0.92 0.98 TMLX100C16MP11 CF/CM/CU48C 1.00 0.92 1.00 TMLX100C16MP11 CF/CM/CU48D 1.00 0.93 1.00 TMLX100C20MP11 CF/CM/CU36C 0.98 0.93 0.98 TMLX100C20MP11 CF/CM36D 0.98 0.93 0.98 TMLX100C20MP11 CF/CM/CU48C 1.00 0.94 1.00 TMLX100C20MP11 CF/CM/CU48D 1.00 0.94 1.00 TMLX120C20MP11 CF/CM/CU36C 0.98 0.93 0.98 TMLX120C20MP11 CF/CM36D 0.98 0.93 0.98 TMLX120C20MP11 CF/CM/CU48C 1.00 0.94 1.00 TMLX120C20MP11 CF/CM/CU48D 1.00 0.94 1.00 TP9C060B12MP13C CF/CM/CU36B 0.96 0.89 1.00 TP9C060B12MP13C CF/CM/CU36C 0.97 0.93 1.01 TP9C060B12MP13C CF/CM/CU48C 0.99 0.94 0.99 TP9C080B12MP13C CF/CM/CU36B 0.97 0.91 1.01 TP9C080B12MP13C CF/CM/CU36C 0.97 0.90 1.01 TP9C080B12MP13C CF/CM/CU48C 0.99 0.92 0.99 TP9C080C16MP13C CF/CM/CU36C 0.97 0.91 0.97 TP9C080C16MP13C CF/CM36D 0.97 0.91 0.97 TP9C080C16MP13C CF/CM/CU48C 1.00 0.93 1.00 TP9C080C16MP13C CF/CM/CU48D 1.00 0.93 1.00 TP9C100C16MP13C CF/CM/CU36C 0.98 0.93 0.98 TP9C100C16MP13C CF/CM36D 0.97 0.91 0.97 TP9C100C16MP13C CF/CM/CU48C 1.00 0.95 1.00 TP9C100C16MP13C CF/CM/CU48D 1.00 0.93 1.00 TP9C100C20MP13C CF/CM/CU36C 0.98 0.98 1.02 TP9C100C20MP13C CF/CM36D 0.98 0.97 0.98 TP9C100C20MP13C CF/CM/CU48C 1.00 0.96 1.00 TP9C100C20MP13C CF/CM/CU48D 1.00 0.96 1.00 TP9C120D20MP13C CF/CM36D 0.98 0.95 0.98 TP9C120D20MP13C CF/CM/CU48D 1.00 0.94 1.00 TPLC060A12MP13C CF/CM36A 0.96 0.89 1.00 TPLC060A12MP13C CF/CM/CU36B 0.97 0.91 1.01 TPLC080B12MP13C CF/CM/CU36B 0.96 0.89 1.00 TPLC080B12MP13C CF/CM/CU36C 0.96 0.89 1.00 TPLC080B12MP13C CF/CM/CU48C 0.99 0.94 0.99 TPLC080C16MP13C CF/CM/CU36C 0.97 0.91 0.97 Johnson Controls Ducted Systems","FURNACE MULTIPLIERS - 3 TON (Continued) Furnaces Coil T.C. S.C. KW TPLC080C16MP13C CF/CM36D 0.97 0.91 0.97 TPLC080C16MP13C CF/CM/CU48C 1.00 0.93 1.00 TPLC080C16MP13C CF/CM/CU48D 1.00 0.93 1.00 TPLC100C16MP13C CF/CM/CU36C 0.97 0.91 0.97 TPLC100C16MP13C CF/CM36D 0.97 0.91 0.97 TPLC100C16MP13C CF/CM/CU48C 1.00 0.93 1.00 TPLC100C16MP13C CF/CM/CU48D 1.00 0.93 1.00 TPLC100C20MP13C CF/CM/CU36C 0.99 0.99 0.99 TPLC100C20MP13C CF/CM36D 0.99 0.99 0.99 TPLC100C20MP13C CF/CM/CU48C 1.00 0.98 1.00 TPLC100C20MP13C CF/CM/CU48D 1.00 0.98 1.00 TPLC120C20MP13C CF/CM/CU36C 0.99 0.99 0.99 TPLC120C20MP13C CF/CM36D 0.99 0.99 0.99 TPLC120C20MP13C CF/CM/CU48C 1.00 0.98 1.00 TPLC120C20MP13C CF/CM/CU48D 1.00 0.98 1.00 YP9C060B12MP13C CF/CM/CU36B 0.96 0.89 1.00 YP9C060B12MP13C CF/CM/CU36C 0.97 0.93 1.01 YP9C060B12MP13C CF/CM/CU48C 0.99 0.94 0.99 YP9C080B12MP13C CF/CM/CU36B 0.97 0.91 1.01 YP9C080B12MP13C CF/CM/CU36C 0.97 0.90 1.01 YP9C080B12MP13C CF/CM/CU48C 0.99 0.92 0.99 YP9C080C16MP13C CF/CM/CU36C 0.97 0.91 0.97 YP9C080C16MP13C CF/CM36D 0.97 0.91 0.97 YP9C080C16MP13C CF/CM/CU48C 1.00 0.93 1.00 YP9C080C16MP13C CF/CM/CU48D 1.00 0.93 1.00 YP9C100C16MP13C CF/CM/CU36C 0.98 0.93 0.98 YP9C100C16MP13C CF/CM36D 0.97 0.91 0.97 YP9C100C16MP13C CF/CM/CU48C 1.00 0.95 1.00 YP9C100C16MP13C CF/CM/CU48D 1.00 0.93 1.00 5599017-YTG-F-0520 FURNACE MULTIPLIERS - 3 TON (Continued) Furnaces Coil T.C. S.C. KW YP9C100C20MP13C CF/CM/CU36C 0.98 0.98 1.02 YP9C100C20MP13C CF/CM36D 0.98 0.97 0.98 YP9C100C20MP13C CF/CM/CU48C 1.00 0.96 1.00 YP9C100C20MP13C CF/CM/CU48D 1.00 0.96 1.00 YP9C120D20MP13C CF/CM36D 0.98 0.95 0.98 YP9C120D20MP13C CF/CM/CU48D 1.00 0.94 1.00 YPLC060A12MP13C CF/CM36A 0.96 0.89 1.00 YPLC060A12MP13C CF/CM/CU36B 0.97 0.91 1.01 YPLC080B12MP13C CF/CM/CU36B 0.96 0.89 1.00 YPLC080B12MP13C CF/CM/CU36C 0.96 0.89 1.00 YPLC080B12MP13C CF/CM/CU48C 0.99 0.94 0.99 YPLC080C16MP13C CF/CM/CU36C 0.97 0.91 0.97 YPLC080C16MP13C CF/CM36D 0.97 0.91 0.97 YPLC080C16MP13C CF/CM/CU48C 1.00 0.93 1.00 YPLC080C16MP13C CF/CM/CU48D 1.00 0.93 1.00 YPLC100C16MP13C CF/CM/CU36C 0.97 0.91 0.97 YPLC100C16MP13C CF/CM36D 0.97 0.91 0.97 YPLC100C16MP13C CF/CM/CU48C 1.00 0.93 1.00 YPLC100C16MP13C CF/CM/CU48D 1.00 0.93 1.00 YPLC100C20MP13C CF/CM/CU36C 0.99 0.99 0.99 YPLC100C20MP13C CF/CM36D 0.99 0.99 0.99 YPLC100C20MP13C CF/CM/CU48C 1.00 0.98 1.00 YPLC100C20MP13C CF/CM/CU48D 1.00 0.98 1.00 YPLC120C20MP13C CF/CM/CU36C 0.99 0.99 0.99 YPLC120C20MP13C CF/CM36D 0.99 0.99 0.99 YPLC120C20MP13C CF/CM/CU48C 1.00 0.98 1.00 YPLC120C20MP13C CF/CM/CU48D 1.00 0.98 1.00 Johnson Controls Ducted Systems 65","5599017-YTG-F-0520 HEATING PERFORMANCE DATA CONDENSING UNIT MODEL NO YHG36B21S AIR TEMP. AIR TEMP. ID CFM ENTERING ENTERING 950 1200 OUTDOOR UNIT (°F) INDOOR COIL (°F) MBH COP KW MBH COP KW 60 42.0 4.56 2.70 43.0 4.80 2.63 60 70 40.9 4.07 2.97 42.0 4.32 2.88 80 39.8 3.59 3.25 41.0 3.84 3.14 60 36.3 4.11 2.59 37.0 4.31 2.52 47 70 35.3 3.65 2.87 36.1 3.84 2.79 80 34.2 3.19 3.15 35.2 3.37 3.06 60 33.0 3.81 2.54 33.6 3.97 2.49 40 70 32.3 3.40 2.82 33.0 3.55 2.76 80 31.7 2.99 3.11 32.4 3.13 3.03 60 26.5 3.13 2.49 28.0 3.36 2.45 30 70 26.9 2.89 2.76 27.7 3.03 2.71 80 27.3 2.65 3.03 27.4 2.70 2.98 60 23.7 2.97 2.34 23.9 2.98 2.35 17 70 22.7 2.60 2.59 22.9 2.63 2.58 80 21.7 2.24 2.84 21.8 2.28 2.81 60 20.3 2.54 2.34 19.7 2.44 2.36 10 70 20.0 2.30 2.57 19.8 2.25 2.60 80 19.6 2.05 2.80 19.9 2.05 2.84 60 15.8 2.13 2.16 15.3 2.04 2.18 0 70 15.6 1.92 2.38 15.4 1.88 2.40 80 15.3 1.72 2.59 15.5 1.72 2.63 60 11.5 1.59 2.09 11.1 1.53 2.11 -10 70 11.3 1.44 2.30 11.2 1.41 2.32 80 11.1 1.28 2.51 11.2 1.28 2.54 60 7.1 1.02 2.02 6.8 0.98 2.04 -20 70 7.0 0.92 2.22 6.9 0.90 2.24 80 6.8 0.82 2.42 6.9 0.82 2.45 NOTE: ALL CAPACITIES INCLUDE INDOOR FAN HEAT. KW VALUES ARE FOR THE SYSTEM (OUTDOOR + INDOOR). Yellow shaded cells are AHRI High Heating conditions. Orange shaded cells are AHRI Low Heating conditions. Multipliers for determining the performance with other indoor sections. COIL MULTIPLIERS - 3 TON Air Handler AE36BX21 AE36CX21 AE42CX21 AE48CX21 AE48DX21 AVC36BX21 AVC36CX21 AVC42CX21 AVC48CX21 AVC48DX21 ME12BN21 ME12CN21 ME12CN21 ME14DN21 Coil – – – – – – – – – – CF/CM36B CF/CM36C CF/CM48C CF/CM36D MBH COP KW 0.98 0.98 1.00 0.98 1.00 0.98 1.01 1.01 1.01 1.00 1.00 1.00 1.01 1.04 0.97 0.98 0.96 1.02 0.97 0.97 1.00 1.01 0.98 1.03 1.01 0.99 1.02 1.01 1.01 1.01 0.99 0.99 0.99 0.98 0.99 0.99 1.01 1.01 1.01 0.98 1.00 0.98 COIL MULTIPLIERS - 3 TON Air Handler ME14DN21 ME16CN21 ME16CN21 ME20DN21 ME20DN21 MVC12BN21 MVC12CN21 MVC12CN21 MVC14DN21 MVC14DN21 MVC16CN21 MVC16CN21 MVC20DN21 MVC20DN21 Coil CF/CM48D CF/CM36C CF/CM48C CF/CM36D CF/CM48D CF/CM36B CF/CM36C CF/CM48C CF/CM36D CF/CM48D CF/CM36C CF/CM48C CF/CM36D CF/CM48D 1450 MBH COP KW 44.0 5.03 2.57 43.1 4.56 2.79 42.2 4.09 3.02 37.8 4.52 2.45 36.9 4.04 2.71 36.1 3.56 2.97 34.3 4.13 2.43 33.7 3.71 2.69 33.1 3.28 2.95 29.5 3.59 2.41 28.5 3.17 2.67 27.5 2.75 2.93 24.0 2.99 2.35 23.0 2.65 2.57 22.0 2.32 2.78 19.02 2.34 2.38 19.5 2.20 2.62 20.1 2.05 2.87 14.8 1.96 2.20 15.3 1.84 2.43 15.7 1.71 2.66 10.7 1.47 2.13 11.0 1.37 2.35 11.3 1.28 2.57 6.6 0.94 2.05 6.8 0.88 2.27 7.0 0.82 2.48 MBH COP KW 1.01 1.01 1.00 0.99 1.01 0.98 1.01 1.02 0.99 1.01 1.07 0.94 1.01 1.07 0.94 0.98 0.97 1.00 0.98 0.99 0.98 1.01 1.00 1.01 0.99 1.03 0.96 1.01 1.01 1.00 0.98 1.00 0.98 1.01 1.01 1.00 0.99 1.05 0.95 1.01 1.05 0.96 66 Johnson Controls Ducted Systems","FURNACE MULTIPLIERS - 3 TON Furnaces Coil MBH COP KW TM8V060A12MP12C CF/CM36A 0.98 0.94 1.04 TM8V060A12MP12C CF/CM/CU36B 0.99 0.96 1.03 TM8V080B12MP12C CF/CM/CU36B 0.98 0.94 1.04 TM8V080B12MP12C CF/CM/CU36C 0.98 0.95 1.03 TM8V080B12MP12C CF/CM/CU48C 1.01 0.97 1.04 TM8V080C16MP12C CF/CM/CU36C 0.98 0.97 1.01 TM8V080C16MP12C CF/CM36D 0.98 0.97 1.01 TM8V080C16MP12C CF/CM/CU48C 1.01 0.98 1.03 TM8V080C16MP12C CF/CM/CU48D 1.01 0.98 1.03 TM8V100C16MP12C CF/CM/CU36C 0.98 0.97 1.01 TM8V100C16MP12C CF/CM36D 0.98 0.97 1.01 TM8V100C16MP12C CF/CM/CU48C 1.01 0.98 1.03 TM8V100C16MP12C CF/CM/CU48D 1.01 0.98 1.03 TM8V100C20MP12C CF/CM/CU36C 1.00 1.02 0.98 TM8V100C20MP12C CF/CM36D 1.00 1.02 0.98 TM8V100C20MP12C CF/CM/CU48C 1.01 1.03 0.98 TM8V100C20MP12C CF/CM/CU48D 1.01 1.03 0.98 TM8V120C20MP12C CF/CM/CU36C 1.00 1.02 0.98 TM8V120C20MP12C CF/CM36D 1.00 1.02 0.98 TM8V120C20MP12C CF/CM/CU48C 1.01 1.03 0.98 TM8V120C20MP12C CF/CM/CU48D 1.01 1.03 0.98 TM8X060A12MP11 CF/CM/CU36B 0.98 0.95 1.03 TM8X080B12MP11 CF/CM/CU36B 0.99 0.96 1.03 TM8X080B12MP11 CF/CM/CU36C 0.99 0.97 1.02 TM8X080B12MP11 CF/CM/CU48C 1.01 0.99 1.02 TM8X080C16MP11 CF/CM/CU36C 0.98 0.97 1.01 TM8X080C16MP11 CF/CM36D 0.98 0.98 1.00 TM8X080C16MP11 CF/CM/CU48C 1.01 0.98 1.03 TM8X080C16MP11 CF/CM/CU48D 1.01 0.99 1.02 TM8X100C16MP11 CF/CM/CU36C 0.98 0.97 1.01 TM8X100C16MP11 CF/CM36D 0.98 0.98 1.00 TM8X100C16MP11 CF/CM/CU48C 1.01 0.98 1.03 TM8X100C16MP11 CF/CM/CU48D 1.01 0.99 1.02 TM8X100C20MP11 CF/CM/CU36C 0.98 0.99 0.99 TM8X100C20MP11 CF/CM36D 0.98 0.99 0.99 TM8X100C20MP11 CF/CM/CU48C 1.01 1.00 1.01 TM8X100C20MP11 CF/CM/CU48D 1.01 1.00 1.01 TM8X120C20MP11 CF/CM/CU36C 0.98 0.99 0.99 TM8X120C20MP11 CF/CM36D 0.98 0.99 0.99 TM8X120C20MP11 CF/CM/CU48C 1.01 1.00 1.01 TM8X120C20MP11 CF/CM/CU48D 1.01 1.00 1.01 TM8Y060A12MP11 CF/CM/CU36B 0.98 0.95 1.03 TM8Y080B12MP11 CF/CM/CU36B 0.99 0.96 1.03 TM8Y080B12MP11 CF/CM/CU36C 0.99 0.97 1.02 TM8Y080B12MP11 CF/CM/CU48C 1.01 0.99 1.02 TM8Y080C16MP11 CF/CM/CU36C 0.98 0.97 1.01 TM8Y080C16MP11 CF/CM36D 0.98 0.98 1.00 TM8Y080C16MP11 CF/CM/CU48C 1.01 0.98 1.03 TM8Y080C16MP11 CF/CM/CU48D 1.01 0.99 1.02 TM8Y100C16MP11 CF/CM/CU36C 0.98 0.97 1.01 TM8Y100C16MP11 CF/CM36D 0.98 0.98 1.00 TM8Y100C16MP11 CF/CM/CU48C 1.01 0.98 1.03 TM8Y100C16MP11 CF/CM/CU48D 1.01 0.99 1.02 TM8Y100C20MP11 CF/CM/CU36C 0.98 0.99 0.99 TM8Y100C20MP11 CF/CM36D 0.98 0.99 0.99 Johnson Controls Ducted Systems 5599017-YTG-F-0520 FURNACE MULTIPLIERS - 3 TON (Continued) Furnaces Coil MBH COP KW TM8Y100C20MP11 CF/CM/CU48C 1.01 1.00 1.01 TM8Y100C20MP11 CF/CM/CU48D 1.01 1.00 1.01 TM8Y120C20MP11 CF/CM/CU36C 0.98 0.99 0.99 TM8Y120C20MP11 CF/CM36D 0.98 0.99 0.99 TM8Y120C20MP11 CF/CM/CU48C 1.01 1.00 1.01 TM8Y120C20MP11 CF/CM/CU48D 1.01 1.00 1.01 TM9E060B12MP11 CF/CM/CU36B 0.99 0.95 1.04 TM9E060B12MP11 CF/CM/CU36C 0.99 0.96 1.03 TM9E060B12MP11 CF/CM/CU48C 1.01 0.97 1.04 TM9E080B12MP11 CF/CM/CU36B 0.99 0.96 1.03 TM9E080B12MP11 CF/CM/CU36C 0.99 0.97 1.02 TM9E080B12MP11 CF/CM/CU48C 1.01 0.97 1.04 TM9E080C16MP11 CF/CM/CU36C 0.98 0.97 1.01 TM9E080C16MP11 CF/CM36D 0.98 0.97 1.01 TM9E080C16MP11 CF/CM/CU48C 1.01 0.98 1.03 TM9E080C16MP11 CF/CM/CU48D 1.01 0.98 1.03 TM9E100C16MP11 CF/CM/CU36C 0.98 0.97 1.01 TM9E100C16MP11 CF/CM36D 0.98 0.98 1.00 TM9E100C16MP11 CF/CM/CU48C 1.01 0.99 1.02 TM9E100C16MP11 CF/CM/CU48D 1.01 0.99 1.02 TM9E100C20MP11 CF/CM/CU36C 1.01 1.02 0.99 TM9E100C20MP11 CF/CM36D 1.01 1.03 0.98 TM9E100C20MP11 CF/CM/CU48C 1.01 1.03 0.98 TM9E100C20MP11 CF/CM/CU48D 1.01 1.03 0.98 TM9E120D20MP11 CF/CM36D 0.98 0.97 1.00 TM9E120D20MP11 CF/CM/CU48D 1.01 0.99 1.02 TM9V060B12MP12C CF/CM/CU36B 0.98 0.94 1.04 TM9V060B12MP12C CF/CM/CU36C 0.99 0.96 1.03 TM9V060B12MP12C CF/CM/CU48C 1.01 0.97 1.04 TM9V080B12MP12C CF/CM/CU36B 0.99 0.96 1.03 TM9V080B12MP12C CF/CM/CU36C 0.98 0.96 1.02 TM9V080B12MP12C CF/CM/CU48C 1.01 0.97 1.04 TM9V080C16MP12C CF/CM/CU36C 0.98 0.97 1.02 TM9V080C16MP12C CF/CM36D 0.98 0.97 1.02 TM9V080C16MP12C CF/CM/CU48C 1.01 0.98 1.03 TM9V080C16MP12C CF/CM/CU48D 1.01 0.98 1.03 TM9V100C16MP12C CF/CM/CU36C 0.98 0.98 1.00 TM9V100C16MP12C CF/CM36D 0.98 0.98 1.00 TM9V100C16MP12C CF/CM/CU48C 1.01 1.01 1.00 TM9V100C16MP12C CF/CM/CU48D 1.01 0.99 1.02 TM9V100C20MP12C CF/CM/CU36C 1.00 1.00 1.00 TM9V100C20MP12C CF/CM36D 0.99 1.01 0.99 TM9V100C20MP12C CF/CM/CU48C 1.01 1.01 1.00 TM9V100C20MP12C CF/CM/CU48D 1.01 1.02 1.00 TM9V120D20MP12C CF/CM36D 0.99 1.00 0.99 TM9V120D20MP12C CF/CM/CU48D 1.01 1.01 1.00 TM9Y060B12MP11 CF/CM/CU36B 0.99 0.95 1.04 TM9Y060B12MP11 CF/CM/CU36C 0.99 0.96 1.03 TM9Y060B12MP11 CF/CM/CU48C 1.01 0.97 1.04 TM9Y080B12MP11 CF/CM/CU36B 0.99 0.96 1.03 TM9Y080B12MP11 CF/CM/CU36C 0.99 0.97 1.02 TM9Y080B12MP11 CF/CM/CU48C 1.01 0.97 1.04 TM9Y080C16MP11 CF/CM/CU36C 0.98 0.97 1.01 TM9Y080C16MP11 CF/CM36D 0.98 0.97 1.01 TM9Y080C16MP11 CF/CM/CU48C 1.01 0.98 1.03 67","5599017-YTG-F-0520 FURNACE MULTIPLIERS - 3 TON (Continued) Furnaces Coil MBH COP KW TM9Y080C16MP11 CF/CM/CU48D 1.01 0.98 1.03 TM9Y100C16MP11 CF/CM/CU36C 0.98 0.97 1.01 TM9Y100C16MP11 CF/CM36D 0.98 0.98 1.00 TM9Y100C16MP11 CF/CM/CU48C 1.01 0.99 1.02 TM9Y100C16MP11 CF/CM/CU48D 1.01 0.99 1.02 TM9Y100C20MP11 CF/CM/CU36C 1.01 1.02 0.99 TM9Y100C20MP11 CF/CM36D 1.01 1.03 0.98 TM9Y100C20MP11 CF/CM/CU48C 1.01 1.03 0.98 TM9Y100C20MP11 CF/CM/CU48D 1.01 1.03 0.98 TM9Y120D20MP11 CF/CM36D 0.98 0.97 1.00 TM9Y120D20MP11 CF/CM/CU48D 1.01 0.99 1.02 TMLV060A12MP12C CF/CM36A 0.98 0.94 1.04 TMLV060A12MP12C CF/CM/CU36B 0.99 0.96 1.03 TMLV080B12MP12C CF/CM/CU36B 0.98 0.94 1.04 TMLV080B12MP12C CF/CM/CU36C 0.98 0.95 1.03 TMLV080B12MP12C CF/CM/CU48C 1.01 0.97 1.04 TMLV080C16MP12C CF/CM/CU36C 0.98 0.97 1.01 TMLV080C16MP12C CF/CM36D 0.98 0.97 1.01 TMLV080C16MP12C CF/CM/CU48C 1.01 0.98 1.03 TMLV080C16MP12C CF/CM/CU48D 1.01 0.98 1.03 TMLV100C16MP12C CF/CM/CU36C 0.98 0.97 1.01 TMLV100C16MP12C CF/CM36D 0.98 0.97 1.01 TMLV100C16MP12C CF/CM/CU48C 1.01 0.98 1.03 TMLV100C16MP12C CF/CM/CU48D 1.01 0.98 1.03 TMLV100C20MP12C CF/CM/CU36C 1.00 1.02 0.98 TMLV100C20MP12C CF/CM36D 1.00 1.02 0.98 TMLV100C20MP12C CF/CM/CU48C 1.01 1.03 0.98 TMLV100C20MP12C CF/CM/CU48D 1.01 1.03 0.98 TMLV120C20MP12C CF/CM/CU36C 1.00 1.02 0.98 TMLV120C20MP12C CF/CM36D 1.00 1.02 0.98 TMLV120C20MP12C CF/CM/CU48C 1.01 1.03 0.98 TMLV120C20MP12C CF/CM/CU48D 1.01 1.03 0.98 TMLX060A12MP11 CF/CM/CU36B 0.98 0.95 1.03 TMLX080B12MP11 CF/CM/CU36B 0.99 0.96 1.03 TMLX080B12MP11 CF/CM/CU36C 0.99 0.97 1.02 TMLX080B12MP11 CF/CM/CU48C 1.01 0.99 1.02 TMLX080C16MP11 CF/CM/CU36C 0.98 0.97 1.01 TMLX080C16MP11 CF/CM36D 0.98 0.98 1.00 TMLX080C16MP11 CF/CM/CU48C 1.01 0.98 1.03 TMLX080C16MP11 CF/CM/CU48D 1.01 0.99 1.02 TMLX100C16MP11 CF/CM/CU36C 0.98 0.97 1.01 TMLX100C16MP11 CF/CM36D 0.98 0.98 1.00 TMLX100C16MP11 CF/CM/CU48C 1.01 0.98 1.03 TMLX100C16MP11 CF/CM/CU48D 1.01 0.99 1.02 TMLX100C20MP11 CF/CM/CU36C 0.98 0.99 0.99 TMLX100C20MP11 CF/CM36D 0.98 0.99 0.99 TMLX100C20MP11 CF/CM/CU48C 1.01 1.00 1.01 TMLX100C20MP11 CF/CM/CU48D 1.01 1.00 1.01 TMLX120C20MP11 CF/CM/CU36C 0.98 0.99 0.99 TMLX120C20MP11 CF/CM36D 0.98 0.99 0.99 TMLX120C20MP11 CF/CM/CU48C 1.01 1.00 1.01 TMLX120C20MP11 CF/CM/CU48D 1.01 1.00 1.01 TP9C060B12MP13C CF/CM/CU36B 0.98 0.94 1.04 TP9C060B12MP13C CF/CM/CU36C 0.99 0.96 1.03 TP9C060B12MP13C CF/CM/CU48C 1.01 0.97 1.04 68 FURNACE MULTIPLIERS - 3 TON (Continued) Furnaces Coil MBH COP KW TP9C080B12MP13C CF/CM/CU36B 0.99 0.96 1.03 TP9C080B12MP13C CF/CM/CU36C 0.98 0.96 1.02 TP9C080B12MP13C CF/CM/CU48C 1.01 0.97 1.04 TP9C080C16MP13C CF/CM/CU36C 0.98 0.97 1.02 TP9C080C16MP13C CF/CM36D 0.98 0.97 1.02 TP9C080C16MP13C CF/CM/CU48C 1.01 0.98 1.03 TP9C080C16MP13C CF/CM/CU48D 1.01 0.98 1.03 TP9C100C16MP13C CF/CM/CU36C 0.98 0.98 1.00 TP9C100C16MP13C CF/CM36D 0.98 0.98 1.00 TP9C100C16MP13C CF/CM/CU48C 1.01 1.01 1.00 TP9C100C16MP13C CF/CM/CU48D 1.01 0.99 1.02 TP9C100C20MP13C CF/CM/CU36C 1.00 1.00 1.00 TP9C100C20MP13C CF/CM36D 0.99 1.01 0.99 TP9C100C20MP13C CF/CM/CU48C 1.01 1.01 1.00 TP9C100C20MP13C CF/CM/CU48D 1.01 1.02 1.00 TP9C120D20MP13C CF/CM36D 0.99 1.00 0.99 TP9C120D20MP13C CF/CM/CU48D 1.01 1.01 1.00 TPLC060A12MP13C CF/CM36A 0.98 0.94 1.04 TPLC060A12MP13C CF/CM/CU36B 0.99 0.96 1.03 TPLC080B12MP13C CF/CM/CU36B 0.98 0.94 1.04 TPLC080B12MP13C CF/CM/CU36C 0.98 0.95 1.03 TPLC080B12MP13C CF/CM/CU48C 1.01 0.97 1.04 TPLC080C16MP13C CF/CM/CU36C 0.98 0.97 1.01 TPLC080C16MP13C CF/CM36D 0.98 0.97 1.01 TPLC080C16MP13C CF/CM/CU48C 1.01 0.98 1.03 TPLC080C16MP13C CF/CM/CU48D 1.01 0.98 1.03 TPLC100C16MP13C CF/CM/CU36C 0.98 0.97 1.01 TPLC100C16MP13C CF/CM36D 0.98 0.97 1.01 TPLC100C16MP13C CF/CM/CU48C 1.01 0.98 1.03 TPLC100C16MP13C CF/CM/CU48D 1.01 0.98 1.03 TPLC100C20MP13C CF/CM/CU36C 1.00 1.02 0.98 TPLC100C20MP13C CF/CM36D 1.00 1.02 0.98 TPLC100C20MP13C CF/CM/CU48C 1.01 1.03 0.98 TPLC100C20MP13C CF/CM/CU48D 1.01 1.03 0.98 TPLC120C20MP13C CF/CM/CU36C 1.00 1.02 0.98 TPLC120C20MP13C CF/CM36D 1.00 1.02 0.98 TPLC120C20MP13C CF/CM/CU48C 1.01 1.03 0.98 TPLC120C20MP13C CF/CM/CU48D 1.01 1.03 0.98 YP9C060B12MP13C CF/CM/CU36B 0.98 0.94 1.04 YP9C060B12MP13C CF/CM/CU36C 0.99 0.96 1.03 YP9C060B12MP13C CF/CM/CU48C 1.01 0.97 1.04 YP9C080B12MP13C CF/CM/CU36B 0.99 0.96 1.03 YP9C080B12MP13C CF/CM/CU36C 0.98 0.96 1.02 YP9C080B12MP13C CF/CM/CU48C 1.01 0.97 1.04 YP9C080C16MP13C CF/CM/CU36C 0.98 0.97 1.02 YP9C080C16MP13C CF/CM36D 0.98 0.97 1.02 YP9C080C16MP13C CF/CM/CU48C 1.01 0.98 1.03 YP9C080C16MP13C CF/CM/CU48D 1.01 0.98 1.03 YP9C100C16MP13C CF/CM/CU36C 0.98 0.98 1.00 YP9C100C16MP13C CF/CM36D 0.98 0.98 1.00 YP9C100C16MP13C CF/CM/CU48C 1.01 1.01 1.00 YP9C100C16MP13C CF/CM/CU48D 1.01 0.99 1.02 YP9C100C20MP13C CF/CM/CU36C 1.00 1.00 1.00 YP9C100C20MP13C CF/CM36D 0.99 1.01 0.99 YP9C100C20MP13C CF/CM/CU48C 1.01 1.01 1.00 Johnson Controls Ducted Systems","FURNACE MULTIPLIERS - 3 TON (Continued) Furnaces Coil MBH COP KW YP9C100C20MP13C CF/CM/CU48D 1.01 1.02 1.00 YP9C120D20MP13C CF/CM36D 0.99 1.00 0.99 YP9C120D20MP13C CF/CM/CU48D 1.01 1.01 1.00 YPLC060A12MP13C CF/CM36A 0.98 0.94 1.04 YPLC060A12MP13C CF/CM/CU36B 0.99 0.96 1.03 YPLC080B12MP13C CF/CM/CU36B 0.98 0.94 1.04 YPLC080B12MP13C CF/CM/CU36C 0.98 0.95 1.03 YPLC080B12MP13C CF/CM/CU48C 1.01 0.97 1.04 YPLC080C16MP13C CF/CM/CU36C 0.98 0.97 1.01 YPLC080C16MP13C CF/CM36D 0.98 0.97 1.01 YPLC080C16MP13C CF/CM/CU48C 1.01 0.98 1.03 YPLC080C16MP13C CF/CM/CU48D 1.01 0.98 1.03 YPLC100C16MP13C CF/CM/CU36C 0.98 0.97 1.01 5599017-YTG-F-0520 FURNACE MULTIPLIERS - 3 TON (Continued) Furnaces Coil MBH COP KW YPLC100C16MP13C CF/CM36D 0.98 0.97 1.01 YPLC100C16MP13C CF/CM/CU48C 1.01 0.98 1.03 YPLC100C16MP13C CF/CM/CU48D 1.01 0.98 1.03 YPLC100C20MP13C CF/CM/CU36C 1.00 1.02 0.98 YPLC100C20MP13C CF/CM36D 1.00 1.02 0.98 YPLC100C20MP13C CF/CM/CU48C 1.01 1.03 0.98 YPLC100C20MP13C CF/CM/CU48D 1.01 1.03 0.98 YPLC120C20MP13C CF/CM/CU36C 1.00 1.02 0.98 YPLC120C20MP13C CF/CM36D 1.00 1.02 0.98 YPLC120C20MP13C CF/CM/CU48C 1.01 1.03 0.98 YPLC120C20MP13C CF/CM/CU48D 1.01 1.03 0.98 PERFORMANCE DATA - 3.5 TON CONDENSER-ONLY DATA (OUTDOOR UNIT) MODEL SATURATED SUCTION @ COMPRESSOR 65 °F T (°F) P (PSIG) MBH KW 35 107 39.5 1.77 40 119 43.6 1.79 45 YHG42B21S 50 130 47.8 1.87 143 50.5 1.82 55 156 56.2 1.87 60 170 60.4 1.89 75 °F MBH KW 36.9 2.07 41.0 2.10 46.5 2.16 47.9 2.13 53.3 2.16 57.4 2.18 Outdoor Ambient Temperature 85 °F 95 °F 105 °F MBH KW MBH KW MBH KW 34.3 2.38 31.7 2.66 29.1 2.89 38.3 2.44 35.4 2.70 33.0 2.95 42.8 2.44 39.0 2.73 35.3 3.02 45.3 2.45 42.7 2.76 40.1 3.08 50.4 2.45 47.6 2.80 44.9 3.14 54.5 2.47 51.5 2.83 49.6 3.04 Notes: 1. For Outdoor Unit (Condenser) performance only. Data does not include the effects of air handler power or heat. 2. Performance based on 15ºF subcooling and 15ºF superheat at the Outdoor Unit base valves. a. Increase capacity by 1% for each 2ºF increase in subcooling. b. Decrease capacity by 1% for each 2ºF decrease in subcooling. 3. Maximum recommended condensing temperature is 140ºF. 115 °F MBH KW 26.5 3.12 30.3 3.21 34.1 3.30 37.5 3.39 41.8 3.49 45.6 3.58 125 °F MBH KW 23.9 3.60 27.6 3.60 31.4 3.59 34.9 3.71 38.9 3.61 42.7 3.62 Johnson Controls Ducted Systems 69","5599017-YTG-F-0520 COOLING PERFORMANCE DATA AIR CONDITIONER MODEL NO. YHG42B21S AIR TEMP. IDCFM 1150 1400 1650 ENTERING ID DB (°F) 80 80 75 80 80 80 80 75 80 80 80 80 75 80 80 OUTDOOR UNIT (°F) ID WB (°F) 57 62 62 67 72 57 62 62 67 72 57 62 62 67 72 T.C. 40.1 42.9 43.0 47.5 51.8 42.5 44.4 44.4 48.9 52.9 45.0 45.9 45.8 50.3 54.1 65 S.C. 40.1 37.1 31.3 31.4 24.7 42.5 40.9 34.3 33.9 26.1 45.0 44.7 37.3 36.5 27.6 KW 2.18 2.21 2.21 2.23 2.24 2.27 2.29 2.30 2.32 2.33 2.37 2.38 2.39 2.40 2.42 T.C. 38.8 41.4 41.4 45.8 50.3 41.1 42.7 42.6 47.1 51.7 43.5 44.1 43.9 48.4 53.0 75 S.C. 38.8 36.4 30.6 30.8 24.1 41.1 40.3 33.6 33.4 25.9 43.5 44.1 36.6 36.0 27.7 KW 2.38 2.41 2.43 2.44 2.44 2.48 2.51 2.51 2.53 2.53 2.57 2.60 2.60 2.61 2.62 T.C. 37.2 39.3 39.4 43.5 49.0 39.5 40.6 40.5 44.8 50.5 41.7 41.9 41.7 46.0 51.9 85 S.C. 37.2 35.3 29.7 29.7 23.5 39.5 39.1 32.6 32.4 25.3 41.7 41.9 35.6 35.1 27.1 KW 2.67 2.69 2.70 2.71 2.55 2.76 2.79 2.79 2.80 2.64 2.86 2.88 2.88 2.89 2.74 T.C. 35.7 37.3 37.4 41.3 47.7 37.8 38.5 38.5 42.5 49.3 39.9 39.8 39.5 43.6 50.8 95 S.C. 35.7 34.2 28.7 28.5 22.8 37.8 38.0 31.7 31.4 24.6 39.9 39.8 34.6 34.3 26.5 KW 2.95 2.97 2.97 2.98 2.66 3.05 3.06 3.06 3.07 2.75 3.14 3.16 3.15 3.16 2.85 T.C. 34.1 35.3 35.3 39.0 45.1 36.1 36.7 36.3 40.1 46.4 38.1 38.0 37.3 41.2 47.8 105 S.C. 34.1 33.2 27.7 26.1 21.9 36.1 36.4 30.6 28.7 23.7 38.1 38.0 33.5 31.3 25.5 KW 3.24 3.26 3.26 3.28 3.04 3.34 3.36 3.35 3.37 3.13 3.44 3.46 3.44 3.46 3.22 T.C. 32.6 33.4 33.2 36.8 42.5 34.5 34.8 34.1 37.8 43.6 36.4 36.2 35.1 38.7 44.8 115 S.C. 32.6 32.1 26.7 23.8 21.1 34.5 34.8 29.5 26.0 22.8 36.4 36.2 32.3 28.2 24.5 KW 3.53 3.55 3.55 3.57 3.41 3.64 3.65 3.64 3.66 3.50 3.74 3.75 3.73 3.76 3.58 T.C. 31.1 31.4 31.1 34.6 39.8 32.8 33.0 32.0 35.4 40.8 34.6 34.5 32.8 36.3 41.8 125 S.C. 31.1 31.0 25.7 21.4 20.3 32.8 33.0 28.4 23.3 21.9 34.6 34.5 31.1 25.2 23.5 KW 3.81 3.84 3.84 3.86 3.78 3.93 3.94 3.93 3.96 3.87 4.05 4.05 4.01 4.05 3.95 NOTE: ALL CAPACITIES INCLUDE INDOOR FAN HEAT. KW VALUES ARE FOR THE SYSTEM (OUTDOOR + INDOOR). Green shaded cells are ACCA (TVA) conditions. Blue shaded cells are AHRI conditions. Multipliers for determining the performance with other indoor sections. NOTE: For dry bulb temperatures different than those listed (between 73-87 °F), sensible capacity increases by 1060 BTUH per 1000 CFM per degree above the listed temperature and decreases by 1060 BTUH per 1000 CFM per degree below the listed temperature. COIL MULTIPLIERS - 3.5 TON Air Handler – – – AE42CX21 AE43CX21 AE48CX21 AE48DX21 AE60CX21 AE60CX22 AP48CX21 AVC42CX21 AVC48CX21 AVC48DX21 Coil CF/CM/CU48C CF/CM/CU48C CF/CM/CU48C – – – – – – – – – – T.C. S.C. KW 1.00 0.97 1.06 1.00 0.97 1.06 1.01 1.01 1.06 0.99 0.94 0.99 1.00 0.98 1.00 0.99 0.94 0.99 1.00 0.97 1.00 1.00 0.98 1.00 1.00 0.98 1.00 0.98 0.97 1.04 0.99 0.97 0.99 0.99 0.95 0.99 0.99 0.95 0.99 COIL MULTIPLIERS - 3.5 TON Air Handler AVC49CX21 ME14DN21 ME14DN21 ME16CN21 ME16CN21 ME20DN21 ME20DN21 MVC14DN21 MVC14DN21 MVC16CN21 MVC16CN21 MVC20DN21 MVC20DN21 Coil – CF/CM48D CF/CM60D CF/CM48C CF/CM60C CF/CM48D CF/CM60D CF/CM48D CF/CM60D CF/CM48C CF/CM60C CF/CM48D CF/CM60D T.C. S.C. KW 1.00 1.00 1.00 0.99 0.94 0.99 1.00 0.98 1.00 0.99 0.98 0.99 1.00 1.02 1.00 1.00 0.98 1.00 1.01 1.01 1.01 1.00 0.97 1.00 1.01 1.01 1.01 1.00 0.98 1.00 1.01 1.01 1.01 1.00 0.97 1.00 1.01 1.01 1.01 70 Johnson Controls Ducted Systems","FURNACE MULTIPLIERS - 3.5 TON Furnaces Coil T.C. S.C. KW TM8V080C16MP12C CF/CM/CU48C 0.99 0.96 0.99 TM8V080C16MP12C CF/CM/CU48D 0.99 0.96 0.99 TM8V080C16MP12C CF/CM/CU60C 0.99 0.97 0.99 TM8V080C16MP12C CF/CM/CU60D 1.00 0.99 1.00 TM8V100C16MP12C CF/CM/CU48C 0.99 0.96 0.99 TM8V100C16MP12C CF/CM/CU48D 0.99 0.96 0.99 TM8V100C16MP12C CF/CM/CU60C 0.99 0.97 0.99 TM8V100C16MP12C CF/CM/CU60D 1.00 0.99 1.00 TM8V100C20MP12C CF/CM/CU48C 0.99 0.96 0.99 TM8V100C20MP12C CF/CM/CU48D 0.99 0.96 0.99 TM8V100C20MP12C CF/CM/CU60C 1.00 0.99 1.00 TM8V100C20MP12C CF/CM/CU60D 1.00 0.99 1.00 TM8V120C20MP12C CF/CM/CU48C 0.99 0.96 0.99 TM8V120C20MP12C CF/CM/CU48D 0.99 0.96 0.99 TM8V120C20MP12C CF/CM/CU60C 1.00 0.99 1.00 TM8V120C20MP12C CF/CM/CU60D 1.00 0.99 1.00 TM8X080C16MP11 CF/CM/CU48C 0.98 0.93 0.98 TM8X080C16MP11 CF/CM/CU48D 0.99 1.00 0.99 TM8X080C16MP11 CF/CM/CU60C 1.00 1.04 1.00 TM8X080C16MP11 CF/CM/CU60D 1.00 1.04 1.00 TM8X100C16MP11 CF/CM/CU48C 0.98 0.93 0.98 TM8X100C16MP11 CF/CM/CU48D 0.99 1.00 0.99 TM8X100C16MP11 CF/CM/CU60C 1.00 1.04 1.00 TM8X100C16MP11 CF/CM/CU60D 1.00 1.04 1.00 TM8X100C20MP11 CF/CM/CU48C 0.99 0.96 0.99 TM8X100C20MP11 CF/CM/CU48D 0.99 0.96 0.99 TM8X100C20MP11 CF/CM/CU60C 1.00 0.99 1.00 TM8X100C20MP11 CF/CM/CU60D 1.00 0.99 1.00 TM8X120C20MP11 CF/CM/CU48C 0.99 0.96 0.99 TM8X120C20MP11 CF/CM/CU48D 0.99 0.96 0.99 TM8X120C20MP11 CF/CM/CU60C 1.00 0.99 1.00 TM8X120C20MP11 CF/CM/CU60D 1.00 0.99 1.00 TM8Y080C16MP11 CF/CM/CU48C 0.98 0.93 0.98 TM8Y080C16MP11 CF/CM/CU48D 0.99 1.00 0.99 TM8Y080C16MP11 CF/CM/CU60C 1.00 1.04 1.00 TM8Y080C16MP11 CF/CM/CU60D 1.00 1.04 1.00 TM8Y100C16MP11 CF/CM/CU48C 0.98 0.93 0.98 TM8Y100C16MP11 CF/CM/CU48D 0.99 1.00 0.99 TM8Y100C16MP11 CF/CM/CU60C 1.00 1.04 1.00 TM8Y100C16MP11 CF/CM/CU60D 1.00 1.04 1.00 TM8Y100C20MP11 CF/CM/CU48C 0.99 0.96 0.99 TM8Y100C20MP11 CF/CM/CU48D 0.99 0.96 0.99 TM8Y100C20MP11 CF/CM/CU60C 1.00 0.99 1.00 TM8Y100C20MP11 CF/CM/CU60D 1.00 0.99 1.00 TM8Y120C20MP11 CF/CM/CU48C 0.99 0.96 0.99 TM8Y120C20MP11 CF/CM/CU48D 0.99 0.96 0.99 TM8Y120C20MP11 CF/CM/CU60C 1.00 0.99 1.00 TM8Y120C20MP11 CF/CM/CU60D 1.00 0.99 1.00 TM9E080C16MP11 CF/CM/CU48C 0.98 0.92 0.98 TM9E080C16MP11 CF/CM/CU48D 0.99 0.98 0.99 TM9E080C16MP11 CF/CM/CU60C 0.99 0.99 0.99 TM9E080C16MP11 CF/CM/CU60D 1.00 1.01 1.00 TM9E100C16MP11 CF/CM/CU48C 0.98 0.92 0.98 TM9E100C16MP11 CF/CM/CU48D 0.99 0.98 0.99 TM9E100C16MP11 CF/CM/CU60C 1.00 1.01 1.00 Johnson Controls Ducted Systems 5599017-YTG-F-0520 FURNACE MULTIPLIERS - 3.5 TON (Continued) Furnaces Coil T.C. S.C. KW TM9E100C16MP11 CF/CM/CU60D 1.00 1.01 1.00 TM9E100C20MP11 CF/CM/CU48C 0.98 0.94 0.98 TM9E100C20MP11 CF/CM/CU48D 0.99 0.95 0.99 TM9E100C20MP11 CF/CM/CU60C 1.00 1.03 1.00 TM9E100C20MP11 CF/CM/CU60D 1.00 0.99 1.00 TM9E120D20MP11 CF/CM/CU48D 0.99 0.96 0.99 TM9E120D20MP11 CF/CM/CU60D 1.00 1.00 1.00 TM9V080C16MP12C CF/CM/CU48C 0.98 0.94 0.98 TM9V080C16MP12C CF/CM/CU48D 0.98 0.94 0.98 TM9V080C16MP12C CF/CM/CU60C 0.99 0.99 0.99 TM9V080C16MP12C CF/CM/CU60D 0.99 0.98 0.99 TM9V100C16MP12C CF/CM/CU48C 0.99 0.96 0.99 TM9V100C16MP12C CF/CM/CU48D 0.99 0.95 0.99 TM9V100C16MP12C CF/CM/CU60C 1.00 0.99 1.00 TM9V100C16MP12C CF/CM/CU60D 1.00 0.99 1.00 TM9V100C20MP12C CF/CM/CU48C 0.99 0.96 0.99 TM9V100C20MP12C CF/CM/CU48D 0.99 0.96 0.99 TM9V100C20MP12C CF/CM/CU60C 1.00 0.99 1.00 TM9V100C20MP12C CF/CM/CU60D 1.00 0.99 1.00 TM9V120D20MP12C CF/CM/CU48D 0.99 0.96 0.97 TM9V120D20MP12C CF/CM/CU60D 1.00 0.99 0.96 TM9Y080C16MP11 CF/CM/CU48C 0.98 0.92 0.98 TM9Y080C16MP11 CF/CM/CU48D 0.99 0.98 0.99 TM9Y080C16MP11 CF/CM/CU60C 0.99 0.99 0.99 TM9Y080C16MP11 CF/CM/CU60D 1.00 1.01 1.00 TM9Y100C16MP11 CF/CM/CU48C 0.98 0.92 0.98 TM9Y100C16MP11 CF/CM/CU48D 0.99 0.98 0.99 TM9Y100C16MP11 CF/CM/CU60C 1.00 1.01 1.00 TM9Y100C16MP11 CF/CM/CU60D 1.00 1.01 1.00 TM9Y100C20MP11 CF/CM/CU48C 0.98 0.94 0.98 TM9Y100C20MP11 CF/CM/CU48D 0.99 0.95 0.99 TM9Y100C20MP11 CF/CM/CU60C 1.00 1.03 1.00 TM9Y100C20MP11 CF/CM/CU60D 1.00 0.99 1.00 TM9Y120D20MP11 CF/CM/CU48D 0.99 0.96 0.99 TM9Y120D20MP11 CF/CM/CU60D 1.00 1.00 1.00 TMLV080C16MP12C CF/CM/CU48C 0.99 0.96 0.99 TMLV080C16MP12C CF/CM/CU48D 0.99 0.96 0.99 TMLV080C16MP12C CF/CM/CU60C 0.99 0.97 0.99 TMLV080C16MP12C CF/CM/CU60D 1.00 0.99 1.00 TMLV100C16MP12C CF/CM/CU48C 0.99 0.96 0.99 TMLV100C16MP12C CF/CM/CU48D 0.99 0.96 0.99 TMLV100C16MP12C CF/CM/CU60C 0.99 0.97 0.99 TMLV100C16MP12C CF/CM/CU60D 1.00 0.99 1.00 TMLV100C20MP12C CF/CM/CU48C 0.99 0.96 0.99 TMLV100C20MP12C CF/CM/CU48D 0.99 0.96 0.99 TMLV100C20MP12C CF/CM/CU60C 1.00 0.99 1.00 TMLV100C20MP12C CF/CM/CU60D 1.00 0.99 1.00 TMLV120C20MP12C CF/CM/CU48C 0.99 0.96 0.99 TMLV120C20MP12C CF/CM/CU48D 0.99 0.96 0.99 TMLV120C20MP12C CF/CM/CU60C 1.00 0.99 1.00 TMLV120C20MP12C CF/CM/CU60D 1.00 0.99 1.00 TMLX080C16MP11 CF/CM/CU48C 0.98 0.93 0.98 TMLX080C16MP11 CF/CM/CU48D 0.99 1.00 0.99 TMLX080C16MP11 CF/CM/CU60C 1.00 1.04 1.00 TMLX080C16MP11 CF/CM/CU60D 1.00 1.04 1.00 71","5599017-YTG-F-0520 FURNACE MULTIPLIERS - 3.5 TON (Continued) Furnaces Coil T.C. S.C. KW TMLX100C16MP11 CF/CM/CU48C 0.98 0.93 0.98 TMLX100C16MP11 CF/CM/CU48D 0.99 1.00 0.99 TMLX100C16MP11 CF/CM/CU60C 1.00 1.04 1.00 TMLX100C16MP11 CF/CM/CU60D 1.00 1.04 1.00 TMLX100C20MP11 CF/CM/CU48C 0.99 0.96 0.99 TMLX100C20MP11 CF/CM/CU48D 0.99 0.96 0.99 TMLX100C20MP11 CF/CM/CU60C 1.00 0.99 1.00 TMLX100C20MP11 CF/CM/CU60D 1.00 0.99 1.00 TMLX120C20MP11 CF/CM/CU48C 0.99 0.96 0.99 TMLX120C20MP11 CF/CM/CU48D 0.99 0.96 0.99 TMLX120C20MP11 CF/CM/CU60C 1.00 0.99 1.00 TMLX120C20MP11 CF/CM/CU60D 1.00 0.99 1.00 TP9C080C16MP13C CF/CM/CU48C 0.98 0.94 0.98 TP9C080C16MP13C CF/CM/CU48D 0.98 0.94 0.98 TP9C080C16MP13C CF/CM/CU60C 0.99 0.99 0.99 TP9C080C16MP13C CF/CM/CU60D 0.99 0.98 0.99 TP9C100C16MP13C CF/CM/CU48C 0.99 0.96 0.99 TP9C100C16MP13C CF/CM/CU48D 0.99 0.95 0.99 TP9C100C16MP13C CF/CM/CU60C 1.00 0.99 1.00 TP9C100C16MP13C CF/CM/CU60D 1.00 0.99 1.00 TP9C100C20MP13C CF/CM/CU48C 0.99 0.96 0.99 TP9C100C20MP13C CF/CM/CU48D 0.99 0.96 0.99 TP9C100C20MP13C CF/CM/CU60C 1.00 0.99 1.00 TP9C100C20MP13C CF/CM/CU60D 1.00 0.99 1.00 TP9C120D20MP13C CF/CM/CU48D 0.99 0.96 0.97 TP9C120D20MP13C CF/CM/CU60D 1.00 0.99 0.96 TPLC080C16MP13C CF/CM/CU48C 0.99 0.96 0.99 TPLC080C16MP13C CF/CM/CU48D 0.99 0.96 0.99 TPLC080C16MP13C CF/CM/CU60C 0.99 0.97 0.99 TPLC080C16MP13C CF/CM/CU60D 1.00 0.99 1.00 TPLC100C16MP13C CF/CM/CU48C 0.99 0.96 0.99 TPLC100C16MP13C CF/CM/CU48D 0.99 0.96 0.99 TPLC100C16MP13C CF/CM/CU60C 0.99 0.97 0.99 TPLC100C16MP13C CF/CM/CU60D 1.00 0.99 1.00 TPLC100C20MP13C CF/CM/CU48C 0.99 0.96 0.99 TPLC100C20MP13C CF/CM/CU48D 0.99 0.96 0.99 TPLC100C20MP13C CF/CM/CU60C 1.00 0.99 1.00 FURNACE MULTIPLIERS - 3.5 TON (Continued) Furnaces Coil T.C. S.C. KW TPLC100C20MP13C CF/CM/CU60D 1.00 0.99 1.00 TPLC120C20MP13C CF/CM/CU48C 0.99 0.96 0.99 TPLC120C20MP13C CF/CM/CU48D 0.99 0.96 0.99 TPLC120C20MP13C CF/CM/CU60C 1.00 0.99 1.00 TPLC120C20MP13C CF/CM/CU60D 1.00 0.99 1.00 YP9C080C16MP13C CF/CM/CU48C 0.98 0.94 0.98 YP9C080C16MP13C CF/CM/CU48D 0.98 0.94 0.98 YP9C080C16MP13C CF/CM/CU60C 0.99 0.99 0.99 YP9C080C16MP13C CF/CM/CU60D 0.99 0.98 0.99 YP9C100C16MP13C CF/CM/CU48C 0.99 0.96 0.99 YP9C100C16MP13C CF/CM/CU48D 0.99 0.95 0.99 YP9C100C16MP13C CF/CM/CU60C 1.00 0.99 1.00 YP9C100C16MP13C CF/CM/CU60D 1.00 0.99 1.00 YP9C100C20MP13C CF/CM/CU48C 0.99 0.96 0.99 YP9C100C20MP13C CF/CM/CU48D 0.99 0.96 0.99 YP9C100C20MP13C CF/CM/CU60C 1.00 0.99 1.00 YP9C100C20MP13C CF/CM/CU60D 1.00 0.99 1.00 YP9C120D20MP13C CF/CM/CU48D 0.99 0.96 0.97 YP9C120D20MP13C CF/CM/CU60D 1.00 0.99 0.96 YPLC080C16MP13C CF/CM/CU48C 0.99 0.96 0.99 YPLC080C16MP13C CF/CM/CU48D 0.99 0.96 0.99 YPLC080C16MP13C CF/CM/CU60C 0.99 0.97 0.99 YPLC080C16MP13C CF/CM/CU60D 1.00 0.99 1.00 YPLC100C16MP13C CF/CM/CU48C 0.99 0.96 0.99 YPLC100C16MP13C CF/CM/CU48D 0.99 0.96 0.99 YPLC100C16MP13C CF/CM/CU60C 0.99 0.97 0.99 YPLC100C16MP13C CF/CM/CU60D 1.00 0.99 1.00 YPLC100C20MP13C CF/CM/CU48C 0.99 0.96 0.99 YPLC100C20MP13C CF/CM/CU48D 0.99 0.96 0.99 YPLC100C20MP13C CF/CM/CU60C 1.00 0.99 1.00 YPLC100C20MP13C CF/CM/CU60D 1.00 0.99 1.00 YPLC120C20MP13C CF/CM/CU48C 0.99 0.96 0.99 YPLC120C20MP13C CF/CM/CU48D 0.99 0.96 0.99 YPLC120C20MP13C CF/CM/CU60C 1.00 0.99 1.00 YPLC120C20MP13C CF/CM/CU60D 1.00 0.99 1.00 72 Johnson Controls Ducted Systems","HEATING PERFORMANCE DATA CONDENSING UNIT MODEL NO YHG42B21S AIR TEMP. AIR TEMP. ID CFM ENTERING ENTERING 1150 1400 OUTDOOR UNIT (°F) INDOOR COIL (°F) MBH COP KW MBH COP KW 60 49.4 4.48 3.23 49.5 4.63 3.14 60 70 48.5 4.04 3.55 48.8 4.19 3.45 80 47.6 3.60 3.87 48.1 3.75 3.76 60 41.5 4.17 2.91 42.1 4.23 2.92 47 70 41.3 3.73 3.29 42.0 3.83 3.25 80 41.2 3.29 3.66 41.9 3.43 3.58 60 38.9 3.96 2.87 39.1 4.04 2.84 40 70 37.6 3.52 3.16 38.1 3.62 3.12 80 36.3 3.08 3.44 37.0 3.19 3.39 60 32.5 3.47 2.75 33.3 3.57 2.73 30 70 32.3 3.14 3.05 32.7 3.23 3.00 80 32.1 2.81 3.34 32.2 2.88 3.28 60 27.4 3.14 2.56 27.7 3.16 2.57 17 70 26.4 2.78 2.82 26.8 2.82 2.82 80 25.4 2.42 3.07 26.0 2.48 3.07 60 20.3 2.54 2.34 19.7 2.44 2.36 10 70 20.0 2.30 2.57 19.8 2.25 2.60 80 19.6 2.05 2.80 19.9 2.05 2.84 60 18.5 2.37 2.27 17.9 2.27 2.29 0 70 18.2 2.14 2.50 18.0 2.09 2.52 80 17.9 1.91 2.72 18.1 1.91 2.75 60 13.4 1.82 2.14 12.9 1.75 2.15 -10 70 13.1 1.64 2.35 13.0 1.61 2.37 80 12.9 1.47 2.56 13.1 1.47 2.59 60 8.2 1.20 2.00 8.0 1.15 2.02 -20 70 8.1 1.08 2.20 8.0 1.06 2.22 80 8.0 0.97 2.40 8.1 0.97 2.43 NOTE: ALL CAPACITIES INCLUDE INDOOR FAN HEAT. KW VALUES ARE FOR THE SYSTEM (OUTDOOR + INDOOR). Yellow shaded cells are AHRI High Heating conditions. Orange shaded cells are AHRI Low Heating conditions. Multipliers for determining the performance with other indoor sections. COIL MULTIPLIERS - 3.5 TON Air Handler – – – AE42CX21 AE43CX21 AE48CX21 AE48DX21 AE60CX21 AE60CX22 AP48CX21 AVC42CX21 AVC48CX21 AVC48DX21 Coil CF/CM/CU48C CF/CM/CU48C CF/CM/CU48C – – – – – – – – – – MBH COP KW 1.00 0.92 1.07 1.00 0.92 1.07 0.98 0.93 1.03 1.01 1.00 1.01 0.98 1.02 0.96 1.01 1.02 0.99 1.01 1.04 0.98 1.00 1.02 0.98 1.00 1.02 0.98 1.01 0.98 1.03 1.01 1.01 1.01 1.01 1.01 1.01 1.01 1.02 1.00 COIL MULTIPLIERS - 3.5 TON Air Handler AVC49CX21 ME14DN21 ME14DN21 ME16CN21 ME16CN21 ME20DN21 ME20DN21 MVC14DN21 MVC14DN21 MVC16CN21 MVC16CN21 MVC20DN21 MVC20DN21 Coil – CF/CM48D CF/CM60D CF/CM48C CF/CM60C CF/CM48D CF/CM60D CF/CM48D CF/CM60D CF/CM48C CF/CM60C CF/CM48D CF/CM60D 5599017-YTG-F-0520 1650 MBH COP KW 49.6 4.77 3.05 49.1 4.34 3.35 48.6 3.90 3.65 42.8 4.29 2.92 42.7 3.93 3.21 42.5 3.57 3.49 39.4 4.12 2.80 38.5 3.71 3.07 37.7 3.30 3.34 34.1 3.68 2.71 33.2 3.31 2.96 32.2 2.94 3.21 28.0 3.17 2.58 27.3 2.86 2.82 26.6 2.54 3.07 19.02 2.34 2.38 19.5 2.20 2.62 20.1 2.05 2.87 17.3 2.18 2.31 17.8 2.04 2.55 18.3 1.91 2.79 12.5 1.67 2.17 12.9 1.57 2.40 13.2 1.46 2.62 7.7 1.10 2.03 7.9 1.03 2.25 8.2 0.96 2.46 MBH COP KW 1.00 1.00 1.00 1.01 1.01 1.00 0.99 1.02 0.97 1.01 1.02 1.00 1.01 1.03 0.99 1.01 1.03 0.99 1.00 1.04 0.96 1.01 1.03 0.99 0.99 1.04 0.95 1.01 1.02 0.99 1.00 1.03 0.97 1.01 1.03 0.98 1.00 1.04 0.96 Johnson Controls Ducted Systems 73","5599017-YTG-F-0520 FURNACE MULTIPLIERS - 3.5 TON Furnaces Coil MBH COP KW TM8V080C16MP12C CF/CM/CU48C 1.01 0.99 1.02 TM8V080C16MP12C CF/CM/CU48D 1.01 0.99 1.02 TM8V080C16MP12C CF/CM/CU60C 1.00 1.00 1.00 TM8V080C16MP12C CF/CM/CU60D 1.00 1.00 1.00 TM8V100C16MP12C CF/CM/CU48C 1.01 0.99 1.02 TM8V100C16MP12C CF/CM/CU48D 1.01 0.99 1.02 TM8V100C16MP12C CF/CM/CU60C 1.00 1.00 1.00 TM8V100C16MP12C CF/CM/CU60D 1.00 1.00 1.00 TM8V100C20MP12C CF/CM/CU48C 1.01 1.01 1.01 TM8V100C20MP12C CF/CM/CU48D 1.01 1.01 1.01 TM8V100C20MP12C CF/CM/CU60C 1.00 1.01 0.99 TM8V100C20MP12C CF/CM/CU60D 1.00 1.02 0.98 TM8V120C20MP12C CF/CM/CU48C 1.01 1.01 1.01 TM8V120C20MP12C CF/CM/CU48D 1.01 1.01 1.01 TM8V120C20MP12C CF/CM/CU60C 1.00 1.01 0.99 TM8V120C20MP12C CF/CM/CU60D 1.00 1.02 0.98 TM8X080C16MP11 CF/CM/CU48C 1.01 0.99 1.02 TM8X080C16MP11 CF/CM/CU48D 1.01 1.01 1.00 TM8X080C16MP11 CF/CM/CU60C 1.01 1.02 1.00 TM8X080C16MP11 CF/CM/CU60D 1.01 1.03 0.99 TM8X100C16MP11 CF/CM/CU48C 1.01 0.99 1.02 TM8X100C16MP11 CF/CM/CU48D 1.01 1.01 1.00 TM8X100C16MP11 CF/CM/CU60C 1.01 1.02 1.00 TM8X100C16MP11 CF/CM/CU60D 1.01 1.03 0.99 TM8X100C20MP11 CF/CM/CU48C 1.01 1.01 1.01 TM8X100C20MP11 CF/CM/CU48D 1.01 1.01 1.00 TM8X100C20MP11 CF/CM/CU60C 1.00 1.01 0.99 TM8X100C20MP11 CF/CM/CU60D 1.00 1.02 0.98 TM8X120C20MP11 CF/CM/CU48C 1.01 1.01 1.01 TM8X120C20MP11 CF/CM/CU48D 1.01 1.01 1.00 TM8X120C20MP11 CF/CM/CU60C 1.00 1.01 0.99 TM8X120C20MP11 CF/CM/CU60D 1.00 1.02 0.98 TM8Y080C16MP11 CF/CM/CU48C 1.01 0.99 1.02 TM8Y080C16MP11 CF/CM/CU48D 1.01 1.01 1.00 TM8Y080C16MP11 CF/CM/CU60C 1.01 1.02 1.00 TM8Y080C16MP11 CF/CM/CU60D 1.01 1.03 0.99 TM8Y100C16MP11 CF/CM/CU48C 1.01 0.99 1.02 TM8Y100C16MP11 CF/CM/CU48D 1.01 1.01 1.00 TM8Y100C16MP11 CF/CM/CU60C 1.01 1.02 1.00 TM8Y100C16MP11 CF/CM/CU60D 1.01 1.03 0.99 TM8Y100C20MP11 CF/CM/CU48C 1.01 1.01 1.01 TM8Y100C20MP11 CF/CM/CU48D 1.01 1.01 1.00 TM8Y100C20MP11 CF/CM/CU60C 1.00 1.01 0.99 TM8Y100C20MP11 CF/CM/CU60D 1.00 1.02 0.98 TM8Y120C20MP11 CF/CM/CU48C 1.01 1.01 1.01 TM8Y120C20MP11 CF/CM/CU48D 1.01 1.01 1.00 TM8Y120C20MP11 CF/CM/CU60C 1.00 1.01 0.99 TM8Y120C20MP11 CF/CM/CU60D 1.00 1.02 0.98 TM9E080C16MP11 CF/CM/CU48C 1.01 0.98 1.03 TM9E080C16MP11 CF/CM/CU48D 1.01 0.99 1.02 TM9E080C16MP11 CF/CM/CU60C 1.01 0.99 1.02 TM9E080C16MP11 CF/CM/CU60D 1.01 1.00 1.01 TM9E100C16MP11 CF/CM/CU48C 1.01 0.98 1.03 TM9E100C16MP11 CF/CM/CU48D 1.01 1.00 1.01 TM9E100C16MP11 CF/CM/CU60C 1.01 1.01 1.01 74 FURNACE MULTIPLIERS - 3.5 TON (Continued) Furnaces Coil MBH COP KW TM9E100C16MP11 CF/CM/CU60D 1.01 1.01 1.00 TM9E100C20MP11 CF/CM/CU48C 1.01 0.99 1.02 TM9E100C20MP11 CF/CM/CU48D 1.01 0.99 1.02 TM9E100C20MP11 CF/CM/CU60C 1.01 1.02 1.00 TM9E100C20MP11 CF/CM/CU60D 1.00 1.00 1.00 TM9E120D20MP11 CF/CM/CU48D 1.01 1.01 1.01 TM9E120D20MP11 CF/CM/CU60D 1.00 1.02 0.98 TM9V080C16MP12C CF/CM/CU48C 1.01 0.98 1.03 TM9V080C16MP12C CF/CM/CU48D 1.01 0.99 1.02 TM9V080C16MP12C CF/CM/CU60C 1.00 0.99 1.01 TM9V080C16MP12C CF/CM/CU60D 1.00 0.99 1.01 TM9V100C16MP12C CF/CM/CU48C 1.01 1.00 1.01 TM9V100C16MP12C CF/CM/CU48D 1.01 0.99 1.02 TM9V100C16MP12C CF/CM/CU60C 1.00 1.01 0.99 TM9V100C16MP12C CF/CM/CU60D 1.00 1.01 0.99 TM9V100C20MP12C CF/CM/CU48C 1.01 0.99 1.02 TM9V100C20MP12C CF/CM/CU48D 1.01 1.00 1.01 TM9V100C20MP12C CF/CM/CU60C 1.00 1.01 0.99 TM9V100C20MP12C CF/CM/CU60D 1.00 1.01 0.99 TM9V120D20MP12C CF/CM/CU48D 1.01 1.01 1.00 TM9V120D20MP12C CF/CM/CU60D 1.00 1.01 0.99 TM9Y080C16MP11 CF/CM/CU48C 1.01 0.98 1.03 TM9Y080C16MP11 CF/CM/CU48D 1.01 0.99 1.02 TM9Y080C16MP11 CF/CM/CU60C 1.01 0.99 1.02 TM9Y080C16MP11 CF/CM/CU60D 1.01 1.00 1.01 TM9Y100C16MP11 CF/CM/CU48C 1.01 0.98 1.03 TM9Y100C16MP11 CF/CM/CU48D 1.01 1.00 1.01 TM9Y100C16MP11 CF/CM/CU60C 1.01 1.01 1.01 TM9Y100C16MP11 CF/CM/CU60D 1.01 1.01 1.00 TM9Y100C20MP11 CF/CM/CU48C 1.01 0.99 1.02 TM9Y100C20MP11 CF/CM/CU48D 1.01 0.99 1.02 TM9Y100C20MP11 CF/CM/CU60C 1.01 1.02 1.00 TM9Y100C20MP11 CF/CM/CU60D 1.00 1.00 1.00 TM9Y120D20MP11 CF/CM/CU48D 1.01 1.01 1.01 TM9Y120D20MP11 CF/CM/CU60D 1.00 1.02 0.98 TMLV080C16MP12C CF/CM/CU48C 1.01 0.99 1.02 TMLV080C16MP12C CF/CM/CU48D 1.01 0.99 1.02 TMLV080C16MP12C CF/CM/CU60C 1.00 1.00 1.00 TMLV080C16MP12C CF/CM/CU60D 1.00 1.00 1.00 TMLV100C16MP12C CF/CM/CU48C 1.01 0.99 1.02 TMLV100C16MP12C CF/CM/CU48D 1.01 0.99 1.02 TMLV100C16MP12C CF/CM/CU60C 1.00 1.00 1.00 TMLV100C16MP12C CF/CM/CU60D 1.00 1.00 1.00 TMLV100C20MP12C CF/CM/CU48C 1.01 1.01 1.01 TMLV100C20MP12C CF/CM/CU48D 1.01 1.01 1.01 TMLV100C20MP12C CF/CM/CU60C 1.00 1.01 0.99 TMLV100C20MP12C CF/CM/CU60D 1.00 1.02 0.98 TMLV120C20MP12C CF/CM/CU48C 1.01 1.01 1.01 TMLV120C20MP12C CF/CM/CU48D 1.01 1.01 1.01 TMLV120C20MP12C CF/CM/CU60C 1.00 1.01 0.99 TMLV120C20MP12C CF/CM/CU60D 1.00 1.02 0.98 TMLX080C16MP11 CF/CM/CU48C 1.01 0.99 1.02 TMLX080C16MP11 CF/CM/CU48D 1.01 1.01 1.00 TMLX080C16MP11 CF/CM/CU60C 1.01 1.02 1.00 TMLX080C16MP11 CF/CM/CU60D 1.01 1.03 0.99 Johnson Controls Ducted Systems","FURNACE MULTIPLIERS - 3.5 TON (Continued) Furnaces Coil MBH COP KW TMLX100C16MP11 CF/CM/CU48C 1.01 0.99 1.02 TMLX100C16MP11 CF/CM/CU48D 1.01 1.01 1.00 TMLX100C16MP11 CF/CM/CU60C 1.01 1.02 1.00 TMLX100C16MP11 CF/CM/CU60D 1.01 1.03 0.99 TMLX100C20MP11 CF/CM/CU48C 1.01 1.01 1.01 TMLX100C20MP11 CF/CM/CU48D 1.01 1.01 1.00 TMLX100C20MP11 CF/CM/CU60C 1.00 1.01 0.99 TMLX100C20MP11 CF/CM/CU60D 1.00 1.02 0.98 TMLX120C20MP11 CF/CM/CU48C 1.01 1.01 1.01 TMLX120C20MP11 CF/CM/CU48D 1.01 1.01 1.00 TMLX120C20MP11 CF/CM/CU60C 1.00 1.01 0.99 TMLX120C20MP11 CF/CM/CU60D 1.00 1.02 0.98 TP9C080C16MP13C CF/CM/CU48C 1.01 0.98 1.03 TP9C080C16MP13C CF/CM/CU48D 1.01 0.99 1.02 TP9C080C16MP13C CF/CM/CU60C 1.00 0.99 1.01 TP9C080C16MP13C CF/CM/CU60D 1.00 0.99 1.01 TP9C100C16MP13C CF/CM/CU48C 1.01 1.00 1.01 TP9C100C16MP13C CF/CM/CU48D 1.01 0.99 1.02 TP9C100C16MP13C CF/CM/CU60C 1.00 1.01 0.99 TP9C100C16MP13C CF/CM/CU60D 1.00 1.01 0.99 TP9C100C20MP13C CF/CM/CU48C 1.01 0.99 1.02 TP9C100C20MP13C CF/CM/CU48D 1.01 1.00 1.01 TP9C100C20MP13C CF/CM/CU60C 1.00 1.01 0.99 TP9C100C20MP13C CF/CM/CU60D 1.00 1.01 0.99 TP9C120D20MP13C CF/CM/CU48D 1.01 1.01 1.00 TP9C120D20MP13C CF/CM/CU60D 1.00 1.01 0.99 TPLC080C16MP13C CF/CM/CU48C 1.01 0.99 1.02 TPLC080C16MP13C CF/CM/CU48D 1.01 0.99 1.02 TPLC080C16MP13C CF/CM/CU60C 1.00 1.00 1.00 TPLC080C16MP13C CF/CM/CU60D 1.00 1.00 1.00 TPLC100C16MP13C CF/CM/CU48C 1.01 0.99 1.02 TPLC100C16MP13C CF/CM/CU48D 1.01 0.99 1.02 TPLC100C16MP13C CF/CM/CU60C 1.00 1.00 1.00 TPLC100C16MP13C CF/CM/CU60D 1.00 1.00 1.00 TPLC100C20MP13C CF/CM/CU48C 1.01 1.01 1.01 TPLC100C20MP13C CF/CM/CU48D 1.01 1.01 1.01 TPLC100C20MP13C CF/CM/CU60C 1.00 1.01 0.99 5599017-YTG-F-0520 FURNACE MULTIPLIERS - 3.5 TON (Continued) Furnaces Coil MBH COP KW TPLC100C20MP13C CF/CM/CU60D 1.00 1.02 0.98 TPLC120C20MP13C CF/CM/CU48C 1.01 1.01 1.01 TPLC120C20MP13C CF/CM/CU48D 1.01 1.01 1.01 TPLC120C20MP13C CF/CM/CU60C 1.00 1.01 0.99 TPLC120C20MP13C CF/CM/CU60D 1.00 1.02 0.98 YP9C080C16MP13C CF/CM/CU48C 1.01 0.98 1.03 YP9C080C16MP13C CF/CM/CU48D 1.01 0.99 1.02 YP9C080C16MP13C CF/CM/CU60C 1.00 0.99 1.01 YP9C080C16MP13C CF/CM/CU60D 1.00 0.99 1.01 YP9C100C16MP13C CF/CM/CU48C 1.01 1.00 1.01 YP9C100C16MP13C CF/CM/CU48D 1.01 0.99 1.02 YP9C100C16MP13C CF/CM/CU60C 1.00 1.01 0.99 YP9C100C16MP13C CF/CM/CU60D 1.00 1.01 0.99 YP9C100C20MP13C CF/CM/CU48C 1.01 0.99 1.02 YP9C100C20MP13C CF/CM/CU48D 1.01 1.00 1.01 YP9C100C20MP13C CF/CM/CU60C 1.00 1.01 0.99 YP9C100C20MP13C CF/CM/CU60D 1.00 1.01 0.99 YP9C120D20MP13C CF/CM/CU48D 1.01 1.01 1.00 YP9C120D20MP13C CF/CM/CU60D 1.00 1.01 0.99 YPLC080C16MP13C CF/CM/CU48C 1.01 0.99 1.02 YPLC080C16MP13C CF/CM/CU48D 1.01 0.99 1.02 YPLC080C16MP13C CF/CM/CU60C 1.00 1.00 1.00 YPLC080C16MP13C CF/CM/CU60D 1.00 1.00 1.00 YPLC100C16MP13C CF/CM/CU48C 1.01 0.99 1.02 YPLC100C16MP13C CF/CM/CU48D 1.01 0.99 1.02 YPLC100C16MP13C CF/CM/CU60C 1.00 1.00 1.00 YPLC100C16MP13C CF/CM/CU60D 1.00 1.00 1.00 YPLC100C20MP13C CF/CM/CU48C 1.01 1.01 1.01 YPLC100C20MP13C CF/CM/CU48D 1.01 1.01 1.01 YPLC100C20MP13C CF/CM/CU60C 1.00 1.01 0.99 YPLC100C20MP13C CF/CM/CU60D 1.00 1.02 0.98 YPLC120C20MP13C CF/CM/CU48C 1.01 1.01 1.01 YPLC120C20MP13C CF/CM/CU48D 1.01 1.01 1.01 YPLC120C20MP13C CF/CM/CU60C 1.00 1.01 0.99 YPLC120C20MP13C CF/CM/CU60D 1.00 1.02 0.98 Johnson Controls Ducted Systems 75","5599017-YTG-F-0520 PERFORMANCE DATA - 4 TON CONDENSER-ONLY DATA (OUTDOOR UNIT) MODEL SATURATED SUCTION @ COMPRESSOR 65 °F T (°F) P (PSIG) MBH KW 35 107 41.1 1.97 40 119 46.4 1.99 45 YHG48B21S 50 130 51.8 2.00 143 57.2 2.02 55 156 62.5 2.04 60 170 67.9 2.05 75 °F MBH KW 39.4 2.31 44.3 2.32 49.2 2.33 54.1 2.35 59.0 2.36 64.0 2.37 Outdoor Ambient Temperature 85 °F 95 °F 105 °F MBH KW MBH KW MBH KW 37.7 2.64 36.0 2.98 34.3 3.32 42.1 2.65 40.0 2.99 37.8 3.32 46.6 2.66 44.0 2.99 41.4 3.32 51.1 2.67 48.1 3.00 45.0 3.33 55.6 2.68 52.1 3.00 48.6 3.33 60.0 2.69 56.1 3.01 52.2 3.33 Notes: 1. For Outdoor Unit (Condenser) performance only. Data does not include the effects of air handler power or heat. 2. Performance based on 15ºF subcooling and 15ºF superheat at the Outdoor Unit base valves. a. Increase capacity by 1% for each 2ºF increase in subcooling. b. Decrease capacity by 1% for each 2ºF decrease in subcooling. 3. Maximum recommended condensing temperature is 140ºF. 115 °F MBH KW 32.6 3.66 35.7 3.66 38.8 3.65 42.0 3.65 45.1 3.65 48.2 3.65 125 °F MBH KW 30.9 3.99 33.6 3.99 36.2 3.98 38.9 3.98 41.6 3.97 44.3 3.97 COOLING PERFORMANCE DATA AIR CONDITIONER MODEL NO. YHG48B21S AIR TEMP. IDCFM 1350 1600 1850 ENTERING ID DB (°F) 80 80 75 80 80 80 80 75 80 80 80 80 75 80 80 OUTDOOR UNIT (°F) ID WB (°F) 57 62 62 67 72 57 62 62 67 72 57 62 62 67 72 T.C. 42.9 47.3 47.4 51.6 55.5 44.9 48.8 48.8 52.8 55.9 46.8 50.4 50.1 54.0 56.3 65 S.C. 42.9 39.1 33.0 32.1 24.4 44.9 42.0 35.3 33.6 25.1 46.8 44.9 37.6 35.1 25.9 KW 2.80 2.83 2.82 2.84 2.85 2.92 2.94 2.94 2.96 2.96 3.04 3.05 3.05 3.07 3.08 T.C. 41.4 45.3 45.6 51.0 55.4 43.3 46.7 47.0 52.4 56.5 45.3 48.2 48.3 53.8 57.6 75 S.C. 41.4 38.0 32.2 32.7 25.6 43.3 41.1 34.7 34.9 26.8 45.3 44.2 37.2 37.0 28.0 KW 3.08 3.09 3.10 2.82 2.84 3.20 3.20 3.21 2.88 2.90 3.31 3.32 3.32 2.94 2.96 T.C. 39.8 43.3 43.8 50.3 55.3 41.8 44.6 45.1 51.9 57.1 43.8 45.9 46.4 53.6 58.9 85 S.C. 39.8 36.9 31.5 33.3 26.8 41.8 40.2 34.2 36.1 28.4 43.8 43.5 36.9 38.9 30.1 KW 3.35 3.35 3.37 2.80 2.83 3.47 3.47 3.48 2.80 2.83 3.59 3.58 3.60 2.81 2.84 T.C. 38.8 41.5 42.4 48.1 53.1 40.6 42.6 43.6 49.7 54.9 42.4 43.7 44.8 51.2 56.6 95 S.C. 38.8 36.3 27.6 32.5 26.0 40.6 39.6 29.7 35.3 27.7 42.4 42.9 31.8 38.1 29.4 KW 3.73 3.71 3.73 3.16 3.19 3.84 3.83 3.85 3.16 3.19 3.96 3.94 3.96 3.17 3.20 T.C. 37.7 39.6 40.9 45.9 50.9 39.3 40.6 42.1 47.4 52.6 41.0 41.5 43.2 48.9 54.3 105 S.C. 37.6 35.7 23.7 31.6 25.2 39.3 39.0 25.2 34.4 26.9 41.0 41.5 26.7 37.3 28.7 KW 4.11 4.08 4.10 3.51 3.55 4.22 4.19 4.21 3.52 3.55 4.33 4.30 4.32 3.52 3.56 T.C. 36.3 37.9 39.3 43.9 48.7 37.7 39.0 40.4 45.3 50.3 39.2 40.0 41.6 46.7 52.0 115 S.C. 36.2 34.8 24.9 30.8 24.4 37.7 37.6 26.7 33.6 26.2 39.2 40.0 28.5 36.5 28.0 KW 4.51 4.48 4.34 3.91 3.95 4.62 4.59 4.43 3.91 3.95 4.73 4.70 4.52 3.92 3.96 T.C. 34.8 36.3 37.7 41.8 46.6 36.2 37.4 38.8 43.2 48.1 37.5 38.5 39.9 44.6 49.6 125 S.C. 34.8 33.9 26.1 29.9 23.7 36.2 36.3 28.2 32.8 25.5 37.5 38.5 30.2 35.6 27.3 KW 4.91 4.88 4.59 4.30 4.35 5.02 4.99 4.65 4.31 4.35 5.13 5.11 4.72 4.31 4.36 NOTE: ALL CAPACITIES INCLUDE INDOOR FAN HEAT. KW VALUES ARE FOR THE SYSTEM (OUTDOOR + INDOOR). Green shaded cells are ACCA (TVA) conditions. Blue shaded cells are AHRI conditions. Multipliers for determining the performance with other indoor sections. NOTE: For dry bulb temperatures different than those listed (between 73-87 °F), sensible capacity increases by 1060 BTUH per 1000 CFM per degree above the listed temperature and decreases by 1060 BTUH per 1000 CFM per degree below the listed temperature. 76 Johnson Controls Ducted Systems","COIL MULTIPLIERS - 4 TON Air Handler AE60CX22 AE60DX21 AVC60DX21 ME16CN21 ME16CN21 ME20DN21 ME20DN21 ME20DN21 MV20DN21 MVC16CN21 MVC16CN21 MVC20DN21 MVC20DN21 Coil – – – CF/CM50C CF/CM60C CF/CM60D CF/CM61D CF/CM64D CF/CM61D CF/CM50C CF/CM60C CF/CM60D CF/CM64D T.C. S.C. KW 0.99 0.96 0.99 1.03 0.97 1.03 1.03 0.99 1.03 1.04 1.10 1.04 0.99 0.98 0.99 1.00 0.98 1.00 1.04 1.08 1.04 1.03 0.99 1.03 1.00 1.00 1.00 1.04 1.08 1.04 0.99 0.96 0.99 1.00 0.96 1.00 1.04 1.02 1.04 FURNACE MULTIPLIERS - 4 TON Furnaces Coil T.C. S.C. KW TM8V080C16MP12C CF/CM50C 1.04 1.08 1.04 TM8V080C16MP12C CF/CM/CU60C 0.99 0.96 0.99 TM8V080C16MP12C CF/CM/CU60D 0.99 0.96 0.99 TM8V080C16MP12C CF/CM61D 1.04 1.07 1.04 TM8V080C16MP12C CF/CM64D 1.02 0.98 1.02 TM8V100C16MP12C CF/CM50C 1.04 1.08 1.04 TM8V100C16MP12C CF/CM/CU60C 0.99 0.96 0.99 TM8V100C16MP12C CF/CM/CU60D 0.99 0.96 0.99 TM8V100C16MP12C CF/CM61D 1.04 1.07 1.04 TM8V100C16MP12C CF/CM64D 1.02 0.98 1.02 TM8V100C20MP12C CF/CM50C 1.04 1.08 1.04 TM8V100C20MP12C CF/CM/CU60C 0.99 0.96 0.99 TM8V100C20MP12C CF/CM/CU60D 0.99 0.96 0.99 TM8V100C20MP12C CF/CM61D 1.04 1.08 1.04 TM8V100C20MP12C CF/CM64D 1.02 0.97 1.02 TM8V120C20MP12C CF/CM50C 1.04 1.08 1.04 TM8V120C20MP12C CF/CM/CU60C 0.99 0.96 0.99 TM8V120C20MP12C CF/CM/CU60D 0.99 0.96 0.99 TM8V120C20MP12C CF/CM61D 1.04 1.08 1.04 TM8V120C20MP12C CF/CM64D 1.02 0.97 1.02 TM8X080C16MP11 CF/CM50C 1.04 1.11 1.04 TM8X080C16MP11 CF/CM/CU60C 0.99 0.96 0.99 TM8X080C16MP11 CF/CM/CU60D 0.99 0.96 0.99 TM8X080C16MP11 CF/CM61D 1.04 1.07 1.04 TM8X080C16MP11 CF/CM64D 1.02 0.96 1.02 TM8X100C16MP11 CF/CM50C 1.04 1.11 1.04 TM8X100C16MP11 CF/CM/CU60C 0.99 0.96 0.99 TM8X100C16MP11 CF/CM/CU60D 0.99 0.96 0.99 TM8X100C16MP11 CF/CM61D 1.04 1.07 1.04 TM8X100C16MP11 CF/CM64D 1.02 0.96 1.02 TM8X100C20MP11 CF/CM50C 1.04 1.10 1.04 TM8X100C20MP11 CF/CM50C 1.04 1.06 1.04 TM8X100C20MP11 CF/CM/CU60C 0.99 0.96 0.99 TM8X100C20MP11 CF/CM/CU60D 0.99 0.96 0.99 TM8X100C20MP11 CF/CM61D 1.04 1.06 1.04 TM8X100C20MP11 CF/CM64D 1.02 0.97 1.02 TM8X120C20MP11 CF/CM50C 1.04 1.10 1.04 TM8X120C20MP11 CF/CM50C 1.04 1.06 1.04 TM8X120C20MP11 CF/CM/CU60C 0.99 0.96 0.99 Johnson Controls Ducted Systems 5599017-YTG-F-0520 FURNACE MULTIPLIERS - 4 TON (Continued) Furnaces Coil T.C. S.C. KW TM8X120C20MP11 CF/CM/CU60D 0.99 0.96 0.99 TM8X120C20MP11 CF/CM61D 1.04 1.06 1.04 TM8X120C20MP11 CF/CM64D 1.02 0.97 1.02 TM8Y080C16MP11 CF/CM50C 1.04 1.11 1.04 TM8Y080C16MP11 CF/CM/CU60C 0.99 0.96 0.99 TM8Y080C16MP11 CF/CM/CU60D 0.99 0.96 0.99 TM8Y080C16MP11 CF/CM61D 1.04 1.07 1.04 TM8Y080C16MP11 CF/CM64D 1.02 0.96 1.02 TM8Y100C16MP11 CF/CM50C 1.04 1.11 1.04 TM8Y100C16MP11 CF/CM/CU60C 0.99 0.96 0.99 TM8Y100C16MP11 CF/CM/CU60D 0.99 0.96 0.99 TM8Y100C16MP11 CF/CM61D 1.04 1.07 1.04 TM8Y100C16MP11 CF/CM64D 1.02 0.96 1.02 TM8Y100C20MP11 CF/CM50C 1.04 1.10 1.04 TM8Y100C20MP11 CF/CM50C 1.04 1.06 1.04 TM8Y100C20MP11 CF/CM/CU60C 0.99 0.96 0.99 TM8Y100C20MP11 CF/CM/CU60D 0.99 0.96 0.99 TM8Y100C20MP11 CF/CM61D 1.04 1.06 1.04 TM8Y100C20MP11 CF/CM64D 1.02 0.97 1.02 TM8Y120C20MP11 CF/CM50C 1.04 1.06 1.04 TM8Y120C20MP11 CF/CM50C 1.04 1.10 1.04 TM8Y120C20MP11 CF/CM/CU60C 0.99 0.96 0.99 TM8Y120C20MP11 CF/CM/CU60D 0.99 0.96 0.99 TM8Y120C20MP11 CF/CM61D 1.04 1.06 1.04 TM8Y120C20MP11 CF/CM64D 1.02 0.97 1.02 TM9E080C16MP11 CF/CM50C 1.04 1.07 1.04 TM9E080C16MP11 CF/CM61D 1.04 1.07 1.04 TM9E080C16MP11 CF/CM64D 1.02 0.98 1.02 TM9E100C16MP11 CF/CM50C 1.04 1.08 1.04 TM9E100C16MP11 CF/CM/CU60C 0.98 0.96 1.00 TM9E100C16MP11 CF/CM/CU60D 0.99 0.97 0.99 TM9E100C16MP11 CF/CM61D 1.04 1.08 1.04 TM9E100C16MP11 CF/CM64D 1.02 0.98 1.02 TM9E100C20MP11 CF/CM50C 1.04 1.11 1.04 TM9E100C20MP11 CF/CM/CU60D 0.99 0.96 0.99 TM9E100C20MP11 CF/CM61D 1.04 1.11 1.04 TM9E100C20MP11 CF/CM64D 1.02 1.01 1.02 TM9E120D20MP11 CF/CM/CU60D 0.99 0.96 0.99 TM9E120D20MP11 CF/CM61D 1.04 1.07 1.04 TM9E120D20MP11 CF/CM64D 1.02 0.97 1.02 TM9V080C16MP12C CF/CM50C 1.04 1.08 1.04 TM9V080C16MP12C CF/CM/CU60D 0.98 0.95 0.98 TM9V080C16MP12C CF/CM61D 1.04 1.07 1.04 TM9V080C16MP12C CF/CM64D 1.02 0.98 1.02 TM9V100C16MP12C CF/CM50C 1.04 1.08 1.04 TM9V100C16MP12C CF/CM/CU60C 0.99 0.97 0.99 TM9V100C16MP12C CF/CM/CU60D 0.99 0.96 0.99 TM9V100C16MP12C CF/CM61D 1.04 1.08 1.04 TM9V100C16MP12C CF/CM64D 1.02 0.98 1.02 TM9V100C20MP12C CF/CM50C 1.04 1.07 1.04 TM9V100C20MP12C CF/CM/CU60C 0.99 0.96 0.99 TM9V100C20MP12C CF/CM/CU60D 0.99 0.95 0.99 TM9V100C20MP12C CF/CM61D 1.04 1.07 1.04 TM9V100C20MP12C CF/CM64D 1.02 0.99 1.02 TM9V120D20MP12C CF/CM/CU60D 0.99 0.96 0.99 77","5599017-YTG-F-0520 FURNACE MULTIPLIERS - 4 TON (Continued) Furnaces Coil T.C. S.C. KW TM9V120D20MP12C CF/CM61D 1.04 1.07 1.04 TM9V120D20MP12C CF/CM64D 1.02 0.98 1.02 TM9Y080C16MP11 CF/CM50C 1.04 1.07 1.04 TM9Y080C16MP11 CF/CM61D 1.04 1.07 1.04 TM9Y080C16MP11 CF/CM64D 1.02 0.98 1.02 TM9Y100C16MP11 CF/CM50C 1.04 1.08 1.04 TM9Y100C16MP11 CF/CM/CU60C 0.98 0.96 1.00 TM9Y100C16MP11 CF/CM/CU60D 0.99 0.97 0.99 TM9Y100C16MP11 CF/CM61D 1.04 1.08 1.04 TM9Y100C16MP11 CF/CM64D 1.02 0.98 1.02 TM9Y100C20MP11 CF/CM50C 1.04 1.11 1.04 TM9Y100C20MP11 CF/CM/CU60D 0.99 0.96 0.99 TM9Y100C20MP11 CF/CM61D 1.04 1.11 1.04 TM9Y100C20MP11 CF/CM64D 1.02 1.01 1.02 TM9Y120D20MP11 CF/CM/CU60D 0.99 0.96 0.99 TM9Y120D20MP11 CF/CM61D 1.04 1.07 1.04 TM9Y120D20MP11 CF/CM64D 1.02 0.97 1.02 TMLV080C16MP12C CF/CM50C 1.04 1.08 1.04 TMLV080C16MP12C CF/CM/CU60C 0.99 0.96 0.99 TMLV080C16MP12C CF/CM/CU60D 0.99 0.96 0.99 TMLV080C16MP12C CF/CM61D 1.04 1.07 1.04 TMLV080C16MP12C CF/CM64D 1.02 0.98 1.02 TMLV100C16MP12C CF/CM50C 1.04 1.08 1.04 TMLV100C16MP12C CF/CM/CU60C 0.99 0.96 0.99 TMLV100C16MP12C CF/CM/CU60D 0.99 0.96 0.99 TMLV100C16MP12C CF/CM61D 1.04 1.07 1.04 TMLV100C16MP12C CF/CM64D 1.02 0.98 1.02 TMLV100C20MP12C CF/CM50C 1.04 1.08 1.04 TMLV100C20MP12C CF/CM/CU60C 0.99 0.96 0.99 TMLV100C20MP12C CF/CM/CU60D 0.99 0.96 0.99 TMLV100C20MP12C CF/CM61D 1.04 1.08 1.04 TMLV100C20MP12C CF/CM64D 1.02 0.97 1.02 TMLV120C20MP12C CF/CM50C 1.04 1.08 1.04 TMLV120C20MP12C CF/CM/CU60C 0.99 0.96 0.99 TMLV120C20MP12C CF/CM/CU60D 0.99 0.96 0.99 TMLV120C20MP12C CF/CM61D 1.04 1.08 1.04 TMLV120C20MP12C CF/CM64D 1.02 0.97 1.02 TMLX080C16MP11 CF/CM50C 1.04 1.11 1.04 TMLX080C16MP11 CF/CM/CU60C 0.99 0.96 0.99 TMLX080C16MP11 CF/CM/CU60D 0.99 0.96 0.99 TMLX080C16MP11 CF/CM61D 1.04 1.07 1.04 TMLX080C16MP11 CF/CM64D 1.02 0.96 1.02 TMLX100C16MP11 CF/CM50C 1.04 1.11 1.04 TMLX100C16MP11 CF/CM/CU60C 0.99 0.96 0.99 TMLX100C16MP11 CF/CM/CU60D 0.99 0.96 0.99 TMLX100C16MP11 CF/CM61D 1.04 1.07 1.04 TMLX100C16MP11 CF/CM64D 1.02 0.96 1.02 TMLX100C20MP11 CF/CM50C 1.04 1.10 1.04 TMLX100C20MP11 CF/CM50C 1.04 1.06 1.04 TMLX100C20MP11 CF/CM/CU60C 0.99 0.96 0.99 TMLX100C20MP11 CF/CM/CU60D 0.99 0.96 0.99 TMLX100C20MP11 CF/CM61D 1.04 1.06 1.04 TMLX100C20MP11 CF/CM64D 1.02 0.97 1.02 TMLX120C20MP11 CF/CM50C 1.04 1.10 1.04 TMLX120C20MP11 CF/CM50C 1.04 1.06 1.04 78 FURNACE MULTIPLIERS - 4 TON (Continued) Furnaces Coil T.C. S.C. KW TMLX120C20MP11 CF/CM/CU60C 0.99 0.96 0.99 TMLX120C20MP11 CF/CM/CU60D 0.99 0.96 0.99 TMLX120C20MP11 CF/CM61D 1.04 1.06 1.04 TMLX120C20MP11 CF/CM64D 1.02 0.97 1.02 TP9C080C16MP13C CF/CM50C 1.04 1.08 1.04 TP9C080C16MP13C CF/CM/CU60D 0.98 0.95 0.98 TP9C080C16MP13C CF/CM61D 1.04 1.07 1.04 TP9C080C16MP13C CF/CM64D 1.02 0.98 1.02 TP9C100C16MP13C CF/CM50C 1.04 1.08 1.04 TP9C100C16MP13C CF/CM/CU60C 0.99 0.97 0.99 TP9C100C16MP13C CF/CM/CU60D 0.99 0.96 0.99 TP9C100C16MP13C CF/CM61D 1.04 1.08 1.04 TP9C100C16MP13C CF/CM64D 1.02 0.98 1.02 TP9C100C20MP13C CF/CM50C 1.04 1.07 1.04 TP9C100C20MP13C CF/CM/CU60C 0.99 0.96 0.99 TP9C100C20MP13C CF/CM/CU60D 0.99 0.95 0.99 TP9C100C20MP13C CF/CM61D 1.04 1.07 1.04 TP9C100C20MP13C CF/CM64D 1.02 0.99 1.02 TP9C120D20MP13C CF/CM/CU60D 0.99 0.96 0.99 TP9C120D20MP13C CF/CM61D 1.04 1.07 1.04 TP9C120D20MP13C CF/CM64D 1.02 0.98 1.02 TPLC080C16MP13C CF/CM50C 1.04 1.08 1.04 TPLC080C16MP13C CF/CM/CU60C 0.99 0.96 0.99 TPLC080C16MP13C CF/CM/CU60D 0.99 0.96 0.99 TPLC080C16MP13C CF/CM61D 1.04 1.07 1.04 TPLC080C16MP13C CF/CM64D 1.02 0.98 1.02 TPLC100C16MP13C CF/CM50C 1.04 1.08 1.04 TPLC100C16MP13C CF/CM/CU60C 0.99 0.96 0.99 TPLC100C16MP13C CF/CM/CU60D 0.99 0.96 0.99 TPLC100C16MP13C CF/CM61D 1.04 1.07 1.04 TPLC100C16MP13C CF/CM64D 1.02 0.98 1.02 TPLC100C20MP13C CF/CM50C 1.04 1.08 1.04 TPLC100C20MP13C CF/CM/CU60C 0.99 0.96 0.99 TPLC100C20MP13C CF/CM/CU60D 0.99 0.96 0.99 TPLC100C20MP13C CF/CM61D 1.04 1.08 1.04 TPLC100C20MP13C CF/CM64D 1.02 0.97 1.02 TPLC120C20MP13C CF/CM50C 1.04 1.08 1.04 TPLC120C20MP13C CF/CM/CU60C 0.99 0.96 0.99 TPLC120C20MP13C CF/CM/CU60D 0.99 0.96 0.99 TPLC120C20MP13C CF/CM61D 1.04 1.08 1.04 TPLC120C20MP13C CF/CM64D 1.02 0.97 1.02 YP9C080C16MP13C CF/CM50C 1.04 1.08 1.04 YP9C080C16MP13C CF/CM/CU60D 0.98 0.95 0.98 YP9C080C16MP13C CF/CM61D 1.04 1.07 1.04 YP9C080C16MP13C CF/CM64D 1.02 0.98 1.02 YP9C100C16MP13C CF/CM50C 1.04 1.08 1.04 YP9C100C16MP13C CF/CM/CU60C 0.99 0.97 0.99 YP9C100C16MP13C CF/CM/CU60D 0.99 0.96 0.99 YP9C100C16MP13C CF/CM61D 1.04 1.08 1.04 YP9C100C16MP13C CF/CM64D 1.02 0.98 1.02 YP9C100C20MP13C CF/CM50C 1.04 1.07 1.04 YP9C100C20MP13C CF/CM/CU60C 0.99 0.96 0.99 YP9C100C20MP13C CF/CM/CU60D 0.99 0.95 0.99 YP9C100C20MP13C CF/CM61D 1.04 1.07 1.04 YP9C100C20MP13C CF/CM64D 1.02 0.99 1.02 Johnson Controls Ducted Systems","FURNACE MULTIPLIERS - 4 TON (Continued) Furnaces Coil T.C. S.C. KW YP9C120D20MP13C CF/CM/CU60D 0.99 0.96 0.99 YP9C120D20MP13C CF/CM61D 1.04 1.07 1.04 YP9C120D20MP13C CF/CM64D 1.02 0.98 1.02 YPLC080C16MP13C CF/CM50C 1.04 1.08 1.04 YPLC080C16MP13C CF/CM/CU60C 0.99 0.96 0.99 YPLC080C16MP13C CF/CM/CU60D 0.99 0.96 0.99 YPLC080C16MP13C CF/CM61D 1.04 1.07 1.04 YPLC080C16MP13C CF/CM64D 1.02 0.98 1.02 YPLC100C16MP13C CF/CM50C 1.04 1.08 1.04 YPLC100C16MP13C CF/CM/CU60C 0.99 0.96 0.99 YPLC100C16MP13C CF/CM/CU60D 0.99 0.96 0.99 YPLC100C16MP13C CF/CM61D 1.04 1.07 1.04 YPLC100C16MP13C CF/CM64D 1.02 0.98 1.02 5599017-YTG-F-0520 FURNACE MULTIPLIERS - 4 TON (Continued) Furnaces Coil T.C. S.C. KW YPLC100C20MP13C CF/CM50C 1.04 1.08 1.04 YPLC100C20MP13C CF/CM/CU60C 0.99 0.96 0.99 YPLC100C20MP13C CF/CM/CU60D 0.99 0.96 0.99 YPLC100C20MP13C CF/CM61D 1.04 1.08 1.04 YPLC100C20MP13C CF/CM64D 1.02 0.97 1.02 YPLC120C20MP13C CF/CM50C 1.04 1.08 1.04 YPLC120C20MP13C CF/CM/CU60C 0.99 0.96 0.99 YPLC120C20MP13C CF/CM/CU60D 0.99 0.96 0.99 YPLC120C20MP13C CF/CM61D 1.04 1.08 1.04 YPLC120C20MP13C CF/CM64D 1.02 0.97 1.02 HEATING PERFORMANCE DATA CONDENSING UNIT MODEL NO YHG48B21S AIR TEMP. AIR TEMP. ID CFM ENTERING ENTERING 1350 1600 1850 OUTDOOR UNIT (°F) INDOOR COIL (°F) MBH COP KW MBH COP KW MBH COP KW 60 53.1 4.49 3.5 53.5 4.61 3.41 54.0 4.72 3.35 60 70 52.1 4.03 3.8 52.6 4.15 3.71 53.1 4.28 3.64 80 51.1 3.58 4.2 51.7 3.70 4.09 52.3 3.83 4.00 60 46.2 4.14 3.3 46.6 4.21 3.24 47.0 4.28 3.22 47 70 45.2 3.70 3.6 45.4 3.76 3.53 45.6 3.83 3.49 80 44.2 3.26 4.0 44.2 3.32 3.90 44.2 3.37 3.84 60 38.0 11.90 0.9 40.7 7.96 1.50 43.3 4.02 3.16 40 70 39.1 7.47 1.5 40.8 5.54 2.16 42.4 3.61 3.44 80 40.3 3.04 3.9 40.9 3.15 3.80 41.5 3.23 3.76 60 34.0 3.23 3.1 33.9 3.22 3.08 33.9 3.22 3.08 30 70 33.0 2.88 3.4 33.3 2.92 3.35 33.7 2.95 3.34 80 32.1 2.53 3.7 32.8 2.61 3.68 33.5 2.69 3.65 60 27.9 2.82 2.9 28.4 2.85 2.92 29.0 2.87 2.96 17 70 26.3 2.49 3.1 27.2 2.54 3.14 28.0 2.58 3.18 80 24.8 2.15 3.4 26.0 2.22 3.42 27.1 2.29 3.46 60 28.3 2.81 2.95 29.0 2.84 2.99 29.67 2.87 3.02 10 70 27.6 2.54 3.22 28.1 2.56 3.25 28.6 2.58 3.28 80 27.0 2.27 3.49 27.3 2.28 3.51 27.6 2.29 3.53 60 20.0 2.23 2.61 20.5 2.25 2.64 21.0 2.28 2.67 0 70 19.5 2.01 2.84 19.9 2.03 2.87 20.2 2.05 2.89 80 19.1 1.80 3.08 19.3 1.81 3.10 19.5 1.82 3.12 60 14.3 1.68 2.46 14.6 1.70 2.49 15.0 1.72 2.52 -10 70 13.9 1.52 2.68 14.2 1.53 2.71 14.4 1.55 2.73 80 13.6 1.36 2.91 13.8 1.37 2.93 13.9 1.37 2.94 60 8.6 1.08 2.32 8.8 1.10 2.34 9.0 1.11 2.37 -20 70 8.4 0.98 2.53 8.6 0.99 2.55 8.7 0.99 2.57 80 8.2 0.87 2.74 8.3 0.88 2.75 8.4 0.88 2.77 NOTE: ALL CAPACITIES INCLUDE INDOOR FAN HEAT. KW VALUES ARE FOR THE SYSTEM (OUTDOOR + INDOOR). Yellow shaded cells are AHRI High Heating conditions. Orange shaded cells are AHRI Low Heating conditions. Multipliers for determining the performance with other indoor sections. Johnson Controls Ducted Systems 79","5599017-YTG-F-0520 COIL MULTIPLIERS - 4 TON Air Handler AE60CX22 AE60DX21 AVC60DX21 ME16CN21 ME16CN21 ME20DN21 ME20DN21 ME20DN21 MV20DN21 MVC16CN21 MVC16CN21 MVC20DN21 MVC20DN21 Coil – – – CF/CM50C CF/CM60C CF/CM60D CF/CM61D CF/CM64D CF/CM61D CF/CM50C CF/CM60C CF/CM60D CF/CM64D MBH COP KW 0.99 1.03 0.96 1.00 1.08 0.93 1.01 1.08 0.94 0.98 0.94 1.04 1.00 1.03 0.97 0.99 1.06 0.93 0.97 0.96 1.01 1.01 1.10 0.92 1.00 1.00 1.00 0.97 0.95 1.02 0.99 1.03 0.96 0.98 1.04 0.94 1.02 1.12 0.91 FURNACE MULTIPLIERS - 4 TON Furnaces Coil MBH COP KW TM8V080C16MP12C CF/CM50C 0.98 0.93 1.06 TM8V080C16MP12C CF/CM/CU60C 0.99 1.00 0.99 TM8V080C16MP12C CF/CM/CU60D 0.99 1.01 0.98 TM8V080C16MP12C CF/CM61D 0.97 0.93 1.05 TM8V080C16MP12C CF/CM64D 1.02 1.06 0.97 TM8V100C16MP12C CF/CM50C 0.98 0.93 1.06 TM8V100C16MP12C CF/CM/CU60C 0.99 1.00 0.99 TM8V100C16MP12C CF/CM/CU60D 0.99 1.01 0.98 TM8V100C16MP12C CF/CM61D 0.97 0.93 1.05 TM8V100C16MP12C CF/CM64D 1.02 1.06 0.97 TM8V100C20MP12C CF/CM50C 0.98 0.94 1.05 TM8V100C20MP12C CF/CM/CU60C 0.99 1.02 0.97 TM8V100C20MP12C CF/CM/CU60D 0.99 1.02 0.97 TM8V100C20MP12C CF/CM61D 0.98 0.94 1.04 TM8V100C20MP12C CF/CM64D 1.01 1.06 0.95 TM8V120C20MP12C CF/CM50C 0.98 0.94 1.05 TM8V120C20MP12C CF/CM/CU60C 0.99 1.02 0.97 TM8V120C20MP12C CF/CM/CU60D 0.99 1.02 0.97 TM8V120C20MP12C CF/CM61D 0.98 0.94 1.04 TM8V120C20MP12C CF/CM64D 1.01 1.06 0.95 TM8X080C16MP11 CF/CM50C 1.00 0.93 1.08 TM8X080C16MP11 CF/CM/CU60C 0.99 0.99 0.99 TM8X080C16MP11 CF/CM/CU60D 0.99 1.01 0.98 TM8X080C16MP11 CF/CM61D 0.97 0.93 1.05 TM8X080C16MP11 CF/CM64D 1.01 1.05 0.96 TM8X100C16MP11 CF/CM50C 1.00 0.93 1.08 TM8X100C16MP11 CF/CM/CU60C 0.99 0.99 0.99 TM8X100C16MP11 CF/CM/CU60D 0.99 1.01 0.98 TM8X100C16MP11 CF/CM61D 0.97 0.93 1.05 TM8X100C16MP11 CF/CM64D 1.01 1.05 0.96 TM8X100C20MP11 CF/CM50C 0.99 0.94 1.05 TM8X100C20MP11 CF/CM50C 0.96 0.94 1.02 TM8X100C20MP11 CF/CM/CU60C 0.99 1.01 0.98 TM8X100C20MP11 CF/CM/CU60D 0.99 1.02 0.97 TM8X100C20MP11 CF/CM61D 0.96 0.94 1.02 TM8X100C20MP11 CF/CM64D 1.01 1.06 0.95 TM8X120C20MP11 CF/CM50C 0.99 0.94 1.05 TM8X120C20MP11 CF/CM50C 0.96 0.94 1.02 80 FURNACE MULTIPLIERS - 4 TON (Continued) Furnaces Coil MBH COP KW TM8X120C20MP11 CF/CM/CU60C 0.99 1.01 0.98 TM8X120C20MP11 CF/CM/CU60D 0.99 1.02 0.97 TM8X120C20MP11 CF/CM61D 0.96 0.94 1.02 TM8X120C20MP11 CF/CM64D 1.01 1.06 0.95 TM8Y080C16MP11 CF/CM50C 1.00 0.93 1.08 TM8Y080C16MP11 CF/CM/CU60C 0.99 0.99 0.99 TM8Y080C16MP11 CF/CM/CU60D 0.99 1.01 0.98 TM8Y080C16MP11 CF/CM61D 0.97 0.93 1.05 TM8Y080C16MP11 CF/CM64D 1.01 1.05 0.96 TM8Y100C16MP11 CF/CM50C 1.00 0.93 1.08 TM8Y100C16MP11 CF/CM/CU60C 0.99 0.99 0.99 TM8Y100C16MP11 CF/CM/CU60D 0.99 1.01 0.98 TM8Y100C16MP11 CF/CM61D 0.97 0.93 1.05 TM8Y100C16MP11 CF/CM64D 1.01 1.05 0.96 TM8Y100C20MP11 CF/CM50C 0.96 0.94 1.02 TM8Y100C20MP11 CF/CM50C 0.99 0.94 1.05 TM8Y100C20MP11 CF/CM/CU60C 0.99 1.01 0.98 TM8Y100C20MP11 CF/CM/CU60D 0.99 1.02 0.97 TM8Y100C20MP11 CF/CM61D 0.96 0.94 1.02 TM8Y100C20MP11 CF/CM64D 1.01 1.06 0.95 TM8Y120C20MP11 CF/CM50C 0.99 0.94 1.05 TM8Y120C20MP11 CF/CM50C 0.96 0.94 1.02 TM8Y120C20MP11 CF/CM/CU60C 0.99 1.01 0.98 TM8Y120C20MP11 CF/CM/CU60D 0.99 1.02 0.97 TM8Y120C20MP11 CF/CM61D 0.96 0.94 1.02 TM8Y120C20MP11 CF/CM64D 1.01 1.06 0.95 TM9E080C16MP11 CF/CM50C 0.97 0.91 1.06 TM9E080C16MP11 CF/CM61D 0.98 0.91 1.07 TM9E080C16MP11 CF/CM64D 1.02 1.04 0.98 TM9E100C16MP11 CF/CM50C 0.97 0.92 1.05 TM9E100C16MP11 CF/CM/CU60C 1.00 0.99 1.01 TM9E100C16MP11 CF/CM/CU60D 1.00 1.00 1.00 TM9E100C16MP11 CF/CM61D 0.97 0.92 1.05 TM9E100C16MP11 CF/CM64D 1.02 1.05 0.97 TM9E100C20MP11 CF/CM50C 0.99 0.93 1.06 TM9E100C20MP11 CF/CM/CU60D 0.99 1.00 0.99 TM9E100C20MP11 CF/CM61D 1.00 0.94 1.07 TM9E100C20MP11 CF/CM64D 1.03 1.07 0.97 TM9E120D20MP11 CF/CM/CU60D 0.99 1.02 0.97 TM9E120D20MP11 CF/CM61D 0.97 0.94 1.03 TM9E120D20MP11 CF/CM64D 1.01 1.06 0.95 TM9V080C16MP12C CF/CM50C 0.98 0.91 1.07 TM9V080C16MP12C CF/CM/CU60D 0.99 0.99 0.99 TM9V080C16MP12C CF/CM61D 0.97 0.92 1.05 TM9V080C16MP12C CF/CM64D 1.02 1.04 0.98 TM9V100C16MP12C CF/CM50C 0.98 0.93 1.05 TM9V100C16MP12C CF/CM/CU60C 1.00 1.01 0.99 TM9V100C16MP12C CF/CM/CU60D 0.99 1.02 0.97 TM9V100C16MP12C CF/CM61D 0.98 0.93 1.05 TM9V100C16MP12C CF/CM64D 1.02 1.06 0.96 TM9V100C20MP12C CF/CM50C 0.97 0.93 1.05 TM9V100C20MP12C CF/CM/CU60C 0.99 1.00 0.99 TM9V100C20MP12C CF/CM/CU60D 0.99 1.01 0.98 TM9V100C20MP12C CF/CM61D 0.97 0.93 1.05 TM9V100C20MP12C CF/CM64D 1.02 1.06 0.96 Johnson Controls Ducted Systems","FURNACE MULTIPLIERS - 4 TON (Continued) Furnaces Coil MBH COP KW TM9V120D20MP12C CF/CM/CU60D 0.99 1.02 0.97 TM9V120D20MP12C CF/CM61D 0.97 0.94 1.03 TM9V120D20MP12C CF/CM64D 1.01 1.07 0.95 TM9Y080C16MP11 CF/CM50C 0.97 0.91 1.06 TM9Y080C16MP11 CF/CM61D 0.98 0.91 1.07 TM9Y080C16MP11 CF/CM64D 1.02 1.04 0.98 TM9Y100C16MP11 CF/CM50C 0.97 0.92 1.05 TM9Y100C16MP11 CF/CM/CU60C 1.00 0.99 1.01 TM9Y100C16MP11 CF/CM/CU60D 1.00 1.00 1.00 TM9Y100C16MP11 CF/CM61D 0.97 0.92 1.05 TM9Y100C16MP11 CF/CM64D 1.02 1.05 0.97 TM9Y100C20MP11 CF/CM50C 0.99 0.93 1.06 TM9Y100C20MP11 CF/CM/CU60D 0.99 1.00 0.99 TM9Y100C20MP11 CF/CM61D 1.00 0.94 1.07 TM9Y100C20MP11 CF/CM64D 1.03 1.07 0.97 TM9Y120D20MP11 CF/CM/CU60D 0.99 1.02 0.97 TM9Y120D20MP11 CF/CM61D 0.97 0.94 1.03 TM9Y120D20MP11 CF/CM64D 1.01 1.06 0.95 TMLV080C16MP12C CF/CM50C 0.98 0.93 1.06 TMLV080C16MP12C CF/CM/CU60C 0.99 1.00 0.99 TMLV080C16MP12C CF/CM/CU60D 0.99 1.01 0.98 TMLV080C16MP12C CF/CM61D 0.97 0.93 1.05 TMLV080C16MP12C CF/CM64D 1.02 1.06 0.97 TMLV100C16MP12C CF/CM50C 0.98 0.93 1.06 TMLV100C16MP12C CF/CM/CU60C 0.99 1.00 0.99 TMLV100C16MP12C CF/CM/CU60D 0.99 1.01 0.98 TMLV100C16MP12C CF/CM61D 0.97 0.93 1.05 TMLV100C16MP12C CF/CM64D 1.02 1.06 0.97 TMLV100C20MP12C CF/CM50C 0.98 0.94 1.05 TMLV100C20MP12C CF/CM/CU60C 0.99 1.02 0.97 TMLV100C20MP12C CF/CM/CU60D 0.99 1.02 0.97 TMLV100C20MP12C CF/CM61D 0.98 0.94 1.04 TMLV100C20MP12C CF/CM64D 1.01 1.06 0.95 TMLV120C20MP12C CF/CM50C 0.98 0.94 1.05 TMLV120C20MP12C CF/CM/CU60C 0.99 1.02 0.97 TMLV120C20MP12C CF/CM/CU60D 0.99 1.02 0.97 TMLV120C20MP12C CF/CM61D 0.98 0.94 1.04 TMLV120C20MP12C CF/CM64D 1.01 1.06 0.95 TMLX080C16MP11 CF/CM50C 1.00 0.93 1.08 TMLX080C16MP11 CF/CM/CU60C 0.99 0.99 0.99 TMLX080C16MP11 CF/CM/CU60D 0.99 1.01 0.98 TMLX080C16MP11 CF/CM61D 0.97 0.93 1.05 TMLX080C16MP11 CF/CM64D 1.01 1.05 0.96 TMLX100C16MP11 CF/CM50C 1.00 0.93 1.08 TMLX100C16MP11 CF/CM/CU60C 0.99 0.99 0.99 TMLX100C16MP11 CF/CM/CU60D 0.99 1.01 0.98 TMLX100C16MP11 CF/CM61D 0.97 0.93 1.05 TMLX100C16MP11 CF/CM64D 1.01 1.05 0.96 TMLX100C20MP11 CF/CM50C 0.96 0.94 1.02 TMLX100C20MP11 CF/CM50C 0.99 0.94 1.05 TMLX100C20MP11 CF/CM/CU60C 0.99 1.01 0.98 TMLX100C20MP11 CF/CM/CU60D 0.99 1.02 0.97 TMLX100C20MP11 CF/CM61D 0.96 0.94 1.02 TMLX100C20MP11 CF/CM64D 1.01 1.06 0.95 TMLX120C20MP11 CF/CM50C 0.99 0.94 1.05 Johnson Controls Ducted Systems 5599017-YTG-F-0520 FURNACE MULTIPLIERS - 4 TON (Continued) Furnaces Coil MBH COP KW TMLX120C20MP11 CF/CM50C 0.96 0.94 1.02 TMLX120C20MP11 CF/CM/CU60C 0.99 1.01 0.98 TMLX120C20MP11 CF/CM/CU60D 0.99 1.02 0.97 TMLX120C20MP11 CF/CM61D 0.96 0.94 1.02 TMLX120C20MP11 CF/CM64D 1.01 1.06 0.95 TP9C080C16MP13C CF/CM50C 0.98 0.91 1.07 TP9C080C16MP13C CF/CM/CU60D 0.99 0.99 0.99 TP9C080C16MP13C CF/CM61D 0.97 0.92 1.05 TP9C080C16MP13C CF/CM64D 1.02 1.04 0.98 TP9C100C16MP13C CF/CM50C 0.98 0.93 1.05 TP9C100C16MP13C CF/CM/CU60C 1.00 1.01 0.99 TP9C100C16MP13C CF/CM/CU60D 0.99 1.02 0.97 TP9C100C16MP13C CF/CM61D 0.98 0.93 1.05 TP9C100C16MP13C CF/CM64D 1.02 1.06 0.96 TP9C100C20MP13C CF/CM50C 0.97 0.93 1.05 TP9C100C20MP13C CF/CM/CU60C 0.99 1.00 0.99 TP9C100C20MP13C CF/CM/CU60D 0.99 1.01 0.98 TP9C100C20MP13C CF/CM61D 0.97 0.93 1.05 TP9C100C20MP13C CF/CM64D 1.02 1.06 0.96 TP9C120D20MP13C CF/CM/CU60D 0.99 1.02 0.97 TP9C120D20MP13C CF/CM61D 0.97 0.94 1.03 TP9C120D20MP13C CF/CM64D 1.01 1.07 0.95 TPLC080C16MP13C CF/CM50C 0.98 0.93 1.06 TPLC080C16MP13C CF/CM/CU60C 0.99 1.00 0.99 TPLC080C16MP13C CF/CM/CU60D 0.99 1.01 0.98 TPLC080C16MP13C CF/CM61D 0.97 0.93 1.05 TPLC080C16MP13C CF/CM64D 1.02 1.06 0.97 TPLC100C16MP13C CF/CM50C 0.98 0.93 1.06 TPLC100C16MP13C CF/CM/CU60C 0.99 1.00 0.99 TPLC100C16MP13C CF/CM/CU60D 0.99 1.01 0.98 TPLC100C16MP13C CF/CM61D 0.97 0.93 1.05 TPLC100C16MP13C CF/CM64D 1.02 1.06 0.97 TPLC100C20MP13C CF/CM50C 0.98 0.94 1.05 TPLC100C20MP13C CF/CM/CU60C 0.99 1.02 0.97 TPLC100C20MP13C CF/CM/CU60D 0.99 1.02 0.97 TPLC100C20MP13C CF/CM61D 0.98 0.94 1.04 TPLC100C20MP13C CF/CM64D 1.01 1.06 0.95 TPLC120C20MP13C CF/CM50C 0.98 0.94 1.05 TPLC120C20MP13C CF/CM/CU60C 0.99 1.02 0.97 TPLC120C20MP13C CF/CM/CU60D 0.99 1.02 0.97 TPLC120C20MP13C CF/CM61D 0.98 0.94 1.04 TPLC120C20MP13C CF/CM64D 1.01 1.06 0.95 YP9C080C16MP13C CF/CM50C 0.98 0.91 1.07 YP9C080C16MP13C CF/CM/CU60D 0.99 0.99 0.99 YP9C080C16MP13C CF/CM61D 0.97 0.92 1.05 YP9C080C16MP13C CF/CM64D 1.02 1.04 0.98 YP9C100C16MP13C CF/CM50C 0.98 0.93 1.05 YP9C100C16MP13C CF/CM/CU60C 1.00 1.01 0.99 YP9C100C16MP13C CF/CM/CU60D 0.99 1.02 0.97 YP9C100C16MP13C CF/CM61D 0.98 0.93 1.05 YP9C100C16MP13C CF/CM64D 1.02 1.06 0.96 YP9C100C20MP13C CF/CM50C 0.97 0.93 1.05 YP9C100C20MP13C CF/CM/CU60C 0.99 1.00 0.99 YP9C100C20MP13C CF/CM/CU60D 0.99 1.01 0.98 YP9C100C20MP13C CF/CM61D 0.97 0.93 1.05 81","5599017-YTG-F-0520 FURNACE MULTIPLIERS - 4 TON (Continued) Furnaces Coil MBH COP KW YP9C100C20MP13C CF/CM64D 1.02 1.06 0.96 YP9C120D20MP13C CF/CM/CU60D 0.99 1.02 0.97 YP9C120D20MP13C CF/CM61D 0.97 0.94 1.03 YP9C120D20MP13C CF/CM64D 1.01 1.07 0.95 YPLC080C16MP13C CF/CM50C 0.98 0.93 1.06 YPLC080C16MP13C CF/CM/CU60C 0.99 1.00 0.99 YPLC080C16MP13C CF/CM/CU60D 0.99 1.01 0.98 YPLC080C16MP13C CF/CM61D 0.97 0.93 1.05 YPLC080C16MP13C CF/CM64D 1.02 1.06 0.97 YPLC100C16MP13C CF/CM50C 0.98 0.93 1.06 YPLC100C16MP13C CF/CM/CU60C 0.99 1.00 0.99 YPLC100C16MP13C CF/CM/CU60D 0.99 1.01 0.98 YPLC100C16MP13C CF/CM61D 0.97 0.93 1.05 FURNACE MULTIPLIERS - 4 TON (Continued) Furnaces Coil MBH COP KW YPLC100C16MP13C CF/CM64D 1.02 1.06 0.97 YPLC100C20MP13C CF/CM50C 0.98 0.94 1.05 YPLC100C20MP13C CF/CM/CU60C 0.99 1.02 0.97 YPLC100C20MP13C CF/CM/CU60D 0.99 1.02 0.97 YPLC100C20MP13C CF/CM61D 0.98 0.94 1.04 YPLC100C20MP13C CF/CM64D 1.01 1.06 0.95 YPLC120C20MP13C CF/CM50C 0.98 0.94 1.05 YPLC120C20MP13C CF/CM/CU60C 0.99 1.02 0.97 YPLC120C20MP13C CF/CM/CU60D 0.99 1.02 0.97 YPLC120C20MP13C CF/CM61D 0.98 0.94 1.04 YPLC120C20MP13C CF/CM64D 1.01 1.06 0.95 PERFORMANCE DATA - 5 TON CONDENSER-ONLY DATA (OUTDOOR UNIT) MODEL SATURATED SUCTION @ COMPRESSOR 65 °F T (°F) P (PSIG) MBH KW 35 107 50.4 2.40 40 119 56.2 2.47 45 YHG60B21S 50 130 62.0 2.53 143 67.8 2.60 55 156 73.6 2.66 60 170 79.4 2.73 75 °F MBH KW 48.1 2.83 53.5 2.89 58.9 2.94 64.3 3.00 69.7 3.05 75.1 3.11 Outdoor Ambient Temperature 85 °F 95 °F 105 °F MBH KW MBH KW MBH KW 45.8 3.26 43.5 3.69 41.2 4.12 50.8 3.31 48.1 3.72 45.4 4.14 55.8 3.35 52.7 3.76 49.6 4.17 60.8 3.40 57.3 3.79 53.8 4.19 65.8 3.44 61.9 3.83 58.0 4.22 70.8 3.49 66.5 3.87 62.2 4.24 Notes: 1. For Outdoor Unit (Condenser) performance only. Data does not include the effects of air handler power or heat. 2. Performance based on 15ºF subcooling and 15ºF superheat at the Outdoor Unit base valves. a. Increase capacity by 1% for each 2ºF increase in subcooling. b. Decrease capacity by 1% for each 2ºF decrease in subcooling. 3. Maximum recommended condensing temperature is 140ºF. 115 °F MBH KW 38.9 4.55 42.7 4.56 46.5 4.58 50.3 4.59 54.1 4.61 57.9 4.62 125 °F MBH KW 36.6 4.98 40.0 4.98 43.4 4.99 46.8 4.99 50.2 5.00 53.6 5.00 82 Johnson Controls Ducted Systems","5599017-YTG-F-0520 COOLING PERFORMANCE DATA AIR CONDITIONER MODEL NO. YHG60B21S AIR TEMP. IDCFM 1500 1750 2000 ENTERING ID DB (°F) 80 80 75 80 80 80 80 75 80 80 80 80 75 80 80 OUTDOOR UNIT (°F) ID WB (°F) 57 62 62 67 72 57 62 62 67 72 57 62 62 67 72 T.C. 52.6 56.7 55.1 61.0 66.9 54.5 58.5 56.5 62.7 73.0 56.4 60.3 57.8 64.4 79.1 65 S.C. 52.6 47.5 40.5 40.1 31.9 54.5 51.1 43.4 42.6 33.4 56.4 54.7 46.2 45.2 34.8 KW 3.14 3.14 3.15 3.17 3.21 3.24 3.24 3.25 3.27 3.31 3.34 3.34 3.35 3.37 3.41 T.C. 50.8 54.5 53.0 58.2 64.9 52.8 56.2 54.5 59.7 75.8 54.8 57.9 56.1 61.1 86.8 75 S.C. 50.8 46.2 39.3 38.8 31.1 52.8 49.7 42.2 41.4 32.8 54.8 53.1 45.1 44.1 34.4 KW 3.41 3.42 3.43 3.44 3.49 3.52 3.52 3.53 3.54 3.59 3.62 3.61 3.62 3.63 3.69 T.C. 49.5 52.4 51.0 56.0 62.1 51.4 54.2 52.4 57.4 68.3 53.4 55.9 53.7 58.8 74.4 85 S.C. 49.5 45.5 38.4 38.0 29.9 51.4 49.0 41.2 40.7 31.5 53.4 52.6 44.0 43.3 33.1 KW 3.80 3.80 3.81 3.82 3.87 3.90 3.90 3.91 3.92 3.97 4.00 3.99 4.00 4.01 4.06 T.C. 48.2 50.4 49.0 53.8 59.4 50.1 52.1 50.2 55.2 60.7 52.0 53.8 51.4 56.5 62.0 95 S.C. 47.8 44.7 37.5 37.3 28.8 49.9 48.4 40.2 39.9 30.3 52.0 52.1 42.9 42.5 31.8 KW 4.18 4.18 4.19 4.21 4.25 4.28 4.28 4.29 4.30 4.34 4.39 4.38 4.38 4.39 4.44 T.C. 46.3 48.4 46.8 51.5 56.6 48.1 50.3 48.0 52.8 57.9 49.9 52.1 49.1 54.1 59.1 105 S.C. 46.0 43.4 36.5 36.2 27.9 47.9 46.7 39.1 38.8 29.5 49.9 49.9 41.7 41.4 31.0 KW 4.58 4.58 4.60 4.61 4.65 4.68 4.68 4.69 4.70 4.75 4.78 4.78 4.78 4.80 4.85 T.C. 44.4 46.5 44.7 49.1 53.8 46.1 48.4 45.8 50.4 55.0 47.9 50.4 46.9 51.6 56.2 115 S.C. 44.1 42.2 35.4 35.1 27.1 45.9 45.0 38.0 37.7 28.7 47.7 47.8 40.5 40.3 30.3 KW 4.98 4.98 5.00 5.01 5.06 5.08 5.08 5.09 5.11 5.16 5.18 5.18 5.19 5.20 5.25 T.C. 42.6 44.6 42.6 46.8 50.9 44.2 46.6 43.6 48.0 52.1 45.8 48.6 44.6 49.2 53.3 125 S.C. 42.3 40.9 34.3 34.1 26.3 44.0 43.3 36.8 36.6 27.9 45.6 45.7 39.3 39.2 29.6 KW 5.38 5.38 5.40 5.42 5.47 5.48 5.48 5.49 5.51 5.56 5.58 5.57 5.59 5.60 5.66 NOTE: ALL CAPACITIES INCLUDE INDOOR FAN HEAT. KW VALUES ARE FOR THE SYSTEM (OUTDOOR + INDOOR). Green shaded cells are ACCA (TVA) conditions. Blue shaded cells are AHRI conditions. Multipliers for determining the performance with other indoor sections. NOTE: For dry bulb temperatures different than those listed (between 73-87 °F), sensible capacity increases by 1060 BTUH per 1000 CFM per degree above the listed temperature and decreases by 1060 BTUH per 1000 CFM per degree below the listed temperature. COIL MULTIPLIERS - 5 TON Air Handler – AE60DX21 AVC60DX21 ME20DN21 MVC20DN21 MVC20DN21 Coil CF/CM64D – – CF/CM64D CF/CM61D CF/CM64D FURNACE MULTIPLIERS - 5 TON Furnaces TM8V100C20MP12C TM8V120C20MP12C TM8X100C20MP11 TM8X120C20MP11 TM8Y100C20MP11 TM8Y120C20MP11 TM9E100C20MP11 Coil CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D T.C. S.C. KW 1.08 1.12 1.08 1.08 1.03 1.04 1.08 1.06 1.04 1.08 1.06 1.04 1.00 1.00 1.00 1.08 1.05 1.00 T.C. S.C. KW 1.08 1.06 1.04 1.08 1.06 1.04 1.08 1.05 1.04 1.08 1.05 1.04 1.08 1.05 1.04 1.08 1.05 1.04 1.08 1.03 1.03 FURNACE MULTIPLIERS - 5 TON (Continued) Furnaces TM9E120D20MP11 TM9V100C20MP12C TM9V120D20MP12C TM9Y100C20MP11 TM9Y120D20MP11 TMLV100C20MP12C TMLV120C20MP12C TMLX100C20MP11 TMLX120C20MP11 TP9C100C20MP13C TP9C120D20MP13C TPLC100C20MP13C TPLC120C20MP13C YP9C100C20MP13C YP9C120D20MP13C YPLC100C20MP13C YPLC120C20MP13C Coil CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D T.C. S.C. KW 1.08 1.05 1.04 1.08 1.06 1.04 1.08 1.08 1.04 1.08 1.03 1.03 1.08 1.05 1.04 1.08 1.06 1.04 1.08 1.06 1.04 1.08 1.05 1.04 1.08 1.05 1.04 1.08 1.06 1.04 1.08 1.08 1.04 1.08 1.06 1.04 1.08 1.06 1.04 1.08 1.06 1.04 1.08 1.08 1.04 1.08 1.06 1.04 1.08 1.06 1.04 Johnson Controls Ducted Systems 83","HEATING PERFORMANCE DATA CONDENSING UNIT MODEL NO YHG60B21S AIR TEMP. AIR TEMP. ID CFM ENTERING ENTERING 1500 1750 OUTDOOR UNIT (°F) INDOOR COIL (°F) MBH COP KW MBH COP KW 60 69.8 4.64 4.41 71.0 4.82 4.32 60 70 68.3 4.15 4.87 69.3 4.33 4.75 80 66.7 3.67 5.33 67.6 3.83 5.18 60 60.0 4.06 4.33 60.5 4.19 4.23 47 70 58.8 3.64 4.79 58.7 3.76 4.63 80 57.6 3.22 5.24 56.9 3.33 5.02 60 53.2 3.66 4.25 53.8 3.79 4.16 40 70 51.4 3.22 4.75 52.3 3.35 4.64 80 49.7 2.78 5.25 50.8 2.92 5.11 60 45.2 3.21 4.12 42.4 3.09 4.02 30 70 43.9 2.84 4.59 42.8 2.85 4.44 80 42.6 2.46 5.06 43.3 2.61 4.86 60 38.6 2.91 3.89 39.0 2.97 3.85 17 70 38.3 2.70 4.18 38.8 2.75 4.16 80 37.9 2.48 4.48 38.7 2.53 4.47 60 29.9 2.38 3.67 34.2 2.67 3.75 10 70 32.7 2.33 4.12 34.9 2.48 4.14 80 35.5 2.28 4.56 35.6 2.30 4.54 60 24.8 2.23 3.24 28.4 2.49 3.31 0 70 27.1 2.18 3.64 29.0 2.32 3.66 80 29.4 2.13 4.03 29.5 2.15 4.00 60 18.0 1.58 3.32 20.6 1.76 3.39 -10 70 19.6 1.54 3.72 21.0 1.64 3.74 80 21.3 1.51 4.12 21.4 1.52 4.10 60 12.3 1.12 3.19 14.1 1.26 3.26 -20 70 13.5 1.10 3.58 14.4 1.17 3.60 80 14.6 1.07 3.97 14.7 1.08 3.94 NOTE: ALL CAPACITIES INCLUDE INDOOR FAN HEAT. KW VALUES ARE FOR THE SYSTEM (OUTDOOR + INDOOR). Yellow shaded cells are AHRI High Heating conditions. Orange shaded cells are AHRI Low Heating conditions. MBH 72.1 70.3 68.4 61.1 58.6 56.2 54.4 53.1 51.9 39.6 41.8 44.0 39.3 39.3 39.4 38.54 37.1 35.7 32.0 30.8 29.6 23.2 22.3 21.5 15.9 15.3 14.7 2000 COP 5.01 4.50 3.99 4.32 3.88 3.44 3.91 3.49 3.06 2.96 2.86 2.76 3.02 2.80 2.58 2.95 2.63 2.32 2.76 2.46 2.17 1.95 1.74 1.53 1.39 1.24 1.09 Multipliers for determining the performance with other indoor sections. COIL MULTIPLIERS - 5 TON FURNACE MULTIPLIERS - 5 TON (Continued) Air Handler – AE60DX21 AVC60DX21 ME20DN21 MVC20DN21 MVC20DN21 Coil CF/CM64D – – CF/CM64D CF/CM61D CF/CM64D FURNACE MULTIPLIERS - 5 TON Furnaces TM8V100C20MP12C TM8V120C20MP12C TM8X100C20MP11 TM8X120C20MP11 TM8Y100C20MP11 TM8Y120C20MP11 TM9E100C20MP11 Coil CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D T.C. S.C. KW 1.05 1.12 0.94 1.05 1.09 0.96 1.05 1.09 0.96 1.05 1.12 0.93 1.00 1.00 1.00 1.05 1.11 0.94 T.C. S.C. KW 1.05 1.09 0.96 1.05 1.09 0.96 1.05 1.08 0.97 1.05 1.08 0.97 1.05 1.08 0.97 1.05 1.08 0.97 1.05 1.07 0.98 Furnaces TM9E120D20MP11 TM9V100C20MP12C TM9V120D20MP12C TM9Y100C20MP11 TM9Y120D20MP11 TMLV100C20MP12C TMLV120C20MP12C TMLX100C20MP11 TMLX120C20MP11 TP9C100C20MP13C TP9C120D20MP13C TPLC100C20MP13C TPLC120C20MP13C YP9C100C20MP13C YP9C120D20MP13C YPLC100C20MP13C YPLC120C20MP13C Coil CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D CF/CM64D T.C. S.C. 1.05 1.08 1.05 1.08 1.05 1.09 1.05 1.07 1.05 1.08 1.05 1.09 1.05 1.09 1.05 1.08 1.05 1.08 1.05 1.08 1.05 1.09 1.05 1.09 1.05 1.09 1.05 1.08 1.05 1.09 1.05 1.09 1.05 1.09 KW 4.22 4.62 5.02 4.14 4.46 4.79 4.07 4.52 4.97 3.92 4.29 4.67 3.80 4.13 4.46 3.83 4.17 4.51 3.38 3.68 3.98 3.46 3.76 4.07 3.33 3.62 3.92 KW 0.97 0.97 0.96 0.98 0.97 0.96 0.96 0.97 0.97 0.97 0.96 0.96 0.96 0.97 0.96 0.96 0.96 Subject to change without notice. Published in U.S.A. Copyright © 2020 by Johnson Controls. All rights reserved. York International Corp. 5005 York Drive Norman, OK 73069 5599017-YTG-F-0520 Supersedes: 5599017-YTG-E-0220"]}