{"v":1,"file":"york-zh-zj-zr-rtu-tech-guide-simplicity.pdf","pages":["TECHNICAL GUIDE R-410A ZH/ZJ/ZR SERIES 3 - 12.5 TON 60 Hertz ZH/ZJ/ZR 3 THROUGH 10 TON ZH/ZJ/ZR 12.5 TON 5167795-YTG-O-0120 Description ASHRAE 90.1 COMPLIANT YORK® Sun™ Pro units are convertible single packages with a common footprint cabinet and common roof curb for all 3 through 12.5 ton models. All 6.5 through 12.5 ton units have two compressors with independent refrigeration circuits to provide 2 stages of cooling. The units were designed for light commercial applications and can be easily installed on a roof curb, slab, or frame. All Sun™ Pro units are self-contained and assembled on rigid full perimeter base rails allowing for 3-way forklift access and overhead rigging. Every unit is completely charged, wired, piped, and tested at the factory to provide a quick and easy field installation. Sun™ Pro units in all tonnage sizes are convertible between side airflow and down airflow, with corresponding economizer if economizer option is desired. Sun™ Pro units are available in the following configurations: cooling only, cooling with electric heat, cooling with gas heat, reheat only, reheat with electric heat and reheat with gas heat. Electric heaters are available as factory-installed options or field-installed accessories. All units provide constant supply air volume. A variable air volume (VAV) option, which features a variable frequency drive (VFD), is available on 6.5 through 12.5 ton ZH/ZJ models only. Tested in accordance with: FOR DISTRIBUTION USE ONLY - NOT TO BE USED AT POINT OF RETAIL SALE","5167795-YTG-O-0120 Table of Contents Description . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 Table of Contents . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 Component Location . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 Nomenclature . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 Features and Benefits . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 Guide Specifications . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 11 Physical Data . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 15 Capacity Performance . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 34 Airflow Performance . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 106 Sound Performance . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 124 Electrical Data . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 138 Typical Wiring Diagrams . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 174 Weights and Dimensions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 196 Economizer Options . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 207 Component Location Cooling With Gas Heat (6 Through 10 Ton) Smart Equipment™ control board Filter acceFsislter drier (solid Filter core) drier w/screw connector for T-stat Disconnect location (2” or 4” filter options) (solid core) wiring and network connections (oDpisticoonnanl edcistcloocnanteiocnt switch)Filter access 3-5 Ton Reheat (2\" or 4” Micro-Channel Aluminum Smart Equipment™ Control board w/ (optional disconnect switch) filter options) Terminal block for TubeM/Ailcurmo-iCnuhmanFnienl Aluminum hi-voltsacgreewcocnonnenceticotnors for T-stat CTounbdee/Ansluemr inum Fin wiring and Network (Single OCrifiocendSeysntsemershown. Connections See Actual Model Physical Data for details) Second model Slide out motor and nameplate inside hinged accSesescopnadneml odel nameplate inside hinged access panel Dual stage cooling for maximBuamse rails w/ comforftorklift slots blower assembly for eSasliydea-dojuutsmtmoetonrt and blaonwdesrearsvsiceembly for easy adjustment Filter drier (solid core) and service 3-5 Ton Cooling Belt-drive Bbellot-wderirvemboltoowr er VFDmlooctaotrion (optional) (three sides) Compressoarn#d2lifting access holes Power ventor motor Power ventor 20-gamuogteoraluminized steel tubular heat Roof curbs in eight-and fourteen-inch heights. Roof curbs for transitioning from York Sunline™ footprint BatsoethraeilsZwH//fZoJrk/ZlifRt Series footprint slots (three saidreesa)vailable and lif(tifniegldh-oinlestsalled accessory) Compressor access Roof curbs in eight- and fourteen-inch heights. Roof curbs for transitioning from York Sunline™ footprint to the ZH/ZJ/ZR Series footprints are also available (field Toolless door latch 20e-gxcahuagnegaelrufmorinlioznegd life s(stetaeilntluebsuslastreheel aotption) exchanger for long life (stainless steel option) Two-stage gas One ohreTawtinogsttaogmeaginatsaihneating to Side entry power and control wiringSlide-out drain pan mainwtaairnmw, acromm,focortmabfolertable temtpeemrapteurraeture knockouts witSh l1id”eN-oPuTt,drain pan wicthon1n\"eNcPtioTn Intelligent control female connection Inteblloigaerndtfcoor nstarofel baonadrd forefsfiacfieenatnodpeefrfaictiioennt Toolless door Side entry power Compressor #1 access operation latch and control wiring knockouts installed accessory) 2 Johnson Controls Ducted Systems","5167795-YTG-O-0120 Nomenclature 3-12.5 Ton York® Model Number Nomenclature Z H 090 C 00 A 2 A 1 A A A 1 A 2 Product Category Z = A/C, Single Pkg., R-410A Product Identifier H = Standard(3-5)/High(6-12) Eff J = Pkg AC High Eff R = Standard Eff Reheat Nominal Cooling Capacity 037 = 3 Ton 049 = 4 Ton 061 = 5 Ton 078 = 6.5 Ton 090 = 7.5 Ton 102 = 8.5 Ton 120 = 10.0 Ton 150 = 12.5 Ton Heat Type C = Cooling Only E = Electric Heat Single Stage Natural Gas Heat Options H = 1 Stage Gas Aluminized Steel J = 1 Stage Gas Stainless Steel K = 1 Stage Low Nox Gas Aluminized Steel L = 1 Stage Low Nox Gas Stainless Steel Two Stage Natural Gas Heat Options N = 2 Stage Gas Aluminized Steel S = 2 Stage Gas Stainless Steel P = 2 Stage Low Nox Gas Aluminized Steel Q = 2 Stage Low Nox Gas Stainless Steel Heat Capacity 00 = Cooling Only Gas MBH Input (Unit Size Allowed) 06 = 60 MBH Input (037, 049) 08 = 80 MBH Input (037, 049, 061) 12 = 120 MBH Input (037, 049, 061, 078, 090, 102) 16 = 160 MBH Input (061) 18 = 180 MBH Input (078,090,102,120,150) 24 = 240 MBH Input (120,150) Electric Heat (Unit Size Allowed) 03 = 3 KW (037) 06 = 6 KW (037,049,061) 09 = 9 KW (037,049,061,078,090,102) 15 = 15KW (037,049,061) 18 = 18 KW (078,090,102,120,150) 20 = 20 KW (049,061) 24 = 24 KW (061, 078,090,102,120,150) 36 = 36 KW (078,090,102,120,150) 54 = 54 KW (120,150) Blower Option B = Standard Static D = High Static E = VFD/VAV Std Static G = VFD/VAV High Static H = VFD/VAV w/Bypass Std Static K = VFD/VAV w/Bypass High Static L = VFD/VAV Customer Std Static N = VFD/VAV Customer High Static P = VFD IntelliSpeed Std Static R = VFD IntelliSpeed High Static S = VFD w/Byp IntelliSp Std Static U = VFD w/Byp IntelliSp Hi Static V = VFD Cust IntelliSp Std Static X = VFD Cust IntelliSp Hi Static Product Generation 1 = First Generation 2 = Second Generation Cabinet Options A = Std Cabinet E = SSD (SST Drain Pan) R = Reverse Drain Pan Additional Options 1 = STD Throwaway Filter 2 = 2\" Pleated Filters (Merv 8) 3 = 4\" Pleated Filters (Merv 13) 4 = Coil Guard (CG), STD Filter 5 = 2\" Pleated Filter,CG 6 = 4\" Pleated Filter,CG Refrigeration A = Standard Refrigeration B = ECC (E-Coat Cond Coil) C = EEC (E-Coat Evap Coil) D = HGBP (Hot Gas Bypass) F = ECC,EEC G = ECC,EEC,HGBP J = ECC,HGBP M = EEC,HGBP Controls Option A = Stand Alone Smart Equipment™ C = BACnet MSTP,Mdbs,N2 COM Card D = CPC Control, DFS, APS G = Novar UCM Ctrl, DFS, APS H = Hnywll Excel 10 CTRL,DFS,APS M = Verasys Single Zone N = Verasys Change Over Bypass P = Verasys VAV Sensors A = No Sensors B = PHM (Phase Monitor) C = DFS (Dirty Filter Switch) D = SSD (Supply Air Smoke DET) E = RSD (Return Air Smoke DET) F = PHM,DFS G = PHM,SSD H = PHM,RSD J = DFS,SSD K = DFS,RSD L = SSD,RSD M = PHM,DFS,SSD N = PHM,DFS,RSD P = PHM,SSD,RSD Q = DFS,SSD,RSD R = PHM,DFS,SSD,RSD Service Options 1 = No Service Options 2 = DSC (Disconnect Switch) 3 = NCO (Non-PWR Conv. Outlet) 4 = PCO (Powered Conv. Outlet) 5 = DSC,NCO 6 = DSC,PCO Outdoor Air Option A = No Economizer B = Economizer w/Barometric RLF D = Economizer w/Power EXH H = Motorized Damper Voltage 2 = 208/230-3-60 4 = 460-3-60 5 = 575-3-60 Johnson Controls Ducted Systems 3","5167795-YTG-O-0120 Features and Benefits Standard Features • Service Friendly - The Sun™ Pro incorporates a number of key features for ease of serviceability. The motor and blower slide out of the unit as a common assembly. This facilitates greater access to all the indoor airflow components, thus simplifying maintenance and adjustment. Service time is reduced through the use of hinged, toolless panels. Such panels provide access to frequently inspected components and areas, including the control box, compressors, filters, indoor motor & blower, and the heating section. The panels are screwed in place at the factory to prevent access by children or other unauthorized persons. It is recommended that the panels be secured with screws once service is complete. Service windows have been placed in both condenser section walls. Rotation of the cover allows easy access to the condenser coils for cleaning or inspection. The Smart Equipment™ control board provides alarm messages to help quickly identify any faults. All units use four filters of the same standard size. This standardization simplifies selections for filter replacement. The non-corrosive drain pan slides out of the unit to permit easy cleaning. The drain pan is accessed by removing the drain pan cover plate on the rear of the unit. Once the plate is removed, the drain pan slides out through the rear of the unit. All Sun™ Pro units have a second model nameplate located inside the control access door. This is to prevent deterioration of the nameplate through weathering. • Coil Technology – All ZH/ZJ condensers utilize MicroChannel “all-aluminum” condensers which provide improved heat transfer capabilities and reduced charge volumes. All evaporators utilize a conventional copper tube/aluminum fin design for proven reliability and performance. ZR037 thru 061 models utilize MicroChannel condenser coils, ZR078 thru 150 models utilize copper tube/aluminum fin or Micro-Channel condenser coils. For specific unit model information see Physical Data Tables. • Environmentally Aware - For improved Indoor Air Quality, a combination of aluminum foil faced and elastometric rubber insulations are used exclusively throughout the units. • Balanced Heating - The Sun™ Pro two stage gas heating offers \"Ultimate Heating Comfort\" with a balance between 1st and 2nd stage gas heating to provide a well maintained desired temperature. Unit Tonnage 3-5 Ton 6.5 - 12.5 Ton 1st. Stage 70 to 75% of Heating Capacity 60% of Heating Capacity 2nd. Stage 100% of Heating Capacity 100% of Heating Capacity • Convertible Airflow Design – The side duct openings are covered when they leave the factory. If a side supply/ return is desired, the installer simply removes the two side duct covers from the outside of the unit and installs them over the down shot openings. No panel cutting is required. Convertible airflow design allows maximum field flexibility and minimum inventory. • System Protection - Suction line freezestats are supplied on all units to protect against loss of charge and coil frosting when the economizer operates at low outdoor air temperatures while the compressors are running. Every unit has solid-core liquid line filter-driers and high and lowpressure switches. Internal compressor protection is standard on all compressors. Phase Monitors are standard on units with Scroll compressors. This accessory monitors the incoming power to the unit and protects the unit from phase loss and reversed phase rotation. • Advanced Controls - Smart Equipment™ control boards have standardized a number of features previously available only as options or by utilizing additional controls. The Smart Equipment™ control board used in this product will effectively operate the cooling system down to 0°F when this product is applied in a comfort cooling application for people. An economizer is typically included in this type of application. When applying this product for process cooling applications (computer rooms, switchgear, etc.), please call the applications department for Ducted Systems @ 1877-874-SERV for guidance. Additional accessories may be needed for stable operation at temperatures below 30°F. 4 Johnson Controls Ducted Systems","• Units will come with the new state of the art Smart Equipment™ control system. The new unit control incorporates the best of the already proven controls and creates a more robust, intelligent control. The goal of this control is to utilize cutting edge technology making the equipment easier to install, operate, and service. All units are Factory commissioned, configured, and run tested. • Versatile - The Smart Equipment™ control can be configured to use with a standard thermostat (easy to connect screw terminals), A zone sensor, or can be setup to communicate with multiple BAS communication protocols to integrate with building automation systems. • Reduce field installed complexity - Each unit will comes equipped with factory installed supply air, return air, and outdoor air temperature sensors providing key temperature readings thus reduce field installed complexity. • On-board USB Port - The new control comes with a long list of features including data logging, current and previous system faults and software update capabilities using the on board USB port and common flash drive. Energy use monitoring capabilities allow custom tailoring to allow a system to work more efficiently at all times and occupancy levels. Self test and start-up reports also available from the board VIA the USB port. • Embedded LCD Display - The board has a easy to read, built-in LCD display and easy to use navigation joystick and buttons allowing the user to quickly navigate the menus displaying unit status, options, current function, supply, return and outdoor temperatures, fault codes and other information. • Safety Monitoring - The control monitors the outdoor, supply, and return air temperatures and the high and low pressure switch status on the independent refrigerant circuits. On units with heating the gas valve and high temperature limit switches are monitored on gas and electric heating units. The control also monitors the voltage supplied to the unit and will protect the unit if low 5167795-YTG-O-0120 voltage due to a brown out, or other electrical issue occurs. • Low Ambient - An integrated low-ambient control allows units to operate in the cooling mode down to 0°F outdoor ambient without additional components or intervention. Optionally, the control board can be programmed to lockout the compressors when the outdoor air temperature is low or when free cooling is available. • Anti-Short Cycle Protection - To aid compressor life, an anti- short cycle delay is incorporated into the standard control. Compressor reliability is further ensured by programmable minimum run times. For testing, the antishort cycle delay can be temporarily overridden with the push of a button. • Fan Delays - Fan on and fan off delays are fully programmable. Furthermore, the heating and cooling fan delay times are independent of one another. All units are programmed with default values based upon their configuration of cooling and/or heating capacity. • Nuisance Trip Protection and Three Strikes - To prevent nuisance calls, the control board uses a three times, you're out philosophy. The high, low-pressure switch, anti-freeze protection, low voltage or heating high limit must trip three times within two hours before the unit control board will lock out the associated compressor.An alarm message will be displayed on the LCD screen. • Lead-Lag - An integrated Lead-Lag option allows equal run time hours on all compressors, thereby extending the life of all compressors. This option is selectable on the unit control board. • Low Limit Control (LLC) - To prevent the supply air from dropping below a specified set point, when there is a demand for cooling during cold outside conditions. (Programmable Set point) • Reliable - From the beginning - All units undergo computer automated testing before they leave the factory. Units are tested for refrigerant charge and pressure, unit amperage, and 100% functionality. For the long term - All units are painted with a long lasting, powder paint that stands up over the life of the unit. The paint used has been proven by a 750-hour salt spray test. • Full Perimeter Base Rails - The permanently attached base rails provide a solid foundation for the entire unit and protect the unit during shipment. The rails offer rigging holes so that an overhead crane can be used to place the units on a roof. • Easy Installation - Gas and electric utility knockouts are supplied in the unit underside as well as the side of the unit. Utility connections can be made quickly and with a minimum amount of field labor. All units are shipped with 2\" throw-away filters installed. • Wide Range of Indoor Airflows - All supply air blowers are equipped with a belt drive that can be adjusted to meet the exact requirements of the job. A high static drive option is available for applications with a higher CFM and/ or static pressure requirement. Johnson Controls Ducted Systems 5","5167795-YTG-O-0120 • Warranty - All models include a 1-year limited warranty on the complete unit. Compressors and electric heater elements each carry a 5-year warranty. Aluminized steel (10 yr.) and stainless steel tubular heat exchangers carry a 15- year warranty. Factory Installed Options YORK® offers several equipment options factory installed, for the Sun™ Proline. • Optional Factory Installed Economizers - Sun™ Pro units offer a variety of optional factory installed economizers with low leak dampers. The outdoor air dry bulb sensor enables economizer operation if the outdoor air temperature is less than the set point of the economizer logic module. See economizer options section to determine the correct economizer for your application. • Down flow / End Return Economizers (with barometric relief and fresh air hood) - All units offer a variety of optional factory installed down flow economizers that are shipped, installed and wired with low leak dampers designed to meet ASHRAE 90.1, AMCA 511 Class 1A damper, and the International Energy Conservation Code (IECC) certification requirements by achieving leakage rates of 3 CFM/sq. ft. at 1\" of static pressure. Each economizer goes through a rigorous 60,000 cycle test. Dry bulb, single enthalpy, and dual enthalpy (with field installed kit) can be selected. The economizer has spring return, fully modulating damper actuators and is capable of introducing up to 100% outdoor air. As the outdoor air intake dampers open, the return air dampers close. The changeover from mechanical refrigeration to economizer operation is regulated by the outdoor air dry bulb temperature or the outdoor air enthalpy input. The optional (field installed) single or dual enthalpy kits provide additional inputs to monitor outdoor air/ or return air humidity and temperature for true enthalpy control. The installer needs only to assemble the outdoor air hood, attach the enthalpy control the hood and mount the hood to the unit (Hood and control are provided). • Power Exhaust - This factory option allows down flow or horizontal end return economizer operation. The power exhaust must be removed from the unit and mounted in the horizontal end return duct work when applying the product in the horizontal, end return configuration. • Motorized Outdoor Air Damper - The motorized outdoor air damper includes a slide-in/plug-in damper assembly with an outdoor air hood and filters. The outdoor air dampers open to the preset position when the indoor fan motor is energized. The damper has a range of 0% to 100% outdoor air entry. • Alternate Indoor Blower Motor - For applications with high static restrictions, units are offered with optional indoor motors that provide higher static output and/or higher airflow, depending upon the installer’s needs. • Variable Air Volume (VAV; 6.5 through 12.5 ton, only) A factory-installed variable frequency drive (VFD), mounted in the Blower Access compartment, is used to 6 control the speed of the indoor blower motor in order to maintain a constant static pressure in the supply duct. A duct pressure transducer is provided with the unit. The drive comes completely wired and pre-programmed from the factory. An optional, factory-installed manual bypass switch available with factory-installed VFD can be found in the Blower Motor Access compartment. The switch can be used to either route power to the VFD for modulating control of the blower motor, to bypass the drive and operate the motor at full speed, or to power the drive (and not the motor) for diagnostic purposes. VAV is not available with the factory-installed 3rd. party BAS controllers. VAV is only factory installed with the Smart Equipment™ Controller. A 'VFD-ready' option provides the provisions for a customer-installed drive. The unit comes with a mounting bracket installed in the Blower Access compartment which may accommodate other vendor's drives depending on their size. In order to utilize the unit's mounting bracket, the maximum recommended drive dimensions are limited to approximately 9\" H x 5\" W x 7.5\" D. If the drive will not fit in the allotted space, then it will have to be mounted elsewhere; either within the building on a perpendicular wall which is not subjected to excessive temperature, vibration, humidity, dust, corrosive gas, explosive gas, etc., or within an appropriate enclosure rated for outside installation to safeguard against moisture, dust and excessive heat. A terminal block located in the control box is provided for field connection of the VFD controls. • IntelliSpeed™ Supply Fan Control Option (ASHRAE 90.1 compliant) - Units configured with the IntelliSpeed™ Supply Fan Option will contain a VFD for multi-speed supply fan operation. This option allows the supply fan RPM to vary based on the number of compressors or heating stages energized. The economizer's minimum position will also be configurable to vary based on the supply fan VFD frequency output. • Aluminized Steel Gas Heat Exchanger - For applications in non-corrosive environments. • Stainless Steel Gas Heat Exchanger - For applications in corrosive environments, this option provides a full stainless steel heat exchanger assembly. • Low NOx Option - For units with gas furnaces in locations where codes require that the Oxides of Nitrogen emissions from the furnace be below 40 Nano grams per joule. • Stainless Steel Drain Pan - An optional rust-proof stainless steel drain pan is available to provide years of trouble-free operation in corrosive environments. • Electric Heaters - The electric heaters range from 3kW to 54kW and are available in all the voltage options of the base units. All heaters are intended for single point power supply. • Disconnect Switch - For gas heat units and cooling units with electric heat, a HACR breaker sized to the unit is provided. For cooling only units, a switch sized to the Johnson Controls Ducted Systems","largest electric heat available for the particular unit is provided. Factory installed option only. • Convenience Outlet - (Non-Powered/Powered) - This option locates a 120V single-phase GFCI outlet with cover, on the corner of the unit housing adjacent to the compressors. The “Non-powered” option requires the installer to provide the 120V single-phase power source and wiring. The “Powered” option is powered by a stepdown transformer in the unit. Factory installed option only. • Smoke Detectors - The smoke detectors stop operation of the unit and provide a fault message to the control board. Smoke detectors are available for both the supply and/or return air configurations. • Filters - 2” Pleated MERV 8 or 4” Pleated MERV 13 are available to meet LEED requirements. A 2” Throwaway is shipped as standard. Factory-installed smoke detectors may be subjected to extreme temperatures during \"off\" times due to outside air infiltration. These smoke detectors have an operational limit of -4°F to 158°F. Smoke detectors installed in areas that could be outside this range will have to be relocated to prevent false alarms. • Phase Monitors - Designed to prevent unit damage. The phase monitor will shut the unit down in an out-of phase condition. (Standard on units with Scroll Compressors.) • Coil Guard - Customers can purchase a coil guard kit to protect the condenser coil from damage. Additionally, this kit stops animals and foreign objects from entering the space between the inner condenser coil and the main cabinet. This is not a hail guard kit. • Dirty Filter Switch - This kit includes a differential pressure switch that energizes the fault light on the unit thermostat, indicating that there is an abnormally high pressure drop across the filters. Factory installed option or field installed accessory. • E-Coat Condenser Coils - The condenser coils are coated with an epoxy polymer coating to protect against corrosion. • E-Coat Evaporator Coils - The evaporator coils are coated with an epoxy polymer coating to protect against corrosion. • Hot Gas Bypass - Allows operation during low load conditions while avoiding coil frosting and damage to compressor. When suction pressure falls below valve setpoint, the valve modulates hot gas to the inlet of the evaporator. HGBP is standard on all units with VAV and optional with constant-volume units. Control Options • Smart Equipment™ with Communication Option Control - The York® Smart Equipment™ with Communication Option Control is factory installed. It includes all the features of the Smart Equipment™ control 5167795-YTG-O-0120 with an additional gateway to BACnet MS/TP (programmable to Modbus or N2 protocols). • FDD (Fault Detection and Diagnostics) - Refrigerant side (Modification Center Option Only)A factory installed control system option on the commercial equipment that constantly monitors refrigerant circuit pressures, refrigerant circuit temperatures, as well as the environmental temperatures and humidity via multiple sensor inputs. • Provides a building owner, technician or contractor with the operational characteristics of the RTUs entire refrigerant circuit to ensure the unit is functioning at its specified performance level. • Provides alarms if the unit is not functioning optimally. • Remotely accessible via the Mobile Access Portal (MAP) gateway as well as scrolled on the UCB LCD screen. • Novar® BAS Control - The Novar® building automation system controller is factory installed. Includes supply air sensor, return air sensor, dirty filter indicator switch, and air proving switch. • CPC BAS Control - The Computer Process Controls Model 810-3060 ARTC Advanced Rooftop building automation system controller is factory installed. Includes supply air sensor, return air sensor, with optional dirty filter indicator switch and air proving switch. • Honeywell BAS Control - The Honeywell W7750C building automation system controller is factory installed. Includes air supply sensor, return air sensor, with optional dirty filter indicator switch, and air proving switch. • Verasys - Verasys provides a simple user experience with configurable self-recognizing controllers without the need for any additional tools. Verasys creates enhanced integration of HVACR equipment, zoning, and controls. Contractors are able to offer a complete bundled solution of equipment and controls to serve the light commercial market. Field Installed Accessories YORK® offers several equipment accessories for field installation, for the Sun™ Pro line. • Down flow and End Return Economizers (with fresh air hood and barometric relief) - All units offer a variety of optional factory installed down flow economizers that are shipped, installed and wired with low leak dampers designed to meet ASHRAE 90.1, AMCA 511 Class 1A damper, and the International Energy Conservation Code (IECC) certification requirements by achieving leakage rates of 3 CFM/sq. ft. at 1\" of static pressure. Each economizer goes through a rigorous 60,000 cycle test. Dry bulb, single enthalpy, and dual enthalpy (with field installed kit) can be selected. The economizer has spring return, fully modulating damper actuators and is capable of introducing up to 100% outdoor air. As the outdoor air intake dampers open, the return air dampers close. The changeover from mechanical refrigeration to economizer operation is regulated by the outdoor air dry bulb temperature or the outdoor air enthalpy input. The dual enthalpy kit provides a second input used to Johnson Controls Ducted Systems 7","5167795-YTG-O-0120 monitor the return air (field installed). The installer needs only to assemble the outdoor air hood, attach the enthalpy control the hood and mount the hood to the unit (Hood and control are provided). • Single or Dual Enthalpy Control, Accessories - These kits contain the required components to convert a dry bulb economizer to a single enthalpy and/or dual enthalpy economizer. • Barometric Relief Damper - Zero to 100% capacity barometric relief dampers for use with horizontal flow, or field installed economizers. • Power Exhaust - This accessory installs in the unit with a down flow or horizontal end return economizer. Power exhaust plugs into the connector in the unit bulkhead. User must purchase the 1EH0408 barometric relief and hood kit when applying the product in a horizontal flow application. The power exhaust must be mounted in the horizontal end return ductwork. • Manual Outdoor Air Damper - Like the motorized outdoor air damper, each manual outdoor air damper includes a slide-in damper assembly with an outdoor air hood and filters. Customers have a choice of dampers with ranges of 0% to 100% or 0% to 35% outdoor air entry. • Motorized Outdoor Air Damper - The motorized outdoor air damper includes a slide-in/plug-in damper assembly with an outdoor air hood and filters. The outdoor air dampers open to the preset position when the indoor fan motor is energized. The damper has a range of 0% to 100% outdoor air entry. Factory installed option or field installed accessory. • Smoke Detectors - The smoke detectors stop operation of the unit by interrupting power to the control board if smoke is detected within the air compartment. • CO2 Sensor - Senses CO2 levels and automatically overrides the economizer when levels rise above the preset limits. • Dirty Filter Switch - This kit includes a differential pressure switch that energizes the fault light on the unit thermostat, indicating that there is an abnormally high pressure drop across the filters. • Coil Guard - Field installed decorative wire coil guard. • Hail Guard - This kit includes a sloped hood which installs over the outside condenser coil and prevents damage to the coil fins from hail strikes. Field installed accessory only. • Flue Exhaust Extension Kit - In locations with wind or weather conditions which may interfere with proper exhausting of furnace combustion products, this kit can be installed to prevent the flue exhaust from entering nearby fresh air intakes. • Gas Heat High Altitude Kit - This kit converts a gas heat unit to operate at high altitudes, 2,000 to 6,000 feet. Conversion kits are available for natural gas and propane. • Low NOx Kit - For units with gas furnaces in locations where codes require that the Oxides of Nitrogen emissions from the furnace be below 40 Nano grams per joule. • Gas Heat Propane Conversion Kit - This kit converts a gas-fired heater from natural gas to propane. It contains the main burner orifices and gas valve replacement springs. • Gas Piping Kit - Contains pipe nipples, fittings and gas cock required for gas supply connection with external shut off. • Electric Heaters - The electric heaters range from 3kW to 54kW and are available in all the voltage options of the base units. The 54kW/208-240 volt, field-installed heater kit is not available with VAV units due to a lack of space to accommodate the heater’s fuse block accessory. All heaters are dual staged. Cooling units include an adapter panel for easy installation of the electric heaters. Necessary hardware and connectors are included with the heaters. All heaters are intended for single point power supply. • Metal Frame Filter Kit - Metal frame with polyester filter medium. • Permanent Filters - Permanent filters are available. • Roof Curbs - The roof curbs have insulated decks and are shipped disassembled The roof curbs are available in 8” and 14” heights. For applications with security concerns, burglar bars are available for the duct openings of the roof curbs. • Roof Curb Transition - Single Piece Adapter (10” High) Roof curbs for transitioning from Sunline™ units to Sun™ Pro units. Fits 7.5 to 12.5 Sunline™ roof curbs only. • Burglar Bars - Mount in the supply and return openings to prevent entry into the duct work. • Thermostat - The units are designed to operate with 24volt electronic and electro-mechanical thermostats. All 6.5 thru 12.5 ton ZH,ZJ units and all 3 thru 12.5 ton ZR units (with or without an economizer) operate with two-stage heat/two-stage cool or two-stage cooling only thermostats, depending upon unit configuration. 8 Johnson Controls Ducted Systems","5167795-YTG-O-0120 Accessories Field Installed Accessories - Non-Electrical MODEL VOLTAGE DESCRIPTION 1BD0408 All Burglar Bars, Downflow 1CG0419 All Coil Guard 1CG0420 1CG0427 1CG0428 All Coil Guard All Coil Guard All Coil Guard 1HG0411 All Hail Guard Kit 1HG0415 All Hail Guard Kit 1HG0425 1HG0431 All Hail Guard Kit All Hail Guard Kit 1HG0432 1FE0412 1FF0414 1FF0415 1FL0402 1FL0423 1GP0405 1HA0442 1HA0450 1HA0451 1HA0443 1HA0452 1HA0453 1NP0442 1NP0454 1NP0455 1RC0470 1RC0471 1RC0472 1WC0412 1LN0407 1LN0408 All Hail Guard Kit All Flue Exhaust Extension Kit All 2\" only Metal Filter Frame Kit All 2\" only Metal Filter Frame Kit All Permanent 2\" only Filter Kit Includes (4) Four Filters) All Permanent 2\" only Filter Kit (Includes (4) four Filters) All Gas Piping Kit All High Altitude Kit for Natural Gas All High Altitude Kit for Natural Gas All High Altitude Kit for Natural Gas All High Altitude Kit for Propane All High Altitude Kit for Propane All High Altitude Kit for Propane All Propane Conversion Kit All Propane Conversion Kit All Propane Conversion Kit All Roof Curb, 8\" Height All Roof Curb, 14\" Height All Roof Curb, Transition (7.5 T thru 12.5T Sunline to Sun™ Pro 3- 12T) All Wooden Crate for extra protection during shipping and handling All Low NOx Kit All Low NOx Kit WHERE USED All Cabinets (Electric / Electric Models), 50” Tall Standard Cabinets (Gas / Electric Models), 50\" Tall Standard Cabinets (Electric / Electric Models), 42” Tall Cabinets (Gas / Electric Models), 42\" Tall Cabinets All Tall (50\") Standard Cabinets, (Excludes 12.5T \"V\" cabinets) All Short (42\") Standard Cabinets Diamond Pattern \"W\" Style Cabinet: ZH/ZR/ZJ/XP 150 Provent Style 42\" Std Short Cabinets Provent Style 50\" Std Tall Cabinets (Excludes 12.5T \"V\" cabinets) All Cabinets All Tall 50\" Cabinets All Tall 42\" Cabinets All Tall 50\" Cabinets All Tall 42\" Cabinets All Cabinets All 6 - 12T Cabinets 3 - 5T (80, 120 & 160 MBH Input) 3 - 4T (60 MBH Input) All 6 - 12T Cabinets 3 - 5T (80, 120 & 160 MBH Input) 3 - 4T (60 MBH Input) All 6 - 12T Cabinets 3 - 5T (80, 120 & 160 MBH Input) 3 - 4T (60 MBH Input) All Cabinets All Cabinets All Cabinets Standard Cabinets Only (not applicable to units 119\" in length) 3 - 5T (80, 120 & 160 MBH Input) 3 - 5T (60 MBH Input) Johnson Controls Ducted Systems 9","5167795-YTG-O-0120 Accessories (Continued) Field Installed Accessories - Electric Heat MODEL VOLTAGE DESCRIPTION 2TP04520925 230 2TP04520946 460 9kW Electric Heat 2TP04520958 575 2TP04531825 230 2TP04531846 460 18kW Electric Heat 2TP04521858 575 2TP04532425 230 2TP04532446 460 24kW Electric Heat 2TP04522458 575 2TP04533625 230 2TP04533646 460 36kW Electric Heat 2TP04523658 575 2TP04525425 230 2TP04525446 460 54kW Electric Heat 2TP04525458 575 2TP04540925 230 2TP04540946 460 9kW Electric Heat 2TP04540958 575 2TP04541825 230 2TP04541846 460 18kW Electric Heat 2TP04541858 575 2TP04542425 230 2TP04542446 460 24kW Electric Heat 2TP04542458 575 2TP04543625 230 2TP04543646 460 36kW Electric Heat 2TP04543658 575 2TP04510325 2TP04510346 230 460 3kW Electric Heat 2TP04510625 2TP04510646 230 460 6kW Electric Heat 2TP04510825 230 2TP04510846 460 9kW Electric Heat 2TP04510858 575 2TP04511525 230 2TP04511546 460 15kW Electric Heat 2TP04511558 575 2TP04512025 230 2TP04512046 460 20kW Electric Heat 2TP04512058 575 2TP04512325 230 2TP04512346 460 24kW Electric Heat 2TP04512358 575 WHERE USED All 50\" Cabinet 6.5 and 8.5 Ton Models All 50\" Cabinet 6.5, 8.5, 10 and 12.5 Ton Models All 50\" Cabinet 6.5, 8.5, 10 and 12.5 Ton Models All 50\" Cabinet 6.5, 8.5, 10 and 12.5 Ton Models All 50\" 10 and 12.5 Ton Models All 42\" Cabinet 6.5, 7.5 and 8.5 Ton Models All 42\" 6.5, 7.5 and 8.5 Ton Models All 42\" Cabinet 6.5, 7.5 and 8.5 Ton Models All 42\" Cabinet 6.5, 7.5 and 8.5 Ton Models All 42\" Cabinet 3 Ton Models All 42\" Cabinet 3, 4 and 5 Ton Models All 42\" Cabinet 3, 4 and 5 Ton Models All 42\" Cabinet 3, 4 and 5 Ton Models All 42\" 4 and 5 Ton Models All 42\" Cabinet 5 Ton Models 10 Johnson Controls Ducted Systems","5167795-YTG-O-0120 Accessories (Continued) Field Installed Accessories - Fresh Air MODEL VOLTAGE DESCRIPTION 1FA0413 1FA0414 1EH0408 2EC0401 2EC0402 All Manual Outside Air Damper 0-35%, Downflow All Manual Outside Air Damper 0-100%, Downflow All Barometric Relief Kit for Power Exhaust, Horizontal Application All Single Enthalpy Control All Dual Enthalpy Control (Includes 2 Sensors) 2EE04717424 All Economizer for Downflow, End Return Horizontal, or ERV Applications. Includes FA Hood, Exhaust Hood w/Baro Relief WHERE USED All Cabinets All Cabinets All Cabinets All Cabinets All Cabinets All 50\" Cabinets 2EE04717624 2EE04706924 2MD04703824 2MD04703924 2PE04704706 2PE04704746 2PE04704758 All Economizer for Downflow, End Return Horizontal, or ERV Applications. Includes FA Hood, Exhaust Hood w/Baro Relief All 42\" Cabinets All Horizontal Economizer without Barometric Relief All Motorized Damper, Downflow without Barometric Relief All Motorized Damper, Horizontal without Barometric Relief 230 Power Exhaust 230V Downflow or Horizontal 460 Power Exhaust 460V Downflow or Horizontal 575 Power Exhaust 575V Downflow or Horizontal All Cabinets All Cabinets All Cabinets All Cabinets All Cabinets All Cabinets Field Installed MODEL 2AP0401 2AQ04700524 2AQ04700624 2DF0402 2SD04700824 2SD04700924 2SD04701024 S1-YKMAP1810-0P S1-MP-PRTKIT0P Accessories - Controls VOLTAGE DESCRIPTION All Air Proving Switch All CO² Space Accessory All CO² Unit Accessory All Dirty Air Switch All Smoke Detector for Supply All Smoke Detector for Return All Smoke Detector for Supply and Return All MAP (Mobile Access Portal) Gateway- For use with Smart Equipment™ Control. MAP (Mobile Access Portal) Gateway Kit- Replacement MAP All gateway protective case, lanyard and communication cable. Use only to replace worn or damaged components. WHERE USED All Units All Units All Units All Units All Gen 5 units and greater with 2\" & 4\" Filters All Gen 5 units and greater with 2\" & 4\" Filters All Gen 5 units and greater with 2\" & 4\" Filters All Units All Units Field Installed Accessories - Electrical MODEL VOLTAGE DESCRIPTION 2LA04702412 All Low Ambient Kit 2LA04702424 All Low Ambient Kit WHERE USED All 3 - 10T units (excludes ZT and 3-5T ZR units) All 12.5T cabinets Guide Specifications GENERAL YORK® Sun™ Pro units are convertible single packages with a common footprint cabinet and common roof curb for all 3 through 12.5 ton models. All 6.5 through 12.5 ton units have two compressors with independent R-410A refrigeration circuits to provide 2 stages of cooling. The units were designed for light commercial applications and can be easily installed on a roof curb, slab, or frame. All Sun™ Pro units are selfcontained and assembled on rigid full perimeter base rails allowing for 3-way forklift access and overhead rigging. Every unit is completely charged with R-410A, wired, piped, and tested at the factory to provide a quick and easy field installation. All units are convertible between side and down airflow. Independent economizer designs are used on side and down discharge applications, as well as all tonnage sizes. Sun™ Pro units are available in the following configurations: cooling only, cooling with electric heat, cooling with gas heat, reheat only, reheat with electric heat and reheat with gas heat. Electric heaters are available as factory-installed options or field-installed accessories. DESCRIPTION Units shall be factory assembled, single package, (Elec/Elec, Gas/ Elec), designed for outdoor installation. They shall have built in field convertible duct connections for down discharge supply/return or horizontal discharge supply/return and be available with factory installed options or field installed accessories. The units shall be factory wired, piped and charged with R-410A refrigerant and factory tested prior to shipment. All unit wiring shall be both numbered and color coded. The cooling performance shall be rated in accordance with DOE and AHRI test procedures. Units shall be CSA certified to ANSI Z21.47 and UL 1995/CAN/CSA No. 236-M90 standards. UNIT CABINET Unit cabinet shall be constructed of galvanized steel with exterior surfaces coated with a non-chalking, powder paint finish, certified at a 750-hour salt spray test per ASTM-B117 Johnson Controls Ducted Systems 11","5167795-YTG-O-0120 standards. Indoor blower sections shall be insulated with up to 1” thick insulation coated on the airside. Either aluminum foil faced or elastometric rubber insulation shall be used in the unit’s compartments and be fastened to prevent insulation from entering the air stream. Cabinet doors shall be hinged with toolless access for easy servicing and maintenance. Full perimeter base rails shall be provided to assure reliable transit of equipment, overhead rigging, fork truck access and proper sealing on roof curb applications. Disposable 2” filters shall be furnished as standard and be accessible through hinged access door. Fan performance measuring ports shall be provided on the outside of the cabinet to allow accurate air measurements of evaporator fan performance without removing panels or creating bypass of the coils. Condensate pan shall be slide out design, constructed of a non corrosive material, internally sloped and conforming to ASHRAE 62-B9 standards. Condensate connection shall be a minimum of ¾” I.D. female and be rigid mount connection. INDOOR (EVAPORATOR) FAN ASSEMBLY Fan shall be a belt drive assembly and include an adjustable pitch motor pulley. Job site selected brake horsepower shall not exceed the motors nameplate horsepower rating plus the service factor. Units shall be designed to operate within the service factor. Fan wheel shall be double inlet type with forward curve blades, dynamically balanced to operate smoothly throughout the entire range of operation. Airflow design shall be constant volume. Bearings shall be sealed and permanently lubricated for longer life and no maintenance. Entire blower assembly and motor shall be slide out design. OUTDOOR (CONDENSER) FAN ASSEMBLY The outdoor fans shall be of the direct drive type, discharge air vertically, have aluminum blades riveted to corrosion resistant steel spider brackets and shall be dynamically balanced for smooth operation. The outdoor fan motors shall have permanently lubricated bearings internally protected against overload conditions and staged independently. A cleaning window shall be provided on two sides of the units for coil cleaning. REFRIGERANT COMPONENTS Compressors: a. Shall be fully hermetic type, direct drive, internally protected with internal high-pressure relief and over temperature protection. The hermetic motor shall be suction gas cooled and have a voltage range of + or – 10% of the unit nameplate voltage. b. Shall have internal spring isolation and sound muffling to minimize vibration and noise, and be externally isolated on a dedicated, independent mounting. Coils: a. Evaporator coils shall have aluminum plate fins mechanically bonded to seamless internally enhanced copper tubes with all joints brazed. Special Phenolic coating shall be available as a factory option. b. Evaporator coils shall be of the direct expansion, drawthru design. 12 c. Condenser coils shall have aluminum plate fins mechanically bonded to seamless internally enhanced copper tubes with all joints brazed or Micro-Channel aluminum tube, aluminum fins. d. Condenser coils shall be of the draw-thru design. Refrigerant Circuit and Refrigerant Safety Components shall include: a. Independent fixed-orifice or thermally operated expansion devices. b. Solid core filter drier/strainer to eliminate any moisture or foreign matter. c. Accessible service gage connections on both suction and discharge lines to charge, evacuate, and measure refrigerant pressure during any necessary servicing or troubleshooting, without losing charge. d. The 6.5 through 12.5 ton unit shall have two independent refrigerant circuits, equally split in 50% capacity increments. Unit Controls: a. Unit shall be complete with self-contained low-voltage control circuit protected by a resettable circuit breaker on the 24-volt transformer side. b. Unit shall incorporate a lockout circuit which provides reset capability at the space thermostat or base unit, should any of the following standard safety devices trip and shut off compressor. 1. Loss-of-charge/Low-pressure switch. 2. High-pressure switch. 3. Freeze condition sensor on evaporator coil. If any of these safety devices trip, the LCD screen will display the alarm message. c. Unit shall incorporate \"AUTO RESET\" compressor over temperature, over current protection. d. Unit shall operate with conventional thermostat designs and have a low voltage terminal strip for easy hook-up. e. Unit control board shall have on-board diagnostics and fault message display. f. Standard controls shall include anti-short cycle and low voltage protection, and permit cooling operation down to a selectable value as low as 0 °F. g. Control board shall monitor each refrigerant safety switch independently. GAS HEATING SECTION (IF EQUIPPED) Heat exchanger and exhaust system shall be constructed of aluminized steel, and be designed with induced draft combustion with post purge logic, energy saving direct spark ignition, and redundant main gas valve. The heat exchanger shall be of the tubular type, constructed of T1-40 aluminized steel for corrosion resistance and allowing minimum mixed air entering temperature of 40 ºF. Burners shall be of the in-shot type, constructed of aluminum-coated steel. All gas piping shall enter the unit cabinet at a single location, through either the side or Johnson Controls Ducted Systems","5167795-YTG-O-0120 bottom, without any field modifications. An integrated control board shall provide timed control of evaporator fan functioning and burner ignition. Heating section shall be provided with the following minimum protection: a. Primary and auxiliary high-temperature limit switches. b. Induced draft pressure sensor. c. Flame roll out switch (manual reset). d. Flame proving controls. e. All two stage gas units shall have two independent stages of capacity as shown on Page 5. ELECTRIC HEATING SECTION (IF EQUIPPED) An electric heating section, with nickel chromium elements, shall be provided in a range of 3 thru 54KW. The heating section shall have a primary limit control(s) (automatic reset) to prevent the heating element system from operating at an excessive temperature. The Heating Section assembly shall slide out of the unit for easy maintenance and service. Units with Electric Heating Sections shall be wired for a single point power supply with branch circuit fusing (where required). UNIT OPERATING CHARACTERISTICS Unit shall be capable of starting and running at 125 ºF outdoor temperature, exceeding maximum load criteria of AHRI Standard 340/360. The compressor, with standard controls, shall be capable of operation down to 0 ºF outdoor temperature. Unit shall be provided with fan time delay to prevent cold air delivery before heat exchanger warms up. (Gas heat only) ELECTRICAL REQUIREMENTS - All unit power wiring shall enter unit cabinet at a single factory provided location and be capable of side or bottom entry to minimize roof penetrations and avoid unit field modifications. Separate side and bottom openings shall be provided for the control wiring. STANDARD LIMITED WARRANTIES - Compressor – 5 Years, Heat Exchanger – 10 Years, Elect. Heat Elem. – 5 Years, Parts – 1 Year OPTIONAL OUTDOOR AIR (Shall be made available by either/ or): • DRY BULB AUTOMATIC ECONOMIZER - Outdoor and return air dampers that are interlocked and positioned by a fully-modulating, spring-return damper actuator. The maximum leakage rate for the outdoor air intake dampers shall be designed to meet ASHRAE 90.1, AMCA 511 Class 1A damper, and the International Energy Conservation Code (IECC) certification requirements by achieving leakage rates of 3 CFM/sq. ft. at 1\" of static pressure. Changeover from compressor to economizer operation shall be provided by an integral electronic enthalpy control that feeds input into the basic module. The outdoor intake opening shall be covered with a rain hood that matches the exterior of the unit. Water eliminator/filters shall be provided. Simultaneous economizer/compressor operation is also possible. Dampers shall fully close on power loss. Available with barometric relief and power exhaust. • MOTORIZED OUTDOOR AIR DAMPERS - Outdoor and return air dampers that are interlocked and positioned by a 2- position, spring-return damper actuator. A unitmounted potentiometer shall be provided to adjust the outdoor and return air damper assembly to take in the design CFM of outdoor air to meet the ventilation requirements of the conditioned space during normal operation. Whenever the indoor fan motor is energized, the dampers open up to one of two pre-selected positions - regardless of the outdoor air enthalpy. Dampers return to the fully closed position when the indoor fan motor is deenergized. Dampers shall fully close on power loss. ADDITIONAL FACTORY INSTALLED OPTIONS • ALTERNATE INDOOR BLOWER MOTOR – For applications with high restrictions, units are available with optional indoor blower motors that provide higher static output and/or higher airflow. • VARIABLE AIR VOLUME (VAV) - The VAV option using a variable frequency drive (VFD) shall be available on 6.5 through 12.5 ton models for applications requiring a constant supply-duct static pressure. Units equipped for VAV shall be controlled by a duct pressure transducer with a 0 - 5\" WC pressure range. The pressure transducer shall provide a 0 - 5 VDC output signal to a VAV control board which, in turn shall provide a 2 - 10 VDC speed reference signal to the VFD. The control board shall operate using factory-installed Supply Air, Return Air and Outside Air Temperature Sensors with a nominal resistance of 10,000 Ohms. Units equipped with VFD's shall have factory-installed manual bypass as an option. • CONVENIENCE OUTLET (POWERED/NON-POWERED)– Unit can be provided with an optional 120VAC GFCI outlet with cover on the corner of the unit housing the compressors. • ELECTRIC HEAT - Electric Heaters range from 3kW to 54kW and are available in all the voltage options of the base unit. • PHASE MONITOR - Designed to prevent damage in outof-phase condition. • COIL GUARD - Designed to prevent condenser coil damage. • BAS CONTROLS HARDWARE - Include supply air sensor, return air sensor, dirty filter indicator and air proving switch. • DIRTY FILTER SWITCH – This kit includes a differential pressure switch that energizes the fault light on the unit thermostat, indicating that there is an abnormally highpressure drop across the filters. • BREAKER – An HACR breaker can be factory installed on gas heat units or cooling units with electric heat. • DISCONNECT SWITCH - A disconnect can be factory installed on a cooling only units sized for the largest electric heat available. Johnson Controls Ducted Systems 13","5167795-YTG-O-0120 • STAINLESS STEEL HEAT EXCHANGER – For applications in a corrosive environment, this option provides a full stainless steel heat exchanger assembly. • SMOKE DETECTOR – A smoke detector can be factory mounted and wired in the supply and/or return air compartments. OTHER PRE-ENGINEERED ACCESSORIES AVAILABLE • ROOF CURB - 14” and 8” high, full perimeter knockdown curb, with hinged design for quick assembly. • BAROMETRIC RELIEF DAMPER – (Unit mounted – Downflow, Duct Mounted – Horizontal) – Contains a rain hood, air inlet screen, exhaust damper and mounting hardware. Used to relieve internal air pressure through the unit during economizer operation. • PROPANE CONVERSION KIT – Contains new orifices and gas valve springs to convert from natural to L.P. gas. • ECONOMIZER (Downflow and Horizontal flow) • POWER EXHAUST – (Unit mount – Downflow, Duct mount – Horizontal flow) • DUAL ENTHALPY KIT - Provides a second input to economizer to monitor return air. 14 Johnson Controls Ducted Systems","Physical Data ZH037-061 Single Stage Gas Physical Data Component Nominal Tonnage AHRI COOLING PERFORMANCE Gross Capacity @ AHRI A point (MBh) AHRI net capacity (MBh) EER SEER CFM System power (KW) Refrigerant type Refrigerant charge (lb-oz) System 1 System 2 AHRI HEATING PERFORMANCE Heating model Heat input (K Btu) Heat output (K Btu) AFUE % Steady state efficiency (%) No. burners No. stages Temperature Rise Range (ºF) Gas Limit Setting (ºF) Gas piping connection (in.) DIMENSIONS (inches) Length Width Height OPERATING WT. (lbs.) COMPRESSORS1 Type Quantity Unit Capacity Steps (%) CONDENSER COIL DATA Face area (Sq. Ft.) Rows Fins per inch Tube diameter (in./MM) Circuitry Type EVAPORATOR COIL DATA Face area (Sq. Ft.) Rows Fins per inch Tube diameter Refrigerant control 5167795-YTG-O-0120 ZH037 3.0 Models ZH049 4.0 ZH061 5.0 36700 35600 12.0 14 1200 2.97 R-410A 48500 47000 12.0 14 1600 3.92 R-410A 60000 58000 12.0 14 2000 4.83 R-410A 6-2 6-10 8-2 - - - H06 60 49 81.5 4 1 20-50°F 235°F 3/4 H08 80 65 81 4 1 25-65°F 200°F 3/4 H12 120 97 81 6 1 50-80°F 255°F 3/4 H06 60 49 81.5 4 1 20-50°F 235°F 3/4 H08 80 65 81 4 1 25-65°F 200°F 3/4 H12 120 97 81 6 1 40-70°F 255°F 3/4 H08 80 65 81 4 1 25-65°F 200°F 3/4 H12 120 97 81 6 1 35-65°F 245°F 3/4 H16 160 129 80.5 8 1 45-75°F 240°F 3/4 89 89 89 59 59 59 42 42 42 701 748 855 Scroll 1 100 Scroll 1 100 Scroll 1 100 11.9 1 23 1/25 2-pass Microchannel 18.5 1 23 .71/18 2-pass Microchannel 21.1 1 23 .71/18 2-pass Microchannel 8 3 15 0.375 TXV 8 3 15 0.375 TXV 10.6 3 15 0.375 TXV Johnson Controls Ducted Systems 15","5167795-YTG-O-0120 ZH037-061 Single Stage Gas Physical Data (Continued) Component Nominal Tonnage CONDENSER FAN DATA Quantity of fans Fan diameter (Inch) Type Drive type Quantity of motors Motor HP each No. speeds RPM Total CFM BELT DRIVE EVAP FAN DATA Quantity Fan Size (Inch) Type Motor Sheave Blower Sheave Belt Motor HP each RPM Frame size FILTERS Quantity - Size ZH037 3.0 1 24 Prop Direct 1 1/3 1 850 3300 1VM34 AK69 A47 1-1/2 1725 56 1 12 x 9 Centrifugal 1VL44 AK69 A47 1-1/2 1725 56 4 - (24 x 16 x 2)2,3 4 - (24 x 16 x 4)4 1. ZH037, ZH049, ZH061 have crankcase heaters standard. 2. 2 In. Throwaway, Standard, MERV (Minimum Efficiency Reporting Value). 3. 2 In. Pleated, Optional, MERV 8. 4. 4 In. Pleated, Optional, MERV 13. Models ZH049 4.0 1 24 Prop Direct 1 1/3 1 850 3700 1VM34 AK56 A47 1-1/2 1725 56 1 12 x 9 Centrifugal 1VL44 AK56 A47 1-1/2 1725 56 4 - (24 x 16 x 2)2,3 4 - (24 x 16 x 4)4 ZH061 5.0 2 24 Prop Direct 2 1/3 1 850 6700 1VL40 AK61 A47 1-1/2 1725 56 1 12 x 9 Centrifugal 1VP56 AK74 A51 2 1725 56 4 - (24 x 16 x 2)2,3 4 - (24 x 16 x 4)4 16 Johnson Controls Ducted Systems","ZH037-061 Two Stage Gas Physical Data Component Nominal Tonnage AHRI COOLING PERFORMANCE Gross Capacity @ AHRI A point (MBh) AHRI net capacity (MBh) EER SEER CFM System power (KW) Refrigerant type Refrigerant charge (lb-oz) System 1 System 2 AHRI HEATING PERFORMANCE Heating model Heat input (K Btu) Heat output (K Btu) AFUE % Steady state efficiency (%) No. burners No. stages Temperature Rise Range (ºF) Gas Limit Setting (ºF) Gas piping connection (in.) DIMENSIONS (inches) Length Width Height OPERATING WT. (lbs.) COMPRESSORS3 Type Quantity Unit Capacity Steps (%) CONDENSER COIL DATA Face area (Sq. Ft.) Rows Fins per inch Tube diameter (in./MM) Circuitry Type EVAPORATOR COIL DATA Face area (Sq. Ft.) Rows Fins per inch Tube diameter Refrigerant control 5167795-YTG-O-0120 ZH037 3.0 Models ZH049 4.0 ZH061 5.0 36700 35600 12.0 14 1200 2.97 R-410A 48500 47000 12.0 14 1600 3.92 R-410A 60000 58000 12.0 14 2000 4.83 R-410A 6-2 6-10 8-2 - - - N06 60 49 81.5 4 21 20-50°F 235°F 3/4 N08 80 65 81 4 22 25-65°F 200°F 3/4 N12 120 97 81 6 22 50-80°F 255°F 3/4 N06 60 49 81.5 4 21 20-50°F 235°F 3/4 N08 80 65 81 4 22 25-65°F 200°F 3/4 N12 120 97 81 6 22 40-70°F 255°F 3/4 N08 80 65 81 4 22 25-65°F 200°F 3/4 N12 120 97 81 6 22 35-65°F 245°F 3/4 N16 160 129 80.5 8 22 45-75°F 240°F 3/4 89 89 89 59 59 59 42 42 42 701 748 855 Scroll 1 100 Scroll 1 100 Scroll 1 100 11.9 1 23 1/25 2-pass Microchannel 18.5 1 23 .71/18 2-pass Microchannel 21.1 1 23 .71/18 2-pass Microchannel 8 3 15 0.375 TXV 8 3 15 0.375 TXV 10.6 3 15 0.375 TXV Johnson Controls Ducted Systems 17","5167795-YTG-O-0120 ZH037-061 Two Stage Gas Physical Data (Continued) Component Nominal Tonnage CONDENSER FAN DATA Quantity of fans Fan diameter (Inch) Type Drive type Quantity of motors Motor HP each No. speeds RPM Total CFM BELT DRIVE EVAP FAN DATA Quantity Fan Size (Inch) Type Motor Sheave Blower Sheave Belt Motor HP each RPM Frame size FILTERS Quantity - Size ZH037 3.0 1 24 Prop Direct 1 1/3 1 850 3300 1VM34 AK69 A47 1-1/2 1725 56 1 12 x 9 Centrifugal 1VL44 AK69 A47 1-1/2 1725 56 4 - (24 x 16 x 2)4,5 4 - (24 x 16 x 4)6 1. 1st Stage Capacity is 75% of Full Capacity. 2. 1st Stage Capacity is 70% of Full Capacity. 3. ZH037, ZH049, ZH061 have crankcase heaters standard. 4. 2 In. Throwaway, Standard, MERV (Minimum Efficiency Reporting Value) 5. 2 In. Pleated, Optional, MERV 8. 6. 4 In. Pleated, Optional, MERV 13. Models ZH049 4.0 1 24 Prop Direct 1 1/3 1 850 3700 1VM34 AK56 A47 1-1/2 1725 56 1 12 x 9 Centrifugal 1VL44 AK56 A47 1-1/2 1725 56 4 - (24 x 16 x 2)4,5 4 - (24 x 16 x 4)6 ZH061 5.0 2 24 Prop Direct 2 1/3 1 850 6700 1VL40 AK61 A47 1-1/2 1725 56 1 12 x 9 Centrifugal 1VP56 AK74 A51 2 1725 56 4 - (24 x 16 x 2)4,5 4 - (24 x 16 x 4)6 18 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZH078-150 Physical Data Component Nominal Tonnage AHRI COOLING PERFORMANCE Gross Capacity @ AHRI A point (Btu) AHRI net capacity (Btu) EER IEER with Constant Volume IEER with Intellispeed IEER with VAV CFM System power (KW) Refrigerant type Refrigerant charge (lb-oz) System 1 System 2 AHRI HEATING PERFORMANCE Heating model Heat input (K Btu) Heat output (K Btu) AFUE % Steady state efficiency (%) No. burners No. stages Temperature Rise Range (ºF) Gas Limit Setting (ºF) Gas piping connection (in.) DIMENSIONS (inches) Length Width Height OPERATING WT. (lbs.) COMPRESSORS5 Type Quantity Unit Capacity Steps (%) CONDENSER COIL DATA Face area (Sq. Ft.) Rows Fins per inch Tube diameter (in./MM) Circuitry Type EVAPORATOR COIL DATA Face area (Sq. Ft.) Rows Fins per inch Tube diameter Circuitry Type Refrigerant control ZH078 6.5 ZH090 7.5 Models ZH102 8.5 ZH120 10 ZH150 12.5 80500 77000 11.71/11.52 12.03 14.81/14.62 13.91/13.72 2700 6.70 R-410A 87500 85000 11.5 12.23 13.5 13.21/13.02 2500 7.40 R-410A 102800 99000 11.71/11.52 12.03 14.01/13.82 13.01/12.82 3400 9.0 R-410A 125000 118000 11.71/11.52 12.03 14.81/14.62 13.51/13.32 4000 10.40 R-410A 156000 150000 11.71/11.52 12.81/12.62 14.41/14.22 13.41/13.22 3750 12.80 R-410A 5-6 6-0 7-2 8-6 8-2 5-14 5-10 6-14 7-7 8-2 N12 120 96 80 4 24 20-50 165 3/4 N18 180 144 80 6 24 35-65 165 3/4 N12 120 96 80 4 24 15-45 165 3/4 N18 180 144 80 6 24 30-60 165 3/4 N12 120 96 80 4 24 10-40 215 3/4 N18 180 144 80 6 24 25-55 195 3/4 N18 180 144 80 6 24 20-50 195 3/4 N24 240 192 80 8 24 35-65 160 3/4 N18 180 144 80 6 24 10-40 195 3/4 N24 240 192 80 8 24 25-55 160 3/4 89 89 89 89 119-1/2 59 59 59 59 59 42 42 50-3/4 50-3/4 50-3/4 911 895 1032 1090 1280 Scroll 2 50 / 100 Scroll 2 50 / 100 Scroll 2 50 / 100 Scroll 2 50 / 100 Scroll 2 50 / 100 23.8 23.8 1 1 23 23 1/25 1/25 2-pass Microchannel 2-pass Microchannel 29.0 1 23 1/25 2-pass Microchannel 29.0 47.5 1 1 23 23 1/25 .71/18 2-pass Microchannel 2-pass Microchannel 10.6 3 15 0.375 Intertwined TXV 10.6 3 15 0.375 Intertwined TXV 13.2 3 15 0.375 Intertwined TXV 13.2 4 15 0.375 Intertwined TXV 13.2 4 15 0.375 Intertwined TXV Johnson Controls Ducted Systems 19","5167795-YTG-O-0120 ZH078-150 Physical Data (Continued) Component Nominal Tonnage CONDENSER FAN DATA Quantity of fans Fan diameter (Inch) Type Drive type Quantity of motors Motor HP each No. speeds RPM Total CFM BELT DRIVE EVAP FAN DATA Quantity Fan Size (Inch) Type Motor Sheave Blower Sheave Belt Motor HP each RPM Frame size FILTERS Quantity - Size ZH078 6.5 ZH090 7.5 2 24 Prop Direct 2 1/3 1 850 6700 2 24 Prop Direct 2 3/4 1 1110 8600 1 12 x 12 Centrifugal 1VM50 1VM50 AK74 AK64 A49 A49 1-1/2 2 1725 1725 56 56 1 12 x 12 Centrifugal 1VM50 1VM50 AK74 AK61 A49 A49 1-1/2 3 1725 1725 56 56 4 - (24 x 16 x 2)6,7 4 - (24 x 16 x 4)8 4 - (24 x 16 x 2)6,7 4 - (24 x 16 x 4)8 1. Cooling Only Unit or Cooling Unit with Electric Heat 2. Cooling Unit with Gas Heat 3. Does not meet DOE 2018 minimum efficiency requirements. 4. 1st Stage 60% of Full Capacity. 5. All ZH units have crankcase heaters standard. 6. 2 In. Throwaway, Standard, MERV (Minimum Efficiency Reporting Value) 3. 7. 2 In. Pleated, Optional, MERV 8. 8. 4 In. Pleated, Optional, MERV 13. Models ZH102 8.5 2 24 Prop Direct 2 3/4 1 1110 9400 1 15 x 15 Centrifugal 1VM50 1VM50 AK94 AK74 A56 A54 2 3 1725 1725 56 56 4 - (24 x 20 x 2)6,7 4 - (24 x 20 x 4)8 ZH120 10 ZH150 12.5 2 24 Prop Direct 2 3/4 1 1110 9400 4 24 Prop Direct 4 1/3 1 850 14000 1 15 x 15 Centrifugal 1VM50 1VM50 AK84 AK74 A56 A54 2 3 1725 1725 56 56 1 15 x 15 Centrifugal 1VM50 1VP56 AK74 BK77 A54 BX55 3 5 1725 1725 56 184T 4 - (24 x 20 x 2)6,7 4 - (24 x 20 x 4)8 4 - (24 x 20 x 2)6,7 4 - (24 x 20 x 4)8 20 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZJ037-061 Single Stage Gas Heat Physical Data Component Nominal Tonnage AHRI COOLING PERFORMANCE Gross Capacity @ AHRI A point (MBh) AHRI net capacity (MBh) EER SEER CFM System power (KW) Refrigerant type Refrigerant charge (lb-oz) System 1 System 2 AHRI HEATING PERFORMANCE Heating model Heat input (K Btu) Heat output (K Btu) AFUE % Steady state efficiency (%) No. burners No. stages Temperature Rise Range (ºF) Gas Limit Setting (ºF) Gas piping connection (in.) DIMENSIONS (inches) Length Width Height OPERATING WT. (lbs.) COMPRESSORS1 Type Quantity Unit Capacity Steps (%) CONDENSER COIL DATA Face area (Sq. Ft.) Rows Fins per inch Tube diameter (in./MM) Circuitry Type EVAPORATOR COIL DATA Face area (Sq. Ft.) Rows Fins per inch Tube diameter Refrigerant control ZJ037 3.0 Models ZJ049 4.0 ZJ061 5.0 36000 35000 12.2 14.5 1200 2.87 R-410A 48500 47000 12.2 15 1600 3.85 R-410A 59000 57000 12.2 14.5 2000 4.67 R-410A 6-12 8-6 7-8 - - - H06 60 49 81.5 4 1 20-50°F 235°F 3/4 H08 80 65 81 4 1 25-65°F 200°F 3/4 H12 120 97 81 6 1 50-80°F 255°F 3/4 H06 60 49 81.5 4 1 20-50°F 235°F 3/4 H08 80 65 81 4 1 25-65°F 200°F 3/4 H12 120 97 81 6 1 40-70°F 255°F 3/4 H08 80 65 81 4 1 25-65°F 200°F 3/4 H12 120 97 81 6 1 35-65°F 245°F 3/4 H16 160 129 80.5 8 1 45-75°F 240°F 3/4 89 89 89 59 59 59 42 42 42 719 748 765 Scroll 1 100 Scroll 1 100 Scroll 1 100 18.5 1 23 .71/18 2-pass Microchannel 23.8 1 23 .71/18 2-pass Microchannel 23.8 1 23 .71/18 2-pass Microchannel 7.9 3 15 0.375 TXV 10.5 3 15 0.375 TXV 10.5 3 15 0.375 TXV Johnson Controls Ducted Systems 21","5167795-YTG-O-0120 ZJ037-061 Single Stage Gas Heat Physical Data (Continued) Component Nominal Tonnage CONDENSER FAN DATA Quantity of fans Fan diameter (Inch) Type Drive type Quantity of motors Motor HP each No. speeds RPM Total CFM BELT DRIVE EVAP FAN DATA Quantity Fan Size (Inch) Type Motor Sheave Blower Sheave Belt Motor HP each RPM Frame size FILTERS Quantity - Size ZJ037 3.0 1 24 Prop Direct 1 1/3 1 850 3300 1VM34 AK69 A47 1-1/2 1725 56 1 12 x 9 Centrifugal 1VL44 AK69 A47 1-1/2 1725 56 4 - (24 x 16 x 2)2,3 4 - (24 x 16 x 4)4 1. ZJ037, ZJ049 and ZJ061 have crankcase heaters standard. 2. 2 In. Throwaway, Standard, MERV (Minimum Efficiency Reporting Value) 3. 2 In. Pleated, Optional, MERV 8. 4. 4 In. Pleated, Optional, MERV 13. Models ZJ049 4.0 1 24 Prop Direct 1 1/3 1 850 3700 1VM34 AK56 A47 1-1/2 1725 56 1 12 x 9 Centrifugal 1VL44 AK56 A47 1-1/2 1725 56 4 - (24 x 16 x 2)2,3 4 - (24 x 16 x 4)4 ZJ061 5.0 2 24 Prop Direct 2 1/3 1 850 6300 1VL40 AK61 A47 1-1/2 1725 56 1 12 x 9 Centrifugal 1VP56 AK74 A51 2 1725 56 4 - (24 x 16 x 2)2,3 4 - (24 x 16 x 4)4 22 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZJ037-061 Two Stage Gas Heat Physical Data Component Nominal Tonnage AHRI COOLING PERFORMANCE Gross Capacity @ AHRI A point (MBh) AHRI net capacity (MBh) EER SEER CFM System power (KW) Refrigerant type Refrigerant charge (lb-oz) System 1 System 2 AHRI HEATING PERFORMANCE Heating model Heat input (K Btu) Heat output (K Btu) AFUE % Steady state efficiency (%) No. burners No. stages Temperature Rise Range (ºF) Gas Limit Setting (ºF) Gas piping connection (in.) DIMENSIONS (inches) Length Width Height OPERATING WT. (lbs.) COMPRESSORS3 Type Quantity Unit Capacity Steps (%) CONDENSER COIL DATA Face area (Sq. Ft.) Rows Fins per inch Tube diameter (in./MM) Circuitry Type EVAPORATOR COIL DATA Face area (Sq. Ft.) Rows Fins per inch Tube diameter Refrigerant control ZJ037 3.0 Models ZJ049 4.0 ZJ061 5.0 36000 35000 12.2 14.5 1200 2.87 R-410A 48500 47000 12.2 15 1600 3.85 R-410A 59000 57000 12.2 14.5 2000 4.67 R-410A 6-12 8-6 7-8 - - - N06 60 49 81.5 4 21 20-50°F 235°F 3/4 N08 80 65 81 4 22 25-65°F 200°F 3/4 N12 120 97 81 6 22 50-80°F 255°F 3/4 N06 60 49 81.5 4 21 20-50°F 235°F 3/4 N08 80 65 81 4 22 25-65°F 200°F 3/4 N12 120 97 81 6 22 40-70°F 255°F 3/4 N08 80 65 81 4 22 25-65°F 200°F 3/4 N12 120 97 81 6 22 35-65°F 245°F 3/4 N16 160 129 80.5 8 22 45-75°F 240°F 3/4 89 89 89 59 59 59 42 42 42 719 748 765 Scroll 1 100 Scroll 1 100 Scroll 1 100 18.5 1 23 .71/18 2-pass Microchannel 23.8 1 23 .71/18 2-pass Microchannel 23.8 1 23 .71/18 2-pass Microchannel 7.9 3 15 0.375 TXV 23.8 3 15 0.375 TXV 10.5 3 15 0.375 TXV Johnson Controls Ducted Systems 23","5167795-YTG-O-0120 ZJ037-061 Two Stage Gas Heat Physical Data (Continued) Component Nominal Tonnage CONDENSER FAN DATA Quantity of fans Fan diameter (Inch) Type Drive type Quantity of motors Motor HP each No. speeds RPM Total CFM BELT DRIVE EVAP FAN DATA Quantity Fan Size (Inch) Type Motor Sheave Blower Sheave Belt Motor HP each RPM Frame size FILTERS Quantity - Size ZJ037 3.0 1 24 Prop Direct 1 1/3 1 850 3300 1VM34 AK69 A47 1-1/2 1725 56 1 12 x 9 Centrifugal 1VL44 AK69 A47 1-1/2 1725 56 4 - (24 x 16 x 2)4,5 4 - (24 x 16 x 4)6 1. 1st Stage Capacity is 75% of Full Capacity. 2. 1st Stage Capacity is 70% of Full Capacity. 3. ZJ037, ZJ049 and ZJ061 have crankcase heaters standard. 4. 2 In. Throwaway, Standard, MERV (Minimum Efficiency Reporting Value) 5. 2 In. Pleated, Optional, MERV 8. 6. 4 In. Pleated, Optional, MERV 13. Models ZJ049 4.0 1 24 Prop Direct 1 1/3 1 850 3700 1VM34 AK56 A47 1-1/2 1725 56 1 12 x 9 Centrifugal 1VL44 AK56 A47 1-1/2 1725 56 4 - (24 x 16 x 2)4,5 4 - (24 x 16 x 4)6 ZJ061 5.0 2 24 Prop Direct 2 1/3 1 850 6300 1VL40 AK61 A47 1-1/2 1725 56 1 12 x 9 Centrifugal 1VP56 AK74 A51 2 1725 56 4 - (24 x 16 x 2)4,5 4 - (24 x 16 x 4)6 24 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZJ078-150 Physical Data Component Nominal Tonnage AHRI COOLING PERFORMANCE Gross Capacity @ AHRI A point (Btu) AHRI net capacity (Btu) EER IEER with Constant Volume IEER with Intellispeed IEER with VAV CFM System power (KW) Refrigerant type Refrigerant charge (lb-oz) System 1 System 2 AHRI HEATING PERFORMANCE Heating model Heat input (K Btu) Heat output (K Btu) AFUE % Steady state efficiency (%) No. burners No. stages Temperature Rise Range (ºF) Gas Limit Setting (ºF) Gas piping connection (in.) DIMENSIONS (inches) Length Width Height OPERATING WT. (lbs.) COMPRESSORS4 Type Quantity Unit Capacity Steps (%) CONDENSER COIL DATA Face area (Sq. Ft.) Rows Fins per inch Tube diameter (in./MM) Circuitry Type EVAPORATOR COIL DATA Face area (Sq. Ft.) Rows Fins per inch Tube diameter Circuitry Type Refrigerant control ZJ078 6.5 ZJ090 7.5 Models ZJ102 8.5 ZJ120 10 ZJ150 12.5 76000 74000 11.8 13.20 14.81/14.62 14.11/13.92 2500 6.40 R-410A 88000 86000 12.21/12.02 13.21/13.02 14.81/14.62 13.21/13.02 2500 7.17 R-410A 99700 96000 12.21/12.02 13.0 14.01/13.82 13.451/13.252 3300 8.00 R-410A 124000 120000 12.0 12.91/12.82 14.81/14.62 13.851/13.652 3400 9.80 R-410A 154000 150000 12.11/122 13.71/13.52 15.21/15.02 13.81/13.62 3500 12.50 R-410A 5-12 5-12 7-12 7-5 8-2 7-14 7-14 7-14 10-8 9-12 N12 120 96 80 4 23 20-50 165 3/4 N18 180 144 80 6 23 35-65 165 3/4 N12 120 96 80 4 23 15-45 165 3/4 N18 180 144 80 6 23 30-60 165 3/4 N12 120 96 80 4 23 10-40 215 3/4 N18 180 144 80 6 23 25-55 195 3/4 N18 180 144 80 6 23 20-50 195 3/4 N24 240 192 80 8 23 35-65 160 3/4 N18 180 144 80 6 23 10-40 195 3/4 N24 240 192 80 8 23 25-55 160 3/4 89 59 50-3/4 1033 89 59 50-3/4 1035 89 59 50-3/4 1044 89 59 50-3/4 1070 119-1/2 59 50-3/4 1280 Scroll 2 50 / 100 Scroll 2 50 / 100 Scroll 2 50 / 100 Scroll 2 50 / 100 Scroll 2 50 / 100 29.0 23.8 29.0 29.0 47.5 1 1 1 1 1 23 23 23 23 23 .71/18 1/25 1/25 1/25 .71/18 2-pass Microchannel 2-pass Microchannel 2-pass Microchannel 2-pass Microchannel 2-pass Microchannel 13.2 3 15 0.375 Intertwined TXV 13.2 4 15 0.375 Intertwined TXV 13.2 4 15 0.375 Intertwined TXV 13.2 4 15 0.375 Intertwined TXV 13.2 4 15 0.375 Intertwined TXV Johnson Controls Ducted Systems 25","5167795-YTG-O-0120 ZJ078-150 Physical Data (Continued) Component Nominal Tonnage CONDENSER FAN DATA Quantity of fans Fan diameter (Inch) Type Drive type Quantity of motors Motor HP each No. speeds RPM Total CFM BELT DRIVE EVAP FAN DATA Quantity Fan Size (Inch) Type Motor Sheave Blower Sheave Belt Motor HP each RPM Frame size FILTERS Quantity - Size ZJ078 6.5 ZJ090 7.5 2 24 Prop Direct 2 1/3 1 850 7400 2 24 Prop Direct 2 3/4 1 1110 8000 1 15 x 15 Centrifugal 1VL40 1VM50 AK74 AK74 A53 A54 1-1/2 2 1725 1725 56 56 1 15 x 15 Centrifugal 1VL40 1VM50 AK69 AK69 A52 A54 1-1/2 3 1725 1725 56 56 4 - (24 x 20 x 2)5,6 4 - (24 x 20 x 4)7 4 - (24 x 20 x 2)5,6 4 - (24 x 20 x 4)7 1. Cooling Only Unit or Cooling Unit with Electric Heat 2. Cooling Unit with Gas Heat 3. 1st Stage 50% of Full Capacity. 4. ZJ078 through ZJ150 have crankcase heaters standard. 5. 2 In. Throwaway, Standard, MERV (Minimum Efficiency Reporting Value) 3. 6. 2 In. Pleated, Optional, MERV 8. 7. 4 In. Pleated, Optional, MERV 13. Models ZJ102 8.5 2 24 Prop Direct 2 3/4 1 1110 9000 1 15 x 15 Centrifugal 1VM50 1VM50 AK89 AK74 A56 A54 2 3 1725 1725 56 56 4 - (24 x 20 x 2)5,6 4 - (24 x 20 x 4)7 ZJ120 10 2 24 Prop Direct 2 3/4 1 1110 9400 1 15 x 15 Centrifugal 1VM50 1VM50 AK84 AK74 A56 A54 2 3 1725 1725 56 56 4 - (24 x 20 x 2)5,6 4 - (24 x 20 x 4)7 ZJ150 12.5 4 24 Prop Direct 4 1/3 1 850 14000 1 15 x 15 Centrifugal 1VM50 1VP56 AK74 BK77 A54 BX56 3 5 1725 1725 56 184T 4 - (24 x 20 x 2)5,6 4 - (24 x 20 x 4)7 26 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZR037-061 Single Stage Gas Heat Physical Data Component Nominal Tonnage AHRI COOLING PERFORMANCE Gross Capacity @ AHRI A point (Btu) AHRI net capacity (Btu) EER SEER CFM System power (KW) Refrigerant type Refrigerant charge (lb-oz) System 1 System 2 AHRI HEATING PERFORMANCE Heating model Heat input (K Btu) Heat output (K Btu) AFUE % Steady state efficiency (%) No. burners No. stages Temperature Rise Range (ºF) Gas Limit Setting (ºF) Gas piping connection (in.) DIMENSIONS (inches) Length Width Height OPERATING WT. (lbs.) COMPRESSORS1 Type Quantity Unit Capacity Steps (%) CONDENSER COIL DATA Face area (Sq. Ft.) Rows Fins per inch Tube diameter (in./MM) Circuitry Type EVAPORATOR COIL DATA Face area (Sq. Ft.) Rows Fins per inch Tube diameter Refrigerant control REHEAT COIL DATA Face area (Sq. Ft.) Rows Fins per inch Tube diameter Refrigerant control ZR037 3 37600 35600 12.2 14.5 1200 2.92 R-410A 11-8 - H06 60 49 81.5 4 1 20-50°F 235°F 3/4 H08 80 65 81 4 1 25-65°F 200°F 3/4 H12 120 97 81 6 1 50-80°F 255°F 3/4 89 59 42 846 Scroll 1 100 11.9 1 23 .98/25 2-pass Microchannel 10.56 3 15 0.375 TXV 8.9 2 15 0.375 Solenoid Models ZR049 4 48500 47000 12.1 14.5 1600 3.88 R-410A 11-0 - H06 60 49 81.5 4 1 20-50°F 235°F 3/4 H08 80 65 81 4 1 25-65°F 200°F 3/4 H12 120 97 81 6 1 40-70°F 255°F 3/4 89 59 42 865 Scroll 1 100 11.9 1 23 .98/25 2-pass Microchannel 10.56 3 15 0.375 TXV 8.9 2 15 0.375 Solenoid ZR061 5 60200 58000 12.1 14.3 2000 4.80 R-410A 11-10 - H08 80 65 81 4 1 25-65°F 200°F 3/4 H12 120 97 81 6 1 35-65°F 245°F 3/4 H16 160 129 80.5 8 1 45-75°F 240°F 3/4 89 59 42 858 Scroll 1 100 11.9 1 23 .71/18 -.98/25 2-pass Microchannel 10.56 4 12 0.375 TXV 8.9 2 15 0.375 Solenoid Johnson Controls Ducted Systems 27","5167795-YTG-O-0120 ZR037-061 Single Stage Gas Heat Physical Data (Continued) Component Nominal Tonnage CONDENSER FAN DATA Quantity of fans Fan diameter (Inch) Type Drive type Quantity of motors Motor HP each No. speeds RPM (max.) Total CFM BELT DRIVE EVAP FAN DATA Quantity Fan Size (Inch) Type Motor Sheave Blower Sheave Belt Motor HP each RPM Frame size FILTERS Quantity - Size ZR037 3 1 24 Prop Direct 1 1/3 Var. 850 3500 1VP34 AK61 A47 1-1/2 1725 56 1 12 x 9 Centrifugal 1VL44 AK59 A47 1-1/2 1725 56 4 - (24 x 16 x 2)2, 3 4 - (24 x 16 x 4) 4 1. ZR037, ZR049 and ZR061 have crankcase heaters standard. 2. 2 In. Throwaway, Standard, MERV (Minimum Efficiency Reporting Value). 3. 2 In. Pleated, Optional, MERV 8. 4. 4 In. Pleated, Optional, MERV 13. Models ZR049 4 2 24 Prop Direct 2 1/3 Var. 850 7000 1VP34 AK61 A47 1-1/2 1725 56 1 12 x 9 Centrifugal 1VL44 AK59 A47 1-1/2 1725 56 4 - (24 x 16 x 2) 2,3 4 - (24 x 16 x 4) 4 ZR061 5 2 24 Prop Direct 2 1/3 Var. 850 7000 1VP34 AK61 A47 1-1/2 1725 56 1 12 x 9 Centrifugal 1VL44 AK59 A47 2 1725 56 4 - (24 x 16 x 2) 2,3 4 - (24 x 16 x 4) 4 28 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZR037-061 Two Stage Gas Heat Physical Data Component Nominal Tonnage AHRI COOLING PERFORMANCE Gross Capacity @ AHRI A point (Btu) AHRI net capacity (Btu) EER SEER CFM System power (KW) Refrigerant type Refrigerant charge (lb-oz) System 1 System 2 AHRI HEATING PERFORMANCE Heating model Heat input (K Btu) Heat output (K Btu) AFUE % Steady state efficiency (%) No. burners No. stages Temperature Rise Range (ºF) Gas Limit Setting (ºF) Gas piping connection (in.) DIMENSIONS (inches) Length Width Height OPERATING WT. (lbs.) COMPRESSORS3 Type Quantity Unit Capacity Steps (%) CONDENSER COIL DATA Face area (Sq. Ft.) Rows Fins per inch Tube diameter (in./MM) Circuitry Type EVAPORATOR COIL DATA Face area (Sq. Ft.) Rows Fins per inch Tube diameter Refrigerant control REHEAT COIL DATA Face area (Sq. Ft.) Rows Fins per inch Tube diameter Refrigerant control ZR037 3 37600 35600 12.2 14.5 1200 2.92 R-410A 11-8 - N06 60 49 81.5 4 21 20-50°F 200°F 3/4 N08 80 65 81 4 22 25-65°F 235°F 3/4 N12 120 97 81 6 22 35-80°F 290°F 3/4 89 59 42 846 Scroll 1 100 11.9 1 23 .98/25 2-pass Microchannel 10.56 3 15 0.375 TXV 8.9 2 15 0.375 Solenoid Models ZR049 4 48500 47000 12.1 14.5 1600 3.88 R-410A 11-0 - N06 60 49 81.5 4 21 20-50°F 200°F 3/4 N08 80 65 81 4 22 25-65°F 235°F 3/4 N12 120 97 81 6 22 35-80°F 290°F 3/4 89 59 42 865 Scroll 1 100 11.9 1 23 .98/25 2-pass Microchannel 10.56 3 15 0.375 TXV 8.9 2 15 0.375 Solenoid ZR061 5 60200 58000 12.1 14.30 2000 4.80 R-410A 11-10 - N08 80 65 81 4 22 25-65°F 235°F 3/4 N12 120 97 81 6 22 35-80°F 290°F 3/4 N16 160 129 80.5 8 22 45-75°F 240°F 3/4 89 59 42 858 Scroll 1 100 11.9 1 23 .71/18 -.98/25 2-pass Microchannel 10.56 4 12 0.375 TXV 8.9 2 15 0.375 Solenoid Johnson Controls Ducted Systems 29","5167795-YTG-O-0120 ZR037-061 Two Stage Gas Heat Physical Data (Continued) Component Nominal Tonnage CONDENSER FAN DATA Quantity of fans Fan diameter (Inch) Type Drive type Quantity of motors Motor HP each No. speeds RPM Total CFM BELT DRIVE EVAP FAN DATA Quantity Fan Size (Inch) Type Motor Sheave Blower Sheave Belt Motor HP each RPM Frame size FILTERS Quantity - Size ZR037 3 1 24 Prop Direct 1 1/3 Var. 850 3500 1VP34 AK61 A47 1-1/2 1725 56 1 12 x 9 Centrifugal 1VL44 AK59 A47 1-1/2 1725 56 4 - (24 x 16 x 2)4,5 4 - (24 x 16 x 4)6 1. 1st Stage Capacity is 75% of Full Capacity. 2. 1st Stage Capacity is 70% of Full Capacity. 3. ZR037, ZR049 and ZR061 have crankcase heaters standard. 4. 2 In. Throwaway, Standard, MERV (Minimum Efficiency Reporting Value). 5. 2 In. Pleated, Optional, MERV 8. 6. 4 In. Pleated, Optional, MERV 13. Models ZR049 4 2 24 Prop Direct 2 1/3 Var. 850 7000 1VP34 AK61 A47 1-1/2 1725 56 1 12 x 9 Centrifugal 1VL44 AK59 A47 1-1/2 1725 56 4 - (24 x 16 x 2)4,5 4 - (24 x 16 x 4)6 ZR061 5 2 24 Prop Direct 2 1/3 Var. 850 7000 1VP34 AK61 A47 1-1/2 1725 56 1 12 x 9 Centrifugal 1VL44 AK59 A47 2 1725 56 4 - (24 x 16 x 2)4,5 4 - (24 x 16 x 4)6 30 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZR078-150 Physical Data Component Nominal Tonnage AHRI COOLING PERFORMANCE Gross Capacity @ AHRI A point (Mbh) AHRI net capacity (Mbh) EER IEER with Constant Volume3 IEER with Intellispeed CFM System power (KW) Refrigerant type Refrigerant charge (lb-oz) System 1 System 2 AHRI HEATING PERFORMANCE Heating model Heat input (K Btu) Heat output (K Btu) AFUE % Steady state efficiency (%) No. burners No. stages Temperature Rise Range (ºF) Gas Limit Setting (ºF) Gas piping connection (in.) DIMENSIONS (inches) Length Width Height OPERATING WT. (lbs.) COMPRESSORS5 Type Quantity Unit Capacity Steps (%) CONDENSER COIL DATA Face area (Sq. Ft.) Rows Fins per inch Tube diameter (in.) Tube diameter (in.)/MM Circuitry Type EVAPORATOR COIL DATA Face area (Sq. Ft.) Rows Fins per inch Tube diameter Circuitry Type Refrigerant control ZR078 6.5 ZR090 7.5 Models ZR102 8.5 ZR120 10 ZR150 12.5 80000 78000 11.2 12.5 13 2200 6.96 R-410A 90000 88000 11.2 12.5 14.01/13.82 2775 7.77 R-410A 105000 1020001/1000002 11.2 12.41/12.22 13.21/13.02 3350 9.11 R-410A 124000 118000 11.2 11.4 12.91/12.72 3750 10.71 R-410A 157000 150000 11.0 11.4 13.21/13.02 4450 13.39 R-410A 9-0 6-12 11-10 8-11 20-0 5-8 6-0 10-3 7-8 19-0 N12 120 96 80 4 24 20-50 165 3/4 N18 180 144 80 6 24 35-65 165 3/4 N12 120 96 80 4 24 15-45 165 3/4 N18 180 144 80 6 24 30-60 165 3/4 N12 120 96 80 4 24 10-40 215 3/4 N18 180 144 80 6 24 25-55 195 3/4 N18 180 144 80 6 24 20-50 195 3/4 N24 240 192 80 8 24 35-65 160 3/4 N18 180 144 80 6 24 10-40 195 3/4 N24 240 192 80 8 24 25-55 160 3/4 89 89 89 89 119-7/16 59 59 59 59 59 42 42 50-3/4 50-3/4 50-3/4 957 965 1200 1200 1465 Scroll 2 50 / 100 Scroll 2 50 / 100 Scroll 2 50 / 100 Scroll 2 50 / 100 Scroll 2 50 / 100 23.8 2 / 1 20 3/8 - Split-face 23.8 1 23 - 1/25 2-pass Microchannel 29.0 2 20 3/8 - Split-face 29.0 1 23 - 1/25 2-pass Microchannel 47.5 2 15 3/8 - Split-face 10.6 3 15 3/8 Split-face TXV 10.6 3 15 3/8 Split-face TXV 13.2 4 15 3/8 Split-face TXV 13.2 4 15 3/8 Split-face TXV 13.2 4 15 3/8 Split-face TXV Johnson Controls Ducted Systems 31","5167795-YTG-O-0120 ZR078-150 Physical Data (Continued) Component Nominal Tonnage REHEAT COIL DATA Face area (Sq. Ft.) Rows Fins per inch Tube diameter (in.) CONDENSER FAN DATA Quantity of Fans Fan diameter (Inch) Type Drive type Quantity of motors Motor HP each No. speeds RPM Total CFM BELT DRIVE EVAP FAN DATA Quantity Fan Size (Inch) Type Motor Sheave Blower Sheave Belt Motor HP each RPM Frame size FILTERS Quantity - Size ZR078 6.5 ZR090 7.5 6.66 6.66 2 2 13 13 3/8 3/8 2 24 Prop Direct 2 1/3 1 850 6800 2 24 Prop Direct 2 1/3 1 850 6800 1 12 x 12 Centrifugal 1VM50 1VM50 AK74 AK64 A49 A49 1-1/2 2 1725 1725 56 56 1 12 x 12 Centrifugal 1VM50 1VM50 AK74 AK61 A49 A49 1-1/2 3 1725 1725 56 56 4 - (24 x 16 x 2)6,7 4 - (24 x 16 x 2)6,7 4 - (24 x 16 x 4)8 4 - (24 x 16 x 4)8 1. Cooling Only Unit or Cooling Unit with Electric Heat 2. Cooling Unit with Gas Heat 3. Does not meet DOE 2018 minimum efficiency requirements. 4. 1st Stage 60% of 2nd Stage 5. ZR90, ZR102, ZR120, ZR150, have crankcase heaters standard. 6. 2 In. Throwaway, Standard, MERV (Minimum Efficiency Reporting Value) 3. 7. 2 In. Pleated, Optional, MERV 8. 8. 4 In. Pleated, Optional, MERV 13. Models ZR102 8.5 10 2 13 3/8 2 24 Prop Direct 2 1/3 1 850 6800 1 15 x 15 Centrifugal 1VM50 1VM50 AK89 AK74 A56 A54 2 3 1725 1725 56 56 4 - (24 x 20 x 2)6,7 4 - (24 x 20 x 4)8 ZR120 10 10 2 13 3/8 2 24 Prop Direct 2 3/4 1 1110 9500 1 15 x 15 Centrifugal 1VM50 1VM50 AK84 AK74 A56 A54 2 3 1725 1725 56 56 4 - (24 x 20 x 2)6,7 4 - (24 x 20 x 4)8 ZR150 12.5 10 2 13 3/8 4 24 Prop Direct 4 1/3 1 850 14000 1 15 x 15 Centrifugal 1VM50 1VP56 AK74 BK77 A54 BX55 3 5 1725 1725 56 184T 4 - (24 x 20 x 2)6,7 4 - (24 x 20 x 4)8 32 Johnson Controls Ducted Systems","ZH/ZJ/ZR078-150 Unit Limitations Size (Tons) Model 037 (3) ZH/ZJ/ZR 049 (4) ZH/ZJ/ZR 061 (5) ZH/ZJ/ZR 078 (6.5) ZH/ZJ/ZR 090 (7.5) ZH/ZJ/ZR 102 (8.5) ZH/ZJ/ZR 120 (10) ZH/ZJ/ZR 150 (12.5) ZH/ZJ/ZR Unit Voltage 208/230-3-60 460-3-60 575-3-60 208/230-3-60 460-3-60 575-3-60 208/230-3-60 460-3-60 575-3-60 208/230-3-60 460-3-60 575-3-60 208/230-3-60 460-3-60 575-3-60 208/230-3-60 460-3-60 575-3-60 208/230-3-60 460-3-60 575-3-60 208/230-3-60 460-3-60 575-3-60 SCCR (kVA) 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5167795-YTG-O-0120 Unit Limitations Applied Voltage Min Max 187 252 432 504 540 630 187 252 432 504 540 630 187 252 432 504 540 630 187 252 432 504 540 630 187 252 432 504 540 630 187 252 432 504 540 630 187 252 432 504 540 630 187 252 432 504 540 630 Outdoor DB Temp Max (°F) 125 125 125 125 125 125 125 125 125 125 125 125 125 125 125 125 125 125 125 125 125 125 125 125 Johnson Controls Ducted Systems 33","5167795-YTG-O-0120 Capacity Performance ZH037-150 Cooling Capacities ZH037 (3.0 Ton) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 46.5 750 72 42.2 67 37.9 62 36.5 77 46.6 72 43.0 900 67 39.3 62 38.2 57 37.1 77 46.8 72 43.8 1050 67 40.8 62 39.9 57 39.1 77 46.9 72 44.5 1200 67 42.2 62 41.6 57 41.1 72 45.3 1350 67 43.6 62 43.3 57 43.0 72 46.1 1500 67 45.1 62 45.0 57 45.0 77 43.0 750 72 38.6 67 34.3 62 34.1 77 42.7 72 39.2 900 67 35.7 62 35.6 57 35.5 77 42.5 72 39.8 1050 67 37.2 62 37.1 57 37.0 77 42.2 72 40.4 1200 67 38.7 62 38.6 57 38.5 72 41.0 1350 67 40.1 62 40.1 57 40.0 72 41.6 1500 67 41.6 62 41.6 57 41.6 Total Input (kW)2 2.2 2.1 2.1 2.1 2.2 2.1 2.1 2.1 2.1 2.2 2.1 2.1 2.1 2.1 2.2 2.2 2.1 2.1 2.1 2.2 2.1 2.1 2.1 2.2 2.2 2.2 2.2 2.7 2.7 2.6 2.6 2.7 2.7 2.6 2.6 2.6 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 75°F 23.8 20.5 17.2 - - - 44.7 2.4 29.1 25.2 21.2 17.2 - - 40.4 2.4 34.5 29.8 25.2 21.1 17.2 - 36.1 2.4 36.5 32.9 29.2 24.1 21.1 17.1 35.3 2.4 27.0 22.3 17.6 - - - 44.7 2.4 31.8 27.1 22.4 17.7 - - 41.1 2.4 36.6 31.9 27.2 22.4 17.7 - 37.5 2.4 38.2 35.1 32.1 26.4 22.5 17.6 36.9 2.4 37.1 37.1 36.9 32.0 27.2 22.3 36.3 2.4 30.2 24.1 17.9 - - - 44.6 2.4 34.5 29.0 23.6 18.2 - - 41.8 2.4 38.7 34.0 29.3 23.7 18.3 - 39.0 2.4 39.9 37.4 34.9 28.7 23.8 18.2 38.5 2.4 39.1 39.1 39.0 35.0 29.3 23.7 38.0 2.4 33.4 25.9 18.3 - - - 44.5 2.4 37.1 31.0 24.8 18.7 - - 42.5 2.4 40.8 36.1 31.3 25.0 18.8 - 40.4 2.4 41.6 39.7 37.8 31.0 25.1 18.8 40.1 2.4 41.1 41.1 41.1 37.9 31.5 25.1 39.8 2.4 39.8 32.9 26.0 19.1 - - 43.2 2.4 42.9 38.1 33.3 26.3 19.4 - 41.9 2.4 43.3 42.0 40.6 33.3 26.5 19.4 41.7 2.4 43.0 43.0 43.0 40.8 33.6 26.4 41.5 2.4 42.4 34.8 27.2 19.6 - - 43.9 2.4 45.1 40.2 35.4 27.6 19.9 - 43.3 2.4 45.0 44.3 43.5 35.7 27.8 20.0 43.3 2.4 45.0 45.0 45.0 43.7 35.7 27.8 43.3 2.4 95°F 20.9 17.8 14.7 - - - 39.9 3.1 27.3 23.3 19.3 15.3 - - 36.3 3.0 33.8 28.9 23.9 19.7 15.6 - 32.7 3.0 34.1 31.3 28.5 24.2 19.9 15.6 32.6 3.0 25.0 20.3 15.5 - - - 39.8 3.1 30.2 25.4 20.7 15.9 - - 36.9 3.1 35.4 30.6 25.9 21.0 16.2 - 34.1 3.0 35.6 33.4 31.1 26.1 21.1 16.1 34.0 3.0 35.5 35.5 35.5 31.2 26.1 21.0 33.9 3.0 29.2 22.7 16.3 - - - 39.8 3.1 33.1 27.6 22.1 16.6 - - 37.6 3.1 36.9 32.4 27.9 22.3 16.7 - 35.5 3.0 37.1 35.4 33.7 28.0 22.3 16.6 35.4 3.0 37.0 37.0 37.0 33.7 27.9 22.1 35.3 3.0 33.4 25.2 17.1 - - - 39.7 3.1 35.9 29.7 23.5 17.3 - - 38.3 3.1 38.5 34.2 29.9 23.6 17.3 - 36.8 3.1 38.6 37.4 36.3 29.9 23.5 17.1 36.8 3.1 38.5 38.5 38.5 36.2 29.7 23.2 36.7 3.1 38.8 31.8 24.9 18.0 - - 38.9 3.1 40.1 36.0 31.9 24.9 17.9 - 38.2 3.1 40.1 39.5 38.9 31.8 24.7 17.6 38.2 3.1 40.0 40.0 40.0 38.7 31.5 24.4 38.1 3.1 41.6 34.0 26.315 18.6 - - 39.6 3.1 41.6 37.7 33.9 26.2 18.4 - 39.6 3.1 41.6 41.5 41.4 33.7 25.9 18.1 39.6 3.1 41.6 41.6 41.6 41.2 33.4 25.5 39.5 3.1 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 85°F 22.3 19.1 15.9 - - - 28.2 24.2 20.2 16.2 - - 34.1 29.3 24.6 20.4 16.4 - 35.3 32.1 28.9 24.2 20.5 16.3 26.0 21.3 16.5 - - - 31.0 26.3 21.5 16.8 - - 36.0 31.3 26.6 21.7 16.9 - 36.9 34.2 31.6 26.3 21.8 16.9 36.3 36.3 36.3 31.6 26.6 21.6 29.7 23.4 17.1 - - - 33.8 28.3 22.8 17.4 - - 37.8 33.2 28.6 23.0 17.5 - 38.5 36.4 34.3 28.4 23.1 17.4 38.0 38.0 38.0 34.3 28.6 22.9 33.4 25.5 17.7 - - - 36.5 30.3 24.2 18.0 - - 39.7 35.1 30.6 24.3 18.1 - 40.1 38.6 37.0 30.5 24.3 18.0 39.8 39.8 39.8 37.0 30.6 24.1 39.3 32.4 25.5 18.6 - - 41.5 37.1 32.6 25.6 18.6 - 41.7 40.7 39.8 32.6 25.6 18.5 41.5 41.5 41.5 39.7 32.6 25.4 42.0 34.4 26.8 19.1 - - 43.3 39.0 34.6 26.9 19.2 - 43.3 42.9 42.5 34.7 26.9 19.1 43.3 43.3 43.3 42.4 34.5 26.7 105°F 21.6 18.0 14.3 - - - 27.0 22.9 18.7 14.5 - - 32.4 27.7 23.1 18.9 14.8 - 32.6 30.0 27.5 23.3 19.1 15.0 25.2 20.0 14.7 - - - 29.5 24.7 19.9 15.1 - - 33.8 29.5 25.1 20.2 15.3 - 34.0 32.1 30.3 25.3 20.3 15.4 33.9 33.9 33.9 30.4 25.3 20.3 28.8 22.0 15.2 - - - 32.0 26.6 21.1 15.7 - - 35.3 31.2 27.1 21.5 15.9 - 35.4 34.2 33.0 27.3 21.5 15.8 35.3 35.3 35.3 33.1 27.2 21.3 32.4 24.0 15.6 - - - 34.6 28.5 22.4 16.3 - - 36.7 32.9 29.1 22.8 16.4 - 36.8 36.3 35.8 29.3 22.7 16.2 36.7 36.7 36.7 35.8 29.0 22.2 37.1 30.3 23.6 16.8 - - 38.1 34.6 31.1 24.0 17.0 - 38.2 38.2 38.2 31.2 23.9 16.6 38.1 38.1 38.1 38.1 30.8 23.2 39.6 32.2 24.8 17.4 - - 39.6 36.3 33.1 25.3 17.5 - 39.6 39.6 39.6 33.2 25.1 17.0 39.5 39.5 39.5 39.5 32.6 24.1 34 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZH037 (3.0 Ton) (Continued) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 36.8 750 72 34.0 67 31.1 62 31.1 77 36.9 72 34.7 900 67 32.4 62 32.4 57 32.3 77 37.1 72 35.4 1050 67 33.7 62 33.7 57 33.6 77 37.2 72 36.1 1200 67 35.0 62 34.9 57 34.9 72 36.8 1350 67 36.3 62 36.2 57 36.2 72 37.6 1500 67 37.6 62 37.5 57 37.5 Total Input (kW)2 3.5 3.4 3.4 3.4 3.5 3.4 3.4 3.4 3.4 3.5 3.4 3.4 3.4 3.4 3.5 3.4 3.4 3.4 3.4 3.5 3.4 3.5 3.5 3.5 3.5 3.5 3.5 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 115°F 22.4 18.2 13.9 - - - 33.7 3.8 26.7 22.4 18.1 13.8 - - 31.6 3.8 31.0 26.6 22.3 18.1 14.0 - 29.6 3.8 31.1 28.8 26.5 22.4 18.4 14.3 29.6 3.8 25.4 19.7 14.0 - - - 34.0 3.8 28.9 24.0 19.2 14.3 - - 32.4 3.8 32.3 28.3 24.3 19.4 14.5 - 30.8 3.8 32.4 30.9 29.4 24.5 19.6 14.6 30.8 3.8 32.3 32.3 32.3 29.6 24.6 19.6 30.8 3.8 28.5 21.3 14.1 - - - 34.4 3.8 31.0 25.6 20.2 14.8 - - 33.2 3.8 33.6 30.0 26.3 20.7 15.0 - 32.0 3.8 33.7 33.0 32.4 26.6 20.7 14.9 31.9 3.8 33.6 33.6 33.6 32.5 26.4 20.4 31.9 3.8 31.5 22.8 14.2 - - - 34.8 3.8 33.2 27.2 21.2 15.2 - - 34.0 3.8 34.9 31.6 28.3 21.9 15.6 - 33.1 3.8 34.9 34.9 34.9 28.6 21.9 15.2 33.1 3.8 34.9 34.9 34.9 34.9 28.3 21.2 33.1 3.8 35.4 28.8 22.2 15.7 - - 34.7 3.8 36.2 33.3 30.3 23.2 16.1 - 34.3 3.8 36.2 36.2 36.2 30.7 23.1 15.5 34.3 3.8 36.2 36.2 36.2 36.2 30.1 22.0 34.3 3.8 37.6 30.4 23.3 16.1 - - 35.5 3.9 37.6 34.9 32.3 24.5 16.6 - 35.5 3.8 37.5 37.5 37.5 32.8 24.3 15.8 35.5 3.9 37.5 37.5 37.5 37.5 31.9 22.7 35.4 3.9 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 125°F 23.1 18.4 13.6 - - - 26.4 21.9 17.5 13.1 - - 29.6 25.5 21.5 17.3 13.2 - 29.6 27.5 25.4 21.5 17.6 13.7 25.6 19.4 13.3 - - - 28.2 23.3 18.4 13.5 - - 30.8 27.1 23.5 18.6 13.7 - 30.8 29.7 28.6 23.7 18.8 13.9 30.8 30.8 30.8 28.8 23.9 19.0 28.1 20.5 13.0 - - - 30.0 24.6 19.2 13.8 - - 32.0 28.7 25.5 19.8 14.2 - 31.9 31.8 31.7 25.8 20.0 14.1 31.9 31.9 31.9 31.9 25.7 19.6 30.6 21.6 12.7 - - - 31.9 26.0 20.1 14.2 - - 33.1 30.3 27.5 21.1 14.7 - 33.1 33.1 33.1 28.0 21.1 14.2 33.1 33.1 33.1 33.1 27.5 20.2 33.7 27.3 20.9 14.5 - - 34.3 31.9 29.5 22.3 15.2 - 34.3 34.3 34.3 30.2 22.3 14.4 34.3 34.3 34.3 34.3 29.4 20.7 35.5 28.6 21.8 14.9 - - 35.5 33.5 31.5 23.6 15.7 - 35.5 35.5 35.5 32.3 23.5 14.6 35.4 35.4 35.4 35.4 31.2 21.3 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 35","5167795-YTG-O-0120 ZH049 (4.0 Ton) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 60.6 1000 72 55.4 67 50.1 62 48.1 77 61.0 72 56.4 1200 67 51.9 62 50.2 57 48.5 77 61.4 72 57.5 1400 67 53.6 62 52.3 57 51.1 77 61.9 72 58.6 1600 67 55.3 62 54.4 57 53.6 72 59.7 1800 67 57.0 62 56.6 57 56.1 72 60.7 2000 67 58.7 62 58.7 57 58.7 77 55.9 1000 72 50.6 67 45.4 62 44.8 77 55.8 72 51.5 1200 67 47.2 62 46.7 57 46.2 77 55.6 72 52.3 1400 67 48.9 62 48.6 57 48.2 77 55.5 72 53.1 1600 67 50.7 62 50.4 57 50.2 72 53.9 1800 67 52.4 62 52.3 57 52.2 72 54.7 2000 67 54.2 62 54.2 57 54.2 Total Input (kW)2 2.7 2.6 2.6 2.6 2.7 2.6 2.6 2.6 2.6 2.7 2.6 2.6 2.6 2.6 2.7 2.7 2.6 2.6 2.6 2.7 2.6 2.6 2.6 2.7 2.7 2.7 2.7 3.3 3.3 3.2 3.2 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 75°F 32.1 27.3 22.5 - - - 58.2 3.0 38.5 33.2 27.8 22.5 - - 53.0 3.0 45.0 39.1 33.2 27.7 22.5 - 47.8 2.9 54.6 41.8 38.6 38.0 27.8 22.4 46.4 2.9 35.8 29.4 23.0 - - - 58.4 3.0 41.8 35.6 29.3 23.1 - - 53.9 3.0 47.7 41.7 35.7 29.3 23.2 - 49.5 2.9 47.7 44.9 42.0 41.0 29.4 23.1 48.4 2.9 47.7 47.7 47.7 42.0 35.6 29.2 47.4 2.9 39.5 31.5 23.5 - - - 58.5 3.0 45.0 37.9 30.8 23.8 - - 54.9 3.0 50.5 44.3 38.2 30.9 23.8 - 51.2 2.9 50.5 48.0 45.5 36.9 31.0 23.7 50.4 2.9 50.4 50.4 50.4 45.5 38.1 30.8 49.6 2.9 43.2 33.6 24.1 - - - 58.7 3.0 48.2 40.3 32.3 24.4 - - 55.8 3.0 53.2 46.9 40.6 32.5 24.5 - 53.0 3.0 53.2 51.1 48.9 39.9 32.6 24.4 52.4 3.0 53.2 53.2 53.2 48.9 40.6 32.4 51.9 3.0 51.4 42.6 33.8 25.0 - - 56.8 3.0 56.0 49.5 43.1 34.1 25.2 - 54.7 3.0 56.0 54.1 52.3 42.8 34.2 25.1 54.4 3.0 55.9 55.9 55.9 52.4 43.2 33.9 54.2 3.0 54.7 45.0 35.3 25.7 - - 57.7 3.0 58.7 52.1 45.6 35.7 25.9 - 56.5 3.0 69.7 57.2 55.8 45.8 35.8 25.8 56.4 3.0 69.9 62.3 66.0 55.8 45.7 35.5 56.4 3.0 95°F 29.2 25.6 22.0 - - - 52.2 3.8 36.4 31.0 25.5 20.1 - - 47.8 3.8 43.6 36.4 29.1 24.7 20.4 - 43.3 3.7 44.8 38.7 32.6 29.4 26.1 22.8 42.9 3.7 33.5 27.9 22.2 - - - 52.2 3.8 39.6 33.4 27.1 20.8 - - 48.6 3.8 45.7 38.8 31.9 26.5 21.1 - 44.9 3.7 46.7 41.7 36.8 32.2 27.6 23.1 44.6 3.7 46.2 44.6 41.6 37.9 34.2 30.4 44.3 3.7 37.8 30.2 22.5 - - - 52.3 3.8 42.9 35.7 28.6 21.5 - - 49.4 3.8 47.9 41.3 34.8 28.3 21.8 - 46.6 3.7 48.6 44.8 40.9 35.1 29.2 23.3 46.4 3.7 48.2 48.2 47.1 41.8 36.5 31.3 46.1 3.7 42.2 32.5 22.7 - - - 52.3 3.8 46.1 38.1 30.2 22.3 - - 50.3 3.8 50.0 43.8 37.6 30.1 22.5 - 48.3 3.8 50.4 47.8 45.1 37.9 30.7 23.5 48.1 3.8 50.2 50.2 50.2 45.7 38.9 32.1 47.9 3.8 49.3 40.5 31.8 23.0 - - 51.1 3.8 52.1 46.3 40.5 31.9 23.2 - 49.9 3.8 52.3 50.8 49.3 40.7 32.2 23.7 49.8 3.8 52.2 52.2 52.2 49.6 41.3 32.9 49.7 3.8 52.5 42.9 33.311 23.7 - - 51.9 3.8 54.2 48.8 43.4 33.6 23.9 - 51.6 3.8 54.2 53.8 53.4 43.6 33.8 24.0 51.6 3.8 54.2 54.2 54.2 53.5 43.6 33.7 51.6 3.8 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 85°F 30.6 26.4 22.2 - - - 37.5 32.1 26.7 21.3 - - 44.3 37.7 31.1 26.2 21.4 - 44.9 40.3 35.6 30.2 26.9 22.6 34.7 28.6 22.6 - - - 40.7 34.5 28.2 22.0 - - 46.7 40.3 33.8 27.9 22.1 - 47.2 43.3 39.4 33.1 28.5 23.1 47.4 46.3 45.0 40.0 34.9 29.8 38.7 30.8 23.0 - - - 43.9 36.8 29.7 22.6 - - 49.2 42.8 36.5 29.6 22.8 - 49.5 46.4 43.2 36.0 30.1 23.5 49.6 49.5 49.0 43.6 37.3 31.0 42.7 33.0 23.4 - - - 47.1 39.2 31.3 23.3 - - 51.6 45.4 39.1 31.3 23.5 - 51.8 49.4 47.0 38.9 31.6 24.0 51.9 51.9 51.9 47.3 39.8 32.2 50.4 41.6 32.8 24.0 - - 54.0 47.9 41.8 33.0 24.2 - 54.1 52.5 50.8 41.8 33.2 24.4 54.2 54.2 54.2 51.0 42.2 33.4 53.6 44.0 34.3 24.7 - - 56.5 50.5 44.5 34.7 24.9 - 56.4 55.5 54.6 44.7 34.8 24.9 68.4 60.6 64.7 54.7 44.6 34.6 105°F 29.1 24.9 20.7 - - - 35.6 30.1 24.7 19.2 - - 42.1 35.4 28.7 24.0 19.3 - 42.9 37.8 32.7 28.8 24.9 21.0 33.1 27.0 20.8 - - - 38.6 32.3 26.1 19.8 - - 44.0 37.7 31.4 25.7 20.0 - 44.6 40.6 36.6 31.5 26.4 21.3 44.3 43.6 41.9 37.4 32.8 28.3 37.2 29.1 20.9 - - - 41.5 34.5 27.5 20.5 - - 45.9 40.0 34.1 27.4 20.7 - 46.4 43.5 40.6 34.3 27.9 21.6 46.1 46.1 46.1 41.2 35.2 29.2 41.3 31.2 21.1 - - - 44.5 36.7 28.9 21.1 - - 47.8 42.3 36.8 29.1 21.4 - 48.1 46.4 44.6 37.0 29.5 21.9 47.9 47.9 47.9 45.0 37.5 30.1 47.5 38.9 30.3 21.8 - - 49.7 44.6 39.5 30.8 22.1 - 49.8 49.2 48.6 39.8 31.0 22.2 49.7 49.7 49.7 48.8 39.9 31.0 50.5 41.1 31.8 22.4 - - 51.6 46.9 42.2 32.5 22.8 - 51.6 51.6 51.6 42.5 32.5 22.5 51.6 51.6 51.6 51.6 42.2 31.9 36 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZH049 (4.0 Ton) (Continued) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 48.6 1000 72 44.9 67 41.2 62 41.0 77 48.7 72 45.7 1200 67 42.7 62 42.6 57 42.4 77 48.9 72 46.6 1400 67 44.3 62 44.2 57 44.0 77 49.0 72 47.4 1600 67 45.8 62 45.7 57 45.7 72 48.3 1800 67 47.4 62 47.3 57 47.3 72 49.1 2000 67 48.9 62 48.9 57 48.9 Total Input (kW)2 4.3 4.2 4.2 4.2 4.3 4.2 4.2 4.2 4.2 4.3 4.2 4.2 4.2 4.2 4.3 4.2 4.2 4.2 4.2 4.3 4.2 4.2 4.2 4.3 4.3 4.3 4.3 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 115°F 28.9 24.2 19.4 - - - 44.9 4.7 34.8 29.3 23.8 18.3 - - 42.0 4.7 40.6 34.4 28.2 23.3 18.3 - 39.1 4.7 41.0 36.8 32.7 28.2 23.7 19.2 39.0 4.7 32.7 26.1 19.4 - - - 45.2 4.7 37.5 31.3 25.1 18.9 - - 42.9 4.7 42.3 36.5 30.8 24.9 18.9 - 40.5 4.7 42.6 39.5 36.5 30.8 25.2 19.6 40.5 4.7 42.4 42.4 42.2 36.8 31.5 26.1 40.4 4.7 36.5 28.0 19.4 - - - 45.5 4.7 40.2 33.3 26.4 19.4 - - 43.7 4.7 43.9 38.6 33.3 26.5 19.6 - 42.0 4.7 44.2 42.2 40.3 33.5 26.7 19.9 41.9 4.7 44.0 44.0 44.0 40.5 33.8 27.1 41.9 4.7 40.3 29.9 19.4 - - - 45.8 4.7 43.0 35.3 27.6 20.0 - - 44.6 4.7 45.6 40.7 35.9 28.1 20.3 - 43.4 4.7 45.7 44.9 44.1 36.2 28.2 20.3 43.4 4.7 45.7 45.7 45.7 44.3 36.2 28.1 43.4 4.7 45.7 37.3 28.9 20.5 - - 45.5 4.7 47.3 42.8 38.4 29.7 21.0 - 44.8 4.7 47.3 47.3 47.3 38.8 29.7 20.6 44.9 4.7 47.3 47.3 47.3 47.3 38.5 29.1 44.9 4.7 48.4 39.3 30.2 21.1 - - 46.4 4.7 48.9 44.9 41.0 31.3 21.6 - 46.3 4.7 48.9 48.9 48.9 41.5 31.2 21.0 46.3 4.7 48.9 48.9 48.9 48.9 40.9 30.1 46.3 4.7 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 125°F 28.8 23.5 18.1 - - - 34.0 28.5 23.0 17.5 - - 44.0 33.5 27.8 22.5 17.2 - 39.0 35.9 32.7 27.6 22.5 17.4 32.3 25.2 18.0 - - - 36.4 30.3 24.1 17.9 - - 46.2 35.4 30.2 24.1 17.9 - 40.5 38.4 36.3 30.2 24.0 17.8 46.4 41.5 42.5 36.3 30.1 23.9 35.9 26.9 17.9 - - - 38.9 32.1 25.2 18.4 - - 48.2 37.3 32.6 25.6 18.5 - 41.9 41.0 40.0 32.7 25.5 18.2 48.4 44.6 47.4 39.9 32.5 25.0 39.4 28.6 17.8 - - - 41.4 33.9 26.4 18.9 - - 50.2 39.2 35.0 27.1 19.2 - 43.4 43.4 43.4 35.3 27.0 18.7 50.4 47.8 50.4 43.5 34.8 26.1 43.9 35.7 27.5 19.3 - - 52.3 41.1 37.4 28.6 19.8 - 44.9 44.9 44.9 37.9 28.5 19.1 52.5 51.0 52.5 47.1 37.2 27.2 46.4 37.5 28.6 19.8 - - 46.3 43.0 39.8 30.1 20.5 - 46.3 46.3 46.3 40.4 30.0 19.5 46.3 46.3 46.3 46.3 39.5 28.2 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 37","5167795-YTG-O-0120 ZH061 (5.0 Ton) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 76.9 1250 72 69.9 67 63.0 62 60.4 77 77.2 72 71.2 1500 67 65.3 62 63.2 57 61.1 77 77.6 72 72.6 1750 67 67.5 62 66.0 57 64.4 77 77.9 72 73.9 2000 67 69.8 62 68.8 57 67.7 72 75.2 2250 67 72.1 62 71.6 57 71.0 72 76.5 2500 67 74.4 62 74.3 57 74.3 77 71.2 1250 72 64.1 67 57.0 62 56.4 77 70.8 72 65.1 1500 67 59.4 62 58.9 57 58.4 77 70.5 72 66.1 1750 67 61.7 62 61.4 57 61.0 77 70.2 72 67.1 2000 67 64.1 62 63.8 57 63.6 72 68.1 2250 67 66.5 62 66.3 57 66.2 72 69.2 2500 67 68.8 62 68.8 57 68.7 Total Input (kW)2 3.6 3.6 3.5 3.5 3.7 3.6 3.6 3.6 3.5 3.7 3.6 3.6 3.6 3.6 3.7 3.6 3.6 3.6 3.6 3.6 3.6 3.6 3.6 3.6 3.6 3.6 3.6 4.5 4.5 4.4 4.4 4.5 4.5 4.4 4.4 4.4 4.5 4.5 4.4 4.4 4.4 4.5 4.5 4.5 4.4 4.4 4.5 4.5 4.5 4.5 4.5 4.5 4.5 4.5 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 75°F 39.7 34.1 28.4 - - - 74.0 4.1 48.5 41.8 35.1 28.5 - - 67.0 4.0 57.3 49.6 41.9 35.1 28.4 - 60.0 4.0 54.6 52.9 48.6 38.0 35.0 28.2 58.4 4.0 44.7 37.0 29.2 - - - 74.0 4.1 52.7 44.9 37.1 29.3 - - 68.2 4.0 60.7 52.9 45.1 37.2 29.3 - 62.3 4.0 60.7 56.8 53.0 41.0 37.1 29.1 61.0 4.0 60.7 60.7 60.7 52.9 44.9 36.8 59.8 4.0 49.8 39.9 30.0 - - - 74.0 4.1 56.9 48.0 39.1 30.2 - - 69.3 4.0 64.1 56.2 48.2 39.2 30.2 - 64.6 4.0 64.1 60.7 57.3 46.7 39.2 30.1 63.7 4.0 64.1 64.1 64.1 57.3 48.1 38.9 62.7 4.0 54.8 42.8 30.8 - - - 74.1 4.1 61.2 51.1 41.1 31.1 - - 70.5 4.1 67.5 59.5 51.4 41.3 31.1 - 67.0 4.0 67.5 64.6 61.7 50.5 41.2 31.0 66.3 4.0 67.5 67.5 67.5 61.7 51.3 41.0 65.6 4.0 65.4 54.3 43.1 32.0 - - 71.7 4.1 71.0 62.8 54.6 43.3 32.1 - 69.3 4.0 70.9 68.5 66.1 54.2 43.3 31.9 68.9 4.0 70.9 70.9 70.9 66.1 54.6 43.1 68.6 4.0 69.6 57.4 45.1 32.8 - - 72.8 4.1 74.4 66.1 57.8 45.4 33.0 - 71.6 4.1 69.7 69.7 69.7 57.9 45.4 32.8 71.6 4.1 69.9 69.9 69.9 69.9 57.8 45.1 71.5 4.1 95°F 35.9 30.6 25.2 - - - 66.4 5.1 45.7 39.0 32.2 25.5 - - 60.4 5.0 55.6 47.4 39.2 32.5 25.8 - 54.5 5.0 56.4 51.3 46.1 39.6 33.0 26.4 54.0 5.0 42.1 34.2 26.4 - - - 66.3 5.1 50.1 42.2 34.4 26.5 - - 61.5 5.0 58.2 50.3 42.4 34.6 26.8 - 56.7 5.0 58.9 54.6 50.4 42.7 35.0 27.3 56.3 5.0 58.4 58.4 58.3 50.8 43.2 35.6 56.0 5.0 48.2 37.9 27.5 - - - 66.3 5.1 54.5 45.5 36.5 27.5 - - 62.6 5.0 60.9 53.2 45.5 36.6 27.7 - 58.9 5.0 61.4 58.0 54.6 45.8 37.0 28.2 58.6 5.0 61.0 61.0 61.0 54.9 46.2 37.6 58.4 5.0 54.4 41.5 28.6 - - - 66.2 5.1 59.0 48.8 38.7 28.5 - - 63.7 5.1 63.5 56.1 48.7 38.7 28.7 - 61.1 5.0 63.8 61.3 58.8 48.9 39.0 29.1 60.9 5.0 63.6 63.6 63.6 59.1 49.3 39.5 60.7 5.0 63.4 52.1 40.8 29.5 - - 64.7 5.1 66.2 59.0 51.9 40.7 29.6 - 63.4 5.1 66.3 64.6 63.0 52.0 41.0 29.9 63.2 5.1 66.2 66.2 66.2 63.2 52.3 41.4 63.1 5.1 67.8 55.4 42.95 30.5 - - 65.8 5.1 68.8 61.9 55.1 42.8 30.5 - 65.6 5.1 68.8 68.0 67.2 55.1 42.9 30.8 65.5 5.1 68.7 68.7 68.7 67.3 55.4 43.4 65.5 5.1 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 85°F 37.8 32.3 26.8 - - - 47.1 40.4 33.7 27.0 - - 56.4 48.5 40.5 33.8 27.1 - 56.8 52.1 47.4 39.4 34.0 27.3 43.4 35.6 27.8 - - - 51.4 43.6 35.7 27.9 - - 59.4 51.6 43.7 35.9 28.1 - 59.8 55.7 51.7 42.8 36.0 28.2 59.8 59.8 59.6 51.8 44.0 36.2 49.0 38.9 28.7 - - - 55.7 46.8 37.8 28.9 - - 62.5 54.7 46.9 37.9 29.0 - 62.7 59.3 56.0 46.2 38.1 29.1 62.7 62.7 62.7 56.1 47.2 38.2 54.6 42.2 29.7 - - - 60.1 50.0 39.9 29.8 - - 65.5 57.8 50.1 40.0 29.9 - 65.7 63.0 60.2 49.7 40.1 30.0 65.6 65.6 65.6 60.4 50.3 40.2 64.4 53.2 42.0 30.7 - - 68.6 60.9 53.2 42.0 30.8 - 68.6 66.6 64.5 53.1 42.1 30.9 68.6 68.6 68.6 64.6 53.4 42.2 68.7 56.4 44.0 31.7 - - 71.6 64.0 56.4 44.1 31.8 - 71.6 70.2 68.8 56.5 44.2 31.8 68.4 68.4 68.4 68.4 56.6 44.2 105°F 36.1 30.3 24.4 - - - 44.8 38.0 31.2 24.4 - - 53.5 45.7 38.0 31.3 24.6 - 54.0 49.4 44.7 38.2 31.6 25.1 41.7 33.3 24.9 - - - 48.8 40.9 33.1 25.2 - - 55.9 48.6 41.2 33.3 25.5 - 56.3 52.8 49.3 41.5 33.7 25.8 56.0 56.0 56.0 49.6 41.8 34.0 47.3 36.4 25.5 - - - 52.8 43.9 34.9 26.0 - - 58.3 51.4 44.4 35.4 26.4 - 58.6 56.3 53.9 44.8 35.7 26.6 58.4 58.4 58.4 54.2 45.0 35.8 53.0 39.5 26.0 - - - 56.8 46.8 36.8 26.8 - - 60.7 54.2 47.6 37.4 27.2 - 60.9 59.7 58.5 48.1 37.7 27.3 60.7 60.7 60.7 58.7 48.2 37.6 60.9 49.8 38.7 27.6 - - 63.2 57.0 50.9 39.5 28.1 - 63.2 63.1 63.1 51.4 39.7 28.0 63.1 63.1 63.1 63.1 51.3 39.4 64.9 52.7 40.5 28.4 - - 65.6 59.8 54.1 41.5 29.0 - 65.5 65.5 65.5 54.7 41.7 28.8 65.5 65.5 65.5 65.5 54.5 41.1 38 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZH061 (5.0 Ton) (Continued) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 61.6 1250 72 56.8 67 51.9 62 51.7 77 61.8 72 57.9 1500 67 54.0 62 53.8 57 53.6 77 62.0 72 59.1 1750 67 56.1 62 55.9 57 55.7 77 62.2 72 60.2 2000 67 58.2 62 58.0 57 57.9 72 61.3 2250 67 60.2 62 60.2 57 60.1 72 62.5 2500 67 62.3 62 62.3 57 62.3 Total Input (kW)2 5.6 5.6 5.6 5.6 5.6 5.6 5.6 5.6 5.6 5.6 5.6 5.6 5.6 5.6 5.6 5.6 5.6 5.6 5.6 5.6 5.6 5.6 5.6 5.7 5.7 5.7 5.7 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 115°F 36.3 30.0 23.6 - - - 56.9 6.2 43.9 37.0 30.2 23.3 - - 53.1 6.2 51.4 44.1 36.8 30.1 23.4 - 49.4 6.1 51.7 47.5 43.3 36.8 30.3 23.8 49.3 6.2 41.4 32.4 23.5 - - - 57.3 6.2 47.5 39.6 31.8 23.9 - - 54.3 6.2 53.6 46.8 40.0 32.1 24.2 - 51.3 6.2 53.8 51.0 48.3 40.3 32.3 24.4 51.3 6.2 53.6 53.6 53.6 48.5 40.5 32.4 51.2 6.2 46.4 34.9 23.4 - - - 57.8 6.2 51.1 42.2 33.4 24.5 - - 55.5 6.2 55.8 49.5 43.3 34.1 25.0 - 53.3 6.2 55.9 54.6 53.2 43.8 34.4 25.0 53.2 6.2 55.7 55.7 55.7 53.5 43.8 34.1 53.1 6.2 51.5 37.4 23.3 - - - 58.2 6.2 54.7 44.8 34.9 25.0 - - 56.7 6.2 58.0 52.3 46.6 36.2 25.8 - 55.2 6.2 58.0 58.0 58.0 47.3 36.4 25.5 55.1 6.2 57.9 57.9 57.9 57.9 47.1 35.7 55.1 6.2 58.4 47.5 36.5 25.6 - - 57.9 6.2 60.1 55.0 49.8 38.2 26.6 - 57.1 6.2 60.2 60.2 60.2 50.8 38.5 26.1 57.1 6.2 60.1 60.1 60.1 60.1 50.4 37.3 57.0 6.2 62.0 50.1 38.1 26.2 - - 59.1 6.2 62.3 57.7 53.1 40.2 27.4 - 59.1 6.2 62.3 62.3 62.3 54.3 40.5 26.7 59.0 6.2 62.3 62.3 62.3 62.3 53.6 38.9 59.0 6.2 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 125°F 36.5 29.6 22.8 - - - 42.9 36.1 29.2 22.3 - - 44.0 42.5 35.6 28.9 22.2 - 49.3 45.6 41.9 35.4 28.9 22.4 41.0 31.6 22.1 - - - 46.2 38.3 30.5 22.6 - - 46.2 45.1 38.9 30.9 22.9 - 51.3 49.3 47.2 39.1 31.0 22.9 46.4 46.4 46.4 46.4 39.1 30.9 45.5 33.5 21.4 - - - 49.4 40.6 31.8 23.0 - - 48.2 47.7 42.2 32.9 23.6 - 53.2 52.9 52.6 42.8 33.1 23.3 48.4 48.4 48.4 48.4 42.5 32.3 50.1 35.4 20.7 - - - 52.6 42.9 33.1 23.3 - - 50.2 50.2 45.5 34.9 24.4 - 55.1 55.1 55.1 46.5 35.2 23.8 50.4 50.4 50.4 50.4 46.0 33.8 55.9 45.1 34.4 23.7 - - 52.3 52.3 48.8 36.9 25.1 - 57.1 57.1 57.1 50.2 37.2 24.2 52.5 52.5 52.5 52.5 49.4 35.3 59.1 47.4 35.7 24.0 - - 59.1 55.6 52.1 39.0 25.8 - 59.0 59.0 59.0 53.9 39.3 24.7 59.0 59.0 59.0 59.0 52.8 36.7 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 39","5167795-YTG-O-0120 ZH078 (6.5 Ton) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 1625 72 67 62 77 72 1950 67 62 57 77 72 2275 67 62 57 77 72 2600 67 62 57 72 2925 67 62 57 72 3250 67 62 57 77 1625 72 67 62 77 72 1950 67 62 57 77 72 2275 67 62 57 77 72 2600 67 62 57 72 2925 67 62 57 72 3250 67 62 57 100.9 92.5 84.1 78.8 102.0 94.3 86.7 82.4 78.2 103.1 96.2 89.2 86.0 82.8 104.1 98.0 91.8 89.7 87.5 99.8 94.4 93.3 92.2 101.6 97.0 96.9 96.9 86.2 80.6 74.9 72.0 90.8 84.2 77.5 75.1 72.8 95.5 87.7 80.0 78.3 76.5 100.1 91.3 82.6 81.4 80.2 94.9 85.2 84.5 83.9 98.5 87.7 87.6 87.6 Total Input (kW)2 5.1 5.1 5.1 5.1 5.1 5.1 5.1 5.1 5.1 5.1 5.1 5.1 5.1 5.1 5.1 5.1 5.1 5.1 5.1 5.1 5.1 5.1 5.1 5.1 5.1 5.1 5.1 6.4 6.4 6.4 6.3 6.4 6.4 6.4 6.3 6.3 6.4 6.4 6.4 6.4 6.4 6.4 6.4 6.4 6.4 6.4 6.4 6.4 6.4 6.4 6.4 6.4 6.4 6.4 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 75°F 53.4 46.0 38.5 - - - 93.6 5.8 62.8 54.6 46.4 38.1 - - 86.6 5.7 72.2 63.2 54.2 46.1 37.9 - 79.5 5.7 78.8 70.5 62.1 52.8 45.9 37.8 75.4 5.7 58.7 49.0 39.2 - - - 96.4 5.8 67.9 58.3 48.629 39.0 - - 89.3 5.8 77.1 67.6 58.0 48.5 38.9 - 82.1 5.7 82.4 74.9 67.4 57.0 48.5 39.0 78.8 5.7 78.2 78.2 76.8 67.4 58.0 48.6 75.5 5.7 64.0 52.0 40.0 - - - 99.3 5.8 73.0 62.0 50.9 39.8 - - 92.0 5.8 82.1 71.9 61.8 50.8 39.9 - 84.6 5.7 86.0 79.4 72.7 61.1 51.0 40.2 82.2 5.7 82.8 82.8 82.2 72.9 62.2 51.4 79.7 5.7 69.3 55.0 40.8 - - - 102.1 5.8 78.2 65.7 53.2 40.7 - - 94.7 5.8 87.0 76.3 65.6 53.2 40.9 - 87.2 5.7 89.7 83.8 78.0 65.3 53.6 41.4 85.5 5.7 87.5 87.5 87.5 78.3 66.3 54.2 83.9 5.7 83.3 69.4 55.4 41.5 - - 97.4 5.8 92.0 80.7 69.4 55.6 41.9 - 89.8 5.8 93.3 88.3 83.3 69.5 56.1 42.6 88.9 5.8 92.2 92.2 92.2 83.8 70.4 57.0 88.0 5.7 88.4 73.1 57.72 42.4 - - 100.1 5.8 97.0 85.1 73.2 58.0 42.9 - 92.3 5.8 96.9 92.7 88.6 73.6 58.7 43.7 92.3 5.8 96.9 96.9 96.9 89.3 74.5 59.8 92.2 5.8 95°F 48.2 40.9 33.6 - - - 82.4 7.2 58.2 49.9 41.6 33.3 - - 76.3 7.2 68.2 58.9 49.6 41.6 33.7 - 70.5 7.2 72.0 64.8 57.6 49.9 42.3 34.6 68.5 7.2 54.2 44.3 34.5 - - - 85.2 7.2 63.1 53.5 43.909 34.3 - - 79.1 7.2 72.1 62.7 53.3 44.0 34.7 - 73.0 7.2 75.1 68.9 62.7 53.7 44.7 35.7 71.4 7.2 72.8 72.8 72.1 63.4 54.7 46.0 69.8 7.2 60.1 47.8 35.4 - - - 88.1 7.2 68.1 57.1 46.2 35.3 - - 81.9 7.2 76.0 66.5 57.0 46.4 35.7 - 75.5 7.2 78.3 73.1 67.8 57.5 47.1 36.7 74.3 7.2 76.5 76.5 76.5 68.6 58.5 48.4 73.1 7.2 66.1 51.2 36.3 - - - 90.9 7.2 73.0 60.7 48.5 36.3 - - 84.7 7.2 79.9 70.3 60.7 48.7 36.8 - 78.1 7.2 81.4 77.2 73.0 61.2 49.5 37.8 77.2 7.2 80.2 80.2 80.2 73.7 62.2 50.8 76.4 7.2 77.9 64.4 50.8 37.2 - - 87.5 7.2 83.8 74.1 64.4 51.1 37.8 - 80.6 7.2 84.5 81.3 78.1 65.0 51.9 38.8 80.1 7.2 83.9 83.9 83.9 78.9 66.0 53.2 79.7 7.2 82.9 68.0 53.095 38.2 - - 90.3 7.2 87.7 77.9 68.1 53.5 38.8 - 83.1 7.2 87.6 85.4 83.2 68.8 54.3 39.9 83.0 7.2 87.6 87.6 87.6 84.0 69.8 55.6 83.0 7.2 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 85°F 50.8 43.4 36.0 - - - 60.5 52.2 44.0 35.7 - - 70.2 61.0 51.9 43.9 35.8 - 75.4 67.6 59.9 51.4 44.1 36.2 56.4 46.7 36.9 - - - 65.5 55.9 46.3 36.6 - - 74.6 65.1 55.7 46.2 36.8 - 78.8 71.9 65.1 55.3 46.6 37.3 75.5 75.5 74.5 65.4 56.4 47.3 62.1 49.9 37.7 - - - 70.5 59.6 48.6 37.6 - - 79.0 69.2 59.4 48.6 37.8 - 82.2 76.2 70.3 59.3 49.1 38.5 79.7 79.7 79.7 70.7 60.3 49.9 67.7 53.1 38.5 - - - 75.6 63.2 50.8 38.5 - - 83.5 73.3 63.2 51.0 38.8 - 85.5 80.5 75.5 63.3 51.5 39.6 83.9 83.9 83.9 76.0 64.3 52.5 80.6 66.9 53.1 39.4 - - 87.9 77.4 66.9 53.4 39.8 - 88.9 84.8 80.7 67.2 54.0 40.7 88.0 88.0 88.0 81.3 68.2 55.1 85.6 70.5 55.4 40.3 - - 92.3 81.5 70.6 55.7 40.8 - 92.3 89.1 85.9 71.2 56.5 41.8 92.2 92.2 92.2 86.7 72.2 57.7 105°F 46.5 39.2 31.9 - - - 56.2 48.0 39.8 31.6 - - 66.0 56.9 47.7 39.8 31.8 - 68.5 62.1 55.6 47.9 40.2 32.5 52.5 42.5 32.6 - - - 61.0 51.5 42.0 32.5 - - 69.4 60.4 51.4 42.1 32.8 - 71.4 66.1 60.8 51.7 42.6 33.5 69.8 69.8 69.8 61.3 52.3 43.4 58.5 45.9 33.3 - - - 65.7 54.9 44.2 33.4 - - 72.8 63.9 55.1 44.4 33.8 - 74.3 70.1 65.9 55.4 44.9 34.4 73.1 73.1 73.1 66.4 56.0 45.6 64.6 49.3 34.0 - - - 70.4 58.4 46.4 34.4 - - 76.3 67.5 58.7 46.8 34.8 - 77.2 74.2 71.1 59.2 47.2 35.3 76.4 76.4 76.4 71.5 59.7 47.8 75.1 61.9 48.6 35.3 - - 79.7 71.0 62.4 49.1 35.8 - 80.1 78.2 76.2 62.9 49.6 36.2 79.7 79.7 79.7 76.7 63.3 50.0 79.9 65.3 50.8 36.2 - - 83.1 74.6 66.1 51.4 36.8 - 83.0 82.2 81.4 66.6 51.9 37.2 83.0 83.0 83.0 81.8 67.0 52.2 40 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZH078 (6.5 Ton) (Continued) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 78.5 1625 72 72.1 67 66.1 62 65.1 77 79.6 72 74.1 1950 67 68.6 62 67.7 57 66.9 77 80.7 72 76.1 2275 67 71.0 62 70.4 57 69.8 77 81.8 72 78.1 2600 67 73.5 62 73.1 57 72.6 72 80.1 2925 67 76.0 62 75.8 57 75.5 72 82.1 3250 67 78.5 62 78.4 57 78.4 Total Input (kW)2 8.1 8.1 8.1 8.1 8.1 8.1 8.1 8.1 8.1 8.1 8.1 8.1 8.1 8.1 8.1 8.1 8.1 8.1 8.1 8.1 8.1 8.1 8.1 8.1 8.1 8.1 8.1 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 115°F 44.7 37.4 30.1 - - - 74.6 8.9 54.3 46.1 38.0 29.8 - - 67.8 8.9 63.8 54.8 45.8 37.9 29.9 - 61.7 8.9 65.1 59.4 53.7 45.9 38.2 30.4 61.6 8.9 50.8 40.8 30.7 - - - 74.0 8.9 58.8 49.4 40.1 30.7 - - 69.0 8.9 66.8 58.1 49.5 40.2 30.9 - 64.1 8.9 67.7 63.3 58.8 49.6 40.4 31.2 64.0 8.9 66.9 66.9 66.9 59.1 50.0 40.9 63.9 8.9 56.9 44.1 31.3 - - - 73.3 8.9 63.3 52.7 42.2 31.6 - - 70.3 8.9 69.7 61.4 53.1 42.5 31.9 - 66.6 8.9 70.4 67.2 64.0 53.4 42.7 32.0 66.5 8.9 69.8 69.8 69.8 64.2 53.5 42.8 66.4 8.9 63.1 47.4 31.8 - - - 72.6 8.9 67.8 56.1 44.3 32.5 - - 71.5 8.9 72.6 64.7 56.7 44.8 32.8 - 69.0 8.9 73.1 71.1 69.2 57.1 45.0 32.8 68.9 8.9 72.6 72.6 72.6 69.4 57.1 44.8 68.9 8.9 72.4 59.4 46.4 33.4 - - 72.7 8.9 75.5 68.0 60.4 47.1 33.8 - 71.4 8.9 75.8 75.1 74.4 60.8 47.2 33.6 71.4 8.9 75.5 75.5 75.5 74.5 60.6 46.8 71.3 8.9 76.9 62.7 48.5 34.3 - - 73.9 8.9 78.5 71.2 64.0 49.4 34.8 - 73.8 8.9 78.4 78.4 78.4 64.5 49.5 34.4 73.8 8.9 78.4 78.4 78.4 78.4 64.2 48.7 73.8 8.9 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 125°F 42.9 35.7 28.4 - - - 52.3 44.2 36.2 28.1 - - 61.7 52.8 43.9 36.0 28.1 - 61.6 56.6 51.7 43.9 36.1 28.4 49.1 39.0 28.8 - - - 56.6 47.4 38.2 28.9 - - 64.1 55.8 47.5 38.3 29.0 - 64.0 60.5 56.9 47.6 38.3 29.0 63.9 63.9 63.9 56.9 47.6 38.3 55.3 42.3 29.2 - - - 60.9 50.6 40.2 29.8 - - 66.6 58.8 51.1 40.5 29.9 - 66.5 64.3 62.1 51.3 40.5 29.7 66.4 66.4 66.4 62.1 51.1 40.1 61.5 45.6 29.6 - - - 65.3 53.7 42.2 30.6 - - 69.0 61.9 54.7 42.8 30.9 - 68.9 68.1 67.3 55.0 42.7 30.4 68.9 68.9 68.9 67.2 54.5 41.8 69.6 56.9 44.2 31.4 - - 71.4 64.9 58.4 45.1 31.8 - 71.4 71.4 71.4 58.7 44.9 31.0 71.3 71.3 71.3 71.3 58.0 43.6 73.9 60.0 46.2 32.3 - - 73.8 67.9 62.0 47.3 32.7 - 73.8 73.8 73.8 62.4 47.1 31.7 73.8 73.8 73.8 73.8 61.4 45.3 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 41","5167795-YTG-O-0120 ZH090 (7.5 Ton) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 1875 72 67 62 77 72 2250 67 62 57 77 72 2625 67 62 57 77 72 3000 67 62 57 72 3375 67 62 57 72 3750 67 62 57 77 1875 72 67 62 77 72 2250 67 62 57 77 72 2625 67 62 57 77 72 3000 67 62 57 72 3375 67 62 57 72 3750 67 62 57 110.9 102.1 93.4 88.2 112.0 104.1 96.2 92.1 87.9 113.1 106.1 99.0 95.9 92.8 114.2 108.0 101.8 99.7 97.7 110.0 104.7 103.6 102.5 111.9 107.5 107.4 107.4 100.7 92.2 83.7 81.4 101.0 93.8 86.6 84.7 82.9 101.3 95.4 89.4 88.1 86.7 101.6 96.9 92.3 91.4 90.5 98.5 95.2 94.7 94.3 100.1 98.0 98.0 98.0 Total Input (kW)2 5.6 5.5 5.5 5.4 5.6 5.5 5.5 5.4 5.4 5.6 5.5 5.5 5.5 5.4 5.6 5.5 5.5 5.5 5.5 5.6 5.5 5.5 5.5 5.6 5.5 5.5 5.5 6.9 6.8 6.7 6.7 6.9 6.8 6.7 6.7 6.7 6.9 6.8 6.8 6.8 6.7 6.9 6.8 6.8 6.8 6.8 6.8 6.8 6.8 6.8 6.9 6.8 6.8 6.8 90 59.4 70.4 81.4 88.2 65.4 76.0 86.6 92.1 87.9 71.4 81.6 91.8 95.9 92.8 77.5 87.2 97.0 99.7 97.7 92.9 102.2 103.6 102.5 98.5 107.5 107.4 107.4 53.3 65.8 78.3 81.4 60.3 71.3 82.2 84.7 82.9 67.3 76.7 86.2 88.1 86.7 74.2 82.2 90.1 91.4 90.5 87.7 94.1 94.7 94.3 93.1 98.0 98.0 98.0 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 Total Capacity1 65 (MBh) Total Input (kW)2 75°F 50.1 40.9 - - - 105.8 6.2 60.6 50.9 41.2 - - 97.2 6.2 71.2 61.0 51.0 41.6 - 88.5 6.1 79.6 71.0 59.3 51.6 41.9 84.8 6.1 53.8 42.2 - - - 106.5 6.2 64.8 53.642 42.5 - - 98.9 6.2 75.8 65.0 53.8 42.8 - 91.4 6.1 84.3 76.5 63.8 54.4 43.3 88.4 6.1 87.9 87.9 76.9 65.9 54.9 85.4 6.1 57.5 43.6 - - - 107.2 6.2 69.0 56.4 43.7 - - 100.7 6.2 80.5 69.1 56.5 44.1 - 94.2 6.1 88.9 81.9 68.3 57.1 44.7 92.0 6.1 92.8 92.8 82.4 70.1 57.8 89.7 6.1 61.2 44.9 - - - 107.9 6.2 73.2 59.1 45.0 - - 102.5 6.2 85.1 73.2 59.2 45.4 - 97.1 6.2 93.5 87.4 72.8 59.8 46.0 95.6 6.1 97.7 97.7 87.9 74.2 60.6 94.1 6.1 77.3 61.8 46.3 - - 104.2 6.2 89.8 77.3 61.9 46.6 - 99.9 6.2 98.2 92.8 77.3 62.5 47.4 99.1 6.2 102.5 102.5 93.4 78.4 63.5 98.4 6.2 81.5 64.521 47.5 - - 106.0 6.2 94.4 81.4 64.6 47.9 - 102.8 6.2 102.8 98.3 81.8 65.3 48.8 102.7 6.2 107.4 107.4 98.9 82.6 66.4 102.7 6.2 95°F 45.3 37.3 - - - 94.0 7.8 56.3 46.8 37.3 - - 86.2 7.7 67.3 56.3 46.9 37.5 - 78.6 7.6 73.6 65.9 56.5 47.1 37.8 77.1 7.6 49.3 38.3 - - - 94.1 7.8 60.3 49.314 38.3 - - 87.7 7.7 71.3 60.4 49.5 38.5 - 81.4 7.7 78.1 71.4 60.6 49.7 38.9 80.1 7.7 82.9 82.5 71.7 60.9 50.1 78.9 7.6 53.2 39.2 - - - 94.1 7.8 64.3 51.8 39.4 - - 89.2 7.7 75.3 64.4 52.0 39.6 - 84.1 7.7 82.5 77.0 64.7 52.3 40.0 83.2 7.7 86.7 86.7 77.3 65.0 52.8 82.3 7.7 57.2 40.2 - - - 94.2 7.8 68.3 54.3 40.4 - - 90.8 7.7 79.3 68.4 54.6 40.7 - 86.9 7.7 87.0 82.5 68.7 54.9 41.1 86.3 7.7 90.5 90.5 82.9 69.2 55.4 85.6 7.7 72.2 56.8 41.4 - - 92.3 7.8 83.3 72.5 57.1 41.8 - 89.6 7.7 91.4 88.1 72.8 57.5 42.2 89.3 7.7 94.3 94.3 88.5 73.3 58.0 89.0 7.7 76.2 59.348 42.5 - - 93.8 7.8 87.3 76.5 59.7 42.9 - 92.4 7.8 95.8 93.7 76.9 60.1 43.4 92.4 7.8 98.0 98.0 94.1 77.4 60.7 92.4 7.8 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 85°F 56.3 47.7 39.1 - - - 68.1 58.5 48.9 39.3 - - 79.8 69.2 58.7 49.0 39.5 - 84.8 76.6 68.4 57.9 49.4 39.8 62.8 51.5 40.2 - - - 73.6 62.6 51.5 40.4 - - 84.4 73.6 62.7 51.6 40.7 - 88.4 81.2 73.9 62.2 52.0 41.1 85.4 85.4 85.2 74.3 63.4 52.5 69.3 55.4 41.4 - - - 79.2 66.6 54.1 41.6 - - 89.0 77.9 66.8 54.2 41.9 - 92.0 85.7 79.4 66.5 54.7 42.3 89.7 89.7 89.7 79.8 67.5 55.3 75.8 59.2 42.6 - - - 84.7 70.7 56.7 42.7 - - 93.6 82.2 70.8 56.9 43.0 - 95.6 90.3 85.0 70.8 57.4 43.6 94.1 94.1 94.1 85.4 71.7 58.0 90.3 74.8 59.3 43.9 - - 98.2 86.5 74.9 59.5 44.2 - 99.1 94.8 90.5 75.0 60.0 44.8 98.4 98.4 98.4 90.9 75.9 60.8 95.8 78.9 61.9 45.0 - - 102.8 90.8 78.9 62.2 45.4 - 102.7 99.3 96.0 79.3 62.7 46.1 102.7 102.7 102.7 96.5 80.0 63.5 105°F 51.5 43.3 35.0 - - - 63.3 53.9 44.4 35.0 - - 75.0 64.4 53.9 44.5 35.2 - 77.1 70.2 63.3 54.0 44.7 35.5 58.4 47.1 35.8 - - - 68.4 57.6 46.8 36.0 - - 78.5 68.1 57.8 47.0 36.2 - 80.1 74.5 68.8 58.0 47.3 36.5 78.9 78.9 78.9 69.0 58.3 47.5 65.3 50.9 36.6 - - - 73.6 61.4 49.2 37.0 - - 81.9 71.9 61.8 49.5 37.3 - 83.2 78.8 74.3 62.1 49.8 37.5 82.3 82.3 82.3 74.6 62.3 50.0 72.1 54.8 37.4 - - - 78.8 65.2 51.6 37.9 - - 85.4 75.6 65.7 52.0 38.3 - 86.3 83.0 79.8 66.1 52.3 38.5 85.6 85.6 85.6 80.1 66.3 52.4 83.9 68.9 53.9 38.9 - - 88.9 79.3 69.6 54.5 39.4 - 89.3 87.3 85.4 70.1 54.8 39.5 89.0 89.0 89.0 85.7 70.3 54.9 89.1 72.7 56.3 39.9 - - 92.4 83.0 73.6 57.0 40.4 - 92.4 91.6 90.9 74.1 57.3 40.5 92.4 92.4 92.4 91.2 74.3 57.3 42 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZH090 (7.5 Ton) (Continued) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 87.4 1875 72 80.2 67 73.5 62 72.7 77 87.2 72 81.7 2250 67 76.2 62 75.5 57 74.9 77 87.0 72 83.1 2625 67 78.8 62 78.3 57 77.8 77 86.8 72 84.6 3000 67 81.4 62 81.1 57 80.8 72 86.0 3375 67 84.1 62 83.9 57 83.8 72 87.5 3750 67 86.7 62 86.7 57 86.7 Total Input (kW)2 8.7 8.6 8.6 8.6 8.7 8.6 8.6 8.6 8.6 8.7 8.6 8.6 8.6 8.6 8.7 8.6 8.6 8.6 8.6 8.7 8.6 8.6 8.6 8.7 8.7 8.7 8.7 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 115°F 49.7 41.3 32.8 - - - 80.8 9.5 60.7 51.4 42.1 32.7 - - 74.3 9.5 71.7 61.6 51.4 42.1 32.9 - 68.4 9.5 72.7 66.7 60.7 51.5 42.3 33.2 68.4 9.5 56.5 44.9 33.4 - - - 80.3 9.6 65.6 55.0 44.3 33.7 - - 75.6 9.5 74.7 65.0 55.2 44.6 33.9 - 70.9 9.5 75.5 70.8 66.2 55.5 44.8 34.1 70.9 9.5 74.9 74.9 74.9 66.4 55.7 44.9 70.9 9.5 63.3 48.6 34.0 - - - 79.9 9.6 70.5 58.5 46.5 34.6 - - 77.0 9.5 77.7 68.4 59.1 47.0 34.9 - 73.5 9.5 78.3 75.0 71.7 59.4 47.2 35.0 73.4 9.5 77.8 77.8 77.8 71.9 59.5 47.2 73.4 9.5 70.0 52.3 34.6 - - - 79.4 9.6 75.4 62.1 48.8 35.5 - - 78.4 9.6 80.7 71.8 63.0 49.4 35.9 - 76.0 9.5 81.1 79.1 77.1 63.4 49.7 35.9 76.0 9.5 80.8 80.8 80.8 77.4 63.4 49.4 76.0 9.5 80.2 65.6 51.0 36.4 - - 79.7 9.6 83.7 75.3 66.8 51.9 36.9 - 78.5 9.6 83.9 83.3 82.6 67.4 52.1 36.8 78.5 9.6 83.8 83.8 83.8 82.8 67.3 51.7 78.5 9.6 85.1 69.2 53.2 37.3 - - 81.1 9.6 86.7 78.7 70.7 54.3 37.9 - 81.0 9.6 86.7 86.7 86.7 71.3 54.5 37.7 81.1 9.6 86.7 86.7 86.7 86.7 71.1 53.9 81.1 9.6 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 125°F 48.0 39.2 30.5 - - - 58.2 49.0 39.7 30.5 - - 68.4 58.7 48.9 39.7 30.6 - 68.4 63.2 58.1 49.0 39.9 30.9 54.6 42.8 30.9 - - - 62.8 52.3 41.8 31.3 - - 70.9 61.8 52.7 42.1 31.6 - 70.9 67.2 63.6 52.9 42.3 31.7 70.9 70.9 70.9 63.7 53.0 42.3 61.3 46.3 31.3 - - - 67.4 55.6 43.9 32.2 - - 73.5 65.0 56.5 44.5 32.5 - 73.4 71.2 69.0 56.8 44.7 32.5 73.4 73.4 73.4 69.2 56.8 44.4 67.9 49.8 31.8 - - - 71.9 59.0 46.0 33.0 - - 76.0 68.1 60.2 46.9 33.5 - 76.0 75.2 74.4 60.7 47.0 33.3 76.0 76.0 76.0 74.6 60.5 46.4 76.5 62.3 48.1 33.9 - - 78.5 71.2 64.0 49.2 34.5 - 78.5 78.5 78.5 64.6 49.4 34.1 78.5 78.5 78.5 78.5 64.2 48.5 81.1 65.6 50.2 34.7 - - 81.0 74.4 67.8 51.6 35.5 - 81.1 81.1 81.1 68.5 51.7 34.9 81.1 81.1 81.1 81.1 68.0 50.5 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 43","5167795-YTG-O-0120 ZH102 (8.5 Ton) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 2125 72 67 62 77 72 2550 67 62 57 77 72 2975 67 62 57 77 72 3400 67 62 57 72 3825 67 62 57 72 4250 67 62 57 128.6 118.1 107.6 101.8 129.9 120.4 111.0 106.4 101.8 131.2 122.8 114.4 110.9 107.4 132.5 125.1 117.8 115.4 113.1 127.5 121.1 120.0 118.8 129.9 124.5 124.5 124.4 77 2125 72 67 62 77 72 2550 67 62 57 77 72 2975 67 62 57 77 72 3400 67 62 57 72 3825 67 62 57 72 4250 67 62 57 116.7 107.1 97.4 94.0 117.6 109.2 100.8 98.1 95.3 118.5 111.3 104.1 102.1 100.0 119.3 113.4 107.5 106.1 104.7 115.5 110.8 110.1 109.4 117.6 114.2 114.1 114.0 Total Input (kW)2 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 7.7 7.7 7.6 7.6 7.7 7.7 7.6 7.6 7.6 7.7 7.7 7.7 7.7 7.7 7.7 7.7 7.7 7.7 7.7 7.7 7.7 7.7 7.7 7.7 7.7 7.7 7.7 90 68.9 81.3 93.7 54.6 75.9 87.9 99.9 99.9 99.9 83.0 94.5 106.0 106.0 106.0 90.0 101.1 112.2 112.2 112.1 107.7 118.4 118.3 118.3 114.3 124.5 69.7 69.9 61.3 75.6 89.9 94.0 69.0 81.9 94.7 98.1 95.3 76.8 88.2 99.6 102.1 100.0 84.5 94.5 104.5 106.1 104.7 100.8 109.3 110.1 109.4 107.0 114.2 114.1 114.0 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 Total Capacity1 65 (MBh) Total Input (kW)2 75°F 58.4 47.9 - - - 122.6 6.9 70.2 59.0 47.9 - - 112.6 6.9 81.9 70.2 58.9 48.0 - 102.5 6.9 54.6 54.6 38.0 54.6 48.3 97.9 6.9 62.7 49.5 - - - 123.7 6.9 75.1 62.2 49.4 - - 114.8 6.9 87.4 74.9 62.1 49.5 - 105.9 6.9 93.7 87.6 41.0 62.4 49.9 102.2 6.9 99.9 99.9 87.9 75.4 62.9 98.5 6.9 67.1 51.2 - - - 124.8 6.9 80.0 65.4 50.9 - - 117.0 6.9 92.8 79.7 65.2 50.9 - 109.3 6.9 100.0 93.9 77.3 65.6 51.4 106.5 6.9 106.0 106.0 94.2 80.2 66.2 103.7 6.9 71.4 52.8 - - - 125.9 6.9 84.9 68.6 52.4 - - 119.3 6.9 98.3 84.4 68.3 52.4 - 112.6 6.9 106.2 100.2 82.8 68.7 52.9 110.8 6.9 112.1 112.1 100.5 85.0 69.5 108.9 6.9 89.7 71.8 53.9 - - 121.5 6.9 103.8 89.1 71.5 53.9 - 116.0 6.9 112.4 106.4 88.3 71.8 54.5 115.0 6.9 118.3 118.3 106.8 89.7 72.7 114.1 6.9 94.6 75.0 55.4 - - 123.7 6.9 109.2 93.9 74.6 55.3 - 119.4 6.9 69.7 69.7 69.7 69.7 56.0 119.3 6.9 69.9 69.9 69.9 69.9 69.9 119.2 6.9 95°F 52.2 43.1 - - - 110.3 8.7 64.9 54.1 43.3 - - 101.2 8.7 77.5 65.1 54.3 43.4 - 92.1 8.7 85.1 76.2 65.2 54.3 43.4 89.8 8.7 56.6 44.1 - - - 111.0 8.7 69.5 57.0 44.6 - - 103.2 8.7 82.3 69.9 57.3 44.7 - 95.4 8.7 90.4 82.8 70.1 57.3 44.6 93.6 8.7 95.3 95.3 82.8 70.0 57.1 91.7 8.7 61.0 45.2 - - - 111.7 8.7 74.1 59.9 45.8 - - 105.2 8.7 87.2 74.7 60.4 46.0 - 98.7 8.7 95.8 89.5 74.9 60.4 45.8 97.4 8.7 100.0 100.0 89.5 74.7 60.0 96.0 8.7 65.3 46.2 - - - 112.3 8.7 78.7 62.8 47.0 - - 107.2 8.7 92.0 79.5 63.4 47.3 - 102.1 8.7 101.1 96.1 79.8 63.4 47.1 101.1 8.7 104.7 104.7 96.1 79.5 62.9 100.2 8.7 83.3 65.8 48.3 - - 109.2 8.7 96.8 84.2 66.4 48.6 - 105.4 8.7 106.4 102.7 84.6 66.5 48.3 104.9 8.7 109.4 109.4 102.8 84.3 65.9 104.4 8.7 87.8 68.662 49.5 - - 111.2 8.7 101.6 89.0 69.5 49.9 - 108.8 8.7 111.8 109.4 89.5 69.5 49.6 108.7 8.7 114.0 114.0 109.4 89.1 68.8 108.7 8.7 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 85°F 65.1 55.3 45.5 - - - 78.5 67.5 56.6 45.6 - - 91.8 79.7 67.7 56.6 45.7 - 93.9 86.3 78.8 65.8 56.8 45.8 72.5 59.7 46.8 - - - 84.9 72.3 59.6 47.0 - - 97.3 84.9 72.4 59.7 47.1 - 99.0 92.1 85.2 70.9 59.9 47.2 98.5 98.5 98.0 85.4 72.7 60.0 79.9 64.0 48.2 - - - 91.3 77.0 62.7 48.3 - - 102.8 90.0 77.2 62.8 48.5 - 104.1 97.9 91.7 76.1 63.0 48.6 103.7 103.7 103.7 91.8 77.5 63.1 87.2 68.4 49.5 - - - 97.8 81.8 65.7 49.7 - - 108.3 95.1 81.9 65.9 49.9 - 109.1 103.6 98.1 81.3 66.1 50.0 108.9 108.9 108.9 98.3 82.3 66.2 104.2 86.5 68.8 51.1 - - 113.9 100.3 86.7 69.0 51.2 - 114.2 109.4 104.6 86.5 69.1 51.4 114.1 114.1 114.1 104.8 87.0 69.3 110.7 91.2 71.8 52.4 - - 119.4 105.4 91.4 72.0 52.6 - 119.3 115.2 111.1 91.6 72.2 52.8 68.4 68.4 68.4 68.4 68.4 68.4 105°F 59.1 50.0 41.0 - - - 73.1 62.4 51.8 41.2 - - 87.0 74.9 62.7 51.9 41.2 - 89.8 81.7 73.6 62.7 51.8 40.9 67.1 54.5 42.0 - - - 79.2 66.9 54.7 42.4 - - 91.4 79.4 67.3 54.9 42.5 - 93.6 86.8 80.0 67.4 54.8 42.2 91.7 91.7 91.7 79.9 67.1 54.4 75.0 59.0 43.1 - - - 85.4 71.4 57.5 43.6 - - 95.7 83.9 72.0 57.9 43.7 - 97.4 91.9 86.4 72.1 57.8 43.4 96.0 96.0 96.0 86.4 71.8 57.3 83.0 63.5 44.1 - - - 91.5 75.9 60.4 44.8 - - 100.1 88.3 76.6 60.8 45.0 - 101.1 97.0 92.9 76.8 60.8 44.7 100.2 100.2 100.2 92.8 76.5 60.2 97.7 80.4 63.2 46.0 - - 104.4 92.8 81.3 63.8 46.3 - 104.9 102.1 99.3 81.5 63.7 45.9 104.4 104.4 104.4 99.3 81.2 63.1 103.8 84.9 66.1 47.2 - - 108.8 97.3 85.9 66.7 47.5 - 108.7 107.2 105.8 86.2 66.7 47.2 108.7 108.7 108.7 105.7 85.9 66.0 44 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZH102 (8.5 Ton) (Continued) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 2125 72 67 62 77 72 2550 67 62 57 77 72 2975 67 62 57 77 72 3400 67 62 57 72 3825 67 62 57 72 4250 67 62 57 104.0 95.3 86.7 85.5 104.4 97.2 90.0 89.1 88.1 104.9 99.1 93.4 92.6 91.9 105.3 101.0 96.7 96.2 95.7 102.9 100.0 99.8 99.5 104.8 103.4 103.3 103.3 Total Input (kW)2 9.8 9.8 9.8 9.8 9.8 9.8 9.8 9.8 9.8 9.8 9.8 9.8 9.8 9.8 9.8 9.8 9.8 9.8 9.8 9.8 9.8 9.8 9.8 9.8 9.8 9.8 9.8 90 56.9 70.5 84.2 85.5 65.1 76.6 88.0 89.1 88.1 73.3 82.6 91.8 92.6 91.9 81.5 88.6 95.7 96.2 95.7 94.6 99.5 99.8 99.5 100.6 103.4 103.3 103.3 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 Total Capacity1 65 (MBh) Total Input (kW)2 115°F 47.9 38.9 - - - 97.6 10.9 60.0 49.5 39.0 - - 89.4 10.9 72.2 60.2 49.6 38.9 - 81.3 10.9 78.2 70.9 60.1 49.3 38.5 81.2 10.9 52.5 39.9 - - - 97.8 10.9 64.4 52.3 40.2 - - 91.2 10.9 76.4 64.7 52.5 40.2 - 84.6 10.9 83.1 77.2 64.7 52.2 39.8 84.6 10.9 88.1 88.1 76.9 64.3 51.7 84.5 10.9 57.1 41.0 - - - 98.1 10.8 68.8 55.1 41.4 - - 93.0 10.8 80.6 69.3 55.3 41.4 - 88.0 10.8 88.0 83.4 69.3 55.2 41.0 87.9 10.8 91.9 91.9 83.2 68.9 54.6 87.9 10.8 61.8 42.0 - - - 98.3 10.8 73.2 57.9 42.6 - - 94.8 10.8 84.7 73.8 58.2 42.7 - 91.3 10.8 92.9 89.6 73.9 58.1 42.3 91.3 10.8 95.7 95.7 89.5 73.5 57.5 91.2 10.8 77.6 60.7 43.8 - - 96.6 10.8 88.9 78.3 61.1 43.9 - 94.6 10.8 97.8 95.9 78.4 61.0 43.5 94.6 10.8 99.5 99.5 95.8 78.1 60.4 94.6 10.8 82.0 63.5 44.9 - - 98.4 10.8 93.1 82.8 64.0 45.1 - 98.0 10.8 102.7 102.1 83.0 63.9 44.8 98.0 10.8 103.3 103.3 102.0 82.6 63.2 98.0 10.8 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 125°F 54.7 45.7 36.8 - - - 68.0 57.6 47.3 36.9 - - 44.0 44.0 44.0 44.0 36.7 - 81.2 74.7 68.3 57.6 46.8 36.1 63.2 50.5 37.8 - - - 73.9 61.9 50.0 38.0 - - 46.2 46.2 46.2 46.2 37.9 - 84.6 79.4 74.3 62.0 49.7 37.4 46.4 46.4 46.4 46.4 46.4 46.4 71.6 55.2 38.9 - - - 79.8 66.2 52.7 39.2 - - 48.2 48.2 48.2 48.2 39.1 - 87.9 84.1 80.4 66.4 52.5 38.6 48.4 48.4 48.4 48.4 48.4 48.4 80.0 60.0 40.0 - - - 85.6 70.5 55.4 40.4 - - 50.2 50.2 50.2 50.2 40.3 - 91.3 88.8 86.4 70.9 55.4 39.9 50.4 50.4 50.4 50.4 50.4 50.4 91.5 74.8 58.2 41.5 - - 52.3 52.3 52.3 52.3 41.5 - 94.6 93.5 92.5 75.3 58.2 41.1 52.5 52.5 52.5 52.5 52.5 52.5 97.4 79.1 60.9 42.7 - - 98.0 88.8 79.7 61.2 42.7 - 98.0 98.0 98.0 79.8 61.1 42.4 98.0 98.0 98.0 98.0 79.4 60.5 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 45","5167795-YTG-O-0120 ZH120 (10 Ton) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 2500 72 67 62 77 72 3000 67 62 57 77 72 3500 67 62 57 77 72 4000 67 62 57 72 4500 67 62 57 72 5000 67 62 57 148.4 138.6 128.8 119.6 155.1 144.8 134.6 124.9 122.1 161.8 151.1 140.3 130.3 127.3 168.5 157.3 146.1 135.7 132.6 157.8 146.6 136.1 133.0 158.3 147.1 136.6 133.4 77 2500 72 67 62 77 72 3000 67 62 57 77 72 3500 67 62 57 77 72 4000 67 62 57 72 4500 67 62 57 72 5000 67 62 57 142.1 129.8 117.5 110.7 146.4 133.7 121.1 114.0 111.4 150.6 137.6 124.6 117.3 114.6 154.9 141.5 128.1 120.7 117.9 142.7 129.1 121.6 118.8 143.8 130.2 122.6 119.8 Total Input (kW)2 7.2 7.0 6.7 6.7 7.2 7.0 6.7 6.7 6.7 7.2 6.9 6.7 6.7 6.7 7.2 6.9 6.7 6.6 6.6 7.0 6.8 6.8 6.8 7.2 6.9 6.9 6.9 8.5 8.5 8.5 8.4 8.5 8.5 8.6 8.5 8.5 8.5 8.6 8.6 8.5 8.5 8.6 8.6 8.6 8.5 8.5 8.6 8.6 8.5 8.5 8.6 8.6 8.5 8.5 90 37.9 56.2 74.4 103.4 54.6 74.7 94.8 114.1 116.9 71.2 93.2 115.1 124.9 124.7 87.9 111.7 135.4 135.7 132.6 102.0 126.3 136.1 133.0 92.4 117.2 136.6 133.4 32.5 50.0 67.4 97.7 49.2 68.3 87.5 105.4 105.8 65.8 86.7 107.6 113.0 111.9 82.5 105.1 127.6 120.7 117.9 95.3 118.5 121.6 118.8 85.5 109.4 122.6 119.8 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 Total Capacity1 65 (MBh) Total Input (kW)2 75°F 39.0 40.1 - - - 145.3 7.9 57.2 58.3 59.4 - - 134.2 7.7 75.5 76.5 77.6 78.7 - 123.2 7.6 95.5 94.1 95.2 96.2 97.3 115.1 7.6 49.4 44.1 - - - 150.7 7.9 69.4 64.2 59.0 - - 139.3 7.8 89.5 84.3 79.0 73.8 - 127.8 7.6 108.9 103.6 98.4 93.2 87.9 119.5 7.6 111.7 106.4 101.2 95.9 90.7 116.7 7.6 59.7 48.2 - - - 156.2 7.9 81.6 70.1 58.6 - - 144.3 7.8 103.6 92.0 80.5 68.9 - 132.5 7.6 122.3 113.2 101.6 90.1 78.6 123.8 7.6 122.1 116.2 104.7 93.1 81.6 121.0 7.6 70.1 52.2 - - - 161.7 7.9 93.8 76.0 58.2 - - 149.4 7.8 117.6 99.8 81.9 64.1 - 137.1 7.7 135.7 122.7 104.9 87.0 69.2 128.2 7.6 132.6 126.0 108.1 90.3 72.5 125.2 7.6 89.8 77.6 65.4 - - 150.2 7.8 114.1 101.9 89.7 77.5 - 137.9 7.7 136.1 125.3 113.1 100.9 88.7 128.9 7.6 133.0 128.9 116.7 104.5 92.3 125.9 7.6 85.8 79.3 72.7 - - 151.1 7.9 110.6 104.1 97.5 91.0 - 138.6 7.8 136.6 128.0 121.4 114.9 108.3 129.6 7.7 133.4 131.8 125.2 118.6 112.1 126.6 7.7 95°F 34.3 36.0 - - - 130.2 9.7 51.7 53.4 55.2 - - 120.3 9.7 69.2 70.9 72.6 74.4 - 110.4 9.7 90.5 87.2 88.9 90.7 92.4 104.5 9.6 44.3 39.5 - - - 133.8 9.8 63.5 58.7 53.8 - - 123.6 9.7 82.7 77.8 73.0 68.1 - 113.4 9.7 100.5 95.7 90.8 86.0 81.2 107.3 9.6 101.0 96.2 91.3 86.5 81.6 104.7 9.6 54.4 43.0 - - - 137.3 9.8 75.3 63.9 52.4 - - 126.9 9.8 96.1 84.7 73.3 61.9 - 116.5 9.7 110.6 104.2 92.8 81.3 69.9 110.2 9.7 109.4 104.7 93.3 81.9 70.4 107.4 9.6 64.5 46.5 - - - 140.9 9.8 87.1 69.1 51.1 - - 130.2 9.8 109.6 91.6 73.6 55.6 - 119.5 9.8 120.7 112.7 94.7 76.7 58.7 113.0 9.7 117.9 113.2 95.2 77.2 59.2 110.2 9.6 83.2 71.2 59.1 - - 131.2 9.8 106.5 94.4 82.3 70.3 - 120.4 9.8 121.6 116.1 104.0 92.0 79.9 113.9 9.7 118.8 116.5 104.5 92.4 80.3 111.0 9.6 79.4 73.3 67.1 - - 132.2 9.8 103.3 97.2 91.1 84.9 - 121.3 9.8 122.6 119.5 113.4 107.3 101.1 114.8 9.7 119.8 119.8 113.7 107.5 101.4 111.9 9.6 90 35.2 53.1 70.9 100.5 51.9 71.5 91.1 109.7 111.4 68.5 89.9 111.3 118.9 118.3 85.2 108.4 131.5 128.2 125.2 98.7 122.4 128.9 125.9 89.0 113.3 129.6 126.6 26.3 46.3 66.3 92.5 45.2 64.6 84.0 99.4 99.7 64.0 82.8 101.6 106.2 105.0 82.8 101.0 119.2 113.0 110.2 91.1 112.4 113.9 111.0 81.2 105.5 114.8 111.9 Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 85°F 36.6 38.0 - - 54.5 55.9 57.3 - 72.3 73.7 75.1 76.5 93.0 90.7 92.1 93.5 46.8 41.8 - - 66.5 61.4 56.4 - 86.1 81.0 76.0 71.0 104.7 99.7 94.6 89.6 106.3 101.3 96.3 91.2 57.1 45.6 - - 78.5 67.0 55.5 - 99.8 88.4 76.9 65.4 116.4 108.7 97.2 85.7 115.8 110.4 99.0 87.5 67.3 49.4 - - 90.4 72.5 54.6 - 113.6 95.7 77.8 59.9 128.2 117.7 99.8 81.8 125.2 119.6 101.7 83.8 86.5 74.4 62.3 - 110.3 98.2 86.0 73.9 128.9 120.7 108.6 96.5 125.9 122.7 110.6 98.4 82.6 76.3 69.9 - 107.0 100.6 94.3 87.9 129.6 123.8 117.4 111.1 126.6 125.8 119.4 113.1 105°F 30.7 32.7 - - 48.4 50.4 52.5 - 66.1 68.2 70.2 72.3 85.6 82.2 84.3 86.3 40.5 35.9 - - 59.9 55.3 50.6 - 79.3 74.7 70.0 65.4 94.7 90.1 85.4 80.8 95.1 90.4 85.8 81.1 50.3 39.0 - - 71.4 60.1 48.7 - 92.5 81.2 69.8 58.5 103.9 97.9 86.6 75.2 102.6 98.3 87.0 75.6 60.2 42.1 - - 83.0 64.9 46.8 - 105.7 87.7 69.6 51.6 113.0 105.8 87.7 69.7 110.2 106.2 88.1 70.1 79.1 67.1 55.1 - 102.7 90.7 78.7 66.7 113.9 109.4 97.4 85.4 111.0 109.0 97.1 85.1 75.3 69.4 63.4 - 99.6 93.7 87.8 81.9 114.8 113.0 107.1 101.2 111.9 111.9 106.0 100.1 65 94.9 84.5 86.2 74.2 76.0 63.9 65.8 84.3 86.3 104.7 106.7 88.4 76.1 76.5 63.9 64.3 51.6 52.0 73.5 73.1 95.3 94.2 46 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZH120 (10 Ton) (Continued) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 2500 72 67 62 77 72 3000 67 62 57 77 72 3500 67 62 57 77 72 4000 67 62 57 72 4500 67 62 57 72 5000 67 62 57 118.3 110.8 103.3 98.3 121.2 113.5 105.8 100.7 97.9 124.0 116.2 108.3 103.0 100.2 126.9 118.9 110.8 105.4 102.5 119.7 111.6 106.2 103.3 120.5 112.4 106.9 104.0 Total Input (kW)2 11.0 10.9 10.9 10.8 11.0 10.9 10.9 10.8 10.7 11.0 10.9 10.9 10.8 10.7 11.0 11.0 10.9 10.8 10.7 10.9 10.9 10.8 10.7 10.9 10.9 10.8 10.7 90 20.1 42.7 65.2 87.3 41.1 60.8 80.4 93.4 93.6 62.1 78.9 95.6 99.4 98.1 83.1 97.0 110.8 105.4 102.5 86.9 106.2 106.2 103.3 76.8 101.6 106.9 104.0 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 Total Capacity1 65 (MBh) Total Input (kW)2 115°F 27.1 29.5 - - - 106.4 12.3 45.0 47.4 49.8 - - 101.3 12.2 63.0 65.4 67.8 70.2 - 96.2 12.0 80.7 77.2 79.6 82.0 84.4 92.1 12.0 36.7 32.2 - - - 108.6 12.3 56.3 51.9 47.4 - - 103.4 12.1 76.0 71.5 67.1 62.6 - 98.2 12.0 88.9 84.5 80.0 75.6 71.1 94.0 12.0 89.1 84.7 80.2 75.8 71.3 91.2 11.8 46.3 35.0 - - - 110.7 12.3 67.6 56.3 45.0 - - 105.5 12.1 88.9 77.6 66.3 55.0 - 100.2 12.0 97.2 91.7 80.4 69.1 57.8 95.9 12.0 95.8 91.9 80.6 69.4 58.1 93.0 11.8 55.8 37.7 - - - 112.9 12.3 78.8 60.7 42.6 - - 107.5 12.1 101.8 83.7 65.6 47.5 - 102.2 12.0 105.4 98.9 80.8 62.6 44.5 97.8 12.0 102.5 99.2 81.0 62.9 44.8 94.9 11.8 75.0 63.1 51.2 - - 108.2 12.1 98.9 87.0 75.1 63.2 - 102.8 12.0 106.2 102.7 90.8 78.9 67.0 98.4 12.0 103.3 101.6 89.7 77.8 65.9 95.5 11.8 71.1 65.5 59.8 - - 108.9 12.1 95.9 90.2 84.6 78.9 - 103.5 12.0 106.9 106.6 100.9 95.2 89.5 99.0 12.0 104.0 104.0 98.3 92.6 86.9 96.1 11.8 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 125°F 13.8 23.5 26.2 - - - 39.0 41.7 44.4 47.1 - - 64.1 59.9 62.6 65.4 68.1 - 82.1 75.7 72.3 75.0 77.7 80.4 37.1 32.8 28.6 - - - 57.0 52.7 48.5 44.2 - - 76.9 72.6 68.4 64.1 59.8 - 87.3 83.1 78.8 74.6 70.3 66.1 87.5 83.2 79.0 74.7 70.4 66.2 60.4 42.2 31.0 - - - 75.0 63.7 52.5 41.3 - - 89.7 85.3 74.1 62.8 51.6 - 92.6 90.4 85.4 74.2 63.0 51.8 91.2 89.1 85.5 74.3 63.1 51.9 83.6 51.5 33.3 - - - 92.9 74.7 56.6 38.4 - - 102.2 98.0 79.8 61.6 43.4 - 97.8 97.8 92.0 73.8 55.6 37.4 94.9 94.9 92.1 73.9 55.8 37.6 82.7 70.9 59.1 47.2 - - 100.1 95.1 83.3 71.4 59.6 - 98.4 98.4 96.0 84.2 72.4 60.6 95.5 95.5 94.1 82.3 70.5 58.6 72.5 67.0 61.5 56.1 - - 97.7 92.2 86.8 81.3 75.8 - 99.0 99.0 99.0 94.6 89.2 83.7 96.1 96.1 96.1 90.6 85.2 79.7 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 47","5167795-YTG-O-0120 ZH150 (12.5 Ton) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 3125 72 67 62 77 72 3750 67 62 57 77 72 4375 67 62 57 77 72 5000 67 62 57 72 5625 67 62 57 72 6250 67 62 57 204.4 186.6 168.8 153.0 210.2 191.8 173.5 157.2 152.9 215.9 197.1 178.3 161.5 157.1 221.6 202.3 183.0 165.8 161.2 206.6 186.9 169.3 164.7 210.9 190.8 172.9 168.1 77 3125 72 67 62 77 72 3750 67 62 57 77 72 4375 67 62 57 77 72 5000 67 62 57 72 5625 67 62 57 72 6250 67 62 57 180.0 165.5 151.0 136.9 184.8 169.9 155.0 140.5 141.0 189.6 174.3 159.0 144.2 144.6 194.4 178.7 163.0 147.8 148.3 180.4 164.5 149.2 149.7 182.1 166.1 150.6 151.1 Total Input (kW)2 9.6 9.3 9.1 9.0 9.7 9.4 9.1 9.0 8.9 9.7 9.4 9.2 9.1 9.0 9.8 9.5 9.2 9.1 9.0 9.5 9.2 9.2 9.0 9.5 9.3 9.2 9.0 11.6 11.4 11.3 11.0 11.7 11.5 11.4 11.1 11.0 11.8 11.6 11.5 11.2 11.1 11.9 11.7 11.6 11.3 11.2 11.7 11.6 11.3 11.2 11.8 11.6 11.3 11.3 90 82.4 106.6 130.7 153.0 89.0 114.7 140.4 157.2 152.9 95.5 122.8 150.1 161.5 157.1 102.1 130.9 159.8 165.8 161.2 140.7 174.9 169.3 164.7 150.5 190.0 172.9 168.1 71.9 94.9 117.8 136.9 79.6 104.6 129.6 140.5 141.0 87.3 114.3 141.4 144.2 144.6 94.9 124.1 153.2 147.8 148.3 131.9 159.6 149.2 149.7 139.7 166.1 150.6 151.1 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 Total Capacity1 65 (MBh) Total Input (kW)2 75°F 68.5 54.6 - - - 192.2 10.6 92.6 78.7 64.8 - - 176.1 10.4 116.8 102.9 88.9 75.0 - 159.9 10.2 143.5 127.2 113.3 99.4 85.5 144.9 10.0 73.6 58.1 - - - 197.5 10.7 99.3 83.9 68.4 - - 180.9 10.5 125.0 109.6 94.2 78.7 - 164.3 10.2 150.9 135.5 120.1 104.7 89.3 148.9 10.1 152.9 144.1 128.7 113.3 97.8 146.9 10.0 78.6 61.7 - - - 202.8 10.8 105.9 89.0 72.1 - - 185.7 10.5 133.2 116.3 99.4 82.5 - 168.6 10.3 158.4 143.8 126.9 110.0 93.1 152.8 10.1 157.1 152.9 136.0 119.1 102.2 150.8 10.1 83.7 65.3 - - - 208.0 10.8 112.6 94.2 75.8 - - 190.5 10.6 141.4 123.0 104.6 86.2 - 173.0 10.4 165.8 152.1 133.7 115.3 96.9 156.8 10.2 161.2 161.8 143.4 125.0 106.6 154.8 10.1 121.0 101.3 81.6 - - 193.5 10.6 152.0 132.3 112.6 92.9 - 175.7 10.4 169.3 162.5 142.8 123.1 103.4 159.3 10.2 164.7 165.0 145.3 125.6 105.8 157.2 10.1 129.4 108.4 87.4 - - 196.5 10.6 162.7 141.6 120.6 99.6 - 178.4 10.4 172.9 172.9 151.8 130.8 109.8 161.7 10.2 168.1 168.1 147.1 126.1 105.0 159.6 10.2 95°F 58.7 45.5 - - - 169.2 13.1 81.7 68.5 55.2 - - 155.1 13.0 104.6 91.4 78.2 65.0 - 140.9 12.8 133.3 113.0 99.8 86.6 73.4 128.7 12.5 64.6 49.6 - - - 173.5 13.2 89.6 74.6 59.6 - - 159.0 13.0 114.6 99.6 84.6 69.6 - 144.5 12.8 138.1 123.1 108.1 93.1 78.1 131.9 12.6 141.0 126.3 111.3 96.3 81.3 131.4 12.6 70.5 53.7 - - - 177.8 13.2 97.5 80.7 63.9 - - 162.9 13.1 124.6 107.8 91.0 74.2 - 148.1 12.9 143.0 133.3 116.5 99.7 82.9 135.2 12.6 144.6 136.7 119.9 103.1 86.3 134.6 12.6 76.3 57.7 - - - 182.0 13.3 105.5 86.9 68.3 - - 166.8 13.1 134.6 116.0 97.4 78.8 - 151.6 12.9 147.8 143.4 124.8 106.2 87.6 138.4 12.7 148.3 147.1 128.5 109.9 91.3 137.8 12.7 112.0 92.2 72.3 - - 168.0 13.2 142.9 123.1 103.2 83.3 - 152.7 13.0 149.2 147.0 127.1 107.3 87.4 139.4 12.7 149.7 149.1 129.2 109.4 89.5 138.8 12.7 118.6 97.4 76.3 - - 169.2 13.2 151.3 130.1 109.0 87.9 - 153.7 13.0 150.6 150.6 129.5 108.3 87.2 140.4 12.7 151.1 151.1 130.0 108.8 87.7 139.8 12.7 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 85°F 77.2 63.6 50.0 - - - 100.7 87.2 73.6 60.0 - - 124.3 110.7 97.1 83.6 70.0 - 144.9 138.4 120.1 106.6 93.0 79.4 84.3 69.1 53.9 - - - 109.7 94.4 79.2 64.0 - - 135.0 119.8 104.6 89.4 74.2 - 148.9 144.5 129.3 114.1 98.9 83.7 146.9 146.9 135.2 120.0 104.8 89.6 91.4 74.5 57.7 - - - 118.6 101.7 84.9 68.0 - - 145.8 128.9 112.0 95.2 78.3 - 152.8 150.7 138.5 121.7 104.8 88.0 150.8 150.8 144.8 128.0 111.1 94.3 98.5 80.0 61.5 - - - 127.5 109.0 90.5 72.0 - - 156.5 138.0 119.5 101.0 82.5 - 156.8 156.8 147.8 129.3 110.8 92.3 154.8 154.8 154.5 136.0 117.5 99.0 136.3 116.5 96.7 76.9 - - 167.3 147.5 127.7 107.9 88.1 - 159.3 159.3 154.7 135.0 115.2 95.4 157.2 157.2 157.0 137.2 117.5 97.7 145.1 124.0 102.9 81.8 - - 178.0 157.0 135.9 114.8 93.7 - 161.7 161.7 161.7 140.6 119.6 98.5 159.6 159.6 159.6 138.5 117.4 96.4 105°F 68.8 56.1 43.0 - - - 91.6 78.5 65.5 52.4 - - 114.3 100.9 87.9 74.9 61.8 - 128.7 126.9 108.9 95.8 82.8 69.8 76.3 61.6 46.8 - - - 100.7 86.0 71.2 56.5 - - 125.1 110.4 95.6 80.9 66.1 - 131.9 130.7 118.4 103.7 88.9 74.1 131.4 131.4 118.3 103.5 88.8 74.0 83.9 67.1 50.6 - - - 109.9 93.4 77.0 60.5 - - 135.9 119.8 103.3 86.9 70.4 - 135.2 134.6 128.0 111.5 95.0 78.5 134.6 134.6 127.8 111.4 94.9 78.4 91.5 72.6 54.4 - - - 119.1 100.9 82.7 64.5 - - 146.7 129.2 111.0 92.9 74.7 - 138.4 138.4 137.5 119.3 101.1 82.9 137.8 137.8 137.4 119.2 101.0 82.8 127.6 107.9 88.2 68.6 - - 150.2 137.8 118.5 98.8 79.1 - 139.4 139.4 138.9 119.3 99.6 80.0 138.8 138.8 138.6 118.9 99.3 79.6 136.0 114.9 93.8 72.6 - - 153.7 146.3 125.9 104.8 83.6 - 140.4 140.4 140.4 119.2 98.1 77.0 139.8 139.8 139.8 118.6 97.5 76.4 48 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZH150 (12.5 Ton) (Continued) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 3125 72 67 62 77 72 3750 67 62 57 77 72 4375 67 62 57 77 72 5000 67 62 57 72 5625 67 62 57 72 6250 67 62 57 158.4 144.6 130.9 120.5 162.2 148.1 134.0 123.3 121.8 165.9 151.5 137.1 126.2 124.6 169.7 155.0 140.2 129.1 127.4 155.6 140.8 129.6 127.9 156.2 141.4 130.1 128.4 Total Input (kW)2 14.6 14.5 14.3 14.0 14.7 14.5 14.3 14.1 14.1 14.7 14.5 14.3 14.1 14.1 14.7 14.5 14.3 14.1 14.2 14.6 14.4 14.1 14.2 14.6 14.4 14.2 14.2 90 65.6 88.2 110.9 120.5 73.1 96.9 120.6 123.3 121.8 80.6 105.5 130.4 126.2 124.6 88.1 114.2 140.2 129.1 127.4 123.2 140.8 129.6 127.9 132.3 141.4 130.1 128.4 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 Total Capacity1 65 (MBh) Total Input (kW)2 115°F 53.5 40.6 - - - 147.6 16.1 75.4 62.5 49.6 - - 134.2 16.0 97.3 84.4 71.5 58.7 - 120.9 15.8 120.5 104.7 91.9 79.0 66.1 112.3 15.6 58.6 44.1 - - - 150.8 16.1 82.4 67.9 53.3 - - 137.2 16.0 106.1 91.6 77.1 62.6 - 123.5 15.8 123.3 113.7 99.2 84.7 70.2 114.8 15.6 121.8 110.3 95.8 81.2 66.7 112.1 15.6 63.7 47.6 - - - 154.1 16.1 89.4 73.2 57.1 - - 140.1 15.9 115.0 98.9 82.7 66.6 - 126.2 15.8 126.2 122.7 106.5 90.4 74.2 117.2 15.5 124.6 119.0 102.8 86.7 70.5 114.6 15.6 68.8 51.0 - - - 157.3 16.1 96.4 78.6 60.8 - - 143.1 15.9 123.9 106.1 88.3 70.5 - 128.9 15.7 129.1 131.7 113.9 96.1 78.3 119.7 15.5 127.4 127.7 109.9 92.1 74.3 117.0 15.6 103.8 84.3 64.9 - - 143.2 16.0 132.6 113.9 94.4 74.9 - 128.9 15.8 129.6 130.9 111.4 92.0 72.5 119.8 15.6 127.9 128.1 108.6 89.1 69.7 117.0 15.6 111.2 90.1 69.0 - - 143.3 16.0 141.4 121.6 100.5 79.4 - 129.0 15.8 130.1 130.1 109.0 87.9 66.8 119.9 15.6 128.4 128.4 107.3 86.2 65.1 117.1 15.7 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 125°F 60.0 50.8 38.1 - - - 84.9 72.2 59.5 46.8 - - 107.4 93.6 80.9 68.2 55.5 - 112.3 112.3 100.7 87.9 75.2 62.5 69.9 55.6 41.3 - - - 93.0 78.7 64.5 50.2 - - 116.2 101.9 87.6 73.4 59.1 - 114.8 114.8 109.0 94.7 80.5 66.2 112.1 112.1 102.2 88.0 73.7 59.4 79.7 60.3 44.5 - - - 101.1 85.3 69.5 53.6 - - 125.0 110.2 94.4 78.6 62.7 - 117.2 117.2 117.2 101.6 85.7 69.9 114.6 114.6 110.1 94.3 78.4 62.6 89.6 65.1 47.7 - - - 109.2 91.8 74.4 57.0 - - 128.9 118.6 101.1 83.7 66.3 - 119.7 119.7 119.7 108.4 91.0 73.6 117.0 117.0 117.0 100.6 83.2 65.7 118.9 99.7 80.4 61.2 - - 128.9 127.5 109.3 90.0 70.8 - 119.8 119.8 119.8 103.6 84.3 65.1 117.0 117.0 117.0 98.3 79.0 59.8 128.6 107.5 86.4 65.3 - - 129.0 129.0 117.4 96.3 75.2 - 119.9 119.9 119.9 98.8 77.7 56.5 117.1 117.1 117.1 96.0 74.9 53.8 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 49","5167795-YTG-O-0120 ZJ037-150 Cooling Capacities ZJ037 (3.0 Ton) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 48.1 750 72 43.0 67 37.8 62 35.9 77 48.6 72 44.0 900 67 39.4 62 37.8 57 36.2 77 49.1 72 45.1 1050 67 41.1 62 39.7 57 38.4 77 49.7 72 46.2 1200 67 42.7 62 41.6 57 40.6 72 47.2 1350 67 44.3 62 43.5 57 42.8 72 48.3 1500 67 45.9 62 45.5 57 45.0 77 41.9 750 72 37.7 67 33.6 62 32.2 77 42.0 72 38.4 900 67 34.9 62 33.9 57 32.9 77 42.1 72 39.1 1050 67 36.2 62 35.6 57 35.0 77 42.1 72 39.8 1200 67 37.6 62 37.3 57 37.1 72 40.6 1350 67 38.9 62 39.0 57 39.1 72 41.3 1500 67 40.2 62 40.7 57 41.2 Total Input (kW)2 1.8 1.8 1.8 1.8 1.9 1.8 1.8 1.8 1.8 1.9 1.8 1.8 1.8 1.8 1.9 1.9 1.8 1.8 1.8 1.9 1.8 1.9 1.9 1.9 1.9 1.9 1.9 2.4 2.3 2.3 2.3 2.4 2.3 2.3 2.3 2.3 2.4 2.4 2.3 2.3 2.3 2.4 2.4 2.3 2.3 2.3 2.4 2.4 2.3 2.3 2.4 2.4 2.4 2.4 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 75°F 23.3 19.3 15.3 - - - 45.0 2.1 27.6 23.5 19.3 15.2 - - 40.3 2.1 32.0 27.7 23.4 19.0 14.9 - 35.7 2.1 35.6 31.5 27.4 22.2 18.8 14.5 34.1 2.1 25.8 20.7 15.6 - - - 45.3 2.1 30.3 25.4 20.5 15.6 - - 41.2 2.1 34.8 30.1 25.4 20.3 15.4 - 37.2 2.1 37.6 33.9 30.3 24.5 20.2 15.1 35.9 2.1 36.2 36.2 35.2 30.0 24.9 19.8 34.6 2.1 28.4 22.1 15.9 - - - 45.6 2.1 33.0 27.3 21.6 16.0 - - 42.1 2.1 37.6 32.5 27.4 21.6 15.9 - 38.6 2.1 39.6 36.4 33.2 26.8 21.5 15.7 37.7 2.1 38.4 38.4 37.9 33.0 27.1 21.2 36.7 2.1 31.0 23.6 16.2 - - - 45.9 2.1 35.7 29.2 22.8 16.3 - - 43.0 2.1 40.4 34.9 29.4 22.8 16.4 - 40.1 2.1 41.6 38.9 36.1 29.1 22.9 16.3 39.5 2.1 40.6 40.6 40.6 36.0 29.4 22.7 38.8 2.1 38.4 31.2 24.0 16.7 - - 43.9 2.1 43.2 37.3 31.5 24.1 16.9 - 41.6 2.1 43.5 41.3 39.0 31.4 24.2 16.9 41.3 2.1 42.8 42.8 42.8 39.0 31.6 24.2 41.0 2.1 41.1 33.1 25.1 17.1 - - 44.8 2.1 45.9 39.7 33.5 25.4 17.4 - 43.1 2.1 45.5 43.8 41.8 33.7 25.6 17.5 43.1 2.1 45.0 45.0 45.0 42.0 33.8 25.6 43.1 2.1 95°F 20.0 16.4 12.9 - - - 38.8 2.8 25.1 21.0 16.9 12.7 - - 34.8 2.7 30.2 25.5 20.9 16.7 12.6 - 30.8 2.7 32.2 28.7 24.9 20.7 16.5 12.4 30.1 2.7 23.0 18.1 13.1 - - - 38.8 2.8 27.7 22.8 18.0 13.1 - - 35.4 2.7 32.3 27.6 22.8 17.9 13.0 - 32.1 2.7 33.9 30.9 27.6 22.7 17.7 12.8 31.6 2.7 32.9 32.9 32.4 27.4 22.5 17.5 31.1 2.7 26.1 19.7 13.4 - - - 38.8 2.8 30.3 24.7 19.1 13.4 - - 36.1 2.8 34.5 29.6 24.7 19.0 13.4 - 33.4 2.7 35.6 33.1 30.3 24.6 18.9 13.3 33.1 2.7 35.0 35.0 35.0 30.2 24.5 18.8 32.8 2.7 29.1 21.4 13.7 - - - 38.8 2.8 32.9 26.5 20.2 13.8 - - 36.8 2.8 36.7 31.6 26.6 20.2 13.8 - 34.7 2.7 37.3 35.3 33.0 26.6 20.1 13.7 34.6 2.7 37.1 37.1 37.1 33.0 26.5 20.0 34.5 2.7 35.5 28.4 21.3 14.1 - - 37.4 2.8 38.9 33.7 28.5 21.3 14.2 - 36.0 2.8 39.0 37.5 35.7 28.5 21.3 14.1 36.0 2.8 39.1 39.1 39.1 35.7 28.5 21.3 36.1 2.8 38.1 30.2 22.352 14.5 - - 38.1 2.8 40.2 35.7 30.4 22.5 14.6 - 37.3 2.8 40.7 39.7 38.4 30.5 22.5 14.6 37.5 2.8 41.0 41.0 41.0 38.5 30.5 22.5 37.8 2.8 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 85°F 21.6 17.8 14.1 - - - 26.4 22.2 18.1 14.0 - - 31.1 26.6 22.1 17.8 13.7 - 34.1 30.1 26.1 21.5 17.7 13.4 24.4 19.4 14.4 - - - 29.0 24.1 19.2 14.3 - - 33.6 28.8 24.1 19.1 14.2 - 35.9 32.4 28.9 23.6 18.9 14.0 34.6 34.6 33.8 28.7 23.7 18.7 27.2 20.9 14.7 - - - 31.7 26.0 20.3 14.7 - - 36.1 31.1 26.0 20.3 14.6 - 37.7 34.7 31.7 25.7 20.2 14.5 36.7 36.7 36.7 31.6 25.8 20.0 30.0 22.5 14.9 - - - 34.3 27.9 21.5 15.1 - - 38.6 33.3 28.0 21.5 15.1 - 39.5 37.1 34.5 27.8 21.5 15.0 38.8 38.8 38.8 34.5 27.9 21.4 36.9 29.8 22.6 15.4 - - 41.0 35.5 30.0 22.7 15.5 - 41.3 39.4 37.3 30.0 22.8 15.5 41.0 41.0 41.0 37.4 30.1 22.7 39.6 31.7 23.7 15.8 - - 43.1 37.7 31.9 23.9 16.0 - 43.1 41.7 40.1 32.1 24.1 16.0 43.1 43.1 43.1 40.3 32.2 24.1 105°F 19.1 15.4 11.7 - - - 23.8 19.7 15.6 11.5 - - 28.4 23.9 19.4 15.3 11.2 - 30.1 26.7 23.3 19.1 15.0 10.9 22.1 16.9 11.8 - - - 26.2 21.4 16.5 11.7 - - 30.4 25.8 21.3 16.4 11.5 - 31.6 28.9 26.0 21.1 16.2 11.2 31.1 31.1 30.7 25.8 20.8 15.9 25.1 18.5 11.9 - - - 28.7 23.1 17.5 11.9 - - 32.3 27.7 23.1 17.5 11.8 - 33.1 31.1 28.7 23.0 17.3 11.6 32.8 32.8 32.8 28.6 22.8 17.1 28.1 20.0 11.9 - - - 31.2 24.8 18.4 12.1 - - 34.2 29.6 25.0 18.5 12.1 - 34.6 33.2 31.5 25.0 18.5 12.0 34.5 34.5 34.5 31.4 24.8 18.3 33.6 26.5 19.4 12.3 - - 36.0 31.4 26.8 19.6 12.4 - 36.0 35.4 34.2 26.9 19.6 12.3 36.1 36.1 36.1 34.2 26.8 19.5 36.1 28.2 20.3 12.5 - - 37.3 33.3 28.6 20.7 12.7 - 37.5 37.5 36.9 28.8 20.8 12.7 37.8 37.8 37.8 37.0 28.8 20.7 50 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZJ037 (3.0 Ton) (Continued) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 35.7 750 72 31.8 67 28.0 62 28.0 77 35.7 72 32.4 900 67 29.2 62 29.3 57 29.4 77 35.6 72 33.0 1050 67 30.5 62 30.6 57 30.6 77 35.6 72 33.7 1200 67 31.7 62 31.8 57 31.9 72 34.3 1350 67 33.0 62 33.1 57 33.1 72 34.9 1500 67 34.3 62 34.3 57 34.4 Total Input (kW)2 3.2 3.1 3.0 3.1 3.2 3.1 3.1 3.1 3.1 3.2 3.2 3.1 3.1 3.1 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 115°F 18.2 14.4 10.6 - - - 32.6 3.6 22.5 18.4 14.3 10.3 - - 28.9 3.5 26.7 22.4 18.0 13.9 9.8 - 25.2 3.4 27.7 24.7 21.7 17.6 13.5 9.4 25.9 3.4 21.2 15.8 10.5 - - - 32.5 3.6 24.8 19.9 15.1 10.3 - - 29.4 3.5 28.4 24.1 19.8 14.9 10.0 - 26.4 3.5 29.3 26.9 24.4 19.5 14.6 9.7 27.0 3.5 29.4 29.4 29.1 24.1 19.2 14.2 27.6 3.5 24.2 17.2 10.3 - - - 32.4 3.6 27.1 21.5 15.9 10.3 - - 30.0 3.6 30.0 25.8 21.6 15.9 10.2 - 27.6 3.5 30.6 29.0 27.2 21.4 15.7 9.9 28.0 3.5 30.6 30.6 30.6 27.0 21.2 15.3 28.4 3.5 27.1 18.6 10.1 - - - 32.3 3.6 29.4 23.1 16.7 10.4 - - 30.6 3.6 31.7 27.5 23.3 16.9 10.4 - 28.8 3.6 31.8 31.2 29.9 23.4 16.8 10.2 29.1 3.6 31.9 31.9 31.9 29.9 23.2 16.5 29.3 3.6 31.7 24.6 17.5 10.4 - - 31.1 3.6 33.0 29.2 25.1 17.9 10.6 - 30.1 3.6 33.1 33.1 32.7 25.3 17.9 10.5 30.1 3.6 33.1 33.1 33.1 32.7 25.2 17.6 30.1 3.6 34.0 26.2 18.3 10.5 - - 31.7 3.7 34.3 30.9 26.9 18.8 10.8 - 31.3 3.7 34.3 34.3 34.3 27.2 19.0 10.8 31.1 3.6 34.4 34.4 34.4 34.4 27.2 18.8 31.0 3.6 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 125°F 17.3 13.4 9.5 - - - 21.1 17.1 13.1 9.0 - - 25.0 20.8 16.6 12.5 8.5 - 25.3 22.7 20.1 16.1 12.0 7.9 20.3 14.7 9.1 - - - 23.3 18.5 13.7 8.9 - - 26.4 22.3 18.3 13.4 8.6 - 26.8 24.8 22.9 18.0 13.0 8.1 27.2 27.2 27.2 22.5 17.5 12.5 23.2 16.0 8.7 - - - 25.5 19.9 14.4 8.8 - - 27.6 23.9 20.0 14.3 8.7 - 28.0 27.0 25.6 19.9 14.1 8.3 28.4 28.4 28.4 25.4 19.5 13.6 26.1 17.2 8.3 - - - 27.7 21.3 15.0 8.7 - - 28.8 25.4 21.7 15.2 8.7 - 29.1 29.1 28.4 21.8 15.1 8.5 29.3 29.3 29.3 28.3 21.5 14.7 29.8 22.7 15.7 8.6 - - 30.1 27.0 23.4 16.1 8.8 - 30.1 30.1 30.1 23.7 16.2 8.7 30.1 30.1 30.1 30.1 23.5 15.8 31.7 24.2 16.3 8.5 - - 31.3 28.5 25.1 17.0 8.9 - 31.1 31.1 31.1 25.6 17.2 8.9 31.0 31.0 31.0 31.0 25.5 16.9 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 51","5167795-YTG-O-0120 ZJ049 (4.0 Ton) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 64.5 1000 72 58.2 67 51.9 62 47.1 77 66.1 72 60.2 1200 67 54.2 62 50.4 57 46.6 77 67.8 72 62.1 1400 67 56.4 62 53.6 57 50.8 77 69.5 72 64.1 1600 67 58.7 62 56.8 57 55.0 72 66.0 1800 67 60.9 62 60.1 57 59.3 72 68.0 2000 67 63.2 62 63.3 57 63.5 77 56.2 1000 72 50.8 67 45.3 62 43.7 77 56.6 72 52.0 1200 67 47.5 62 46.2 57 44.9 77 56.9 72 53.3 1400 67 49.7 62 48.7 57 47.7 77 57.2 72 54.6 1600 67 51.9 62 51.2 57 50.5 72 55.8 1800 67 54.1 62 53.7 57 53.4 72 57.1 2000 67 56.3 62 56.2 57 56.2 Total Input (kW)2 2.6 2.5 2.5 2.5 2.6 2.5 2.5 2.5 2.5 2.6 2.6 2.5 2.5 2.5 2.6 2.6 2.5 2.5 2.5 2.6 2.5 2.5 2.6 2.6 2.6 2.6 2.6 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 75°F 31.6 26.5 21.4 - - - 60.3 2.9 37.2 31.8 26.4 21.1 - - 54.5 2.9 42.8 37.1 31.5 26.0 20.7 - 48.6 2.8 54.6 39.8 36.5 38.0 25.7 20.2 45.4 2.8 34.9 28.4 21.9 - - - 61.3 2.9 40.8 34.5 28.1 21.7 - - 56.1 2.9 46.8 40.5 34.3 27.8 21.4 - 50.8 2.8 46.8 43.6 40.4 41.0 27.4 20.9 48.3 2.9 46.6 46.6 46.6 40.0 33.5 26.9 45.7 2.9 38.2 30.3 22.5 - - - 62.3 2.9 44.5 37.1 29.8 22.4 - - 57.7 2.9 50.9 44.0 37.1 29.5 22.1 - 53.1 2.8 50.5 47.4 44.3 35.5 29.2 21.7 51.2 2.9 50.2 50.2 50.2 44.0 36.3 28.7 49.2 2.9 41.5 32.2 23.0 - - - 63.4 2.9 48.2 39.8 31.4 23.1 - - 59.3 2.9 54.9 47.4 39.8 31.3 22.8 - 55.3 2.9 54.2 51.2 48.2 38.8 31.0 22.4 54.0 2.9 53.5 53.5 53.5 47.9 39.2 30.4 52.8 2.9 51.9 42.5 33.1 23.7 - - 60.9 2.9 59.0 50.8 42.6 33.1 23.6 - 57.5 2.9 57.9 55.0 52.1 42.0 32.8 23.1 56.9 2.9 56.9 56.9 56.9 51.8 42.0 32.2 56.3 2.9 55.5 45.1 34.8 24.4 - - 62.5 2.9 63.0 54.2 45.4 34.8 24.3 - 59.7 2.9 69.7 58.8 56.0 45.3 34.6 23.8 59.8 2.9 69.9 63.4 66.7 55.8 44.9 34.0 59.8 2.9 95°F 26.2 21.8 17.4 - - - 51.6 3.8 33.7 28.3 23.0 17.6 - - 47.1 3.7 41.1 34.9 28.6 23.0 17.4 - 42.6 3.7 43.7 39.3 34.2 28.4 22.5 16.6 41.5 3.7 30.9 24.4 17.8 - - - 52.0 3.8 37.4 30.9 24.5 18.0 - - 48.3 3.7 43.8 37.5 31.1 24.5 17.8 - 44.6 3.7 46.2 42.1 37.8 30.9 24.1 17.3 43.6 3.7 44.9 44.9 44.4 37.4 30.4 23.3 42.7 3.6 35.6 26.9 18.3 - - - 52.3 3.8 41.1 33.5 26.0 18.4 - - 49.4 3.7 46.5 40.1 33.6 26.0 18.3 - 46.5 3.7 48.5 44.9 41.3 33.5 25.7 17.9 45.8 3.7 47.7 47.7 47.7 41.1 33.1 25.2 45.1 3.7 40.3 29.5 18.7 - - - 52.7 3.7 44.8 36.1 27.4 18.8 - - 50.5 3.7 49.2 42.7 36.1 27.4 18.7 - 48.4 3.7 50.6 47.7 44.8 36.1 27.3 18.5 47.9 3.7 50.5 50.5 50.5 44.7 35.9 27.1 47.5 3.7 48.4 38.7 28.9 19.2 - - 51.7 3.7 51.9 45.3 38.7 28.9 19.2 - 50.3 3.7 52.7 50.6 48.4 38.6 28.9 19.2 50.1 3.7 53.4 53.4 53.4 48.4 38.7 28.9 49.8 3.7 52.1 41.3 30.405 19.5 - - 52.8 3.7 54.6 47.9 41.2 30.4 19.6 - 52.3 3.7 54.8 53.4 51.9 41.2 30.5 19.8 52.2 3.7 55.0 55.0 55.0 52.1 41.4 30.8 52.2 3.7 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 85°F 28.9 24.1 19.4 - - - 35.4 30.1 24.7 19.4 - - 41.9 36.0 30.0 24.5 19.0 - 43.7 39.5 35.4 28.7 24.1 18.4 32.9 26.4 19.9 - - - 39.1 32.7 26.3 19.9 - - 45.3 39.0 32.7 26.1 19.6 - 46.6 42.9 39.1 31.6 25.8 19.1 45.7 45.7 45.5 38.7 31.9 25.1 36.9 28.6 20.4 - - - 42.8 35.3 27.9 20.4 - - 48.7 42.0 35.3 27.7 20.2 - 49.5 46.2 42.8 34.5 27.5 19.8 49.2 49.2 49.2 42.5 34.7 26.9 40.9 30.9 20.9 - - - 46.5 38.0 29.4 20.9 - - 52.1 45.0 38.0 29.4 20.8 - 52.4 49.5 46.5 37.4 29.2 20.5 52.8 52.8 52.8 46.3 37.5 28.8 50.2 40.6 31.0 21.4 - - 55.5 48.0 40.6 31.0 21.4 - 55.3 52.8 50.3 40.3 30.9 21.1 55.2 55.2 55.2 50.1 40.3 30.6 53.8 43.2 32.6 22.0 - - 58.8 51.1 43.3 32.6 21.9 - 58.2 56.1 54.0 43.3 32.5 21.8 68.4 61.1 64.7 53.9 43.2 32.4 105°F 25.3 20.7 16.1 - - - 32.4 26.9 21.5 16.0 - - 39.4 33.1 26.8 21.2 15.6 - 41.2 36.7 32.2 26.4 20.7 14.9 29.7 22.9 16.1 - - - 35.7 29.2 22.7 16.2 - - 41.7 35.5 29.3 22.6 15.9 - 43.1 39.5 35.9 29.1 22.2 15.4 42.7 42.7 42.5 35.5 28.5 21.5 34.1 25.1 16.1 - - - 39.0 31.5 23.9 16.4 - - 43.9 37.9 31.8 24.0 16.3 - 45.0 42.3 39.6 31.7 23.8 15.8 45.1 45.1 45.1 39.3 31.2 23.1 38.5 27.3 16.1 - - - 42.4 33.8 25.2 16.6 - - 46.2 40.2 34.3 25.5 16.7 - 47.0 45.1 43.3 34.3 25.3 16.3 47.5 47.5 47.5 43.2 34.0 24.7 45.7 36.1 26.4 16.8 - - 48.4 42.6 36.7 26.9 17.0 - 48.9 47.9 47.0 36.9 26.9 16.8 49.3 49.3 49.3 47.0 36.7 26.4 49.0 38.3 27.7 17.0 - - 50.7 45.0 39.2 28.3 17.4 - 50.8 50.8 50.7 39.6 28.4 17.2 50.9 50.9 50.9 50.9 39.4 28.0 52 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZJ049 (4.0 Ton) (Continued) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 47.0 1000 72 43.5 67 39.9 62 39.3 77 47.4 72 44.5 1200 67 41.6 62 41.1 57 40.6 77 47.7 72 45.5 1400 67 43.3 62 42.9 57 42.5 77 48.1 72 46.5 1600 67 44.9 62 44.6 57 44.4 72 47.5 1800 67 46.6 62 46.4 57 46.3 72 48.5 2000 67 48.2 62 48.2 57 48.2 Total Input (kW)2 4.4 4.3 4.2 4.1 4.3 4.3 4.2 4.1 4.1 4.3 4.2 4.2 4.1 4.1 4.2 4.2 4.2 4.2 4.1 4.2 4.2 4.2 4.2 4.2 4.2 4.2 4.2 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 115°F 24.4 19.6 14.8 - - - 42.5 4.9 31.1 25.5 19.9 14.3 - - 39.9 4.8 37.8 31.4 25.0 19.4 13.8 - 37.2 4.7 38.1 34.1 30.2 24.5 18.8 13.2 37.1 4.6 28.5 21.5 14.4 - - - 42.8 4.9 34.1 27.5 20.9 14.4 - - 40.7 4.8 39.6 33.5 27.5 20.8 14.1 - 38.6 4.7 39.8 36.9 34.0 27.2 20.3 13.5 38.5 4.6 40.1 40.1 40.1 33.6 26.6 19.6 38.4 4.5 32.7 23.3 13.9 - - - 43.1 4.8 37.0 29.5 21.9 14.4 - - 41.6 4.8 41.4 35.6 29.9 22.1 14.3 - 40.0 4.7 41.5 39.7 37.9 29.9 21.8 13.8 39.9 4.6 41.7 41.7 41.7 37.6 29.3 21.0 39.9 4.5 36.8 25.1 13.5 - - - 43.5 4.7 40.0 31.5 22.9 14.4 - - 42.4 4.7 43.2 37.8 32.4 23.5 14.6 - 41.4 4.7 43.3 42.5 41.8 32.6 23.3 14.1 41.4 4.6 43.4 43.4 43.4 41.6 32.0 22.4 41.3 4.6 42.9 33.4 23.9 14.5 - - 43.3 4.7 45.0 39.9 34.8 24.8 14.9 - 42.8 4.7 45.0 45.0 45.0 35.2 24.8 14.4 42.8 4.6 45.1 45.1 45.1 45.1 34.7 23.8 42.7 4.6 45.9 35.4 25.0 14.5 - - 44.2 4.6 46.7 42.0 37.3 26.2 15.2 - 44.2 4.7 46.7 46.7 46.7 37.9 26.3 14.7 44.2 4.7 46.7 46.7 46.7 46.7 37.4 25.2 44.2 4.7 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 125°F 23.5 18.5 13.5 - - - 29.8 24.1 18.4 12.7 - - 44.0 29.7 23.3 17.6 12.0 - 35.0 31.5 28.1 22.5 17.0 11.4 27.3 20.0 12.6 - - - 32.4 25.8 19.2 12.5 - - 46.2 31.6 25.7 18.9 12.2 - 36.5 34.3 32.2 25.3 18.4 11.5 46.4 37.1 38.7 31.7 24.7 17.7 31.2 21.5 11.8 - - - 35.0 27.5 19.9 12.4 - - 48.2 33.4 28.1 20.2 12.4 - 38.1 37.1 36.2 28.0 19.9 11.7 48.4 40.8 44.4 35.9 27.4 18.9 35.0 23.0 10.9 - - - 37.6 29.1 20.7 12.2 - - 50.2 35.3 30.5 21.5 12.6 - 39.6 39.6 39.6 30.8 21.3 11.8 50.4 44.6 50.1 40.1 30.1 20.1 40.2 30.8 21.5 12.1 - - 52.3 37.2 32.9 22.8 12.7 - 41.1 41.1 41.1 33.5 22.7 12.0 52.5 48.3 52.5 44.2 32.7 21.3 42.8 32.5 22.2 12.0 - - 42.8 39.0 35.3 24.1 12.9 - 42.7 42.7 42.7 36.3 24.2 12.1 42.6 42.6 42.6 42.6 35.4 22.4 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 53","5167795-YTG-O-0120 ZJ061 (5.0 Ton) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 80.3 1250 72 72.1 67 63.9 62 58.2 77 81.3 72 73.7 1500 67 66.1 62 61.7 57 57.3 77 82.3 72 75.3 1750 67 68.2 62 65.2 57 62.1 77 83.3 72 76.9 2000 67 70.4 62 68.7 57 67.0 72 78.4 2250 67 72.6 62 72.2 57 71.8 72 80.0 2500 67 74.8 62 75.7 57 76.7 77 72.6 1250 72 66.0 67 59.4 62 54.4 77 73.0 72 66.8 1500 67 60.7 62 57.1 57 53.6 77 73.5 72 67.7 1750 67 61.9 62 59.8 57 57.8 77 73.9 72 68.5 2000 67 63.2 62 62.6 57 62.0 72 69.4 2250 67 64.4 62 65.3 57 66.1 72 70.3 2500 67 65.6 62 68.0 57 70.3 Total Input (kW)2 3.2 3.2 3.2 3.1 3.3 3.2 3.2 3.2 3.1 3.3 3.2 3.2 3.2 3.2 3.3 3.3 3.2 3.2 3.2 3.3 3.2 3.2 3.2 3.3 3.2 3.3 3.3 4.0 4.0 4.0 4.1 4.0 4.0 4.0 4.0 4.1 4.0 4.0 4.0 4.0 4.1 4.0 4.0 4.0 4.0 4.0 4.0 4.0 4.0 4.0 4.0 4.0 4.0 4.0 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 75°F 40.2 34.0 27.8 - - - 76.4 3.6 46.8 40.1 33.4 26.6 - - 69.0 3.6 53.4 46.2 38.9 32.4 25.7 - 61.7 3.6 54.6 49.3 44.4 38.0 31.4 25.0 56.3 3.6 43.6 35.8 28.0 - - - 77.2 3.6 51.1 43.1 35.1 27.2 - - 70.3 3.6 58.5 50.4 42.3 34.4 26.4 - 63.4 3.6 58.5 54.0 49.5 41.0 33.6 25.6 59.4 3.6 57.3 57.3 56.7 48.7 40.8 32.8 55.4 3.6 47.0 37.5 28.1 - - - 77.9 3.6 55.3 46.1 36.9 27.7 - - 71.5 3.6 63.6 54.7 45.8 36.5 27.1 - 65.1 3.6 62.9 58.8 54.6 43.9 35.7 26.3 62.5 3.6 62.1 62.1 61.8 53.9 44.3 34.7 60.0 3.6 50.3 39.3 28.2 - - - 78.6 3.7 59.5 49.1 38.7 28.3 - - 72.7 3.6 68.7 58.9 49.2 38.6 27.9 - 66.8 3.6 67.3 63.5 59.7 47.9 37.9 26.9 65.6 3.6 66.0 66.0 66.0 59.0 47.8 36.7 64.5 3.6 63.7 52.1 40.5 28.9 - - 73.9 3.6 72.6 63.2 52.7 40.7 28.6 - 68.5 3.6 71.7 68.3 64.8 52.0 40.0 27.6 68.7 3.6 69.7 69.7 69.7 64.2 51.4 38.6 69.0 3.6 67.9 55.1 42.3 29.4 - - 75.1 3.7 74.8 67.5 56.1 42.7 29.4 - 70.2 3.6 69.7 69.7 69.7 56.0 42.1 28.3 71.9 3.6 69.9 69.9 69.9 69.3 54.9 40.5 73.5 3.6 95°F 34.6 29.0 23.4 - - - 65.5 4.6 42.9 36.2 29.5 22.7 - - 61.0 4.6 51.2 43.3 35.5 28.7 22.0 - 56.5 4.6 54.4 49.0 41.5 34.7 27.9 21.2 53.2 4.6 39.4 31.7 23.9 - - - 66.4 4.6 47.3 39.3 31.3 23.3 - - 62.0 4.6 55.2 47.0 38.7 30.6 22.5 - 57.5 4.6 57.1 52.5 46.1 37.9 29.8 21.6 55.2 4.6 53.6 53.6 53.5 45.2 37.0 28.7 52.8 4.6 44.2 34.3 24.4 - - - 67.2 4.6 51.8 42.5 33.2 23.9 - - 62.9 4.6 59.3 50.6 41.9 32.5 23.1 - 58.6 4.6 59.8 56.0 50.7 41.1 31.6 22.0 57.2 4.6 57.8 57.8 57.8 49.7 40.0 30.3 55.7 4.6 49.1 37.0 24.9 - - - 68.1 4.6 56.2 45.6 35.0 24.5 - - 63.9 4.6 63.2 54.2 45.2 34.4 23.6 - 59.7 4.6 62.6 59.5 55.3 44.3 33.4 22.4 59.1 4.6 62.0 62.0 62.0 54.2 43.1 32.0 58.6 4.6 60.6 48.8 36.9 25.1 - - 64.8 4.6 64.4 57.9 48.4 36.3 24.2 - 60.7 4.6 65.3 62.9 59.8 47.5 35.2 22.8 61.1 4.6 64.7 64.7 64.7 58.7 46.2 33.6 61.5 4.5 65.1 51.9 38.778 25.6 - - 65.8 4.6 65.6 61.5 51.6 38.2 24.7 - 61.8 4.6 68.0 66.4 64.4 50.7 37.0 23.3 63.1 4.5 65.5 65.5 65.5 63.2 49.2 35.2 64.5 4.5 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 85°F 37.4 31.5 25.6 - - - 44.9 38.1 31.4 24.7 - - 52.3 44.7 37.2 30.5 23.8 - 55.3 49.1 43.0 35.2 29.7 23.1 41.5 33.7 26.0 - - - 49.2 41.2 33.2 25.3 - - 56.9 48.7 40.5 32.5 24.5 - 58.7 53.2 47.8 38.9 31.7 23.6 55.4 55.4 55.1 47.0 38.9 30.8 45.6 35.9 26.3 - - - 53.5 44.3 35.1 25.8 - - 61.4 52.6 43.8 34.5 25.1 - 62.1 57.4 52.6 42.5 33.6 24.1 60.0 60.0 60.0 51.8 42.2 32.5 49.7 38.1 26.6 - - - 57.8 47.4 36.9 26.4 - - 66.0 56.6 47.2 36.5 25.8 - 65.5 61.5 57.5 46.1 35.6 24.7 64.5 64.5 64.5 56.6 45.5 34.3 62.2 50.4 38.7 27.0 - - 68.5 60.5 50.5 38.5 26.4 - 68.7 65.6 62.3 49.7 37.6 25.2 67.2 67.2 67.2 61.5 48.8 36.1 66.5 53.5 40.5 27.5 - - 70.2 64.5 53.8 40.5 27.1 - 71.9 69.7 67.2 53.4 39.6 25.8 68.4 68.4 68.4 66.3 52.1 37.9 105°F 30.7 26.1 21.4 - - - 40.8 34.8 28.7 22.7 - - 50.9 43.5 36.0 29.4 22.8 - 53.2 48.9 43.4 36.2 29.0 21.8 36.2 28.9 21.6 - - - 45.1 37.6 30.1 22.7 - - 53.9 46.3 38.7 30.7 22.7 - 55.2 51.8 47.3 38.7 30.1 21.5 52.8 52.8 52.8 46.7 37.5 28.4 41.8 31.8 21.8 - - - 49.3 40.4 31.6 22.7 - - 56.8 49.1 41.4 31.9 22.5 - 57.2 54.6 51.2 41.2 31.2 21.2 55.7 55.7 55.7 50.4 39.9 29.4 47.3 34.6 22.0 - - - 53.6 43.3 33.0 22.7 - - 59.7 51.9 44.0 33.2 22.4 - 59.1 57.5 55.1 43.7 32.3 20.9 58.6 58.6 58.6 54.2 42.3 30.3 57.8 46.1 34.4 22.7 - - 60.7 54.7 46.7 34.5 22.2 - 61.1 60.4 59.0 46.2 33.4 20.7 60.8 60.8 60.8 57.9 44.6 31.3 62.0 48.9 35.8 22.7 - - 61.8 57.5 49.4 35.7 22.1 - 63.1 63.1 62.9 48.7 34.6 20.4 61.5 61.5 61.5 61.5 47.0 32.3 54 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZJ061 (5.0 Ton) (Continued) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 58.5 1250 72 56.0 67 53.5 62 51.9 77 59.8 72 57.1 1500 67 54.4 62 53.2 57 52.0 77 61.0 72 58.1 1750 67 55.3 62 54.5 57 53.6 77 62.2 72 59.2 2000 67 56.2 62 55.7 57 55.3 72 60.3 2250 67 57.1 62 57.0 57 56.9 72 61.3 2500 67 58.0 62 58.3 57 58.6 Total Input (kW)2 5.1 5.1 5.2 5.2 5.1 5.1 5.1 5.2 5.2 5.2 5.1 5.1 5.1 5.1 5.2 5.1 5.1 5.1 5.1 5.1 5.1 5.1 5.1 5.1 5.1 5.1 5.1 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 115°F 26.8 23.1 19.3 - - - 51.5 5.7 38.8 33.4 28.0 22.6 - - 51.0 5.7 50.7 43.7 36.6 30.1 23.6 - 50.5 5.7 51.9 48.9 45.2 37.6 30.0 22.4 50.6 5.7 33.0 26.1 19.2 - - - 53.1 5.7 42.8 35.9 29.0 22.0 - - 52.2 5.7 52.6 45.6 38.7 30.7 22.8 - 51.2 5.7 53.2 51.1 48.5 39.4 30.4 21.4 51.2 5.7 52.0 52.0 52.0 48.1 38.1 28.0 51.2 5.7 39.3 29.2 19.1 - - - 54.7 5.7 46.9 38.4 29.9 21.5 - - 53.4 5.7 54.4 47.6 40.8 31.4 21.9 - 52.0 5.7 54.5 53.3 51.7 41.3 30.9 20.4 51.8 5.7 53.6 53.6 53.6 51.2 39.8 28.4 51.6 5.7 45.6 32.3 19.0 - - - 56.3 5.7 50.9 40.9 30.9 20.9 - - 54.5 5.7 56.2 49.6 42.9 32.0 21.1 - 52.7 5.7 55.7 55.6 54.9 43.1 31.3 19.5 52.3 5.7 55.3 55.3 55.3 54.2 41.4 28.7 52.0 5.7 55.0 43.4 31.9 20.4 - - 55.7 5.7 57.1 51.6 45.0 32.6 20.3 - 53.4 5.6 57.0 57.0 57.0 44.9 31.7 18.5 52.9 5.6 56.9 56.9 56.9 56.9 43.1 29.1 52.4 5.6 59.0 46.0 32.9 19.8 - - 56.9 5.7 58.0 53.5 47.1 33.3 19.5 - 54.2 5.6 58.3 58.3 58.3 46.7 32.1 17.5 53.5 5.6 57.6 57.6 57.6 57.6 44.8 29.4 52.7 5.6 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 125°F 22.9 20.1 17.3 - - - 36.7 32.0 27.2 22.5 - - 44.0 43.8 37.2 30.8 24.4 - 50.5 48.8 47.1 39.1 31.0 23.0 29.9 23.4 16.9 - - - 40.6 34.2 27.8 21.4 - - 46.2 45.0 38.7 30.8 22.9 - 51.2 50.4 49.6 40.2 30.8 21.3 46.4 46.4 46.4 46.4 38.6 27.7 36.8 26.6 16.4 - - - 44.4 36.4 28.3 20.3 - - 48.2 46.1 40.3 30.8 21.4 - 51.8 51.8 51.8 41.3 30.5 19.7 48.4 48.4 48.4 48.4 39.6 27.4 43.8 29.9 16.0 - - - 48.3 38.6 28.9 19.2 - - 50.2 47.3 41.8 30.8 19.9 - 52.3 52.3 52.3 42.5 30.2 18.0 50.4 50.4 50.4 50.4 40.6 27.1 52.1 40.8 29.4 18.1 - - 52.3 48.4 43.3 30.8 18.3 - 52.9 52.9 52.9 43.6 30.0 16.3 52.5 52.5 52.5 52.5 41.6 26.8 56.0 43.0 30.0 16.9 - - 54.2 49.5 44.9 30.8 16.8 - 53.5 53.5 53.5 44.7 29.7 14.7 52.7 52.7 52.7 52.7 42.6 26.5 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 55","5167795-YTG-O-0120 ZJ078 (6.5 Ton) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 1625 72 67 62 77 72 1950 67 62 57 77 72 2275 67 62 57 77 72 2600 67 62 57 72 2925 67 62 57 72 3250 67 62 57 77 1625 72 67 62 77 72 1950 67 62 57 77 72 2275 67 62 57 77 72 2600 67 62 57 72 2925 67 62 57 72 3250 67 62 57 109.0 94.4 79.8 72.8 107.9 95.7 83.6 78.0 72.5 106.8 97.1 87.4 83.2 79.0 105.7 98.4 91.2 88.4 85.6 99.8 95.0 93.6 92.2 101.1 98.8 98.8 98.8 88.2 79.0 69.9 67.1 89.6 81.5 73.4 71.2 68.9 91.0 84.0 76.9 75.2 73.5 92.4 86.4 80.4 79.3 78.2 88.9 84.0 83.4 82.8 91.3 87.5 87.4 87.4 Total Input (kW)2 5.3 4.9 4.4 4.4 5.2 4.8 4.5 4.5 4.4 5.1 4.8 4.5 4.5 4.5 5.0 4.8 4.6 4.6 4.6 4.8 4.7 4.7 4.7 4.8 4.8 4.8 4.8 5.7 5.6 5.5 5.5 5.8 5.7 5.7 5.6 5.6 5.8 5.8 5.8 5.8 5.8 5.9 5.9 5.9 5.9 5.9 6.0 6.1 6.1 6.0 6.1 6.2 6.2 6.2 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 75°F 61.1 51.7 42.4 - - - 98.6 5.5 64.2 53.6 43.1 32.5 - - 86.7 5.2 67.2 55.5 43.8 36.8 30.7 - 74.8 5.0 72.8 62.9 49.3 41.7 39.4 36.8 70.0 4.9 64.3 50.9 37.6 - - - 98.7 5.5 68.9 57.4 45.819 34.3 - - 88.6 5.3 73.6 63.8 54.1 43.2 33.0 - 78.5 5.1 78.0 71.4 62.3 52.7 43.4 33.9 74.6 5.0 72.5 72.5 70.5 62.1 53.7 45.3 70.7 5.0 67.5 50.2 32.8 - - - 98.9 5.5 73.7 61.1 48.6 36.0 - - 90.5 5.3 79.9 72.1 64.3 49.6 35.4 - 82.2 5.2 83.2 79.9 75.3 63.6 47.4 31.1 79.2 5.2 79.0 79.0 78.1 73.9 59.4 41.2 76.3 5.1 70.7 49.4 28.0 - - - 99.0 5.4 78.5 64.9 51.3 37.7 - - 92.4 5.4 86.2 80.4 74.6 56.0 37.8 - 85.8 5.3 88.4 88.4 88.4 74.5 51.4 28.2 83.8 5.3 85.6 85.6 85.6 85.6 65.1 37.0 81.9 5.3 83.2 68.6 54.0 39.4 - - 94.3 5.4 92.5 88.6 84.8 62.4 40.1 - 89.5 5.4 93.6 93.6 93.6 85.5 55.4 25.3 88.5 5.4 92.2 92.2 92.2 92.2 70.7 32.9 87.5 5.4 88.0 72.4 56.767 41.2 - - 96.2 5.4 98.8 96.9 95.1 68.8 42.5 - 93.1 5.5 98.8 98.8 98.8 96.4 59.4 22.5 93.1 5.5 98.8 98.8 98.8 98.8 76.4 28.8 93.1 5.5 95°F 42.3 34.9 27.6 - - - 81.7 6.6 53.5 44.7 35.9 27.1 - - 72.4 6.5 64.7 54.4 44.1 35.2 26.3 - 63.6 6.4 67.1 60.7 52.4 43.3 34.3 25.3 62.3 6.4 49.9 39.9 29.9 - - - 82.8 6.6 59.6 49.5 39.434 29.4 - - 75.2 6.6 69.2 59.1 49.0 38.9 28.9 - 67.6 6.5 71.2 65.7 58.6 48.5 38.4 28.4 66.6 6.5 68.9 68.9 68.1 58.1 48.0 38.0 65.6 6.5 57.6 44.9 32.1 - - - 84.0 6.7 65.7 54.4 43.0 31.7 - - 78.0 6.7 73.8 63.8 53.9 42.7 31.5 - 71.7 6.6 75.2 70.6 64.8 53.7 42.6 31.5 70.9 6.6 73.5 73.5 73.5 64.7 53.7 42.7 70.1 6.6 65.2 49.8 34.4 - - - 85.2 6.7 71.8 59.2 46.6 34.0 - - 80.8 6.8 78.4 68.6 58.8 46.4 34.0 - 75.7 6.8 79.3 75.5 71.0 58.8 46.7 34.6 75.2 6.8 78.2 78.2 78.2 71.3 59.3 47.4 74.7 6.8 77.9 64.0 50.2 36.3 - - 83.6 6.9 82.9 73.3 63.7 50.2 36.6 - 79.8 6.9 83.4 80.5 77.2 64.0 50.8 37.6 79.5 6.9 82.8 82.8 82.8 77.8 65.0 52.2 79.2 6.9 84.0 68.9 53.757 38.6 - - 86.4 6.9 87.5 78.0 68.6 53.9 39.2 - 83.8 7.0 87.4 85.4 83.4 69.2 54.9 40.7 83.8 7.0 87.4 87.4 87.4 84.4 70.7 56.9 83.8 7.0 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 85°F 51.7 43.3 35.0 - - - 58.8 49.1 39.5 29.8 - - 66.0 55.0 44.0 36.0 28.5 - 70.0 61.8 50.8 42.5 36.8 31.0 57.1 45.4 33.7 - - - 64.3 53.4 42.6 31.8 - - 71.4 61.5 51.5 41.1 31.0 - 74.6 68.5 60.4 50.6 40.9 31.2 70.7 70.7 69.3 60.1 50.9 41.6 62.6 47.5 32.5 - - - 69.7 57.7 45.8 33.8 - - 76.8 68.0 59.1 46.1 33.4 - 79.2 75.3 70.1 58.6 45.0 31.3 76.3 76.3 76.3 69.3 56.5 41.9 68.0 49.6 31.2 - - - 75.1 62.0 48.9 35.9 - - 82.3 74.5 66.7 51.2 35.9 - 83.8 82.0 79.7 66.7 49.1 31.4 81.9 81.9 81.9 78.4 62.2 42.2 80.6 66.3 52.1 37.9 - - 87.7 81.0 74.2 56.3 38.4 - 88.5 88.5 88.5 74.7 53.1 31.5 87.5 87.5 87.5 87.5 67.9 42.5 86.0 70.6 55.3 39.9 - - 93.1 87.5 81.8 61.3 40.9 - 93.1 93.1 93.1 82.8 57.2 31.6 93.1 93.1 93.1 93.1 73.5 42.8 105°F 39.5 32.4 25.4 - - - 50.9 42.2 33.5 24.8 - - 62.3 51.9 41.5 32.7 23.9 - 62.3 56.9 49.6 40.6 31.6 22.7 47.4 37.5 27.6 - - - 57.0 47.1 37.1 27.1 - - 66.6 56.6 46.6 36.6 26.6 - 66.6 62.2 56.2 46.0 35.9 25.8 65.6 65.6 65.6 55.5 45.3 35.1 55.4 42.6 29.7 - - - 63.1 51.9 40.7 29.5 - - 70.9 61.3 51.7 40.5 29.3 - 70.9 67.4 62.8 51.5 40.2 28.9 70.1 70.1 70.1 62.4 51.1 39.8 63.4 47.6 31.9 - - - 69.3 56.8 44.4 31.9 - - 75.2 66.0 56.8 44.4 32.0 - 75.2 72.7 69.3 56.9 44.5 32.0 74.7 74.7 74.7 69.4 57.0 44.6 75.4 61.7 48.0 34.3 - - 79.5 70.7 62.0 48.3 34.7 - 79.5 77.9 75.9 62.3 48.7 35.2 79.2 79.2 79.2 76.3 62.8 49.3 81.5 66.6 51.6 36.7 - - 83.8 75.4 67.1 52.2 37.4 - 83.8 83.1 82.5 67.8 53.0 38.3 83.8 83.8 83.8 83.3 68.7 54.1 56 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZJ078 (6.5 Ton) (Continued) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 75.1 1625 72 65.8 67 57.2 62 57.5 77 76.1 72 68.9 1950 67 61.8 62 62.0 57 62.3 77 77.0 72 72.1 2275 67 66.4 62 66.6 57 66.7 77 77.9 72 75.2 2600 67 71.0 62 71.1 57 71.2 72 78.4 2925 67 75.6 62 75.6 57 75.7 72 81.5 3250 67 80.2 62 80.2 57 80.1 Total Input (kW)2 7.4 7.3 7.2 7.2 7.5 7.4 7.3 7.3 7.4 7.5 7.5 7.5 7.5 7.5 7.6 7.6 7.6 7.6 7.6 7.7 7.7 7.7 7.7 7.8 7.9 7.9 7.9 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 115°F 36.7 30.0 23.2 - - - 68.6 8.2 48.3 39.7 31.1 22.5 - - 59.2 8.1 57.2 49.4 39.0 30.2 21.4 - 50.9 8.0 57.5 53.1 46.8 37.9 29.0 20.0 52.7 8.1 45.0 35.1 25.3 - - - 69.3 8.3 54.4 44.6 34.8 24.9 - - 62.7 8.2 61.8 54.1 44.3 34.3 24.2 - 56.0 8.2 62.0 58.7 53.8 43.6 33.4 23.2 57.5 8.2 62.3 62.3 62.3 52.9 42.5 32.2 58.9 8.2 53.2 40.3 27.3 - - - 70.0 8.4 60.6 49.5 38.5 27.4 - - 66.1 8.4 66.4 58.8 49.6 38.3 27.1 - 61.1 8.3 66.6 64.2 60.7 49.3 37.8 26.4 62.2 8.3 66.7 66.7 66.7 60.2 48.6 36.9 63.3 8.3 61.5 45.4 29.4 - - - 70.7 8.4 66.8 54.4 42.1 29.8 - - 69.6 8.5 71.0 63.5 54.9 42.4 29.9 - 66.3 8.4 71.1 69.8 67.7 55.0 42.2 29.5 67.0 8.4 71.2 71.2 71.2 67.5 54.6 41.7 67.7 8.5 72.9 59.4 45.8 32.3 - - 73.1 8.6 75.6 68.2 60.2 46.5 32.7 - 71.4 8.6 75.6 75.3 74.6 60.7 46.7 32.7 71.8 8.6 75.7 75.7 75.7 74.8 60.6 46.5 72.1 8.6 79.1 64.3 49.5 34.7 - - 76.6 8.7 80.2 72.9 65.5 50.5 35.5 - 76.6 8.7 80.2 80.2 80.2 66.3 51.1 35.9 76.5 8.7 80.1 80.1 80.1 80.1 66.7 51.2 76.5 8.7 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 125°F 34.0 27.5 21.0 - - - 45.7 37.2 28.7 20.2 - - 50.9 46.9 36.4 27.7 19.0 - 52.7 49.3 44.1 35.2 26.3 17.4 42.5 32.7 23.0 - - - 51.9 42.2 32.4 22.7 - - 56.0 51.6 41.9 31.9 21.9 - 57.5 55.2 51.4 41.1 30.9 20.6 56.7 56.7 56.7 50.3 39.8 29.3 51.0 38.0 24.9 - - - 58.1 47.1 36.2 25.2 - - 61.1 56.3 47.4 36.2 24.9 - 62.2 61.0 58.7 47.1 35.4 23.8 61.6 61.6 61.6 58.0 46.0 34.1 59.6 43.2 26.8 - - - 64.2 52.1 39.9 27.7 - - 66.3 60.9 53.0 40.4 27.8 - 67.0 66.9 66.0 53.0 40.0 27.0 66.6 66.6 66.6 65.7 52.2 38.8 70.4 57.0 43.6 30.3 - - 71.4 65.6 58.5 44.6 30.7 - 71.8 71.8 71.8 59.0 44.6 30.2 71.5 71.5 71.5 71.5 58.5 43.6 76.6 62.0 47.4 32.8 - - 76.6 70.3 64.0 48.8 33.7 - 76.5 76.5 76.5 64.9 49.2 33.4 76.5 76.5 76.5 76.5 64.7 48.4 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 57","5167795-YTG-O-0120 ZJ090 (7.5 Ton) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 1875 72 67 62 77 72 2250 67 62 57 77 72 2625 67 62 57 77 72 3000 67 62 57 72 3375 67 62 57 72 3750 67 62 57 77 1875 72 67 62 77 72 2250 67 62 57 77 72 2625 67 62 57 77 72 3000 67 62 57 72 3375 67 62 57 72 3750 67 62 57 117.2 106.9 96.6 91.7 117.1 108.2 99.3 95.4 91.5 117.0 109.6 102.1 99.1 96.2 116.9 110.9 104.9 102.9 100.9 112.2 107.7 106.6 105.5 113.6 110.4 110.3 110.2 110.3 98.2 86.1 84.0 109.3 99.1 88.8 87.2 85.5 108.4 100.0 91.6 90.3 89.1 107.5 100.9 94.3 93.5 92.6 101.8 97.0 96.6 96.1 102.7 99.8 99.7 99.7 Total Input (kW)2 4.8 4.7 4.7 4.7 4.9 4.8 4.8 4.8 4.7 5.0 4.9 4.9 4.9 4.9 5.1 5.0 5.0 5.0 5.0 5.1 5.1 5.1 5.1 5.2 5.2 5.2 5.2 6.0 5.9 5.9 5.9 6.1 6.1 6.0 6.0 6.0 6.2 6.2 6.2 6.1 6.1 6.3 6.3 6.3 6.3 6.3 6.4 6.4 6.4 6.4 6.6 6.6 6.6 6.6 90 57.7 71.6 85.4 91.7 65.4 77.9 90.4 95.4 91.5 73.1 84.3 95.4 99.1 96.2 80.9 90.6 100.4 102.9 100.9 97.0 105.4 106.6 105.5 103.3 110.4 110.3 110.2 55.4 68.0 80.6 84.0 64.2 74.3 84.4 87.2 85.5 73.1 80.7 88.2 90.3 89.1 81.9 87.0 92.1 93.5 92.6 93.3 95.9 96.6 96.1 99.7 99.8 99.7 99.7 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 Total Capacity1 65 (MBh) Total Input (kW)2 75°F 49.7 41.7 - - - 113.7 5.4 62.0 52.4 42.7 - - 102.5 5.3 74.2 63.0 53.2 43.3 - 91.3 5.3 82.7 73.6 61.2 53.5 43.4 87.9 5.3 54.2 43.1 - - - 113.2 5.5 66.6 55.203 43.8 - - 103.7 5.4 78.9 67.4 55.9 44.3 - 94.1 5.4 87.5 79.5 66.0 56.2 44.6 91.3 5.4 91.5 91.5 79.9 68.1 56.3 88.5 5.4 58.8 44.4 - - - 112.7 5.6 71.2 58.1 44.9 - - 104.8 5.6 83.6 71.7 58.6 45.4 - 96.8 5.5 92.3 85.4 70.8 59.0 45.8 94.7 5.5 96.2 96.2 85.8 72.5 59.3 92.6 5.5 63.3 45.7 - - - 112.2 5.7 75.8 60.9 46.0 - - 105.9 5.7 88.2 76.1 61.3 46.4 - 99.6 5.6 97.0 91.2 75.5 61.7 47.0 98.2 5.6 100.9 100.9 91.7 77.0 62.3 96.7 5.6 80.4 63.7 47.1 - - 107.0 5.8 92.9 80.4 64.0 47.5 - 102.3 5.8 101.8 97.1 80.3 64.5 48.2 101.6 5.8 105.5 105.5 97.6 81.5 65.3 100.8 5.8 85.0 66.596 48.2 - - 108.1 5.9 97.6 84.8 66.7 48.5 - 105.1 5.9 106.6 102.9 85.1 67.2 49.4 105.0 5.9 110.2 110.2 103.5 85.9 68.3 104.9 5.9 95°F 47.3 39.2 - - - 102.6 6.9 58.2 48.4 38.7 - - 92.0 6.8 69.1 57.7 48.2 38.6 - 81.6 6.8 75.5 67.0 57.7 48.3 39.0 80.3 6.7 52.3 40.4 - - - 101.7 7.0 62.8 51.272 39.7 - - 93.0 6.9 73.3 62.1 50.9 39.6 - 84.3 6.9 80.1 73.0 62.0 51.1 40.1 83.1 6.9 85.5 83.9 73.2 62.5 51.8 82.0 6.9 57.4 41.7 - - - 100.7 7.1 67.4 54.1 40.8 - - 93.9 7.1 77.4 66.5 53.6 40.7 - 86.9 7.1 84.7 79.0 66.4 53.8 41.3 86.0 7.0 89.1 89.1 79.2 67.0 54.7 85.2 7.0 62.4 42.9 - - - 99.8 7.2 72.0 56.9 41.9 - - 94.8 7.2 81.5 71.0 56.3 41.7 - 89.5 7.2 89.2 85.0 70.8 56.6 42.4 88.9 7.2 92.6 92.6 85.2 71.4 57.7 88.3 7.2 76.5 59.8 43.0 - - 95.8 7.4 85.6 75.4 59.1 42.8 - 92.1 7.3 93.8 91.0 75.2 59.3 43.5 91.8 7.3 96.1 96.1 91.3 75.9 60.6 91.5 7.3 81.1 62.587 44.1 - - 96.7 7.5 89.8 79.8 61.8 43.8 - 94.7 7.5 98.3 97.0 79.5 62.1 44.7 94.7 7.5 99.7 99.7 97.3 80.4 63.5 94.6 7.5 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 85°F 56.6 48.5 40.4 - - - 69.8 60.1 50.4 40.7 - - 83.0 71.7 60.4 50.7 41.0 - 87.9 79.1 70.3 59.5 50.9 41.2 64.8 53.3 41.7 - - - 76.1 64.7 53.2 41.8 - - 87.4 76.1 64.7 53.4 42.0 - 91.3 83.8 76.3 64.0 53.6 42.3 88.5 88.5 87.8 76.5 65.3 54.1 73.1 58.1 43.0 - - - 82.5 69.3 56.1 42.9 - - 91.8 80.5 69.1 56.1 43.0 - 94.7 88.5 82.2 68.6 56.4 43.5 92.6 92.6 92.6 82.5 69.8 57.0 81.4 62.8 44.3 - - - 88.8 73.9 58.9 44.0 - - 96.2 84.9 73.5 58.8 44.1 - 98.2 93.1 88.1 73.2 59.2 44.7 96.7 96.7 96.7 88.5 74.2 60.0 95.2 78.5 61.8 45.1 - - 100.7 89.3 77.9 61.5 45.1 - 101.6 97.8 94.0 77.7 61.9 45.9 100.8 100.8 100.8 94.4 78.7 63.0 101.5 83.0 64.6 46.1 - - 105.1 93.7 82.3 64.2 46.2 - 105.0 102.5 99.9 82.3 64.7 47.0 104.9 104.9 104.9 100.4 83.2 65.9 105°F 53.7 45.8 37.8 - - - 65.8 56.2 46.6 37.0 - - 77.9 66.7 55.4 46.0 36.7 - 80.3 72.2 64.1 55.1 46.0 36.9 61.9 50.1 38.4 - - - 71.6 60.3 49.1 37.8 - - 81.3 70.5 59.8 48.7 37.6 - 83.1 76.8 70.5 59.6 48.7 37.8 82.0 82.0 81.2 70.5 59.8 49.1 70.1 54.5 38.9 - - - 77.4 64.5 51.5 38.6 - - 84.7 74.4 64.2 51.4 38.6 - 86.0 81.4 76.9 64.2 51.5 38.8 85.2 85.2 85.2 76.9 64.3 51.8 78.3 58.8 39.4 - - - 83.1 68.6 54.0 39.4 - - 88.0 78.3 68.6 54.1 39.5 - 88.9 86.1 83.2 68.7 54.2 39.7 88.3 88.3 88.3 83.3 68.9 54.4 88.9 72.7 56.5 40.2 - - 91.4 82.2 73.0 56.7 40.5 - 91.8 90.7 89.6 73.2 56.9 40.6 91.5 91.5 91.5 89.8 73.4 57.0 94.7 76.8 58.9 41.1 - - 94.7 86.1 77.4 59.4 41.4 - 94.7 94.7 94.7 77.8 59.7 41.5 94.6 94.6 94.6 94.6 77.9 59.6 58 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZJ090 (7.5 Ton) (Continued) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 95.0 1875 72 85.9 67 77.2 62 76.5 77 94.0 72 86.8 2250 67 79.7 62 79.1 57 78.5 77 93.0 72 87.8 2625 67 82.2 62 81.7 57 81.3 77 92.0 72 88.8 3000 67 84.7 62 84.4 57 84.0 72 89.7 3375 67 87.2 62 87.0 57 86.8 72 90.7 3750 67 89.7 62 89.6 57 89.6 Total Input (kW)2 7.7 7.7 7.6 7.6 7.9 7.8 7.8 7.8 7.8 8.0 8.0 7.9 7.9 7.9 8.1 8.1 8.1 8.1 8.1 8.3 8.3 8.3 8.3 8.4 8.4 8.4 8.4 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 115°F 52.0 44.3 36.5 - - - 87.3 8.6 63.7 54.2 44.8 35.3 - - 79.7 8.5 75.3 64.2 53.0 43.9 34.8 - 72.7 8.5 76.5 68.9 61.3 52.5 43.7 34.9 72.7 8.5 59.6 47.9 36.3 - - - 86.3 8.7 68.9 57.9 46.9 35.9 - - 80.7 8.7 78.2 67.8 57.4 46.5 35.6 - 75.1 8.7 79.1 73.5 68.0 57.2 46.4 35.6 75.1 8.7 78.5 78.5 78.5 67.9 57.2 46.5 75.0 8.7 67.1 51.6 36.1 - - - 85.2 8.8 74.1 61.5 49.0 36.4 - - 81.7 8.9 81.1 71.5 61.8 49.2 36.5 - 77.5 8.8 81.7 78.2 74.7 61.9 49.1 36.3 77.4 8.8 81.3 81.3 81.3 74.7 61.7 48.8 77.4 8.8 74.6 55.2 35.9 - - - 84.2 9.0 79.3 65.2 51.1 37.0 - - 82.7 9.0 83.9 75.1 66.3 51.8 37.3 - 79.9 9.0 84.4 82.9 81.4 66.6 51.8 37.0 79.8 9.0 84.0 84.0 84.0 81.5 66.3 51.1 79.8 9.0 84.5 68.8 53.2 37.5 - - 83.7 9.2 86.8 78.7 70.7 54.4 38.2 - 82.3 9.2 87.0 87.0 87.0 71.3 54.5 37.7 82.2 9.2 86.8 86.8 86.8 86.8 70.8 53.4 82.2 9.2 89.7 72.5 55.3 38.1 - - 84.7 9.4 89.7 82.4 75.1 57.1 39.0 - 84.7 9.4 89.6 89.6 89.6 76.1 57.2 38.4 84.6 9.4 89.6 89.6 89.6 89.6 75.4 55.7 84.5 9.4 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 125°F 50.4 42.8 35.2 - - - 61.5 52.2 42.9 33.6 - - 72.7 61.7 50.7 41.8 32.8 - 72.7 65.5 58.4 49.9 41.4 32.8 57.2 45.7 34.3 - - - 66.2 55.4 44.7 33.9 - - 75.1 65.1 55.1 44.3 33.6 - 75.1 70.3 65.5 54.8 44.0 33.3 75.0 75.0 75.0 65.2 54.5 43.8 64.1 48.7 33.3 - - - 70.8 58.6 46.4 34.2 - - 77.5 68.5 59.5 46.9 34.4 - 77.4 75.0 72.6 59.7 46.7 33.8 77.4 77.4 77.4 72.4 59.1 45.8 71.0 51.7 32.4 - - - 75.4 61.8 48.1 34.5 - - 79.9 71.9 63.9 49.5 35.1 - 79.8 79.8 79.7 64.5 49.4 34.3 79.8 79.8 79.8 79.6 63.7 47.8 80.1 65.0 49.9 34.8 - - 82.3 75.3 68.3 52.1 35.9 - 82.2 82.2 82.2 69.4 52.1 34.7 82.2 82.2 82.2 82.2 68.3 49.8 84.7 68.1 51.6 35.1 - - 84.7 78.7 72.7 54.7 36.6 - 84.6 84.6 84.6 74.3 54.8 35.2 84.5 84.5 84.5 84.5 72.9 51.8 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 59","5167795-YTG-O-0120 ZJ102 (8.5 Ton) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 2125 72 67 62 77 72 2550 67 62 57 77 72 2975 67 62 57 77 72 3400 67 62 57 72 3825 67 62 57 72 4250 67 62 57 134.2 120.4 106.7 102.7 135.5 123.2 110.9 107.5 104.0 136.8 126.0 115.2 112.2 109.2 138.0 128.8 119.5 117.0 114.5 131.6 123.8 121.8 119.7 134.4 128.1 126.5 124.9 77 2125 72 67 62 77 72 2550 67 62 57 77 72 2975 67 62 57 77 72 3400 67 62 57 72 3825 67 62 57 72 4250 67 62 57 114.3 104.4 94.6 93.6 114.6 106.7 98.8 97.9 96.9 114.8 108.9 103.0 102.1 101.3 115.1 111.2 107.2 106.4 105.6 113.4 111.5 110.7 110.0 115.6 115.7 115.0 114.3 Total Input (kW)2 5.5 5.5 5.4 5.4 5.5 5.5 5.4 5.4 5.4 5.5 5.5 5.4 5.4 5.4 5.5 5.5 5.4 5.4 5.4 5.5 5.5 5.5 5.5 5.5 5.5 5.5 5.5 7.0 6.8 6.7 6.7 6.9 6.8 6.7 6.7 6.7 6.9 6.8 6.7 6.7 6.7 6.9 6.8 6.8 6.7 6.7 6.8 6.8 6.8 6.8 6.8 6.8 6.8 6.8 90 62.8 78.0 93.2 54.6 72.3 85.8 99.2 99.2 99.2 81.8 93.5 105.2 105.1 105.0 91.3 101.3 111.2 111.0 110.8 109.0 117.2 116.9 116.6 116.8 123.2 69.7 69.9 57.0 71.7 86.4 89.8 67.2 79.4 91.6 94.0 96.5 77.4 87.0 96.7 98.3 99.9 87.5 94.7 101.9 102.6 103.3 102.4 107.1 106.9 106.8 110.1 112.2 111.2 110.2 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 Total Capacity1 65 (MBh) Total Input (kW)2 75°F 53.2 43.5 - - - 124.2 6.3 66.5 54.9 43.4 - - 112.4 6.2 79.8 66.3 55.6 44.5 - 100.6 6.1 54.6 54.6 38.0 54.6 47.0 98.1 6.0 59.3 46.3 - - - 125.0 6.2 72.5 59.2 45.9 - - 114.9 6.2 85.6 72.1 58.9 45.4 - 104.9 6.1 92.1 85.0 41.0 58.2 44.9 102.7 6.0 98.5 97.9 84.5 71.1 57.7 100.5 6.0 65.4 49.1 - - - 125.8 6.2 78.5 63.4 48.4 - - 117.5 6.2 91.5 77.8 62.2 46.3 - 109.1 6.1 98.6 92.2 73.4 59.3 42.8 107.2 6.1 105.0 105.0 89.4 72.2 55.0 105.3 6.1 71.6 51.9 - - - 126.6 6.2 84.5 67.7 50.9 - - 120.0 6.2 97.4 83.6 65.4 47.2 - 113.4 6.1 105.2 99.4 78.3 60.3 40.7 111.7 6.1 110.8 110.8 94.3 73.3 52.3 110.0 6.1 90.5 72.0 53.4 - - 122.5 6.2 103.3 89.3 68.7 48.1 - 117.6 6.1 111.8 106.6 83.2 61.3 38.6 116.2 6.1 116.6 116.6 99.2 74.4 49.7 114.8 6.1 96.5 76.2 56.0 - - 125.0 6.1 109.1 95.0 72.0 49.0 - 121.9 6.1 69.7 69.7 69.7 62.3 36.5 120.8 6.1 69.9 69.9 69.9 69.9 47.0 119.6 6.1 95°F 48.4 39.8 - - - 104.2 7.9 60.7 49.7 38.8 - - 97.1 7.8 73.0 59.7 48.7 37.8 - 90.1 7.7 79.7 69.6 58.7 47.8 36.9 88.3 7.6 53.3 39.5 - - - 106.0 7.9 65.8 52.3 38.8 - - 99.5 7.8 78.3 65.1 51.5 38.0 - 92.9 7.7 85.9 77.8 64.3 50.7 37.1 92.1 7.7 93.6 90.6 77.0 63.4 49.8 91.4 7.6 58.3 39.3 - - - 107.9 7.8 71.0 54.9 38.8 - - 101.8 7.8 83.6 70.5 54.3 38.2 - 95.7 7.7 92.2 86.1 69.9 53.6 37.3 96.0 7.7 99.9 99.9 85.4 69.0 52.6 96.2 7.7 63.3 39.0 - - - 109.8 7.8 76.1 57.5 38.8 - - 104.2 7.8 88.9 75.9 57.1 38.3 - 98.5 7.7 98.5 94.4 75.4 56.5 37.5 99.8 7.7 103.3 103.3 93.8 74.6 55.5 101.1 7.7 81.2 60.0 38.9 - - 106.5 7.7 94.2 81.4 59.9 38.5 - 101.3 7.7 104.8 102.7 81.0 59.4 37.7 103.7 7.7 106.8 106.8 102.1 80.2 58.3 106.0 7.7 86.3 62.614 38.9 - - 108.8 7.7 99.5 86.8 62.7 38.7 - 104.2 7.7 111.1 111.0 86.6 62.3 37.9 107.5 7.7 110.2 110.2 110.2 85.8 61.2 110.9 7.8 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 85°F 59.9 50.8 41.7 - - - 74.8 63.6 52.3 41.1 - - 89.8 76.4 63.0 52.1 41.2 - 91.5 82.6 73.7 61.1 52.5 41.9 69.7 56.3 42.9 - - - 82.6 69.2 55.7 42.3 - - 95.4 82.0 68.6 55.2 41.7 - 96.6 89.0 81.4 66.4 54.5 41.0 97.8 96.0 94.2 80.7 67.2 53.7 79.6 61.9 44.2 - - - 90.3 74.7 59.2 43.6 - - 101.0 87.6 74.2 58.2 42.2 - 101.7 95.4 89.2 71.6 56.4 40.0 102.5 102.5 102.5 87.4 70.6 53.8 89.4 67.4 45.4 - - - 98.0 80.3 62.6 44.9 - - 106.6 93.2 79.7 61.3 42.8 - 106.8 101.9 96.9 76.9 58.4 39.1 107.1 107.1 107.1 94.0 74.0 53.9 105.7 85.9 66.0 46.1 - - 112.1 98.7 85.3 64.3 43.3 - 111.9 108.3 104.7 82.1 60.3 38.1 111.7 111.7 111.7 100.7 77.3 54.0 113.4 91.4 69.4 47.4 - - 117.7 104.3 90.9 67.4 43.8 - 117.0 114.7 112.4 87.3 62.3 37.2 68.4 68.4 68.4 68.4 68.4 54.1 105°F 54.9 46.0 37.1 - - - 69.2 57.9 46.6 35.3 - - 83.5 69.8 56.1 45.1 34.2 - 84.8 75.2 65.6 55.0 44.4 33.8 64.9 50.5 36.0 - - - 75.9 62.3 48.8 35.2 - - 86.9 74.2 61.6 48.0 34.4 - 88.5 81.4 74.4 60.7 47.1 33.5 90.2 88.7 87.1 73.5 59.8 46.2 74.9 54.9 34.9 - - - 82.6 66.8 51.0 35.2 - - 90.3 78.7 67.1 50.8 34.6 - 92.3 87.7 83.1 66.5 49.8 33.2 94.2 94.2 94.2 82.1 65.1 48.0 84.9 59.4 33.9 - - - 89.4 71.3 53.2 35.1 - - 93.8 83.2 72.6 53.7 34.8 - 96.0 93.9 91.9 72.2 52.6 32.9 98.2 98.2 98.2 90.8 70.3 49.9 96.1 75.8 55.4 35.1 - - 97.2 87.6 78.1 56.5 35.0 - 99.7 99.7 99.7 78.0 55.3 32.6 102.2 102.2 102.2 99.4 75.6 51.7 102.8 80.2 57.6 35.1 - - 100.7 92.1 83.5 59.4 35.3 - 103.5 103.5 103.5 83.8 58.1 32.4 106.3 106.3 106.3 106.3 80.8 53.6 60 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZJ102 (8.5 Ton) (Continued) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 2125 72 67 62 77 72 2550 67 62 57 77 72 2975 67 62 57 77 72 3400 67 62 57 72 3825 67 62 57 72 4250 67 62 57 94.1 89.8 85.6 83.0 97.5 92.3 87.0 86.4 85.8 101.0 94.7 88.4 89.8 91.2 104.5 97.1 89.8 93.2 96.6 99.6 91.2 96.6 102.1 102.0 92.6 100.1 107.5 Total Input (kW)2 8.9 8.7 8.6 8.6 8.8 8.7 8.6 8.6 8.6 8.8 8.7 8.6 8.6 8.6 8.8 8.7 8.6 8.7 8.7 8.7 8.6 8.7 8.7 8.7 8.6 8.7 8.8 90 52.8 66.7 80.5 79.8 62.7 72.4 82.2 83.0 83.8 72.5 78.2 83.9 86.2 88.4 82.3 84.0 85.6 89.4 93.1 89.8 87.4 92.5 97.7 95.5 89.1 95.7 102.3 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 Total Capacity1 65 (MBh) Total Input (kW)2 115°F 43.6 34.3 - - - 83.9 9.8 55.0 43.4 31.8 - - 82.5 9.7 66.5 52.5 41.5 30.6 - 81.1 9.5 70.7 61.6 51.3 40.9 30.6 77.7 9.5 47.6 32.5 - - - 89.0 9.8 58.9 45.3 31.7 - - 85.1 9.7 70.1 58.1 44.4 30.8 - 81.1 9.5 76.9 70.9 57.2 43.5 29.9 80.6 9.6 83.7 83.7 69.9 56.2 42.5 80.2 9.6 51.6 30.6 - - - 94.1 9.8 62.7 47.1 31.6 - - 87.6 9.7 73.8 63.6 47.3 31.1 - 81.1 9.5 83.2 80.1 63.1 46.1 29.1 83.6 9.6 88.4 88.4 78.9 61.1 43.4 86.2 9.6 55.6 28.8 - - - 99.2 9.7 66.5 49.0 31.5 - - 90.1 9.6 77.4 69.2 50.2 31.3 - 81.1 9.5 89.4 89.4 69.0 48.7 28.3 86.6 9.6 93.1 93.1 87.8 66.1 44.3 92.1 9.7 70.3 50.8 31.3 - - 92.7 9.6 81.1 74.7 53.2 31.6 - 81.1 9.5 92.5 92.5 75.0 51.3 27.6 89.6 9.6 97.7 97.7 96.8 71.0 45.1 98.1 9.7 74.1 52.7 31.2 - - 95.2 9.6 84.7 80.3 56.1 31.8 - 81.1 9.5 95.7 95.7 80.9 53.8 26.8 92.6 9.7 102.3 102.3 102.3 75.9 46.0 104.1 9.8 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 125°F 50.8 41.2 31.6 - - - 64.2 52.2 40.3 28.3 - - 44.0 44.0 44.0 37.9 27.0 - 74.9 66.2 57.6 47.6 37.5 27.5 60.4 44.7 29.0 - - - 69.0 55.4 41.8 28.1 - - 46.2 46.2 46.2 40.9 27.2 - 77.5 72.4 67.4 53.7 39.9 26.2 46.4 46.4 46.4 46.4 46.4 38.9 70.1 48.2 26.3 - - - 73.8 58.5 43.2 28.0 - - 48.2 48.2 48.2 43.9 27.5 - 80.1 78.6 77.1 59.7 42.4 25.0 48.4 48.4 48.4 48.4 48.4 38.8 79.7 51.7 23.6 - - - 78.6 61.7 44.7 27.8 - - 50.2 50.2 50.2 46.8 27.8 - 82.7 82.7 82.7 65.8 44.8 23.7 50.4 50.4 50.4 50.4 50.4 38.7 83.5 64.8 46.2 27.6 - - 52.3 52.3 52.3 49.8 28.1 - 85.3 85.3 85.3 71.9 47.2 22.5 52.5 52.5 52.5 52.5 52.5 38.6 88.3 68.0 47.7 27.4 - - 77.5 77.3 77.1 52.7 28.4 - 88.0 88.0 88.0 78.0 49.6 21.2 98.4 98.4 98.4 98.4 70.9 38.4 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 61","5167795-YTG-O-0120 ZJ120 (10 Ton) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 2500 72 67 62 77 72 3000 67 62 57 77 72 3500 67 62 57 77 72 4000 67 62 57 72 4500 67 62 57 72 5000 67 62 57 159.5 145.9 132.2 123.1 164.8 150.7 136.6 127.2 125.9 170.1 155.5 140.9 131.2 129.9 175.4 160.3 145.3 135.3 133.9 164.1 148.7 138.4 137.0 167.8 152.0 141.6 140.1 77 2500 72 67 62 77 72 3000 67 62 57 77 72 3500 67 62 57 77 72 4000 67 62 57 72 4500 67 62 57 72 5000 67 62 57 136.9 126.4 115.8 106.6 142.5 131.5 120.5 110.9 111.2 148.1 136.7 125.3 115.3 115.6 153.7 141.9 130.0 119.6 120.0 143.9 131.8 121.3 121.7 145.9 133.7 123.0 123.4 Total Input (kW)2 7.3 7.2 7.1 7.0 7.4 7.2 7.1 7.0 7.0 7.4 7.3 7.1 7.1 7.0 7.4 7.3 7.2 7.1 7.1 7.4 7.2 7.1 7.1 7.4 7.3 7.2 7.2 9.0 8.9 8.9 8.8 9.0 9.0 8.9 8.8 8.8 9.1 9.0 9.0 8.9 8.9 9.1 9.0 9.0 8.9 8.9 9.1 9.0 8.9 8.9 9.1 9.0 8.9 8.9 90 63.5 83.1 102.7 123.1 71.2 92.6 114.0 127.2 125.9 78.9 102.1 125.4 131.2 129.9 86.6 111.7 136.7 135.3 133.9 118.0 144.4 138.4 137.0 124.3 152.0 141.6 140.1 58.8 77.3 95.9 106.6 66.0 86.3 106.7 110.9 111.2 73.2 95.4 117.5 115.3 115.6 80.4 104.4 128.3 119.6 120.0 113.1 131.0 121.3 121.7 121.9 133.7 123.0 123.4 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 Total Capacity1 65 (MBh) Total Input (kW)2 75°F 52.6 41.7 - - - 148.2 8.2 72.2 61.3 50.4 - - 136.1 8.1 91.8 80.9 70.0 59.1 - 124.0 8.0 118.4 99.0 88.1 77.2 66.3 114.8 7.9 58.4 45.5 - - - 153.7 8.2 79.8 67.0 54.2 - - 141.1 8.1 101.2 88.4 75.6 62.8 - 128.6 8.0 124.1 108.2 95.4 82.6 69.8 119.0 7.9 125.9 113.4 100.6 87.8 75.0 118.5 7.9 64.2 49.4 - - - 159.1 8.2 87.4 72.7 57.9 - - 146.1 8.1 110.6 95.9 81.2 66.5 - 133.1 8.1 129.7 117.5 102.7 88.0 73.3 123.3 8.0 129.9 123.1 108.3 93.6 78.9 122.7 7.9 70.0 53.3 - - - 164.5 8.3 95.0 78.4 61.7 - - 151.1 8.2 120.1 103.4 86.8 70.1 - 137.6 8.1 135.3 126.7 110.0 93.4 76.7 127.5 8.0 133.9 132.7 116.1 99.4 82.8 126.9 8.0 100.1 82.2 64.4 - - 154.0 8.2 126.4 108.5 90.7 72.8 - 140.3 8.1 138.4 134.1 116.3 98.4 80.5 129.9 8.0 137.0 136.4 118.6 100.7 82.8 129.3 8.0 105.2 86.1 67.0 - - 156.8 8.2 132.7 113.6 94.5 75.5 - 142.9 8.1 141.6 141.6 122.5 103.4 84.3 132.3 8.0 140.1 140.1 121.0 101.9 82.9 131.7 8.0 95°F 47.9 37.1 - - - 125.0 10.0 66.5 55.6 44.8 - - 115.5 10.0 85.0 74.1 63.3 52.4 - 105.9 10.0 106.6 92.2 81.4 70.5 59.7 98.2 9.9 53.4 40.7 - - - 131.1 10.1 73.7 61.1 48.5 - - 121.1 10.0 94.1 81.4 68.8 56.2 - 111.1 10.0 110.9 101.3 88.7 76.0 63.4 102.9 9.9 111.2 100.9 88.2 75.6 63.0 103.1 9.9 58.8 44.4 - - - 137.1 10.1 80.9 66.5 52.1 - - 126.7 10.1 103.1 88.7 74.3 59.9 - 116.2 10.1 115.3 110.4 96.0 81.6 67.2 107.7 10.0 115.6 109.9 95.5 81.1 66.7 107.9 9.9 64.2 48.0 - - - 143.2 10.2 88.2 72.0 55.8 - - 132.3 10.2 112.2 96.0 79.8 63.7 - 121.4 10.1 119.6 119.4 103.3 87.1 70.9 112.5 10.0 120.0 118.9 102.7 86.6 70.4 112.6 10.0 95.2 77.3 59.4 - - 133.6 10.1 121.0 103.1 85.2 67.3 - 122.6 10.1 121.3 121.2 103.3 85.4 67.5 113.6 10.0 121.7 121.1 103.2 85.3 67.5 113.8 10.0 102.3 82.7 63.1 - - 134.9 10.1 129.8 110.2 90.6 71.0 - 123.8 10.1 123.0 123.0 103.4 83.8 64.2 114.7 10.0 123.4 123.4 103.7 84.1 64.5 114.9 10.0 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 85°F 61.1 50.3 39.4 - - - 80.2 69.3 58.4 47.6 - - 99.3 88.4 77.5 66.6 55.8 - 114.8 112.5 95.6 84.8 73.9 63.0 68.6 55.9 43.1 - - - 89.5 76.7 64.0 51.3 - - 110.4 97.6 84.9 72.2 59.5 - 119.0 117.5 104.8 92.1 79.3 66.6 118.5 118.5 107.1 94.4 81.7 69.0 76.0 61.5 46.9 - - - 98.7 84.2 69.6 55.0 - - 121.5 106.9 92.3 77.7 63.2 - 123.3 122.5 113.9 99.3 84.8 70.2 122.7 122.7 116.5 101.9 87.3 72.8 83.5 67.1 50.7 - - - 108.0 91.6 75.2 58.8 - - 132.5 116.1 99.7 83.3 66.9 - 127.5 127.5 123.0 106.6 90.2 73.8 126.9 126.9 125.8 109.4 93.0 76.6 115.6 97.7 79.8 61.9 - - 137.7 123.7 105.8 87.9 70.1 - 129.9 129.9 127.7 109.8 91.9 74.0 129.3 129.3 128.8 110.9 93.0 75.1 123.1 103.7 84.4 65.0 - - 142.9 131.3 111.9 92.6 73.2 - 132.3 132.3 132.3 112.9 93.6 74.2 131.7 131.7 131.7 112.4 93.0 73.7 105°F 52.9 44.3 33.5 - - - 73.3 62.5 51.7 40.9 - - 93.6 80.7 69.9 59.1 48.3 - 98.2 98.2 86.0 75.2 64.5 53.7 62.3 49.7 37.2 - - - 82.5 69.9 57.3 44.7 - - 102.6 90.0 77.5 64.9 52.3 - 102.9 102.9 95.3 82.7 70.2 57.6 103.1 103.1 93.2 80.6 68.0 55.5 71.7 55.1 40.8 - - - 91.6 77.3 62.9 48.5 - - 111.6 99.4 85.0 70.7 56.3 - 107.7 107.7 104.6 90.3 75.9 61.5 107.9 107.9 102.3 87.9 73.5 59.2 81.1 60.5 44.4 - - - 100.8 84.7 68.5 52.3 - - 120.5 108.8 92.6 76.4 60.3 - 112.5 112.5 113.9 97.8 81.6 65.4 112.6 112.6 111.3 95.2 79.0 62.8 109.0 91.2 73.5 55.7 - - 122.2 115.3 99.4 81.6 63.8 - 113.6 113.6 114.3 96.6 78.8 61.1 113.8 113.8 113.1 95.4 77.6 59.8 117.2 97.8 78.5 59.1 - - 123.8 121.9 106.1 86.8 67.4 - 114.7 114.7 114.7 95.4 76.1 56.7 114.9 114.9 114.9 95.5 76.2 56.8 62 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZJ120 (10 Ton) (Continued) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 2500 72 67 62 77 72 3000 67 62 57 77 72 3500 67 62 57 77 72 4000 67 62 57 72 4500 67 62 57 72 5000 67 62 57 113.0 104.5 96.0 89.7 119.6 110.6 101.6 94.9 94.9 126.1 116.6 107.2 100.1 100.1 132.7 122.7 112.7 105.3 105.3 123.4 113.3 105.9 105.9 124.0 113.9 106.5 106.4 Total Input (kW)2 11.0 11.0 11.0 11.0 11.1 11.1 11.1 11.0 11.0 11.2 11.2 11.2 11.1 11.0 11.3 11.3 11.3 11.2 11.1 11.2 11.2 11.2 11.1 11.2 11.2 11.2 11.1 90 47.0 69.2 91.4 89.7 58.6 78.6 98.5 94.9 94.9 70.2 87.9 105.6 100.1 100.1 81.8 97.3 112.7 105.3 105.3 104.9 113.3 105.9 105.9 112.5 113.9 106.5 106.4 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 Total Capacity1 65 (MBh) Total Input (kW)2 115°F 40.7 30.0 - - - 101.1 12.1 58.5 47.8 37.1 - - 93.6 12.1 76.3 65.6 55.0 44.3 - 86.1 12.1 89.7 79.8 69.1 58.4 47.7 81.3 12.1 46.1 33.6 - - - 108.1 12.1 66.1 53.5 41.0 - - 100.1 12.2 86.0 73.5 61.0 48.5 - 92.1 12.2 94.9 89.3 76.8 64.3 51.8 87.0 12.2 94.9 85.5 73.0 60.5 47.9 86.7 12.0 51.5 37.2 - - - 115.1 12.2 73.6 59.3 44.9 - - 106.6 12.3 95.7 81.4 67.0 52.7 - 98.1 12.3 100.1 98.9 84.6 70.2 55.9 92.6 12.3 100.1 94.6 80.3 66.0 51.6 92.3 12.1 56.9 40.8 - - - 122.2 12.3 81.1 65.0 48.8 - - 113.1 12.4 105.4 89.2 73.1 56.9 - 104.1 12.4 105.3 108.4 92.3 76.1 60.0 98.2 12.4 105.3 103.7 87.6 71.5 55.3 98.0 12.2 87.3 69.6 52.0 - - 113.1 12.3 109.7 95.6 78.0 60.4 - 104.1 12.3 105.9 107.5 89.8 72.2 54.6 98.2 12.3 105.9 105.1 87.5 69.9 52.2 98.0 12.2 93.4 74.3 55.2 - - 113.1 12.3 113.9 102.0 82.9 63.8 - 104.1 12.3 106.5 106.5 87.4 68.3 49.2 98.2 12.3 106.4 106.4 87.3 68.3 49.2 98.0 12.1 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 125°F 44.1 37.0 26.4 - - - 65.1 54.5 43.9 33.3 - - 86.1 72.0 61.4 50.8 40.2 - 81.3 81.3 74.1 63.0 52.3 41.7 57.2 42.5 30.0 - - - 74.7 62.2 49.8 37.3 - - 92.1 82.0 69.5 57.1 44.6 - 87.0 87.0 83.3 70.9 58.4 46.0 86.7 86.7 77.8 65.3 52.9 40.4 70.3 47.9 33.6 - - - 84.2 69.9 55.6 41.3 - - 98.1 92.0 77.7 63.4 49.1 - 92.6 92.6 92.6 78.8 64.6 50.3 92.3 92.3 87.0 72.7 58.4 44.1 83.4 53.3 37.1 - - - 93.7 77.6 61.5 45.3 - - 104.1 102.0 85.8 69.7 53.6 - 98.2 98.2 98.2 86.8 70.7 54.5 98.0 98.0 96.2 80.0 63.9 47.8 100.8 83.3 65.8 48.3 - - 104.1 104.0 91.9 74.4 56.9 - 98.2 98.2 98.2 83.1 65.6 48.1 98.0 98.0 97.1 79.6 62.1 44.6 107.8 89.0 70.1 51.3 - - 104.1 104.1 97.9 79.1 60.3 - 98.2 98.2 98.2 79.4 60.6 41.7 98.0 98.0 98.0 79.1 60.3 41.5 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 63","5167795-YTG-O-0120 ZJ150 (12.5 Ton) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 3125 72 67 62 77 72 3750 67 62 57 77 72 4375 67 62 57 77 72 5000 67 62 57 72 5625 67 62 57 72 6250 67 62 57 191.5 178.7 165.9 149.9 201.3 187.9 174.5 157.6 152.3 211.1 197.0 183.0 165.3 159.7 221.0 206.2 191.5 173.0 167.2 215.4 200.0 180.7 174.6 224.6 208.5 188.4 182.0 77 3125 72 67 62 77 72 3750 67 62 57 77 72 4375 67 62 57 77 72 5000 67 62 57 72 5625 67 62 57 72 6250 67 62 57 177.5 163.9 150.3 136.4 185.6 171.4 157.2 142.6 139.4 193.7 178.9 164.0 148.8 145.4 201.8 186.3 170.8 155.0 151.5 193.8 177.7 161.2 157.6 201.2 184.5 167.4 163.6 Total Input (kW)2 9.8 9.5 9.2 9.1 9.8 9.5 9.3 9.1 9.1 9.8 9.6 9.3 9.1 9.1 9.9 9.6 9.3 9.1 9.1 9.6 9.3 9.2 9.1 9.6 9.3 9.2 9.2 11.6 11.4 11.2 11.0 11.7 11.5 11.3 11.1 11.1 11.8 11.6 11.4 11.2 11.2 11.9 11.7 11.5 11.3 11.3 11.8 11.6 11.3 11.4 11.9 11.7 11.4 11.5 90 80.3 103.3 126.3 149.9 89.4 114.7 140.0 157.6 152.3 98.5 126.2 153.8 165.3 159.7 107.6 137.6 167.5 173.0 167.2 150.0 185.5 180.7 174.6 162.3 203.5 188.4 182.0 71.6 94.8 118.0 136.4 80.8 106.5 132.2 142.6 139.4 89.9 118.1 146.4 148.8 145.4 99.1 129.8 160.6 155.0 151.5 142.1 172.5 161.2 157.6 154.4 184.5 167.4 163.6 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 Total Capacity1 65 (MBh) Total Input (kW)2 75°F 66.9 53.5 - - - 184.5 10.7 89.9 76.4 63.0 - - 171.3 10.5 112.8 99.4 86.0 72.6 - 158.1 10.2 139.5 122.9 109.5 96.1 82.7 143.1 10.1 74.2 58.9 - - - 193.5 10.7 99.5 84.2 69.0 - - 179.6 10.5 124.8 109.5 94.3 79.1 - 165.8 10.3 150.7 135.4 120.2 105.0 89.7 150.1 10.1 152.3 140.7 125.5 110.2 95.0 145.8 10.1 81.5 64.4 - - - 202.4 10.8 109.1 92.0 75.0 - - 187.9 10.6 136.7 119.7 102.6 85.5 - 173.5 10.3 161.8 148.0 130.9 113.8 96.8 157.0 10.1 159.7 153.7 136.6 119.6 102.5 152.6 10.2 88.8 69.9 - - - 211.4 10.9 118.7 99.8 80.9 - - 196.3 10.6 148.7 129.8 110.9 92.0 - 181.2 10.4 173.0 160.5 141.6 122.7 103.8 164.0 10.2 167.2 166.7 147.8 129.0 110.1 159.3 10.2 129.1 108.3 87.5 - - 204.6 10.7 161.6 140.8 119.9 99.1 - 188.8 10.4 180.7 174.4 153.6 132.8 111.9 170.9 10.2 174.6 174.4 153.5 132.7 111.9 166.1 10.3 139.5 116.7 94.0 - - 212.9 10.7 174.5 151.8 129.0 106.2 - 196.5 10.5 188.4 188.4 165.6 142.8 120.0 177.9 10.3 182.0 182.0 159.2 136.5 113.7 172.8 10.3 95°F 58.3 45.1 - - - 168.0 12.8 81.5 68.2 55.0 - - 154.2 12.7 104.7 91.4 78.1 64.9 - 140.3 12.6 132.1 112.1 98.9 85.6 72.3 128.6 12.4 65.4 50.0 - - - 175.2 12.9 91.1 75.7 60.3 - - 160.8 12.8 116.8 101.4 86.0 70.6 - 146.4 12.7 139.7 124.3 109.0 93.6 78.2 134.1 12.5 139.4 127.2 111.8 96.5 81.1 131.5 12.5 72.4 54.9 - - - 182.4 13.0 100.6 83.1 65.6 - - 167.4 12.9 128.8 111.3 93.8 76.3 - 152.4 12.8 147.4 136.6 119.1 101.5 84.0 139.6 12.6 145.4 139.7 122.2 104.7 87.2 136.9 12.6 79.4 59.8 - - - 189.6 13.1 110.2 90.5 70.9 - - 174.0 13.0 140.9 121.3 101.7 82.0 - 158.5 12.9 155.0 148.8 129.2 109.5 89.9 145.1 12.7 151.5 152.2 132.6 113.0 93.4 142.3 12.7 120.4 98.6 76.9 - - 180.7 13.1 153.9 132.1 110.4 88.7 - 164.5 13.0 161.2 158.1 136.4 114.6 92.9 150.7 12.8 157.6 157.9 136.2 114.5 92.7 147.8 12.8 130.6 106.7 82.9 - - 187.3 13.2 166.8 143.0 119.2 95.3 - 170.5 13.1 167.4 167.4 143.6 119.7 95.9 156.2 12.9 163.6 163.6 139.8 116.0 92.1 153.2 12.9 90 76.0 99.0 122.1 143.1 85.1 110.6 136.1 150.1 145.8 94.2 122.1 150.1 157.0 152.6 103.3 133.7 164.1 164.0 159.3 146.0 179.0 170.9 166.1 158.4 194.0 177.9 172.8 67.5 90.8 114.2 128.6 77.1 102.2 127.2 134.1 131.5 86.7 113.5 140.3 139.6 136.9 96.3 124.8 153.3 145.1 142.3 136.9 161.9 150.7 147.8 149.0 170.5 156.2 153.2 Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 85°F 62.6 49.3 - - 85.7 72.3 59.0 - 108.8 95.4 82.1 68.7 135.8 117.5 104.2 90.8 69.8 54.5 - - 95.3 80.0 64.6 - 120.8 105.5 90.1 74.8 145.2 129.9 114.6 99.3 145.8 134.0 118.7 103.3 76.9 59.6 - - 104.9 87.6 70.3 - 132.8 115.5 98.2 80.9 154.6 142.3 125.0 107.7 152.6 146.7 129.4 112.2 84.1 64.8 - - 114.4 95.2 75.9 - 144.8 125.5 106.3 87.0 164.0 154.6 135.4 116.1 159.3 159.5 140.2 121.0 124.7 103.5 82.2 - 157.7 136.5 115.2 93.9 170.9 166.3 145.0 123.7 166.1 166.2 144.9 123.6 135.1 111.7 88.4 - 170.7 147.4 124.1 100.8 177.9 177.9 154.6 131.3 172.8 172.8 149.5 126.2 105°F 55.1 42.0 - - 77.7 64.5 51.4 - 100.2 87.1 73.9 60.8 126.4 106.8 93.6 80.5 61.9 46.7 - - 86.9 71.7 56.5 - 112.0 96.8 81.6 66.4 132.7 118.7 103.5 88.2 131.5 118.9 103.7 88.5 68.6 51.3 - - 96.2 78.9 61.6 - 123.8 106.5 89.2 71.9 138.9 130.6 113.3 96.0 136.9 130.9 113.6 96.3 75.4 56.0 - - 105.5 86.1 66.8 - 135.6 116.2 96.9 77.5 145.1 142.5 123.2 103.8 142.3 142.8 123.4 104.1 115.4 94.0 72.5 - 148.3 126.8 105.3 83.9 150.7 149.3 127.9 106.4 147.8 148.0 126.5 105.0 125.4 101.8 78.2 - 161.0 137.4 113.8 90.2 156.2 156.2 132.6 109.0 153.2 153.2 129.6 106.0 65 77.5 83.9 88.0 90.4 94.9 96.9 101.7 102.4 102.3 108.0 102.9 67.3 73.0 73.3 78.7 79.0 84.5 84.7 84.9 83.6 85.4 82.4 64 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZJ150 (12.5 Ton) (Continued) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 3125 72 67 62 77 72 3750 67 62 57 77 72 4375 67 62 57 77 72 5000 67 62 57 72 5625 67 62 57 72 6250 67 62 57 158.4 144.4 130.4 120.7 164.8 150.2 135.6 125.6 123.7 171.1 156.0 140.8 130.4 128.4 177.5 161.8 146.1 135.3 133.2 167.6 151.3 140.1 138.0 173.4 156.5 145.0 142.7 Total Input (kW)2 14.0 14.0 14.0 13.8 14.1 14.1 14.1 13.9 13.9 14.2 14.2 14.2 14.0 14.0 14.4 14.3 14.3 14.1 14.1 14.4 14.4 14.2 14.2 14.5 14.5 14.3 14.3 90 63.3 86.9 110.4 120.7 73.4 97.9 122.3 125.6 123.7 83.5 108.8 134.2 130.4 128.4 93.6 119.8 146.1 135.3 133.2 131.7 151.3 140.1 138.0 143.6 156.5 145.0 142.7 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 Total Capacity1 65 (MBh) Total Input (kW)2 115°F 51.9 38.9 - - - 148.8 15.3 73.8 60.8 47.8 - - 134.6 15.3 95.8 82.7 69.7 56.7 - 120.4 15.4 120.7 101.4 88.4 75.3 62.3 112.9 15.2 58.4 43.3 - - - 154.3 15.4 82.8 67.8 52.7 - - 139.6 15.4 107.3 92.2 77.2 62.1 - 124.8 15.5 125.6 113.0 98.0 82.9 67.9 117.1 15.3 123.7 110.6 95.6 80.5 65.5 115.8 15.3 64.8 47.8 - - - 159.8 15.5 91.8 74.7 57.7 - - 144.5 15.5 118.7 101.7 84.6 67.6 - 129.2 15.6 130.4 124.6 107.6 90.5 73.4 121.2 15.4 128.4 122.0 104.9 87.9 70.8 119.9 15.5 71.3 52.2 - - - 165.3 15.6 100.8 81.7 62.6 - - 149.5 15.7 130.2 111.2 92.1 73.0 - 133.7 15.7 135.3 136.2 117.2 98.1 79.0 125.4 15.5 133.2 133.3 114.3 95.2 76.1 124.1 15.6 110.5 89.3 68.1 - - 154.5 15.8 142.7 121.5 100.3 79.0 - 138.1 15.8 140.1 140.6 119.4 98.1 76.9 129.6 15.6 138.0 138.0 116.8 95.6 74.4 128.2 15.7 120.2 96.9 73.5 - - 159.4 15.9 155.2 131.8 108.4 85.0 - 142.5 15.9 145.0 145.0 121.6 98.2 74.8 133.7 15.7 142.7 142.7 119.4 96.0 72.6 132.3 15.8 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 125°F 56.6 48.7 35.8 - - - 82.9 70.0 57.1 44.2 - - 106.6 91.3 78.4 65.5 52.6 - 112.9 112.9 96.0 83.1 70.2 57.3 69.8 54.9 40.0 - - - 93.6 78.7 63.8 48.9 - - 117.4 102.5 87.6 72.7 57.9 - 117.1 117.1 107.3 92.5 77.6 62.7 115.8 115.8 102.3 87.4 72.5 57.7 82.9 61.1 44.2 - - - 104.2 87.4 70.5 53.7 - - 128.1 113.7 96.9 80.0 63.2 - 121.2 121.2 118.6 101.8 85.0 68.1 119.9 119.9 113.1 96.3 79.4 62.6 96.0 67.2 48.5 - - - 114.8 96.1 77.3 58.5 - - 133.7 124.9 106.1 87.3 68.5 - 125.4 125.4 125.4 111.1 92.4 73.6 124.1 124.1 123.9 105.1 86.3 67.5 126.5 105.6 84.6 63.6 - - 138.1 137.1 116.1 95.2 74.2 - 129.6 129.6 129.6 110.9 89.9 68.9 128.2 128.2 128.1 107.1 86.1 65.2 138.2 115.1 91.9 68.8 - - 142.5 142.5 126.2 103.0 79.9 - 133.7 133.7 133.7 110.6 87.4 64.3 132.3 132.3 132.3 109.1 86.0 62.8 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 65","5167795-YTG-O-0120 ZR037-150 Cooling and Reheat Capacities ZR037 (3.0 Ton) Cooling Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) Total Input (kW)2 77 45.1 2.0 750 72 41.0 1.9 67 36.8 1.9 62 35.4 1.9 77 45.3 2.0 72 41.8 1.9 900 67 38.3 1.9 62 37.2 1.9 57 36.0 1.9 77 45.5 2.0 72 42.6 1.9 1050 67 39.7 1.9 62 38.9 1.9 57 38.0 1.9 77 45.8 2.0 72 43.5 2.0 1200 67 41.2 1.9 62 40.6 1.9 57 40.1 1.9 72 44.3 2.0 1350 67 42.7 1.9 62 42.4 1.9 57 42.1 1.9 72 45.2 2.0 1500 67 44.1 2.0 62 44.1 2.0 57 44.1 2.0 77 40.9 2.5 750 72 36.7 2.4 67 32.5 2.4 62 32.4 2.4 77 40.7 2.5 72 37.4 2.4 900 67 34.0 2.4 62 33.9 2.4 57 33.8 2.4 77 40.5 2.5 72 38.0 2.4 1050 67 35.5 2.4 62 35.4 2.4 57 35.3 2.4 77 40.3 2.5 72 38.7 2.5 1200 67 37.0 2.4 62 36.9 2.4 57 36.8 2.4 72 39.3 2.5 1350 67 38.4 2.5 62 38.4 2.5 57 38.3 2.5 72 39.9 2.5 1500 67 39.9 2.5 62 39.9 2.5 57 39.9 2.5 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 75°F 23.9 20.6 17.3 - - - 43.0 2.2 28.7 24.9 21.1 17.3 - - 38.8 2.2 33.5 29.2 24.9 20.9 17.2 - 34.7 2.1 33.5 31.1 28.8 23.2 20.8 16.8 33.9 2.1 27.1 22.4 17.7 - - - 43.0 2.2 31.3 26.8 22.262 17.7 - - 39.6 2.2 35.6 31.2 26.9 22.1 17.7 - 36.2 2.2 35.6 33.5 31.5 25.5 22.1 17.5 35.5 2.2 35.6 35.6 35.6 31.3 26.6 21.9 34.9 2.1 30.3 24.2 18.0 - - - 43.0 2.2 34.0 28.7 23.4 18.1 - - 40.3 2.2 37.7 33.3 28.8 23.4 18.1 - 37.6 2.2 37.7 35.9 34.2 27.9 23.5 18.2 37.1 2.2 37.7 37.7 37.7 34.2 28.8 23.5 36.7 2.2 33.5 25.9 18.4 - - - 43.0 2.2 36.7 30.6 24.5 18.5 - - 41.1 2.2 39.9 35.3 30.7 24.6 18.6 - 39.1 2.2 39.9 38.4 36.9 30.2 24.8 18.8 38.8 2.2 39.8 39.8 39.8 37.0 31.1 25.1 38.4 2.2 39.3 32.5 25.7 18.8 - - 41.8 2.2 42.0 37.3 32.6 25.8 19.1 - 40.6 2.2 42.0 40.8 39.6 32.6 26.2 19.5 40.4 2.2 42.0 42.0 42.0 39.9 33.3 26.7 40.2 2.2 42.0 34.4 26.82 19.2 - - 42.6 2.2 44.1 39.3 34.5 27.1 19.6 - 42.0 2.2 44.1 43.2 42.3 34.9 27.6 20.2 42.0 2.2 44.1 44.1 44.1 42.8 35.5 28.3 42.0 2.2 95°F 20.8 18.0 15.2 - - - 37.7 2.8 26.4 22.7 18.9 15.2 - - 34.3 2.8 32.1 27.4 22.7 19.0 15.3 - 30.9 2.8 32.4 29.4 26.4 22.8 19.1 15.5 30.8 2.8 24.6 20.1 15.6 - - - 37.7 2.8 29.1 24.6 20.145 15.6 - - 35.0 2.8 33.7 29.2 24.7 20.2 15.8 - 32.3 2.8 33.9 31.6 29.2 24.8 20.4 16.0 32.2 2.8 33.8 33.8 33.8 29.4 25.0 20.6 32.1 2.8 28.4 22.2 16.0 - - - 37.7 2.8 31.8 26.6 21.4 16.1 - - 35.7 2.8 35.2 31.0 26.7 21.5 16.3 - 33.6 2.8 35.4 33.7 32.1 26.9 21.6 16.4 33.6 2.8 35.3 35.3 35.3 32.2 27.0 21.8 33.5 2.8 32.3 24.3 16.4 - - - 37.8 2.8 34.5 28.6 22.6 16.6 - - 36.4 2.8 36.8 32.8 28.7 22.7 16.7 - 35.0 2.8 36.9 35.9 34.9 28.9 22.9 16.9 34.9 2.8 36.8 36.8 36.8 35.1 29.1 23.1 34.9 2.8 37.2 30.5 23.8 17.0 - - 37.1 2.8 38.4 34.6 30.8 24.0 17.2 - 36.4 2.8 38.4 38.1 37.7 31.0 24.2 17.4 36.3 2.8 38.3 38.3 38.3 37.9 31.1 24.3 36.3 2.8 39.9 32.5 24.971 17.5 - - 37.8 2.8 39.9 36.3 32.8 25.2 17.7 - 37.7 2.8 39.9 39.9 39.9 33.0 25.4 17.8 37.7 2.8 39.9 39.9 39.9 39.9 33.1 25.5 37.7 2.8 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 85°F 22.3 19.3 16.3 - - - 27.6 23.8 20.0 16.3 - - 32.8 28.3 23.8 19.9 16.2 - 32.9 30.3 27.6 23.0 20.0 16.1 25.8 21.2 16.6 - - - 30.2 25.7 21.2 16.7 - - 34.6 30.2 25.8 21.2 16.7 - 34.7 32.6 30.4 25.2 21.3 16.7 34.9 34.9 34.9 30.4 25.8 21.3 29.4 23.2 17.0 - - - 32.9 27.7 22.4 17.1 - - 36.5 32.1 27.7 22.4 17.2 - 36.6 34.8 33.1 27.4 22.6 17.3 36.6 36.6 36.6 33.2 27.9 22.7 32.9 25.1 17.4 - - - 35.6 29.6 23.5 17.5 - - 38.3 34.0 29.7 23.7 17.7 - 38.4 37.1 35.9 29.6 23.9 17.9 38.4 38.4 38.4 36.1 30.1 24.1 38.3 31.5 24.7 17.9 - - 40.2 35.9 31.7 24.9 18.2 - 40.2 39.4 38.7 31.8 25.2 18.4 40.2 40.2 40.2 38.9 32.2 25.5 41.0 33.4 25.9 18.4 - - 42.0 37.8 33.7 26.2 18.7 - 42.0 41.7 41.4 34.0 26.5 19.0 42.0 42.0 42.0 41.8 34.3 26.9 105°F 21.0 17.8 14.7 - - - 25.8 22.0 18.2 14.4 - - 30.6 26.2 21.7 18.0 14.4 - 30.8 28.0 25.2 21.7 18.2 14.7 24.4 19.6 14.8 - - - 28.2 23.7 19.3 14.8 - - 32.0 27.9 23.7 19.3 14.9 - 32.2 30.2 28.1 23.8 19.4 15.1 32.1 32.1 32.1 28.3 24.0 19.7 27.7 21.3 14.9 - - - 30.6 25.5 20.3 15.2 - - 33.5 29.6 25.7 20.5 15.4 - 33.6 32.3 31.1 25.9 20.7 15.5 33.5 33.5 33.5 31.2 26.0 20.8 31.1 23.1 15.1 - - - 33.0 27.2 21.4 15.6 - - 34.9 31.3 27.7 21.8 15.9 - 34.9 34.5 34.0 28.0 21.9 15.9 34.9 34.9 34.9 34.2 28.0 21.9 35.4 28.9 22.4 16.0 - - 36.3 33.0 29.7 23.0 16.3 - 36.3 36.3 36.3 30.1 23.2 16.3 36.3 36.3 36.3 36.3 30.1 23.0 37.8 30.6 23.5 16.4 - - 37.7 34.7 31.7 24.3 16.8 - 37.7 37.7 37.7 32.2 24.5 16.7 37.7 37.7 37.7 37.7 32.1 24.0 66 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZR037 (3.0 Ton) Cooling (Continued) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 34.5 750 72 31.9 67 29.2 62 29.2 77 34.7 72 32.6 900 67 30.5 62 30.4 57 30.4 77 34.9 72 33.4 1050 67 31.8 62 31.7 57 31.7 77 35.2 72 34.1 1200 67 33.0 62 33.0 57 33.0 72 34.9 1350 67 34.3 62 34.3 57 34.2 72 35.6 1500 67 35.6 62 35.6 57 35.5 Total Input (kW)2 3.2 3.2 3.1 3.1 3.2 3.2 3.1 3.1 3.1 3.2 3.2 3.1 3.1 3.1 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 115°F 21.2 17.7 14.2 - - - 31.3 3.5 25.2 21.3 17.4 13.6 - - 29.5 3.5 29.1 24.9 20.7 17.1 13.5 - 27.6 3.5 29.2 26.6 24.0 20.6 17.2 13.9 27.5 3.5 24.1 19.1 14.0 - - - 31.7 3.5 27.3 22.8 18.4 13.9 - - 30.2 3.5 30.4 26.5 22.7 18.3 14.0 - 28.8 3.5 30.4 28.7 27.0 22.8 18.5 14.2 28.7 3.5 30.4 30.4 30.4 27.2 23.0 18.8 28.7 3.5 27.0 20.4 13.9 - - - 32.2 3.5 29.3 24.3 19.3 14.2 - - 31.0 3.5 31.7 28.2 24.7 19.6 14.5 - 29.9 3.5 31.7 30.9 30.1 24.9 19.7 14.6 29.9 3.5 31.7 31.7 31.7 30.2 25.0 19.8 29.8 3.5 29.9 21.8 13.7 - - - 32.6 3.5 31.4 25.8 20.2 14.6 - - 31.8 3.5 33.0 29.8 26.7 20.8 15.0 - 31.1 3.5 33.0 33.0 33.0 27.1 21.0 14.9 31.1 3.5 33.0 33.0 33.0 33.0 27.0 20.7 31.0 3.5 33.5 27.3 21.1 14.9 - - 32.6 3.5 34.3 31.5 28.6 22.1 15.5 - 32.2 3.5 34.3 34.3 34.3 29.2 22.2 15.3 32.2 3.5 34.2 34.2 34.2 34.2 29.0 21.6 32.2 3.5 35.6 28.8 22.0 15.2 - - 33.4 3.6 35.6 33.1 30.6 23.3 16.0 - 33.4 3.6 35.6 35.6 35.6 31.4 23.5 15.6 33.4 3.6 35.5 35.5 35.5 35.5 31.0 22.6 33.4 3.6 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 125°F 21.5 17.6 13.7 - - - 24.5 20.6 16.7 12.8 - - 27.6 23.7 19.7 16.2 12.6 - 27.5 25.2 22.8 19.5 16.3 13.0 23.9 18.6 13.2 - - - 26.3 21.9 17.5 13.0 - - 28.8 25.2 21.7 17.4 13.1 - 28.7 27.3 25.9 21.7 17.5 13.3 28.7 28.7 28.7 26.1 22.0 17.9 26.3 19.5 12.8 - - - 28.1 23.2 18.2 13.3 - - 29.9 26.8 23.7 18.6 13.6 - 29.9 29.5 29.1 23.9 18.8 13.6 29.8 29.8 29.8 29.2 24.0 18.7 28.7 20.5 12.4 - - - 29.9 24.4 19.0 13.6 - - 31.1 28.4 25.6 19.9 14.1 - 31.1 31.1 31.1 26.1 20.0 13.9 31.0 31.0 31.0 31.0 26.0 19.5 31.6 25.7 19.8 13.9 - - 32.2 29.9 27.6 21.1 14.6 - 32.2 32.2 32.2 28.3 21.3 14.2 32.2 32.2 32.2 32.2 28.0 20.3 33.4 27.0 20.6 14.1 - - 33.4 31.5 29.6 22.3 15.1 - 33.4 33.4 33.4 30.5 22.5 14.5 33.4 33.4 33.4 33.4 29.9 21.1 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 67","5167795-YTG-O-0120 ZR037 (3.0 Ton) Reheat Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 72 21.8 750 67 22.5 62 21.1 72 21.9 900 67 22.6 62 21.2 57 17.9 72 21.9 1050 67 22.7 62 21.2 57 18.0 72 22.0 1200 67 22.8 62 21.3 57 18.1 72 23.0 1350 67 23.6 62 22.1 57 18.7 72 23.9 1500 67 24.5 62 22.8 57 19.4 72 27.7 750 67 22.4 62 18.0 72 27.8 900 67 22.5 62 18.0 57 15.9 72 27.9 1050 67 22.6 62 18.1 57 16.0 72 28.0 1200 67 22.7 62 18.2 57 16.0 72 27.8 1350 67 22.6 62 18.1 57 15.9 72 27.7 1500 67 22.4 62 18.0 57 15.9 Total Input (kW)2 1.8 1.8 1.7 1.8 1.8 1.7 1.7 1.8 1.8 1.8 1.7 1.8 1.8 1.8 1.7 1.8 1.8 1.7 1.7 1.8 1.8 1.7 1.7 1.9 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 65 Total Capacity1 (MBh) Total Input (kW)2 35°F 6.3 5.2 4.0 - - 24.7 1.8 10.8 9.7 8.6 7.5 - 22.5 1.8 14.7 13.6 12.5 11.4 10.3 19.5 1.8 6.7 5.5 4.3 - - 24.8 1.8 11.6 10.4 9.2 8.1 - 22.5 1.8 15.8 14.6 13.4 12.2 11.0 19.6 1.8 16.6 15.4 14.3 13.1 11.9 16.9 1.8 7.1 5.9 4.6 - - 24.9 1.8 12.4 11.1 9.9 8.6 - 22.6 1.8 16.9 15.6 14.3 13.1 11.8 19.7 1.8 17.4 16.5 15.2 14.0 12.7 17.0 1.8 7.6 6.2 4.9 - - 25.0 1.8 13.2 11.8 10.5 9.2 - 22.7 1.8 17.9 16.6 15.3 13.9 12.6 19.7 1.8 18.1 17.6 16.2 14.9 13.5 17.1 1.8 8.3 6.8 5.3 - - 25.4 1.8 14.4 12.9 11.4 9.8 - 23.1 1.8 19.5 18.0 16.5 15.0 13.5 20.1 1.8 18.7 18.5 16.9 15.4 13.9 17.3 1.8 9.1 7.4 5.7 - - 25.8 1.8 15.6 13.9 12.2 10.5 - 23.5 1.8 21.1 19.4 17.7 16.0 14.3 20.4 1.8 19.4 19.4 17.7 16.0 14.3 17.6 1.8 55°F 6.4 5.3 4.2 - - 26.8 1.9 9.8 8.7 7.6 6.5 - 21.7 1.9 11.8 10.6 9.5 8.4 7.3 17.4 1.9 7.1 5.8 4.6 - - 26.6 1.9 10.9 9.6 8.4 7.1 - 21.5 1.9 13.0 11.8 10.5 9.3 8.0 17.3 1.9 14.5 13.2 12.0 10.7 9.5 15.3 1.9 7.8 6.4 5.0 - - 26.5 1.9 11.9 10.6 9.2 7.8 - 21.4 1.9 14.2 12.9 11.5 10.2 8.8 17.2 1.9 15.2 14.5 13.1 11.7 10.4 15.2 1.9 8.4 7.0 5.5 - - 26.3 1.9 13.0 11.5 10.0 8.5 - 21.2 1.9 15.5 14.0 12.5 11.0 9.6 17.1 1.9 16.0 15.7 14.3 12.8 11.3 15.1 1.9 8.7 7.2 5.7 - - 26.2 1.9 13.4 11.9 10.4 8.9 - 21.2 1.9 16.0 14.5 13.0 11.5 10.0 17.0 1.9 15.9 15.8 14.3 12.8 11.3 15.1 1.9 8.9 7.4 5.9 - - 26.1 1.9 13.8 12.2 10.7 9.2 - 21.1 1.9 16.4 14.9 13.4 11.9 10.4 16.9 1.9 15.9 15.9 14.3 12.8 11.3 15.0 1.9 Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 65 45°F 6.3 5.2 4.1 - - 10.3 9.2 8.1 7.0 - 13.2 12.1 11.0 9.9 8.8 6.9 5.7 4.5 - - 11.2 10.0 8.8 7.6 - 14.4 13.2 12.0 10.7 9.5 15.5 14.3 13.1 11.9 10.7 7.5 6.1 4.8 - - 12.2 10.8 9.5 8.2 - 15.6 14.2 12.9 11.6 10.3 16.3 15.5 14.2 12.9 11.6 8.0 6.6 5.2 - - 13.1 11.7 10.2 8.8 - 16.7 15.3 13.9 12.5 11.1 17.1 16.6 15.2 13.8 12.4 8.5 7.0 5.5 - - 13.9 12.4 10.9 9.3 - 17.7 16.2 14.7 13.2 11.7 17.3 17.1 15.6 14.1 12.6 9.0 7.4 5.8 - - 14.7 13.1 11.5 9.9 - 18.8 17.2 15.5 13.9 12.3 17.6 17.6 16.0 14.4 12.8 65°F 5.9 4.8 3.7 - - 9.4 8.3 7.2 6.1 - 11.6 10.5 9.4 8.4 7.3 6.4 5.2 4.0 - - 10.2 9.0 7.8 6.6 - 12.6 11.4 10.2 9.1 7.9 14.2 13.0 11.8 10.6 9.5 6.9 5.6 4.3 - - 10.9 9.7 8.4 7.1 - 13.5 12.3 11.0 9.7 8.5 14.6 14.0 12.7 11.4 10.2 7.4 6.0 4.6 - - 11.7 10.4 9.0 7.7 - 14.5 13.1 11.8 10.4 9.1 15.1 15.0 13.6 12.3 10.9 7.6 6.2 4.9 - - 12.2 10.8 9.4 8.0 - 15.0 13.7 12.3 10.9 9.5 15.1 15.0 13.6 12.2 10.9 7.9 6.5 5.1 - - 12.6 11.2 9.8 8.4 - 15.6 14.2 12.8 11.4 10.0 15.0 15.0 13.6 12.2 10.9 68 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZR037 (3.0 Ton) Reheat (Continued) Air on Evaporator Coil CFM WB (°F) 72 750 67 62 72 900 67 62 57 72 1050 67 62 57 72 1200 67 62 57 72 1350 67 62 57 72 1500 67 62 57 Total Capacity1 (MBh) 26.0 20.9 16.9 25.5 20.5 16.6 14.8 25.0 20.2 16.2 14.5 24.6 19.8 15.9 14.2 24.5 19.8 15.9 14.2 24.5 19.7 15.9 14.2 Total Input (kW)2 1.9 1.9 1.9 1.9 1.9 1.9 1.9 1.9 1.9 1.9 1.9 1.9 1.9 1.9 1.9 1.9 1.9 1.9 1.9 1.9 1.9 1.9 1.9 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 65 Total Capacity1 (MBh) Total Input (kW)2 75°F 5.3 4.3 3.2 - - 25.2 1.9 8.9 7.9 6.8 5.8 - 20.2 1.9 11.5 10.4 9.4 8.3 7.3 16.3 1.9 5.6 4.5 3.4 - - 24.4 1.9 9.4 8.3 7.2 6.1 - 19.6 1.9 12.1 11.0 9.9 8.8 7.7 15.8 1.9 13.9 12.8 11.7 10.6 9.5 14.2 2.0 6.0 4.8 3.6 - - 23.6 1.9 10.0 8.8 7.6 6.5 - 18.9 1.9 12.8 11.7 10.5 9.3 8.2 15.3 2.0 14.0 13.5 12.3 11.1 10.0 13.7 2.0 6.3 5.0 3.8 - - 22.9 1.9 10.5 9.3 8.0 6.8 - 18.3 1.9 13.5 12.3 11.0 9.8 8.6 14.8 2.0 14.2 14.2 13.0 11.7 10.5 13.3 2.0 6.5 5.3 4.0 - - 22.9 1.9 10.9 9.7 8.5 7.2 - 18.3 1.9 14.1 12.8 11.6 10.4 9.1 14.8 2.0 14.2 14.2 12.9 11.7 10.5 13.3 2.0 6.8 5.5 4.3 - - 22.9 1.9 11.4 10.1 8.9 7.6 - 18.4 1.9 14.7 13.4 12.2 10.9 9.7 14.9 2.0 14.2 14.2 12.9 11.7 10.4 13.3 2.0 Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 65 85°F 4.8 3.8 2.8 - - 8.5 7.5 6.5 5.5 - 11.3 10.3 9.3 8.3 7.3 4.9 3.9 2.8 - - 8.7 7.7 6.7 5.6 - 11.7 10.7 9.6 8.6 7.6 13.6 12.5 11.5 10.5 9.4 5.0 4.0 2.9 - - 9.0 7.9 6.9 5.8 - 12.1 11.0 10.0 8.9 7.8 13.4 13.0 11.9 10.9 9.8 5.2 4.1 3.0 - - 9.3 8.2 7.1 6.0 - 12.5 11.4 10.3 9.2 8.1 13.3 13.3 12.3 11.2 10.1 5.4 4.3 3.2 - - 9.7 8.6 7.5 6.4 - 13.1 12.0 10.9 9.8 8.7 13.3 13.3 12.3 11.2 10.0 5.7 4.5 3.4 - - 10.2 9.1 8.0 6.9 - 13.8 12.7 11.6 10.4 9.3 13.3 13.3 12.2 11.1 10.0 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 69","5167795-YTG-O-0120 ZR049 (4.0 Ton) Cooling Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) Total Input (kW)2 77 60.5 2.6 1000 72 55.0 2.6 67 49.5 2.5 62 48.1 2.5 77 60.5 2.6 72 55.8 2.6 1200 67 51.2 2.6 62 50.1 2.5 57 48.9 2.5 77 60.4 2.6 72 56.7 2.6 1400 67 52.9 2.6 62 52.0 2.6 57 51.2 2.6 77 60.3 2.6 72 57.5 2.6 1600 67 54.6 2.6 62 54.0 2.6 57 53.5 2.6 72 58.3 2.6 1800 67 56.3 2.6 62 56.0 2.6 57 55.7 2.6 72 59.1 2.6 2000 67 58.0 2.6 62 58.0 2.6 57 58.0 2.6 77 55.2 3.2 1000 72 49.9 3.2 67 44.6 3.1 62 44.6 3.1 77 54.8 3.2 72 50.6 3.2 1200 67 46.4 3.1 62 46.4 3.1 57 46.3 3.1 77 54.5 3.2 72 51.3 3.2 1400 67 48.2 3.2 62 48.1 3.2 57 48.1 3.2 77 54.2 3.2 72 52.0 3.2 1600 67 49.9 3.2 62 49.9 3.2 57 49.9 3.2 72 52.7 3.2 1800 67 51.7 3.2 62 51.6 3.2 57 51.6 3.2 72 53.4 3.2 2000 67 53.4 3.2 62 53.4 3.2 57 53.4 3.2 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 75°F 30.6 26.7 22.9 - - - 57.9 2.9 38.5 33.2 27.8 22.5 - - 52.5 2.9 46.3 39.6 32.8 27.9 22.5 - 47.1 2.8 46.3 42.1 37.8 31.1 27.7 22.6 46.3 2.8 35.1 29.2 23.3 - - - 57.7 2.9 41.9 35.6 29.379 23.1 - - 53.2 2.9 48.7 42.1 35.5 29.5 23.1 - 48.8 2.9 48.7 45.1 41.6 34.1 29.3 23.2 48.2 2.8 48.7 48.2 47.7 41.6 35.5 29.4 47.6 2.8 39.6 31.7 23.7 - - - 57.4 2.9 45.3 38.1 30.9 23.7 - - 54.0 2.9 51.0 44.6 38.1 31.1 23.7 - 50.5 2.9 51.0 48.2 45.3 37.2 30.9 23.7 50.1 2.9 51.0 50.8 50.6 45.3 38.1 31.0 49.6 2.9 44.1 34.1 24.1 - - - 57.2 2.9 48.7 40.6 32.4 24.3 - - 54.8 2.9 53.3 47.0 40.8 32.7 24.4 - 52.3 2.9 53.3 51.2 49.1 40.2 32.6 24.3 52.0 2.9 53.3 53.3 53.3 49.1 40.8 32.5 51.7 2.9 52.1 43.1 34.0 24.9 - - 55.5 2.9 55.7 49.5 43.4 34.2 25.0 - 54.0 2.9 55.7 54.3 52.8 43.2 34.2 24.9 53.8 2.9 55.7 55.7 55.7 52.8 43.4 34.0 53.7 2.9 55.6 45.5 35.498 25.5 - - 56.3 2.9 58.0 52.0 46.0 35.8 25.6 - 55.7 2.9 58.0 57.3 56.6 46.2 35.8 25.4 55.7 2.9 58.0 58.0 58.0 56.6 46.0 35.5 55.7 2.9 95°F 28.6 24.1 19.5 - - - 51.2 3.6 36.6 31.1 25.5 19.9 - - 47.0 3.6 44.6 38.0 31.4 25.9 20.3 - 42.7 3.5 44.6 41.0 37.4 31.8 26.2 20.7 42.7 3.5 33.6 26.8 20.1 - - - 51.1 3.6 40.0 33.5 27.033 20.6 - - 47.7 3.6 46.4 40.2 34.0 27.5 20.9 - 44.3 3.6 46.4 43.7 41.0 34.4 27.8 21.2 44.3 3.6 46.3 46.3 46.3 41.3 34.7 28.1 44.2 3.6 38.6 29.6 20.6 - - - 51.1 3.6 43.4 36.0 28.6 21.2 - - 48.5 3.6 48.2 42.4 36.6 29.1 21.6 - 45.9 3.6 48.1 46.3 44.5 37.0 29.4 21.8 45.9 3.6 48.1 48.1 48.1 44.8 37.2 29.5 45.9 3.6 43.5 32.3 21.2 - - - 51.0 3.6 46.7 38.4 30.1 21.8 - - 49.3 3.6 49.9 44.5 39.1 30.7 22.3 - 47.5 3.6 49.9 49.0 48.1 39.5 31.0 22.4 47.5 3.6 49.9 49.9 49.9 48.4 39.7 30.9 47.5 3.6 50.1 40.9 31.7 22.5 - - 50.0 3.6 51.7 46.7 41.7 32.3 22.9 - 49.2 3.6 51.6 51.6 51.6 42.1 32.5 23.0 49.1 3.6 51.6 51.6 51.6 51.6 42.1 32.4 49.1 3.6 53.4 43.3 33.246 23.1 - - 50.8 3.6 53.4 48.8 44.2 33.9 23.6 - 50.8 3.6 53.4 53.4 53.4 44.7 34.1 23.5 50.8 3.6 53.4 53.4 53.4 53.4 44.6 33.8 50.7 3.6 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 85°F 29.6 25.4 21.2 - - - 37.5 32.1 26.7 21.2 - - 45.5 38.8 32.1 26.9 21.4 - 45.5 41.5 37.6 31.5 27.0 21.6 34.3 28.0 21.7 - - - 40.9 34.6 28.2 21.8 - - 47.5 41.1 34.7 28.5 22.0 - 47.5 44.4 41.3 34.3 28.6 22.2 47.5 47.5 47.5 41.4 35.1 28.8 39.1 30.6 22.2 - - - 44.3 37.0 29.7 22.5 - - 49.6 43.5 37.3 30.1 22.7 - 49.6 47.2 44.9 37.1 30.2 22.8 49.6 49.6 49.6 45.1 37.7 30.2 43.8 33.2 22.6 - - - 47.7 39.5 31.3 23.1 - - 51.6 45.8 39.9 31.7 23.3 - 51.6 50.1 48.6 39.8 31.8 23.3 51.6 51.6 51.6 48.7 40.2 31.7 51.1 42.0 32.8 23.7 - - 53.7 48.1 42.5 33.3 24.0 - 53.7 53.0 52.2 42.6 33.4 23.9 53.7 53.7 53.7 52.4 42.8 33.2 54.5 44.4 34.4 24.3 - - 55.7 50.4 45.1 34.9 24.6 - 55.7 55.7 55.7 45.4 35.0 24.5 55.7 55.7 55.7 55.7 45.3 34.6 105°F 29.3 24.1 19.0 - - - 36.0 30.3 24.7 19.0 - - 42.7 36.5 30.4 24.8 19.2 - 42.7 39.4 36.1 30.6 25.1 19.6 33.6 26.4 19.1 - - - 39.0 32.5 26.0 19.5 - - 44.3 38.6 32.9 26.4 19.9 - 44.3 42.1 39.8 33.2 26.7 20.1 44.2 44.2 44.2 40.1 33.5 26.8 37.9 28.6 19.3 - - - 41.9 34.6 27.3 20.1 - - 45.9 40.7 35.4 28.0 20.5 - 45.9 44.7 43.5 35.9 28.3 20.6 45.9 45.9 45.9 43.8 36.0 28.2 42.2 30.8 19.4 - - - 44.9 36.8 28.7 20.6 - - 47.5 42.7 38.0 29.6 21.2 - 47.5 47.4 47.2 38.5 29.8 21.1 47.5 47.5 47.5 47.5 38.5 29.5 47.8 38.9 30.0 21.1 - - 49.2 44.8 40.5 31.1 21.8 - 49.1 49.1 49.1 41.2 31.4 21.7 49.1 49.1 49.1 49.1 41.1 30.9 50.8 41.1 31.3 21.6 - - 50.8 46.9 43.0 32.7 22.4 - 50.8 50.8 50.8 43.8 33.0 22.2 50.7 50.7 50.7 50.7 43.6 32.2 70 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZR049 (4.0 Ton) Cooling (Continued) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 47.3 1000 72 44.0 67 40.7 62 40.7 77 47.5 72 44.8 1200 67 42.2 62 42.2 57 42.1 77 47.6 72 45.7 1400 67 43.7 62 43.7 57 43.6 77 47.8 72 46.5 1600 67 45.2 62 45.1 57 45.1 72 47.3 1800 67 46.6 62 46.6 57 46.6 72 48.1 2000 67 48.1 62 48.1 57 48.1 Total Input (kW)2 4.0 4.0 4.0 4.0 4.0 4.0 4.0 4.0 4.0 4.0 4.0 4.0 4.0 4.0 4.0 4.0 4.0 4.0 4.0 4.0 4.0 4.0 4.0 4.0 4.0 4.0 4.0 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 115°F 30.0 24.2 18.4 - - - 43.3 4.4 35.4 29.6 23.9 18.2 - - 41.0 4.4 40.7 35.1 29.4 23.8 18.2 - 38.8 4.4 40.7 37.8 34.8 29.4 23.9 18.5 38.7 4.4 33.7 25.9 18.2 - - - 43.8 4.4 37.9 31.5 25.0 18.5 - - 41.9 4.4 42.2 37.0 31.8 25.3 18.8 - 40.1 4.4 42.2 40.4 38.7 32.1 25.5 18.9 40.1 4.4 42.1 42.1 42.1 38.9 32.2 25.6 40.0 4.4 37.3 27.6 17.9 - - - 44.2 4.4 40.5 33.3 26.1 18.9 - - 42.8 4.4 43.7 39.0 34.3 26.9 19.4 - 41.5 4.4 43.7 43.1 42.5 34.8 27.1 19.4 41.4 4.4 43.6 43.6 43.6 42.8 34.8 26.9 41.4 4.4 40.9 29.3 17.6 - - - 44.6 4.4 43.0 35.1 27.2 19.3 - - 43.7 4.4 45.2 41.0 36.8 28.4 20.1 - 42.8 4.4 45.1 45.1 45.1 37.6 28.7 19.9 42.8 4.4 45.1 45.1 45.1 45.1 37.4 28.1 42.7 4.4 45.6 37.0 28.3 19.7 - - 44.6 4.4 46.6 43.0 39.3 30.0 20.7 - 44.1 4.4 46.6 46.6 46.6 40.3 30.3 20.4 44.1 4.4 46.6 46.6 46.6 46.6 40.0 29.3 44.1 4.4 48.1 38.8 29.4 20.0 - - 45.5 4.5 48.1 44.9 41.7 31.5 21.3 - 45.5 4.5 48.1 48.1 48.1 43.0 31.9 20.8 45.5 4.5 48.1 48.1 48.1 48.1 42.5 30.6 45.4 4.5 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 125°F 30.7 24.3 17.9 - - - 34.8 28.9 23.1 17.3 - - 38.8 33.6 28.3 22.7 17.1 - 38.7 36.2 33.6 28.2 22.8 17.4 33.7 25.5 17.2 - - - 36.9 30.4 24.0 17.5 - - 40.1 35.4 30.8 24.3 17.7 - 40.1 38.8 37.6 31.0 24.4 17.8 40.0 40.0 40.0 37.7 31.0 24.4 36.6 26.6 16.5 - - - 39.1 32.0 24.9 17.8 - - 41.5 37.3 33.2 25.8 18.3 - 41.4 41.4 41.4 33.8 26.0 18.2 41.4 41.4 41.4 41.4 33.6 25.5 39.6 27.7 15.9 - - - 41.2 33.5 25.7 18.0 - - 42.8 39.2 35.6 27.3 18.9 - 42.8 42.8 42.8 36.6 27.6 18.6 42.7 42.7 42.7 42.7 36.3 26.7 43.3 35.0 26.6 18.3 - - 44.1 41.1 38.1 28.8 19.6 - 44.1 44.1 44.1 39.4 29.2 19.1 44.1 44.1 44.1 44.1 38.9 27.8 45.5 36.5 27.5 18.5 - - 45.5 43.0 40.5 30.3 20.2 - 45.5 45.5 45.5 42.2 30.8 19.5 45.4 45.4 45.4 45.4 41.5 29.0 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 71","5167795-YTG-O-0120 ZR49 (4.0 Ton) Reheat Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 72 34.9 1000 67 30.2 62 25.4 72 34.8 1200 67 30.1 62 25.3 57 23.8 72 34.7 1400 67 30.0 62 25.2 57 23.7 72 34.7 1600 67 29.9 62 25.2 57 23.6 72 34.3 1800 67 29.6 62 24.9 57 23.4 72 34.0 2000 67 29.3 62 24.7 57 23.1 72 36.9 1000 67 28.9 62 24.9 72 35.6 1200 67 27.9 62 24.0 57 21.4 72 34.3 1400 67 26.9 62 23.1 57 20.6 72 33.0 1600 67 25.8 62 22.2 57 19.8 72 32.9 1800 67 25.8 62 22.2 57 19.8 72 32.8 2000 67 25.7 62 22.1 57 19.7 Total Input (kW)2 2.4 2.4 2.4 2.4 2.4 2.4 2.4 2.4 2.4 2.4 2.4 2.4 2.4 2.4 2.4 2.4 2.4 2.4 2.4 2.4 2.4 2.4 2.4 2.6 2.5 2.5 2.6 2.5 2.5 2.5 2.6 2.5 2.5 2.5 2.5 2.5 2.5 2.5 2.5 2.5 2.5 2.5 2.5 2.5 2.5 2.5 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 65 Total Capacity1 (MBh) Total Input (kW)2 35°F 11.4 9.8 8.2 - - 35.9 2.5 15.8 14.2 12.6 11.0 - 29.5 2.5 18.7 17.1 15.5 13.9 12.2 25.1 2.4 12.0 10.3 8.6 - - 35.2 2.5 16.6 14.9 13.2 11.5 - 29.0 2.5 19.6 17.9 16.2 14.5 12.8 24.6 2.4 21.3 19.6 17.9 16.2 14.5 22.6 2.4 12.5 10.7 9.0 - - 34.5 2.5 17.4 15.6 13.8 12.0 - 28.4 2.5 20.5 18.7 16.9 15.2 13.4 24.2 2.4 22.4 20.5 18.7 17.0 15.2 22.2 2.4 13.1 11.2 9.4 - - 33.8 2.5 18.1 16.3 14.4 12.5 - 27.8 2.5 21.4 19.6 17.7 15.8 14.0 23.7 2.4 23.6 21.4 19.6 17.7 15.8 21.7 2.4 13.4 11.6 9.8 - - 33.6 2.5 18.6 16.8 15.0 13.2 - 27.7 2.5 22.0 20.2 18.4 16.6 14.8 23.5 2.4 23.4 22.1 20.3 18.5 16.7 21.6 2.4 13.7 12.0 10.2 - - 33.4 2.5 19.1 17.3 15.6 13.9 - 27.5 2.4 22.6 20.9 19.1 17.4 15.7 23.4 2.4 23.1 22.8 21.1 19.4 17.7 21.4 2.4 55°F 9.1 7.7 6.3 - - 34.2 2.7 13.6 12.2 10.7 9.3 - 26.5 2.6 16.4 15.0 13.5 12.1 10.7 22.4 2.6 9.7 8.2 6.7 - - 33.1 2.7 14.5 13.0 11.5 10.0 - 25.7 2.6 17.5 16.0 14.5 13.0 11.5 21.7 2.6 18.1 16.6 15.1 13.7 12.2 19.6 2.6 10.3 8.7 7.2 - - 31.9 2.7 15.3 13.8 12.3 10.8 - 24.8 2.6 18.5 17.0 15.5 13.9 12.4 20.9 2.6 19.0 17.7 16.2 14.6 13.1 18.9 2.6 10.8 9.3 7.7 - - 30.8 2.6 16.2 14.6 13.1 11.5 - 23.9 2.6 19.6 18.0 16.4 14.9 13.3 20.2 2.6 19.8 18.7 17.2 15.6 14.0 18.2 2.6 10.9 9.3 7.8 - - 30.4 2.6 16.3 14.8 13.2 11.7 - 23.6 2.6 19.7 18.2 16.6 15.1 13.6 19.9 2.6 19.8 18.9 17.4 15.9 14.3 18.0 2.6 10.9 9.4 8.0 - - 29.9 2.7 16.4 14.9 13.4 11.9 - 23.2 2.6 19.8 18.3 16.8 15.4 13.9 19.6 2.6 19.7 19.1 17.6 16.1 14.6 17.7 2.6 Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 65 45°F 10.3 8.7 7.2 - - 14.7 13.2 11.7 10.1 - 17.5 16.0 14.5 13.0 11.4 10.8 9.2 7.7 - - 15.5 13.9 12.4 10.8 - 18.5 16.9 15.4 13.8 12.2 19.7 18.1 16.5 14.9 13.4 11.4 9.7 8.1 - - 16.3 14.7 13.0 11.4 - 19.5 17.9 16.2 14.6 12.9 20.7 19.1 17.4 15.8 14.1 12.0 10.2 8.5 - - 17.2 15.5 13.7 12.0 - 20.5 18.8 17.1 15.4 13.6 21.7 20.1 18.4 16.7 14.9 12.1 10.5 8.8 - - 17.4 15.8 14.1 12.5 - 20.8 19.2 17.5 15.9 14.2 21.6 20.5 18.9 17.2 15.5 12.3 10.7 9.1 - - 17.7 16.1 14.5 12.9 - 21.2 19.6 18.0 16.4 14.8 21.4 20.9 19.3 17.8 16.2 65°F 8.3 7.0 5.7 - - 12.5 11.2 9.9 8.6 - 15.4 14.1 12.7 11.4 10.1 8.7 7.4 6.0 - - 13.2 11.9 10.5 9.2 - 16.2 14.9 13.5 12.2 10.8 17.2 15.8 14.5 13.2 11.8 9.2 7.8 6.4 - - 13.9 12.5 11.2 9.8 - 17.0 15.7 14.3 12.9 11.6 17.7 16.7 15.3 13.9 12.6 9.6 8.2 6.8 - - 14.6 13.2 11.8 10.4 - 17.9 16.5 15.1 13.7 12.3 18.2 17.5 16.1 14.7 13.3 9.5 8.2 6.8 - - 14.5 13.2 11.8 10.5 - 17.8 16.5 15.1 13.8 12.4 18.0 17.4 16.1 14.8 13.4 9.5 8.2 6.9 - - 14.5 13.2 11.9 10.6 - 17.8 16.5 15.2 13.9 12.6 17.7 17.4 16.1 14.8 13.5 72 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZR49 (4.0 Ton) Reheat (Continued) Air on Evaporator Coil CFM WB (°F) 72 1000 67 62 72 1200 67 62 57 72 1400 67 62 57 72 1600 67 62 57 72 1800 67 62 57 72 2000 67 62 57 Total Capacity1 (MBh) 31.5 24.2 20.0 30.5 23.5 19.4 17.7 29.6 22.7 18.8 17.2 28.6 22.0 18.2 16.6 27.8 21.3 17.7 16.1 27.0 20.7 17.1 15.7 Total Input (kW)2 2.8 2.7 2.7 2.8 2.7 2.7 2.7 2.8 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.8 2.7 2.7 2.7 2.8 2.7 2.7 2.7 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 65 Total Capacity1 (MBh) Total Input (kW)2 75°F 7.4 6.3 5.1 - - 28.8 2.9 11.5 10.3 9.1 7.9 - 21.8 2.9 14.3 13.1 12.0 10.8 9.6 17.6 2.8 7.7 6.5 5.3 - - 28.0 2.9 12.0 10.8 9.6 8.4 - 21.2 2.8 14.9 13.7 12.5 11.3 10.1 17.1 2.8 16.2 15.0 13.8 12.6 11.5 15.9 2.8 8.0 6.8 5.6 - - 27.2 2.9 12.4 11.2 10.0 8.8 - 20.6 2.8 15.5 14.3 13.1 11.9 10.7 16.7 2.8 16.4 15.7 14.5 13.3 12.0 15.4 2.8 8.3 7.1 5.9 - - 26.4 2.8 12.9 11.7 10.5 9.2 - 20.0 2.8 16.1 14.9 13.7 12.5 11.2 16.2 2.8 16.6 16.3 15.1 13.9 12.6 15.0 2.8 8.2 7.0 5.9 - - 25.2 2.9 12.7 11.6 10.4 9.3 - 19.1 2.8 15.9 14.8 13.6 12.5 11.3 15.4 2.8 16.1 16.0 14.8 13.7 12.5 14.3 2.8 8.1 7.0 5.9 - - 24.0 2.9 12.6 11.5 10.4 9.3 - 18.2 2.8 15.7 14.6 13.6 12.5 11.4 14.7 2.8 15.7 15.7 14.6 13.5 12.4 13.6 2.8 Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 65 85°F 6.6 5.5 4.5 - - 10.4 9.4 8.3 7.3 - 13.3 12.2 11.2 10.1 9.1 6.7 5.7 4.6 - - 10.7 9.7 8.6 7.5 - 13.7 12.6 11.6 10.5 9.5 15.3 14.2 13.2 12.1 11.1 6.9 5.8 4.8 - - 11.0 9.9 8.9 7.8 - 14.1 13.0 11.9 10.9 9.8 15.1 14.7 13.6 12.6 11.5 7.1 6.0 4.9 - - 11.3 10.2 9.1 8.1 - 14.4 13.4 12.3 11.2 10.2 15.0 15.0 14.1 13.0 11.9 6.9 5.9 4.9 - - 11.0 10.0 9.0 8.0 - 14.1 13.1 12.1 11.1 10.1 14.3 14.3 13.6 12.6 11.6 6.6 5.7 4.8 - - 10.7 9.8 8.9 8.0 - 13.7 12.8 11.9 11.0 10.1 13.6 13.6 13.1 12.2 11.3 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 73","5167795-YTG-O-0120 ZR061 (5.0 Ton) Cooling Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) Total Input (kW)2 77 72.9 3.5 1250 72 66.2 3.4 67 59.4 3.4 62 58.6 3.3 77 72.7 3.5 72 67.3 3.5 1500 67 61.8 3.4 62 61.2 3.4 57 60.6 3.4 77 72.5 3.5 72 68.3 3.5 1750 67 64.2 3.4 62 63.7 3.4 57 63.3 3.4 77 72.2 3.5 72 69.4 3.5 2000 67 66.6 3.5 62 66.3 3.5 57 66.0 3.4 72 70.5 3.5 2250 67 69.0 3.5 62 68.9 3.5 57 68.7 3.5 72 71.6 3.5 2500 67 71.5 3.5 62 71.4 3.5 57 71.4 3.5 77 64.7 4.3 1250 72 59.6 4.2 67 54.5 4.1 62 54.5 4.1 77 64.9 4.3 72 60.8 4.2 1500 67 56.7 4.1 62 56.6 4.1 57 56.6 4.1 77 65.0 4.3 72 61.9 4.2 1750 67 58.9 4.2 62 58.8 4.2 57 58.8 4.2 77 65.2 4.3 72 63.1 4.3 2000 67 61.0 4.2 62 61.0 4.2 57 60.9 4.2 72 64.3 4.3 2250 67 63.2 4.3 62 63.2 4.3 57 63.1 4.3 72 65.4 4.3 2500 67 65.4 4.3 62 65.3 4.3 57 65.3 4.3 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 75°F 38.6 33.2 27.8 - - - 68.8 3.9 47.9 41.2 34.5 27.8 - - 62.9 3.8 57.1 49.1 41.1 34.2 27.7 - 57.0 3.7 57.1 52.4 47.8 38.2 34.2 27.4 56.5 3.7 45.0 36.6 28.3 - - - 68.8 3.9 52.5 44.5 36.459 28.5 - - 64.0 3.8 60.0 52.3 44.6 36.4 28.5 - 59.2 3.8 60.0 56.4 52.8 42.4 36.6 28.5 58.9 3.8 60.0 60.0 60.0 52.8 44.7 36.5 58.6 3.8 51.3 40.1 28.8 - - - 68.7 3.9 57.1 47.8 38.5 29.1 - - 65.1 3.9 62.8 55.5 48.1 38.6 29.4 - 61.5 3.8 62.8 60.3 57.7 46.7 39.0 29.6 61.3 3.8 62.8 62.8 62.8 57.9 48.5 39.1 61.0 3.8 57.6 43.5 29.3 - - - 68.7 3.9 61.7 51.1 40.4 29.8 - - 66.3 3.9 65.7 58.6 51.6 40.8 30.3 - 63.8 3.8 65.7 64.2 62.7 50.9 41.3 30.7 63.6 3.8 65.7 65.7 65.7 63.1 52.4 41.7 63.4 3.8 66.3 54.4 42.4 30.5 - - 67.4 3.9 68.6 61.8 55.1 43.1 31.1 - 66.1 3.9 68.5 68.1 67.7 55.1 43.7 31.7 66.0 3.9 68.5 68.5 68.5 68.3 56.3 44.2 65.9 3.9 70.9 57.7 44.434 31.2 - - 68.5 3.9 71.5 65.0 58.5 45.3 32.0 - 68.4 3.9 71.4 71.4 71.4 59.4 46.1 32.8 68.4 3.9 71.4 71.4 71.4 71.4 60.1 46.8 68.3 3.9 95°F 37.4 31.4 25.4 - - - 60.1 4.8 45.9 39.0 32.0 25.0 - - 56.0 4.7 54.5 46.6 38.6 31.8 25.0 - 52.0 4.6 54.5 49.9 45.3 38.6 31.9 25.2 51.9 4.6 43.0 34.1 25.2 - - - 60.5 4.8 49.8 41.8 33.682 25.6 - - 57.2 4.7 56.7 49.4 42.1 34.0 25.8 - 54.0 4.6 56.6 53.6 50.6 42.4 34.2 26.0 53.9 4.6 56.6 56.6 56.6 50.7 42.5 34.2 53.8 4.6 48.6 36.9 25.1 - - - 60.9 4.8 53.7 44.6 35.4 26.2 - - 58.4 4.7 58.9 52.2 45.6 36.2 26.7 - 56.0 4.7 58.8 57.3 55.9 46.1 36.4 26.7 55.9 4.7 58.8 58.8 58.8 56.1 46.1 36.1 55.8 4.7 54.2 39.6 25.0 - - - 61.3 4.8 57.6 47.4 37.1 26.8 - - 59.6 4.8 61.0 55.1 49.1 38.4 27.6 - 58.0 4.7 61.0 61.0 61.0 49.9 38.7 27.4 57.9 4.7 60.9 60.9 60.9 60.9 49.8 38.0 57.9 4.7 61.5 50.2 38.8 27.4 - - 60.8 4.8 63.2 57.9 52.6 40.5 28.5 - 60.0 4.8 63.2 63.2 63.2 53.7 40.9 28.2 59.9 4.8 63.1 63.1 63.1 63.1 53.4 39.9 59.9 4.8 65.4 53.0 40.46 28.0 - - 62.0 4.8 65.4 60.8 56.1 42.7 29.3 - 62.0 4.8 65.3 65.3 65.3 57.5 43.2 28.9 61.9 4.8 65.3 65.3 65.3 65.3 57.1 41.9 61.9 4.8 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 85°F 38.0 32.3 26.6 - - - 46.9 40.1 33.2 26.4 - - 55.8 47.8 39.9 33.0 26.3 - 55.8 51.1 46.5 38.4 33.1 26.3 44.0 35.4 26.8 - - - 51.1 43.1 35.1 27.0 - - 58.3 50.8 43.4 35.2 27.2 - 58.3 55.0 51.7 42.4 35.4 27.2 58.3 58.3 58.3 51.8 43.6 35.4 50.0 38.5 27.0 - - - 55.4 46.2 36.9 27.7 - - 60.8 53.9 46.9 37.4 28.1 - 60.8 58.8 56.8 46.4 37.7 28.1 60.8 60.8 60.8 57.0 47.3 37.6 55.9 41.6 27.2 - - - 59.7 49.2 38.8 28.3 - - 63.4 56.9 50.3 39.6 28.9 - 63.3 62.6 61.9 50.4 40.0 29.0 63.3 63.3 63.3 62.3 51.1 39.9 63.9 52.3 40.6 28.9 - - 65.9 59.9 53.8 41.8 29.8 - 65.8 65.8 65.8 54.4 42.3 29.9 65.8 65.8 65.8 65.8 54.8 42.1 68.2 55.3 42.4 29.6 - - 68.4 62.9 57.3 44.0 30.7 - 68.4 68.4 68.4 58.4 44.6 30.8 68.3 68.3 68.3 68.3 58.6 44.3 105°F 38.1 31.2 24.4 - - - 45.0 38.0 30.9 23.9 - - 52.0 44.8 37.5 30.6 23.7 - 51.9 48.0 44.1 37.4 30.7 24.0 42.9 33.5 24.1 - - - 48.4 40.4 32.4 24.4 - - 54.0 47.4 40.8 32.7 24.7 - 53.9 51.5 49.1 41.0 32.9 24.8 53.8 53.8 53.8 49.3 41.2 33.0 47.7 35.7 23.8 - - - 51.8 42.9 33.9 25.0 - - 56.0 50.0 44.1 34.8 25.6 - 55.9 55.1 54.2 44.7 35.2 25.6 55.8 55.8 55.8 54.6 44.7 34.9 52.5 38.0 23.5 - - - 55.2 45.3 35.4 25.5 - - 58.0 52.7 47.4 36.9 26.5 - 57.9 57.9 57.9 48.4 37.4 26.5 57.9 57.9 57.9 57.9 48.3 36.9 58.6 47.8 36.9 26.1 - - 60.0 55.3 50.6 39.0 27.4 - 59.9 59.9 59.9 52.0 39.7 27.3 59.9 59.9 59.9 59.9 51.9 38.8 62.0 50.2 38.4 26.6 - - 62.0 58.0 53.9 41.1 28.3 - 61.9 61.9 61.9 55.7 41.9 28.1 61.9 61.9 61.9 61.9 55.5 40.7 74 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZR061 (5.0 Ton) Cooling (Continued) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 55.4 1250 72 52.5 67 49.5 62 49.3 77 56.1 72 53.7 1500 67 51.3 62 51.2 57 51.0 77 56.7 72 54.9 1750 67 53.1 62 53.0 57 52.9 77 57.4 72 56.2 2000 67 54.9 62 54.9 57 54.8 72 57.4 2250 67 56.8 62 56.7 57 56.7 72 58.7 2500 67 58.6 62 58.6 57 58.6 Total Input (kW)2 5.2 5.2 5.1 5.1 5.2 5.2 5.1 5.1 5.1 5.3 5.2 5.2 5.2 5.2 5.3 5.3 5.2 5.2 5.2 5.3 5.3 5.3 5.3 5.3 5.3 5.3 5.3 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 115°F 38.8 31.1 23.4 - - - 50.8 5.7 44.2 37.0 29.9 22.7 - - 48.9 5.6 49.5 42.9 36.4 29.4 22.5 - 47.0 5.6 49.3 46.1 42.9 36.1 29.4 22.7 46.8 5.6 42.8 32.8 22.9 - - - 51.7 5.7 47.1 39.1 31.2 23.2 - - 50.2 5.7 51.3 45.4 39.4 31.5 23.5 - 48.7 5.6 51.2 49.4 47.7 39.7 31.7 23.7 48.5 5.6 51.0 51.0 51.0 47.9 39.9 31.8 48.2 5.6 46.8 34.6 22.4 - - - 52.6 5.7 50.0 41.2 32.5 23.7 - - 51.4 5.7 53.1 47.8 42.5 33.5 24.4 - 50.3 5.7 53.0 52.8 52.6 43.2 33.9 24.6 50.1 5.7 52.9 52.9 52.9 52.9 43.4 33.8 50.0 5.7 50.8 36.3 21.9 - - - 53.5 5.8 52.9 43.3 33.8 24.2 - - 52.7 5.7 54.9 50.3 45.6 35.5 25.4 - 51.9 5.7 54.9 54.9 54.9 46.8 36.1 25.5 51.8 5.7 54.8 54.8 54.8 54.8 46.9 35.7 51.7 5.7 55.8 45.4 35.1 24.7 - - 54.0 5.8 56.8 52.7 48.7 37.5 26.4 - 53.5 5.8 56.7 56.7 56.7 50.3 38.4 26.4 53.5 5.8 56.7 56.7 56.7 56.7 50.4 37.6 53.5 5.8 58.7 47.5 36.4 25.2 - - 55.3 5.8 58.6 55.2 51.7 39.5 27.3 - 55.1 5.8 58.6 58.6 58.6 53.9 40.6 27.4 55.2 5.8 58.6 58.6 58.6 58.6 53.9 39.6 55.3 5.8 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 125°F 39.5 30.9 22.4 - - - 43.3 36.0 28.8 21.6 - - 47.0 41.1 35.2 28.3 21.3 - 46.8 44.2 41.7 34.9 28.2 21.5 42.7 32.2 21.7 - - - 45.7 37.8 29.9 22.0 - - 48.7 43.4 38.1 30.2 22.3 - 48.5 47.4 46.3 38.4 30.4 22.5 48.2 48.2 48.2 46.5 38.6 30.6 45.8 33.5 21.1 - - - 48.1 39.5 31.0 22.5 - - 50.3 45.6 41.0 32.1 23.3 - 50.1 50.1 50.1 41.8 32.7 23.5 50.0 50.0 50.0 50.0 42.0 32.6 49.0 34.7 20.4 - - - 50.5 41.3 32.1 22.9 - - 51.9 47.9 43.8 34.1 24.3 - 51.8 51.8 51.8 45.2 34.9 24.5 51.7 51.7 51.7 51.7 45.4 34.5 52.9 43.0 33.2 23.4 - - 53.5 50.1 46.7 36.0 25.3 - 53.5 53.5 53.5 48.6 37.1 25.6 53.5 53.5 53.5 53.5 48.9 36.5 55.3 44.8 34.3 23.8 - - 55.1 52.3 49.5 37.9 26.3 - 55.2 55.2 55.2 52.0 39.3 26.6 55.3 55.3 55.3 55.3 52.3 38.4 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 75","5167795-YTG-O-0120 ZR061 (5.0 Ton) Reheat Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 72 29.0 1250 67 28.0 62 26.9 72 28.6 1500 67 27.6 62 26.7 57 25.5 72 28.1 1750 67 27.3 62 26.5 57 25.4 72 27.7 2000 67 27.0 62 26.3 57 25.2 72 27.8 2250 67 27.0 62 26.4 57 25.2 72 27.9 2500 67 27.1 62 26.4 57 25.3 72 36.3 1250 67 29.8 62 21.7 72 37.3 1500 67 30.6 62 22.3 57 21.3 72 38.3 1750 67 31.5 62 22.9 57 21.9 72 39.3 2000 67 32.3 62 23.5 57 22.4 72 39.1 2250 67 32.1 62 23.4 57 22.3 72 38.9 2500 67 32.0 62 23.3 57 22.2 Total Input (kW)2 2.8 2.8 2.8 2.8 2.8 2.8 2.9 2.8 2.8 2.8 2.9 2.8 2.8 2.8 2.9 2.8 2.8 2.8 2.8 2.8 2.8 2.8 2.8 3.1 3.0 3.0 3.1 3.0 3.0 2.9 3.1 3.0 3.0 2.9 3.1 3.0 3.0 2.9 3.1 3.0 2.9 2.9 3.1 3.0 2.9 2.9 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 65 Total Capacity1 (MBh) Total Input (kW)2 35°F - - - - - 32.7 3.0 6.7 6.0 5.3 4.6 - 28.9 2.9 14.2 13.5 12.7 12.0 11.3 24.3 2.9 - - - - - 32.9 3.0 7.5 6.8 6.0 5.3 - 29.1 2.9 16.0 15.3 14.6 13.8 13.1 24.5 2.9 19.2 18.5 17.8 17.1 16.3 23.4 2.9 - - - - - 33.2 3.0 8.2 7.5 6.7 6.0 - 29.4 2.9 17.9 17.1 16.4 15.7 14.9 24.7 2.9 22.2 20.8 20.1 19.4 18.6 23.6 2.9 - - - - - 33.5 3.0 9.0 8.2 7.5 6.7 - 29.6 2.9 19.7 19.0 18.2 17.5 16.7 24.9 2.9 25.1 23.2 22.4 21.7 20.9 23.8 2.9 - - - - - 33.5 2.9 9.4 8.6 7.9 7.1 - 29.6 2.9 22.8 21.1 20.3 19.6 18.8 24.9 2.9 25.2 24.2 23.5 22.7 22.0 23.8 2.9 - - - - - 33.4 2.9 9.8 9.1 8.3 7.5 - 29.5 2.9 25.9 23.2 22.4 21.7 20.9 24.9 2.9 25.3 25.3 24.5 23.8 23.0 23.7 2.9 55°F 2.7 2.0 1.4 - - 35.8 3.2 5.9 5.3 4.7 4.0 - 28.5 3.1 10.5 9.9 9.2 8.6 8.0 20.7 3.1 3.7 2.8 1.8 - - 36.4 3.2 8.0 7.1 6.2 5.2 - 28.9 3.1 14.2 13.3 12.3 11.4 10.4 21.1 3.1 15.5 14.5 13.6 12.7 11.7 19.9 3.1 4.7 3.5 2.2 - - 37.0 3.2 10.2 8.9 7.7 6.4 - 29.4 3.1 17.9 16.7 15.4 14.1 12.9 21.4 3.1 19.0 18.3 17.0 15.8 14.5 20.2 3.1 5.7 4.2 2.6 - - 37.5 3.2 12.3 10.8 9.2 7.6 - 29.9 3.1 21.6 20.1 18.5 16.9 15.4 21.7 3.1 22.4 22.0 20.4 18.9 17.3 20.5 3.1 6.5 4.7 3.0 - - 37.7 3.2 13.9 12.1 10.4 8.6 - 30.0 3.1 22.5 21.7 19.9 18.2 16.4 21.8 3.1 22.3 22.1 20.4 18.6 16.9 20.6 3.1 7.2 5.2 3.3 - - 37.9 3.2 15.4 13.5 11.6 9.7 - 30.1 3.1 23.3 23.3 21.4 19.4 17.5 21.9 3.1 22.2 22.2 20.3 18.3 16.4 20.7 3.1 Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 65 45°F 0.9 0.3 - - - 6.3 5.7 5.0 4.3 - 12.3 11.7 11.0 10.3 9.6 1.2 0.3 - - - 7.8 6.9 6.1 5.3 - 15.1 14.3 13.4 12.6 11.8 17.4 16.5 15.7 14.9 14.0 1.4 0.4 - - - 9.2 8.2 7.2 6.2 - 17.9 16.9 15.9 14.9 13.9 20.6 19.6 18.6 17.6 16.6 1.6 0.4 - - - 10.6 9.5 8.3 7.2 - 20.7 19.5 18.4 17.2 16.0 23.8 22.6 21.4 20.3 19.1 1.7 0.5 - - - 11.6 10.4 9.1 7.9 - 22.6 21.4 20.1 18.9 17.6 23.7 23.2 21.9 20.7 19.4 1.9 0.5 - - - 12.6 11.3 9.9 8.6 - 24.6 23.2 21.9 20.6 19.2 23.7 23.7 22.4 21.1 19.7 65°F 1.7 1.3 0.8 - - 4.4 3.9 3.5 3.1 - 8.2 7.8 7.3 6.9 6.5 2.5 1.8 1.0 - - 6.5 5.8 5.0 4.3 - 12.2 11.5 10.7 10.0 9.2 13.3 12.5 11.8 11.0 10.3 3.4 2.3 1.3 - - 8.7 7.6 6.5 5.5 - 16.3 15.2 14.2 13.1 12.0 16.9 16.6 15.5 14.5 13.4 4.2 2.8 1.5 - - 10.8 9.4 8.1 6.7 - 20.3 18.9 17.6 16.2 14.8 20.5 20.6 19.3 17.9 16.5 4.8 3.2 1.7 - - 12.4 10.8 9.3 7.7 - 21.1 20.4 18.9 17.3 15.7 20.6 20.7 19.1 17.5 16.0 5.4 3.6 1.9 - - 14.0 12.2 10.5 8.7 - 21.9 21.9 20.2 18.4 16.7 20.7 20.7 18.9 17.2 15.4 76 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZR061 (5.0 Ton) Reheat (Continued) Air on Evaporator Coil CFM WB (°F) 72 1250 67 62 72 1500 67 62 57 72 1750 67 62 57 72 2000 67 62 57 72 2250 67 62 57 72 2500 67 62 57 Total Capacity1 (MBh) 35.3 27.2 19.7 35.5 27.2 19.8 18.5 35.6 27.3 19.9 18.6 35.7 27.4 19.9 18.6 36.3 27.9 20.2 18.9 36.9 28.3 20.6 19.2 Total Input (kW)2 3.3 3.2 3.2 3.3 3.2 3.2 3.2 3.3 3.2 3.2 3.2 3.3 3.2 3.2 3.2 3.3 3.2 3.2 3.2 3.3 3.2 3.2 3.2 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 65 Total Capacity1 (MBh) Total Input (kW)2 75°F 0.7 0.5 0.2 - - 34.9 3.3 2.8 2.6 2.4 2.1 - 25.8 3.3 5.9 5.7 5.4 5.2 5.0 18.7 3.3 1.4 0.8 0.3 - - 34.5 3.3 5.0 4.4 3.9 3.3 - 25.5 3.3 10.3 9.7 9.2 8.6 8.1 18.5 3.3 11.1 10.5 10.0 9.4 8.9 17.1 3.3 2.0 1.2 0.3 - - 34.2 3.3 7.1 6.3 5.4 4.6 - 25.3 3.3 14.6 13.8 12.9 12.0 11.2 18.3 3.3 14.9 14.9 14.0 13.2 12.3 16.9 3.3 2.7 1.5 0.3 - - 33.9 3.3 9.3 8.1 7.0 5.8 - 25.0 3.3 19.0 17.8 16.6 15.5 14.3 18.1 3.3 18.6 19.3 18.1 16.9 15.8 16.7 3.3 3.1 1.8 0.4 - - 34.9 3.3 10.9 9.5 8.1 6.8 - 25.7 3.4 19.8 19.2 17.8 16.4 15.0 18.6 3.3 18.9 19.2 17.9 16.5 15.1 17.2 3.3 3.6 2.0 0.4 - - 35.8 3.3 12.5 10.9 9.3 7.7 - 26.5 3.4 20.6 20.6 19.0 17.4 15.8 19.2 3.3 19.2 19.2 17.6 16.0 14.4 17.7 3.3 Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 65 85°F - - - - - 1.3 1.3 1.2 1.1 - 3.7 3.6 3.6 3.5 3.4 0.2 - - - - 3.5 3.1 2.7 2.4 - 8.3 8.0 7.6 7.2 6.9 8.9 8.5 8.2 7.8 7.4 0.7 0.0 - - - 5.6 5.0 4.3 3.6 - 13.0 12.3 11.6 11.0 10.3 12.8 13.2 12.6 11.9 11.2 1.1 0.2 - - - 7.8 6.8 5.8 4.9 - 17.6 16.7 15.7 14.7 13.7 16.7 16.7 16.7 16.0 15.0 1.5 0.3 - - - 9.4 8.2 7.0 5.8 - 18.4 17.9 16.7 15.5 14.3 17.2 17.2 16.6 15.4 14.2 1.8 0.4 - - - 11.0 9.6 8.2 6.7 - 19.2 19.2 17.8 16.3 14.9 17.7 17.7 16.3 14.9 13.5 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 77","5167795-YTG-O-0120 ZR078 (6.5 Ton) Cooling Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) Total Input (kW)2 77 99.9 5.1 1625 72 91.5 5.0 67 83.0 5.0 62 72.4 4.9 77 106.5 5.1 72 97.5 5.1 1950 67 88.5 5.1 62 77.2 5.0 57 78.2 5.0 77 113.1 5.2 72 103.5 5.2 2275 67 93.9 5.1 62 81.9 5.1 57 83.1 5.1 77 119.7 5.3 72 109.5 5.2 2600 67 99.4 5.2 62 86.7 5.1 57 87.9 5.2 72 109.6 5.2 2925 67 99.5 5.1 62 86.8 5.1 57 88.0 5.1 72 109.7 5.1 3250 67 99.6 5.1 62 86.9 5.0 57 88.0 5.0 77 81.2 6.5 1625 72 75.9 6.5 67 70.7 6.4 62 64.9 6.4 77 87.0 6.6 72 81.4 6.5 1950 67 75.8 6.5 62 69.7 6.4 57 63.0 6.5 77 92.9 6.7 72 87.0 6.6 2275 67 81.0 6.6 62 74.4 6.5 57 67.3 6.5 77 98.8 6.7 72 92.5 6.7 2600 67 86.1 6.6 62 79.1 6.6 57 71.5 6.6 72 90.8 6.6 2925 67 84.5 6.6 62 77.6 6.5 57 70.2 6.6 72 89.1 6.6 3250 67 83.0 6.5 62 76.2 6.5 57 68.9 6.5 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 75°F 39.3 33.2 27.1 - - - 90.5 5.8 50.3 44.2 38.1 32.1 - - 83.7 5.7 61.3 55.2 49.2 43.1 37.0 - 76.9 5.7 72.4 70.1 60.9 54.9 48.8 42.7 68.7 5.7 45.5 37.9 30.3 - - - 96.8 5.9 57.8 50.2 42.6 35.1 - - 89.5 5.8 70.1 62.5 54.9 47.4 39.8 - 82.2 5.8 77.2 75.6 68.1 60.5 52.9 45.4 73.4 5.7 78.2 78.2 72.6 65.0 57.5 49.9 70.6 5.7 51.6 42.6 33.5 - - - 103.0 5.9 65.2 56.2 47.1 38.0 - - 95.2 5.9 78.8 69.8 60.7 51.6 42.6 - 87.5 5.8 81.9 81.2 75.2 66.2 57.1 48.0 78.1 5.8 83.1 83.1 80.3 71.2 62.1 53.1 75.2 5.8 57.8 47.3 36.7 - - - 109.3 6.0 72.7 62.2 51.6 41.0 - - 101.0 6.0 87.6 77.0 66.5 55.9 45.3 - 92.8 5.9 86.7 86.7 82.4 71.8 61.3 50.7 82.9 5.9 87.9 87.9 87.9 77.4 66.8 56.2 79.7 5.9 74.8 64.0 53.1 42.2 - - 100.2 5.9 91.9 79.3 68.4 57.5 46.7 - 92.0 5.9 86.8 86.8 84.6 73.8 62.9 52.0 82.2 5.8 88.0 88.0 88.0 77.1 66.2 55.3 79.1 5.8 76.9 65.7 54.6 43.4 - - 99.4 5.8 96.1 81.5 70.3 59.1 48.0 - 91.3 5.8 86.9 86.9 86.9 75.7 64.5 53.4 81.5 5.8 88.0 88.0 88.0 76.8 65.6 54.4 78.5 5.8 95°F 34.6 28.4 22.3 - - - 76.9 7.3 45.6 39.5 33.3 27.2 - - 70.8 7.3 56.7 50.5 44.4 38.2 32.1 - 64.7 7.2 64.9 63.3 54.3 48.1 42.0 35.8 59.4 7.2 40.1 32.5 25.0 - - - 81.8 7.4 52.5 45.0 37.5 30.0 - - 75.3 7.4 64.9 57.4 49.9 42.4 34.9 - 68.8 7.3 69.7 68.6 61.0 53.5 46.0 38.5 63.2 7.3 63.0 63.0 58.6 51.1 43.5 36.0 61.6 7.3 45.5 36.7 27.8 - - - 86.7 7.5 59.3 50.5 41.6 32.8 - - 79.8 7.5 73.2 64.3 55.4 46.6 37.7 - 73.0 7.4 74.4 73.8 67.8 59.0 50.1 41.2 67.0 7.3 67.3 67.3 65.1 56.2 47.3 38.5 65.2 7.4 51.0 40.8 30.6 - - - 91.6 7.6 66.2 56.0 45.8 35.6 - - 84.3 7.6 81.4 71.2 61.0 50.8 40.5 - 77.1 7.5 79.1 79.1 74.6 64.4 54.2 43.9 70.8 7.4 71.5 71.5 71.5 61.3 51.1 40.9 68.9 7.4 68.3 57.6 47.0 36.3 - - 83.1 7.5 82.2 73.2 62.6 51.9 41.3 - 75.9 7.4 77.6 77.6 75.4 64.7 54.1 43.4 69.7 7.4 70.2 70.2 70.2 59.6 48.9 38.3 67.9 7.4 70.4 59.3 48.2 37.1 - - 81.8 7.4 83.0 75.3 64.2 53.1 42.0 - 74.8 7.4 76.2 76.2 76.2 65.1 54.0 42.9 68.6 7.3 68.9 68.9 68.9 57.8 46.8 35.7 66.9 7.3 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 85°F 36.9 30.8 24.7 - - - 48.0 41.8 35.7 29.6 - - 59.0 52.9 46.8 40.7 34.5 - 68.7 66.7 57.6 51.5 45.4 39.3 42.8 35.2 27.7 - - - 55.1 47.6 40.0 32.5 - - 67.5 60.0 52.4 44.9 37.3 - 73.4 72.1 64.6 57.0 49.5 41.9 70.6 70.6 65.6 58.0 50.5 43.0 48.6 39.6 30.7 - - - 62.3 53.3 44.4 35.4 - - 76.0 67.0 58.1 49.1 40.1 - 78.1 77.5 71.5 62.6 53.6 44.6 75.2 75.2 72.7 63.7 54.7 45.8 54.4 44.0 33.6 - - - 69.5 59.1 48.7 38.3 - - 84.5 74.1 63.7 53.3 42.9 - 82.9 82.9 78.5 68.1 57.7 47.3 79.7 79.7 79.7 69.3 59.0 48.6 71.6 60.8 50.0 39.3 - - 87.0 76.3 65.5 54.7 44.0 - 82.2 82.2 80.0 69.3 58.5 47.7 79.1 79.1 79.1 68.3 57.6 46.8 73.7 62.5 51.4 40.3 - - 89.5 78.4 67.3 56.1 45.0 - 81.5 81.5 81.5 70.4 59.3 48.1 78.5 78.5 78.5 67.3 56.2 45.1 105°F 31.0 26.2 20.1 - - - 43.2 37.1 31.0 24.8 - - 55.3 47.9 41.8 35.7 29.6 - 59.4 58.5 49.9 43.8 37.7 31.6 37.4 30.0 22.6 - - - 49.6 42.2 34.8 27.4 - - 61.8 54.4 47.0 39.6 32.1 - 63.2 62.6 56.1 48.7 41.3 33.9 61.6 61.4 55.5 48.1 40.6 33.2 43.8 33.8 25.1 - - - 56.0 47.3 38.6 29.9 - - 68.3 60.9 52.2 43.5 34.7 - 67.0 66.7 62.3 53.6 44.9 36.2 65.2 65.1 61.6 52.9 44.2 35.5 50.2 37.6 27.6 - - - 62.5 52.5 42.5 32.5 - - 74.7 67.3 57.3 47.3 37.3 - 70.8 70.8 68.5 58.5 48.5 38.5 68.9 68.9 67.7 57.7 47.7 37.7 64.7 54.2 43.8 33.3 - - 74.8 69.1 59.1 48.7 38.2 - 69.7 69.7 68.6 58.1 47.7 37.2 67.9 67.9 67.3 56.8 46.4 35.9 66.9 56.0 45.1 34.2 - - 74.8 70.9 60.9 50.0 39.1 - 68.6 68.6 68.6 57.7 46.8 35.9 66.9 66.9 66.9 56.0 45.1 34.2 78 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZR078 (6.5 Ton) Cooling (Continued) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 72.6 1625 72 65.6 67 58.6 62 53.8 77 76.5 72 69.1 1950 67 61.8 62 56.7 57 60.1 77 80.4 72 72.7 2275 67 64.9 62 59.6 57 63.2 77 84.3 72 76.2 2600 67 68.1 62 62.5 57 66.3 72 75.4 2925 67 67.3 62 61.8 57 65.5 72 74.5 3250 67 66.6 62 61.1 57 64.8 Total Input (kW)2 8.1 8.1 8.1 8.0 8.2 8.2 8.2 8.1 8.1 8.4 8.3 8.3 8.2 8.2 8.5 8.4 8.4 8.3 8.3 8.3 8.3 8.2 8.2 8.3 8.2 8.1 8.1 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 115°F 27.5 24.0 18.0 - - - 68.3 9.0 40.7 34.7 28.6 22.5 - - 60.4 8.9 54.0 45.3 39.2 33.1 27.1 - 52.6 8.9 53.8 53.8 45.6 39.5 33.4 27.4 48.2 8.8 34.8 27.5 20.2 - - - 71.2 9.1 46.7 39.4 32.1 24.8 - - 63.0 9.0 58.7 51.4 44.0 36.7 29.4 - 54.7 9.0 56.7 56.7 51.2 43.9 36.6 29.3 50.2 8.9 60.1 59.7 52.4 45.1 37.7 30.4 58.7 8.9 42.1 31.0 22.4 - - - 74.1 9.2 52.7 44.2 35.6 27.1 - - 65.5 9.2 63.4 57.4 48.9 40.3 31.8 - 56.9 9.1 59.6 59.6 56.8 48.3 39.7 31.2 52.2 9.0 63.2 63.0 58.1 49.6 41.0 32.5 61.2 9.0 49.4 34.4 24.6 - - - 77.1 9.3 58.8 49.0 39.2 29.4 - - 68.1 9.3 68.1 63.5 53.7 43.9 34.1 - 59.1 9.2 62.5 62.5 62.5 52.7 42.9 33.1 54.2 9.1 66.3 66.3 63.9 54.1 44.3 34.5 63.6 9.1 61.1 50.8 40.6 30.3 - - 67.6 9.2 67.3 65.0 55.7 45.4 35.1 - 58.7 9.2 61.8 61.8 61.8 51.5 41.3 31.0 53.8 9.0 65.5 65.5 64.3 54.1 43.8 33.6 63.2 9.0 63.4 52.7 42.0 31.3 - - 67.2 9.1 66.6 66.6 57.6 46.9 36.2 - 58.4 9.1 61.1 61.1 61.1 50.4 39.7 28.9 53.5 8.9 64.8 64.8 64.8 54.1 43.4 32.7 62.7 9.0 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 125°F 24.0 21.5 15.8 - - - 38.3 32.2 26.2 20.2 - - 52.6 42.6 36.6 30.6 24.6 - 48.2 48.2 41.2 35.2 29.2 23.1 33.0 25.0 17.8 - - - 43.9 36.6 29.4 22.2 - - 54.7 48.3 41.1 33.9 26.7 - 50.2 50.2 46.3 39.1 31.9 24.7 58.7 58.0 49.3 42.1 34.8 27.6 42.0 28.4 19.7 - - - 49.4 41.0 32.6 24.2 - - 56.9 54.0 45.6 37.2 28.8 - 52.2 52.2 51.4 43.0 34.6 26.2 61.2 60.8 54.7 46.3 37.9 29.5 51.0 31.8 21.6 - - - 55.0 45.4 35.9 26.3 - - 59.1 59.1 50.1 40.5 30.9 - 54.2 54.2 54.2 46.8 37.2 27.7 63.6 63.6 60.0 50.5 40.9 31.3 57.5 47.4 37.4 27.3 - - 58.7 58.7 52.2 42.1 32.1 - 53.8 53.8 53.8 44.9 34.9 24.8 63.2 63.2 61.4 51.3 41.3 31.2 59.9 49.4 38.9 28.3 - - 58.4 58.4 54.3 43.7 33.2 - 53.5 53.5 53.5 43.0 32.5 22.0 62.7 62.7 62.7 52.2 41.7 31.2 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 79","5167795-YTG-O-0120 ZR078 (6.5 Ton) Reheat Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 72 31.6 1625 67 32.2 62 28.5 72 36.1 1950 67 36.7 62 32.6 57 34.2 72 40.5 2275 67 41.2 62 36.7 57 38.3 72 45.0 2600 67 45.7 62 40.8 57 42.5 72 42.5 2925 67 43.2 62 38.5 57 40.2 72 40.0 3250 67 40.6 62 36.2 57 37.9 72 38.2 1625 67 38.2 62 35.5 72 38.4 1950 67 38.4 62 35.7 57 34.7 72 38.6 2275 67 38.6 62 35.9 57 34.9 72 38.8 2600 67 38.9 62 36.1 57 35.1 72 39.0 2925 67 39.1 62 36.3 57 35.3 72 39.2 3250 67 39.3 62 36.5 57 35.5 Total Input (kW)2 4.5 4.6 4.4 4.3 4.5 4.3 4.4 4.2 4.3 4.2 4.2 4.1 4.2 4.0 4.1 4.0 4.1 4.0 4.0 3.9 4.0 3.9 4.0 5.7 5.1 5.3 5.5 4.9 5.1 5.1 5.2 4.7 4.9 4.8 5.0 4.4 4.6 4.6 5.2 4.6 4.8 4.8 5.3 4.8 5.0 5.0 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 65 Total Capacity1 (MBh) Total Input (kW)2 35°F 1.6 1.5 1.5 - - 34.9 5.1 1.5 1.5 1.4 1.4 - 35.2 4.9 1.6 1.6 1.5 1.5 1.4 32.0 4.9 2.2 1.6 0.9 - - 37.2 4.9 6.6 5.9 5.3 4.6 - 37.6 4.7 10.8 10.1 9.4 8.8 8.1 34.2 4.7 17.1 16.4 15.8 15.1 14.5 34.5 4.7 2.9 1.7 0.4 - - 39.6 4.7 11.6 10.4 9.1 7.8 - 39.9 4.5 19.9 18.6 17.4 16.1 14.8 36.3 4.5 29.8 29.5 28.2 26.9 25.7 36.6 4.5 3.6 1.7 -0.1 - - 41.9 4.5 16.7 14.8 12.9 11.1 - 42.3 4.3 29.0 27.1 25.3 23.4 21.6 38.4 4.3 42.5 42.5 40.6 38.7 36.9 38.8 4.4 4.6 2.8 1.0 - - 40.8 4.6 17.5 15.7 13.9 12.1 - 41.1 4.4 31.6 29.1 27.3 25.5 23.7 37.4 4.4 40.2 40.2 38.3 36.5 34.7 37.7 4.4 5.7 3.9 2.1 - - 39.6 4.6 18.4 16.6 14.8 13.0 - 40.0 4.4 34.2 31.1 29.3 27.5 25.8 36.3 4.4 37.9 37.9 36.1 34.3 32.5 36.7 4.5 55°F - - - - - 36.3 5.7 3.4 2.9 2.4 1.9 - 36.2 5.3 8.8 8.3 7.8 7.3 6.7 33.1 5.2 - - - - - 36.8 5.6 5.8 5.2 4.5 3.9 - 36.7 5.2 15.3 14.7 14.0 13.3 12.7 33.5 5.0 19.4 18.7 18.1 17.4 16.8 32.9 5.0 - - - - - 37.3 5.4 8.3 7.5 6.6 5.8 - 37.2 5.0 21.9 21.0 20.2 19.4 18.6 34.0 4.9 27.2 26.9 26.1 25.3 24.5 33.4 4.9 - - - - - 37.8 5.3 10.7 9.7 8.8 7.8 - 37.7 4.9 28.4 27.4 26.5 25.5 24.6 34.4 4.8 35.1 35.1 34.1 33.2 32.2 33.8 4.8 - - - - - 38.0 5.4 12.9 11.7 10.6 9.5 - 38.0 5.0 32.4 32.0 30.8 29.7 28.6 34.6 4.9 35.3 35.3 34.2 33.0 31.9 34.1 4.9 - - - - - 38.2 5.5 15.0 13.7 12.5 11.2 - 38.2 5.0 36.5 36.5 35.2 33.9 32.6 34.8 4.9 35.5 35.5 34.2 32.9 31.6 34.3 4.9 Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 65 45°F - - - - - 2.5 2.2 1.9 1.7 - 5.2 4.9 4.6 4.4 4.1 - - - - - 6.2 5.6 4.9 4.2 - 13.0 12.4 11.7 11.1 10.4 18.2 17.6 16.9 16.3 15.6 - - - - - 9.9 8.9 7.9 6.8 - 20.9 19.8 18.8 17.8 16.7 28.5 28.2 27.2 26.1 25.1 - - - - - 13.7 12.3 10.8 9.4 - 28.7 27.3 25.9 24.5 23.1 38.8 38.8 37.4 36.0 34.5 - - - - - 15.2 13.7 12.2 10.8 - 32.0 30.5 29.1 27.6 26.1 37.7 37.7 36.2 34.8 33.3 - - - - - 16.7 15.2 13.6 12.1 - 35.3 33.8 32.3 30.7 29.2 36.7 36.7 35.1 33.6 32.0 65°F - - - - - 2.4 2.1 1.8 1.5 - 6.5 6.2 5.9 5.6 5.3 - - - - - 4.9 4.3 3.8 3.2 - 13.9 13.3 12.7 12.2 11.6 17.0 16.5 15.9 15.3 14.8 - - - - - 7.4 6.6 5.8 5.0 - 21.2 20.4 19.6 18.8 18.0 25.4 25.2 24.3 23.5 22.7 - - - - - 9.9 8.9 7.8 6.8 - 28.5 27.5 26.4 25.3 24.3 33.8 33.8 32.8 31.7 30.7 - - - - - 12.2 10.9 9.7 8.4 - 31.7 31.2 29.9 28.7 27.4 34.1 34.1 32.8 31.6 30.3 - - - - - 14.4 13.0 11.6 10.1 - 34.8 34.8 33.4 32.0 30.5 34.3 34.3 32.8 31.4 29.9 80 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZR078 (6.5 Ton) Reheat (Continued) Air on Evaporator Coil CFM WB (°F) 72 1625 67 62 72 1950 67 62 57 72 2275 67 62 57 72 2600 67 62 57 72 2925 67 62 57 72 3250 67 62 57 Total Capacity1 (MBh) 34.3 34.2 30.6 35.1 35.0 31.3 31.2 35.9 35.8 32.0 31.9 36.7 36.6 32.7 32.6 37.0 36.9 33.0 32.8 37.2 37.1 33.2 33.1 Total Input (kW)2 5.7 5.4 5.0 5.7 5.4 5.0 5.0 5.7 5.4 5.0 5.0 5.7 5.4 5.0 5.0 5.6 5.4 4.9 4.9 5.6 5.3 4.9 4.9 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 65 Total Capacity1 (MBh) Total Input (kW)2 75°F - - - - - 32.4 5.6 1.3 1.2 1.1 1.0 - 32.2 5.6 4.3 4.2 4.1 4.0 3.9 28.2 4.8 - - - - - 33.5 5.8 4.0 3.5 3.0 2.6 - 33.3 5.7 12.4 12.0 11.5 11.0 10.6 29.1 4.9 14.6 14.2 13.7 13.3 12.8 29.4 4.9 - - - - - 34.5 5.9 6.6 5.8 5.0 4.2 - 34.4 5.8 20.5 19.7 18.9 18.1 17.3 30.1 5.1 23.6 23.4 22.6 21.8 21.0 30.4 5.0 - - - - - 35.6 6.0 9.2 8.1 6.9 5.7 - 35.5 5.9 28.7 27.5 26.3 25.2 24.0 31.0 5.2 32.6 32.6 31.4 30.3 29.1 31.3 5.2 - - - - - 35.9 5.8 11.5 10.2 8.8 7.4 - 35.8 5.8 30.9 30.4 29.0 27.6 26.2 31.3 5.0 32.8 32.8 31.5 30.1 28.7 31.6 5.0 - - - - - 36.2 5.7 13.9 12.3 10.7 9.1 - 36.1 5.6 33.2 33.2 31.6 30.0 28.4 31.6 4.9 33.1 33.1 31.5 29.9 28.3 31.9 4.9 Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 65 85°F - - - - - 0.3 0.4 0.5 0.6 - 2.1 2.2 2.2 2.3 2.4 - - - - - 3.0 2.7 2.3 1.9 - 11.0 10.6 10.3 9.9 9.5 12.2 11.9 11.5 11.2 10.8 - - - - - 5.7 4.9 4.1 3.3 - 19.9 19.1 18.3 17.4 16.6 21.8 21.6 20.8 20.0 19.2 - - - - - 8.5 7.2 6.0 4.7 - 28.8 27.5 26.3 25.0 23.8 31.3 31.3 30.1 28.8 27.6 - - - - - 10.9 9.4 7.9 6.4 - 30.2 29.6 28.0 26.5 25.0 31.6 31.6 30.1 28.6 27.1 - - - - - 13.3 11.5 9.8 8.0 - 31.6 31.6 29.8 28.1 26.3 31.9 31.9 30.1 28.4 26.6 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 81","5167795-YTG-O-0120 ZR090 (7.5 Ton) Cooling Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) Total Input (kW)2 77 95.3 5.1 1875 72 88.9 5.0 67 82.4 4.9 62 72.3 4.9 77 104.3 5.1 72 97.2 5.0 2250 67 90.1 5.0 62 79.1 4.9 57 76.9 4.9 77 113.3 5.2 72 105.5 5.1 2625 67 97.8 5.0 62 85.9 5.0 57 83.6 5.0 77 122.2 5.2 72 113.8 5.1 3000 67 105.4 5.1 62 92.7 5.0 57 90.2 5.0 72 116.9 5.2 3375 67 108.2 5.1 62 95.1 5.1 57 92.7 5.1 72 119.9 5.2 3750 67 111.0 5.1 62 97.6 5.1 57 95.1 5.1 77 101.5 6.6 1875 72 93.1 6.6 67 84.7 6.5 62 76.8 6.5 77 104.3 6.6 72 95.7 6.6 2250 67 87.0 6.5 62 78.9 6.5 57 78.3 6.5 77 107.1 6.6 72 98.2 6.6 2625 67 89.3 6.5 62 81.0 6.5 57 80.4 6.5 77 109.9 6.6 72 100.7 6.6 3000 67 91.6 6.5 62 83.1 6.5 57 82.4 6.5 72 101.5 6.6 3375 67 92.3 6.5 62 83.7 6.5 57 83.1 6.5 72 102.3 6.6 3750 67 93.0 6.6 62 84.3 6.5 57 83.7 6.5 90 41.7 49.7 57.7 72.3 50.1 60.3 70.6 79.1 76.9 58.4 70.9 83.4 85.9 83.6 66.8 81.6 96.3 92.7 90.2 86.8 103.7 95.1 92.7 92.0 111.0 97.6 95.1 43.2 55.7 68.2 76.8 47.9 61.5 75.0 78.9 78.3 52.6 67.2 81.9 81.0 80.4 57.3 73.0 88.7 83.1 82.4 78.2 90.9 83.7 83.1 83.3 93.0 84.3 83.7 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 Total Capacity1 65 (MBh) Total Input (kW)2 75°F 33.4 25.0 - - - 98.4 5.8 41.3 33.0 24.6 - - 91.0 5.8 49.3 41.0 32.6 24.2 - 83.6 5.7 63.4 49.7 41.3 32.9 24.6 74.5 5.7 40.6 31.2 - - - 104.3 5.9 50.9 41.4 32.0 - - 96.4 5.8 61.1 51.7 42.2 32.8 - 88.5 5.8 73.2 62.8 53.3 43.9 34.4 79.0 5.7 74.8 63.8 54.3 44.9 35.4 77.6 5.7 47.9 37.4 - - - 110.2 5.9 60.4 49.9 39.4 - - 101.9 5.8 72.9 62.4 51.9 41.3 - 93.5 5.8 82.9 75.8 65.3 54.8 44.3 83.4 5.7 82.5 77.0 66.5 55.9 45.4 82.0 5.7 55.2 43.6 - - - 116.0 5.9 69.9 58.3 46.7 - - 107.3 5.9 84.7 73.1 61.5 49.9 - 98.5 5.8 92.7 88.9 77.3 65.7 54.1 87.9 5.8 90.2 90.2 78.6 67.0 55.4 86.3 5.8 74.3 61.8 49.4 - - 109.2 5.9 89.9 77.5 65.0 52.5 - 100.3 5.8 95.1 93.3 80.8 68.4 55.9 89.4 5.8 92.7 92.7 80.2 67.7 55.3 87.9 5.8 78.7 65.3 52.0 - - 111.1 5.9 95.2 81.9 68.5 55.2 - 102.0 5.8 97.6 97.6 84.3 71.0 57.7 91.0 5.8 95.1 95.1 81.8 68.4 55.1 89.4 5.8 95°F 35.6 27.9 - - - 94.5 7.5 48.0 40.3 32.7 - - 86.4 7.5 60.5 52.8 45.1 37.4 - 78.3 7.5 76.8 65.4 57.7 50.0 42.3 71.2 7.4 39.1 30.3 - - - 96.9 7.5 52.7 43.9 35.0 - - 88.5 7.5 66.2 57.4 48.6 39.8 - 80.2 7.4 78.9 71.0 62.2 53.4 44.6 73.0 7.4 78.3 71.1 62.2 53.4 44.6 73.0 7.4 42.6 32.7 - - - 99.2 7.5 57.3 47.4 37.4 - - 90.6 7.5 72.0 62.0 52.1 42.1 - 82.1 7.4 81.0 76.7 66.8 56.9 46.9 74.7 7.4 80.4 76.7 66.8 56.9 46.9 74.8 7.4 46.2 35.1 - - - 101.5 7.5 61.9 50.9 39.8 - - 92.7 7.5 77.7 66.6 55.6 44.5 - 84.0 7.4 83.1 82.4 71.4 60.3 49.2 76.5 7.4 82.4 82.4 71.4 60.3 49.3 76.5 7.4 66.2 54.2 42.2 - - 93.0 7.4 82.9 70.9 58.9 46.9 - 84.3 7.4 83.7 83.4 71.4 59.4 47.4 76.7 7.4 83.1 83.1 71.1 59.1 47.1 76.7 7.4 70.4 57.5 44.5 - - 93.3 7.4 88.2 75.2 62.3 49.4 - 84.5 7.4 84.3 84.3 71.4 58.5 45.5 76.9 7.4 83.7 83.7 70.7 57.8 44.9 76.9 7.4 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 85°F 42.5 34.5 26.4 - - - 52.7 44.7 36.7 28.6 - - 63.0 54.9 46.9 38.9 30.8 - 74.5 70.1 57.5 49.5 41.5 33.4 49.0 39.9 30.7 - - - 60.9 51.8 42.6 33.5 - - 72.8 63.7 54.5 45.4 36.3 - 79.0 76.0 66.9 57.8 48.6 39.5 77.6 76.5 67.4 58.3 49.1 40.0 55.5 45.3 35.0 - - - 69.1 58.9 48.6 38.4 - - 82.7 72.4 62.2 52.0 41.7 - 83.4 82.0 76.3 66.1 55.8 45.6 82.0 81.4 76.9 66.6 56.4 46.2 62.0 50.7 39.4 - - - 77.3 65.9 54.6 43.3 - - 92.5 81.2 69.9 58.5 47.2 - 87.9 87.9 85.7 74.3 63.0 51.7 86.3 86.3 86.3 75.0 63.7 52.3 82.5 70.2 58.0 45.8 - - 97.3 86.4 74.2 62.0 49.7 - 89.4 89.4 88.3 76.1 63.9 51.6 87.9 87.9 87.9 75.6 63.4 51.2 87.7 74.5 61.4 48.3 - - 102.0 91.7 78.5 65.4 52.3 - 91.0 91.0 91.0 77.9 64.7 51.6 89.4 89.4 89.4 76.3 63.1 50.0 105°F 39.4 33.0 25.5 - - - 52.8 45.3 37.7 30.2 - - 66.2 57.5 50.0 42.5 34.9 - 71.2 71.2 60.6 53.1 45.5 38.0 45.1 36.4 27.7 - - - 58.4 49.7 41.0 32.3 - - 71.7 63.0 54.3 45.6 36.9 - 73.0 73.0 65.8 57.1 48.4 39.7 73.0 73.0 66.1 57.4 48.7 40.0 50.7 39.7 29.8 - - - 63.9 54.1 44.2 34.3 - - 77.1 68.4 58.6 48.7 38.8 - 74.7 74.7 70.9 61.1 51.2 41.4 74.8 74.8 71.3 61.4 51.6 41.7 56.4 43.0 32.0 - - - 69.5 58.5 47.4 36.4 - - 82.6 73.9 62.8 51.8 40.8 - 76.5 76.5 76.1 65.1 54.1 43.0 76.5 76.5 76.5 65.5 54.4 43.4 74.7 62.7 50.8 38.8 - - 83.5 78.0 67.3 55.3 43.4 - 76.7 76.7 76.5 64.6 52.6 40.6 76.7 76.7 76.7 64.8 52.8 40.8 79.9 67.0 54.1 41.2 - - 84.5 82.1 71.7 58.8 46.0 - 76.9 76.9 76.9 64.0 51.1 38.2 76.9 76.9 76.9 64.0 51.1 38.3 82 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZR090 (7.5 Ton) Cooling (Continued) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 87.6 1875 72 79.7 67 71.9 62 65.7 77 89.4 72 81.4 2250 67 73.4 62 67.1 57 67.8 77 91.2 72 83.1 2625 67 74.9 62 68.5 57 69.2 77 93.1 72 84.7 3000 67 76.4 62 69.8 57 70.6 72 84.5 3375 67 76.2 62 69.6 57 70.4 72 84.3 3750 67 76.0 62 69.5 57 70.2 Total Input (kW)2 8.4 8.4 8.4 8.3 8.3 8.3 8.4 8.3 8.3 8.3 8.3 8.3 8.3 8.3 8.3 8.3 8.3 8.3 8.3 8.3 8.3 8.3 8.3 8.3 8.3 8.3 8.2 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 115°F 35.5 30.5 23.1 - - - 80.6 9.2 49.9 42.5 35.1 27.8 - - 73.0 9.2 64.3 54.6 47.2 39.8 32.4 - 65.5 9.3 65.7 65.7 55.8 48.4 41.1 33.7 60.2 9.3 42.2 33.6 25.0 - - - 82.0 9.2 55.2 46.7 38.1 29.5 - - 74.3 9.2 68.3 59.7 51.1 42.6 34.0 - 66.6 9.3 67.1 67.1 60.5 51.9 43.3 34.7 61.2 9.2 67.8 67.8 61.1 52.5 43.9 35.4 62.5 9.2 48.9 36.8 27.0 - - - 83.3 9.2 60.6 50.8 41.0 31.2 - - 75.5 9.2 72.3 64.9 55.1 45.3 35.5 - 67.7 9.2 68.5 68.5 65.2 55.4 45.6 35.8 62.2 9.2 69.2 69.2 65.8 56.0 46.3 36.5 63.6 9.2 55.5 39.9 28.9 - - - 84.7 9.2 66.0 55.0 44.0 33.0 - - 76.7 9.2 76.4 70.0 59.1 48.1 37.1 - 68.8 9.2 69.8 69.8 69.8 58.8 47.9 36.9 63.2 9.2 70.6 70.6 70.6 59.6 48.6 37.6 64.6 9.2 71.2 59.3 47.4 35.5 - - 76.0 9.2 76.2 73.0 63.6 51.7 39.8 - 68.1 9.2 69.6 69.6 69.6 57.7 45.8 33.9 62.6 9.2 70.4 70.4 70.4 58.4 46.5 34.6 64.0 9.1 76.5 63.7 50.8 38.0 - - 75.3 9.1 76.0 76.0 68.2 55.4 42.5 - 67.5 9.2 69.5 69.5 69.5 56.6 43.8 30.9 62.0 9.2 70.2 70.2 70.2 57.3 44.5 31.6 63.4 9.1 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 125°F 30.9 27.9 20.7 - - - 47.0 39.8 32.5 25.3 - - 62.3 51.6 44.4 37.2 29.9 - 60.2 60.2 51.0 43.8 36.6 29.4 39.3 30.9 22.4 - - - 52.1 43.7 35.2 26.7 - - 64.9 56.5 48.0 39.5 31.1 - 61.2 61.2 55.2 46.7 38.3 29.8 62.5 62.5 56.1 47.7 39.2 30.7 47.7 33.8 24.1 - - - 57.3 47.6 37.9 28.2 - - 67.6 61.3 51.6 41.9 32.2 - 62.2 62.2 59.4 49.7 40.0 30.2 63.6 63.6 60.4 50.7 40.9 31.2 56.1 36.7 25.8 - - - 62.4 51.5 40.5 29.6 - - 68.8 66.2 55.3 44.3 33.4 - 63.2 63.2 63.2 52.6 41.6 30.7 64.6 64.6 64.6 53.6 42.7 31.7 67.8 55.9 44.0 32.1 - - 68.1 68.1 60.0 48.1 36.2 - 62.6 62.6 62.6 50.9 39.0 27.1 64.0 64.0 64.0 52.1 40.3 28.4 73.1 60.3 47.5 34.7 - - 67.5 67.5 64.7 51.9 39.1 - 62.0 62.0 62.0 49.2 36.4 23.6 63.4 63.4 63.4 50.6 37.8 25.0 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 83","5167795-YTG-O-0120 ZR090 (7.5 Ton) Reheat Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 57.4 1875 72 54.9 67 52.4 62 48.7 77 62.8 72 60.0 2250 67 57.2 62 53.0 57 49.6 77 68.1 72 65.0 2625 67 61.9 62 57.4 57 53.7 77 73.4 72 70.0 3000 67 66.6 62 61.8 57 57.8 72 71.8 3375 67 68.3 62 63.3 57 59.3 72 73.5 3750 67 69.9 62 64.9 57 60.7 77 59.9 1875 72 54.2 67 48.5 62 44.6 77 62.6 72 56.6 2250 67 50.7 62 46.6 57 46.2 77 65.2 72 59.0 2625 67 52.8 62 48.5 57 48.1 77 67.8 72 61.4 3000 67 54.9 62 50.5 57 50.1 72 63.0 3375 67 56.4 62 51.8 57 51.4 72 64.6 3750 67 57.9 62 53.2 57 52.7 Total Input (kW)2 4.6 4.4 4.3 4.1 4.5 4.4 4.2 4.0 4.0 4.5 4.3 4.2 4.0 3.9 4.5 4.3 4.2 4.0 3.9 4.3 4.2 4.0 3.9 4.3 4.2 4.0 3.9 5.1 4.9 4.7 4.5 5.1 4.9 4.7 4.5 4.4 5.1 4.9 4.6 4.4 4.4 5.1 4.8 4.6 4.4 4.3 4.8 4.6 4.4 4.3 4.8 4.6 4.4 4.3 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 35°F - - - - - - 58.7 4.9 7.7 6.3 4.9 3.5 - - 54.6 4.7 14.9 13.5 12.1 10.7 9.3 - 50.5 4.5 21.7 20.3 18.9 17.5 16.1 14.7 46.6 4.3 - - - - - - 62.7 4.8 11.2 9.1 7.0 4.9 - - 58.3 4.6 22.2 20.1 18.0 15.9 13.8 - 53.9 4.4 32.6 30.5 28.4 26.3 24.2 22.1 49.8 4.2 37.1 35.0 32.9 30.8 28.7 26.6 47.9 4.2 - - - - - - 66.6 4.8 14.8 12.0 9.2 6.4 - - 62.0 4.6 29.5 26.7 23.9 21.1 18.3 - 57.3 4.4 43.6 40.8 38.0 35.2 32.4 29.6 53.0 4.2 47.5 46.4 44.0 41.2 38.4 35.6 50.9 4.1 - - - - - - 70.6 4.8 18.4 14.9 11.4 7.9 - - 65.7 4.6 36.8 33.3 29.8 26.3 22.8 - 60.8 4.4 54.5 51.0 47.5 44.0 40.5 37.0 56.1 4.2 57.8 57.8 55.1 51.6 48.1 44.6 54.0 4.1 18.9 15.5 12.1 8.6 - - 67.4 4.6 37.5 34.0 30.6 27.2 23.8 - 62.3 4.4 58.3 53.2 48.3 44.9 41.4 38.0 57.6 4.2 59.3 59.3 57.9 54.5 51.1 47.6 55.3 4.1 19.4 16.1 12.7 9.4 - - 69.1 4.6 38.2 34.8 31.4 28.1 24.7 - 63.9 4.4 62.1 55.3 49.1 45.7 42.4 39.0 59.0 4.2 60.7 60.7 60.7 57.4 54.0 50.6 56.7 4.1 55°F - - - - - - 57.9 5.4 3.9 2.7 1.6 - - - 51.6 5.2 12.6 11.4 10.2 9.0 7.9 - 45.3 5.0 22.2 21.0 19.9 18.7 17.5 16.4 42.1 4.8 - - - - - - 59.7 5.4 5.4 3.7 2.1 - - - 53.2 5.2 17.0 15.4 13.7 12.1 10.5 - 46.6 4.9 29.9 28.3 26.7 25.1 23.5 21.8 43.4 4.7 35.3 33.7 32.1 30.4 28.8 27.2 42.7 4.7 - - - - - - 61.4 5.4 6.8 4.7 2.7 - - - 54.7 5.1 21.4 19.3 17.3 15.2 13.1 - 48.0 4.9 37.7 35.6 33.6 31.5 29.4 27.3 44.7 4.7 42.7 41.9 40.3 38.2 36.1 34.1 43.9 4.6 - - - - - - 63.1 5.3 8.2 5.7 3.2 - - - 56.2 5.1 25.8 23.3 20.8 18.3 15.7 - 49.4 4.9 45.4 42.9 40.4 37.9 35.4 32.8 45.9 4.7 50.1 50.1 48.5 46.0 43.4 40.9 45.2 4.6 9.6 6.6 3.7 - - - 57.9 5.1 29.8 26.9 23.9 21.0 18.0 - 50.8 4.9 49.3 48.0 46.5 43.6 40.6 37.6 47.3 4.7 51.4 51.4 50.6 47.6 44.7 41.7 46.5 4.6 11.0 7.6 4.2 - - - 59.6 5.1 33.9 30.5 27.1 23.7 20.3 - 52.3 4.9 53.2 53.2 52.7 49.3 45.9 42.5 48.7 4.7 52.7 52.7 52.7 49.3 45.9 42.5 47.9 4.6 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 45°F - - - - - - 5.8 4.5 3.2 1.9 - - 13.7 12.4 11.1 9.9 8.6 - 21.9 20.7 19.4 18.1 16.8 15.5 - - - - - - 8.3 6.4 4.6 2.7 - - 19.6 17.7 15.9 14.0 12.1 - 31.3 29.4 27.6 25.7 23.8 22.0 36.2 34.3 32.5 30.6 28.8 26.9 - - - - - - 10.8 8.4 5.9 3.5 - - 25.4 23.0 20.6 18.1 15.7 - 40.6 38.2 35.8 33.3 30.9 28.5 45.1 44.1 42.1 39.7 37.3 34.8 - - - - - - 13.3 10.3 7.3 4.3 - - 31.3 28.3 25.3 22.3 19.3 - 50.0 47.0 44.0 40.9 37.9 34.9 54.0 54.0 51.8 48.8 45.8 42.8 14.3 11.1 7.9 4.7 - - 33.7 30.5 27.3 24.1 20.9 - 53.8 50.6 47.4 44.2 41.0 37.8 55.3 55.3 54.3 51.1 47.9 44.7 15.2 11.8 8.4 5.1 - - 36.0 32.6 29.3 25.9 22.5 - 57.6 54.3 50.9 47.5 44.1 40.7 56.7 56.7 56.7 53.3 50.0 46.6 65°F - - - - - - 1.5 - - - - - 11.0 10.0 9.0 7.9 6.9 - 22.4 21.4 20.4 19.3 18.3 17.3 - - - - - - 2.2 - - - - - 14.3 12.9 11.6 10.2 8.9 - 28.8 27.5 26.1 24.7 23.4 22.0 33.5 32.2 30.8 29.4 28.1 26.7 - - - - - - 2.9 1.2 - - - - 17.6 15.9 14.2 12.5 10.8 - 35.2 33.5 31.8 30.1 28.4 26.7 39.3 38.7 37.6 35.9 34.2 32.5 - - - - - - 3.6 1.5 - - - - 20.9 18.9 16.8 14.7 12.7 - 41.7 39.6 37.6 35.5 33.5 31.4 45.2 45.2 44.4 42.3 40.3 38.2 4.1 1.5 - - - - 25.7 23.2 20.6 18.0 15.5 - 45.2 44.1 43.0 40.4 37.9 35.3 46.5 46.5 46.1 43.6 41.0 38.4 4.6 1.5 - - - - 30.5 27.5 24.4 21.3 18.2 - 48.7 48.7 48.4 45.3 42.2 39.2 47.9 47.9 47.9 44.8 41.7 38.6 84 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZR090 (7.5 Ton) Reheat (Continued) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 56.0 1875 72 49.0 67 42.0 62 39.6 77 56.8 72 49.7 2250 67 42.6 62 40.2 57 39.2 77 57.6 72 50.4 2625 67 43.2 62 40.8 57 39.7 77 58.4 72 51.1 3000 67 43.8 62 41.4 57 40.3 72 52.8 3375 67 45.3 62 42.8 57 41.6 72 54.5 3750 67 46.8 62 44.1 57 43.0 Total Input (kW)2 5.7 5.5 5.2 5.0 5.7 5.5 5.2 5.0 4.9 5.7 5.4 5.2 5.0 4.9 5.6 5.4 5.2 5.0 4.9 5.4 5.2 5.0 4.9 5.4 5.1 4.9 4.9 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 75°F - - - - - - 54.0 6.0 - - - - - - 46.3 5.8 9.4 8.6 7.7 6.8 6.0 - 38.7 5.5 22.6 21.7 20.9 20.0 19.1 18.3 37.2 5.3 - - - - - - 53.9 6.0 - - - - - - 46.2 5.7 11.6 10.5 9.4 8.3 7.2 - 38.6 5.5 27.7 26.6 25.5 24.4 23.3 22.2 37.0 5.3 31.7 30.6 29.5 28.4 27.3 26.2 35.6 5.2 - - - - - - 53.8 5.9 - - - - - - 46.1 5.7 13.8 12.5 11.1 9.8 8.4 - 38.4 5.5 32.8 31.5 30.1 28.8 27.4 26.1 36.9 5.3 36.0 35.5 34.9 33.6 32.2 30.9 35.5 5.2 - - - - - - 53.6 5.9 - - - - - - 45.9 5.7 16.0 14.4 12.8 11.2 9.7 - 38.2 5.4 37.9 36.3 34.7 33.2 31.6 30.0 36.8 5.3 40.3 40.3 40.3 38.7 37.1 35.5 35.4 5.2 - - - - - - 47.7 5.7 21.6 19.4 17.3 15.1 12.9 - 39.7 5.4 41.0 40.2 39.4 37.3 35.1 32.9 38.2 5.2 41.6 41.6 41.6 39.5 37.3 35.1 36.7 5.2 - - - - - - 49.5 5.6 27.2 24.4 21.7 18.9 16.2 - 41.2 5.4 44.1 44.1 44.1 41.4 38.6 35.9 39.6 5.2 43.0 43.0 43.0 40.2 37.5 34.7 38.1 5.1 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 85°F - - - - - - - - - - - - 7.8 7.1 6.4 5.8 5.1 - 22.7 22.0 21.3 20.7 20.0 19.3 - - - - - - - - - - - - 8.9 8.1 7.3 6.4 5.6 - 26.5 25.7 24.9 24.0 23.2 22.4 30.0 29.1 28.3 27.4 26.6 25.8 - - - - - - - - - - - - 10.0 9.0 8.1 7.1 6.1 - 30.4 29.4 28.4 27.4 26.4 25.5 32.7 32.2 32.2 31.2 30.3 29.3 - - - - - - - - - - - - 11.1 10.0 8.9 7.7 6.6 - 34.2 33.0 31.9 30.8 29.7 28.5 35.4 35.4 35.4 35.0 33.9 32.8 - - - - - - 17.5 15.7 13.9 12.2 10.4 - 36.9 36.3 35.9 34.1 32.4 30.6 36.7 36.7 36.7 35.4 33.6 31.8 - - - - - - 23.9 21.4 19.0 16.6 14.1 - 39.6 39.6 39.6 37.5 35.0 32.6 38.1 38.1 38.1 35.7 33.3 30.8 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 85","5167795-YTG-O-0120 ZR102 (8.5 Ton) Cooling Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) Total Input (kW)2 77 121.9 6.4 2125 72 118.1 6.4 67 114.3 6.3 62 105.8 6.2 77 126.3 6.5 72 122.4 6.4 2550 67 118.4 6.4 62 109.7 6.2 57 107.0 6.3 77 130.7 6.5 72 126.6 6.4 2975 67 122.6 6.4 62 113.5 6.3 57 110.8 6.3 77 135.1 6.5 72 130.9 6.5 3400 67 126.7 6.4 62 117.3 6.3 57 114.5 6.4 72 130.9 6.5 3825 67 126.8 6.4 62 117.4 6.3 57 114.5 6.4 72 131.0 6.5 4250 67 126.8 6.5 62 117.4 6.3 57 114.6 6.4 77 115.5 8.3 2125 72 107.5 8.1 67 99.5 8.0 62 91.9 7.9 77 119.5 8.3 72 111.3 8.2 2550 67 103.0 8.0 62 95.2 7.9 57 92.1 7.9 77 123.6 8.3 72 115.1 8.2 2975 67 106.5 8.0 62 98.5 7.9 57 95.2 8.0 77 127.7 8.4 72 118.9 8.2 3400 67 110.1 8.1 62 101.7 8.0 57 98.4 8.0 72 119.8 8.3 3825 67 110.9 8.1 62 102.5 8.0 57 99.2 8.0 72 120.8 8.3 4250 67 111.8 8.1 62 103.3 8.0 57 99.9 8.1 90 54.3 71.1 87.8 105.8 59.7 79.1 98.4 109.7 107.0 65.1 87.0 108.9 113.5 110.8 70.6 95.0 119.5 117.3 114.5 99.4 123.1 117.4 114.5 103.7 126.8 117.4 114.6 50.3 66.9 83.4 91.9 57.6 75.0 92.3 95.2 92.1 64.9 83.1 101.2 98.5 95.2 72.3 91.2 110.1 101.7 98.4 97.1 110.9 102.5 99.2 103.1 111.8 103.3 99.9 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 Total Capacity1 65 (MBh) Total Input (kW)2 75°F 43.2 32.9 - - - 118.7 7.4 60.8 50.5 40.2 - - 112.8 7.3 78.4 68.1 57.8 47.5 - 106.9 7.2 98.7 83.7 73.4 63.1 52.8 98.9 7.0 47.9 36.1 - - - 122.9 7.4 67.3 55.5 43.7 - - 116.8 7.3 86.6 74.8 63.0 51.2 - 110.7 7.2 104.9 92.0 80.2 68.4 56.6 102.4 7.1 107.0 97.1 85.3 73.5 61.7 99.6 7.1 52.7 39.4 - - - 127.2 7.4 73.7 60.5 47.2 - - 120.9 7.3 94.8 81.5 68.2 54.9 - 114.6 7.2 111.1 100.2 86.9 73.6 60.3 106.0 7.1 110.8 105.8 92.5 79.2 65.9 103.0 7.2 57.4 42.6 - - - 131.4 7.4 80.2 65.4 50.6 - - 124.9 7.3 103.0 88.2 73.4 58.6 - 118.4 7.2 117.3 108.5 93.7 78.9 64.1 109.5 7.1 114.5 114.5 99.7 84.9 70.1 106.5 7.2 84.1 68.8 53.5 - - 125.4 7.4 108.1 92.8 77.5 62.2 - 118.8 7.3 117.4 112.9 97.6 82.3 67.0 109.9 7.1 114.5 114.5 99.2 83.9 68.6 106.9 7.2 87.9 72.1 56.3 - - 125.9 7.4 113.1 97.3 81.5 65.7 - 119.3 7.3 117.4 117.4 101.6 85.8 70.0 110.4 7.2 114.6 114.6 98.8 83.0 67.2 107.3 7.2 95°F 41.1 31.1 - - - 108.8 9.3 56.8 46.8 36.8 - - 100.5 9.1 72.5 62.5 52.5 42.4 - 92.1 9.0 91.9 76.8 66.8 56.7 46.7 85.2 8.9 46.0 34.3 - - - 112.4 9.3 63.3 51.6 39.9 - - 103.8 9.2 80.6 68.9 57.2 45.6 - 95.1 9.0 95.2 84.7 73.0 61.3 49.7 88.0 8.9 92.1 82.9 71.2 59.6 47.9 85.8 9.0 50.8 37.5 - - - 115.9 9.4 69.7 56.4 43.1 - - 107.0 9.2 88.7 75.3 62.0 48.7 - 98.1 9.0 98.5 92.6 79.3 65.9 52.6 90.8 8.9 95.2 90.7 77.3 64.0 50.7 88.5 9.0 55.6 40.7 - - - 119.5 9.4 76.2 61.2 46.3 - - 110.3 9.2 96.7 81.8 66.8 51.8 - 101.2 9.1 101.7 100.5 85.5 70.6 55.6 93.6 8.9 98.4 98.4 83.4 68.5 53.5 91.2 9.0 81.0 64.9 48.8 - - 111.2 9.3 102.8 86.7 70.6 54.5 - 102.0 9.1 102.5 101.9 85.8 69.7 53.6 94.3 9.0 99.2 99.2 83.1 67.0 50.9 92.0 9.1 85.9 68.6 51.4 - - 112.1 9.3 108.9 91.7 74.4 57.2 - 102.8 9.1 103.3 103.3 86.1 68.9 51.6 95.1 9.0 99.9 99.9 82.7 65.5 48.3 92.7 9.1 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 85°F 52.3 42.1 32.0 - - - 69.0 58.8 48.6 38.5 - - 85.6 75.4 65.3 55.1 45.0 - 98.9 95.3 80.2 70.1 59.9 49.8 58.7 46.9 35.2 - - - 77.0 65.3 53.5 41.8 - - 95.3 83.6 71.9 60.1 48.4 - 102.4 100.1 88.3 76.6 64.9 53.1 99.6 99.6 90.0 78.3 66.5 54.8 65.0 51.7 38.4 - - - 85.0 71.7 58.4 45.1 - - 105.1 91.7 78.4 65.1 51.8 - 106.0 104.8 96.4 83.1 69.8 56.5 103.0 103.0 98.2 84.9 71.6 58.3 71.4 56.5 41.7 - - - 93.1 78.2 63.3 48.4 - - 114.8 99.9 85.0 70.1 55.2 - 109.5 109.5 104.5 89.6 74.7 59.8 106.5 106.5 106.5 91.6 76.7 61.8 98.3 82.6 66.9 51.2 - - 117.0 105.4 89.7 74.0 58.4 - 109.9 109.9 107.4 91.7 76.0 60.3 106.9 106.9 106.9 91.2 75.5 59.8 103.4 86.9 70.4 53.9 - - 119.3 111.0 94.5 78.0 61.5 - 110.4 110.4 110.4 93.8 77.3 60.8 107.3 107.3 107.3 90.7 74.2 57.7 105°F 44.7 38.2 28.2 - - - 63.5 53.6 43.7 33.8 - - 82.4 69.0 59.1 49.2 39.3 - 85.2 85.2 70.3 60.4 50.5 40.6 54.4 42.9 31.3 - - - 71.5 60.0 48.4 36.8 - - 88.6 77.1 65.5 53.9 42.3 - 88.0 88.0 77.9 66.3 54.7 43.1 85.8 85.8 76.4 64.9 53.3 41.7 64.2 47.5 34.3 - - - 79.5 66.3 53.1 39.8 - - 94.9 85.1 71.8 58.6 45.4 - 90.8 90.8 85.4 72.2 58.9 45.7 88.5 88.5 83.8 70.6 57.4 44.1 74.0 52.2 37.3 - - - 87.6 72.7 57.8 42.9 - - 101.2 93.1 78.2 63.3 48.4 - 93.6 93.6 93.0 78.1 63.2 48.3 91.2 91.2 91.2 76.4 61.5 46.6 93.4 77.4 61.3 45.3 - - 102.0 97.2 83.0 67.0 51.0 - 94.3 94.3 94.0 78.0 61.9 45.9 92.0 92.0 92.0 75.9 59.9 43.9 99.2 82.1 64.9 47.7 - - 102.8 101.3 87.8 70.7 53.5 - 95.1 95.1 95.1 77.9 60.7 43.5 92.7 92.7 92.7 75.5 58.4 41.2 86 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZR102 (8.5 Ton) Cooling (Continued) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 2125 72 67 62 77 72 2550 67 62 57 77 72 2975 67 62 57 77 72 3400 67 62 57 72 3825 67 62 57 72 4250 67 62 57 102.2 93.5 84.8 78.5 105.2 96.2 87.3 80.8 79.6 108.2 99.0 89.8 83.1 81.8 111.2 101.7 92.3 85.4 84.1 102.6 93.0 86.1 84.8 103.4 93.8 86.8 85.5 Total Input (kW)2 10.3 10.1 10.0 9.9 10.4 10.2 10.0 9.9 10.0 10.4 10.2 10.0 9.9 10.0 10.4 10.2 10.0 9.9 10.0 10.3 10.1 10.0 10.1 10.3 10.1 10.0 10.1 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 115°F 39.0 35.2 25.4 - - - 95.6 11.4 60.2 50.4 40.6 30.8 - - 86.5 11.1 81.3 65.5 55.8 46.0 36.2 - 77.4 10.9 78.5 78.5 63.8 54.0 44.2 34.4 71.8 10.8 51.2 39.7 28.3 - - - 98.0 11.4 68.1 56.6 45.2 33.7 - - 88.7 11.2 85.0 73.5 62.0 50.6 39.1 - 79.4 11.0 80.8 80.8 71.0 59.6 48.1 36.6 73.6 10.9 79.6 79.6 69.9 58.5 47.0 35.5 73.3 11.0 63.4 44.3 31.1 - - - 100.5 11.4 76.0 62.9 49.7 36.6 - - 90.9 11.2 88.6 81.5 68.3 55.2 42.1 - 81.4 11.0 83.1 83.1 78.2 65.1 51.9 38.8 75.4 10.9 81.8 81.8 77.0 63.9 50.7 37.6 75.1 11.0 75.7 48.8 34.0 - - - 102.9 11.4 84.0 69.1 54.3 39.5 - - 93.1 11.2 92.3 89.5 74.6 59.8 45.0 - 83.3 11.0 85.4 85.4 85.4 70.6 55.8 41.0 77.3 10.9 84.1 84.1 84.1 69.3 54.5 39.6 77.0 11.0 89.7 73.7 57.7 41.8 - - 93.9 11.3 93.0 91.6 79.3 63.3 47.4 - 84.0 11.1 86.1 86.1 86.1 70.1 54.2 38.2 77.9 11.0 84.8 84.8 84.8 68.8 52.8 36.9 77.6 11.1 95.4 78.3 61.1 44.0 - - 94.7 11.4 93.8 93.8 84.0 66.9 49.7 - 84.7 11.1 86.8 86.8 86.8 69.7 52.6 35.4 78.6 11.1 85.5 85.5 85.5 68.3 51.2 34.1 78.2 11.2 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 125°F 36.2 31.0 22.6 - - - 56.8 47.1 37.5 27.8 - - 77.4 62.1 52.4 42.7 33.1 - 71.8 71.8 57.3 47.7 38.0 28.3 49.9 36.6 25.3 - - - 64.7 53.3 41.9 30.6 - - 79.4 70.0 58.6 47.3 35.9 - 73.6 73.6 64.2 52.8 41.5 30.1 73.3 73.3 63.4 52.1 40.7 29.3 63.7 42.3 28.0 - - - 72.5 59.5 46.4 33.4 - - 81.4 77.9 64.8 51.8 38.7 - 75.4 75.4 71.0 58.0 44.9 31.9 75.1 75.1 70.2 57.1 44.1 31.0 77.4 47.9 30.7 - - - 80.4 65.6 50.9 36.1 - - 83.3 83.3 71.1 56.3 41.6 - 77.3 77.3 77.3 63.1 48.4 33.6 77.0 77.0 77.0 62.2 47.5 32.7 86.0 70.1 54.1 38.2 - - 84.0 84.0 75.6 59.7 43.8 - 77.9 77.9 77.9 62.3 46.4 30.5 77.6 77.6 77.6 61.7 45.8 29.8 91.6 74.5 57.4 40.3 - - 84.7 84.7 80.2 63.1 46.0 - 78.6 78.6 78.6 61.5 44.4 27.3 78.2 78.2 78.2 61.2 44.1 27.0 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 87","5167795-YTG-O-0120 ZR102 (8.5 Ton) Reheat Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 72 72.0 2125 67 74.0 62 61.6 72 73.3 2550 67 75.3 62 62.6 57 58.2 72 74.5 2975 67 76.7 62 63.6 57 59.2 72 75.7 3400 67 78.1 62 64.7 57 60.2 72 73.9 3825 67 76.5 62 63.0 57 58.8 72 72.0 4250 67 75.0 62 61.4 57 57.4 72 53.3 2125 67 49.0 62 46.3 72 56.3 2550 67 51.8 62 49.0 57 43.2 72 59.4 2975 67 54.6 62 51.6 57 45.5 72 62.4 3400 67 57.4 62 54.3 57 47.9 72 66.2 3825 67 60.9 62 57.6 57 50.8 72 70.1 4250 67 64.5 62 60.9 57 53.7 Total Input (kW)2 5.0 4.9 5.1 4.9 4.8 5.0 4.7 4.8 4.7 5.0 4.7 4.7 4.6 4.9 4.6 4.7 4.6 4.9 4.6 4.7 4.6 4.9 4.6 6.1 5.8 5.4 6.0 5.7 5.4 5.3 6.0 5.7 5.4 5.3 6.0 5.7 5.3 5.2 5.9 5.6 5.3 5.2 5.9 5.6 5.3 5.2 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 65 Total Capacity1 (MBh) Total Input (kW)2 35°F 8.5 7.1 5.7 - - 62.7 5.5 11.6 10.2 8.8 7.3 - 61.5 5.3 21.8 20.4 18.9 17.5 16.1 53.9 5.3 13.4 11.3 9.2 - - 64.8 5.5 17.9 15.8 13.7 11.6 - 63.6 5.3 33.6 31.5 29.4 27.3 25.2 55.8 5.2 37.4 35.3 33.2 31.2 29.1 50.7 5.0 18.2 15.5 12.7 - - 66.9 5.4 24.1 21.4 18.7 15.9 - 65.7 5.2 45.3 42.6 39.9 37.1 34.4 57.6 5.2 48.8 47.8 45.0 42.3 39.6 52.4 5.0 23.0 19.6 16.2 - - 69.1 5.3 30.4 27.0 23.6 20.2 - 67.8 5.1 57.1 53.7 50.4 47.0 43.6 59.5 5.1 60.2 60.2 56.8 53.5 50.1 54.0 4.9 25.8 22.4 18.9 - - 70.1 5.3 33.7 30.2 26.8 23.3 - 68.7 5.1 62.0 60.1 56.7 53.2 49.8 60.3 5.1 58.8 58.8 55.4 51.9 48.4 54.8 4.9 28.7 25.1 21.6 - - 71.0 5.3 37.0 33.5 29.9 26.4 - 69.7 5.1 61.4 61.4 61.4 59.5 55.9 61.2 5.1 57.4 57.4 53.9 50.4 46.8 55.6 4.9 55°F - - - - - 48.0 6.2 7.3 6.5 5.7 4.9 - 42.2 6.1 14.6 13.9 13.1 12.3 11.5 39.1 5.8 - - - - - 53.6 6.1 11.9 10.5 9.1 7.7 - 47.0 6.1 23.8 22.4 21.0 19.6 18.1 43.5 5.7 28.6 27.1 25.7 24.3 22.9 36.3 5.7 - - - - - 59.2 6.1 16.6 14.5 12.5 10.4 - 51.7 6.0 33.0 31.0 28.9 26.8 24.8 47.8 5.7 38.2 37.5 35.4 33.4 31.3 39.8 5.6 - - - - - 64.8 6.1 21.3 18.5 15.8 13.1 - 56.5 6.0 42.2 39.5 36.8 34.1 31.4 52.2 5.7 47.9 47.9 45.2 42.4 39.7 43.3 5.6 - - - - - 67.4 6.0 24.7 21.4 18.1 14.9 - 58.8 6.0 48.8 45.6 42.3 39.0 35.8 54.4 5.6 50.8 50.8 47.5 44.3 41.0 45.2 5.6 - - - - - 70.0 6.0 28.1 24.2 20.4 16.6 - 61.1 5.9 55.5 51.6 47.8 44.0 40.2 56.5 5.6 53.7 53.7 49.9 46.1 42.3 47.1 5.5 Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 65 45°F 3.5 2.4 1.3 - - 9.5 8.4 7.2 6.1 - 18.2 17.1 16.0 14.9 13.8 5.6 3.8 2.1 - - 14.9 13.2 11.4 9.7 - 28.7 26.9 25.2 23.4 21.7 33.0 31.2 29.5 27.7 26.0 7.6 5.2 2.8 - - 20.4 18.0 15.6 13.2 - 39.2 36.8 34.4 32.0 29.6 43.5 42.6 40.2 37.8 35.4 9.7 6.6 3.6 - - 25.8 22.8 19.7 16.7 - 49.7 46.6 43.6 40.5 37.5 54.0 54.0 51.0 47.9 44.9 10.9 7.5 4.2 - - 29.2 25.8 22.5 19.1 - 55.4 52.9 49.5 46.1 42.8 54.8 54.8 51.4 48.1 44.7 12.1 8.4 4.7 - - 32.5 28.9 25.2 21.5 - 61.2 59.1 55.4 51.7 48.0 55.6 55.6 51.9 48.2 44.5 65°F - - - - - 4.4 4.0 3.5 3.1 - 9.5 9.1 8.6 8.2 7.7 - - - - - 9.1 8.0 6.9 5.8 - 20.2 19.1 18.0 16.9 15.8 22.6 21.5 20.4 19.3 18.2 - - - - - 13.7 12.0 10.2 8.5 - 30.9 29.1 27.4 25.7 23.9 33.0 32.4 30.7 28.9 27.2 - - - - - 18.3 15.9 13.6 11.2 - 41.6 39.2 36.8 34.4 32.0 43.3 43.3 41.0 38.6 36.2 - - - - - 22.2 19.2 16.3 13.3 - 47.7 45.5 42.6 39.6 36.6 45.2 45.2 42.2 39.3 36.3 - - - - - 26.0 22.5 19.0 15.4 - 53.8 51.9 48.3 44.8 41.2 47.1 47.1 43.5 40.0 36.4 88 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZR102 (8.5 Ton) Reheat (Continued) Air on Evaporator Coil CFM WB (°F) 72 2125 67 62 72 2550 67 62 57 72 2975 67 62 57 72 3400 67 62 57 72 3825 67 62 57 72 4250 67 62 57 Total Capacity1 (MBh) 42.8 35.4 31.9 50.9 42.1 38.0 29.4 59.1 48.9 44.0 34.1 67.2 55.6 50.1 38.8 68.6 56.7 51.1 39.6 69.9 57.8 52.1 40.4 Total Input (kW)2 6.3 6.5 6.2 6.2 6.4 6.1 6.1 6.2 6.4 6.1 6.0 6.2 6.3 6.0 6.0 6.1 6.3 6.0 5.9 6.1 6.3 5.9 5.9 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 65 Total Capacity1 (MBh) Total Input (kW)2 75°F - - - - - 37.6 6.4 1.6 1.5 1.4 1.2 - 28.6 6.8 4.4 4.3 4.2 4.1 4.0 24.7 6.5 - - - - - 48.3 6.4 6.2 5.4 4.7 3.9 - 37.3 6.8 16.6 15.8 15.0 14.3 13.5 32.5 6.5 16.6 15.8 15.0 14.3 13.5 22.5 6.4 - - - - - 58.9 6.3 10.8 9.4 8.0 6.6 - 46.0 6.7 28.7 27.3 25.9 24.5 23.1 40.2 6.4 27.7 27.3 25.9 24.5 23.1 28.4 6.4 - - - - - 69.6 6.3 15.4 13.3 11.3 9.2 - 54.7 6.7 40.9 38.8 36.8 34.7 32.6 48.0 6.4 38.8 38.8 36.8 34.7 32.6 34.3 6.3 - - - - - 69.7 6.2 19.7 17.0 14.4 11.7 - 54.6 6.6 46.5 45.5 42.8 40.1 37.5 47.9 6.3 39.6 39.6 36.9 34.3 31.6 34.0 6.3 - - - - - 69.8 6.2 24.0 20.8 17.5 14.2 - 54.5 6.6 52.1 52.1 48.8 45.6 42.3 47.7 6.3 40.4 40.4 37.1 33.9 30.6 33.7 6.2 Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 65 85°F - - - - - - - - - - - - - - - - - - - - 3.3 2.9 2.5 2.0 - 13.0 12.5 12.1 11.6 11.2 10.6 10.1 9.7 9.3 8.8 - - - - - 7.9 6.8 5.7 4.6 - 26.6 25.5 24.4 23.3 22.2 22.4 22.2 21.1 20.0 19.0 - - - - - 12.5 10.7 9.0 7.3 - 40.2 38.5 36.7 35.0 33.3 34.3 34.3 32.6 30.8 29.1 - - - - - 17.2 14.9 12.5 10.2 - 45.3 45.4 43.1 40.7 38.3 34.0 34.0 31.6 29.3 26.9 - - - - - 22.0 19.0 16.0 13.1 - 47.7 47.7 47.7 46.4 43.4 33.7 33.7 30.7 27.8 24.8 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 89","5167795-YTG-O-0120 ZR120 (10 Ton) Cooling Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 2500 72 67 62 77 72 3000 67 62 57 77 72 3500 67 62 57 77 72 4000 67 62 57 72 4500 67 62 57 72 5000 67 62 57 137.8 131.8 125.8 113.9 143.9 137.6 131.3 118.9 114.8 150.0 143.4 136.9 123.9 119.6 156.1 149.3 142.5 129.0 124.5 151.7 144.8 131.1 126.6 154.2 147.2 133.3 128.6 77 2500 72 67 62 77 72 3000 67 62 57 77 72 3500 67 62 57 77 72 4000 67 62 57 72 4500 67 62 57 72 5000 67 62 57 127.3 119.8 112.4 103.2 132.4 124.6 116.9 107.3 106.5 137.4 129.4 121.3 111.4 110.6 142.5 134.1 125.8 115.5 114.7 136.0 127.5 117.1 116.2 137.8 129.2 118.6 117.8 Total Input (kW)2 7.3 7.1 7.0 6.9 7.4 7.2 7.0 6.9 6.9 7.4 7.2 7.1 7.0 7.0 7.4 7.3 7.1 7.0 7.0 7.3 7.1 7.0 7.0 7.3 7.2 7.1 7.1 9.2 9.1 9.0 9.0 9.2 9.1 9.0 9.0 8.9 9.2 9.2 9.1 9.0 9.0 9.3 9.2 9.1 9.0 9.0 9.2 9.1 9.0 9.0 9.2 9.1 9.0 9.0 90 67.5 85.5 103.5 113.9 73.5 93.3 113.1 118.9 114.8 79.5 101.1 122.7 123.9 119.6 85.5 108.9 132.2 129.0 124.5 116.7 139.7 131.1 126.6 124.5 147.2 133.3 128.6 57.6 75.9 94.3 103.2 65.2 85.0 104.8 107.3 106.5 72.9 94.1 115.3 111.4 110.6 80.5 103.1 125.8 115.5 114.7 110.2 127.5 117.1 116.2 117.3 129.2 118.6 117.8 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 Total Capacity1 65 (MBh) Total Input (kW)2 75°F 55.5 43.9 - - - 132.5 8.2 73.9 62.3 50.6 - - 125.8 8.1 92.3 80.6 69.0 57.4 - 119.1 8.0 112.8 97.5 85.8 74.2 62.6 108.5 7.9 60.4 47.3 - - - 138.1 8.3 80.2 67.1 54.0 - - 131.1 8.2 100.0 86.9 73.8 60.7 - 124.1 8.0 118.2 105.1 92.0 78.9 65.8 113.1 8.0 114.8 108.3 95.2 82.2 69.1 110.6 7.9 65.3 50.8 - - - 143.7 8.3 86.5 72.0 57.4 - - 136.4 8.2 107.7 93.2 78.6 64.0 - 129.1 8.1 123.6 112.7 98.1 83.5 69.0 117.7 8.0 119.6 116.2 101.6 87.0 72.5 115.1 8.0 70.2 54.2 - - - 149.3 8.4 92.8 76.8 60.8 - - 141.7 8.2 115.4 99.4 83.4 67.4 - 134.1 8.1 129.0 120.2 104.2 88.2 72.2 122.2 8.0 124.5 124.0 108.0 91.9 75.9 119.6 8.0 99.1 81.6 64.0 - - 143.8 8.2 123.1 105.6 88.0 70.5 - 136.2 8.1 131.1 126.7 109.2 91.6 74.1 124.1 8.0 126.6 126.3 108.8 91.2 73.7 121.4 8.0 105.4 86.4 67.3 - - 146.0 8.3 130.9 111.8 92.7 73.6 - 138.2 8.1 133.3 133.3 114.2 95.1 76.0 125.9 8.1 128.6 128.6 109.6 90.5 71.4 123.2 8.0 95°F 47.1 36.2 - - - 117.5 10.5 65.0 54.1 43.3 - - 110.8 10.4 83.0 72.1 61.2 50.3 - 104.0 10.3 101.2 84.7 73.8 62.9 52.0 96.1 10.2 52.5 39.8 - - - 122.4 10.5 72.3 59.6 46.9 - - 115.4 10.4 92.1 79.4 66.7 54.0 - 108.3 10.3 106.0 93.3 80.6 67.9 55.2 100.1 10.2 106.5 96.1 83.4 70.7 58.0 99.2 10.2 58.0 43.5 - - - 127.3 10.5 79.6 65.1 50.6 - - 120.0 10.4 101.2 86.7 72.2 57.7 - 112.6 10.3 110.7 101.8 87.3 72.8 58.3 104.0 10.2 110.6 104.9 90.4 75.9 61.4 103.2 10.2 63.5 47.2 - - - 132.1 10.5 86.8 70.5 54.3 - - 124.6 10.4 110.2 93.9 77.6 61.3 - 117.0 10.3 115.5 110.4 94.1 77.8 61.5 108.0 10.2 114.7 113.7 97.4 81.1 64.8 107.1 10.2 92.4 74.7 56.9 - - 126.1 10.4 117.2 99.4 81.7 63.9 - 118.4 10.3 117.1 114.5 96.7 79.0 61.2 109.4 10.2 116.2 115.8 98.0 80.2 62.5 108.4 10.2 98.0 78.8 59.5 - - 127.6 10.4 124.2 104.9 85.7 66.4 - 119.8 10.3 118.6 118.6 99.4 80.2 60.9 110.7 10.2 117.8 117.8 98.6 79.3 60.1 109.8 10.2 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 85°F 62.6 51.3 40.0 - - - 80.7 69.5 58.2 46.9 - - 98.9 87.6 76.4 65.1 53.9 - 108.5 107.0 91.1 79.8 68.6 57.3 69.4 56.5 43.6 - - - 89.1 76.3 63.4 50.5 - - 108.9 96.0 83.1 70.2 57.4 - 113.1 112.1 99.2 86.3 73.4 60.5 110.6 110.6 102.2 89.3 76.4 63.5 76.2 61.7 47.1 - - - 97.6 83.0 68.5 54.0 - - 119.0 104.4 89.9 75.4 60.9 - 117.7 117.1 107.2 92.7 78.2 63.7 115.1 115.1 110.5 96.0 81.5 67.0 83.0 66.8 50.7 - - - 106.0 89.8 73.7 57.5 - - 129.0 112.8 96.7 80.5 64.4 - 122.2 122.2 115.3 99.2 83.0 66.8 119.6 119.6 118.9 102.7 86.5 70.4 113.4 95.8 78.1 60.5 - - 133.6 120.2 102.5 84.9 67.2 - 124.1 124.1 120.6 103.0 85.3 67.6 121.4 121.4 121.0 103.4 85.7 68.1 120.9 101.7 82.6 63.4 - - 138.2 127.5 108.3 89.2 70.0 - 125.9 125.9 125.9 106.8 87.6 68.5 123.2 123.2 123.2 104.1 84.9 65.7 105°F 52.8 44.2 33.5 - - - 72.3 61.6 50.9 40.3 - - 91.8 79.1 68.4 57.7 47.0 - 96.1 95.1 80.3 69.6 58.9 48.2 61.8 49.3 36.9 - - - 81.0 68.5 56.1 43.7 - - 100.2 87.8 75.3 62.9 50.5 - 100.1 99.4 88.5 76.0 63.6 51.2 99.2 99.2 89.5 77.0 64.6 52.2 70.7 54.5 40.3 - - - 89.6 75.5 61.3 47.2 - - 108.6 96.5 82.3 68.1 54.0 - 104.0 103.7 96.6 82.5 68.3 54.2 103.2 103.2 97.7 83.6 69.4 55.3 79.6 59.6 43.7 - - - 98.3 82.4 66.5 50.6 - - 117.0 105.2 89.3 73.4 57.5 - 108.0 108.0 104.8 88.9 73.0 57.1 107.1 107.1 106.0 90.1 74.2 58.3 105.2 87.8 70.5 53.1 - - 118.4 111.2 94.6 77.2 59.9 - 109.4 109.4 107.8 90.4 73.1 55.7 108.4 108.4 107.9 90.5 73.2 55.8 112.0 93.2 74.4 55.6 - - 119.8 117.3 99.9 81.1 62.2 - 110.7 110.7 110.7 91.9 73.1 54.3 109.8 109.8 109.8 91.0 72.1 53.3 90 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZR120 (10 Ton) Cooling (Continued) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 2500 72 67 62 77 72 3000 67 62 57 77 72 3500 67 62 57 77 72 4000 67 62 57 72 4500 67 62 57 72 5000 67 62 57 107.7 101.7 95.6 89.0 112.4 106.1 99.8 92.8 91.9 117.1 110.6 104.0 96.7 95.7 121.8 115.0 108.2 100.6 99.6 116.2 109.3 101.7 100.6 117.5 110.5 102.7 101.7 Total Input (kW)2 11.9 11.7 11.6 11.4 11.8 11.7 11.5 11.3 11.4 11.8 11.7 11.5 11.3 11.4 11.8 11.6 11.5 11.3 11.4 11.6 11.5 11.3 11.4 11.7 11.5 11.3 11.4 90 48.1 68.7 89.3 89.0 58.3 76.9 95.6 92.8 91.9 68.5 85.2 101.9 96.7 95.7 78.7 93.4 108.2 100.6 99.6 100.1 109.3 101.7 100.6 106.8 110.5 102.7 101.7 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 Total Capacity1 65 (MBh) Total Input (kW)2 115°F 41.3 30.8 - - - 98.0 13.2 58.2 47.7 37.3 - - 92.6 13.0 75.1 64.6 54.2 43.7 - 87.3 12.8 89.0 75.9 65.4 54.9 44.4 81.8 12.6 46.1 34.0 - - - 102.5 13.1 64.8 52.6 40.5 - - 96.9 13.0 83.4 71.3 59.1 47.0 - 91.3 12.8 92.8 83.7 71.5 59.4 47.2 85.6 12.5 91.9 82.8 70.7 58.5 46.4 84.6 12.7 51.0 37.2 - - - 107.0 13.1 71.4 57.5 43.7 - - 101.2 12.9 91.8 77.9 64.1 50.3 - 95.3 12.7 96.7 91.5 77.6 63.8 50.0 89.4 12.5 95.7 90.5 76.7 62.9 49.1 88.3 12.6 55.8 40.3 - - - 111.5 13.0 77.9 62.5 47.0 - - 105.4 12.8 100.1 84.6 69.1 53.6 - 99.3 12.7 100.6 99.3 83.8 68.3 52.8 93.1 12.4 99.6 98.3 82.8 67.3 51.8 92.0 12.6 83.2 66.2 49.3 - - 106.4 12.9 105.3 89.7 72.8 55.8 - 100.2 12.7 101.7 101.0 84.1 67.1 50.2 94.0 12.4 100.6 100.0 83.1 66.1 49.2 92.9 12.6 88.4 70.0 51.6 - - 107.3 12.9 110.5 94.8 76.4 58.1 - 101.1 12.7 102.7 102.7 84.4 66.0 47.6 94.8 12.5 101.7 101.7 83.3 65.0 46.6 93.7 12.7 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 125°F 43.3 38.4 28.1 - - - 65.1 54.8 44.5 34.3 - - 86.8 71.2 60.9 50.6 40.4 - 81.8 81.8 71.4 61.2 50.9 40.6 54.8 42.9 31.1 - - - 72.9 61.0 49.2 37.3 - - 91.0 79.1 67.2 55.4 43.5 - 85.6 85.6 78.9 67.0 55.1 43.2 84.6 84.6 76.2 64.3 52.4 40.5 66.3 47.5 34.0 - - - 80.8 67.3 53.8 40.3 - - 95.2 87.1 73.6 60.1 46.6 - 89.4 89.4 86.3 72.8 59.3 45.8 88.3 88.3 83.4 69.9 56.4 42.9 77.8 52.0 36.9 - - - 88.6 73.5 58.4 43.3 - - 99.3 95.0 79.9 64.8 49.7 - 93.1 93.1 93.1 78.6 63.5 48.4 92.0 92.0 90.5 75.4 60.3 45.3 95.1 78.5 62.0 45.5 - - 100.2 99.3 84.8 68.3 51.8 - 94.0 94.0 94.0 77.7 61.2 44.7 92.9 92.9 92.1 75.6 59.1 42.5 101.5 83.6 65.6 47.7 - - 101.1 101.1 89.8 71.8 53.9 - 94.8 94.8 94.8 76.8 58.9 40.9 93.7 93.7 93.7 75.7 57.8 39.8 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 91","5167795-YTG-O-0120 ZR120 (10 Ton) Reheat Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) Total Input (kW)2 77 81.3 6.2 2500 72 75.9 6.1 67 70.6 6.0 62 72.8 5.8 77 82.4 6.2 72 76.7 6.0 3000 67 71.0 5.9 62 73.6 5.7 57 65.6 5.7 77 83.5 6.1 72 77.5 6.0 3500 67 71.5 5.9 62 74.3 5.7 57 66.1 5.6 77 84.7 6.1 72 78.3 6.0 4000 67 71.9 5.9 62 75.1 5.7 57 66.6 5.6 72 79.5 6.0 4500 67 73.3 5.9 62 76.3 5.7 57 67.8 5.6 72 80.8 6.0 5000 67 74.7 5.9 62 77.5 5.7 57 69.0 5.6 77 52.1 7.4 2500 72 55.3 6.9 67 58.4 6.5 62 52.2 6.2 77 56.5 7.4 72 59.8 6.9 3000 67 63.2 6.5 62 56.5 6.2 57 55.7 6.1 77 60.8 7.3 72 64.4 6.9 3500 67 68.0 6.5 62 60.8 6.2 57 60.0 6.1 77 65.1 7.3 72 69.0 6.9 4000 67 72.8 6.5 62 65.2 6.2 57 64.2 6.1 72 66.7 7.0 4500 67 70.4 6.6 62 63.0 6.3 57 62.1 6.2 72 64.4 7.0 5000 67 68.0 6.6 62 60.9 6.3 57 60.0 6.2 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 35°F - - - - - - 66.7 6.8 12.0 9.6 7.1 4.7 - - 65.6 6.5 26.3 23.9 21.5 19.1 16.6 - 64.5 6.2 42.2 39.7 37.3 34.9 32.5 30.0 62.5 6.0 - - - - - - 69.4 6.8 15.1 12.1 9.2 6.2 - - 68.3 6.5 31.5 28.6 25.6 22.7 19.7 - 67.1 6.2 50.1 47.2 44.2 41.3 38.3 35.4 65.0 6.0 56.8 53.9 50.9 48.0 45.0 42.1 60.6 5.9 - - - - - - 72.1 6.7 18.1 14.7 11.2 7.8 - - 70.9 6.5 36.6 33.2 29.7 26.3 22.8 - 69.7 6.2 58.0 54.6 51.1 47.7 44.2 40.8 67.6 6.0 61.7 60.2 58.7 55.3 51.8 48.4 63.0 5.9 - - - - - - 74.9 6.7 21.2 17.2 13.3 9.3 - - 73.6 6.4 41.8 37.8 33.9 29.9 25.9 - 72.4 6.2 66.0 62.0 58.0 54.1 50.1 46.1 70.1 5.9 66.6 66.6 66.6 62.6 58.6 54.7 65.4 5.9 22.5 18.3 14.1 9.9 - - 73.1 6.5 44.3 40.1 35.9 31.7 27.5 - 71.9 6.2 71.7 67.7 61.5 57.3 53.1 49.0 69.7 6.0 67.8 67.8 67.8 63.6 59.4 55.2 64.9 5.9 23.8 19.4 15.0 10.6 - - 72.6 6.5 46.7 42.3 38.0 33.6 29.2 - 71.4 6.2 77.5 73.5 65.0 60.6 56.2 51.8 69.2 6.0 69.0 69.0 69.0 64.6 60.2 55.8 64.5 5.9 55°F - - - - - - 46.4 7.7 1.2 - - - - - 49.0 7.3 16.2 14.7 13.2 11.7 10.2 - 51.6 6.9 28.2 26.7 25.2 23.7 22.3 20.8 46.1 6.5 - - - - - - 51.3 7.7 2.0 - - - - - 54.1 7.3 22.5 20.3 18.1 15.8 13.6 - 57.0 6.8 39.0 36.8 34.5 32.3 30.1 27.8 50.8 6.5 46.2 44.0 41.7 39.5 37.3 35.0 50.2 6.5 - - - - - - 56.1 7.7 2.9 - - - - - 59.2 7.3 28.9 25.9 22.9 20.0 17.0 - 62.3 6.8 49.8 46.8 43.9 40.9 37.9 34.9 55.6 6.5 55.2 54.1 53.0 50.0 47.0 44.0 54.9 6.5 - - - - - - 60.9 7.7 3.7 - - - - - 64.3 7.2 35.3 31.5 27.8 24.1 20.4 - 67.6 6.8 60.6 56.9 53.2 49.4 45.7 42.0 60.4 6.5 64.2 64.2 64.2 60.5 56.8 53.0 59.6 6.5 4.1 - - - - - 63.3 7.3 37.8 33.8 29.7 25.7 21.6 - 66.7 6.9 60.7 58.9 56.8 52.8 48.7 44.7 59.5 6.6 62.1 62.1 62.1 58.0 54.0 49.9 58.8 6.5 4.5 - - - - - 62.4 7.3 40.4 36.0 31.7 27.3 22.9 - 65.7 6.9 60.9 60.9 60.5 56.2 51.8 47.4 58.6 6.6 60.0 60.0 60.0 55.6 51.2 46.8 57.9 6.5 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 45°F - - - - - - 6.6 4.6 2.7 - - - 21.3 19.3 17.3 15.4 13.4 - 35.2 33.2 31.3 29.3 27.4 25.4 - - - - - - 8.5 6.0 3.4 - - - 27.0 24.4 21.8 19.3 16.7 - 44.6 42.0 39.4 36.8 34.2 31.6 51.5 48.9 46.3 43.7 41.1 38.6 - - - - - - 10.5 7.3 4.1 - - - 32.8 29.6 26.3 23.1 19.9 - 53.9 50.7 47.5 44.3 41.1 37.8 58.4 57.1 55.9 52.6 49.4 46.2 - - - - - - 12.5 8.6 4.8 - - - 38.5 34.7 30.8 27.0 23.1 - 63.3 59.4 55.6 51.7 47.9 44.1 65.4 65.4 65.4 61.5 57.7 53.8 13.3 9.2 5.1 - - - 41.1 36.9 32.8 28.7 24.6 - 66.2 63.3 59.2 55.1 50.9 46.8 64.9 64.9 64.9 60.8 56.7 52.6 14.1 9.8 5.4 - - - 43.6 39.2 34.8 30.4 26.0 - 69.2 67.2 62.8 58.4 54.0 49.6 64.5 64.5 64.5 60.1 55.7 51.3 65°F - - - - - - - - - - - - 13.0 11.8 10.6 9.4 8.2 - 23.7 22.5 21.3 20.0 18.8 17.6 - - - - - - - - - - - - 19.4 17.4 15.4 13.5 11.5 - 34.9 33.0 31.0 29.0 27.1 25.1 40.6 38.6 36.6 34.7 32.7 30.7 - - - - - - - - - - - - 25.7 23.0 20.2 17.5 14.8 - 46.2 43.5 40.7 38.0 35.3 32.5 50.1 49.1 48.1 45.4 42.6 39.9 - - - - - - - - - - - - 32.0 28.5 25.1 21.6 18.1 - 57.5 54.0 50.5 47.0 43.5 40.0 59.6 59.6 59.6 56.1 52.6 49.1 - - - - - - 36.0 32.0 28.0 24.0 20.0 - 58.0 56.3 54.5 50.5 46.5 42.5 58.8 58.8 58.7 54.7 50.7 46.7 - - - - - - 40.0 35.5 31.0 26.5 22.0 - 58.6 58.6 58.5 53.9 49.4 44.9 57.9 57.9 57.9 53.4 48.9 44.4 92 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZR120 (10 Ton) Reheat (Continued) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) Total Input (kW)2 77 40.8 8.0 2500 72 42.8 7.6 67 44.9 7.2 62 39.9 6.9 77 46.1 8.0 72 48.4 7.6 3000 67 50.7 7.2 62 45.2 6.8 57 44.8 6.8 77 51.4 8.0 72 54.0 7.6 3500 67 56.6 7.1 62 50.4 6.8 57 49.9 6.8 77 56.7 8.0 72 59.6 7.6 4000 67 62.4 7.1 62 55.6 6.8 57 55.1 6.8 72 60.0 7.6 4500 67 62.9 7.2 62 56.0 6.9 57 55.5 6.8 72 60.5 7.7 5000 67 63.4 7.2 62 56.4 6.9 57 55.9 6.9 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Total Total Return Dry Bulb (°F) Capacity1 Input 90 85 80 75 70 65 (MBh) (kW)2 75°F - - - - - - 35.1 8.4 - - - - - - 36.6 8.0 9.9 9.0 8.1 7.1 6.2 - 38.1 7.5 19.1 18.2 17.3 16.3 15.4 14.5 33.8 7.2 - - - - - - 40.9 8.4 - - - - - - 42.7 7.9 16.2 14.5 12.8 11.1 9.4 - 44.5 7.5 30.9 29.2 27.5 25.7 24.0 22.3 39.5 7.2 34.9 33.2 31.5 29.8 28.1 26.4 39.3 7.1 - - - - - - 46.7 8.3 - - - - - - 48.8 7.9 22.5 20.0 17.5 15.1 12.6 - 50.9 7.5 42.6 40.1 37.6 35.1 32.7 30.2 45.1 7.1 45.0 44.2 43.2 40.7 38.3 35.8 44.9 7.1 - - - - - - 52.5 8.3 - - - - - - 54.9 7.9 28.8 25.6 22.3 19.0 15.8 - 57.3 7.4 54.3 51.1 47.8 44.6 41.3 38.0 50.8 7.1 55.1 55.1 54.9 51.7 48.4 45.1 50.5 7.1 - - - - - - 56.7 7.9 34.2 30.3 26.3 22.4 18.4 - 59.2 7.5 55.4 53.7 52.1 48.1 44.2 40.2 52.5 7.2 55.5 55.5 55.4 51.4 47.5 43.5 52.2 7.1 - - - - - - 58.5 8.0 39.7 35.0 30.4 25.7 21.0 - 61.0 7.5 56.4 56.4 56.4 51.7 47.1 42.4 54.2 7.2 55.9 55.9 55.9 51.2 46.6 41.9 53.9 7.2 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 85°F - - - - - - - - - - - - 6.8 6.1 5.5 4.8 4.2 - 14.6 13.9 13.3 12.6 12.0 11.3 - - - - - - - - - - - - 13.0 11.6 10.2 8.7 7.3 - 26.8 25.3 23.9 22.5 21.0 19.6 29.3 27.9 26.4 25.0 23.6 22.1 - - - - - - - - - - - - 19.3 17.1 14.8 12.6 10.4 - 39.0 36.8 34.5 32.3 30.0 27.8 39.9 39.2 38.4 36.1 33.9 31.6 - - - - - - - - - - - - 25.6 22.6 19.5 16.5 13.4 - 50.8 48.2 45.1 42.1 39.1 36.0 50.5 50.5 50.3 47.2 44.2 41.2 - - - - - - 32.4 28.5 24.6 20.7 16.8 - 52.5 51.2 49.7 45.8 41.9 38.0 52.2 52.2 52.1 48.2 44.2 40.3 - - - - - - 39.3 34.5 29.7 24.9 20.1 - 54.2 54.2 54.2 49.5 44.7 39.9 53.9 53.9 53.9 49.1 44.3 39.5 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 93","5167795-YTG-O-0120 ZR150 (12.5 Ton) Cooling Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) Total Input (kW)2 77 190.5 9.0 3125 72 180.7 9.2 67 171.0 9.3 62 158.6 9.1 77 199.8 9.2 72 189.6 9.3 3750 67 179.4 9.4 62 166.3 9.2 57 154.4 9.2 77 209.1 9.3 72 198.4 9.4 4375 67 187.7 9.6 62 174.1 9.4 57 161.6 9.3 77 218.4 9.4 72 207.3 9.6 5000 67 196.1 9.7 62 181.8 9.5 57 168.8 9.5 72 211.2 9.6 5625 67 199.9 9.7 62 185.3 9.5 57 172.0 9.5 72 215.2 9.5 6250 67 203.6 9.7 62 188.8 9.5 57 175.3 9.4 77 180.0 11.9 3125 72 165.1 11.8 67 150.2 11.7 62 137.5 11.5 77 188.2 12.0 72 172.7 11.9 3750 67 157.1 11.7 62 143.8 11.6 57 139.4 11.6 77 196.5 12.0 72 180.3 11.9 4375 67 164.0 11.8 62 150.1 11.6 57 145.5 11.7 77 204.8 12.1 72 187.8 12.0 5000 67 170.9 11.9 62 156.4 11.7 57 151.6 11.7 72 193.2 12.0 5625 67 175.8 11.9 62 160.9 11.7 57 156.0 11.7 72 198.6 12.0 6250 67 180.7 11.9 62 165.4 11.7 57 160.3 11.8 90 87.6 111.5 135.4 158.6 94.7 119.8 145.0 166.3 154.4 101.9 128.2 154.5 174.1 161.6 109.0 136.6 164.1 181.8 168.8 148.0 179.4 185.3 172.0 159.4 194.6 188.8 175.3 75.6 99.3 123.0 137.5 83.2 109.0 134.8 143.8 139.4 90.7 118.6 146.6 150.1 145.5 98.3 128.3 158.4 156.4 151.6 138.6 169.6 160.9 156.0 148.9 180.7 165.4 160.3 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 Total Capacity1 65 (MBh) Total Input (kW)2 75°F 73.4 59.1 - - - 185.2 10.5 97.2 83.0 68.8 - - 172.9 10.5 121.1 106.9 92.7 78.4 - 160.6 10.5 158.6 158.6 150.5 136.2 122.0 148.0 10.3 78.6 62.4 - - - 194.0 10.6 103.7 87.5 71.3 - - 181.1 10.6 128.8 112.6 96.4 80.3 - 168.3 10.6 166.3 166.3 157.9 141.8 125.6 155.1 10.4 154.4 148.9 132.7 116.6 100.4 146.9 10.4 83.8 65.7 - - - 202.8 10.7 110.1 92.0 73.9 - - 189.3 10.7 136.4 118.3 100.2 82.1 - 175.9 10.7 174.1 174.1 165.4 147.3 129.2 162.1 10.5 161.6 156.6 138.5 120.4 102.3 153.5 10.5 89.0 68.9 - - - 211.6 10.8 116.5 96.5 76.5 - - 197.5 10.8 144.1 124.1 104.0 84.0 - 183.5 10.8 181.8 181.8 172.9 152.9 132.8 169.1 10.6 168.8 164.4 144.3 124.3 104.2 160.2 10.6 126.6 105.3 83.9 - - 202.2 10.8 156.7 135.4 114.0 92.7 - 187.8 10.8 185.3 185.3 169.5 148.2 126.8 173.1 10.6 172.0 169.8 148.5 127.1 105.8 164.0 10.6 136.7 114.0 91.4 - - 206.9 10.8 169.4 146.7 124.0 101.4 - 192.2 10.8 188.8 188.8 166.2 143.5 120.9 177.1 10.6 175.3 175.3 152.6 130.0 107.3 167.8 10.6 95°F 61.3 46.9 - - - 168.2 13.3 85.0 70.6 56.3 - - 153.8 13.2 108.6 94.3 80.0 65.6 - 139.5 13.0 133.0 114.6 100.2 85.9 71.5 127.9 12.9 67.2 51.2 - - - 175.5 13.3 93.0 77.0 60.9 - - 160.6 13.2 118.8 102.8 86.7 70.7 - 145.6 13.1 140.8 124.8 108.8 92.8 76.8 133.5 12.9 139.4 125.8 109.8 93.8 77.7 130.3 13.0 73.0 55.4 - - - 182.9 13.4 101.0 83.3 65.6 - - 167.3 13.3 128.9 111.2 93.5 75.8 - 151.8 13.1 148.6 135.1 117.4 99.7 82.0 139.2 13.0 145.5 136.1 118.4 100.7 83.1 135.7 13.0 78.9 59.6 - - - 190.3 13.4 109.0 89.6 70.2 - - 174.1 13.3 139.0 119.6 100.3 80.9 - 157.9 13.2 156.4 145.3 126.0 106.6 87.2 144.8 13.0 151.6 146.4 127.1 107.7 88.4 141.2 13.1 117.4 96.2 75.1 - - 178.5 13.3 149.7 128.5 107.3 86.1 - 161.8 13.2 160.9 155.4 134.2 113.0 91.8 148.4 13.0 156.0 153.4 132.2 111.0 89.8 144.7 13.1 125.9 102.9 79.9 - - 182.8 13.3 160.4 137.4 114.4 91.4 - 165.8 13.2 165.4 165.4 142.4 119.4 96.4 152.0 13.0 160.3 160.3 137.3 114.3 91.3 148.3 13.1 90 81.6 105.4 129.2 148.0 89.0 114.4 139.9 155.1 146.9 96.3 123.4 150.6 162.1 153.5 103.6 132.4 161.2 169.1 160.2 143.3 174.5 173.1 164.0 154.1 187.7 177.1 167.8 71.8 95.1 118.4 127.9 79.5 104.5 129.4 133.5 130.3 87.3 113.9 140.5 139.2 135.7 95.1 123.3 151.6 144.8 141.2 133.3 158.7 148.4 144.7 143.3 165.8 152.0 148.3 Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 85°F 67.3 53.0 - - 91.1 76.8 62.5 - 114.9 100.6 86.3 72.0 148.0 139.6 125.3 111.1 72.9 56.8 - - 98.3 82.2 66.1 - 123.8 107.7 91.6 75.5 155.1 149.5 133.4 117.3 146.9 137.3 121.2 105.2 78.4 60.5 - - 105.5 87.6 69.7 - 132.7 114.8 96.9 79.0 162.1 159.3 141.4 123.5 153.5 146.4 128.5 110.6 83.9 64.2 - - 112.7 93.0 73.3 - 141.5 121.8 102.1 82.4 169.1 169.1 149.4 129.7 160.2 155.4 135.7 116.0 122.0 100.8 79.5 - 153.2 131.9 110.7 89.4 173.1 173.1 151.9 130.6 164.0 161.6 140.3 119.1 131.3 108.5 85.6 - 164.9 142.0 119.2 96.4 177.1 177.1 154.3 131.5 167.8 167.8 145.0 122.1 105°F 58.0 43.9 - - 81.0 66.9 52.8 - 103.9 89.8 75.7 61.6 125.7 110.1 96.0 81.9 63.7 47.8 - - 88.6 72.8 56.9 - 113.6 97.7 81.9 66.0 132.1 119.8 104.0 88.1 130.3 117.1 101.2 85.4 69.3 51.7 - - 96.3 78.7 61.0 - 123.3 105.6 88.0 70.4 138.4 129.5 111.9 94.3 135.7 126.6 109.0 91.3 75.0 55.6 - - 104.0 84.6 65.2 - 132.9 113.6 94.2 74.8 144.8 139.2 119.8 100.4 141.2 136.1 116.7 97.3 112.3 91.2 70.2 - 143.5 122.5 101.5 80.4 148.4 145.6 124.6 103.5 144.7 142.2 121.1 100.1 120.6 97.9 75.2 - 154.1 131.4 108.7 86.1 152.0 152.0 129.3 106.6 148.3 148.3 125.6 102.9 65 96.8 101.2 89.1 105.6 92.7 110.0 96.3 109.3 97.8 108.6 99.3 67.8 72.2 69.5 76.6 73.7 81.1 77.9 82.5 79.1 84.0 80.2 94 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZR150 (12.5 Ton) Cooling (Continued) Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 77 3125 72 67 62 77 72 3750 67 62 57 77 72 4375 67 62 57 77 72 5000 67 62 57 72 5625 67 62 57 72 6250 67 62 57 156.3 142.6 128.8 118.4 162.8 148.5 134.1 123.3 121.1 169.3 154.4 139.5 128.2 126.0 175.8 160.3 144.9 133.1 130.8 163.7 147.9 135.9 133.5 167.0 150.9 138.6 136.2 Total Input (kW)2 14.6 14.5 14.4 14.2 14.7 14.6 14.4 14.3 14.3 14.7 14.6 14.5 14.3 14.4 14.8 14.7 14.5 14.4 14.4 14.7 14.5 14.4 14.4 14.7 14.5 14.4 14.4 90 67.9 90.8 113.7 118.4 75.9 100.0 124.1 123.3 121.1 83.9 109.2 134.5 128.2 126.0 91.9 118.4 144.9 133.1 130.8 128.0 147.9 135.9 133.5 137.7 150.9 138.6 136.2 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 Total Capacity1 65 (MBh) Total Input (kW)2 115°F 54.8 40.9 - - - 144.5 16.0 77.0 63.1 49.3 - - 131.3 15.9 99.1 85.3 71.5 57.6 - 118.1 15.7 118.4 105.7 91.8 78.0 64.1 108.8 15.6 60.2 44.5 - - - 150.2 16.0 84.3 68.6 52.9 - - 136.4 15.9 108.4 92.7 77.0 61.3 - 122.7 15.8 123.3 114.8 99.1 83.4 67.7 113.0 15.6 121.1 108.4 92.7 77.0 61.3 112.0 15.7 65.6 48.0 - - - 155.8 16.1 91.6 74.1 56.5 - - 141.5 16.0 117.6 100.1 82.5 65.0 - 127.2 15.8 128.2 124.0 106.4 88.8 71.3 117.3 15.7 126.0 117.1 99.5 81.9 64.4 116.2 15.7 71.0 51.6 - - - 161.4 16.2 98.9 79.5 60.1 - - 146.6 16.0 126.9 107.5 88.1 68.6 - 131.8 15.9 133.1 133.1 113.7 94.3 74.9 121.5 15.7 130.8 125.7 106.3 86.9 67.5 120.4 15.8 107.1 86.2 65.3 - - 148.9 16.0 137.4 116.5 95.6 74.7 - 133.9 15.9 135.9 135.9 115.0 94.1 73.2 123.4 15.7 133.5 131.0 110.1 89.2 68.3 122.3 15.8 115.3 92.9 70.5 - - 151.2 16.0 147.9 125.5 103.1 80.7 - 135.9 15.8 138.6 138.6 116.3 93.9 71.5 125.3 15.7 136.2 136.2 113.9 91.5 69.1 124.2 15.7 Sensible Capacity (MBh) Return Dry Bulb (°F) 90 85 80 75 70 65 125°F 60.9 51.5 37.9 - - - 86.6 73.0 59.4 45.8 - - 110.3 94.4 80.8 67.2 53.6 - 108.8 108.8 102.4 87.6 74.0 60.4 72.3 56.7 41.2 - - - 95.5 80.0 64.4 48.9 - - 118.8 103.2 87.7 72.1 56.6 - 113.0 113.0 109.8 94.3 78.7 63.2 112.0 112.0 99.7 84.2 68.6 53.1 83.6 61.9 44.4 - - - 104.5 87.0 69.5 52.0 - - 127.2 112.0 94.5 77.0 59.5 - 117.3 117.3 117.3 100.9 83.4 65.9 116.2 116.2 107.5 90.0 72.6 55.1 95.0 67.0 47.6 - - - 113.4 93.9 74.5 55.1 - - 131.8 120.8 101.4 82.0 62.5 - 121.5 121.5 121.5 107.6 88.1 68.7 120.4 120.4 115.4 95.9 76.5 57.0 122.7 102.0 81.2 60.4 - - 133.9 131.3 110.5 89.7 69.0 - 123.4 123.4 123.4 105.4 84.6 63.9 122.3 122.3 119.8 99.0 78.3 57.5 132.0 110.0 87.9 65.8 - - 135.9 135.9 119.6 97.5 75.4 - 125.3 125.3 125.3 103.2 81.1 59.0 124.2 124.2 124.2 102.1 80.0 58.0 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 95","5167795-YTG-O-0120 ZR150 (12.5 Ton) Reheat Air on Evaporator Coil CFM WB (°F) Total Capacity1 (MBh) 72 3125 67 62 72 3750 67 62 57 72 4375 67 62 57 72 5000 67 62 57 72 5625 67 62 57 72 6250 67 62 57 72 3125 67 62 72 3750 67 62 57 72 4375 67 62 57 72 5000 67 62 57 72 5625 67 62 57 72 6250 67 62 57 87.0 84.6 82.9 89.0 86.5 84.8 82.2 90.9 88.4 86.6 84.0 92.8 90.3 88.5 85.9 94.1 91.5 89.7 87.1 95.4 92.8 91.0 88.3 84.8 81.9 78.7 88.8 85.8 82.5 76.1 92.8 89.7 86.2 79.5 96.8 93.6 89.9 83.0 99.3 96.0 92.2 85.1 101.8 98.4 94.6 87.2 Total Input (kW)2 7.7 7.3 7.3 7.4 7.1 7.1 7.7 7.2 6.9 6.8 7.4 6.9 6.6 6.6 7.1 7.5 7.1 7.1 7.7 8.0 7.7 7.6 8.3 8.9 8.7 8.2 8.6 8.3 7.8 8.7 8.2 8.0 7.5 8.3 7.8 7.6 7.1 8.0 8.2 8.0 7.5 8.4 8.6 8.4 7.9 8.8 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 65 Total Capacity1 (MBh) Total Input (kW)2 35°F 6.6 4.8 3.1 - - 85.9 8.3 14.4 12.7 11.0 9.2 - 83.3 8.0 20.3 18.6 16.9 15.2 13.5 80.8 7.7 11.5 9.2 6.9 - - 88.9 8.0 26.3 24.0 21.7 19.5 - 86.2 7.7 36.7 34.4 32.1 29.8 27.5 83.6 7.4 43.1 40.9 38.6 36.3 34.0 79.1 8.2 16.4 13.5 10.7 - - 91.8 7.7 38.3 35.4 32.5 29.7 - 89.1 7.4 53.1 50.2 47.4 44.5 41.6 86.4 7.2 63.2 60.0 57.1 54.2 51.4 81.8 7.9 21.3 17.9 14.4 - - 94.8 7.4 50.2 46.8 43.3 39.9 - 91.9 7.1 69.5 66.0 62.6 59.1 55.7 89.2 6.9 83.2 79.1 75.6 72.2 68.7 84.4 7.6 15.2 12.5 9.9 - - 96.7 7.8 35.5 32.8 30.2 27.5 - 93.8 7.6 48.0 45.4 42.7 40.1 37.4 91.0 7.3 58.0 55.0 52.4 49.7 47.1 86.1 8.0 9.1 7.2 5.4 - - 98.6 8.3 20.7 18.9 17.0 15.2 - 95.6 8.0 26.6 24.7 22.9 21.0 19.2 92.8 7.8 32.9 31.0 29.2 27.3 25.5 87.8 8.5 55°F 4.6 2.9 1.2 - - 84.2 9.3 9.3 7.6 5.9 4.2 - 79.1 8.9 15.1 13.4 11.7 10.0 8.3 74.6 8.4 9.9 7.4 5.0 - - 87.3 9.2 21.9 19.4 16.9 14.5 - 82.0 8.8 36.5 34.1 31.6 29.1 26.7 77.4 8.3 38.4 36.0 33.5 31.0 28.6 72.6 9.0 15.2 11.9 8.7 - - 90.4 9.1 34.4 31.2 27.9 24.7 - 85.0 8.7 58.0 54.7 51.5 48.3 45.0 80.2 8.2 60.7 57.8 54.6 51.3 48.1 75.2 8.9 20.5 16.5 12.4 - - 93.5 9.0 47.0 42.9 38.9 34.9 - 87.9 8.6 79.4 75.4 71.4 67.4 63.4 83.0 8.1 83.0 79.6 75.6 71.6 67.6 77.8 8.8 17.4 13.6 9.8 - - 97.7 9.2 39.3 35.5 31.8 28.0 - 91.8 8.8 66.2 62.4 58.7 54.9 51.1 86.6 8.3 69.3 65.9 62.1 58.4 54.6 81.2 9.0 14.3 10.8 7.3 - - 101.9 9.5 31.7 28.1 24.6 21.1 - 95.7 9.1 53.0 49.4 45.9 42.4 38.8 90.3 8.6 55.7 52.2 48.7 45.1 41.6 84.7 9.3 Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 65 45°F 5.6 3.9 2.2 - - 11.8 10.1 8.4 6.7 - 17.7 16.0 14.3 12.6 10.9 10.7 8.3 5.9 - - 24.1 21.7 19.3 17.0 - 36.6 34.2 31.9 29.5 27.1 40.8 38.4 36.0 33.7 31.3 15.8 12.7 9.7 - - 36.3 33.3 30.2 27.2 - 55.5 52.5 49.4 46.4 43.3 61.9 58.9 55.8 52.8 49.7 20.9 17.2 13.4 - - 48.6 44.9 41.1 37.4 - 74.5 70.7 67.0 63.3 59.5 83.1 79.4 75.6 71.9 68.2 16.3 13.1 9.9 - - 37.4 34.2 31.0 27.8 - 57.1 53.9 50.7 47.5 44.3 63.7 60.5 57.3 54.1 50.8 11.7 9.0 6.3 - - 26.2 23.5 20.8 18.1 - 39.8 37.1 34.4 31.7 29.0 44.3 41.6 38.9 36.2 33.5 65°F - - - - - 10.4 8.9 7.3 5.8 - 24.9 23.4 21.8 20.3 18.7 - - - - - 18.2 16.0 13.9 11.8 - 40.0 37.9 35.8 33.7 31.5 44.1 42.0 39.9 37.8 35.6 - - - - - 25.9 23.2 20.5 17.8 - 55.1 52.4 49.8 47.1 44.4 60.3 57.7 55.1 52.4 49.7 1.1 - - - - 33.6 30.4 27.1 23.8 - 70.3 67.0 63.7 60.4 57.2 76.4 73.5 70.2 66.9 63.7 - - - - - 31.7 28.3 25.0 21.6 - 69.4 66.0 62.6 59.3 55.9 72.7 70.3 66.9 63.6 60.2 - - - - - 29.8 26.3 22.8 19.4 - 68.5 65.0 61.6 58.1 54.6 68.9 67.1 63.7 60.2 56.8 96 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZR150 (12.5 Ton) Reheat (Continued) Air on Evaporator Coil CFM WB (°F) 72 3125 67 62 72 3750 67 62 57 72 4375 67 62 57 72 5000 67 62 57 72 5625 67 62 57 72 6250 67 62 57 Total Capacity1 (MBh) 83.6 76.2 70.5 85.8 78.2 72.3 69.0 88.0 80.2 74.2 70.8 90.1 82.2 76.0 72.6 96.1 87.6 81.0 77.3 102.0 93.0 86.0 82.1 Total Input (kW)2 9.7 9.2 8.7 9.9 9.3 8.8 9.3 10.0 9.4 8.9 9.5 10.1 9.5 9.0 9.6 10.3 9.6 9.1 9.7 10.4 9.8 9.2 9.8 Temperature of Air on Condenser Coil Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 65 Total Capacity1 (MBh) Total Input (kW)2 75°F - - - - - 83.0 10.2 11.5 10.1 8.7 7.3 - 73.4 9.4 34.8 33.4 32.0 30.6 29.2 66.4 8.9 - - - - - 84.3 10.5 14.5 12.7 10.9 9.1 - 74.4 9.7 43.6 41.8 40.0 38.2 36.4 67.3 9.3 49.8 48.1 46.3 44.5 42.7 65.5 9.7 - - - - - 85.5 10.9 17.4 15.2 13.1 10.9 - 75.5 10.1 52.3 50.2 48.0 45.8 43.7 68.2 9.6 59.9 57.7 55.5 53.4 51.2 66.4 10.0 - - - - - 86.8 11.3 20.3 17.8 15.2 12.7 - 76.5 10.5 61.1 58.5 56.0 53.5 50.9 69.1 10.0 69.9 67.3 64.8 62.3 59.7 67.4 10.4 - - - - - 94.4 11.3 24.1 21.1 18.1 15.2 - 83.4 10.5 72.5 69.6 66.6 63.7 60.7 75.4 9.9 76.0 74.7 71.8 68.8 65.8 73.4 10.4 - - - - - 102.0 11.3 27.8 24.5 21.1 17.7 - 90.3 10.4 84.0 80.6 77.2 73.8 70.5 81.7 9.9 82.1 82.1 78.7 75.3 71.9 79.5 10.3 Sensible Capacity (MBh) Return Dry Bulb (°F) 85 80 75 70 65 85°F - - - - - 12.6 11.4 10.1 8.8 - 44.7 43.4 42.1 40.9 39.6 - - - - - 10.8 9.3 7.9 6.4 - 47.1 45.6 44.2 42.7 41.3 55.5 54.1 52.7 51.2 49.8 - - - - - 8.9 7.2 5.6 4.0 - 49.5 47.9 46.2 44.6 43.0 59.4 57.6 56.0 54.4 52.8 - - - - - 7.0 5.2 3.4 1.6 - 51.9 50.1 48.3 46.5 44.7 63.3 61.2 59.4 57.6 55.8 - - - - - 16.4 13.9 11.3 8.8 - 75.4 73.1 70.6 68.0 65.5 73.4 73.4 73.4 73.4 71.5 - - - - - 25.9 22.6 19.3 16.0 - 81.7 81.7 81.7 81.7 81.7 79.5 79.5 79.5 79.5 79.5 1. These capacities are gross ratings. For net capacity, deduct air blower motor, MBh = 3.415 x kW. Refer to the appropriate Blower Performance Table for the kW of the supply air blower motor. 2. These ratings include the condenser fan motors (total 1 kW) and the compressor motors but not the supply air blower motor. Johnson Controls Ducted Systems 97","5167795-YTG-O-0120 Drive Selection 1. Determine side or bottom supply duct Application. 2. Determine desired airflow. 3. Calculate or measure the amount of external static pressure. • Add or deduct any additional static resistance from “Additional Static Resistance Table”. 4. Using the operating point determined from steps 1, 2 & 3, locate this point on the appropriate supply air blower performance table. (Linear interpolation may be necessary.) 5. Noting the RPM and BHP from step 4, locate the appropriate motor and, or drive on the RPM selection table. 6. Review the BHP compared to the motor options available. Select the appropriate motor and, or drive. 7. Review the RPM range for the motor options available. Select the appropriate drive if multiple drives are available for the chosen motor. 8. Determine turns open to obtain the desired operation point. Example 1. 2600 CFM 2. 1.6 iwg 3. Using the supply air blower performance table below, the following data point was located: 1268 RPM & 1.95 BHP. 4. Using the RPM selection table below, Size X and Model Y is found. 5. 1.95 BHP exceeds the maximum continuous BHP rating of the 1.5 HP motor. The 2 HP motor is required. 6. 1268 RPM is within the range of the 2 HP drives. 7. Using the 2 HP motor and drive, .5 turns open will achieve 1268 RPM. Airflow Performance Example Supply Air Blower Performance Air Flow (CFM) 2200 2400 2600 2800 0.2 RPM BHP 804 0.50 835 0.66 869 0.84 906 1.03 0.4 0.6 RPM BHP RPM BHP 1.5 HP & Field Supplied Drive 866 0.71 925 0.90 897 0.87 956 1.06 931 1.05 990 1.24 968 1.25 1027 1.43 Available External Static Pressure - IWG 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP Standard 1.5 HP & Drive 982 1.06 1038 1.21 1092 1.35 1147 1.48 1013 1.22 1069 1.37 1124 1.51 1178 1.64 1047 1.40 1103 1.55 1158 1.69 1212 1.82 1084 1.60 1139 1.75 1194 1.89 1249 2.02 1.6 1.8 2.0 RPM BHP RPM BHP RPM BHP Alternate 2 HP & Drive 1203 1.61 1259 1.73 1317 1.87 1234 1.77 1290 1.90 1348 2.03 1268 1.95 1324 2.07 1382 2.21 1304 2.14 1361 2.27 - - Example RPM Selection Size (Tons) Model Airflow Option HP X Y Std. 1.5 H. Static 2 Max BHP 1.73 2.30 Motor Sheave 1VM50 1VM50 Blower Sheave AK74 AK64 6 Turns Open N/A N/A 5 Turns Open 897 1039 4 Turns Open 945 1094 3 Turns Open 991 1150 2 Turns Open 1035 1207 1 Turn Open 1079 1256 Fully Closed 1126 1308 Example Additional Static Resistance Size (Tons) Model CFM Cooling Only Economizer 4” Pleated Filter 3 900 0.05 -0.05 0.01 0.00 1000 0.05 -0.03 0.02 0.00 X Y 1100 0.04 -0.02 0.03 0.01 1200 0.04 0.00 0.04 0.01 1300 0.03 0.01 0.05 0.01 Electric Heat kW 6 9 15 0.00 0.00 0.01 0.00 0.00 0.02 0.01 0.01 0.02 0.01 0.01 0.02 0.01 0.01 0.03 20 24 0.01 0.01 0.02 0.02 0.02 0.02 0.02 0.02 0.03 0.03 98 Johnson Controls Ducted Systems","5167795-YTG-O-0120 Altitude and Temperature Correction for CFM, Static Pressure and Power. The information below should be used to assist in application of product when being applied at altitudes at or exceeding 1000 feet above sea level. The air flow rates listed in the standard blower performance tables are based on standard air at sea level. As the altitude or temperature increases, the density of air decreases. In order to Altitude/Temperature Correction Factors Air Temp. 40 50 60 70 80 90 100 0 1.060 1.039 1.019 1.000 0.982 0.964 0.946 1000 1.022 1.002 0.982 0.964 0.947 0.929 0.912 2000 0.986 0.966 0.948 0.930 0.913 0.897 0.880 3000 0.950 0.931 0.913 0.896 0.880 0.864 0.848 4000 0.916 0.898 0.880 0.864 0.848 0.833 0.817 use the indoor blower tables for high altitude applications, certain corrections are necessary. A centrifugal fan is a \"constant volume\" device. This means that, if the rpm remains constant, the CFM delivered is the same regardless of the density of the air. However, since the air at high altitude is less dense, less static pressure will be generated and less power will be required than a similar application at sea level. Air density correction factors are shown in Table Altitude/ Temperature Correction Factors and following Figure. Altitude (Ft.) 5000 0.882 0.864 0.848 0.832 0.817 0.802 0.787 6000 0.849 0.832 0.816 0.801 0.787 0.772 0.758 7000 0.818 0.802 0.787 0.772 0.758 0.744 0.730 8000 0.788 0.772 0.757 0.743 0.730 0.716 0.703 9000 0.758 0.743 0.729 0.715 0.702 0.689 0.676 10000 0.729 0.715 0.701 0.688 0.676 0.663 0.651 Correction Factor 1.100 1.050 1.000 0.950 0.900 0.850 0.800 0.750 0.700 0.650 Sea Level 1000 ft 2000 ft 3000 ft 4000 ft 5000 ft 6000 ft 7000 ft 8000 ft 9000 ft 10000 ft 0.600 40 50 60 70 80 90 100 Air Temperature (ºF) The examples below will assist in determining the airflow performance of the product at altitude. Example 1: What are the corrected CFM, static pressure, and BHP at an elevation of 5,000 ft. if the blower performance data is 6,000 CFM, 1.5 IWC and 4.0 BHP? Solution: At an elevation of 5,000 ft. the indoor blower will still deliver 6,000 CFM if the rpm is unchanged. However, Airflow Performance Table must be used to determine the static pressure and BHP. Since no temperature data is given, we will assume an air temperature of 70°F. Altitude/Temperature Correction Factors Table shows the correction factor to be 0.832. Corrected static pressure = 1.5 x 0.832 = 1.248 IWC Corrected BHP = 4.0 x 0.832 = 3.328 Example 2: A system, located at 5,000 feet of elevation, is to deliver 6,000 CFM at a static pressure of 1.5\". Use the unit blower tables to select the blower speed and the BHP requirement. Solution: As in the example above, no temperature information is given so 70°F is assumed. The 1.5\" static pressure given is at an elevation of 5,000 ft. The first step is to convert this static pressure to equivalent sea level conditions. Sea level static pressure = 1.5 / .832 = 1.80\" Enter the blower table at 6000 CFM and static pressure of 1.8\". The rpm listed will be the same rpm needed at 5,000 ft. Suppose that the corresponding BHP listed in the table is 3.2. This value must be corrected for elevation. BHP at 5,000 ft. = 3.2 x .832 = 2.66 Johnson Controls Ducted Systems 99","5167795-YTG-O-0120 Indoor Blower Specifications Size (Tons) 037 (3) 049 (4) 061 (5) 078 (6.5) 090 (7.5) 102 (8.5) 120 (10) 150 (12.5) 037 (3) 049 (4) 061 (5) 078 (6.5) 090 (7.5) 102 (8.5) 120 (10) 150 (12.5) 037 (3) 049 (4) 061 (5) 078 (6.5) 090 (7.5) 102 (8.5) 120 (10) 150 (12.5) Model Airflow Option HP ZH Std. 1-1/2 H. Static 1-1/2 ZH Std. 1-1/2 H. Static 1-1/2 ZH Std. 1-1/2 H. Static 2 ZH Std. 1-1/2 H. Static 2 ZH Std. 1-1/2 H. Static 3 ZH Std. 2 H. Static 3 ZH Std. 2 H. Static 3 ZH Std. 3 H. Static 5 ZJ Std. 1-1/2 H. Static 1-1/2 ZJ Std. 1-1/2 H. Static 1-1/2 ZJ Std. 1-1/2 H. Static 2 ZJ Std. 1-1/2 H. Static 2 ZJ Std. 1-1/2 H. Static 3 ZJ Std. 2 H. Static 3 ZJ Std. 2 H. Static 3 ZJ Std. 3 H. Static 5 ZR Std. 1-1/2 H. Static 1-1/2 ZR Std. 1-1/2 H. Static 1-1/2 ZR Std. 1-1/2 H. Static 2 ZR Std. 1-1/2 H. Static 2 ZR Std. 1-1/2 H. Static 3 ZR Std. 2 H. Static 3 ZR Std. 2 H. Static 3 ZR Std. 3 H. Static 5 RPM 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 1725 Motor Eff. SF 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.87 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.87 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.8 1.15 0.87 1.15 Frame 56 56 56 56 56 56 56 56 56 56 56 56 56 56 56 184T 56 56 56 56 56 56 56 56 56 56 56 56 56 56 56 184T 56 56 56 56 56 56 56 56 56 56 56 56 56 56 56 184T Motor Sheave Datum Dia. (in.) Bore (in.) 2.0 - 3.0 7/8 3.0 - 4.0 7/8 2.0 - 3.0 7/8 3.0 - 4.0 7/8 2.6 - 3.6 7/8 4.2 - 5.2 7/8 3.4 - 4.4 7/8 3.4 - 4.4 7/8 3.4 - 4.4 7/8 3.4 - 4.4 7/8 3.4 - 4.4 7/8 3.4 - 4.4 7/8 3.4 - 4.4 7/8 3.4 - 4.4 7/8 3.4 - 4.4 7/8 4.3 - 5.3 1-1/8 2.0 - 3.0 7/8 3.0 - 4.0 7/8 2.0 - 3.0 7/8 3.0 - 4.0 7/8 2.6 - 3.6 7/8 4.2 - 5.2 7/8 2.6 - 3.6 7/8 3.6 - 4.6 7/8 2.6 - 3.6 7/8 3.6 - 4.6 7/8 3.4 - 4.4 7/8 3.4 - 4.4 7/8 3.4 - 4.4 7/8 3.4 - 4.4 7/8 3.4 - 4.4 7/8 4.3 - 5.3 1-1/8 1.2 - 2.9 7/8 3.0 - 4.0 7/8 1.2 - 2.9 7/8 3.0 - 4.0 7/8 1.2 - 2.9 7/8 3.0 - 4.0 7/8 3.4 - 4.4 7/8 3.4 - 4.4 7/8 3.4 - 4.4 7/8 3.4 - 4.4 7/8 3.4 - 4.4 7/8 3.4 - 4.4 7/8 3.4 - 4.4 7/8 3.4 - 4.4 7/8 3.4 - 4.4 7/8 4.3 - 5.3 1-1/8 Model 1VM34 1VL44 1VM34 1VL44 1VL40 1VP56 1VM50 1VM50 1VM50 1VM50 1VM50 1VM50 1VM50 1VM50 1VM50 1VP56 1VM34 1VL44 1VM34 1VL44 1VL40 1VP56 1VL40 1VM50 1VL40 1VM50 1VM50 1VM50 1VM50 1VM50 1VM50 1VP56 1VP34 1VL44 1VP34 1VL44 1VP34 1VL44 1VM50 1VM50 1VM50 1VM50 1VM50 1VM50 1VM50 1VM50 1VM50 1VP56 Blower Sheave Datum Dia. (in.) Bore (in.) 6.5 1 6.5 1 5.2 1 5.2 1 5.7 1 7.0 1 7.0 1 6.0 1 7.0 1 5.7 1 9.0 1 7.0 1 8.0 1 7.0 1 7.0 1 6.7 1 6.5 1 6.5 1 5.2 1 5.2 1 5.7 1 7.0 1 7.0 1 7.0 1 6.5 1 6.5 1 8.5 1 7.0 1 8.0 1 7.0 1 7.0 1 6.7 1 5.7 1 5.5 1 5.7 1 5.5 1 5.7 1 5.5 1 7.0 1 6.0 1 7.0 1 5.7 1 8.5 1 7.0 1 8.0 1 7.0 1 7.0 1 6.7 1 Power Exhaust Specifications Model Voltage HP 2PE04704706 208/230-1-60 3/4 2PE04704746 460-1-60 3/4 2PE04704758 575-1-60 3/4 Motor RPM1 1075 1075 1050 QTY 1 1 1 1. Motors are multi-tapped and factory wired for high speed. LRA 24.9 N/A N/A Unit (Per Circuit) FLA MCA 5 6.3 2.2 2.8 1.5 1.9 Fuse Size 10 5 4 Model AK69 AK69 AK56 AK56 AK61 AK74 AK74 AK64 AK74 AK61 AK94 AK74 AK84 AK74 AK74 BK77 AK69 AK69 AK56 AK56 AK61 AK74 AK74 AK74 AK69 AK69 AK89 AK74 AK84 AK74 AK74 BK77 AK61 AK59 AK61 AK59 AK61 AK59 AK74 AK64 AK74 AK61 AK89 AK74 AK84 AK74 AK74 BK77 Belt A47 A47 A47 A47 A47 A51 A49 A49 A49 A49 A56 A54 A56 A54 A54 BX55 A47 A47 A47 A47 A47 A51 A53 A54 A52 A54 A56 A54 A56 A54 A54 BX55 A47 A47 A47 A47 A47 A47 A49 A49 A49 A49 A56 A54 A56 A54 A54 BX55 CFM @ 0.1 ESP 4800 4800 4800 100 Johnson Controls Ducted Systems","5167795-YTG-O-0120 RPM Selection Size (Tons) Model Airflow Option HP 037 (3) ZH Std. 1.5 H. Static 1.5 049 (4) ZH Std. 1.5 H. Static 1.5 061 (5) ZH Std. 1.5 H. Static 2 078 (6.5) ZH Std. 1.5 H. Static 2 090 (7.5) ZH Std. 1.5 H. Static 3 102 (8.5) ZH Std. 2 H. Static 3 120 (10) ZH Std. 2 H. Static 3 150 (12.5) ZH Std. 3 H. Static 5 037 (3) ZJ Std. 1.5 H. Static 1.5 049 (4) ZJ Std. 1.5 H. Static 1.5 061 (5) ZJ Std. 1.5 H. Static 2 078 (6.5) ZJ Std. 1.5 H. Static 2 090 (7.5) ZJ Std. 1.5 H. Static 3 102 (8.5) ZJ Std. 2 H. Static 3 120 (10) ZJ Std. 2 H. Static 3 150 (12.5) ZJ Std. 3 H. Static 5 037 (3.0) ZR Std. 1.5 H. Static 1.5 049 (4.0) ZR Std. 1.5 H. Static 1.5 061 (5.0) Std. 1.5 ZR H. Static 2 078 (6.5) 090 (7.5) 102 (8.5) 120 (10) 150 (12.5) ZR Std. 1.5 H. Static 2 ZR Std. 1.5 H. Static 3 ZR Std. 2 H. Static 3 ZR Std. 2 H. Static 3 ZR Std. 3 H. Static 5 Max BHP 1.5 1.5 1.5 1.5 1.5 2 1.73 2.30 1.73 3.45 2.30 3.45 2.30 3.45 3.45 5.75 1.5 1.5 1.5 1.5 1.5 2 1.73 2.30 1.73 3.45 2.30 3.45 2.30 3.45 3.45 5.75 1.5 1.5 1.5 1.5 1.5 2 1.73 2.30 1.73 3.45 2.30 3.45 2.30 3.45 3.45 5.75 Motor Sheave 1VM34 1VL44 1VM34 1VL44 1VL40 1VP56 1VM50 1VM50 1VM50 1VM50 1VM50 1VM50 1VM50 1VM50 1VM50 1VP56 1VM34 1VL44 1VM34 1VL44 1VL40 1VP56 1VL40 1VM50 1VL40 1VM50 1VM50 1VM50 1VM50 1VM50 1VM50 1VP56 1VP34 1VL44 1VP34 1VL44 1VP34 1VL44 1VM50 1VM50 1VM50 1VM50 1VM50 1VM50 1VM50 1VM50 1VM50 1VP56 Blower Sheave AK69 AK69 AK56 AK56 AK61 AK74 AK74 AK64 AK74 AK61 AK94 AK74 AK84 AK74 AK74 BK77 AK69 AK69 AK56 AK56 AK61 AK74 AK74 AK74 AK69 AK69 AK89 AK74 AK84 AK74 AK74 BK77 AK61 AK59 AK61 AK59 AK61 AK59 AK74 AK64 AK74 AK61 AK89 AK74 AK84 AK74 AK74 BK77 6 Turns Open N/A N/A N/A N/A N/A N/A N/A N/A N/A N/A N/A N/A N/A N/A N/A 1052 N/A N/A N/A N/A N/A N/A N/A N/A N/A N/A N/A N/A N/A N/A N/A 1052 N/A N/A N/A N/A N/A N/A N/A N/A N/A N/A N/A N/A N/A N/A N/A 1052 5 Turns Open 531 796 663 995 787 1035 887 1039 887 1088 690 887 776 887 887 1095 531 796 663 995 787 1035 641 887 690 955 731 887 776 887 887 1095 575 878 575 878 575 878 897 1039 897 1088 735 880 785 880 880 1095 4 Turns Open 584 849 730 1062 847 1084 936 1094 936 1147 728 936 819 936 936 1136 584 849 730 1062 847 1084 690 936 743 1008 771 936 819 936 936 1136 636 941 636 941 636 941 945 1094 945 1147 775 928 821 928 928 1136 3 Turns Open 637 902 796 1128 908 1134 986 1150 986 1205 767 986 863 986 986 1175 637 902 796 1128 908 1134 739 986 796 1062 812 986 863 986 986 1175 696 1004 696 1004 696 1004 991 1150 991 1205 815 972 858 972 972 1175 2 Turns Open 690 955 863 1194 968 1183 1035 1207 1035 1265 805 1035 906 1035 1035 1216 690 955 863 1194 968 1183 789 1035 849 1115 852 1035 906 1035 1035 1216 757 1066 757 1066 757 1066 1035 1207 1035 1265 851 1016 901 1016 1016 1216 1 Turn Open 743 1008 929 1261 1029 1232 1084 1256 1084 1312 843 1084 949 1084 1084 1272 743 1008 929 1261 1029 1232 838 1084 902 1168 893 1084 949 1084 1084 1272 817 1129 817 1129 817 1129 1079 1256 1079 1312 889 1067 940 1067 1067 1272 Fully Closed 796 1062 995 1327 1089 1281 1134 1308 1134 1365 882 1134 992 1134 1134 N/A 796 1062 995 1327 1089 1281 887 1134 955 1221 934 1134 992 1134 1134 N/A 878 1192 878 1192 878 1192 1126 1308 1126 1365 930 1110 980 1110 1110 N/A Johnson Controls Ducted Systems 101","5167795-YTG-O-0120 Additional Static Resistance - ZH037 thru 061 Size (Tons) Model CFM Cooling Only1 Economizer2 3 4” Pleated Filter2 3 900 0.05 -0.05 0.01 0.00 1000 0.05 -0.03 0.02 0.00 1100 0.04 -0.02 0.03 0.01 1200 0.04 0.00 0.04 0.01 1300 0.03 0.01 0.05 0.01 037 (3) 049 (4) ZH 1400 0.03 0.03 1500 0.03 0.04 0.07 0.02 0.08 0.02 1600 0.02 0.06 0.09 0.02 1700 0.02 0.07 0.10 0.03 1800 0.01 0.08 0.11 0.03 1900 0.01 0.10 0.13 0.04 2000 0.00 0.11 0.14 0.04 1500 -0.01 0.13 0.07 0.02 1600 -0.01 0.14 0.08 0.02 1700 -0.01 0.15 0.08 0.03 1800 -0.02 0.16 0.09 0.03 1900 -0.02 0.17 0.10 0.04 061 (5) ZH 2000 -0.02 0.18 0.10 0.04 2100 -0.03 0.19 0.11 0.05 2200 -0.03 0.20 0.12 0.06 2300 -0.04 0.21 0.12 0.06 2400 -0.04 0.22 0.13 0.07 2500 -0.05 0.23 0.14 0.08 Electric Heat kW2 6 9 15 0.00 0.00 0.01 0.00 0.00 0.02 0.01 0.01 0.02 0.01 0.01 0.02 0.01 0.01 0.03 0.02 0.02 0.03 0.02 0.02 0.04 0.02 0.02 0.04 0.03 0.03 0.05 0.03 0.03 0.05 0.04 0.04 0.06 0.04 0.04 0.07 0.02 0.02 0.04 0.02 0.02 0.04 0.03 0.03 0.05 0.03 0.03 0.05 0.04 0.04 0.06 0.04 0.04 0.07 0.05 0.05 0.07 0.06 0.06 0.08 0.06 0.06 0.09 0.07 0.07 0.10 0.08 0.08 0.11 20 24 0.01 0.01 0.02 0.02 0.02 0.02 0.02 0.02 0.03 0.03 0.03 0.03 0.04 0.04 0.04 0.04 0.05 0.05 0.05 0.05 0.06 0.06 0.07 0.07 0.04 0.04 0.04 0.04 0.05 0.05 0.05 0.05 0.06 0.06 0.07 0.07 0.07 0.07 0.08 0.08 0.09 0.09 0.10 0.10 0.11 0.11 1. Add these values to the available static resistance in the respective Blower Performance Tables. 2. Deduct these values from the available external static pressure shown in the respective Blower Performance Tables. 3. The pressure drop through the economizer is greater for 100% outdoor air than for 100% return air. If the resistance of the return air duct is less than 0.25 IWG, the unit will deliver less CFM during full economizer operation. Additional Static Resistance - ZJ/ZR037 thru 061 Size (Tons) Model CFM Cooling Only1 Economizer2 3 4” Pleated Filter2 3 900 0.05 -0.05 0.01 0.00 1000 0.05 -0.03 0.02 0.00 1100 0.04 -0.02 0.03 0.01 037 (3) ZJ/ZR 1200 0.04 0.00 0.04 0.01 1300 0.03 0.01 0.05 0.01 1400 0.03 0.03 0.07 0.02 1500 0.03 0.04 0.08 0.02 1200 -0.01 0.10 0.05 0.01 1300 -0.01 0.11 0.06 0.01 1400 -0.01 0.12 0.06 0.02 1500 -0.01 0.13 0.07 0.02 1600 -0.01 0.14 0.08 0.02 1700 -0.01 0.15 0.08 0.03 049 (4) 061 (5) ZJ/ZR 1800 -0.02 0.16 1900 -0.02 0.17 0.09 0.03 0.10 0.04 2000 -0.02 0.18 0.10 0.04 2100 -0.03 0.19 0.11 0.05 2200 -0.03 0.20 0.12 0.06 2300 -0.04 0.21 0.12 0.06 2400 -0.04 0.22 0.13 0.07 2500 -0.05 0.23 0.14 0.08 Electric Heat kW2 6 9 15 0.00 0.00 0.01 0.00 0.00 0.02 0.01 0.01 0.02 0.01 0.01 0.02 0.01 0.01 0.03 0.02 0.02 0.03 0.02 0.02 0.04 0.01 0.01 0.02 0.01 0.01 0.03 0.02 0.02 0.03 0.02 0.02 0.04 0.02 0.02 0.04 0.03 0.03 0.05 0.03 0.03 0.05 0.04 0.04 0.06 0.04 0.04 0.07 0.05 0.05 0.07 0.06 0.06 0.08 0.06 0.06 0.09 0.07 0.07 0.10 0.08 0.08 0.11 20 24 0.01 0.01 0.02 0.02 0.02 0.02 0.02 0.02 0.03 0.03 0.03 0.03 0.04 0.04 0.02 0.02 0.03 0.03 0.03 0.03 0.04 0.04 0.04 0.04 0.05 0.05 0.05 0.05 0.06 0.06 0.07 0.07 0.07 0.07 0.08 0.08 0.09 0.09 0.10 0.10 0.11 0.11 1. Add these values to the available static resistance in the respective Blower Performance Tables. 2. Deduct these values from the available external static pressure shown in the respective Blower Performance Tables. 3. The pressure drop through the economizer is greater for 100% outdoor air than for 100% return air. If the resistance of the return air duct is less than 0.25 IWG, the unit will deliver less CFM during full economizer operation. 102 Johnson Controls Ducted Systems","5167795-YTG-O-0120 Additional Static Resistance - ZH/ZR078 thru 150 Size Model CFM Cooling Only1 Economizer2 3 4” Filter2 Electric Heat kW2 (Tons) 09 18 24 36 54 1900 0.00 0.07 0.10 0.05 0.06 0.07 0.08 0.10 2100 -0.01 0.09 0.11 0.06 0.07 0.08 0.09 0.11 2300 -0.01 0.11 0.12 0.07 0.08 0.09 0.10 0.13 2500 -0.02 0.13 0.14 0.08 0.09 0.10 0.11 0.14 2700 -0.03 0.16 0.15 0.09 0.10 0.12 0.13 0.16 2900 -0.04 0.18 0.16 0.10 0.11 0.13 0.14 0.18 078 (6.5) 090 (7.5) ZHZR 3100 3300 -0.05 -0.06 0.20 0.18 0.12 0.13 0.15 0.16 0.20 0.22 0.19 0.13 0.14 0.17 0.18 0.22 3500 -0.07 0.24 0.20 0.15 0.16 0.19 0.20 0.24 3700 -0.08 0.27 0.21 0.17 0.18 0.21 0.22 0.26 3900 -0.09 0.29 0.23 0.19 0.20 0.23 0.24 0.28 4100 -0.09 0.31 0.24 0.21 0.22 0.25 0.26 0.31 4300 -0.10 0.30 0.25 0.23 0.24 0.28 0.29 0.34 4500 -0.11 0.35 0.26 0.25 0.26 0.30 0.31 0.37 1900 0.06 0.02 0.12 0.05 0.06 0.07 0.08 0.10 2100 0.07 0.02 0.13 0.06 0.07 0.08 0.09 0.11 2300 0.08 0.04 0.14 0.07 0.08 0.09 0.10 0.13 2500 0.09 0.11 0.16 0.08 0.09 0.10 0.11 0.14 2700 0.11 0.18 0.17 0.09 0.10 0.12 0.13 0.16 2900 0.12 0.25 0.19 0.10 0.11 0.13 0.14 0.18 3100 0.14 0.31 0.20 0.12 0.13 0.15 0.16 0.20 3300 0.16 0.37 0.22 0.13 0.14 0.17 0.18 0.22 3500 0.18 0.43 0.25 0.15 0.16 0.19 0.20 0.24 3700 0.20 0.49 0.27 0.17 0.18 0.21 0.22 0.26 102 (8.5) 3900 0.23 120 (10) ZH/ZR 4100 0.25 150 (12.5) 4300 0.28 0.54 0.58 0.65 0.29 0.19 0.20 0.23 0.24 0.28 0.32 0.21 0.22 0.25 0.26 0.31 0.35 0.23 0.24 0.28 0.29 0.34 4500 0.30 0.69 0.38 0.25 0.26 0.30 0.31 0.37 4700 0.33 0.74 0.41 0.28 0.29 0.33 0.34 0.40 4900 0.36 0.78 0.44 0.30 0.31 0.35 0.37 0.43 5100 0.39 0.82 0.47 0.33 0.34 0.38 0.40 0.46 5300 0.42 0.86 0.51 0.35 0.37 0.41 0.43 0.49 5500 0.45 0.89 0.56 0.38 0.40 0.44 0.46 0.53 5700 0.48 0.93 0.58 0.41 0.43 0.47 0.49 0.56 5900 0.52 0.96 0.62 0.44 0.46 0.50 0.53 0.59 6100 0.56 0.98 0.67 0.47 0.49 0.53 0.56 0.62 6300 0.60 1.01 0.71 0.50 0.53 0.56 0.59 0.65 1. Add these values to the available static resistance in the respective Blower Performance Tables. 2. Deduct these values from the available external static pressure shown in the respective Blower Performance Tables. 3. The pressure drop through the economizer is greater for 100% outdoor air than for 100% return air. If the resistance of the return air duct is less than 0.25 IWG, the unit will deliver less CFM during full economizer operation. Johnson Controls Ducted Systems 103","5167795-YTG-O-0120 Additional Static Resistance - ZJ078-150 Size (Tons) Model 078 (6.5) 090 (7.5) 102 (8.5) ZJ 120 (10) 150 (12.5) CFM 1900 2100 2300 2500 2700 2900 3100 3300 3500 3700 3900 4100 4300 4500 4700 4900 5100 5300 5500 5700 5900 6100 6300 Cooling Only1 0.06 0.07 0.08 0.09 0.11 0.12 0.14 0.16 0.18 0.20 0.23 0.25 0.28 0.30 0.33 0.36 0.39 0.42 0.45 0.48 0.52 0.56 0.60 Economizer2,3 4” Filter2 9 Electric Heat kW2 18 24 36 54 0.02 0.12 0.05 0.06 0.07 0.08 0.10 0.02 0.13 0.06 0.07 0.08 0.09 0.11 0.04 0.14 0.07 0.08 0.09 0.10 0.13 0.11 0.16 0.08 0.09 0.10 0.11 0.14 0.18 0.17 0.09 0.10 0.12 0.13 0.16 0.25 0.19 0.10 0.11 0.13 0.14 0.18 0.31 0.20 0.12 0.13 0.15 0.16 0.20 0.37 0.22 0.13 0.14 0.17 0.18 0.22 0.43 0.26 0.15 0.16 0.19 0.20 0.24 0.49 0.27 0.17 0.18 0.21 0.22 0.26 0.54 0.29 0.19 0.20 0.23 0.24 0.28 0.58 0.32 0.21 0.22 0.25 0.26 0.31 0.65 0.35 0.23 0.24 0.28 0.29 0.34 0.69 0.38 0.25 0.26 0.30 0.31 0.37 0.74 0.41 0.28 0.29 0.33 0.34 0.40 0.78 0.44 0.30 0.31 0.35 0.37 0.43 0.82 0.47 0.33 0.34 0.38 0.40 0.46 0.86 0.51 0.35 0.37 0.41 0.43 0.49 0.89 0.55 0.38 0.40 0.44 0.46 0.53 0.93 0.58 0.41 0.43 0.47 0.49 0.56 0.96 0.62 0.44 0.46 0.50 0.53 0.59 0.98 0.67 0.47 0.49 0.53 0.56 0.62 1.01 0.71 0.50 0.53 0.56 0.59 0.65 1. Add these values to the available static resistance in the respective Blower Performance Tables. 2. Deduct these values from the available external static pressure shown in the respective Blower Performance Tables. 3. The pressure drop through the economizer is greater for 100% outdoor air than for 100% return air. If the resistance of the return air duct is less than 0.25 IWG, the unit will deliver less CFM during full economizer operation. 104 Johnson Controls Ducted Systems","Gas Heat Minimum Supply Air Size (Tons) Model 037 (3) ZH/ZJ/ZR 049 (4) ZH/ZJ/ZR 061 (5) 078 (6.5) 090 (7.5) 102 (8.5) 120 (10) 150 (12.5) ZH/ZJ/ZR ZH/ZJ/ZR ZH/ZJ/ZR ZH/ZJ/ZR ZH/ZJ/ZR ZH/ZJ/ZR Heat Size H06 / N06 H08 / N08 H12 / N12 H06 / N06 H08 / N08 H12 / N12 H08 / N08 H12 / N12 H16 / N16 N12 N18 N12 N18 N12 N18 N18 N24 N18 N24 Electric Heat Minimum Supply Air 3 thru 5 Tons Size (Tons) Model 037 (3) ZH/ZJ/ZR 049 (4) ZH/ZJ/ZR 061 (5) ZH/ZJ/ZR 6-1/2 thru 12-1/5 Tons Size (Tons) Model 078 (6.5) ZH/ZJ/ZR 090 (7.5) ZH/ZJ/ZR 102 (8.5) ZH/ZJ/ZR 120 (10) ZH/ZJ/ZR 150 (12.5) ZH/ZJ/ZR Voltage 208/230-3-60 460-3-60 600-3-60 208/230-3-60 460-3-60 600-3-60 208/230-3-60 460-3-60 600-3-60 Voltage 208/230-3-60 460-3-60 600-3-60 208/230-3-60 460-3-60 600-3-60 208/230-3-60 460-3-60 600-3-60 208/230-3-60 460-3-60 600-3-60 208/230-3-60 460-3-60 600-3-60 Supply Air (CFM) Heating Min Max 890 2220 915 2370 1130 1800 890 2220 915 2370 1290 2250 915 2370 1380 2570 1580 2630 1950 3250 1950 3250 2250 3750 2250 3750 2550 4250 2550 4250 3000 5000 3000 5000 3750 6250 3750 6250 5167795-YTG-O-0120 3 960 980 - 9 1950 1950 1950 2250 2250 2250 2550 2550 2550 - 6 960 960 1280 1400 1600 1600 - Minimum Supply Air (CFM) Heater kW 9 15 1020 1020 960 960 960 960 1420 1420 1400 1400 1400 1400 1600 1600 1600 1600 1600 1600 20 1420 1400 1400 1600 1600 1600 Minimum Supply Air Heater kW 18 24 1950 1950 1950 1950 1950 1950 2250 2250 2250 2250 2250 2250 2550 2550 2550 2550 2550 2550 3000 3000 3000 3000 3000 3000 3750 3750 3750 3750 3750 3750 (CFM) 36 1950 1950 1950 2250 2250 2250 2550 2550 2550 3000 3000 3000 3750 3750 3750 54 3500 3000 3500 4000 3750 3750 24 1600 1600 1600 Johnson Controls Ducted Systems 105","5167795-YTG-O-0120 Airflow Performance ZH037-150 Side Duct Application ZH037 (3.0 Ton) Side Duct Air Flow (CFM) 900 1000 1100 1200 1300 1400 1500 0.2 RPM BHP 560 0.29 582 0.29 601 0.30 620 0.32 638 0.35 655 0.39 673 0.43 0.4 0.6 RPM BHP RPM BHP Standard 1.5 HP & Drive 628 0.35 695 0.42 650 0.34 716 0.42 670 0.35 736 0.43 688 0.37 754 0.45 706 0.40 772 0.48 724 0.44 790 0.51 741 0.48 807 0.56 Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP Hi Static 1.5 HP & Drive 760 0.51 823 0.61 886 0.72 949 0.82 781 0.51 845 0.61 908 0.71 970 0.82 801 0.52 864 0.62 927 0.72 990 0.83 819 0.54 883 0.64 946 0.74 1008 0.85 837 0.57 901 0.67 964 0.77 1026 0.88 855 0.60 918 0.70 981 0.81 1044 0.91 872 0.65 936 0.75 999 0.85 1061 0.96 1.6 1.8 2.0 RPM BHP RPM BHP RPM BHP 1011 0.92 1073 1.01 1136 1.09 1032 0.92 1095 1.01 1158 1.08 1052 0.93 1114 1.02 1177 1.09 1070 0.95 1133 1.04 1196 1.11 1088 0.98 1151 1.06 1214 1.14 1106 1.01 1168 1.10 1231 1.18 1124 1.06 1186 1.15 1249 1.22 1.5 HP & Field Supplied Drive 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. ZH049 (4.0 Ton) Side Duct Air Flow (CFM) 1200 1300 1400 1500 1600 1700 1800 1900 2000 0.2 RPM BHP FS4 620 0.32 638 0.35 655 0.39 673 0.43 691 0.48 709 0.54 728 0.60 747 0.67 766 0.75 0.4 RPM BHP 688 0.37 706 0.40 724 0.44 741 0.48 759 0.54 777 0.59 796 0.66 815 0.73 834 0.80 Available External Static Pressure - IWG1 0.6 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP Standard 1.5 HP & Drive 754 0.45 819 0.54 883 0.64 946 0.74 1008 0.85 772 0.48 837 0.57 901 0.67 964 0.77 1026 0.88 790 0.51 855 0.60 918 0.70 981 0.81 1044 0.91 807 0.56 872 0.65 936 0.75 999 0.85 1061 0.96 825 0.61 890 0.70 954 0.80 1017 0.90 1079 1.01 843 0.67 908 0.76 972 0.86 1035 0.96 1097 1.07 862 0.73 927 0.82 991 0.92 1053 1.03 1116 1.13 881 0.80 946 0.89 1010 0.99 1073 1.09 1135 1.20 901 0.87 966 0.96 1029 1.06 1092 1.17 1155 1.27 1.6 1.8 RPM BHP RPM BHP Hi Static 1.5 HP & Drive 1070 0.95 1133 1.04 1088 0.98 1151 1.06 1106 1.01 1168 1.10 1124 1.06 1186 1.15 1141 1.11 1204 1.20 1160 1.17 1222 1.26 1178 1.23 1241 1.32 1197 1.30 1260 1.39 1217 1.37 1279 1.46 2.0 RPM BHP 1196 1.11 1214 1.14 1231 1.18 1249 1.22 1267 1.27 1285 1.33 1303 1.39 1323 1.46 - - 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 4. Field Supplied Drive. ZH061 (5.0 Ton) Side Duct Air Flow (CFM) 0.2 0.4 0.6 RPM BHP RPM BHP RPM BHP 1.5 HP & Field Supplied Drive Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP Standard 1.5 HP & Drive 1.6 RPM BHP 1.8 2.0 RPM BHP RPM BHP Hi Static 2 HP & Drive 1500 1600 1700 1800 1900 2000 2100 2200 2300 2400 2500 659 0.35 719 0.46 780 0.57 843 0.67 905 0.77 964 0.87 1020 0.97 1071 1.07 1116 1.17 1154 1.28 675 0.38 735 0.50 796 0.60 859 0.71 920 0.81 980 0.91 1036 1.01 1087 1.11 1132 1.21 1170 1.32 691 0.42 751 0.54 812 0.64 875 0.75 936 0.85 996 0.95 1052 1.05 1103 1.15 1148 1.25 1186 1.36 707 0.47 767 0.58 829 0.69 891 0.79 953 0.90 1012 0.99 1069 1.09 1120 1.20 1165 1.30 1202 1.41 724 0.53 784 0.64 846 0.75 908 0.85 970 0.95 1029 1.05 1085 1.15 1137 1.25 1182 1.35 1219 1.46 741 0.59 801 0.70 863 0.81 925 0.91 987 1.01 1047 1.11 1103 1.21 1154 1.31 1199 1.41 1236 1.52 759 0.65 819 0.77 881 0.87 943 0.98 1005 1.08 1065 1.18 1121 1.28 1172 1.38 1217 1.48 1254 1.59 778 0.73 838 0.84 900 0.95 962 1.05 1024 1.15 1083 1.25 1139 1.35 1191 1.45 1236 1.56 1273 1.66 797 0.81 857 0.92 919 1.03 981 1.13 1043 1.23 1103 1.33 1159 1.43 1210 1.53 1255 1.64 1292 1.74 817 0.90 877 1.01 939 1.12 1002 1.22 1063 1.32 1123 1.42 1179 1.52 1230 1.62 1275 1.73 1312 1.83 838 1.00 898 1.11 960 1.22 1022 1.32 1084 1.42 1144 1.52 1200 1.62 1251 1.72 1296 1.82 1333 1.93 FS4 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 4. Field Supplied Drive. 106 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZH078 (6.5 Ton) Side Duct Air Flow (CFM) 1800 2000 2200 2400 2600 2800 3000 3200 3400 0.2 0.4 0.6 RPM BHP RPM BHP RPM BHP Field Supplied Drive 751 0.22 813 0.43 872 0.62 776 0.35 838 0.56 897 0.75 804 0.50 866 0.71 925 0.90 835 0.66 897 0.87 956 1.06 869 0.84 931 1.05 990 1.24 906 1.03 968 1.25 1027 1.43 945 1.25 1007 1.46 1066 1.65 987 1.48 1048 1.69 1107 1.88 1030 1.73 1092 1.94 1151 2.12 Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP Standard 1.5 HP & Drive 929 0.78 985 0.93 1040 1.07 1095 1.20 954 0.92 1010 1.07 1064 1.20 1119 1.33 982 1.06 1038 1.21 1092 1.35 1147 1.48 1013 1.22 1069 1.37 1124 1.51 1178 1.64 1047 1.40 1103 1.55 1158 1.69 1212 1.82 1084 1.60 1139 1.75 1194 1.89 1249 2.02 1123 1.81 1179 1.96 1234 2.10 1288 2.23 1165 2.04 1220 2.19 - - - - 1208 2.29 - - - - - - 1.6 1.8 2.0 RPM BHP RPM BHP RPM BHP Hi Static 2 HP & Drive 1150 1.33 1206 1.46 1265 1.59 1175 1.46 1231 1.59 1289 1.72 1203 1.61 1259 1.73 1317 1.87 1234 1.77 1290 1.90 1348 2.03 1268 1.95 1324 2.07 1382 2.21 1304 2.14 1361 2.27 - - - - - - - - - - - - - - - - - - - - 2 HP & Field Supplied Drive 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. ZH090 (7.5 Ton) Side Duct Air Flow (CFM) 2000 2200 2400 2600 2800 3000 3200 3400 3600 3800 0.2 0.4 RPM BHP RPM BHP Field Supplied Drive 776 0.35 838 0.56 804 0.50 866 0.71 835 0.66 897 0.87 869 0.84 931 1.05 906 1.03 968 1.25 945 1.25 1007 1.46 987 1.48 1048 1.69 1030 1.73 1092 1.94 1076 1.99 1138 2.20 1124 2.27 1185 2.48 0.6 RPM BHP 897 0.75 925 0.90 956 1.06 990 1.24 1027 1.43 1066 1.65 1107 1.88 1151 2.12 1197 2.39 1245 2.67 Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 1.6 1.8 2.0 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP Standard 1.5 HP & Drive Hi Static 3 HP & Drive 954 0.92 1010 1.07 1064 1.20 1119 1.33 1175 1.46 1231 1.59 1289 1.72 982 1.06 1038 1.21 1092 1.35 1147 1.48 1203 1.61 1259 1.73 1317 1.87 1013 1.22 1069 1.37 1124 1.51 1178 1.64 1234 1.77 1290 1.90 1348 2.03 1047 1.40 1103 1.55 1158 1.69 1212 1.82 1268 1.95 1324 2.07 1382 2.21 1084 1.60 1139 1.75 1194 1.89 1249 2.02 1304 2.14 1361 2.27 1419 2.40 1123 1.81 1179 1.96 1234 2.10 1288 2.23 1344 2.36 1400 2.48 1458 2.62 1165 2.04 1220 2.19 1275 2.33 1330 2.46 1385 2.59 1442 2.71 1500 2.85 1208 2.29 1264 2.44 1319 2.58 1374 2.71 1429 2.84 1485 2.96 1544 3.10 1254 2.56 1310 2.71 1364 2.84 1419 2.97 1475 3.10 1531 3.23 1589 3.36 1302 2.84 1357 2.99 1412 3.12 1467 3.25 1522 3.38 - - - - 3 HP & Field Supplied Drive 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. ZH102 (8.5 Ton) Side Duct Air Flow (CFM) 2600 2800 3000 3200 3400 3600 3800 4000 4200 0.2 0.4 RPM BHP RPM BHP Field Supplied Drive 628 0.56 678 0.76 648 0.67 698 0.87 666 0.80 717 1.00 684 0.95 735 1.15 702 1.11 753 1.31 721 1.28 772 1.48 742 1.47 793 1.67 765 1.67 815 1.86 789 1.87 840 2.07 Available External Static Pressure - IWG1 0.6 0.8 1.0 1.2 1.4 1.6 1.8 2.0 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP Standard 2 HP & Drive Hi Static 3 HP & Drive 730 0.93 781 1.09 833 1.25 883 1.41 933 1.59 980 1.80 1025 2.05 1068 2.35 750 1.04 801 1.20 853 1.36 903 1.52 953 1.70 1000 1.91 1046 2.16 1088 2.46 768 1.17 820 1.33 871 1.49 922 1.65 971 1.83 1019 2.04 1064 2.29 1106 2.59 786 1.32 838 1.48 889 1.63 940 1.80 989 1.98 1037 2.19 1082 2.44 1124 2.74 804 1.48 856 1.64 907 1.79 958 1.96 1007 2.14 1055 2.35 1100 2.60 1142 2.90 824 1.65 875 1.81 927 1.97 977 2.13 1027 2.31 1074 2.52 1119 2.77 - - 844 1.84 896 2.00 947 2.15 998 2.32 1047 2.50 1095 2.71 1140 2.96 - - 867 2.04 918 2.19 970 2.35 1020 2.51 1070 2.70 1117 2.91 - - - - 891 2.24 943 2.40 995 2.56 1045 2.72 1094 2.90 - - - - - - 3 HP & Field Supplied Drive 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. Johnson Controls Ducted Systems 107","5167795-YTG-O-0120 ZH120 (10 Ton) Side Duct Air Flow (CFM) 2600 2800 3000 3200 3400 3600 3800 4000 4200 4400 4600 4800 5000 0.2 0.4 RPM BHP RPM BHP Field Supplied Drive 675 0.53 726 0.74 686 0.63 738 0.84 699 0.75 750 0.96 713 0.88 764 1.09 728 1.02 779 1.23 745 1.18 796 1.39 763 1.36 815 1.57 783 1.55 835 1.76 805 1.77 856 1.98 828 2.00 879 2.21 852 2.25 904 2.46 879 2.52 930 2.73 906 2.81 958 3.02 0.6 RPM BHP 776 0.94 787 1.04 800 1.16 814 1.28 829 1.43 846 1.59 864 1.76 884 1.96 906 2.17 929 2.41 953 2.66 980 2.93 1007 3.22 Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 1.6 1.8 2.0 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP Standard 2 HP & Drive Hi Static 3 HP & Drive 824 1.12 870 1.30 914 1.48 957 1.65 1000 1.82 1041 1.99 1082 2.17 835 1.23 881 1.41 925 1.58 969 1.76 1011 1.93 1052 2.10 1093 2.27 847 1.34 893 1.52 938 1.70 981 1.87 1024 2.04 1065 2.21 1106 2.39 861 1.47 907 1.65 952 1.83 995 2.00 1037 2.17 1079 2.34 1119 2.52 877 1.61 923 1.79 967 1.97 1010 2.14 1053 2.31 1094 2.48 1135 2.66 893 1.77 939 1.95 984 2.13 1027 2.30 1069 2.47 1111 2.64 1152 2.82 912 1.95 958 2.13 1002 2.31 1046 2.48 1088 2.65 1129 2.82 1170 3.00 932 2.15 978 2.33 1022 2.50 1066 2.67 1108 2.84 1149 3.02 1190 3.19 953 2.36 999 2.54 1044 2.72 1087 2.89 1129 3.06 1171 3.23 1211 3.41 976 2.59 1022 2.77 1067 2.95 1110 3.12 1152 3.29 - - - - 1001 2.85 1047 3.03 1092 3.20 1135 3.37 - - - - - - 1027 3.12 1073 3.30 - - - - - - - - - - 1055 3.41 - - - - - - - - - - - - 3 HP & Field Supplied Drive 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. ZH150 (12.5 Ton) Side Duct Air Flow (CFM) 3200 3400 3600 3800 4000 4200 4400 4600 4800 5000 5200 5400 5600 5800 6000 6200 0.2 RPM BHP 713 0.88 728 1.02 745 1.18 763 1.36 783 1.55 805 1.77 828 2.00 852 2.25 879 2.52 906 2.81 936 3.12 966 3.45 999 3.80 1032 4.16 1067 4.54 1103 4.94 0.4 0.6 RPM BHP RPM BHP Field Supplied Drive 764 1.09 814 1.28 779 1.23 829 1.43 796 1.39 846 1.59 815 1.57 864 1.76 835 1.76 884 1.96 856 1.98 906 2.17 879 2.21 929 2.41 904 2.46 953 2.66 930 2.73 980 2.93 958 3.02 1007 3.22 987 3.33 1037 3.53 1018 3.66 1067 3.86 1050 4.01 1100 4.20 1084 4.37 1133 4.57 1119 4.75 1168 4.95 1155 5.15 1204 5.34 Hi Static 5 HP & Drive Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 1.6 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP Standard 3 HP & Drive 861 1.47 907 1.65 952 1.83 995 2.00 1037 2.17 877 1.61 923 1.79 967 1.97 1010 2.14 1053 2.31 893 1.77 939 1.95 984 2.13 1027 2.30 1069 2.47 912 1.95 958 2.13 1002 2.31 1046 2.48 1088 2.65 932 2.15 978 2.33 1022 2.50 1066 2.67 1108 2.84 953 2.36 999 2.54 1044 2.72 1087 2.89 1129 3.06 976 2.59 1022 2.77 1067 2.95 1110 3.12 1152 3.29 1001 2.85 1047 3.03 1092 3.20 1135 3.37 1177 3.54 1027 3.12 1073 3.30 1118 3.47 1161 3.65 1203 3.82 1055 3.41 1101 3.59 1146 3.76 1189 3.94 1231 4.11 1084 3.72 1130 3.90 1175 4.07 1218 4.24 1260 4.42 1115 4.05 1161 4.23 1206 4.40 1249 4.57 1291 4.74 1147 4.39 1193 4.57 1238 4.75 1281 4.92 1323 5.09 1181 4.75 1227 4.93 1271 5.11 1315 5.28 1357 5.45 1216 5.13 1262 5.31 1306 5.49 1350 5.66 - - 1252 5.53 1298 5.71 - - - - - - 5 HP & Field Supplied Drive 1.8 RPM BHP 1079 2.34 1094 2.48 1111 2.64 1129 2.82 1149 3.02 1171 3.23 1194 3.46 1219 3.72 1245 3.99 1273 4.28 1302 4.59 1333 4.91 1365 5.26 1398 5.62 - - - - 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 2.0 RPM BHP 1119 2.52 1135 2.66 1152 2.82 1170 3.00 1190 3.19 1211 3.41 1235 3.64 1259 3.89 1285 4.16 1313 4.45 1343 4.76 1373 5.09 1405 5.44 - - - - - - 108 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZH037-150 Bottom Duct Application ZH037 (3.0 Ton) Bottom Duct Air Flow (CFM) 900 1000 1100 1200 1300 1400 1500 0.2 0.4 0.6 RPM BHP RPM BHP RPM BHP Standard 1.5 HP & Drive 605 0.23 671 0.33 738 0.42 621 0.25 688 0.34 754 0.44 637 0.27 703 0.36 769 0.46 651 0.30 717 0.39 784 0.49 666 0.33 732 0.43 799 0.52 681 0.37 747 0.47 814 0.56 697 0.42 763 0.51 830 0.61 Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP Hi Static 1.5 HP & Drive 804 0.52 869 0.62 933 0.71 995 0.80 820 0.53 885 0.63 949 0.72 1011 0.82 835 0.56 900 0.65 964 0.74 1026 0.84 850 0.58 915 0.68 979 0.77 1041 0.87 865 0.62 930 0.71 994 0.81 1056 0.90 880 0.66 945 0.75 1009 0.85 1071 0.94 896 0.71 961 0.80 1025 0.90 1087 0.99 1.6 1.8 RPM BHP RPM BHP 1054 0.89 1111 0.98 1071 0.91 1127 1.00 1086 0.93 1142 1.02 1100 0.96 1157 1.05 1115 0.99 1172 1.08 1130 1.03 1187 1.12 1146 1.08 1203 1.17 1.5 HP & Field Supplied Drive 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 2.0 RPM BHP 1164 1.07 1180 1.09 1195 1.11 1210 1.13 1225 1.17 1240 1.21 1256 1.26 ZH049 (4.0 Ton) Bottom Duct Air Flow (CFM) 1200 1300 1400 1500 1600 1700 1800 1900 2000 0.2 RPM BHP FS4 651 0.30 666 0.33 681 0.37 697 0.42 714 0.47 732 0.53 751 0.60 771 0.68 793 0.75 0.4 RPM BHP 717 0.39 732 0.43 747 0.47 763 0.51 780 0.57 798 0.63 817 0.70 837 0.77 859 0.85 Available External Static Pressure - IWG1 0.6 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP Standard 1.5 HP & Drive 784 0.49 850 0.58 915 0.68 979 0.77 1041 0.87 799 0.52 865 0.62 930 0.71 994 0.81 1056 0.90 814 0.56 880 0.66 945 0.75 1009 0.85 1071 0.94 830 0.61 896 0.71 961 0.80 1025 0.90 1087 0.99 846 0.66 913 0.76 978 0.86 1042 0.95 1103 1.04 864 0.73 930 0.82 996 0.92 1059 1.01 1121 1.10 883 0.79 950 0.89 1015 0.98 1079 1.08 1140 1.17 904 0.87 970 0.96 1035 1.06 1099 1.15 1161 1.25 925 0.95 991 1.04 1056 1.14 1120 1.23 1182 1.32 1.6 1.8 RPM BHP RPM BHP Hi Static 1.5 HP & Drive 1100 0.96 1157 1.05 1115 0.99 1172 1.08 1130 1.03 1187 1.12 1146 1.08 1203 1.17 1163 1.14 1220 1.22 1181 1.20 1237 1.29 1200 1.26 1257 1.35 1220 1.34 1277 1.43 1242 1.42 1298 1.51 2.0 RPM BHP 1210 1.13 1225 1.17 1240 1.21 1256 1.26 1273 1.31 1291 1.37 1310 1.44 - - - - 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 4. Field Supplied Drive. ZH061 (5.0 Ton) Bottom Duct Air Flow (CFM) 1500 1600 1700 1800 1900 2000 2100 2200 2300 2400 2500 0.2 0.4 RPM BHP RPM BHP 1.5 HP & Field Supplied Drive 673 0.47 736 0.54 693 0.49 756 0.57 713 0.53 777 0.60 734 0.57 797 0.65 755 0.62 819 0.70 776 0.69 840 0.76 798 0.76 861 0.84 819 0.84 882 0.92 840 0.93 903 1.01 861 1.03 925 1.11 882 1.14 946 1.22 0.6 RPM BHP 797 0.63 817 0.65 837 0.69 858 0.73 879 0.79 900 0.85 921 0.92 943 1.00 964 1.10 985 1.20 1006 1.30 Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP Standard 1.5 HP & Drive 855 0.72 910 0.82 964 0.92 1016 1.03 874 0.75 930 0.85 984 0.95 1036 1.06 895 0.78 951 0.88 1004 0.98 1057 1.09 916 0.83 971 0.92 1025 1.03 1077 1.14 937 0.88 992 0.98 1046 1.08 1098 1.19 958 0.94 1014 1.04 1067 1.14 1120 1.25 979 1.02 1035 1.11 1089 1.22 1141 1.32 1001 1.10 1056 1.20 1110 1.30 1162 1.41 1022 1.19 1077 1.29 1131 1.39 1183 1.50 1043 1.29 1099 1.39 1152 1.49 1204 1.60 1064 1.40 1120 1.50 1173 1.60 1226 1.71 1.6 1.8 2.0 RPM BHP RPM BHP RPM BHP Hi Static 2 HP & Drive 1067 1.14 1117 1.25 1166 1.36 1087 1.17 1137 1.28 1186 1.39 1107 1.20 1157 1.31 1207 1.42 1128 1.25 1178 1.36 1228 1.47 1149 1.30 1199 1.41 1249 1.52 1171 1.36 1221 1.47 1270 1.59 1192 1.44 1242 1.55 1291 1.66 1213 1.52 1263 1.63 1312 1.74 1234 1.61 1284 1.72 1334 1.83 1255 1.71 1305 1.82 1355 1.93 1276 1.82 1326 1.93 1376 2.04 3 HP & Field Supplied Drive 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. Johnson Controls Ducted Systems 109","5167795-YTG-O-0120 ZH078 (6.5 Ton) Bottom Duct Air Flow (CFM) 1800 2000 2200 2400 2600 2800 3000 3200 3400 0.2 0.4 RPM BHP RPM BHP Field Supplied Drive 775 0.31 850 0.53 803 0.45 878 0.67 838 0.60 913 0.82 878 0.78 953 1.00 923 0.98 997 1.20 971 1.20 1046 1.42 1023 1.44 1097 1.66 1077 1.71 1151 1.93 1133 1.99 1208 2.21 Available External Static Pressure - IWG1 0.6 0.8 1.0 1.2 1.4 1.6 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP Standard 1.5 HP & Drive Hi Static 2 HP & Drive 924 0.72 998 0.89 1072 1.05 1147 1.20 1224 1.35 1303 1.51 952 0.86 1026 1.03 1100 1.19 1175 1.34 1252 1.49 1331 1.65 986 1.01 1060 1.19 1134 1.34 1210 1.49 1286 1.65 1365 1.81 1027 1.19 1100 1.36 1174 1.52 1250 1.67 1327 1.82 1405 1.98 1071 1.39 1145 1.56 1219 1.72 1294 1.87 1371 2.02 1450 2.18 1119 1.61 1193 1.78 1267 1.94 1343 2.09 1419 2.24 - - 1171 1.85 1245 2.03 1319 2.18 - - - - - - 1225 2.12 1299 2.29 - - - - - - - - - - - - - - - - - - - - 2 HP & Field Supplied Drive 1.8 RPM BHP 1384 1.69 1412 1.83 1447 1.98 1487 2.16 - - - - - - - - - - 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 2.0 RPM BHP 1469 1.89 1497 2.03 1532 2.18 - - - - - - - - - - - - ZH090 (7.5 Ton) Bottom Duct Air Flow (CFM) 2000 2200 2400 2600 2800 3000 3200 3400 3600 3800 0.2 0.4 RPM BHP RPM BHP Field Supplied Drive 803 0.45 878 0.67 838 0.60 913 0.82 878 0.78 953 1.00 923 0.98 997 1.20 971 1.20 1046 1.42 1023 1.44 1097 1.66 1077 1.71 1151 1.93 1133 1.99 1208 2.21 1192 2.30 1267 2.52 1253 2.63 1327 2.85 Available External Static Pressure - IWG1 0.6 0.8 1.0 1.2 1.4 1.6 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP Standard 1.5 HP & Drive Hi Static 3 HP & Drive 952 0.86 1026 1.03 1100 1.19 1175 1.34 1252 1.49 1331 1.65 986 1.01 1060 1.19 1134 1.34 1210 1.49 1286 1.65 1365 1.81 1027 1.19 1100 1.36 1174 1.52 1250 1.67 1327 1.82 1405 1.98 1071 1.39 1145 1.56 1219 1.72 1294 1.87 1371 2.02 1450 2.18 1119 1.61 1193 1.78 1267 1.94 1343 2.09 1419 2.24 1498 2.40 1171 1.85 1245 2.03 1319 2.18 1394 2.33 1471 2.49 1550 2.65 1225 2.12 1299 2.29 1373 2.45 1448 2.60 1525 2.75 1604 2.91 1282 2.41 1356 2.58 1430 2.73 1505 2.88 1582 3.04 1661 3.20 1341 2.71 1414 2.88 1489 3.04 1564 3.19 1641 3.34 - - 1401 3.04 1475 3.21 1549 3.37 - - - - - - 3 HP & Field Supplied Drive 1.8 RPM BHP 1412 1.83 1447 1.98 1487 2.16 1532 2.36 1580 2.58 1632 2.82 1686 3.09 1742 3.37 - - - - 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 2.0 RPM BHP 1497 2.03 1532 2.18 1572 2.36 1617 2.56 1665 2.78 1717 3.02 1771 3.29 - - - - - - ZH102 (8.5 Ton) Bottom Duct Air Flow (CFM) 0.2 RPM BHP FS4 Available External Static Pressure - IWG1 0.4 0.6 0.8 1.0 1.2 1.4 1.6 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP Standard 2 HP & Drive Hi Static 3 HP & Drive 1.8 RPM BHP 2600 674 0.71 731 0.88 786 1.05 838 1.24 887 1.42 933 1.59 974 1.74 1010 1.87 1040 1.97 2800 689 0.86 746 1.02 801 1.20 854 1.38 903 1.56 948 1.73 989 1.88 1025 2.01 1056 2.11 3000 707 1.01 764 1.17 819 1.35 872 1.53 921 1.71 966 1.88 1007 2.03 1043 2.16 1074 2.26 3200 728 1.17 785 1.33 840 1.51 892 1.69 941 1.87 987 2.04 1028 2.20 1064 2.33 1094 2.42 3400 751 1.34 808 1.51 863 1.68 915 1.87 964 2.05 1010 2.22 1051 2.37 1087 2.50 1117 2.60 3600 776 1.53 833 1.70 888 1.87 941 2.06 990 2.24 1035 2.41 1076 2.56 1112 2.69 1142 2.79 3800 804 1.74 861 1.90 916 2.08 969 2.26 1018 2.44 1063 2.61 1104 2.77 1140 2.90 1170 2.99 4000 835 1.97 892 2.13 947 2.31 999 2.49 1048 2.67 1094 2.84 1135 2.99 - - - - 4200 867 2.21 924 2.37 979 2.55 1032 2.73 1081 2.91 1127 3.08 - - - - - - 3 HP & Field Supplied Drive 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 4. Field Supplied Drive. 2.0 RPM BHP 1064 2.03 1080 2.17 1098 2.32 1118 2.48 1141 2.66 1167 2.85 - - - - - - 110 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZH120 (10 Ton) Bottom Duct Air Flow (CFM) 2600 2800 3000 3200 3400 3600 3800 4000 4200 4400 4600 0.2 RPM BHP Field Supplied Drive 722 0.83 744 0.97 769 1.13 797 1.32 828 1.52 861 1.75 897 2.00 935 2.27 976 2.57 1019 2.88 1065 3.22 0.4 RPM BHP 776 0.97 798 1.12 823 1.28 851 1.46 882 1.67 915 1.90 951 2.15 989 2.42 1030 2.72 1073 3.03 1119 3.36 0.6 RPM BHP Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP 1.6 RPM BHP 1.8 RPM BHP Standard 2 HP & Drive Hi Static 3 HP & Drive 828 1.11 878 1.25 926 1.37 973 1.50 1018 1.62 1063 1.74 1106 1.86 850 1.26 900 1.39 949 1.52 995 1.64 1041 1.76 1085 1.88 1128 2.00 875 1.42 925 1.55 974 1.68 1020 1.80 1066 1.92 1110 2.05 1153 2.17 903 1.60 953 1.74 1001 1.86 1048 1.99 1093 2.11 1138 2.23 1181 2.35 934 1.81 983 1.94 1032 2.07 1078 2.19 1124 2.32 1168 2.44 1212 2.56 967 2.04 1017 2.17 1065 2.30 1112 2.42 1157 2.54 1201 2.67 1245 2.79 1002 2.29 1052 2.42 1101 2.55 1147 2.67 1193 2.80 1237 2.92 1280 3.04 1041 2.56 1091 2.69 1139 2.82 1186 2.95 1231 3.07 1275 3.19 1319 3.31 1082 2.86 1132 2.99 1180 3.12 1227 3.24 1272 3.36 - - - - 1125 3.17 1175 3.30 1223 3.43 - - - - - - - - - - - - - - - - - - - - - - 3 HP & Field Supplied Drive 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 2.0 RPM BHP 1149 1.99 1171 2.13 1196 2.29 1224 2.48 1254 2.68 1287 2.91 1323 3.16 1362 3.43 - - - - - - ZH150 (12.5 Ton) Bottom Duct Air Flow (CFM) 3200 3400 3600 3800 4000 4200 4400 4600 4800 5000 5200 5400 5600 5800 0.2 0.4 RPM BHP RPM BHP Field Supplied Drive 797 1.32 851 1.46 828 1.52 882 1.67 861 1.75 915 1.90 897 2.00 951 2.15 935 2.27 989 2.42 976 2.57 1030 2.72 1019 2.88 1073 3.03 1065 3.22 1119 3.36 1113 3.57 1167 3.72 1163 3.94 1217 4.09 1216 4.34 1270 4.48 1270 4.75 1324 4.89 1327 5.17 1381 5.32 1385 5.62 - - 0.6 RPM BHP 903 1.60 934 1.81 967 2.04 1002 2.29 1041 2.56 1082 2.86 1125 3.17 1171 3.50 1219 3.86 1269 4.23 1321 4.62 1376 5.03 1433 5.46 - - Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP Standard 3 HP & Drive 953 1.74 1001 1.86 1048 1.99 1093 2.11 983 1.94 1032 2.07 1078 2.19 1124 2.32 1017 2.17 1065 2.30 1112 2.42 1157 2.54 1052 2.42 1101 2.55 1147 2.67 1193 2.80 1091 2.69 1139 2.82 1186 2.95 1231 3.07 1132 2.99 1180 3.12 1227 3.24 1272 3.36 1175 3.30 1223 3.43 1270 3.55 1315 3.67 1221 3.64 1269 3.76 1316 3.89 1361 4.01 1269 3.99 1317 4.12 1364 4.24 1409 4.36 1319 4.36 1367 4.49 1414 4.62 1459 4.74 1371 4.76 1420 4.88 1466 5.01 1512 5.13 1426 5.17 1474 5.29 1521 5.42 1566 5.54 1483 5.59 1531 5.72 - - - - - - - - - - - - 5 HP & Field Supplied Drive 1.6 1.8 2.0 RPM BHP RPM BHP RPM BHP Hi Static 5 HP & Drive 1138 2.23 1181 2.35 1224 2.48 1168 2.44 1212 2.56 1254 2.68 1201 2.67 1245 2.79 1287 2.91 1237 2.92 1280 3.04 1323 3.16 1275 3.19 1319 3.31 1362 3.43 1316 3.48 1360 3.60 1402 3.73 1360 3.80 1403 3.92 1446 4.04 1405 4.13 1449 4.25 1491 4.38 1453 4.48 1497 4.61 1540 4.73 1504 4.86 1547 4.98 1590 5.10 1556 5.25 1600 5.37 1642 5.50 1611 5.66 - - - - - - - - - - - - - - - - 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. Johnson Controls Ducted Systems 111","5167795-YTG-O-0120 ZJ037-150 Side Duct Application ZJ037 (3.0 Ton) Side Duct Air Flow (CFM) 900 1000 1100 1200 1300 1400 1500 0.2 RPM BHP 560 0.29 582 0.29 601 0.30 620 0.32 638 0.35 655 0.39 673 0.43 0.4 0.6 RPM BHP RPM BHP Standard 1.5 HP & Drive 628 0.35 695 0.42 650 0.34 716 0.42 670 0.35 736 0.43 688 0.37 754 0.45 706 0.40 772 0.48 724 0.44 790 0.51 741 0.48 807 0.56 Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP Hi Static 1.5 HP & Drive 760 0.51 823 0.61 886 0.72 949 0.82 781 0.51 845 0.61 908 0.71 970 0.82 801 0.52 864 0.62 927 0.72 990 0.83 819 0.54 883 0.64 946 0.74 1008 0.85 837 0.57 901 0.67 964 0.77 1026 0.88 855 0.60 918 0.70 981 0.81 1044 0.91 872 0.65 936 0.75 999 0.85 1061 0.96 1.6 1.8 2.0 RPM BHP RPM BHP RPM BHP 1011 0.92 1073 1.01 1136 1.09 1032 0.92 1095 1.01 1158 1.08 1052 0.93 1114 1.02 1177 1.09 1070 0.95 1133 1.04 1196 1.11 1088 0.98 1151 1.06 1214 1.14 1106 1.01 1168 1.10 1231 1.18 1124 1.06 1186 1.15 1249 1.22 1.5 HP & Field Supplied Drive 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. ZJ049 (4.0 Ton) Side Duct Air Flow (CFM) 1200 1300 1400 1500 1600 1700 1800 1900 2000 0.2 RPM BHP FS4 608 0.25 623 0.28 637 0.31 650 0.35 664 0.39 678 0.44 693 0.50 708 0.56 725 0.62 0.4 RPM BHP 677 0.34 692 0.37 706 0.40 720 0.44 734 0.49 748 0.54 763 0.59 778 0.65 794 0.72 0.6 RPM BHP 744 0.44 758 0.47 772 0.50 786 0.54 800 0.58 814 0.63 829 0.69 844 0.75 860 0.82 Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP Standard 1.5 HP & Drive 807 0.54 868 0.64 927 0.74 986 0.84 822 0.57 883 0.67 942 0.77 1001 0.86 836 0.60 897 0.70 956 0.80 1015 0.90 849 0.64 911 0.74 970 0.84 1028 0.93 863 0.68 924 0.78 984 0.88 1042 0.98 877 0.73 938 0.83 998 0.93 1056 1.03 892 0.79 953 0.89 1013 0.99 1071 1.08 907 0.85 968 0.95 1028 1.05 1086 1.15 924 0.92 985 1.02 1044 1.12 1102 1.21 1.6 1.8 2.0 RPM BHP RPM BHP RPM BHP Hi Static 1.5 HP & Drive 1043 0.93 1101 1.02 1160 1.10 1058 0.96 1116 1.04 1175 1.13 1072 0.99 1130 1.08 1189 1.16 1086 1.03 1144 1.12 1202 1.20 1100 1.07 1158 1.16 1216 1.24 1114 1.12 1172 1.21 1230 1.29 1129 1.18 1186 1.26 1245 1.35 1144 1.24 1202 1.33 1260 1.41 1160 1.30 1218 1.39 1277 1.47 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 4. Field Supplied Drive ZJ061 (5.0 Ton) Side Duct Air Flow (CFM) 1500 1600 1700 1800 1900 2000 2100 2200 2300 2400 2500 0.2 0.4 0.6 RPM BHP RPM BHP RPM BHP 1.5 HP & Field Suplied Drive 659 0.35 719 0.46 780 0.57 675 0.38 735 0.50 796 0.60 691 0.42 751 0.54 812 0.64 707 0.47 767 0.58 829 0.69 724 0.53 784 0.64 846 0.75 741 0.59 801 0.70 863 0.81 759 0.65 819 0.77 881 0.87 778 0.73 838 0.84 900 0.95 797 0.81 857 0.92 919 1.03 817 0.90 877 1.01 939 1.12 838 1.00 898 1.11 960 1.22 Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP Standard 1.5 HP & Drive 843 0.67 905 0.77 964 0.87 1020 0.97 859 0.71 920 0.81 980 0.91 1036 1.01 875 0.75 936 0.85 996 0.95 1052 1.05 891 0.79 953 0.90 1012 0.99 1069 1.09 908 0.85 970 0.95 1029 1.05 1085 1.15 925 0.91 987 1.01 1047 1.11 1103 1.21 943 0.98 1005 1.08 1065 1.18 1121 1.28 962 1.05 1024 1.15 1083 1.25 1139 1.35 981 1.13 1043 1.23 1103 1.33 1159 1.43 1002 1.22 1063 1.32 1123 1.42 1179 1.52 1022 1.32 1084 1.42 1144 1.52 1200 1.62 1.6 RPM BHP 1071 1.07 1087 1.11 1103 1.15 1120 1.20 1137 1.25 1154 1.31 1172 1.38 1191 1.45 1210 1.53 1230 1.62 1251 1.72 1.8 2.0 RPM BHP RPM BHP Hi Static 2 HP & Drive 1116 1.17 1154 1.28 1132 1.21 1170 1.32 1148 1.25 1186 1.36 1165 1.30 1202 1.41 1182 1.35 1219 1.46 1199 1.41 1236 1.52 1217 1.48 1254 1.59 1236 1.56 1273 1.66 1255 1.64 1292 1.74 1275 1.73 1312 1.83 1296 1.82 1333 1.93 FS4 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 4. Field Supplied Drive. 112 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZJ078 (6.5 Ton) Side Duct Air Flow (CFM) 1800 2000 2200 2400 2600 2800 3000 3200 3400 0.2 0.4 RPM BHP RPM BHP FS4 514 0.15 586 0.33 529 0.23 601 0.41 544 0.33 616 0.51 559 0.43 631 0.61 574 0.54 646 0.72 590 0.67 662 0.85 607 0.80 679 0.98 624 0.95 695 1.13 641 1.10 713 1.28 0.6 RPM BHP 657 0.52 672 0.60 687 0.69 702 0.80 717 0.91 733 1.03 750 1.17 766 1.31 784 1.47 Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP Standard 1.5 HP & Drive 727 0.71 794 0.89 857 1.07 917 1.23 741 0.79 808 0.97 872 1.15 931 1.31 756 0.88 823 1.07 886 1.24 946 1.41 771 0.98 838 1.17 902 1.35 961 1.51 787 1.10 853 1.28 917 1.46 977 1.62 802 1.22 869 1.41 933 1.59 993 1.75 819 1.36 886 1.54 949 1.72 1009 1.88 836 1.50 903 1.69 966 1.86 1026 2.03 853 1.66 920 1.84 984 2.02 1043 2.18 1.6 1.8 2.0 RPM BHP RPM BHP RPM BHP Hi Static 2 HP & Drive 972 1.38 1021 1.50 1064 1.59 986 1.46 1036 1.58 1079 1.67 1001 1.55 1051 1.67 1094 1.77 1016 1.65 1066 1.78 1109 1.87 1032 1.77 1081 1.89 1124 1.98 1047 1.89 1097 2.02 1140 2.11 1064 2.03 1113 2.15 1157 2.24 1081 2.17 1130 2.29 - - 1098 2.33 - - - - FS4 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 4. Field Supplied Drive. ZJ090 (7.5 Ton) Side Duct Air Flow (CFM) 2000 2200 2400 2600 2800 3000 3200 3400 3600 3800 0.2 0.4 RPM BHP RPM BHP FS4 - - 656 0.24 619 0.07 670 0.32 631 0.16 682 0.41 642 0.27 692 0.52 652 0.39 703 0.64 663 0.53 714 0.77 675 0.68 726 0.92 688 0.84 739 1.09 703 1.03 753 1.28 718 1.23 769 1.47 0.6 RPM BHP 711 0.48 724 0.57 736 0.66 747 0.76 757 0.88 768 1.02 780 1.17 793 1.34 807 1.52 823 1.72 Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP Standard 1.5 HP & Drive 768 0.73 826 0.96 886 1.19 945 1.41 781 0.81 840 1.04 899 1.27 959 1.49 793 0.90 852 1.14 911 1.36 970 1.58 804 1.01 862 1.24 922 1.47 981 1.69 814 1.13 873 1.36 932 1.59 992 1.81 825 1.26 884 1.50 943 1.73 1003 1.94 837 1.41 896 1.65 955 1.88 1014 2.09 850 1.58 909 1.82 968 2.04 1027 2.26 864 1.76 923 2.00 983 2.23 1042 2.44 880 1.96 939 2.20 998 2.43 1058 2.64 1.6 1.8 2.0 RPM BHP RPM BHP RPM BHP Hi Static 3 HP & Drive 1003 1.61 1058 1.79 1110 1.95 1016 1.69 1072 1.87 1124 2.04 1028 1.78 1084 1.97 1136 2.13 1039 1.89 1094 2.07 1146 2.24 1049 2.01 1105 2.19 1157 2.36 1060 2.14 1116 2.33 1168 2.49 1072 2.29 1128 2.48 1180 2.64 1085 2.46 1141 2.65 1193 2.81 1100 2.64 1155 2.83 - - 1115 2.84 1171 3.03 - - 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 4. Field Supplied Drive. ZJ102 (8.5 Ton) Side Duct Air Flow (CFM) 2200 2400 2600 2800 3000 3200 3400 3600 3800 4000 4200 0.2 0.4 RPM BHP RPM BHP Field Supplied Drive 654 0.32 706 0.53 664 0.43 716 0.64 675 0.53 726 0.74 686 0.63 738 0.84 699 0.75 750 0.96 713 0.88 764 1.09 728 1.02 779 1.23 745 1.18 796 1.39 763 1.36 815 1.57 783 1.55 835 1.76 805 1.77 856 1.98 0.6 RPM BHP 755 0.73 765 0.83 776 0.94 787 1.04 800 1.16 814 1.28 829 1.43 846 1.59 864 1.76 884 1.96 906 2.17 Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP Standard 2 HP & Drive 803 0.92 849 1.10 893 1.27 937 1.44 813 1.02 859 1.20 904 1.38 947 1.55 824 1.12 870 1.30 914 1.48 957 1.65 835 1.23 881 1.41 925 1.58 969 1.76 847 1.34 893 1.52 938 1.70 981 1.87 861 1.47 907 1.65 952 1.83 995 2.00 877 1.61 923 1.79 967 1.97 1010 2.14 893 1.77 939 1.95 984 2.13 1027 2.30 912 1.95 958 2.13 1002 2.31 1046 2.48 932 2.15 978 2.33 1022 2.50 1066 2.67 953 2.36 999 2.54 1044 2.72 1087 2.89 1.6 1.8 2.0 RPM BHP RPM BHP RPM BHP Hi Static 3 HP & Drive 979 1.62 1020 1.79 1061 1.96 989 1.72 1030 1.89 1071 2.07 1000 1.82 1041 1.99 1082 2.17 1011 1.93 1052 2.10 1093 2.27 1024 2.04 1065 2.21 1106 2.39 1037 2.17 1079 2.34 1119 2.52 1053 2.31 1094 2.48 1135 2.66 1069 2.47 1111 2.64 1152 2.82 1088 2.65 1129 2.82 1170 3.00 1108 2.84 1149 3.02 1190 3.19 1129 3.06 1171 3.23 1211 3.41 3 HP & Field Supplied Drive 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. Johnson Controls Ducted Systems 113","5167795-YTG-O-0120 ZJ120 (10 Ton) Side Duct Air Flow (CFM) 2600 2800 3000 3200 3400 3600 3800 4000 4200 4400 4600 4800 5000 0.2 0.4 RPM BHP RPM BHP Field Supplied Drive 675 0.53 726 0.74 686 0.63 738 0.84 699 0.75 750 0.96 713 0.88 764 1.09 728 1.02 779 1.23 745 1.18 796 1.39 763 1.36 815 1.57 783 1.55 835 1.76 805 1.77 856 1.98 828 2.00 879 2.21 852 2.25 904 2.46 879 2.52 930 2.73 906 2.81 958 3.02 0.6 RPM BHP 776 0.94 787 1.04 800 1.16 814 1.28 829 1.43 846 1.59 864 1.76 884 1.96 906 2.17 929 2.41 953 2.66 980 2.93 1007 3.22 Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 1.6 1.8 2.0 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP Standard 2 HP & Drive Hi Static 3 HP & Drive 824 1.12 870 1.30 914 1.48 957 1.65 1000 1.82 1041 1.99 1082 2.17 835 1.23 881 1.41 925 1.58 969 1.76 1011 1.93 1052 2.10 1093 2.27 847 1.34 893 1.52 938 1.70 981 1.87 1024 2.04 1065 2.21 1106 2.39 861 1.47 907 1.65 952 1.83 995 2.00 1037 2.17 1079 2.34 1119 2.52 877 1.61 923 1.79 967 1.97 1010 2.14 1053 2.31 1094 2.48 1135 2.66 893 1.77 939 1.95 984 2.13 1027 2.30 1069 2.47 1111 2.64 1152 2.82 912 1.95 958 2.13 1002 2.31 1046 2.48 1088 2.65 1129 2.82 1170 3.00 932 2.15 978 2.33 1022 2.50 1066 2.67 1108 2.84 1149 3.02 1190 3.19 953 2.36 999 2.54 1044 2.72 1087 2.89 1129 3.06 1171 3.23 1211 3.41 976 2.59 1022 2.77 1067 2.95 1110 3.12 1152 3.29 - - - - 1001 2.85 1047 3.03 1092 3.20 1135 3.37 - - - - - - 1027 3.12 1073 3.30 - - - - - - - - - - 1055 3.41 - - - - - - - - - - - - 3 HP & Field Supplied Drive 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. ZJ150 (12.5 Ton) Side Duct Air Flow (CFM) 3200 3400 3600 3800 4000 4200 4400 4600 4800 5000 5200 5400 5600 5800 6000 6200 0.2 RPM BHP 713 0.88 728 1.02 745 1.18 763 1.36 783 1.55 805 1.77 828 2.00 852 2.25 879 2.52 906 2.81 936 3.12 966 3.45 999 3.80 1032 4.16 1067 4.54 1103 4.94 0.4 0.6 RPM BHP RPM BHP Field Supplied Drive 764 1.09 814 1.28 779 1.23 829 1.43 796 1.39 846 1.59 815 1.57 864 1.76 835 1.76 884 1.96 856 1.98 906 2.17 879 2.21 929 2.41 904 2.46 953 2.66 930 2.73 980 2.93 958 3.02 1007 3.22 987 3.33 1037 3.53 1018 3.66 1067 3.86 1050 4.01 1100 4.20 1084 4.37 1133 4.57 1119 4.75 1168 4.95 1155 5.15 1204 5.34 Hi Static 5 HP & Drive Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 1.6 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP Standard 3 HP & Drive 861 1.47 907 1.65 952 1.83 995 2.00 1037 2.17 877 1.61 923 1.79 967 1.97 1010 2.14 1053 2.31 893 1.77 939 1.95 984 2.13 1027 2.30 1069 2.47 912 1.95 958 2.13 1002 2.31 1046 2.48 1088 2.65 932 2.15 978 2.33 1022 2.50 1066 2.67 1108 2.84 953 2.36 999 2.54 1044 2.72 1087 2.89 1129 3.06 976 2.59 1022 2.77 1067 2.95 1110 3.12 1152 3.29 1001 2.85 1047 3.03 1092 3.20 1135 3.37 1177 3.54 1027 3.12 1073 3.30 1118 3.47 1161 3.65 1203 3.82 1055 3.41 1101 3.59 1146 3.76 1189 3.94 1231 4.11 1084 3.72 1130 3.90 1175 4.07 1218 4.24 1260 4.42 1115 4.05 1161 4.23 1206 4.40 1249 4.57 1291 4.74 1147 4.39 1193 4.57 1238 4.75 1281 4.92 1323 5.09 1181 4.75 1227 4.93 1271 5.11 1315 5.28 1357 5.45 1216 5.13 1262 5.31 1306 5.49 1350 5.66 - - 1252 5.53 1298 5.71 - - - - - - 5 HP & Field Supplied Drive 1.8 RPM BHP 1079 2.34 1094 2.48 1111 2.64 1129 2.82 1149 3.02 1171 3.23 1194 3.46 1219 3.72 1245 3.99 1273 4.28 1302 4.59 1333 4.91 1365 5.26 1398 5.62 - - - - 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 2.0 RPM BHP 1119 2.52 1135 2.66 1152 2.82 1170 3.00 1190 3.19 1211 3.41 1235 3.64 1259 3.89 1285 4.16 1313 4.45 1343 4.76 1373 5.09 1405 5.44 - - - - - - 114 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZJ037-150 Bottom Duct Application ZJ037 (3.0 Ton) Bottom Duct Air Flow (CFM) 900 1000 1100 1200 1300 1400 1500 0.2 0.4 0.6 RPM BHP RPM BHP RPM BHP Standard 1.5 HP & Drive 605 0.23 671 0.33 738 0.42 621 0.25 688 0.34 754 0.44 637 0.27 703 0.36 769 0.46 651 0.30 717 0.39 784 0.49 666 0.33 732 0.43 799 0.52 681 0.37 747 0.47 814 0.56 697 0.42 763 0.51 830 0.61 Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP Hi Static 1.5 HP & Drive 804 0.52 869 0.62 933 0.71 995 0.80 820 0.53 885 0.63 949 0.72 1011 0.82 835 0.56 900 0.65 964 0.74 1026 0.84 850 0.58 915 0.68 979 0.77 1041 0.87 865 0.62 930 0.71 994 0.81 1056 0.90 880 0.66 945 0.75 1009 0.85 1071 0.94 896 0.71 961 0.80 1025 0.90 1087 0.99 1.6 1.8 RPM BHP RPM BHP 1054 0.89 1111 0.98 1071 0.91 1127 1.00 1086 0.93 1142 1.02 1100 0.96 1157 1.05 1115 0.99 1172 1.08 1130 1.03 1187 1.12 1146 1.08 1203 1.17 1.5 HP & Field Supplied Drive 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 2.0 RPM BHP 1164 1.07 1180 1.09 1195 1.11 1210 1.13 1225 1.17 1240 1.21 1256 1.26 ZJ049 (4.0 Ton) Bottom Duct Air Flow (CFM) 1200 1300 1400 1500 1600 1700 1800 1900 2000 0.2 RPM BHP FS4 635 0.25 648 0.28 661 0.32 675 0.37 690 0.42 706 0.48 723 0.55 741 0.62 760 0.69 0.4 RPM BHP 704 0.34 717 0.38 730 0.42 744 0.46 759 0.51 775 0.57 792 0.64 810 0.71 829 0.79 Available External Static Pressure - IWG1 0.6 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP Standard 1.5 HP & Drive 770 0.44 832 0.54 893 0.65 953 0.75 1013 0.85 782 0.47 845 0.58 906 0.68 966 0.78 1025 0.88 796 0.51 858 0.62 919 0.72 979 0.82 1039 0.92 810 0.56 872 0.66 933 0.77 993 0.87 1053 0.96 825 0.61 887 0.72 948 0.82 1008 0.92 1068 1.02 841 0.67 903 0.77 964 0.88 1024 0.98 1084 1.08 857 0.74 920 0.84 981 0.94 1041 1.04 1101 1.14 875 0.81 938 0.91 999 1.01 1059 1.11 1118 1.21 894 0.88 957 0.99 1018 1.09 1078 1.19 1137 1.29 1.6 1.8 RPM BHP RPM BHP Hi Static 1.5 HP & Drive 1073 0.94 1134 1.02 1085 0.97 1147 1.05 1099 1.01 1160 1.09 1113 1.05 1174 1.14 1128 1.11 1189 1.19 1144 1.17 1205 1.25 1161 1.23 1222 1.31 1178 1.30 1240 1.38 1197 1.38 1258 1.46 2.0 RPM BHP 1197 1.08 1210 1.12 1223 1.16 1237 1.20 1252 1.26 1268 1.31 1285 1.38 1303 1.45 1322 1.53 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 4. Field Supplied Drive. ZJ061 (5.0 Ton) Bottom Duct Air Flow (CFM) 1500 1600 1700 1800 1900 2000 2100 2200 2300 2400 2500 0.2 0.4 RPM BHP RPM BHP 1.5 HP & Field Supplied Drive 673 0.47 736 0.54 693 0.49 756 0.57 713 0.53 777 0.60 734 0.57 797 0.65 755 0.62 819 0.70 776 0.69 840 0.76 798 0.76 861 0.84 819 0.84 882 0.92 840 0.93 903 1.01 861 1.03 925 1.11 882 1.14 946 1.22 0.6 RPM BHP 797 0.63 817 0.65 837 0.69 858 0.73 879 0.79 900 0.85 921 0.92 943 1.00 964 1.10 985 1.20 1006 1.30 Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP Standard 1.5 HP & Drive 855 0.72 910 0.82 964 0.92 1016 1.03 874 0.75 930 0.85 984 0.95 1036 1.06 895 0.78 951 0.88 1004 0.98 1057 1.09 916 0.83 971 0.92 1025 1.03 1077 1.14 937 0.88 992 0.98 1046 1.08 1098 1.19 958 0.94 1014 1.04 1067 1.14 1120 1.25 979 1.02 1035 1.11 1089 1.22 1141 1.32 1001 1.10 1056 1.20 1110 1.30 1162 1.41 1022 1.19 1077 1.29 1131 1.39 1183 1.50 1043 1.29 1099 1.39 1152 1.49 1204 1.60 1064 1.40 1120 1.50 1173 1.60 1226 1.71 1.6 RPM BHP 1067 1.14 1087 1.17 1107 1.20 1128 1.25 1149 1.30 1171 1.36 1192 1.44 1213 1.52 1234 1.61 1255 1.71 1276 1.82 1.8 2.0 RPM BHP RPM BHP Hi Static 2 HP & Drive 1117 1.25 1166 1.36 1137 1.28 1186 1.39 1157 1.31 1207 1.42 1178 1.36 1228 1.47 1199 1.41 1249 1.52 1221 1.47 1270 1.59 1242 1.55 1291 1.66 1263 1.63 1312 1.74 1284 1.72 1334 1.83 1305 1.82 1355 1.93 1326 1.93 1376 2.04 2 HP & Field Supplied Drive 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. Johnson Controls Ducted Systems 115","5167795-YTG-O-0120 ZJ078 (6.5 Ton) Bottom Duct Air Flow (CFM) 1800 2000 2200 2400 2600 2800 3000 3200 3400 0.2 RPM BHP FS4 603 0.13 627 0.26 650 0.40 673 0.55 696 0.71 720 0.87 745 1.05 771 1.24 797 1.44 0.4 RPM BHP 656 0.36 680 0.49 703 0.63 726 0.78 749 0.94 773 1.10 798 1.28 824 1.47 850 1.67 Available External Static Pressure - IWG1 0.6 0.8 1.0 1.2 1.4 1.6 1.8 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP Standard 1.5 HP & Drive Hi Static 2 HP & Drive 718 0.58 784 0.79 851 0.98 914 1.16 968 1.31 1010 1.43 1035 1.53 742 0.71 808 0.92 875 1.12 937 1.29 992 1.44 1034 1.57 1059 1.66 765 0.85 831 1.06 898 1.25 961 1.43 1015 1.58 1057 1.71 1082 1.80 788 1.00 854 1.21 921 1.40 984 1.58 1038 1.73 1080 1.85 1105 1.95 811 1.16 878 1.37 944 1.56 1007 1.73 1061 1.89 1103 2.01 1128 2.10 835 1.32 902 1.53 968 1.73 1031 1.90 1085 2.05 1127 2.18 1152 2.27 860 1.50 926 1.71 993 1.91 1056 2.08 1110 2.23 1152 2.36 1177 2.45 886 1.69 952 1.90 1019 2.09 1081 2.27 1136 2.42 1178 2.54 1203 2.64 912 1.89 979 2.10 1045 2.29 1108 2.47 1162 2.62 1204 2.74 1229 2.84 3 HP & Field Supplied Drive 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 4. Field Supplied Drive. 2.0 RPM BHP 1039 1.59 1063 1.72 1086 1.86 1109 2.01 1133 2.16 1157 2.33 1181 2.51 1207 2.70 1234 2.90 ZJ090 (7.5 Ton) Bottom Duct Air Flow (CFM) 2000 2200 2400 2600 2800 3000 3200 3400 3600 3800 0.2 RPM BHP FS4 644 0.11 666 0.26 689 0.42 712 0.60 736 0.80 761 1.00 787 1.22 813 1.46 841 1.70 869 1.96 0.4 RPM BHP 698 0.38 720 0.53 743 0.69 766 0.87 790 1.06 815 1.27 840 1.49 867 1.73 894 1.97 923 2.22 Available External Static Pressure - IWG1 0.6 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP Standard 1.5 HP & Drive 755 0.62 814 0.85 874 1.06 933 1.26 990 1.46 777 0.77 836 1.00 896 1.21 956 1.41 1012 1.61 800 0.93 859 1.16 919 1.37 978 1.57 1035 1.77 823 1.11 882 1.34 942 1.55 1002 1.75 1058 1.95 847 1.31 906 1.53 967 1.74 1026 1.94 1082 2.14 872 1.52 931 1.74 991 1.95 1051 2.15 1107 2.35 898 1.74 957 1.96 1017 2.17 1076 2.37 1133 2.57 924 1.97 984 2.19 1044 2.40 1103 2.61 1160 2.80 952 2.21 1011 2.44 1071 2.65 1130 2.85 1187 3.05 980 2.47 1039 2.69 1099 2.90 1158 3.10 1215 3.30 1.6 1.8 2.0 RPM BHP RPM BHP RPM BHP Hi Static 3 HP & Drive 1043 1.66 1090 1.87 1131 2.09 1065 1.81 1113 2.02 1153 2.24 1088 1.97 1135 2.18 1176 2.40 1111 2.15 1159 2.36 1199 2.58 1135 2.34 1183 2.55 1223 2.78 1160 2.55 1208 2.76 1248 2.98 1186 2.77 1233 2.98 1274 3.20 1212 3.01 1260 3.21 - - - - - - - - - - - - - - 3 HP & Field Supplied Drive 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 4. Field Supplied Drive. ZJ102 (8.5 Ton) Bottom Duct Air Flow (CFM) 2200 2400 2600 2800 3000 3200 3400 3600 3800 4000 4200 0.2 RPM BHP FS4 685 0.59 702 0.70 722 0.83 744 0.97 769 1.13 797 1.32 828 1.52 861 1.75 897 2.00 935 2.27 976 2.57 0.4 RPM BHP 739 0.74 756 0.85 776 0.97 798 1.12 823 1.28 851 1.46 882 1.67 915 1.90 951 2.15 989 2.42 1030 2.72 Available External Static Pressure - IWG1 0.6 0.8 1.0 1.2 1.4 1.6 1.8 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP Standard 2 HP & Drive Hi Static 3 HP & Drive 791 0.88 841 1.01 889 1.14 936 1.27 981 1.39 1025 1.51 1069 1.63 808 0.99 858 1.12 906 1.25 953 1.37 999 1.49 1043 1.62 1086 1.74 828 1.11 878 1.25 926 1.37 973 1.50 1018 1.62 1063 1.74 1106 1.86 850 1.26 900 1.39 949 1.52 995 1.64 1041 1.76 1085 1.88 1128 2.00 875 1.42 925 1.55 974 1.68 1020 1.80 1066 1.92 1110 2.05 1153 2.17 903 1.60 953 1.74 1001 1.86 1048 1.99 1093 2.11 1138 2.23 1181 2.35 934 1.81 983 1.94 1032 2.07 1078 2.19 1124 2.32 1168 2.44 1212 2.56 967 2.04 1017 2.17 1065 2.30 1112 2.42 1157 2.54 1201 2.67 1245 2.79 1002 2.29 1052 2.42 1101 2.55 1147 2.67 1193 2.80 1237 2.92 1280 3.04 1041 2.56 1091 2.69 1139 2.82 1186 2.95 1231 3.07 1275 3.19 1319 3.31 1082 2.86 1132 2.99 1180 3.12 1227 3.24 1272 3.36 - - - - 3 HP & Field Supplied Drive 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 4. Field Supplied Drive. 2.0 RPM BHP 1111 1.75 1129 1.86 1149 1.99 1171 2.13 1196 2.29 1224 2.48 1254 2.68 1287 2.91 1323 3.16 1362 3.43 - - 116 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZJ120 (10 Ton) Bottom Duct Air Flow (CFM) 2600 2800 3000 3200 3400 3600 3800 4000 4200 4400 4600 0.2 RPM BHP Field Supplied Drive 722 0.83 744 0.97 769 1.13 797 1.32 828 1.52 861 1.75 897 2.00 935 2.27 976 2.57 1019 2.88 1065 3.22 0.4 RPM BHP 776 0.97 798 1.12 823 1.28 851 1.46 882 1.67 915 1.90 951 2.15 989 2.42 1030 2.72 1073 3.03 1119 3.36 0.6 RPM BHP Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP 1.6 RPM BHP 1.8 RPM BHP Standard 2 HP & Drive Hi Static 3 HP & Drive 828 1.11 878 1.25 926 1.37 973 1.50 1018 1.62 1063 1.74 1106 1.86 850 1.26 900 1.39 949 1.52 995 1.64 1041 1.76 1085 1.88 1128 2.00 875 1.42 925 1.55 974 1.68 1020 1.80 1066 1.92 1110 2.05 1153 2.17 903 1.60 953 1.74 1001 1.86 1048 1.99 1093 2.11 1138 2.23 1181 2.35 934 1.81 983 1.94 1032 2.07 1078 2.19 1124 2.32 1168 2.44 1212 2.56 967 2.04 1017 2.17 1065 2.30 1112 2.42 1157 2.54 1201 2.67 1245 2.79 1002 2.29 1052 2.42 1101 2.55 1147 2.67 1193 2.80 1237 2.92 1280 3.04 1041 2.56 1091 2.69 1139 2.82 1186 2.95 1231 3.07 1275 3.19 1319 3.31 1082 2.86 1132 2.99 1180 3.12 1227 3.24 1272 3.36 - - - - 1125 3.17 1175 3.30 1223 3.43 - - - - - - - - - - - - - - - - - - - - - - 3 HP & Field Supplied Drive 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 2.0 RPM BHP 1149 1.99 1171 2.13 1196 2.29 1224 2.48 1254 2.68 1287 2.91 1323 3.16 1362 3.43 - - - - - - ZJ150 (12.5 Ton) Bottom Duct Air Flow (CFM) 3200 3400 3600 3800 4000 4200 4400 4600 4800 5000 5200 5400 5600 5800 0.2 0.4 RPM BHP RPM BHP Field Supplied Drive 797 1.32 851 1.46 828 1.52 882 1.67 861 1.75 915 1.90 897 2.00 951 2.15 935 2.27 989 2.42 976 2.57 1030 2.72 1019 2.88 1073 3.03 1065 3.22 1119 3.36 1113 3.57 1167 3.72 1163 3.94 1217 4.09 1216 4.34 1270 4.48 1270 4.75 1324 4.89 1327 5.17 1381 5.32 1385 5.62 - - 0.6 RPM BHP 903 1.60 934 1.81 967 2.04 1002 2.29 1041 2.56 1082 2.86 1125 3.17 1171 3.50 1219 3.86 1269 4.23 1321 4.62 1376 5.03 1433 5.46 - - Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP Standard 3 HP & Drive 953 1.74 1001 1.86 1048 1.99 1093 2.11 983 1.94 1032 2.07 1078 2.19 1124 2.32 1017 2.17 1065 2.30 1112 2.42 1157 2.54 1052 2.42 1101 2.55 1147 2.67 1193 2.80 1091 2.69 1139 2.82 1186 2.95 1231 3.07 1132 2.99 1180 3.12 1227 3.24 1272 3.36 1175 3.30 1223 3.43 1270 3.55 1315 3.67 1221 3.64 1269 3.76 1316 3.89 1361 4.01 1269 3.99 1317 4.12 1364 4.24 1409 4.36 1319 4.36 1367 4.49 1414 4.62 1459 4.74 1371 4.76 1420 4.88 1466 5.01 1512 5.13 1426 5.17 1474 5.29 1521 5.42 1566 5.54 1483 5.59 1531 5.72 - - - - - - - - - - - - 5 HP & Field Supplied Drive 1.6 1.8 2.0 RPM BHP RPM BHP RPM BHP Hi Static 5 HP & Drive 1138 2.23 1181 2.35 1224 2.48 1168 2.44 1212 2.56 1254 2.68 1201 2.67 1245 2.79 1287 2.91 1237 2.92 1280 3.04 1323 3.16 1275 3.19 1319 3.31 1362 3.43 1316 3.48 1360 3.60 1402 3.73 1360 3.80 1403 3.92 1446 4.04 1405 4.13 1449 4.25 1491 4.38 1453 4.48 1497 4.61 1540 4.73 1504 4.86 1547 4.98 1590 5.10 1556 5.25 1600 5.37 1642 5.50 1611 5.66 - - - - - - - - - - - - - - - - 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. Johnson Controls Ducted Systems 117","5167795-YTG-O-0120 ZR037-150 Side Duct Application ZR037 (3.0 Ton) Side Duct Air Flow (CFM) 900 1000 1100 1200 1300 1400 1500 0.2 RPM BHP FS4 480 0.4 489 0.4 500 0.4 513 0.4 525 0.4 537 0.5 549 0.5 0.4 RPM BHP 582 0.4 591 0.4 602 0.4 614 0.5 627 0.5 639 0.5 650 0.6 Available External Static Pressure - IWG1 0.6 0.8 1.0 1.2 1.4 1.6 1.8 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP Standard 1.5 HP & Drive Hi Static 1.5 HP & Drive 673 0.5 756 0.5 830 0.6 898 0.7 960 0.8 1018 0.9 1072 1.0 682 0.5 764 0.6 839 0.6 907 0.7 969 0.8 1026 0.9 1080 1.0 693 0.5 776 0.6 850 0.6 918 0.7 980 0.8 1038 0.9 1092 1.0 706 0.5 788 0.6 863 0.7 931 0.8 993 0.8 1050 0.9 1104 1.0 719 0.6 801 0.6 876 0.7 943 0.8 1005 0.9 1063 1.0 1117 1.1 731 0.6 813 0.7 888 0.7 955 0.8 1017 0.9 1075 1.0 1129 1.1 742 0.6 824 0.7 899 0.8 966 0.9 1028 0.9 1086 1.0 1140 1.1 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 4. Field Supplied Drive. 2.0 RPM BHP 1124 1.1 1132 1.1 1144 1.1 1156 1.1 1169 1.2 1181 1.2 1192 1.2 ZR049 (4.0 Ton) Side Duct Air Flow 0.2 (CFM RPM BHP 0.4 RPM BHP 0.6 RPM BHP Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP 1.6 RPM BHP 1.8 RPM BHP 2.0 RPM BHP 1.5 HP & Field Supplied Drive Standard 1.5 HP & Drive Hi Static 1.5 HP & Drive 1200 513 0.4 614 0.5 706 0.5 788 0.6 863 0.7 931 0.8 993 0.8 1050 0.9 1104 1.0 1300 525 0.4 627 0.5 719 0.6 801 0.6 876 0.7 943 0.8 1005 0.9 1063 1.0 1117 1.1 1400 537 0.5 639 0.5 731 0.6 813 0.7 888 0.7 955 0.8 1017 0.9 1075 1.0 1129 1.1 1500 549 0.5 650 0.6 742 0.6 824 0.7 899 0.8 966 0.9 1028 0.9 1086 1.0 1140 1.1 1600 558 0.6 660 0.6 752 0.7 834 0.8 909 0.8 976 0.9 1038 1.0 1096 1.1 1150 1.2 1700 566 0.6 668 0.7 760 0.7 842 0.8 917 0.9 984 1.0 1046 1.1 1104 1.1 1158 1.2 1800 573 0.7 675 0.7 766 0.8 849 0.9 923 1.0 991 1.0 1053 1.1 1110 1.2 1164 1.3 1900 577 0.8 679 0.8 771 0.9 853 1.0 928 1.0 995 1.1 1057 1.2 1115 1.3 1169 1.4 2000 580 0.8 682 0.9 773 1.0 856 1.0 930 1.1 998 1.2 1060 1.3 1117 1.4 1172 1.5 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 4. Field Supplied Drive. 1156 1.1 1169 1.2 1181 1.2 1192 1.2 1202 1.3 1210 1.4 1216 1.4 1221 1.5 1224 1.6 FS4 ZR061 (5.0 Ton) Side Duct Air Flow (CFM) 0.2 RPM BHP 1500 616 0.5 1600 638 0.6 1700 655 0.6 1800 670 0.7 1900 686 0.7 2000 702 0.8 2100 722 0.9 2200 745 0.9 2300 772 1.0 2400 804 1.1 2500 841 1.2 0.4 0.6 RPM BHP RPM BHP Standard 1.5 HP & Drive 685 0.6 766 0.7 707 0.7 781 0.7 724 0.7 796 0.8 739 0.8 810 0.8 755 0.8 823 0.9 772 0.9 836 1.0 791 1.0 849 1.0 814 1.0 861 1.1 841 1.1 874 1.2 832 1.2 886 1.3 844 1.3 898 1.4 Available External Static Pressure - IWG1 0.8 RPM BHP 833 0.8 848 0.8 863 0.9 877 0.9 890 1.0 903 1.1 916 1.1 928 1.2 941 1.3 953 1.4 965 1.5 1.0 RPM BHP 905 0.9 920 0.9 935 1.0 949 1.0 962 1.1 975 1.2 988 1.2 1000 1.3 1013 1.4 1033 1.4 1049 1.5 1.2 1.4 1.6 RPM BHP RPM BHP RPM BHP Hi Static 2 HP & Drive 975 1.0 1035 1.0 1101 1.1 990 1.0 1050 1.1 1104 1.1 1005 1.1 1064 1.1 1109 1.2 1018 1.1 1078 1.2 1117 1.2 1032 1.2 1091 1.2 1125 1.3 1045 1.3 1078 1.3 1135 1.4 1058 1.3 1089 1.4 1147 1.5 1050 1.4 1102 1.5 1159 1.6 1064 1.5 1115 1.6 1173 1.7 1078 1.6 1130 1.7 1188 1.8 1094 1.7 - - - - 1.8 2.0 RPM BHP RPM BHP 1163 1.2 1229 1.3 1166 1.2 1232 1.3 1172 1.3 1238 1.4 1179 1.3 1245 1.5 1187 1.4 1253 1.5 1197 1.5 1263 1.6 1209 1.6 1275 1.7 1221 1.7 1287 1.8 1235 1.8 - - - - - - 2 HP & Field Supplied Drive 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 118 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZR078-150 Side Duct Application ZR078 (6.5 Ton) Side Duct Air Flow (CFM) 1800 2000 2200 2400 2600 2800 3000 3200 3400 0.2 0.4 0.6 RPM BHP RPM BHP RPM BHP 1.5 HP & Field Supplied Drive 778 0.37 838 0.56 895 0.73 803 0.50 864 0.69 921 0.85 833 0.64 893 0.83 951 1.00 866 0.80 926 0.99 984 1.15 902 0.97 962 1.16 1020 1.33 941 1.16 1002 1.35 1059 1.52 983 1.37 1043 1.56 1101 1.73 1028 1.60 1088 1.79 1145 1.95 1074 1.84 1134 2.03 1192 2.20 Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 1.6 1.8 2.0 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP Standard 1.5 HP & Drive Hi Static 2 HP & Drive 951 0.88 1005 1.01 1059 1.13 1112 1.25 1166 1.36 1221 1.47 1278 1.59 977 1.00 1031 1.14 1085 1.26 1138 1.37 1192 1.49 1247 1.60 1304 1.72 1006 1.14 1061 1.28 1114 1.40 1168 1.51 1221 1.63 1276 1.74 1333 1.86 1039 1.30 1094 1.43 1147 1.56 1201 1.67 1254 1.78 1309 1.90 1366 2.02 1076 1.47 1130 1.61 1183 1.73 1237 1.85 1291 1.96 1346 2.07 1402 2.19 1115 1.67 1169 1.80 1222 1.92 1276 2.04 1330 2.15 1385 2.26 - - 1157 1.88 1211 2.01 1264 2.13 1318 2.25 - - - - - - 1201 2.10 1255 2.24 - - - - - - - - - - - - - - - - - - - - - - - - 2 HP & Field Supplied Drive 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. ZR090 (7.5 Ton) Side Duct Air Flow (CFM) 2000 2200 2400 2600 2800 3000 3200 3400 3600 3800 0.2 0.4 RPM BHP RPM BHP 1.5 HP & Field Supplied Drive 803 0.50 864 0.69 833 0.64 893 0.83 866 0.80 926 0.99 902 0.97 962 1.16 941 1.16 1002 1.35 983 1.37 1043 1.56 1028 1.60 1088 1.79 1074 1.84 1134 2.03 1123 2.10 1183 2.29 1174 2.38 1234 2.57 0.6 RPM BHP 921 0.85 951 1.00 984 1.15 1020 1.33 1059 1.52 1101 1.73 1145 1.95 1192 2.20 1241 2.46 1292 2.74 Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 1.6 1.8 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP Standard 1.5 HP & Drive Hi Static 3 HP & Drive 977 1.00 1031 1.14 1085 1.26 1138 1.37 1192 1.49 1247 1.60 1006 1.14 1061 1.28 1114 1.40 1168 1.51 1221 1.63 1276 1.74 1039 1.30 1094 1.43 1147 1.56 1201 1.67 1254 1.78 1309 1.90 1076 1.47 1130 1.61 1183 1.73 1237 1.85 1291 1.96 1346 2.07 1115 1.67 1169 1.80 1222 1.92 1276 2.04 1330 2.15 1385 2.26 1157 1.88 1211 2.01 1264 2.13 1318 2.25 1372 2.36 1427 2.47 1201 2.10 1255 2.24 1309 2.36 1362 2.47 1416 2.59 1471 2.70 1248 2.35 1302 2.48 1355 2.60 1409 2.72 1463 2.83 1518 2.94 1297 2.61 1351 2.74 1404 2.86 1458 2.98 1512 3.09 1567 3.21 1348 2.88 1402 3.02 1455 3.14 1509 3.26 1562 3.37 - - 3 HP & Field Supplied Drive 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 2.0 RPM BHP 1304 1.72 1333 1.86 1366 2.02 1402 2.19 1442 2.38 1483 2.59 1528 2.82 1574 3.06 1623 3.32 - - ZR102 (8.5 Ton) Side Duct Air Flow (CFM) 2200 2400 2600 2800 3000 3200 3400 3600 3800 4000 4200 0.2 RPM BHP 2 HP & Field Supplied Drive 684 0.48 695 0.58 706 0.67 719 0.78 732 0.89 747 1.02 764 1.16 783 1.33 803 1.51 825 1.71 849 1.92 0.4 RPM BHP 735 0.67 745 0.76 756 0.86 769 0.96 782 1.08 797 1.21 814 1.35 833 1.51 853 1.69 875 1.89 899 2.11 0.6 RPM BHP Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP Standard 2 HP & Drive 783 0.84 829 1.01 874 1.17 918 1.32 960 1.48 793 0.94 840 1.11 885 1.27 928 1.42 970 1.57 805 1.04 851 1.20 896 1.36 939 1.52 981 1.67 817 1.14 863 1.31 908 1.47 952 1.62 994 1.78 831 1.25 877 1.42 922 1.58 965 1.74 1007 1.89 846 1.38 892 1.55 937 1.71 980 1.86 1023 2.02 862 1.53 909 1.69 954 1.85 997 2.01 1039 2.16 881 1.69 927 1.86 972 2.02 1016 2.17 1058 2.32 901 1.87 948 2.04 992 2.20 1036 2.35 1078 2.50 923 2.07 970 2.23 1014 2.39 1058 2.55 1100 2.70 947 2.29 993 2.45 1038 2.61 1082 2.77 1124 2.92 1.6 1.8 RPM BHP RPM BHP Hi Static 3 HP & Drive 1001 1.63 1041 1.78 1011 1.73 1052 1.88 1023 1.82 1063 1.98 1035 1.93 1075 2.08 1049 2.04 1089 2.19 1064 2.17 1104 2.32 1080 2.31 1121 2.47 1099 2.48 1139 2.63 1119 2.66 1159 2.81 1141 2.86 1181 3.01 1165 3.07 1205 3.23 3 HP & Field Supplied Drive 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 2.0 RPM BHP 1081 1.94 1091 2.04 1103 2.13 1115 2.24 1128 2.35 1144 2.48 1160 2.62 1179 2.79 1199 2.97 1221 3.16 1245 3.38 Johnson Controls Ducted Systems 119","5167795-YTG-O-0120 ZR120 (10 Ton) Side Duct Air Flow (CFM) 2600 2800 3000 3200 3400 3600 3800 4000 4200 4400 4600 4800 5000 0.2 0.4 RPM BHP RPM BHP 2 HP & Field Supplied Drive 706 0.67 756 0.86 719 0.78 769 0.96 732 0.89 782 1.08 747 1.02 797 1.21 764 1.16 814 1.35 783 1.33 833 1.51 803 1.51 853 1.69 825 1.71 875 1.89 849 1.92 899 2.11 874 2.16 924 2.35 901 2.42 952 2.61 930 2.70 981 2.88 961 2.99 1011 3.18 0.6 RPM BHP 805 1.04 817 1.14 831 1.25 846 1.38 862 1.53 881 1.69 901 1.87 923 2.07 947 2.29 972 2.52 1000 2.78 1029 3.06 1059 3.35 Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 1.6 1.8 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP Standard 2 HP & Drive Hi Static 3 HP & Drive 851 1.20 896 1.36 939 1.52 981 1.67 1023 1.82 1063 1.98 863 1.31 908 1.47 952 1.62 994 1.78 1035 1.93 1075 2.08 877 1.42 922 1.58 965 1.74 1007 1.89 1049 2.04 1089 2.19 892 1.55 937 1.71 980 1.86 1023 2.02 1064 2.17 1104 2.32 909 1.69 954 1.85 997 2.01 1039 2.16 1080 2.31 1121 2.47 927 1.86 972 2.02 1016 2.17 1058 2.32 1099 2.48 1139 2.63 948 2.04 992 2.20 1036 2.35 1078 2.50 1119 2.66 1159 2.81 970 2.23 1014 2.39 1058 2.55 1100 2.70 1141 2.86 1181 3.01 993 2.45 1038 2.61 1082 2.77 1124 2.92 1165 3.07 1205 3.23 1019 2.69 1064 2.85 1107 3.01 1149 3.16 1190 3.31 - - 1046 2.95 1091 3.11 1134 3.26 1177 3.42 - - - - 1075 3.23 1120 3.39 - - - - - - - - - - - - - - - - - - - - 3 HP & Field Supplied Drive 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 2.0 RPM BHP 1103 2.13 1115 2.24 1128 2.35 1144 2.48 1160 2.62 1179 2.79 1199 2.97 1221 3.16 1245 3.38 - - - - - - - - ZR150 (12.5 Ton) Side Duct Air Flow (CFM) 3200 3400 3600 3800 4000 4200 4400 4600 4800 5000 5200 5400 5600 5800 6000 6200 0.2 0.4 0.6 RPM BHP RPM BHP RPM BHP 3 HP & Field Supplied Drive 747 1.02 797 1.21 846 1.38 764 1.16 814 1.35 862 1.53 783 1.33 833 1.51 881 1.69 803 1.51 853 1.69 901 1.87 825 1.71 875 1.89 923 2.07 849 1.92 899 2.11 947 2.29 874 2.16 924 2.35 972 2.52 901 2.42 952 2.61 1000 2.78 930 2.70 981 2.88 1029 3.06 961 2.99 1011 3.18 1059 3.35 993 3.31 1043 3.49 1092 3.67 1027 3.64 1077 3.83 1126 4.00 1063 3.99 1113 4.18 1161 4.35 1100 4.36 1150 4.55 1198 4.72 1138 4.75 1188 4.93 1237 5.11 1178 5.15 1228 5.34 1277 5.51 Hi Static 5 HP & Drive Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP Standard 3 HP & Drive 892 1.55 937 1.71 980 1.86 1023 2.02 909 1.69 954 1.85 997 2.01 1039 2.16 927 1.86 972 2.02 1016 2.17 1058 2.32 948 2.04 992 2.20 1036 2.35 1078 2.50 970 2.23 1014 2.39 1058 2.55 1100 2.70 993 2.45 1038 2.61 1082 2.77 1124 2.92 1019 2.69 1064 2.85 1107 3.01 1149 3.16 1046 2.95 1091 3.11 1134 3.26 1177 3.42 1075 3.23 1120 3.39 1163 3.54 1206 3.69 1106 3.52 1151 3.68 1194 3.84 1236 3.99 1138 3.84 1183 4.00 1226 4.15 1269 4.30 1172 4.17 1217 4.33 1260 4.48 1302 4.64 1207 4.52 1252 4.68 1296 4.84 1338 4.99 1244 4.89 1289 5.05 1333 5.20 1375 5.36 1283 5.28 1328 5.44 1371 5.59 1413 5.74 1323 5.68 - - - - - - 5 HP & Field Supplied Drive 1.6 RPM BHP 1064 2.17 1080 2.31 1099 2.48 1119 2.66 1141 2.86 1165 3.07 1190 3.31 1218 3.57 1247 3.85 1277 4.14 1310 4.46 1344 4.79 1379 5.14 1416 5.51 - - - - 1.8 RPM BHP 1104 2.32 1121 2.47 1139 2.63 1159 2.81 1181 3.01 1205 3.23 1231 3.47 1258 3.72 1287 4.00 1318 4.29 1350 4.61 1384 4.94 1419 5.29 1456 5.66 - - - - 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 2.0 RPM BHP 1144 2.48 1160 2.62 1179 2.79 1199 2.97 1221 3.16 1245 3.38 1270 3.62 1298 3.88 1327 4.16 1357 4.45 1390 4.77 1424 5.10 1459 5.45 - - - - - - 120 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZR037-150 Bottom Duct Application ZR037 (3.0 Ton) Bottom Duct Air Flow (CFM) 900 1000 1100 1200 1300 1400 1500 0.2 RPM BHP FS4 544 0.4 549 0.4 562 0.4 579 0.5 598 0.5 617 0.5 637 0.6 0.4 RPM BHP 632 0.5 637 0.5 649 0.5 666 0.5 685 0.5 705 0.6 724 0.6 0.6 RPM BHP Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP 1.6 RPM BHP 1.8 RPM BHP Standard 1.5 HP & Drive Hi Static 1.5 HP & Drive 708 0.5 774 0.6 834 0.7 889 0.8 941 0.9 993 1.0 1047 1.1 713 0.5 779 0.6 839 0.7 894 0.8 946 0.9 998 1.0 1052 1.1 725 0.6 792 0.6 852 0.7 906 0.8 959 0.9 1010 1.0 1064 1.1 742 0.6 809 0.6 868 0.7 923 0.8 975 0.9 1027 1.0 1081 1.1 761 0.6 828 0.7 887 0.8 942 0.8 994 0.9 1046 1.0 1100 1.2 781 0.6 847 0.7 907 0.8 962 0.9 1014 1.0 1066 1.1 1119 1.2 800 0.7 867 0.8 927 0.8 981 0.9 1034 1.0 1085 1.1 1139 1.2 2.0 RPM BHP 1104 1.2 1109 1.2 1121 1.2 1138 1.2 1157 1.3 1177 1.3 1196 1.4 FS4 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 4. Field Supplied Drive. ZR049 (4.0 Ton) Bottom Duct Air Flow 0.2 (CFM) RPM BHP 1200 579 0.5 1300 598 0.5 1400 617 0.5 1500 637 0.6 1600 655 0.6 1700 672 0.7 1800 687 0.7 1900 700 0.8 2000 711 0.9 Available External Static Pressure - IWG1 0.4 0.6 0.8 1.0 1.2 1.4 1.6 1.8 2.0 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP Standard 1.5 HP & Drive Hi Static 1.5 HP & Drive 666 0.5 742 0.6 809 0.6 868 0.7 923 0.8 975 0.9 1027 1.0 1081 1.1 1138 1.2 685 0.5 761 0.6 828 0.7 887 0.8 942 0.8 994 0.9 1046 1.0 1100 1.2 1157 1.3 705 0.6 781 0.6 847 0.7 907 0.8 962 0.9 1014 1.0 1066 1.1 1119 1.2 1177 1.3 724 0.6 800 0.7 867 0.8 927 0.8 981 0.9 1034 1.0 1085 1.1 1139 1.2 1196 1.4 743 0.7 819 0.7 885 0.8 945 0.9 1000 1.0 1052 1.1 1104 1.2 1158 1.3 1215 1.4 760 0.7 836 0.8 902 0.9 962 1.0 1017 1.0 1069 1.1 1121 1.2 1175 1.3 1232 1.5 775 0.8 851 0.9 918 0.9 977 1.0 1032 1.1 1084 1.2 1136 1.3 1190 1.4 1247 1.5 788 0.9 864 0.9 930 1.0 990 1.1 1045 1.2 1097 1.3 1149 1.4 1202 1.5 1260 1.6 798 0.9 874 1.0 941 1.1 1000 1.2 1055 1.2 1107 1.3 1159 1.4 1213 1.6 1270 1.7 FS4 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 4. Field Supplied Drive. ZR061 (5.0 Ton) Bottom Duct Air Flow 0.2 (CFM) RPM BHP 1500 613 0.5 1600 629 0.6 1700 646 0.6 1800 666 0.7 1900 687 0.7 2000 710 0.8 2100 733 0.8 2200 758 0.9 2300 783 1.0 2400 809 1.1 2500 835 1.1 0.4 0.6 RPM BHP RPM BHP Standard 1.5 HP & Drive 684 0.6 759 0.7 700 0.6 775 0.7 717 0.7 793 0.8 737 0.7 812 0.8 758 0.8 833 0.9 781 0.9 856 0.9 804 0.9 879 1.0 828 1.0 904 1.1 854 1.1 929 1.1 879 1.2 932 1.3 906 1.2 951 1.4 Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 1.6 1.8 2.0 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP Hi Static 2 HP & Drive 831 0.7 928 0.8 984 0.9 1042 1.0 1093 1.1 1149 1.2 1201 1.3 847 0.8 929 0.8 985 0.9 1043 1.0 1098 1.1 1154 1.2 1206 1.3 864 0.8 934 0.9 990 1.0 1048 1.1 1106 1.2 1161 1.3 1214 1.4 884 0.9 943 1.0 999 1.1 1057 1.2 1116 1.3 1172 1.4 1224 1.5 905 0.9 954 1.0 1010 1.1 1068 1.2 1128 1.3 1184 1.4 1236 1.5 927 1.0 968 1.1 1024 1.2 1082 1.3 1142 1.4 1198 1.5 1250 1.6 951 1.1 983 1.2 1039 1.3 1097 1.4 1157 1.5 1213 1.6 1265 1.7 947 1.2 1000 1.3 1056 1.4 1116 1.5 1174 1.6 1229 1.7 1281 1.8 964 1.3 1018 1.4 1075 1.5 1133 1.6 1191 1.7 1246 1.8 - - 983 1.4 1037 1.5 1094 1.6 1152 1.7 1209 1.8 - - - - 1001 1.5 1055 1.6 1112 1.7 1170 1.8 2 HP & Field Supplied Drive 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. Johnson Controls Ducted Systems 121","5167795-YTG-O-0120 ZR078-150 Bottom Duct Application ZR078 (6.5 Ton) Bottom Duct Air Flow (CFM) 1800 2000 2200 2400 2600 2800 3000 3200 3400 0.2 0.4 RPM BHP RPM BHP 1.5 HP & Field Supplied Drive 801 0.45 874 0.65 831 0.59 903 0.78 867 0.74 940 0.93 910 0.91 983 1.10 957 1.10 1030 1.30 1009 1.32 1082 1.51 1064 1.56 1137 1.75 1122 1.82 1194 2.02 1182 2.10 1254 2.30 Available External Static Pressure - IWG1 0.6 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP Standard 1.5 HP & Drive Hi Static 2 HP & Drive 946 0.82 1018 0.97 1090 1.11 1163 1.25 1238 1.38 975 0.95 1047 1.10 1119 1.24 1193 1.38 1267 1.51 1012 1.10 1084 1.25 1156 1.39 1229 1.53 1304 1.66 1055 1.27 1126 1.43 1199 1.57 1272 1.70 1347 1.84 1102 1.47 1174 1.62 1246 1.76 1320 1.89 1394 2.03 1154 1.69 1225 1.84 1298 1.98 1371 2.11 1446 2.25 1208 1.92 1280 2.08 1353 2.22 - - - - 1266 2.19 - - - - - - - - - - - - - - - - - - 2 HP & Field Supplied Drive 1.6 RPM BHP 1315 1.52 1344 1.66 1381 1.81 1424 1.98 1471 2.17 - - - - - - - - 1.8 RPM BHP 1395 1.68 1424 1.81 1461 1.96 1503 2.14 - - - - - - - - - - 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 2.0 RPM BHP 1477 1.86 1507 1.99 1543 2.14 - - - - - - - - - - - - ZR090 (7.5 Ton) Bottom Duct Air Flow (CFM) 2000 2200 2400 2600 2800 3000 3200 3400 3600 3800 0.2 RPM BHP 1.5 HP & Field Supplied Drive 831 0.59 867 0.74 910 0.91 957 1.10 1009 1.32 1064 1.56 1122 1.82 1182 2.10 1244 2.41 1308 2.73 0.4 RPM BHP 903 0.78 940 0.93 983 1.10 1030 1.30 1082 1.51 1137 1.75 1194 2.02 1254 2.30 1317 2.60 1381 2.93 0.6 RPM BHP Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP 1.6 RPM BHP Standard 1.5 HP & Drive Hi Static 3 HP & Drive 975 0.95 1047 1.10 1119 1.24 1193 1.38 1267 1.51 1344 1.66 1012 1.10 1084 1.25 1156 1.39 1229 1.53 1304 1.66 1381 1.81 1055 1.27 1126 1.43 1199 1.57 1272 1.70 1347 1.84 1424 1.98 1102 1.47 1174 1.62 1246 1.76 1320 1.89 1394 2.03 1471 2.17 1154 1.69 1225 1.84 1298 1.98 1371 2.11 1446 2.25 1523 2.39 1208 1.92 1280 2.08 1353 2.22 1426 2.35 1501 2.49 1578 2.63 1266 2.19 1338 2.34 1410 2.48 1484 2.61 1559 2.75 1636 2.89 1326 2.47 1398 2.62 1471 2.76 1544 2.90 1619 3.03 1696 3.17 1389 2.77 1461 2.93 1533 3.07 1606 3.20 1681 3.33 - - 1453 3.10 1525 3.25 1597 3.39 - - - - - - 3 HP & Field Supplied Drive 1.8 RPM BHP 1424 1.81 1461 1.96 1503 2.14 1551 2.33 1602 2.55 1657 2.79 1715 3.05 1775 3.33 - - - - 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 2.0 RPM BHP 1507 1.99 1543 2.14 1586 2.31 1634 2.51 1685 2.73 1740 2.96 1798 3.23 - - - - - - ZR102 (8.5 Ton) Bottom Duct Air Flow (CFM) 2200 2400 2600 2800 3000 3200 3400 3600 3800 4000 4200 0.2 RPM BHP 2 HP & Field Supplied Drive 715 0.72 734 0.83 755 0.95 779 1.09 806 1.25 837 1.44 870 1.65 906 1.88 945 2.13 987 2.40 1032 2.70 0.4 RPM BHP 768 0.85 786 0.96 808 1.08 832 1.22 859 1.38 889 1.57 922 1.78 959 2.01 998 2.26 1040 2.53 1084 2.83 0.6 RPM BHP Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP 1.6 RPM BHP Standard 2 HP & Drive Hi Static 3 HP & Drive 818 0.98 867 1.09 914 1.21 960 1.32 1004 1.43 1047 1.53 837 1.08 886 1.20 933 1.31 978 1.42 1022 1.53 1066 1.64 858 1.20 907 1.32 954 1.44 1000 1.55 1044 1.65 1087 1.76 882 1.35 931 1.46 978 1.58 1024 1.69 1068 1.80 1111 1.90 910 1.51 958 1.63 1005 1.74 1051 1.85 1095 1.96 1138 2.07 940 1.69 989 1.81 1036 1.93 1081 2.04 1125 2.14 1168 2.25 973 1.90 1022 2.02 1069 2.13 1114 2.24 1158 2.35 1202 2.46 1009 2.13 1058 2.25 1105 2.36 1150 2.47 1195 2.58 1238 2.69 1048 2.38 1097 2.50 1144 2.61 1190 2.72 1234 2.83 1277 2.94 1090 2.66 1139 2.78 1186 2.89 1231 3.00 1276 3.11 1319 3.21 1135 2.95 1184 3.07 1231 3.18 1276 3.29 1320 3.40 - - 3 HP & Field Supplied Drive 1.8 RPM BHP 1089 1.64 1108 1.75 1129 1.87 1153 2.01 1181 2.17 1211 2.36 1244 2.57 1280 2.80 1319 3.05 1361 3.32 - - 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 2.0 RPM BHP 1131 1.75 1150 1.86 1171 1.98 1195 2.12 1222 2.28 1252 2.47 1286 2.68 1322 2.91 1361 3.16 1403 3.43 - - 122 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZR120 (10 Ton) Bottom Duct Air Flow (CFM) 2600 2800 3000 3200 3400 3600 3800 4000 4200 4400 4600 0.2 RPM BHP 2 HP & Field Supplied Drive 755 0.95 779 1.09 806 1.25 837 1.44 870 1.65 906 1.88 945 2.13 987 2.40 1032 2.70 1079 3.01 1129 3.35 0.4 RPM BHP 808 1.08 832 1.22 859 1.38 889 1.57 922 1.78 959 2.01 998 2.26 1040 2.53 1084 2.83 1132 3.15 - - 0.6 RPM BHP Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP 1.6 RPM BHP Standard 2 HP & Drive Hi Static 3 HP & Drive 858 1.20 907 1.32 954 1.44 1000 1.55 1044 1.65 1087 1.76 882 1.35 931 1.46 978 1.58 1024 1.69 1068 1.80 1111 1.90 910 1.51 958 1.63 1005 1.74 1051 1.85 1095 1.96 1138 2.07 940 1.69 989 1.81 1036 1.93 1081 2.04 1125 2.14 1168 2.25 973 1.90 1022 2.02 1069 2.13 1114 2.24 1158 2.35 1202 2.46 1009 2.13 1058 2.25 1105 2.36 1150 2.47 1195 2.58 1238 2.69 1048 2.38 1097 2.50 1144 2.61 1190 2.72 1234 2.83 1277 2.94 1090 2.66 1139 2.78 1186 2.89 1231 3.00 1276 3.11 1319 3.21 1135 2.95 1184 3.07 1231 3.18 1276 3.29 1320 3.40 - - 1182 3.27 1231 3.39 - - - - - - - - - - - - - - - - - - - - 3 HP & Field Supplied Drive 1.8 RPM BHP 1129 1.87 1153 2.01 1181 2.17 1211 2.36 1244 2.57 1280 2.80 1319 3.05 1361 3.32 - - - - - - 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 2.0 RPM BHP 1171 1.98 1195 2.12 1222 2.28 1252 2.47 1286 2.68 1322 2.91 1361 3.16 1403 3.43 - - - - - - ZR150 (12.5 Ton) Bottom Duct Air Flow (CFM) 3200 3400 3600 3800 4000 4200 4400 4600 4800 5000 5200 5400 5600 5800 0.2 RPM BHP 3 HP & Field Supplied Drive 837 1.44 870 1.65 906 1.88 945 2.13 987 2.40 1032 2.70 1079 3.01 1129 3.35 1182 3.71 1237 4.08 1294 4.48 1354 4.89 1416 5.33 - - 0.4 RPM BHP 889 1.57 922 1.78 959 2.01 998 2.26 1040 2.53 1084 2.83 1132 3.15 1182 3.48 1235 3.84 1290 4.22 1347 4.61 1407 5.03 1469 5.46 - - 0.6 RPM BHP Available External Static Pressure - IWG1 0.8 1.0 1.2 1.4 RPM BHP RPM BHP RPM BHP RPM BHP Standard 3 HP & Drive 940 1.69 989 1.81 1036 1.93 1081 2.04 1125 2.14 973 1.90 1022 2.02 1069 2.13 1114 2.24 1158 2.35 1009 2.13 1058 2.25 1105 2.36 1150 2.47 1195 2.58 1048 2.38 1097 2.50 1144 2.61 1190 2.72 1234 2.83 1090 2.66 1139 2.78 1186 2.89 1231 3.00 1276 3.11 1135 2.95 1184 3.07 1231 3.18 1276 3.29 1320 3.40 1182 3.27 1231 3.39 1278 3.50 1324 3.61 1368 3.72 1232 3.61 1281 3.72 1328 3.84 1374 3.95 1418 4.06 1285 3.96 1334 4.08 1381 4.20 1426 4.31 1471 4.41 1340 4.34 1389 4.46 1436 4.57 1481 4.68 1526 4.79 1398 4.74 1446 4.85 1493 4.97 1539 5.08 1583 5.19 1457 5.15 1506 5.27 1553 5.38 1599 5.49 1643 5.60 1519 5.58 1568 5.70 - - - - - - - - - - - - - - - - 5 HP & Field Supplied Drive 1.6 1.8 RPM BHP RPM BHP Hi Static 5 HP & Drive 1168 2.25 1211 2.36 1202 2.46 1244 2.57 1238 2.69 1280 2.80 1277 2.94 1319 3.05 1319 3.21 1361 3.32 1364 3.51 1406 3.62 1411 3.83 1453 3.93 1461 4.16 1503 4.27 1514 4.52 1556 4.63 1569 4.90 1611 5.01 1626 5.29 1669 5.40 1686 5.71 - - - - - - - - - - 1. Blower performance includes gas heat exchangers and 2” filters. See STATIC RESISTANCE table for additional applications. 2. See RPM SELECTION table to determine desired motor sheave setting and to determine the maximum continuous BHP. 3. kW = BHP x 0.932. 2.0 RPM BHP 1252 2.47 1286 2.68 1322 2.91 1361 3.16 1403 3.43 1447 3.73 1495 4.05 1545 4.38 1598 4.74 1653 5.12 1710 5.51 - - - - - - Johnson Controls Ducted Systems 123","5167795-YTG-O-0120 Sound Performance Indoor Sound Power Levels (3 thru 5 Ton) Indoor Sound Power Levels (Horizontal Ducted Inlet, Standard Static Belt Drive) UNIT DESCRIPTION / MODEL TEST CONFIGURATION Indoor Blower Speed (RPM) External Static Pressure (IWG) Airflow (CFM) Blower Motor BHP Octave Center Freq. Hz 63 125 250 500 1000 2000 4000 8000 ZH/ZJ/ZR037 / 3 Ton / Standard Static Belt Drive Horizontal (Side Return) Ducted Inlet 612 - 3 Turns Open Equivalent 709 - 1 Turn Open Equivalent 0.5 0.4 850 1300 0.37 ID Blower Only (dB) Cooling Operation1 (dB) 0.40 ID Blower Only (dB) Cooling Operation1 (dB) 73 77 73 77 61 70 66 71 56 63 60 64 51 56 55 57 44 48 51 52 41 44 48 49 44 47 47 48 42 44 43 44 1. Cooling Operation – ID blower, compressor and outdoor fan operating at 230 VAC. • Tested in accordance with AHRI Standard 260-2001. Refer to 2001 Standard for Sound Rating of Ducted Air Moving and Conditioning Equipment. • Testing datum includes effect of standard inlet air filters. • Test duct dimension: 18 in. wide x 28 in. high x 8 ft. long, no elbows. • Test duct termination is flush with reverberant room wall. • Duct end (sound reflection) corrections included: (7.2, 3.4, 1.2, 0.4, 0.1, 0, 0, 0) dB at (63, 125, 250, 500, 1k, 2k, 4k, 8k) Hz respectively. UNIT DESCRIPTION / MODEL TEST CONFIGURATION Indoor Blower Speed (RPM) External Static Pressure (IWG) Airflow (CFM) Blower Motor BHP Octave Center Freq. Hz 63 125 250 500 1000 2000 4000 8000 ZH/ZJ/ZR049 / 4 Ton / Standard Static Belt Drive Horizontal (Side Return) Ducted Inlet 612 - 3 Turns Open Equivalent 709 - 1 Turn Open Equivalent 0.5 0.4 850 1300 0.37 ID Blower Only (dB) Cooling Operation1 (dB) 0.40 ID Blower Only (dB) Cooling Operation1 (dB) 73 77 73 77 61 70 66 71 56 63 60 64 51 56 55 57 44 48 51 52 41 44 48 49 44 47 47 48 42 44 43 44 1. Cooling Operation – ID blower, compressor and outdoor fan operating at 230 VAC. • Tested in accordance with AHRI Standard 260-2001. Refer to 2001 Standard for Sound Rating of Ducted Air Moving and Conditioning Equipment. • Testing datum includes effect of standard inlet air filters. • Test duct dimension: 18 in. wide x 28 in. high x 8 ft. long, no elbows. • Test duct termination is flush with reverberant room wall. • Duct end (sound reflection) corrections included: (7.2, 3.4, 1.2, 0.4, 0.1, 0, 0, 0) dB at (63, 125, 250, 500, 1k, 2k, 4k, 8k) Hz respectively. 124 Johnson Controls Ducted Systems","5167795-YTG-O-0120 UNIT DESCRIPTION / MODEL TEST CONFIGURATION Indoor Blower Speed (RPM) External Static Pressure (IWG) Airflow (CFM) Blower Motor BHP Octave Center Freq. Hz 63 125 250 500 1000 2000 4000 8000 ZH/ZJ/ZR061 / 5 Ton / Standard Static Belt Drive Horizontal (Side Return) Ducted Inlet 814 - 3 Turns Open Equivalent 918 - 1 Turn Open Equivalent 0.6 0.8 1700 1950 0.42 ID Blower Only (dB) Cooling Operation1 (dB) 0.88 ID Blower Only (dB) Cooling Operation1 (dB) 77 81 85 82 71 80 68 81 63 67 64 68 58 60 60 61 56 57 58 59 52 53 55 55 51 51 54 54 47 47 48 48 1. Cooling Operation – ID blower, compressor and outdoor fan operating at 230 VAC. • Tested in accordance with AHRI Standard 260-2001. Refer to 2001 Standard for Sound Rating of Ducted Air Moving and Conditioning Equipment. • Testing datum includes effect of standard inlet air filters. • Test duct dimension: 18 in. wide x 28 in. high x 8 ft. long, no elbows. • Test duct termination is flush with reverberant room wall. • Duct end (sound reflection) corrections included: (7.2, 3.4, 1.2, 0.4, 0.1, 0, 0, 0) dB at (63, 125, 250, 500, 1k, 2k, 4k, 8k) Hz respectively. Indoor Sound Power Levels (Horizontal Ducted Discharge, Standard Static Belt Drive) UNIT DESCRIPTION / MODEL TEST CONFIGURATION Indoor Blower Speed (RPM) External Static Pressure (IWG) Airflow (CFM) Blower Motor BHP Octave Center Freq. Hz 63 125 250 500 1000 2000 4000 8000 ZH/ZJ/ZR037 / 3 Ton / Standard Static Belt Drive Horizontal (Side Supply) Ducted Discharge 610 - 3 Turns Open Equivalent 710 - 1 Turn Open Equivalent 0.5 0.6 850 950 0.37 ID Blower Only (dB) Cooling Operation1 (dB) 0.42 ID Blower Only (dB) Cooling Operation1 (dB) 77 78 79 79 74 75 75 76 66 68 70 70 61 61 65 64 60 62 65 66 52 52 58 58 52 52 59 60 44 44 50 50 1. Cooling Operation – ID blower, compressor and outdoor fan operating at 230 VAC. • Tested in accordance with AHRI Standard 260-2001. Refer to 2001 Standard for Sound Rating of Ducted Air Moving and Conditioning Equipment. • Testing datum includes effect of standard inlet air filters. • Test duct dimension: 18 in. wide x 28 in. high x 8 ft. long, no elbows. • Test duct termination is flush with reverberant room wall. • Duct end (sound reflection) corrections included: (7.2, 3.4, 1.2, 0.4, 0.1, 0, 0, 0) dB at (63, 125, 250, 500, 1k, 2k, 4k, 8k) Hz respectively. Johnson Controls Ducted Systems 125","5167795-YTG-O-0120 UNIT DESCRIPTION / MODEL TEST CONFIGURATION Indoor Blower Speed (RPM) External Static Pressure (IWG) Airflow (CFM) Blower Motor BHP Octave Center Freq. Hz 63 125 250 500 1000 2000 4000 8000 ZH/ZJ/ZR049 / 4 Ton / Standard Static Belt Drive Horizontal (Side Supply) Ducted Discharge 610 - 3 Turns Open Equivalent 710 - 1 Turn Open Equivalent 0.5 0.6 850 950 0.37 ID Blower Only (dB) Cooling Operation1 (dB) 0.42 ID Blower Only (dB) Cooling Operation1 (dB) 77 78 79 79 74 75 75 76 66 68 70 70 61 61 65 64 60 62 65 66 52 52 58 58 52 52 59 60 44 44 50 50 1. Cooling Operation – ID blower, compressor and outdoor fan operating at 230 VAC. • Tested in accordance with AHRI Standard 260-2001. Refer to 2001 Standard for Sound Rating of Ducted Air Moving and Conditioning Equipment. • Testing datum includes effect of standard inlet air filters. • Test duct dimension: 18 in. wide x 28 in. high x 8 ft. long, no elbows. • Test duct termination is flush with reverberant room wall. • Duct end (sound reflection) corrections included: (7.2, 3.4, 1.2, 0.4, 0.1, 0, 0, 0) dB at (63, 125, 250, 500, 1k, 2k, 4k, 8k) Hz respectively. UNIT DESCRIPTION / MODEL TEST CONFIGURATION Indoor Blower Speed (RPM) External Static Pressure (IWG) Airflow (CFM) Blower Motor BHP Octave Center Freq. Hz 63 125 250 500 1000 2000 4000 8000 ZH/ZJ/ZR061 / 5 Ton / Standard Static Belt Drive Horizontal (Side Supply) Ducted Discharge 810 - 3 Turns Open Equivalent 918 - 1 Turn Open Equivalent 0.4 0.8 2050 1950 0.73 ID Blower Only (dB) Cooling Operation1 (dB) 0.88 ID Blower Only (dB) Cooling Operation1 (dB) 85 83 83 83 78 79 76 79 69 70 69 70 68 68 68 68 64 64 65 65 63 63 64 64 64 64 64 64 59 59 59 60 1. Cooling Operation – ID blower, compressor and outdoor fan operating at 230 VAC. • Tested in accordance with AHRI Standard 260-2001. Refer to 2001 Standard for Sound Rating of Ducted Air Moving and Conditioning Equipment. • Testing datum includes effect of standard inlet air filters. • Test duct dimension: 18 in. wide x 28 in. high x 8 ft. long, no elbows. • Test duct termination is flush with reverberant room wall. • Duct end (sound reflection) corrections included: (7.2, 3.4, 1.2, 0.4, 0.1, 0, 0, 0) dB at (63, 125, 250, 500, 1k, 2k, 4k, 8k) Hz respectively. 126 Johnson Controls Ducted Systems","5167795-YTG-O-0120 Indoor Sound Power Levels (Vertical Ducted Inlet, Standard Static Belt Drive) UNIT DESCRIPTION / MODEL TEST CONFIGURATION Indoor Blower Speed (RPM) External Static Pressure (IWG) Airflow (CFM) Blower Motor BHP Octave Center Freq. Hz 63 125 250 500 1000 2000 4000 8000 ZH/ZJ/ZR037 / 3 Ton / Standard Static Belt Drive Vertical (Bottom Return) Ducted Inlet 609 - 3 Turns Open Equivalent 708 - 1 Turn Open Equivalent 0.4 0.4 850 1150 0.32 ID Blower Only (dB) Cooling Operation1 (dB) 0.38 ID Blower Only (dB) Cooling Operation1 (dB) 76 76 74 76 63 70 66 70 55 62 59 62 54 55 58 59 48 48 53 53 44 44 48 48 41 44 45 46 42 43 43 44 1. Differentials for Cooling Operation (IDB, COMP, & ODF) are logarithmically calculated from the horizontal flow sound test. • Tested in accordance with AHRI Standard 260-2001. Refer to 2001 Standard for Sound Rating of Ducted Air Moving and Conditioning Equipment. • Testing datum includes effect of standard inlet air filters. • Test duct dimension: 18 in. wide x 28 in. high x 8 ft. long, no elbows. • Test duct termination is flush with reverberant room wall. • Duct end (sound reflection) corrections included: (7.2, 3.4, 1.2, 0.4, 0.1, 0, 0, 0) dB at (63, 125, 250, 500, 1k, 2k, 4k, 8k) Hz respectively. UNIT DESCRIPTION / MODEL TEST CONFIGURATION Indoor Blower Speed (RPM) External Static Pressure (IWG) Airflow (CFM) Blower Motor BHP Octave Center Freq. Hz 63 125 250 500 1000 2000 4000 8000 ZH/ZJ/ZR049 / 4 Ton / Standard Static Belt Drive Vertical (Bottom Return) Ducted Inlet 609 - 3 Turns Open Equivalent 708 - 1 Turn Open Equivalent 0.4 0.4 850 1150 0.32 ID Blower Only (dB) Cooling Operation1 (dB) 0.38 ID Blower Only (dB) Cooling Operation1 (dB) 76 76 74 76 63 70 66 70 55 62 59 62 54 55 58 59 48 48 53 53 44 44 48 48 41 44 45 46 42 43 43 44 1. Differentials for Cooling Operation (IDB, COMP, & ODF) are logarithmically calculated from the horizontal flow sound test. • Tested in accordance with AHRI Standard 260-2001. Refer to 2001 Standard for Sound Rating of Ducted Air Moving and Conditioning Equipment. • Testing datum includes effect of standard inlet air filters. • Test duct dimension: 18 in. wide x 28 in. high x 8 ft. long, no elbows. • Test duct termination is flush with reverberant room wall. • Duct end (sound reflection) corrections included: (7.2, 3.4, 1.2, 0.4, 0.1, 0, 0, 0) dB at (63, 125, 250, 500, 1k, 2k, 4k, 8k) Hz respectively. Johnson Controls Ducted Systems 127","5167795-YTG-O-0120 UNIT DESCRIPTION / MODEL TEST CONFIGURATION Indoor Blower Speed (RPM) External Static Pressure (IWG) Airflow (CFM) Blower Motor BHP Octave Center Freq. Hz 63 125 250 500 1000 2000 4000 8000 ZH/ZJ/ZR061 / 5 Ton / Standard Static Belt Drive Vertical (Bottom Return) Ducted Inlet 812 - 3 Turns Open Equivalent 915- 1 Turn Open Equivalent 0.6 0.8 1575 1800 0.64 ID Blower Only (dB) Cooling Operation1 (dB) 0.83 ID Blower Only (dB) Cooling Operation1 (dB) 75 78 80 80 66 80 69 81 59 66 62 65 60 60 63 63 57 57 60 60 52 53 55 55 49 50 53 53 44 45 47 47 1. Differentials for Cooling Operation (IDB, COMP, & ODF) are logarithmically calculated from the horizontal flow sound test. • Tested in accordance with AHRI Standard 260-2001. Refer to 2001 Standard for Sound Rating of Ducted Air Moving and Conditioning Equipment. • Testing datum includes effect of standard inlet air filters. • Test duct dimension: 18 in. wide x 28 in. high x 8 ft. long, no elbows. • Test duct termination is flush with reverberant room wall. • Duct end (sound reflection) corrections included: (7.2, 3.4, 1.2, 0.4, 0.1, 0, 0, 0) dB at (63, 125, 250, 500, 1k, 2k, 4k, 8k) Hz respectively. Indoor Sound Power Levels (Vertical Ducted Discharge, Standard Static Belt Drive) UNIT DESCRIPTION / MODEL TEST CONFIGURATION Indoor Blower Speed (RPM) External Static Pressure (IWG) Airflow (CFM) Blower Motor BHP Octave Center Freq. Hz 63 125 250 500 1000 2000 4000 8000 ZH/ZJ/ZR037 / 3 Ton / Standard Static Belt Drive Vertical (Bottom Supply) Ducted Discharge 609 - 3 Turns Open Equivalent 712 - 1 Turn Open Equivalent 0.4 0.6 850 950 0.32 ID Blower Only (dB) Cooling Operation1 (dB) 0.42 ID Blower Only (dB) Cooling Operation1 (dB) 76 77 81 81 68 68 72 72 55 65 57 57 56 57 57 57 51 57 52 56 49 49 50 50 48 48 49 51 46 46 47 48 1. Differentials for Cooling Operation (IDB, COMP, & ODF) are logarithmically calculated from the horizontal flow sound test. • Tested in accordance with AHRI Standard 260-2001. Refer to 2001 Standard for Sound Rating of Ducted Air Moving and Conditioning Equipment. • Testing datum includes effect of standard inlet air filters. • Test duct dimension: 18 in. wide x 28 in. high x 8 ft. long, no elbows. • Test duct termination is flush with reverberant room wall. • Duct end (sound reflection) corrections included: (7.2, 3.4, 1.2, 0.4, 0.1, 0, 0, 0) dB at (63, 125, 250, 500, 1k, 2k, 4k, 8k) Hz respectively. 128 Johnson Controls Ducted Systems","5167795-YTG-O-0120 UNIT DESCRIPTION / MODEL TEST CONFIGURATION Indoor Blower Speed (RPM) External Static Pressure (IWG) Airflow (CFM) Blower Motor BHP Octave Center Freq. Hz 63 125 250 500 1000 2000 4000 8000 ZH/ZJ/ZR049 / 4 Ton / Standard Static Belt Drive Vertical (Bottom Supply) Ducted Discharge 609 - 3 Turns Open Equivalent 712 - 1 Turn Open Equivalent 0.4 0.6 850 950 0.32 ID Blower Only (dB) Cooling Operation1 (dB) 0.42 ID Blower Only (dB) Cooling Operation1 (dB) 76 77 81 81 68 68 72 72 55 65 57 57 56 57 57 57 51 57 52 56 49 49 50 50 48 48 49 51 46 46 47 48 1. Differentials for Cooling Operation (IDB, COMP, & ODF) are logarithmically calculated from the horizontal flow sound test. • Tested in accordance with AHRI Standard 260-2001. Refer to 2001 Standard for Sound Rating of Ducted Air Moving and Conditioning Equipment. • Testing datum includes effect of standard inlet air filters. • Test duct dimension: 18 in. wide x 28 in. high x 8 ft. long, no elbows. • Test duct termination is flush with reverberant room wall. • Duct end (sound reflection) corrections included: (7.2, 3.4, 1.2, 0.4, 0.1, 0, 0, 0) dB at (63, 125, 250, 500, 1k, 2k, 4k, 8k) Hz respectively. UNIT DESCRIPTION / MODEL TEST CONFIGURATION Indoor Blower Speed (RPM) External Static Pressure (IWG) Airflow (CFM) Blower Motor BHP Octave Center Freq. Hz 63 125 250 500 1000 2000 4000 8000 ZH/ZJ/ZR061 / 5 Ton / Standard Static Belt Drive Vertical (Bottom Supply) Ducted Discharge 809 - 3 Turns Open Equivalent 914 - 1 Turn Open Equivalent 0.5 0.8 1700 1800 0.64 ID Blower Only (dB) Cooling Operation1 (dB) 0.83 ID Blower Only (dB) Cooling Operation1 (dB) 81 81 79 79 75 75 75 76 65 65 63 63 67 67 67 67 63 63 63 63 61 62 61 61 62 62 61 61 57 57 56 56 1. Differentials for Cooling Operation (IDB, COMP, & ODF) are logarithmically calculated from the horizontal flow sound test. • Tested in accordance with AHRI Standard 260-2001. Refer to 2001 Standard for Sound Rating of Ducted Air Moving and Conditioning Equipment. • Testing datum includes effect of standard inlet air filters. • Test duct dimension: 18 in. wide x 28 in. high x 8 ft. long, no elbows. • Test duct termination is flush with reverberant room wall. • Duct end (sound reflection) corrections included: (7.2, 3.4, 1.2, 0.4, 0.1, 0, 0, 0) dB at (63, 125, 250, 500, 1k, 2k, 4k, 8k) Hz respectively. Johnson Controls Ducted Systems 129","5167795-YTG-O-0120 Indoor Sound Power Levels (Horizontal Ducted Inlet, High Static Belt Drive) UNIT DESCRIPTION / MODEL TEST CONFIGURATION Indoor Blower Speed (RPM) External Static Pressure (IWG) Nominal Airflow (CFM) Blower Motor BHP Octave Center Freq. Hz 63 125 250 500 1000 2000 4000 8000 ZH/ZJ/ZR037 / 3 Ton / High Static Belt Drive 876 - 4 Turns Open Equivalent 1.0 Horizontal (Side Return) Ducted Inlet 1,064 - 1/2 Turn Open Equivalent 1,190 - 2.5 Turns Open Equivalent1 1.6 2.0 1 1,200 1,100 1,000 0.64 0.93 1.08 ID Blower Only (dB) Cooling Operation2 (dB) ID Blower Only (dB) Cooling Operation2 (dB) ID Blower Only (dB) Cooling Operation2 (dB) 75 80 81 81 81 83 69 71 71 73 73 75 62 68 66 71 68 70 54 56 57 59 59 60 52 56 56 58 58 60 47 49 52 52 54 56 43 45 48 49 51 53 43 45 45 46 47 48 1. Requires driven pulley #AK-56, normal high static pulley is an #AK-69. 2. Cooling Operation – ID blower, compressor and outdoor fan operating at 230 VAC. • Tested in accordance with AHRI Standard 260-2001. Refer to 2001 Standard for Sound Rating of Ducted Air Moving and Conditioning Equipment. • Testing datum includes effect of standard inlet air filters. • Test duct dimension: 18 in. wide x 28 in. high x 8 ft. long, no elbows. • Test duct termination is flush with reverberant room wall. • Duct end (sound reflection) corrections included: (7.2, 3.4, 1.2, 0.4, 0.1, 0, 0, 0) dB at (63, 125, 250, 500, 1k, 2k, 4k, 8k) Hz respectively. UNIT DESCRIPTION / MODEL TEST CONFIGURATION Indoor Blower Speed (RPM) External Static Pressure (IWG) Nominal Airflow (CFM) Blower Motor BHP Octave Center Freq. Hz 63 125 250 500 1000 2000 4000 8000 ZH/ZJ/ZR049 / 4 Ton / High Static Belt Drive Horizontal (Side Return) Ducted Inlet 965 - 5.5 Turns Open Equivalent 1,088 - 4 Turns Open Equivalent 1,186 - 2.5 Turns Open Equivalent 1.0 1.6 2.0 1,600 1,400 1,200 0.86 1.03 1.13 ID Blower Only (dB) Cooling Operation1 (dB) ID Blower Only (dB) Cooling Operation1 (dB) ID Blower Only (dB) Cooling Operation1 (dB) 74 80 77 80 81 81 69 74 72 75 75 76 68 68 68 69 70 71 62 62 60 61 61 63 60 61 58 58 59 60 57 57 53 54 55 56 56 56 49 50 51 52 54 54 45 47 47 48 1. Cooling Operation – ID blower, compressor and outdoor fan operating at 230 VAC. • Tested in accordance with AHRI Standard 260-2001. Refer to 2001 Standard for Sound Rating of Ducted Air Moving and Conditioning Equipment. • Testing datum includes effect of standard inlet air filters. • Test duct dimension: 18 in. wide x 28 in. high x 8 ft. long, no elbows. • Test duct termination is flush with reverberant room wall. • Duct end (sound reflection) corrections included: (7.2, 3.4, 1.2, 0.4, 0.1, 0, 0, 0) dB at (63, 125, 250, 500, 1k, 2k, 4k, 8k) Hz respectively. 130 Johnson Controls Ducted Systems","5167795-YTG-O-0120 UNIT DESCRIPTION / MODEL TEST CONFIGURATION Indoor Blower Speed (RPM) External Static Pressure (IWG) Nominal Airflow (CFM) Blower Motor BHP Octave Center Freq. Hz 63 125 250 500 1000 2000 4000 8000 ZH/ZJ/ZR061 / 5 Ton / High Static Belt Drive Horizontal (Side Return) Ducted Inlet 1,012- 5.5 Turns Open Equivalent 1,134 - 3 Turns Open Equivalent 1,174 - 2 Turns Open Equivalent 1.0 1.6 2.0 2,000 1,800 1,600 1.04 1.25 1.39 ID Blower Only (dB) Cooling Operation1 (dB) ID Blower Only (dB) Cooling Operation1 (dB) ID Blower Only (dB) Cooling Operation1 (dB) 76 78 78 79 79 81 70 73 73 76 74 77 68 70 68 69 69 70 61 62 61 62 60 62 61 62 61 62 58 60 57 58 57 58 54 56 56 56 55 56 52 53 50 50 50 50 47 48 1. Cooling Operation – ID blower, compressor and outdoor fan operating at 230 VAC. • Tested in accordance with AHRI Standard 260-2001. Refer to 2001 Standard for Sound Rating of Ducted Air Moving and Conditioning Equipment. • Testing datum includes effect of standard inlet air filters. • Test duct dimension: 18 in. wide x 28 in. high x 8 ft. long, no elbows. • Test duct termination is flush with reverberant room wall. • Duct end (sound reflection) corrections included: (7.2, 3.4, 1.2, 0.4, 0.1, 0, 0, 0) dB at (63, 125, 250, 500, 1k, 2k, 4k, 8k) Hz respectively. Indoor Sound Power Levels (Horizontal Ducted Discharge, High Static Belt Drive) UNIT DESCRIPTION / MODEL TEST CONFIGURATION Indoor Blower Speed (RPM) External Static Pressure (IWG) Nominal Airflow (CFM) Blower Motor BHP Octave Center Freq. Hz 63 125 250 500 1000 2000 4000 8000 ZH/ZJ/ZR037 / 3 Ton / High Static Belt Drive Horizontal (Side Supply) Ducted Discharge 896 - 3.5 Turns Open Equivalent 1,072 - Fully Closed Equivalent 1,170 - 2.5 Turns Open Equivalent1 1.0 1.6 2.0 1 1,200 1,100 1,000 0.64 0.93 1.08 ID Blower Only (dB) Cooling Operation2 (dB) ID Blower Only (dB) Cooling Operation2 (dB) ID Blower Only (dB) Cooling Operation2 (dB) 77 81 83 84 83 84 74 76 76 77 80 80 67 68 70 70 72 73 65 66 67 67 67 68 61 62 67 67 66 69 58 60 63 63 63 64 57 59 62 62 62 63 51 53 56 57 56 58 1. Requires driven pulley #AK-56, normal high static pulley is an #AK-69. 2. Cooling Operation – ID blower, compressor and outdoor fan operating at 230 VAC. • Tested in accordance with AHRI Standard 260-2001. Refer to 2001 Standard for Sound Rating of Ducted Air Moving and Conditioning Equipment. • Testing datum includes effect of standard inlet air filters. • Test duct dimension: 18 in. wide x 28 in. high x 8 ft. long, no elbows. • Test duct termination is flush with reverberant room wall. • Duct end (sound reflection) corrections included: (7.2, 3.4, 1.2, 0.4, 0.1, 0, 0, 0) dB at (63, 125, 250, 500, 1k, 2k, 4k, 8k) Hz respectively. Johnson Controls Ducted Systems 131","5167795-YTG-O-0120 UNIT DESCRIPTION / MODEL TEST CONFIGURATION Indoor Blower Speed (RPM) External Static Pressure (IWG) Nominal Airflow (CFM) Blower Motor BHP Octave Center Freq. Hz 63 125 250 500 1000 2000 4000 8000 ZH/ZJ/ZR049 / 4 Ton / High Static Belt Drive Horizontal (Side Supply) Ducted Discharge 922 - 6 Turns Open Equivalent 1,069 - 4 Turns Open Equivalent 1,165 - 2.5 Turns Open Equivalent 1.0 1.6 2.0 1,600 1,400 1,200 0.86 1.03 1.13 ID Blower Only (dB) Cooling Operation1 (dB) ID Blower Only (dB) Cooling Operation1 (dB) ID Blower Only (dB) Cooling Operation1 (dB) 80 82 82 83 84 84 76 77 76 77 78 79 71 72 72 72 74 74 69 69 69 69 70 70 65 65 69 69 70 70 64 64 64 64 65 65 63 63 63 63 64 64 58 58 58 58 59 59 1. Cooling Operation – ID blower, compressor and outdoor fan operating at 230 VAC. • Tested in accordance with AHRI Standard 260-2001. Refer to 2001 Standard for Sound Rating of Ducted Air Moving and Conditioning Equipment. • Testing datum includes effect of standard inlet air filters. • Test duct dimension: 18 in. wide x 28 in. high x 8 ft. long, no elbows. • Test duct termination is flush with reverberant room wall. • Duct end (sound reflection) corrections included: (7.2, 3.4, 1.2, 0.4, 0.1, 0, 0, 0) dB at (63, 125, 250, 500, 1k, 2k, 4k, 8k) Hz respectively. UNIT DESCRIPTION / MODEL TEST CONFIGURATION Indoor Blower Speed (RPM) External Static Pressure (IWG) Nominal Airflow (CFM) Blower Motor BHP Octave Center Freq. Hz 63 125 250 500 1000 2000 4000 8000 ZH/ZJ/ZR061 / 5 Ton / High Static Belt Drive Horizontal (Side Supply) Ducted Discharge 1,009- 5.5 Turns Open Equivalent 1,131 - 3 Turns Open Equivalent 1,184 - 2 Turns Open Equivalent 1.0 1.6 2.0 2,000 1,800 1,600 1.04 1.25 1.39 ID Blower Only (dB) Cooling Operation1 (dB) ID Blower Only (dB) Cooling Operation1 (dB) ID Blower Only (dB) Cooling Operation1 (dB) 84 85 82 83 82 83 78 79 79 79 78 79 75 75 74 75 73 73 71 71 70 71 69 69 69 69 71 71 71 72 66 67 67 67 66 66 66 66 66 67 66 66 61 62 61 62 60 60 1. Cooling Operation – ID blower, compressor and outdoor fan operating at 230 VAC. • Tested in accordance with AHRI Standard 260-2001. Refer to 2001 Standard for Sound Rating of Ducted Air Moving and Conditioning Equipment. • Testing datum includes effect of standard inlet air filters. • Test duct dimension: 18 in. wide x 28 in. high x 8 ft. long, no elbows. • Test duct termination is flush with reverberant room wall. • Duct end (sound reflection) corrections included: (7.2, 3.4, 1.2, 0.4, 0.1, 0, 0, 0) dB at (63, 125, 250, 500, 1k, 2k, 4k, 8k) Hz respectively. 132 Johnson Controls Ducted Systems","5167795-YTG-O-0120 Indoor Sound Power Levels (Vertical Ducted Inlet, High Static Belt Drive) UNIT DESCRIPTION / MODEL TEST CONFIGURATION Indoor Blower Speed (RPM) External Static Pressure (IWG) Nominal Airflow (CFM) Blower Motor BHP Octave Center Freq. Hz 63 125 250 500 1000 2000 4000 8000 ZH/ZJ/ZR037 / 3 Ton / High Static Belt Drive 927 - 3 Turns Open Equivalent 1.0 Vertical (Bottom Return) Ducted Inlet 1,085 - 1/2 Turn Open Equivalent 1,190 - 2.5 Turns Open Equivalent1 1.6 2.01 1,200 1,100 1,000 0.68 0.93 1.09 ID Blower Only (dB) Cooling Operation2 (dB) ID Blower Only (dB) Cooling Operation2 (dB) ID Blower Only (dB) Cooling Operation2 (dB) 77 79 82 83 79 81 68 69 70 71 72 73 60 67 62 69 64 67 58 58 63 63 62 63 54 55 60 60 60 60 48 49 56 56 55 55 43 44 48 49 51 51 44 44 45 46 47 47 1. Requires driven pulley #AK-56, normal high static pulley is an #AK-69. 2. Differentials for Cooling Operation (IDB, COMP, & ODF) are logarithmically calculated from the horizontal flow sound test. • Tested in accordance with AHRI Standard 260-2001. Refer to 2001 Standard for Sound Rating of Ducted Air Moving and Conditioning Equipment. • Testing datum includes effect of standard inlet air filters. • Test duct dimension: 18 in. wide x 28 in. high x 8 ft. long, no elbows. • Test duct termination is flush with reverberant room wall. • Duct end (sound reflection) corrections included: (7.2, 3.4, 1.2, 0.4, 0.1, 0, 0, 0) dB at (63, 125, 250, 500, 1k, 2k, 4k, 8k) Hz respectively. UNIT DESCRIPTION / MODEL TEST CONFIGURATION Indoor Blower Speed (RPM) External Static Pressure (IWG) Nominal Airflow (CFM) Blower Motor BHP ZH/ZJ/ZR049 / 4 Ton / High Static Belt Drive Vertical (Bottom Return) Ducted Inlet 968 - 5.5 Turns Open Equivalent 1,120 - 3.5 Turns Open Equivalent 1,218 - 2.0 Turns Open Equivalent 1.0 1.6 2.0 1,600 1,400 1,200 0.86 1.03 1.13 Octave Center Freq. Hz ID Blower Only (dB) Cooling Operation1 (dB) ID Blower Only (dB) Cooling Operation1 (dB) ID Blower Only (dB) Cooling Operation1 (dB) 63 125 250 500 1000 2000 4000 8000 77 79 78 78 81 81 69 73 71 73 73 74 63 63 63 64 66 66 63 64 62 63 64 64 59 59 59 59 61 61 54 54 53 54 56 56 49 49 48 48 50 51 45 46 45 46 47 47 1. Differentials for Cooling Operation (IDB, COMP, & ODF) are logarithmically calculated from the horizontal flow sound test. • Tested in accordance with AHRI Standard 260-2001. Refer to 2001 Standard for Sound Rating of Ducted Air Moving and Conditioning Equipment. • Testing datum includes effect of standard inlet air filters. • Test duct dimension: 18 in. wide x 28 in. high x 8 ft. long, no elbows. • Test duct termination is flush with reverberant room wall. • Duct end (sound reflection) corrections included: (7.2, 3.4, 1.2, 0.4, 0.1, 0, 0, 0) dB at (63, 125, 250, 500, 1k, 2k, 4k, 8k) Hz respectively. Johnson Controls Ducted Systems 133","5167795-YTG-O-0120 UNIT DESCRIPTION / MODEL TEST CONFIGURATION Indoor Blower Speed (RPM) External Static Pressure (IWG) Nominal Airflow (CFM) Blower Motor BHP Octave Center Freq. Hz 63 125 250 500 1000 2000 4000 8000 ZH/ZJ/ZR061 / 5 Ton / High Static Belt Drive Vertical (Bottom Return) Ducted Inlet 1,039 - 5 Turns Open Equivalent 1,143 - 3 Turns Open Equivalent 1,201 - 2 Turns Open Equivalent 1.0 1.6 2.0 2,000 1,800 1,600 1.11 1.25 1.39 ID Blower Only (dB) Cooling Operation1 (dB) ID Blower Only (dB) Cooling Operation1 (dB) ID Blower Only (dB) Cooling Operation1 (dB) 79 80 77 77 81 81 74 75 71 73 73 74 63 65 63 64 63 65 62 63 64 64 62 62 61 61 61 61 59 59 55 56 55 56 54 55 52 52 50 51 50 50 47 47 46 46 46 46 1. Differentials for Cooling Operation (IDB, COMP, & ODF) are logarithmically calculated from the horizontal flow sound test. • Tested in accordance with AHRI Standard 260-2001. Refer to 2001 Standard for Sound Rating of Ducted Air Moving and Conditioning Equipment. • Testing datum includes effect of standard inlet air filters. • Test duct dimension: 18 in. wide x 28 in. high x 8 ft. long, no elbows. • Test duct termination is flush with reverberant room wall. • Duct end (sound reflection) corrections included: (7.2, 3.4, 1.2, 0.4, 0.1, 0, 0, 0) dB at (63, 125, 250, 500, 1k, 2k, 4k, 8k) Hz respectively. Indoor Sound Power Levels (Vertical Ducted Discharge, High Static Belt Drive) UNIT DESCRIPTION / MODEL TEST CONFIGURATION Indoor Blower Speed (RPM) External Static Pressure (IWG) Nominal Airflow (CFM) Blower Motor BHP Octave Center Freq. Hz 63 125 250 500 1000 2000 4000 8000 ZH/ZJ/ZR037 / 3 Ton / High Static Belt Drive Vertical (Bottom Supply) Ducted Discharge 920 - 3.0 Turns Open Equivalent 1,074 - Fully Closed Equivalent 1,189 - 2.0 Turns Open Equivalent1 1.0 1.6 2.01 1,200 1,100 1,000 0.68 0.93 1.09 ID Blower Only (dB) Cooling Operation2 (dB) ID Blower Only (dB) Cooling Operation2 (dB) ID Blower Only (dB) Cooling Operation2 (dB) 81 82 81 81 82 82 78 78 78 78 81 81 69 70 70 71 74 74 67 68 68 69 71 71 62 63 67 68 70 71 60 61 62 63 65 66 61 61 63 63 66 66 54 55 57 57 60 61 1. Requires driven pulley #AK-56, normal high static pulley is an #AK-69. 2. Differentials for Cooling Operation (IDB, COMP, & ODF) are logarithmically calculated from the horizontal flow sound test. • Tested in accordance with AHRI Standard 260-2001. Refer to 2001 Standard for Sound Rating of Ducted Air Moving and Conditioning Equipment. • Testing datum includes effect of standard inlet air filters. • Test duct dimension: 18 in. wide x 28 in. high x 8 ft. long, no elbows. • Test duct termination is flush with reverberant room wall. • Duct end (sound reflection) corrections included: (7.2, 3.4, 1.2, 0.4, 0.1, 0, 0, 0) dB at (63, 125, 250, 500, 1k, 2k, 4k, 8k) Hz respectively. 134 Johnson Controls Ducted Systems","5167795-YTG-O-0120 UNIT DESCRIPTION / MODEL TEST CONFIGURATION Indoor Blower Speed (RPM) External Static Pressure (IWG) Nominal Airflow (CFM) Blower Motor BHP Octave Center Freq. Hz 63 125 250 500 1000 2000 4000 8000 ZH/ZJ/ZR049 / 4 Ton / High Static Belt Drive Vertical (Bottom Supply) Ducted Discharge 962 - 5.5 Turns Open Equivalent 1,092 - 3.5 Turns Open Equivalent 1,190 - 2.0 Turns Open Equivalent 1.0 1.6 2.0 1,600 1,400 1,200 0.86 1.03 1.13 ID Blower Only (dB) Cooling Operation1 (dB) ID Blower Only (dB) Cooling Operation1 (dB) ID Blower Only (dB) Cooling Operation1 (dB) 83 84 82 82 83 83 80 81 79 80 80 81 75 75 74 75 75 75 71 72 70 71 71 72 66 67 70 71 72 72 63 64 64 64 65 65 64 64 64 64 65 66 58 59 59 59 60 60 1. Differentials for Cooling Operation (IDB, COMP, & ODF) are logarithmically calculated from the horizontal flow sound test. • Tested in accordance with AHRI Standard 260-2001. Refer to 2001 Standard for Sound Rating of Ducted Air Moving and Conditioning Equipment. • Testing datum includes effect of standard inlet air filters. • Test duct dimension: 18 in. wide x 28 in. high x 8 ft. long, no elbows. • Test duct termination is flush with reverberant room wall. • Duct end (sound reflection) corrections included: (7.2, 3.4, 1.2, 0.4, 0.1, 0, 0, 0) dB at (63, 125, 250, 500, 1k, 2k, 4k, 8k) Hz respectively. UNIT DESCRIPTION / MODEL TEST CONFIGURATION Indoor Blower Speed (RPM) External Static Pressure (IWG) Nominal Airflow (CFM) Blower Motor BHP Octave Center Freq. Hz 63 125 250 500 1000 2000 4000 8000 ZH/ZJ/ZR061 / 5 Ton / High Static Belt Drive Vertical (Bottom Supply) Ducted Discharge 1,033 - 5.5 Turns Open Equivalent 1,135 - 3 turns Open Equivalent 1,175 - 2.5 Turns Open Equivalent 1.0 1.6 2.0 2,000 1,135 1,175 1.11 1.25 1.39 ID Blower Only (dB) Cooling Operation1 (dB) ID Blower Only (dB) Cooling Operation1 (dB) ID Blower Only (dB) Cooling Operation1 (dB) 83 83 83 83 85 86 84 84 82 82 79 81 79 80 77 78 66 66 73 73 70 71 65 66 69 70 69 70 61 65 67 67 65 66 60 61 67 68 66 67 61 62 62 63 60 61 54 54 1. Differentials for Cooling Operation (IDB, COMP, & ODF) are logarithmically calculated from the horizontal flow sound test. • Tested in accordance with AHRI Standard 260-2001. Refer to 2001 Standard for Sound Rating of Ducted Air Moving and Conditioning Equipment. • Testing datum includes effect of standard inlet air filters. • Test duct dimension: 18 in. wide x 28 in. high x 8 ft. long, no elbows. • Test duct termination is flush with reverberant room wall. • Duct end (sound reflection) corrections included: (7.2, 3.4, 1.2, 0.4, 0.1, 0, 0, 0) dB at (63, 125, 250, 500, 1k, 2k, 4k, 8k) Hz respectively. Johnson Controls Ducted Systems 135","5167795-YTG-O-0120 Indoor Sound Power Levels (6.5 thru 12.5 Ton) Size (Tons) 078 (6.5) 090 (7.5) 102 (8.5) 120 (10) 150 (12.5) Model ZH/ZJ/ZR ZH/ZJ/ZR ZH/ZJ/ZR ZH/ZJ/ZR ZH/ZJ/ZR CFM 2600 3000 3400 4000 5000 ESP (IWG) 0.6 0.6 0.6 0.6 0.6 Blower Sound Rating1 Sound Power, dB (10-12) Watts Octave Band Centerline Frequency (Hz) RPM BHP dB (A) 63 125 250 500 1000 2000 4000 812 1.14 74 71 73 73 71 69 65 65 854 1.47 77 74 76 76 74 72 68 68 872 1.65 80 77 79 79 77 75 71 71 959 2.29 83 80 82 82 80 78 74 74 1132 3.74 87 84 86 86 84 82 78 78 8000 60 63 66 69 73 1. These values have been accessed using a model of sound propagation from a point source into the hemispheric/free field. The dBA values provided are to be used for reference only. Calculation of dBA values cover matters of system design and the fan manufacture has no way of knowing the details of each system. This constitutes an exception to any specification or guarantee requiring a dBA value of sound data in any other form than sound power level ratings. 136 Johnson Controls Ducted Systems","Outdoor Sound Power Levels ZH/ZJ/ZR037-150 Size (Tons) Model Sound Rating1 dB (A) 63 037 (3) ZH 78 79.0 049 (4) ZH 78 82.0 061 (5) ZH 84 81.0 078 (6.5) ZH 87 89.0 090 (7.5) ZH 89 87.0 102 (8.5) ZH 92 97.0 120 (10) ZH 91 99.5 150 (12.5) ZH 86 89.5 037 (3) ZJ 72 80.0 049 (4) ZJ 76 80.0 061 (5) ZJ 78 81.0 078 (6.5) ZJ 83 77.0 090 (7.5) ZJ 86 86.0 102 (8.5) ZJ 88 89.0 120 (10) ZJ 91 99.5 150 (12.5) ZJ 85 89.0 037 (3) ZR 77 82.0 049 (4) ZR 81 87.5 61 (5) ZR 76 82.0 078 (6.5) ZR 83 ~ 090 (7.5) ZR 83 ~ 102 (8.5) ZR 83 ~ 120 (10) ZR 83 ~ 150 (12.5) ZR 84 ~ 1. Rated in accordance with AHRI 270 standard. 5167795-YTG-O-0120 Octave Band Centerline Frequency (Hz) 125 250 500 1000 2000 4000 83.0 76.0 75.0 73.0 68.0 63.0 86.0 78.5 75.5 73.0 68.0 63.0 91.0 82.5 80.5 79.0 73.5 69.5 88.5 84.5 84.5 82.0 76.5 72.0 91.0 88.0 87.0 84.0 78.0 73.0 94.0 93.5 90.5 87.0 81.5 76.0 91.5 91.5 89.0 86.0 80.5 76.5 91.0 85.5 84.0 81.0 76.5 71.0 83.0 72.0 69.0 66.0 61.0 55.0 81.0 75.0 73.0 71.0 67.0 61.0 86.0 80.0 74.0 71.0 67.0 63.0 85.0 82.0 81.0 79.0 73.0 67.0 91.0 87.0 84.0 80.0 76.0 71.0 91.0 89.0 86.0 83.0 78.0 74.0 91.5 91.5 89.0 86.0 80.5 76.5 88.0 83.5 83.5 78.5 74.0 69.5 83.5 80.0 73.0 70.0 65.5 60.5 88.5 83.0 77.5 73.5 70.5 67.0 84.0 77.0 74.0 70.0 64.0 59.0 88.0 82.5 81.5 78.0 73.0 69.0 89.5 83.5 82.0 78.0 72.5 68.0 89.0 84.5 81.5 78.0 72.5 68.5 89.5 83.5 81.0 78.0 72.0 68.5 90.0 84.5 81.5 77.5 72.0 68.5 8000 59.0 56.0 64.5 66.5 66.0 69.0 71.0 62.5 50.0 55.0 59.0 60.0 65.0 67.0 71.0 64.5 55.5 62.0 51.0 62.0 60.5 70.5 70.5 61.5 Johnson Controls Ducted Systems 137","5167795-YTG-O-0120 Electrical Data ZH037-061 Standard Indoor Blower - Without Powered Convenience Outlet Compressors Size (Tons) Volt (each) RLA LRA MCC OD Fan Motors (each) FLA Supply Blower Motor FLA Pwr Exh Motor FLA Pwr Conv Outlet FLA Electric Heat Option Model kW Stages Amps 208 9 71 14 2.1 5.2 5.5 230 9 71 14 2.1 037 (3) 460 5.8 38 9 1.26 5.2 5.5 2.6 2.2 575 3.8 36.5 6 0.66 2 1.8 208 13.8 83.1 22 2.1 5.2 5.5 230 13.8 83.1 22 2.1 049 (4) 460 6.2 41 10 1.26 5.2 5.5 2.6 2.2 575 4.9 33 8 0.66 2 1.8 208 15.9 110 25 2.1 5.2 5.5 230 15.9 110 25 2.1 061 (5) 460 7.1 52 11 1.26 5.2 5.5 2.6 2.2 575 5.1 39.5 8 0.66 2 1.8 None - - - E03 2.3 1 6.4 E06 4.5 1 12.5 E08 6.8 1 18.9 E15 11.3 2 31.4 None - - - E03 3 1 7.2 E06 6 1 14.4 E08 9 1 21.7 E15 15 2 36.1 None - - - E03 3 1 3.6 E06 6 1 7.2 E08 9 1 10.8 E15 15 2 18 None - - - E08 9 1 8.7 E15 15 2 14.4 None - - - E06 4.5 1 12.5 E08 6.8 1 18.9 E15 11.3 2 31.4 E20 15 2 41.6 None - - - E06 6 1 14.4 E08 9 1 21.7 E15 15 2 36.1 E20 20 2 48.1 None - - - E06 6 1 7.2 E08 9 1 10.8 E15 15 2 18 E20 20 2 24.1 None - - - E08 9 1 8.7 E15 15 2 14.4 E20 20 2 19.2 None - - - E06 4.5 1 12.5 E08 6.8 1 18.9 E15 11.3 2 31.4 E20 15 2 41.6 E23 18 2 50 None - - - E06 6 1 14.4 E08 9 1 21.7 E15 15 2 36.1 E20 20 2 48.1 E23 24 2 57.7 None - - - E06 6 1 7.2 E08 9 1 10.8 E15 15 2 18 E20 20 2 24.1 E23 24 2 28.9 None - - - E08 9 1 8.7 E15 15 2 14.4 E20 20 2 19.2 E23 24 2 23.1 1. Minimum Circuit Ampacity. 2. Dual Element, Time Delay Type. 3. HACR type per NEC. MCA1 (Amps) 18.6 18.6 22.1 30.1 45.8 18.6 18.6 24.5 33.6 51.6 11.2 11.2 12.3 16.8 25.8 7.5 13.4 20.5 24.6 24.6 30.1 45.8 58.5 24.6 24.6 33.6 51.6 66.6 11.7 12.3 16.8 25.8 33.4 8.8 13.4 20.5 26.5 29.3 29.3 30.1 45.8 58.5 69 29.3 29.3 33.6 51.6 66.6 78.6 14 14 16.8 25.8 33.4 39.4 9.7 13.4 20.5 26.5 31.4 MCA1 w/Pwr Exh (Amps) 24.1 24.1 29 37 52.6 24.1 24.1 31.4 40.5 58.5 13.4 13.4 15 19.5 28.5 9.3 15.6 22.8 30.1 30.1 37 52.6 65.4 30.1 31.4 40.5 58.5 73.5 13.9 15 19.5 28.5 36.1 10.6 15.6 22.8 28.8 34.8 34.8 37 52.6 65.4 75.9 34.8 34.8 40.5 58.5 73.5 85.5 16.2 16.2 19.5 28.5 36.1 42.1 11.5 15.6 22.8 28.8 33.6 Max Fuse2/ Max Fuse2/ Breaker3 Breaker3 Size Size w/ Pwr Exh (Amps) (Amps) 25 30 25 30 25 30 35 40 50 60 25 30 25 30 25 35 35 45 60 60 15 15 15 15 15 15 20 20 30 30 15 15 15 20 25 25 35 40 35 40 35 40 50 60 60 70 35 40 35 40 35 45 60 60 70 80 15 20 15 20 20 20 30 30 35 40 15 15 15 20 25 25 30 30 40 45 40 45 40 50 50 60 60 70 70 80 40 45 40 45 45 50 60 60 70 80 80 90 20 20 20 20 20 20 30 30 35 40 40 45 15 15 15 20 25 25 30 30 35 35 138 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZH078-150 Standard Motor - Without Powered Convenience Outlet Compressors Size (Tons) Volt (each) RLA LRA MCC OD Fan Motors (each) FLA Supply Blower Motor FLA Pwr Exh Motor FLA Pwr Conv Outlet FLA Electric Heat Option Model kW Stages Amps 208 11.2 84 18 2.1 5.2 5.5 230 11.2 84 18 2.1 078 (6.5) 460 5.6 44 9 1.26 5.2 5.5 2.6 2.2 575 3.8 34 6 0.66 2 1.8 208 13.8 83.1 22 3.03 5.2 5.5 230 13.8 83.1 22 3.03 090 (7.5) 460 6.2 41 10 1.6 5.2 5.5 2.6 2.2 575 4.9 33 8 1.35 2 1.8 208 14.5 98 23 3.03 6.8 5.5 230 14.5 98 23 3.03 102 (8.5) 460 6.3 55 10 1.6 6.8 5.5 3.4 2.2 575 6 41 9 1.35 2.4 1.8 None - - - E09 6.8 1 18.9 E18 13.5 2 37.5 E24 18 2 50 E36 25.5 2 70.8 None - - - E09 9 1 21.7 E18 18 2 43.3 E24 24 2 57.7 E36 34 2 81.8 None - - - E09 9 1 10.8 E18 18 2 21.7 E24 24 2 28.9 E36 34 2 40.9 None - - - E09 9 1 8.7 E18 18 2 17.3 E24 24 2 23.1 E36 34 2 32.7 None - - - E09 6.8 1 18.9 E18 13.5 2 37.5 E24 18 2 50 E36 25.5 2 70.8 None - - - E09 9 1 21.7 E18 18 2 43.3 E24 24 2 57.7 E36 34 2 81.8 None - - - E09 9 1 10.8 E18 18 2 21.7 E24 24 2 28.9 E36 34 2 40.9 None - - - E09 9 1 8.7 E18 18 2 17.3 E24 24 2 23.1 E36 34 2 32.7 None - - - E09 6.8 1 18.9 E18 13.5 2 37.5 E24 18 2 50 E36 25.5 2 70.8 None - - - E09 9 1 21.7 E18 18 2 43.3 E24 24 2 57.7 E36 34 2 81.8 None - - - E09 9 1 10.8 E18 18 2 21.7 E24 24 2 28.9 E36 34 2 40.9 None - - - E09 9 1 8.7 E18 18 2 17.3 E24 24 2 23.1 E36 34 2 32.7 MCA1 (Amps) 34.6 34.6 53.4 69 95 34.6 34.6 60.6 78.6 108.8 17.7 17.7 30.4 39.4 54.4 11.9 13.4 24.1 31.4 43.4 42.4 42.4 53.4 69 95 42.4 42.4 60.6 78.6 108.8 19.8 19.8 30.4 39.4 54.4 15.7 15.7 24.1 31.4 43.4 45.5 45.5 55.4 71 97 45.5 45.5 62.6 80.6 110.8 20.8 20.8 31.4 40.4 55.4 18.6 18.6 24.6 31.9 43.9 MCA1 w/Pwr Exh (Amps) 40.1 40.1 60.3 75.9 101.9 40.1 40.5 67.5 85.5 115.6 19.9 19.9 33.1 42.1 57.1 13.7 15.6 26.4 33.6 45.6 47.9 47.9 60.3 75.9 101.9 47.9 47.9 67.5 85.5 115.6 22 22 33.1 42.1 57.1 17.5 17.5 26.4 33.6 45.6 51 51 62.3 77.9 103.9 51 51 69.5 87.5 117.6 23 23 34.1 43.1 58.1 20.4 20.4 26.9 34.1 46.1 Max Fuse2/ Max Fuse2/ Breaker3 Breaker3 Size Size w/ Pwr Exh (Amps) (Amps) 45 50 45 50 60 70 70 80 100 110 45 50 45 50 70 70 80 90 110 125 20 25 20 25 35 35 40 45 60 60 15 15 15 20 25 30 35 35 45 50 50 60 50 60 60 70 70 80 100 110 50 60 50 60 70 70 80 90 110 125 25 25 25 25 35 35 40 45 60 60 20 20 20 20 25 30 35 35 45 50 60 60 60 60 60 70 80 80 100 110 60 60 60 60 70 70 90 90 125 125 25 25 25 25 35 35 45 45 60 60 20 25 20 25 25 30 35 35 45 50 Johnson Controls Ducted Systems 139","5167795-YTG-O-0120 ZH078-150 Standard Motor - Without Powered Convenience Outlet (Continued) Compressors Size (Tons) Volt (each) RLA LRA MCC OD Fan Motors (each) FLA Supply Blower Motor FLA Pwr Exh Motor FLA Pwr Conv Outlet FLA Electric Heat Option Model kW Stages Amps 208 16 110 25 3.03 6.8 5.5 230 16 110 25 3.03 120 (10) 460 7.8 52 12 1.6 6.8 5.5 3.4 2.2 575 5.7 38.9 9 1.35 2.4 1.8 208 23.1 160 36 2.1 9.6 5.5 230 23.1 160 36 2.1 150 (12.5) 460 12.2 87 19 1.26 9.6 5.5 4.7 2.2 575 8.7 62 14 0.66 3.6 1.8 None - - - E18 13.5 2 37.5 E24 18 2 50 E36 25.5 2 70.8 E54 40.6 2 112.7 None - - - E18 18 2 43.3 E24 24 2 57.7 E36 34 2 81.8 E54 54 2 129.9 None - - - E18 18 2 21.7 E24 24 2 28.9 E36 34 2 40.9 E54 54 2 65 None - - - E18 18 2 17.3 E24 24 2 23.1 E36 34 2 32.7 E54 54 2 52 None - - - E18 13.5 2 37.5 E24 18 2 50 E36 25.5 2 70.8 E54 40.6 2 112.7 None - - - E18 18 2 43.3 E24 24 2 57.7 E36 34 2 81.8 E54 54 2 129.9 None - - - E18 18 2 21.7 E24 24 2 28.9 E36 34 2 40.9 E54 54 2 65 None - - - E18 18 2 17.3 E24 24 2 23.1 E36 34 2 32.7 E54 54 2 52 1. Minimum Circuit Ampacity. 2. Dual Element, Time Delay Type. 3. HACR type per NEC. MCA1 (Amps) 48.9 55.4 71 97 149.4 48.9 62.6 80.6 110.8 138.4 24.2 31.4 40.4 55.4 69.3 17.9 24.6 31.9 43.9 55 70 70 74.5 100.5 152.9 70 70 84.1 114.3 141.9 37.2 37.2 42 57 70.9 25.8 26.1 33.4 45.4 56.5 MCA1 w/Pwr Exh (Amps) 54.4 62.3 77.9 103.9 156.3 54.4 69.5 87.5 117.6 145.3 26.4 34.1 43.1 58.1 72 19.7 26.9 34.1 46.1 57.3 75.5 75.5 81.4 107.4 159.8 75.5 75.5 91 121.1 148.8 39.4 39.4 44.8 59.8 73.6 27.6 28.4 35.6 47.6 58.8 Max Fuse2/ Max Fuse2/ Breaker3 Breaker3 Size Size w/ Pwr Exh (Amps) (Amps) 60 70 60 70 80 80 100 110 150 175 60 70 70 70 90 90 125 125 150 175 30 30 35 35 45 45 60 60 80 80 20 25 25 30 35 35 45 50 60 60 90 90 90 90 90 90 110 110 175 175 90 90 90 90 90 100 125 125 175 175 45 50 45 50 45 50 60 60 80 80 30 35 30 35 35 40 50 50 70 70 140 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZH037-061 Hi Static Indoor Blower - Without Powered Convenience Outlet Compressors Size (Tons) Volt (each) RLA LRA MCC OD Fan Motors (each) FLA Supply Blower Motor FLA Pwr Exh Motor FLA Pwr Conv Outlet FLA Electric Heat Option Model kW Stages Amps 208 9 71 14 2.1 5.2 5.5 230 9 71 14 2.1 037 (3) 460 5.8 38 9 1.26 5.2 5.5 2.6 2.2 575 3.8 36.5 6 0.66 2 1.8 208 13.8 83.1 22 2.1 5.2 5.5 230 13.8 83.1 22 2.1 049 (4) 460 6.2 41 10 1.26 5.2 5.5 2.6 2.2 575 4.9 33 8 0.66 2 1.8 208 15.9 110 25 2.1 6.8 5.5 230 15.9 110 25 2.1 061 (5) 460 7.1 52 11 1.26 6.8 5.5 3.4 2.2 575 5.1 39.5 8 0.66 2.4 1.8 None - - - E03 2.3 1 6.4 E06 4.5 1 12.5 E08 6.8 1 18.9 E15 11.3 2 31.4 None - - - E03 3 1 7.2 E06 6 1 14.4 E08 9 1 21.7 E15 15 2 36.1 None - - - E03 3 1 3.6 E06 6 1 7.2 E08 9 1 10.8 E15 15 2 18 None - - - E08 9 1 8.7 E15 15 2 14.4 None - - - E06 4.5 1 12.5 E08 6.8 1 18.9 E15 11.3 2 31.4 E20 15 2 41.6 None - - - E06 6 1 14.4 E08 9 1 21.7 E15 15 2 36.1 E20 20 2 48.1 None - - - E06 6 1 7.2 E08 9 1 10.8 E15 15 2 18 E20 20 2 24.1 None - - - E08 9 1 8.7 E15 15 2 14.4 E20 20 2 19.2 None - - - E06 4.5 1 12.5 E08 6.8 1 18.9 E15 11.3 2 31.4 E20 15 2 41.6 E23 18 2 50 None - - - E06 6 1 14.4 E08 9 1 21.7 E15 15 2 36.1 E20 20 2 48.1 E23 24 2 57.7 None - - - E06 6 1 7.2 E08 9 1 10.8 E15 15 2 18 E20 20 2 24.1 E23 24 2 28.9 None - - - E08 9 1 8.7 E15 15 2 14.4 E20 20 2 19.2 E23 24 2 23.1 1. Minimum Circuit Ampacity. 2. Dual Element, Time Delay Type. 3. HACR type per NEC. MCA1 (Amps) 18.6 18.6 22.1 30.1 45.8 18.6 18.6 24.5 33.6 51.6 11.2 11.2 12.3 16.8 25.8 7.5 13.4 20.5 24.6 24.6 30.1 45.8 58.5 24.6 24.6 33.6 51.6 66.6 11.7 12.3 16.8 25.8 33.4 8.8 13.4 20.5 26.5 30.9 30.9 32.1 47.8 60.5 71 30.9 30.9 35.6 53.6 68.6 80.6 14.8 14.8 17.8 26.8 34.4 40.4 10.1 13.9 21 27 31.9 MCA1 w/Pwr Exh (Amps) 24.1 24.1 29 37 52.6 24.1 24.1 31.4 40.5 58.5 13.4 13.4 15 19.5 28.5 9.3 15.6 22.8 30.1 30.1 37 52.6 65.4 30.1 31.4 40.5 58.5 73.5 13.9 15 19.5 28.5 36.1 10.6 15.6 22.8 28.8 36.4 36.4 39 54.6 67.4 77.9 36.4 36.4 42.5 60.5 75.5 87.5 17 17 20.5 29.5 37.1 43.1 11.9 16.1 23.3 29.3 34.1 Max Fuse2/ Max Fuse2/ Breaker3 Breaker3 Size Size w/ Pwr Exh (Amps) (Amps) 25 30 25 30 25 30 35 40 50 60 25 30 25 30 25 35 35 45 60 60 15 15 15 15 15 15 20 20 30 30 15 15 15 20 25 25 35 40 35 40 35 40 50 60 60 70 35 40 35 40 35 45 60 60 70 80 15 20 15 20 20 20 30 30 35 40 15 15 15 20 25 25 30 30 40 50 40 50 45 50 50 60 70 70 80 80 40 50 40 50 45 50 60 70 70 80 90 90 20 20 20 20 20 25 30 30 35 40 45 45 15 15 15 20 25 25 30 30 35 35 Johnson Controls Ducted Systems 141","5167795-YTG-O-0120 ZH078-150 Hi Static Motor - Without Powered Convenience Outlet Compressors Size (Tons) Volt (each) RLA LRA MCC OD Fan Motors (each) FLA Supply Blower Motor FLA Pwr Exh Motor FLA Pwr Conv Outlet FLA Electric Heat Option Model kW Stages Amps 208 11.2 84 18 2.1 6.8 5.5 230 11.2 84 18 2.1 078 (6.5) 460 5.6 44 9 1.26 6.8 5.5 3.4 2.2 575 3.8 34 6 0.66 2.4 1.8 208 13.8 83.1 22 3.03 9.6 5.5 230 13.8 83.1 22 3.03 090 (7.5) 460 6.2 41 10 1.6 9.6 5.5 4.7 2.2 575 4.9 33 8 1.35 3.6 1.8 208 14.5 98 23 3.03 9.6 5.5 230 14.5 98 23 3.03 102 (8.5) 460 6.3 55 10 1.6 9.6 5.5 4.7 2.2 575 6 41 9 1.35 3.6 1.8 None - - - E09 6.8 1 18.9 E18 13.5 2 37.5 E24 18 2 50 E36 25.5 2 70.8 None - - - E09 9 1 21.7 E18 18 2 43.3 E24 24 2 57.7 E36 34 2 81.8 None - - - E09 9 1 10.8 E18 18 2 21.7 E24 24 2 28.9 E36 34 2 40.9 None - - - E09 9 1 8.7 E18 18 2 17.3 E24 24 2 23.1 E36 34 2 32.7 None - - - E09 6.8 1 18.9 E18 13.5 2 37.5 E24 18 2 50 E36 25.5 2 70.8 None - - - E09 9 1 21.7 E18 18 2 43.3 E24 24 2 57.7 E36 34 2 81.8 None - - - E09 9 1 10.8 E18 18 2 21.7 E24 24 2 28.9 E36 34 2 40.9 None - - - E09 9 1 8.7 E18 18 2 17.3 E24 24 2 23.1 E36 34 2 32.7 None - - - E09 6.8 1 18.9 E18 13.5 2 37.5 E24 18 2 50 E36 25.5 2 70.8 None - - - E09 9 1 21.7 E18 18 2 43.3 E24 24 2 57.7 E36 34 2 81.8 None - - - E09 9 1 10.8 E18 18 2 21.7 E24 24 2 28.9 E36 34 2 40.9 None - - - E09 9 1 8.7 E18 18 2 17.3 E24 24 2 23.1 E36 34 2 32.7 MCA1 (Amps) 36.2 36.2 55.4 71 97 36.2 36.2 62.6 80.6 110.8 18.5 18.5 31.4 40.4 55.4 12.3 13.9 24.6 31.9 43.9 46.8 46.8 58.9 74.5 100.5 46.8 46.8 66.1 84.1 114.3 21.9 21.9 33 42 57 17.3 17.3 26.1 33.4 45.4 48.3 48.3 58.9 74.5 100.5 48.3 48.3 66.1 84.1 114.3 22.1 22.1 33 42 57 19.8 19.8 26.1 33.4 45.4 MCA1 w/Pwr Exh (Amps) 41.7 41.7 62.3 77.9 103.9 41.7 42.5 69.5 87.5 117.6 20.7 20.7 34.1 43.1 58.1 14.1 16.1 26.9 34.1 46.1 52.3 52.3 65.8 81.4 107.4 52.3 52.3 73 91 121.1 24.1 24.1 35.8 44.8 59.8 19.1 19.1 28.4 35.6 47.6 53.8 53.8 65.8 81.4 107.4 53.8 53.8 73 91 121.1 24.3 24.3 35.8 44.8 59.8 21.6 21.6 28.4 35.6 47.6 Max Fuse2/ Breaker3 Size (Amps) 45 45 60 80 100 45 45 70 90 125 20 20 35 45 60 15 15 25 35 45 60 60 60 80 110 60 60 70 90 125 25 25 35 45 60 20 20 30 35 50 60 60 60 80 110 60 60 70 90 125 25 25 35 45 60 25 25 30 35 50 Max Fuse2/ Breaker3 Size w/ Pwr Exh (Amps) 50 50 70 80 110 50 50 70 90 125 25 25 35 45 60 15 20 30 35 50 60 60 70 90 110 60 60 80 100 125 30 30 40 45 60 20 20 30 40 50 60 60 70 90 110 60 60 80 100 125 30 30 40 45 60 25 25 30 40 50 142 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZH078-150 Hi Static Motor - Without Powered Convenience Outlet (Continued) Compressors Size (Tons) Volt (each) RLA LRA MCC OD Fan Motors (each) FLA Supply Blower Motor FLA Pwr Exh Motor FLA Pwr Conv Outlet FLA Electric Heat Option Model kW Stages Amps 208 16 110 25 3.03 9.6 5.5 230 16 110 25 3.03 120 (10) 460 7.8 52 12 1.6 9.6 5.5 4.7 2.2 575 5.7 38.9 9 1.35 3.6 1.8 208 23.1 160 36 2.1 14 5.5 230 23.1 160 36 2.1 150 (12.5) 460 12.2 87 19 1.26 14 5.5 6.6 2.2 575 8.7 62 14 0.66 5.2 1.8 None - - - E18 13.5 2 37.5 E24 18 2 50 E36 25.5 2 70.8 E54 40.6 2 112.7 None - - - E18 18 2 43.3 E24 24 2 57.7 E36 34 2 81.8 E54 54 2 129.9 None - - - E18 18 2 21.7 E24 24 2 28.9 E36 34 2 40.9 E54 54 2 65 None - - - E18 18 2 17.3 E24 24 2 23.1 E36 34 2 32.7 E54 54 2 52 None - - - E18 13.5 2 37.5 E24 18 2 50 E36 25.5 2 70.8 E54 40.6 2 112.7 None - - - E18 18 2 43.3 E24 24 2 57.7 E36 34 2 81.8 E54 54 2 129.9 None - - - E18 18 2 21.7 E24 24 2 28.9 E36 34 2 40.9 E54 54 2 65 None - - - E18 18 2 17.3 E24 24 2 23.1 E36 34 2 32.7 E54 54 2 52 1. Minimum Circuit Ampacity. 2. Dual Element, Time Delay Type. 3. HACR type per NEC. MCA1 (Amps) 51.7 58.9 74.5 100.5 152.9 51.7 66.1 84.1 114.3 141.9 25.5 33 42 57 70.9 19.1 26.1 33.4 45.4 56.5 74.4 74.4 80 106 158.4 74.4 74.4 89.6 119.8 147.4 39.1 39.1 44.4 59.4 73.3 27.4 28.1 35.4 47.4 58.5 MCA1 w/Pwr Exh (Amps) 57.2 65.8 81.4 107.4 159.8 57.2 73 91 121.1 148.8 27.7 35.8 44.8 59.8 73.6 20.9 28.4 35.6 47.6 58.8 79.9 79.9 86.9 112.9 165.3 79.9 79.9 96.5 126.6 154.3 41.3 41.3 47.1 62.1 76 29.2 30.4 37.6 49.6 60.8 Max Fuse2/ Breaker3 Size (Amps) 60 60 80 110 175 60 70 90 125 175 30 35 45 60 80 20 30 35 50 70 90 90 90 110 175 90 90 90 125 175 50 50 50 60 80 35 35 40 50 70 Max Fuse2/ Breaker3 Size w/ Pwr Exh (Amps) 70 70 90 110 175 70 80 100 125 175 35 40 45 60 80 25 30 40 50 70 100 100 100 125 175 100 100 100 150 175 50 50 50 70 90 35 35 40 50 70 Johnson Controls Ducted Systems 143","5167795-YTG-O-0120 ZH037-061 Standard Indoor Blower - With Powered Convenience Outlet Compressors Size (Tons) Volt (each) RLA LRA MCC OD Fan Motors (each) FLA Supply Blower Motor FLA Pwr Exh Motor FLA Pwr Conv Outlet FLA Electric Heat Option Model kW Stages Amps None - - - E03 2.3 1 6.4 208 9 71 14 2.1 5.2 5.5 20 E06 4.5 1 12.5 E08 6.8 1 18.9 E15 11.3 2 31.4 None - - - E03 3 1 7.2 230 9 71 14 2.1 5.2 5.5 20 E06 6 1 14.4 037 E08 9 1 21.7 (3) E15 15 2 36.1 None - - - E03 3 1 3.6 460 5.8 38 9 1.26 2.6 2.2 20 E06 6 1 7.2 E08 9 1 10.8 E15 15 2 18 None - - - 575 3.8 36.5 6 0.66 2 1.8 20 E08 9 1 8.7 E15 15 2 14.4 None - - - E06 4.5 1 12.5 208 13.8 83.1 22 2.1 5.2 5.5 20 E08 6.8 1 18.9 E15 11.3 2 31.4 E20 15 2 41.6 None - - - E06 6 1 14.4 230 13.8 83.1 22 2.1 5.2 5.5 20 E08 9 1 21.7 049 E15 15 2 36.1 E20 20 2 48.1 (4) None - - - E06 6 1 7.2 460 6.2 41 10 1.26 2.6 2.2 20 E08 9 1 10.8 E15 15 2 18 E20 20 2 24.1 None - - - 575 4.9 33 8 0.66 2 1.8 20 E08 9 E15 15 1 8.7 2 14.4 E20 20 2 19.2 None - - - E06 4.5 1 12.5 208 15.9 110 25 2.1 5.2 5.5 20 E08 6.8 1 18.9 E15 11.3 2 31.4 E20 15 2 41.6 E23 18 2 50 None - - - E06 6 1 14.4 230 15.9 110 25 2.1 5.2 5.5 20 E08 9 E15 15 1 21.7 2 36.1 061 E20 20 2 48.1 E23 24 2 57.7 (5) None - - - E06 6 1 7.2 460 7.1 52 11 1.26 2.6 2.2 20 E08 9 E15 15 1 10.8 2 18 E20 20 2 24.1 E23 24 2 28.9 None - - - E08 9 1 8.7 575 5.1 39.5 8 0.66 2 1.8 20 E15 15 2 14.4 E20 20 2 19.2 E23 24 2 23.1 1. Minimum Circuit Ampacity. 2. Dual Element, Time Delay Type. 3. HACR type per NEC. MCA1 (Amps) 28.8 28.8 34.6 42.6 58.3 28.8 28.8 37 46.1 64.1 16.2 16.2 18.5 23 32 11.5 18.4 25.5 34.6 34.6 42.6 58.3 71 34.6 37 46.1 64.1 79.1 16.7 18.5 23 32 39.6 12.8 18.4 25.5 31.5 39.3 39.3 42.6 58.3 71 81.5 39.3 39.3 46.1 64.1 79.1 91.1 19 19 23 32 39.6 45.6 13.7 18.4 25.5 31.5 36.4 MCA1 w/Pwr Exh (Amps) 34.3 34.3 41.5 49.5 65.1 34.3 34.9 43.9 53 71 18.4 18.4 21.3 25.8 34.8 13.3 20.6 27.8 40.1 41.5 49.5 65.1 77.9 40.1 43.9 53 71 86 18.9 21.3 25.8 34.8 42.4 14.6 20.6 27.8 33.8 44.8 44.8 49.5 65.1 77.9 88.4 44.8 44.8 53 71 86 98 21.2 21.3 25.8 34.8 42.4 48.4 15.5 20.6 27.8 33.8 38.6 Max Fuse2/ Max Fuse2/ Breaker3 Breaker3 Size Size w/ Pwr Exh (Amps) (Amps) 35 40 35 40 40 45 45 50 60 70 35 40 35 40 40 45 50 60 70 80 20 20 20 20 20 25 25 30 35 35 15 15 20 25 30 30 45 50 45 50 45 50 60 70 80 80 45 50 45 50 50 60 70 80 80 90 20 25 20 25 25 30 35 35 40 45 15 15 20 25 30 30 35 35 50 60 50 60 50 60 60 70 80 80 90 90 50 60 50 60 50 60 70 80 80 90 100 100 25 25 25 25 25 30 35 35 40 45 50 50 15 20 20 25 30 30 35 35 40 40 144 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZH078-150 Standard Motor - With Powered Convenience Outlet Compressors Size (Tons) Volt (each) RLA LRA MCC OD Fan Motors (each) FLA Supply Blower Motor FLA Pwr Exh Motor FLA Pwr Conv Outlet FLA Electric Heat Option Model kW Stages Amps 208 11.2 84 18 2.1 230 11.2 84 18 2.1 078 (6.5) 460 5.6 44 9 1.26 575 3.8 34 6 0.66 208 13.8 83.1 22 3.03 230 13.8 83.1 22 3.03 090 (7.5) 460 6.2 41 10 1.6 575 4.9 33 8 1.35 208 14.5 98 23 3.03 230 14.5 98 23 3.03 102 (8.5) 460 6.3 55 10 1.6 575 6 41 9 1.35 None - - - E09 6.8 1 18.9 5.2 5.5 20 E18 13.5 2 37.5 E24 18 2 50 E36 25.5 2 70.8 None - - - E09 9 1 21.7 5.2 5.5 20 E18 18 2 43.3 E24 24 2 57.7 E36 34 2 81.8 None - - - E09 9 1 10.8 2.6 2.2 20 E18 18 2 21.7 E24 24 2 28.9 E36 34 2 40.9 None - - - E09 9 1 8.7 2 1.8 20 E18 18 2 17.3 E24 24 2 23.1 E36 34 2 32.7 None - - - E09 6.8 1 18.9 5.2 5.5 20 E18 13.5 2 37.5 E24 18 2 50 E36 25.5 2 70.8 None - - - E09 9 1 21.7 5.2 5.5 20 E18 18 2 43.3 E24 24 2 57.7 E36 34 2 81.8 None - - - E09 9 1 10.8 2.6 2.2 20 E18 18 2 21.7 E24 24 2 28.9 E36 34 2 40.9 None - - - E09 9 1 8.7 2 1.8 20 E18 18 2 17.3 E24 24 2 23.1 E36 34 2 32.7 None - - - E09 6.8 1 18.9 6.8 5.5 20 E18 13.5 2 37.5 E24 18 2 50 E36 25.5 2 70.8 None - - - E09 9 1 21.7 6.8 5.5 20 E18 18 2 43.3 E24 24 2 57.7 E36 34 2 81.8 None - - - E09 9 1 10.8 3.4 2.2 20 E18 18 2 21.7 E24 24 2 28.9 E36 34 2 40.9 None - - - E09 9 1 8.7 2.4 1.8 20 E18 18 2 17.3 E24 24 2 23.1 E36 34 2 32.7 MCA1 (Amps) 44.6 44.6 65.9 81.5 107.5 44.6 46.1 73.1 91.1 121.3 22.7 23 36.6 45.6 60.6 15.9 18.4 29.1 36.4 48.4 52.4 52.4 65.9 81.5 107.5 52.4 52.4 73.1 91.1 121.3 24.8 24.8 36.6 45.6 60.6 19.7 19.7 29.1 36.4 48.4 55.5 55.5 67.9 83.5 109.5 55.5 55.5 75.1 93.1 123.3 25.8 25.8 37.6 46.6 61.6 22.6 22.6 29.6 36.9 48.9 MCA1 w/Pwr Exh (Amps) 50.1 50.1 72.8 88.4 114.4 50.1 53 80 98 128.1 24.9 25.8 39.4 48.4 63.4 17.7 20.6 31.4 38.6 50.6 57.9 57.9 72.8 88.4 114.4 57.9 57.9 80 98 128.1 27 27 39.4 48.4 63.4 21.5 21.5 31.4 38.6 50.6 61 61 74.8 90.4 116.4 61 61 82 100 130.1 28 28 40.4 49.4 64.4 24.4 24.4 31.9 39.1 51.1 Max Fuse2/ Breaker3 Size (Amps) 50 50 70 90 110 50 50 80 100 125 25 25 40 50 70 20 20 30 40 50 60 60 70 90 110 60 60 80 100 125 30 30 40 50 70 20 20 30 40 50 70 70 70 90 110 70 70 80 100 125 30 30 40 50 70 25 25 30 40 50 Max Fuse2/ Breaker3 Size w/ Pwr Exh (Amps) 60 60 80 90 125 60 60 80 100 150 30 30 40 50 70 20 25 35 40 60 70 70 80 90 125 70 70 80 100 150 30 30 40 50 70 25 25 35 40 60 70 70 80 100 125 70 70 90 100 150 30 30 45 50 70 30 30 35 40 60 Johnson Controls Ducted Systems 145","5167795-YTG-O-0120 ZH078-150 Standard Motor - With Powered Convenience Outlet (Continued) Compressors Size (Tons) Volt (each) RLA LRA MCC OD Fan Motors (each) FLA Supply Blower Motor FLA Pwr Exh Motor FLA Pwr Conv Outlet FLA Electric Heat Option Model kW Stages Amps 208 16 110 25 3.03 230 16 110 25 3.03 120 (10) 460 7.8 52 12 1.6 575 5.7 38.9 9 1.35 208 23.1 160 36 2.1 230 23.1 160 36 2.1 150 (12.5) 460 12.2 87 19 1.26 575 8.7 62 14 0.66 None - - - E18 13.5 2 37.5 6.8 5.5 20 E24 18 2 50 E36 25.5 2 70.8 E54 40.6 2 112.7 None - - - E18 18 2 43.3 6.8 5.5 20 E24 24 2 57.7 E36 34 2 81.8 E54 54 2 129.9 None - - - E18 18 2 21.7 3.4 2.2 20 E24 24 2 28.9 E36 34 2 40.9 E54 54 2 65 None - - - E18 18 2 17.3 2.4 1.8 20 E24 24 2 23.1 E36 34 2 32.7 E54 54 2 52 None - - - E18 13.5 2 37.5 9.6 5.5 20 E24 18 2 50 E36 25.5 2 70.8 E54 40.6 2 112.7 None - - - E18 18 2 43.3 9.6 5.5 20 E24 24 2 57.7 E36 34 2 81.8 E54 54 2 129.9 None - - - E18 18 2 21.7 4.7 2.2 20 E24 24 2 28.9 E36 34 2 40.9 E54 54 2 65 None - - - E18 18 2 17.3 3.6 1.8 20 E24 24 2 23.1 E36 34 2 32.7 E54 54 2 52 1. Minimum Circuit Ampacity. 2. Dual Element, Time Delay Type. 3. HACR type per NEC. MCA1 (Amps) 58.9 67.9 83.5 109.5 161.9 58.9 75.1 93.1 123.3 150.9 29.2 37.6 46.6 61.6 75.5 21.9 29.6 36.9 48.9 60 80 80 87 113 165.4 80 80 96.6 126.8 154.4 42.2 42.2 48.3 63.3 77.1 29.8 31.1 38.4 50.4 61.5 MCA1 w/Pwr Exh (Amps) 64.4 74.8 90.4 116.4 168.8 64.4 82 100 130.1 157.8 31.4 40.4 49.4 64.4 78.3 23.7 31.9 39.1 51.1 62.3 85.5 85.5 93.9 119.9 172.3 85.5 85.5 103.5 133.6 161.3 44.4 44.4 51 66 79.9 31.6 33.4 40.6 52.6 63.8 Max Fuse2/ Breaker3 Size (Amps) 70 70 90 110 175 70 80 100 125 175 35 40 50 70 80 25 30 40 50 70 100 100 100 125 175 100 100 100 150 175 50 50 50 70 90 35 35 40 60 70 Max Fuse2/ Breaker3 Size w/ Pwr Exh (Amps) 80 80 100 125 175 80 90 100 150 175 35 45 50 70 90 25 35 40 60 70 100 100 100 125 175 100 100 110 150 175 50 50 60 70 90 40 40 45 60 70 146 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZH037-061 Hi Static Indoor Blower - With Powered Convenience Outlet Compressors Size (Tons) Volt (each) RLA LRA MCC OD Fan Motors (each) FLA Supply Blower Motor FLA Pwr Exh Motor FLA Pwr Conv Outlet FLA Electric Heat Option Model kW Stages Amps None - - - E03 2.3 1 6.4 208 9 71 14 2.1 5.2 5.5 20 E06 4.5 1 12.5 E08 6.8 1 18.9 E15 11.3 2 31.4 None - - - E03 3 1 7.2 230 9 71 14 2.1 5.2 5.5 20 E06 6 1 14.4 037 E08 9 1 21.7 (3) E15 15 2 36.1 None - - - E03 3 1 3.6 460 5.8 38 9 1.26 2.6 2.2 20 E06 6 1 7.2 E08 9 1 10.8 E15 15 2 18 None - - - 575 3.8 36.5 6 0.66 2 1.8 20 E08 9 1 8.7 E15 15 2 14.4 None - - - E06 4.5 1 12.5 208 13.8 83.1 22 2.1 5.2 5.5 20 E08 6.8 1 18.9 E15 11.3 2 31.4 E20 15 2 41.6 None - - - E06 6 1 14.4 230 13.8 83.1 22 2.1 5.2 5.5 20 E08 9 1 21.7 049 E15 15 2 36.1 E20 20 2 48.1 (4) None - - - E06 6 1 7.2 460 6.2 41 10 1.26 2.6 2.2 20 E08 9 1 10.8 E15 15 2 18 E20 20 2 24.1 None - - - 575 4.9 33 8 0.66 2 1.8 20 E08 9 E15 15 1 8.7 2 14.4 E20 20 2 19.2 None - - - E06 4.5 1 12.5 208 15.9 110 25 2.1 6.8 5.5 20 E08 6.8 1 18.9 E15 11.3 2 31.4 E20 15 2 41.6 E23 18 2 50 None - - - E06 6 1 14.4 230 15.9 110 25 2.1 6.8 5.5 20 E08 9 E15 15 1 21.7 2 36.1 061 E20 20 2 48.1 E23 24 2 57.7 (5) None - - - E06 6 1 7.2 460 7.1 52 11 1.26 3.4 2.2 20 E08 9 E15 15 1 10.8 2 18 E20 20 2 24.1 E23 24 2 28.9 None - - - E08 9 1 8.7 575 5.1 39.5 8 0.66 2.4 1.8 20 E15 15 2 14.4 E20 20 2 19.2 E23 24 2 23.1 1. Minimum Circuit Ampacity. 2. Dual Element, Time Delay Type. 3. HACR type per NEC. MCA1 (Amps) 28.8 28.8 34.6 42.6 58.3 28.8 28.8 37 46.1 64.1 16.2 16.2 18.5 23 32 11.5 18.4 25.5 34.6 34.6 42.6 58.3 71 34.6 37 46.1 64.1 79.1 16.7 18.5 23 32 39.6 12.8 18.4 25.5 31.5 40.9 40.9 44.6 60.3 73 83.5 40.9 40.9 48.1 66.1 81.1 93.1 19.8 19.8 24 33 40.6 46.6 14.1 18.9 26 32 36.9 MCA1 w/Pwr Exh (Amps) 34.3 34.3 41.5 49.5 65.1 34.3 34.9 43.9 53 71 18.4 18.4 21.3 25.8 34.8 13.3 20.6 27.8 40.1 41.5 49.5 65.1 77.9 40.1 43.9 53 71 86 18.9 21.3 25.8 34.8 42.4 14.6 20.6 27.8 33.8 46.4 46.4 51.5 67.1 79.9 90.4 46.4 46.4 55 73 88 100 22 22.3 26.8 35.8 43.4 49.4 15.9 21.1 28.3 34.3 39.1 Max Fuse2/ Max Fuse2/ Breaker3 Breaker3 Size Size w/ Pwr Exh (Amps) (Amps) 35 40 35 40 40 45 45 50 60 70 35 40 35 40 40 45 50 60 70 80 20 20 20 20 20 25 25 30 35 35 15 15 20 25 30 30 45 50 45 50 45 50 60 70 80 80 45 50 45 50 50 60 70 80 80 90 20 25 20 25 25 30 35 35 40 45 15 15 20 25 30 30 35 35 50 60 50 60 50 60 70 70 80 80 90 100 50 60 50 60 50 60 70 80 90 90 100 100 25 25 25 25 25 30 35 40 45 45 50 50 15 20 20 25 30 30 35 35 40 40 Johnson Controls Ducted Systems 147","5167795-YTG-O-0120 ZH078-150 Hi Static Motor - With Powered Convenience Outlet Compressors Size (Tons) Volt (each) RLA LRA MCC OD Fan Motors (each) FLA Supply Blower Motor FLA Pwr Exh Motor FLA Pwr Conv Outlet FLA Electric Heat Option Model kW Stages Amps 208 11.2 84 18 2.1 230 11.2 84 18 2.1 078 (6.5) 460 5.6 44 9 1.26 575 3.8 34 6 0.66 208 13.8 83.1 22 3.03 230 13.8 83.1 22 3.03 090 (7.5) 460 6.2 41 10 1.6 575 4.9 33 8 1.35 208 14.5 98 23 3.03 230 14.5 98 23 3.03 102 (8.5) 460 6.3 55 10 1.6 575 6 41 9 1.35 None - - - E09 6.8 1 18.9 6.8 5.5 20 E18 13.5 2 37.5 E24 18 2 50 E36 25.5 2 70.8 None - - - E09 9 1 21.7 6.8 5.5 20 E18 18 2 43.3 E24 24 2 57.7 E36 34 2 81.8 None - - - E09 9 1 10.8 3.4 2.2 20 E18 18 2 21.7 E24 24 2 28.9 E36 34 2 40.9 None - - - E09 9 1 8.7 2.4 1.8 20 E18 18 2 17.3 E24 24 2 23.1 E36 34 2 32.7 None - - - E09 6.8 1 18.9 9.6 5.5 20 E18 13.5 2 37.5 E24 18 2 50 E36 25.5 2 70.8 None - - - E09 9 1 21.7 9.6 5.5 20 E18 18 2 43.3 E24 24 2 57.7 E36 34 2 81.8 None - - - E09 9 1 10.8 4.7 2.2 20 E18 18 2 21.7 E24 24 2 28.9 E36 34 2 40.9 None - - - E09 9 1 8.7 3.6 1.8 20 E18 18 2 17.3 E24 24 2 23.1 E36 34 2 32.7 None - - - E09 6.8 1 18.9 9.6 5.5 20 E18 13.5 2 37.5 E24 18 2 50 E36 25.5 2 70.8 None - - - E09 9 1 21.7 9.6 5.5 20 E18 18 2 43.3 E24 24 2 57.7 E36 34 2 81.8 None - - - E09 9 1 10.8 4.7 2.2 20 E18 18 2 21.7 E24 24 2 28.9 E36 34 2 40.9 None - - - E09 9 1 8.7 3.6 1.8 20 E18 18 2 17.3 E24 24 2 23.1 E36 34 2 32.7 MCA1 (Amps) 46.2 46.2 67.9 83.5 109.5 46.2 48.1 75.1 93.1 123.3 23.5 24 37.6 46.6 61.6 16.3 18.9 29.6 36.9 48.9 56.8 56.8 71.4 87 113 56.8 56.8 78.6 96.6 126.8 26.9 26.9 39.3 48.3 63.3 21.3 21.3 31.1 38.4 50.4 58.3 58.3 71.4 87 113 58.3 58.3 78.6 96.6 126.8 27.1 27.1 39.3 48.3 63.3 23.8 23.8 31.1 38.4 50.4 MCA1 w/Pwr Exh (Amps) 51.7 51.7 74.8 90.4 116.4 51.7 55 82 100 130.1 25.7 26.8 40.4 49.4 64.4 18.1 21.1 31.9 39.1 51.1 62.3 62.3 78.3 93.9 119.9 62.3 62.3 85.5 103.5 133.6 29.1 29.1 42 51 66 23.1 23.1 33.4 40.6 52.6 63.8 63.8 78.3 93.9 119.9 63.8 63.8 85.5 103.5 133.6 29.3 29.3 42 51 66 25.6 25.6 33.4 40.6 52.6 Max Fuse2/ Breaker3 Size (Amps) 50 50 70 90 110 50 50 80 100 125 25 25 40 50 70 20 20 30 40 50 70 70 80 90 125 70 70 80 100 150 30 30 40 50 70 25 25 35 40 60 70 70 80 90 125 70 70 80 100 150 30 30 40 50 70 25 25 35 40 60 Max Fuse2/ Breaker3 Size w/ Pwr Exh (Amps) 60 60 80 100 125 60 60 90 100 150 30 30 45 50 70 20 25 35 40 60 70 70 80 100 125 70 70 90 110 150 35 35 45 60 70 25 25 35 45 60 70 70 80 100 125 70 70 90 110 150 35 35 45 60 70 30 30 35 45 60 148 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZH078-150 Hi Static Motor - With Powered Convenience Outlet (Continued) Compressors Size (Tons) Volt (each) RLA LRA MCC OD Fan Motors (each) FLA Supply Blower Motor FLA Pwr Exh Motor FLA Pwr Conv Outlet FLA Electric Heat Option Model kW Stages Amps 208 16 110 25 3.03 230 16 110 25 3.03 120 (10) 460 7.8 52 12 1.6 575 5.7 38.9 9 1.35 208 23.1 160 36 2.1 230 23.1 160 36 2.1 150 (12.5) 460 12.2 87 19 1.26 575 8.7 62 14 0.66 None - - - E18 13.5 2 37.5 9.6 5.5 20 E24 18 2 50 E36 25.5 2 70.8 E54 40.6 2 112.7 None - - - E18 18 2 43.3 9.6 5.5 20 E24 24 2 57.7 E36 34 2 81.8 E54 54 2 129.9 None - - - E18 18 2 21.7 4.7 2.2 20 E24 24 2 28.9 E36 34 2 40.9 E54 54 2 65 None - - - E18 18 2 17.3 3.6 1.8 20 E24 24 2 23.1 E36 34 2 32.7 E54 54 2 52 None - - - E18 13.5 2 37.5 14 5.5 20 E24 18 2 50 E36 25.5 2 70.8 E54 40.6 2 112.7 None - - - E18 18 2 43.3 14 5.5 20 E24 24 2 57.7 E36 34 2 81.8 E54 54 2 129.9 None - - - E18 18 2 21.7 6.6 2.2 20 E24 24 2 28.9 E36 34 2 40.9 E54 54 2 65 None - - - E18 18 2 17.3 5.2 1.8 20 E24 24 2 23.1 E36 34 2 32.7 E54 54 2 52 1. Minimum Circuit Ampacity. 2. Dual Element, Time Delay Type. 3. HACR type per NEC. MCA1 (Amps) 61.7 71.4 87 113 165.4 61.7 78.6 96.6 126.8 154.4 30.5 39.3 48.3 63.3 77.1 23.1 31.1 38.4 50.4 61.5 84.4 84.4 92.5 118.5 170.9 84.4 84.4 102.1 132.3 159.9 44.1 44.1 50.6 65.6 79.5 31.4 33.1 40.4 52.4 63.5 MCA1 w/Pwr Exh (Amps) 67.2 78.3 93.9 119.9 172.3 67.2 85.5 103.5 133.6 161.3 32.7 42 51 66 79.9 24.9 33.4 40.6 52.6 63.8 89.9 89.9 99.4 125.4 177.8 89.9 91 109 139.1 166.8 46.3 46.3 53.4 68.4 82.3 33.2 35.4 42.6 54.6 65.8 Max Fuse2/ Breaker3 Size (Amps) 70 80 90 125 175 70 80 100 150 175 35 40 50 70 90 25 35 40 60 70 100 100 100 125 175 100 100 110 150 175 50 50 60 70 90 40 40 45 60 70 Max Fuse2/ Breaker3 Size w/ Pwr Exh (Amps) 80 80 100 125 175 80 90 110 150 175 40 45 60 70 90 30 35 45 60 70 110 110 110 150 200 110 110 110 150 175 50 50 60 70 90 40 40 45 60 70 Johnson Controls Ducted Systems 149","5167795-YTG-O-0120 ZJ037-061 Standard Indoor Blower - Without Powered Convenience Outlet Compressors Size (Tons) Volt (each) RLA LRA MCC OD Fan Motors (each) FLA Supply Blower Motor FLA Pwr Exh Motor FLA Pwr Conv Outlet FLA Electric Heat Option Model kW Stages Amps 208 9 71 14 2.1 5.2 5.5 230 9 71 14 2.1 037 (3) 460 5.8 38 9 1.26 5.2 5.5 2.6 2.2 575 3.8 36.5 6 0.66 2 1.8 208 13.8 83.1 22 2.1 5.2 5.5 230 13.8 83.1 22 2.1 049 (4) 460 6.2 41 10 1.26 5.2 5.5 2.6 2.2 575 4.9 33 8 0.66 2 1.8 208 15.9 110 25 2.1 5.2 5.5 230 15.9 110 25 2.1 061 (5) 460 7.1 52 11 1.26 5.2 5.5 2.6 2.2 575 5.1 39.5 8 0.66 2 1.8 None - - - E03 2.3 1 6.4 E06 4.5 1 12.5 E08 6.8 1 18.9 E15 11.3 2 31.4 None - - - E03 3 1 7.2 E06 6 1 14.4 E08 9 1 21.7 E15 15 2 36.1 None - - - E03 3 1 3.6 E06 6 1 7.2 E08 9 1 10.8 E15 15 2 18 None - - - E08 9 1 8.7 E15 15 2 14.4 None - - - E06 4.5 1 12.5 E08 6.8 1 18.9 E15 11.3 2 31.4 E20 15 2 41.6 None - - - E06 6 1 14.4 E08 9 1 21.7 E15 15 2 36.1 E20 20 2 48.1 None - - - E06 6 1 7.2 E08 9 1 10.8 E15 15 2 18 E20 20 2 24.1 None - - - E08 9 1 8.7 E15 15 2 14.4 E20 20 2 19.2 None - - - E06 4.5 1 12.5 E08 6.8 1 18.9 E15 11.3 2 31.4 E20 15 2 41.6 E23 18 2 50 None - - - E06 6 1 14.4 E08 9 1 21.7 E15 15 2 36.1 E20 20 2 48.1 E23 24 2 57.7 None - - - E06 6 1 7.2 E08 9 1 10.8 E15 15 2 18 E20 20 2 24.1 E23 24 2 28.9 None - - - E08 9 1 8.7 E15 15 2 14.4 E20 20 2 19.2 E23 24 2 23.1 1. Minimum Circuit Ampacity. 2. Dual Element, Time Delay Type. 3. HACR type per NEC. MCA1 (Amps) 18.6 18.6 22.1 30.1 45.8 18.6 18.6 24.5 33.6 51.6 11.2 11.2 12.3 16.8 25.8 7.5 13.4 20.5 24.6 24.6 30.1 45.8 58.5 24.6 24.6 33.6 51.6 66.6 11.7 12.3 16.8 25.8 33.4 8.8 13.4 20.5 26.5 29.3 29.3 30.1 45.8 58.5 69 29.3 29.3 33.6 51.6 66.6 78.6 14 14 16.8 25.8 33.4 39.4 9.7 13.4 20.5 26.5 31.4 MCA1 w/Pwr Exh (Amps) 24.1 24.1 29 37 52.6 24.1 24.1 31.4 40.5 58.5 13.4 13.4 15 19.5 28.5 9.3 15.6 22.8 30.1 30.1 37 52.6 65.4 30.1 31.4 40.5 58.5 73.5 13.9 15 19.5 28.5 36.1 10.6 15.6 22.8 28.8 34.8 34.8 37 52.6 65.4 75.9 34.8 34.8 40.5 58.5 73.5 85.5 16.2 16.2 19.5 28.5 36.1 42.1 11.5 15.6 22.8 28.8 33.6 Max Fuse2/ Max Fuse2/ Breaker3 Breaker3 Size Size w/ Pwr Exh (Amps) (Amps) 25 30 25 30 25 30 35 40 50 60 25 30 25 30 25 35 35 45 60 60 15 15 15 15 15 15 20 20 30 30 15 15 15 20 25 25 35 40 35 40 35 40 50 60 60 70 35 40 35 40 35 45 60 60 70 80 15 20 15 20 20 20 30 30 35 40 15 15 15 20 25 25 30 30 40 45 40 45 40 50 50 60 60 70 70 80 40 45 40 45 45 50 60 60 70 80 80 90 20 20 20 20 20 20 30 30 35 40 40 45 15 15 15 20 25 25 30 30 35 35 150 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZJ078-150 Standard Motor - Without Powered Convenience Outlet Compressors Size (Tons) Volt (each) RLA LRA MCC OD Fan Motors (each) FLA Supply Blower Motor FLA Pwr Exh Motor FLA Pwr Conv Outlet FLA Electric Heat Option Model kW Stages Amps 208 11.2 84 18 2.1 5.2 5.5 230 11.2 84 18 2.1 078 (6.5) 460 5.6 44 9 1.26 5.2 5.5 2.6 2.2 575 3.8 34 6 0.66 2 1.8 208 13.6 83.1 21 3.03 5.2 5.5 230 13.6 83.1 21 3.03 090 (7.5) 460 6.1 41 10 1.6 5.2 5.5 2.6 2.2 575 4.2 33 7 1.35 2 1.8 208 14.5 98 23 3.03 6.8 5.5 230 14.5 98 23 3.03 102 (8.5) 460 6.3 55 10 1.6 6.8 5.5 3.4 2.2 575 6 41 9 1.35 2.4 1.8 None - - - E09 6.8 1 18.9 E18 13.5 2 37.5 E24 18 2 50 E36 25.5 2 70.8 None - - - E09 9 1 21.7 E18 18 2 43.3 E24 24 2 57.7 E36 34 2 81.8 None - - - E09 9 1 10.8 E18 18 2 21.7 E24 24 2 28.9 E36 34 2 40.9 None - - - E09 9 1 8.7 E18 18 2 17.3 E24 24 2 23.1 E36 34 2 32.7 None - - - E09 6.8 1 18.9 E18 13.5 2 37.5 E24 18 2 50 E36 25.5 2 70.8 None - - - E09 9 1 21.7 E18 18 2 43.3 E24 24 2 57.7 E36 34 2 81.8 None - - - E09 9 1 10.8 E18 18 2 21.7 E24 24 2 28.9 E36 34 2 40.9 None - - - E09 9 1 8.7 E18 18 2 17.3 E24 24 2 23.1 E36 34 2 32.7 None - - - E09 6.8 1 18.9 E18 13.5 2 37.5 E24 18 2 50 E36 25.5 2 70.8 None - - - E09 9 1 21.7 E18 18 2 43.3 E24 24 2 57.7 E36 34 2 81.8 None - - - E09 9 1 10.8 E18 18 2 21.7 E24 24 2 28.9 E36 34 2 40.9 None - - - E09 9 1 8.7 E18 18 2 17.3 E24 24 2 23.1 E36 34 2 32.7 MCA1 (Amps) 34.6 34.6 53.4 69 95 34.6 34.6 60.6 78.6 108.8 17.7 17.7 30.4 39.4 54.4 11.9 13.4 24.1 31.4 43.4 41.9 41.9 53.4 69 95 41.9 41.9 60.6 78.6 108.8 19.5 19.5 30.4 39.4 54.4 14.2 14.2 24.1 31.4 43.4 45.5 45.5 55.4 71 97 45.5 45.5 62.6 80.6 110.8 20.8 20.8 31.4 40.4 55.4 18.6 18.6 24.6 31.9 43.9 MCA1 w/Pwr Exh (Amps) 40.1 40.1 60.3 75.9 101.9 40.1 40.5 67.5 85.5 115.6 19.9 19.9 33.1 42.1 57.1 13.7 15.6 26.4 33.6 45.6 47.4 47.4 60.3 75.9 101.9 47.4 47.4 67.5 85.5 115.6 21.7 21.7 33.1 42.1 57.1 16 16 26.4 33.6 45.6 51 51 62.3 77.9 103.9 51 51 69.5 87.5 117.6 23 23 34.1 43.1 58.1 20.4 20.4 26.9 34.1 46.1 Max Fuse2/ Breaker3 Size (Amps) 45 45 60 70 100 45 45 70 80 110 20 20 35 40 60 15 15 25 35 45 50 50 60 70 100 50 50 70 80 110 25 25 35 40 60 15 15 25 35 45 60 60 60 80 100 60 60 70 90 125 25 25 35 45 60 20 20 25 35 45 Max Fuse2/ Breaker3 Size w/ Pwr Exh (Amps) 50 50 70 80 110 50 50 70 90 125 25 25 35 45 60 15 20 30 35 50 60 60 70 80 110 60 60 70 90 125 25 25 35 45 60 20 20 30 35 50 60 60 70 80 110 60 60 70 90 125 25 25 35 45 60 25 25 30 35 50 Johnson Controls Ducted Systems 151","5167795-YTG-O-0120 ZJ078-150 Standard Motor - Without Powered Convenience Outlet (Continued) Compressors Size (Tons) Volt (each) RLA LRA MCC OD Fan Motors (each) FLA Supply Blower Motor FLA Pwr Exh Motor FLA Pwr Conv Outlet FLA Electric Heat Option Model kW Stages Amps 208 16.0 110.0 24.9 3.0 230 16.0 110.0 24.9 3.0 120 (10) 460 7.8 52.0 12.1 1.6 575 5.7 38.9 8.9 1.4 208 23.1 160.0 36.0 2.1 230 23.1 160.0 36.0 2.1 150 (12.5) 460 12.2 87.0 19.0 1.3 575 8.7 62.0 13.5 0.7 None - - - E18 13.5 2 37.5 6.8 5.5 0.0 E24 18.0 2 50.0 E36 25.5 2 70.8 E54 40.6 2 112.7 None - - - E18 18.0 2 43.3 6.8 5.5 0.0 E24 24.0 2 57.7 E36 34.0 2 81.8 E54 54.0 2 129.9 None - - - E18 18.0 2 21.7 3.4 2.2 0.0 E24 24.0 2 28.9 E36 34.0 2 40.9 E54 54.0 2 65.0 None - - - E18 18.0 2 17.3 2.4 1.8 0.0 E24 24.0 2 23.1 E36 34.0 2 32.7 E54 54.0 2 52.0 None - - - E18 13.5 2 37.5 9.6 5.5 0.0 E24 18.0 2 50.0 E36 25.5 2 70.8 E54 40.6 2 112.7 None - - - E18 18.0 2 43.3 9.6 5.5 0.0 E24 24.0 2 57.7 E36 34.0 2 81.8 E54 54.0 2 129.9 None - - - E18 18.0 2 21.7 4.7 2.2 0.0 E24 24.0 2 28.9 E36 34.0 2 40.9 E54 54.0 2 65.0 None - - - E18 18.0 2 17.3 3.6 1.8 0.0 E24 24.0 2 23.1 E36 34.0 2 32.7 E54 54.0 2 52.0 1. Minimum Circuit Ampacity. 2. Dual Element, Time Delay Type. 3. HACR type per NEC. MCA1 (Amps) 48.9 55.3 71.0 97.0 149.4 48.9 62.6 80.7 110.7 138.4 24.2 31.3 40.3 55.4 69.2 17.9 24.7 31.9 43.9 55.0 70.0 70.0 74.5 100.5 152.9 70.0 70.0 84.2 114.2 141.9 37.2 37.2 42.0 57.0 70.8 25.8 26.2 33.4 45.4 56.5 MCA1 w/Pwr Exh (Amps) 54.4 62.2 77.8 103.9 156.2 54.4 69.5 87.5 117.6 145.3 26.4 34.1 43.1 58.1 72.0 19.7 26.9 34.1 46.1 57.2 75.5 75.5 81.3 107.4 159.7 75.5 75.5 91.0 121.1 148.8 39.4 39.4 44.7 59.7 73.6 27.6 28.4 35.6 47.6 58.7 Max Fuse2/ Breaker3 Size (Amps) 60 60 80 100 150 60 70 90 125 150 30 35 45 60 80 20 25 35 45 60 90 90 90 110 175 90 90 90 125 175 45 45 45 60 80 30 30 35 50 70 Max Fuse2/ Breaker3 Size w/ Pwr Exh (Amps) 70 70 80 110 175 70 70 90 125 175 30 35 45 60 80 25 30 35 50 60 90 90 90 110 175 90 90 100 125 175 50 50 50 60 80 35 35 40 50 70 152 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZJ037-061 Hi Static Indoor Blower - Without Powered Convenience Outlet Compressors Size (Tons) Volt (each) RLA LRA MCC OD Fan Motors (each) FLA Supply Blower Motor FLA Pwr Exh Motor FLA Pwr Conv Outlet FLA Electric Heat Option Model kW Stages Amps 208 9 71 14 2.1 5.2 5.5 230 9 71 14 2.1 037 (3) 460 5.8 38 9 1.26 5.2 5.5 2.6 2.2 575 3.8 36.5 6 0.66 2 1.8 208 13.8 83.1 22 2.1 5.2 5.5 230 13.8 83.1 22 2.1 049 (4) 460 6.2 41 10 1.26 5.2 5.5 2.6 2.2 575 4.9 33 8 0.66 2 1.8 208 15.9 110 25 2.1 6.8 5.5 230 15.9 110 25 2.1 061 (5) 460 7.1 52 11 1.26 6.8 5.5 3.4 2.2 575 5.1 39.5 8 0.66 2.4 1.8 None - - - E03 2.3 1 6.4 E06 4.5 1 12.5 E08 6.8 1 18.9 E15 11.3 2 31.4 None - - - E03 3 1 7.2 E06 6 1 14.4 E08 9 1 21.7 E15 15 2 36.1 None - - - E03 3 1 3.6 E06 6 1 7.2 E08 9 1 10.8 E15 15 2 18 None - - - E08 9 1 8.7 E15 15 2 14.4 None - - - E06 4.5 1 12.5 E08 6.8 1 18.9 E15 11.3 2 31.4 E20 15 2 41.6 None - - - E06 6 1 14.4 E08 9 1 21.7 E15 15 2 36.1 E20 20 2 48.1 None - - - E06 6 1 7.2 E08 9 1 10.8 E15 15 2 18 E20 20 2 24.1 None - - - E08 9 1 8.7 E15 15 2 14.4 E20 20 2 19.2 None - - - E06 4.5 1 12.5 E08 6.8 1 18.9 E15 11.3 2 31.4 E20 15 2 41.6 E23 18 2 50 None - - - E06 6 1 14.4 E08 9 1 21.7 E15 15 2 36.1 E20 20 2 48.1 E23 24 2 57.7 None - - - E06 6 1 7.2 E08 9 1 10.8 E15 15 2 18 E20 20 2 24.1 E23 24 2 28.9 None - - - E08 9 1 8.7 E15 15 2 14.4 E20 20 2 19.2 E23 24 2 23.1 1. Minimum Circuit Ampacity. 2. Dual Element, Time Delay Type. 3. HACR type per NEC. MCA1 (Amps) 18.6 18.6 22.1 30.1 45.8 18.6 18.6 24.5 33.6 51.6 11.2 11.2 12.3 16.8 25.8 7.5 13.4 20.5 24.6 24.6 30.1 45.8 58.5 24.6 24.6 33.6 51.6 66.6 11.7 12.3 16.8 25.8 33.4 8.8 13.4 20.5 26.5 30.9 30.9 32.1 47.8 60.5 71 30.9 30.9 35.6 53.6 68.6 80.6 14.8 14.8 17.8 26.8 34.4 40.4 10.1 13.9 21 27 31.9 MCA1 w/Pwr Exh (Amps) 24.1 24.1 29 37 52.6 24.1 24.1 31.4 40.5 58.5 13.4 13.4 15 19.5 28.5 9.3 15.6 22.8 30.1 30.1 37 52.6 65.4 30.1 31.4 40.5 58.5 73.5 13.9 15 19.5 28.5 36.1 10.6 15.6 22.8 28.8 36.4 36.4 39 54.6 67.4 77.9 36.4 36.4 42.5 60.5 75.5 87.5 17 17 20.5 29.5 37.1 43.1 11.9 16.1 23.3 29.3 34.1 Max Fuse2/ Max Fuse2/ Breaker3 Breaker3 Size Size w/ Pwr Exh (Amps) (Amps) 25 30 25 30 25 30 35 40 50 60 25 30 25 30 25 35 35 45 60 60 15 15 15 15 15 15 20 20 30 30 15 15 15 20 25 25 35 40 35 40 35 40 50 60 60 70 35 40 35 40 35 45 60 60 70 80 15 20 15 20 20 20 30 30 35 40 15 15 15 20 25 25 30 30 40 50 40 50 45 50 50 60 70 70 80 80 40 50 40 50 45 50 60 70 70 80 90 90 20 20 20 20 20 25 30 30 35 40 45 45 15 15 15 20 25 25 30 30 35 35 Johnson Controls Ducted Systems 153","5167795-YTG-O-0120 ZJ078-150 Hi Static Motor - Without Powered Convenience Outlet Compressors Size (Tons) Volt (each) RLA LRA MCC OD Fan Motors (each) FLA Supply Blower Motor FLA Pwr Exh Motor FLA Pwr Conv Outlet FLA Electric Heat Option Model kW Stages Amps 208 11.2 84 18 2.1 6.8 5.5 230 11.2 84 18 2.1 078 (6.5) 460 5.6 44 9 1.26 6.8 5.5 3.4 2.2 575 3.8 34 6 0.66 2.4 1.8 208 13.6 83.1 21 3.03 9.6 5.5 230 13.6 83.1 21 3.03 090 (7.5) 460 6.1 41 10 1.6 9.6 5.5 4.7 2.2 575 4.2 33 7 1.35 3.6 1.8 208 14.5 98 23 3.03 9.6 5.5 230 14.5 98 23 3.03 102 (8.5) 460 6.3 55 10 1.6 9.6 5.5 4.7 2.2 575 6 41 9 1.35 3.6 1.8 None - - - E09 6.8 1 18.9 E18 13.5 2 37.5 E24 18 2 50 E36 25.5 2 70.8 None - - - E09 9 1 21.7 E18 18 2 43.3 E24 24 2 57.7 E36 34 2 81.8 None - - - E09 9 1 10.8 E18 18 2 21.7 E24 24 2 28.9 E36 34 2 40.9 None - - - E09 9 1 8.7 E18 18 2 17.3 E24 24 2 23.1 E36 34 2 32.7 None - - - E09 6.8 1 18.9 E18 13.5 2 37.5 E24 18 2 50 E36 25.5 2 70.8 None - - - E09 9 1 21.7 E18 18 2 43.3 E24 24 2 57.7 E36 34 2 81.8 None - - - E09 9 1 10.8 E18 18 2 21.7 E24 24 2 28.9 E36 34 2 40.9 None - - - E09 9 1 8.7 E18 18 2 17.3 E24 24 2 23.1 E36 34 2 32.7 None - - - E09 6.8 1 18.9 E18 13.5 2 37.5 E24 18 2 50 E36 25.5 2 70.8 None - - - E09 9 1 21.7 E18 18 2 43.3 E24 24 2 57.7 E36 34 2 81.8 None - - - E09 9 1 10.8 E18 18 2 21.7 E24 24 2 28.9 E36 34 2 40.9 None - - - E09 9 1 8.7 E18 18 2 17.3 E24 24 2 23.1 E36 34 2 32.7 MCA1 (Amps) 36.2 36.2 55.4 71 97 36.2 36.2 62.6 80.6 110.8 18.5 18.5 31.4 40.4 55.4 12.3 13.9 24.6 31.9 43.9 46.3 46.3 58.9 74.5 100.5 46.3 46.3 66.1 84.1 114.3 21.6 21.6 33 42 57 15.8 15.8 26.1 33.4 45.4 48.3 48.3 58.9 74.5 100.5 48.3 48.3 66.1 84.1 114.3 22.1 22.1 33 42 57 19.8 19.8 26.1 33.4 45.4 MCA1 w/Pwr Exh (Amps) 41.7 41.7 62.3 77.9 103.9 41.7 42.5 69.5 87.5 117.6 20.7 20.7 34.1 43.1 58.1 14.1 16.1 26.9 34.1 46.1 51.8 51.8 65.8 81.4 107.4 51.8 51.8 73 91 121.1 23.8 23.8 35.8 44.8 59.8 17.6 17.6 28.4 35.6 47.6 53.8 53.8 65.8 81.4 107.4 53.8 53.8 73 91 121.1 24.3 24.3 35.8 44.8 59.8 21.6 21.6 28.4 35.6 47.6 Max Fuse2/ Breaker3 Size (Amps) 45 45 60 80 100 45 45 70 90 125 20 20 35 45 60 15 15 25 35 45 50 50 60 80 110 50 50 70 90 125 25 25 35 45 60 20 20 30 35 50 60 60 60 80 110 60 60 70 90 125 25 25 35 45 60 25 25 30 35 50 Max Fuse2/ Breaker3 Size w/ Pwr Exh (Amps) 50 50 70 80 110 50 50 70 90 125 25 25 35 45 60 15 20 30 35 50 60 60 70 90 110 60 60 80 100 125 25 25 40 45 60 20 20 30 40 50 60 60 70 90 110 60 60 80 100 125 30 30 40 45 60 25 25 30 40 50 154 Johnson Controls Ducted Systems","ZJ078-150 Hi Static Motor - Without Powered Convenience Outlet (Continued) Compressors Size (Tons) Volt (each) RLA LRA MCC OD Fan Motors (each) FLA Supply Blower Motor FLA Pwr Exh Motor FLA Pwr Conv Outlet FLA Electric Heat Option Model kW Stages Amps 208 16.0 110.0 24.9 3.0 230 16.0 110.0 24.9 3.0 120 (10) 460 7.8 52.0 12.1 1.6 575 5.7 38.9 8.9 1.4 208 23.1 160.0 36.0 2.1 230 23.1 160.0 36.0 2.1 150 (12.5) 460 12.2 87.0 19.0 1.3 575 8.7 62.0 13.5 0.7 None - - - E18 13.5 2 37.5 9.6 5.5 0.0 E24 18.0 2 50.0 E36 25.5 2 70.8 E54 40.6 2 112.7 None - - - E18 18.0 2 43.3 9.6 5.5 0.0 E24 24.0 2 57.7 E36 34.0 2 81.8 E54 54.0 2 129.9 None - - - E18 18.0 2 21.7 4.7 2.2 0.0 E24 24.0 2 28.9 E36 34.0 2 40.9 E54 54.0 2 65.0 None - - - E18 18.0 2 17.3 3.6 1.8 0.0 E24 24.0 2 23.1 E36 34.0 2 32.7 E54 54.0 2 52.0 None - - - E18 13.5 2 37.5 14.0 5.5 0.0 E24 18.0 2 50.0 E36 25.5 2 70.8 E54 40.6 2 112.7 None - - - E18 18.0 2 43.3 14.0 5.5 0.0 E24 24.0 2 57.7 E36 34.0 2 81.8 E54 54.0 2 129.9 None - - - E18 18.0 2 21.7 6.6 2.2 0.0 E24 24.0 2 28.9 E36 34.0 2 40.9 E54 54.0 2 65.0 None - - - E18 18.0 2 17.3 5.2 1.8 0.0 E24 24.0 2 23.1 E36 34.0 2 32.7 E54 54.0 2 52.0 1. Minimum Circuit Ampacity. 2. Dual Element, Time Delay Type. 3. HACR type per NEC. MCA1 (Amps) 51.7 58.8 74.5 100.5 152.9 51.7 66.1 84.2 114.2 141.9 25.5 32.9 42.0 57.0 70.8 19.1 26.2 33.4 45.4 56.5 74.4 74.4 80.0 106.0 158.4 74.4 74.4 89.7 119.7 147.4 39.1 39.1 44.3 59.4 73.2 27.4 28.2 35.4 47.4 58.5 5167795-YTG-O-0120 MCA1 w/Pwr Exh (Amps) 57.2 65.7 81.3 107.4 159.7 57.2 73.0 91.0 121.1 148.8 27.7 35.7 44.7 59.7 73.6 20.9 28.4 35.6 47.6 58.7 79.9 79.9 86.8 112.9 165.2 79.9 79.9 96.5 126.6 154.3 41.3 41.3 47.1 62.1 76.0 29.2 30.4 37.6 49.6 60.7 Max Fuse2/ Breaker3 Size (Amps) 60 60 80 110 175 60 70 90 125 175 30 35 45 60 80 20 30 35 50 70 90 90 90 110 175 90 90 90 125 175 50 50 50 60 80 35 35 40 50 70 Max Fuse2/ Breaker3 Size w/ Pwr Exh (Amps) 70 70 90 110 175 70 80 100 125 175 35 40 45 60 80 25 30 40 50 70 100 100 100 125 175 100 100 100 150 175 50 50 50 70 90 35 35 40 50 70 Johnson Controls Ducted Systems 155","5167795-YTG-O-0120 ZJ037-061 Standard Indoor Blower - With Powered Convenience Outlet Compressors Size (Tons) Volt (each) RLA LRA MCC OD Fan Motors (each) FLA Supply Blower Motor FLA Pwr Exh Motor FLA Pwr Conv Outlet FLA Electric Heat Option Model kW Stages Amps None - - - E03 2.3 1 6.4 208 9 71 14 2.1 5.2 5.5 20 E06 4.5 1 12.5 E08 6.8 1 18.9 E15 11.3 2 31.4 None - - - E03 3 1 7.2 230 9 71 14 2.1 5.2 5.5 20 E06 6 1 14.4 037 E08 9 1 21.7 (3) E15 15 2 36.1 None - - - E03 3 1 3.6 460 5.8 38 9 1.26 2.6 2.2 20 E06 6 1 7.2 E08 9 1 10.8 E15 15 2 18 None - - - 575 3.8 36.5 6 0.66 2 1.8 20 E08 9 1 8.7 E15 15 2 14.4 None - - - E06 4.5 1 12.5 208 13.8 83.1 22 2.1 5.2 5.5 20 E08 6.8 1 18.9 E15 11.3 2 31.4 E20 15 2 41.6 None - - - E06 6 1 14.4 230 13.8 83.1 22 2.1 5.2 5.5 20 E08 9 1 21.7 049 E15 15 2 36.1 E20 20 2 48.1 (4) None - - - E06 6 1 7.2 460 6.2 41 10 1.26 2.6 2.2 20 E08 9 1 10.8 E15 15 2 18 E20 20 2 24.1 None - - - 575 4.9 33 8 0.66 2 1.8 20 E08 9 E15 15 1 8.7 2 14.4 E20 20 2 19.2 None - - - E06 4.5 1 12.5 208 15.9 110 25 2.1 5.2 5.5 20 E08 6.8 1 18.9 E15 11.3 2 31.4 E20 15 2 41.6 E23 18 2 50 None - - - E06 6 1 14.4 230 15.9 110 25 2.1 5.2 5.5 20 E08 9 E15 15 1 21.7 2 36.1 061 E20 20 2 48.1 E23 24 2 57.7 (5) None - - - E06 6 1 7.2 460 7.1 52 11 1.26 2.6 2.2 20 E08 9 E15 15 1 10.8 2 18 E20 20 2 24.1 E23 24 2 28.9 None - - - E08 9 1 8.7 575 5.1 39.5 8 0.66 2 1.8 20 E15 15 2 14.4 E20 20 2 19.2 E23 24 2 23.1 1. Minimum Circuit Ampacity. 2. Dual Element, Time Delay Type. 3. HACR type per NEC. MCA1 (Amps) 28.8 28.8 34.6 42.6 58.3 28.8 28.8 37 46.1 64.1 16.2 16.2 18.5 23 32 11.5 18.4 25.5 34.6 34.6 42.6 58.3 71 34.6 37 46.1 64.1 79.1 16.7 18.5 23 32 39.6 12.8 18.4 25.5 31.5 39.3 39.3 42.6 58.3 71 81.5 39.3 39.3 46.1 64.1 79.1 91.1 19 19 23 32 39.6 45.6 13.7 18.4 25.5 31.5 36.4 MCA1 w/Pwr Exh (Amps) 34.3 34.3 41.5 49.5 65.1 34.3 34.9 43.9 53 71 18.4 18.4 21.3 25.8 34.8 13.3 20.6 27.8 40.1 41.5 49.5 65.1 77.9 40.1 43.9 53 71 86 18.9 21.3 25.8 34.8 42.4 14.6 20.6 27.8 33.8 44.8 44.8 49.5 65.1 77.9 88.4 44.8 44.8 53 71 86 98 21.2 21.3 25.8 34.8 42.4 48.4 15.5 20.6 27.8 33.8 38.6 Max Fuse2/ Max Fuse2/ Breaker3 Breaker3 Size Size w/ Pwr Exh (Amps) (Amps) 35 40 35 40 40 45 45 50 60 70 35 40 35 40 40 45 50 60 70 80 20 20 20 20 20 25 25 30 35 35 15 15 20 25 30 30 45 50 45 50 45 50 60 70 80 80 45 50 45 50 50 60 70 80 80 90 20 25 20 25 25 30 35 35 40 45 15 15 20 25 30 30 35 35 50 60 50 60 50 60 60 70 80 80 90 90 50 60 50 60 50 60 70 80 80 90 100 100 25 25 25 25 25 30 35 35 40 45 50 50 15 20 20 25 30 30 35 35 40 40 156 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZJ078-150 Standard Motor - With Powered Convenience Outlet Compressors Size (Tons) Volt (each) RLA LRA MCC OD Fan Motors (each) FLA Supply Blower Motor FLA Pwr Exh Motor FLA Pwr Conv Outlet FLA Electric Heat Option Model kW Stages Amps 208 11.2 84 18 2.1 230 11.2 84 18 2.1 078 (6.5) 460 5.6 44 9 1.26 575 3.8 34 6 0.66 208 13.6 83.1 21 3.03 230 13.6 83.1 21 3.03 090 (7.5) 460- 6.1 41 10 1.6 575 4.2 33 7 1.35 208 14.5 98 23 3.03 230 14.5 98 23 3.03 102 (8.5) 460 6.3 55 10 1.6 575 6 41 9 1.35 None - - - E09 6.8 1 18.9 5.2 5.5 20 E18 13.5 2 37.5 E24 18 2 50 E36 25.5 2 70.8 None - - - E09 9 1 21.7 5.2 5.5 20 E18 18 2 43.3 E24 24 2 57.7 E36 34 2 81.8 None - - - E09 9 1 10.8 2.6 2.2 20 E18 18 2 21.7 E24 24 2 28.9 E36 34 2 40.9 None - - - E09 9 1 8.7 2 1.8 20 E18 18 2 17.3 E24 24 2 23.1 E36 34 2 32.7 None - - - E09 6.8 1 18.9 5.2 5.5 20 E18 13.5 2 37.5 E24 18 2 50 E36 25.5 2 70.8 None - - - E09 9 1 21.7 5.2 5.5 20 E18 18 2 43.3 E24 24 2 57.7 E36 34 2 81.8 None - - - E09 9 1 10.8 2.6 2.2 20 E18 18 2 21.7 E24 24 2 28.9 E36 34 2 40.9 None - - - E09 9 1 8.7 2 1.8 20 E18 18 2 17.3 E24 24 2 23.1 E36 34 2 32.7 None - - - E09 6.8 1 18.9 6.8 5.5 20 E18 13.5 2 37.5 E24 18 2 50 E36 25.5 2 70.8 None - - - E09 9 1 21.7 6.8 5.5 20 E18 18 2 43.3 E24 24 2 57.7 E36 34 2 81.8 None - - - E09 9 1 10.8 3.4 2.2 20 E18 18 2 21.7 E24 24 2 28.9 E36 34 2 40.9 None - - - E09 9 1 8.7 2.4 1.8 20 E18 18 2 17.3 E24 24 2 23.1 E36 34 2 32.7 MCA1 (Amps) 44.6 44.6 65.9 81.5 107.5 44.6 46.1 73.1 91.1 121.3 22.7 23 36.6 45.6 60.6 15.9 18.4 29.1 36.4 48.4 51.9 51.9 65.9 81.5 107.5 51.9 51.9 73.1 91.1 121.3 24.5 24.5 36.6 45.6 60.6 18.2 18.4 29.1 36.4 48.4 55.5 55.5 67.9 83.5 109.5 55.5 55.5 75.1 93.1 123.3 25.8 25.8 37.6 46.6 61.6 22.6 22.6 29.6 36.9 48.9 MCA1 w/Pwr Exh (Amps) 50.1 50.1 72.8 88.4 114.4 50.1 53 80 98 128.1 24.9 25.8 39.4 48.4 63.4 17.7 20.6 31.4 38.6 50.6 57.4 57.4 72.8 88.4 114.4 57.4 57.4 80 98 128.1 26.7 26.7 39.4 48.4 63.4 20 20.6 31.4 38.6 50.6 61 61 74.8 90.4 116.4 61 61 82 100 130.1 28 28 40.4 49.4 64.4 24.4 24.4 31.9 39.1 51.1 Max Fuse2/ Breaker3 Size (Amps) 50 50 70 90 110 50 50 80 100 125 25 25 40 50 70 20 20 30 40 50 60 60 70 90 110 60 60 80 100 125 30 30 40 50 70 20 20 30 40 50 70 70 70 90 110 70 70 80 100 125 30 30 40 50 70 25 25 30 40 50 Max Fuse2/ Breaker3 Size w/ Pwr Exh (Amps) 60 60 80 90 125 60 60 80 100 150 30 30 40 50 70 20 25 35 40 60 70 70 80 90 125 70 70 80 100 150 30 30 40 50 70 20 25 35 40 60 70 70 80 100 125 70 70 90 100 150 30 30 45 50 70 30 30 35 40 60 Johnson Controls Ducted Systems 157","5167795-YTG-O-0120 ZJ078-150 Standard Motor - With Powered Convenience Outlet (Continued) Compressors Size (Tons) Volt (each) RLA LRA MCC OD Fan Motors (each) FLA Supply Blower Motor FLA Pwr Exh Motor FLA Pwr Conv Outlet FLA Electric Heat Option Model kW Stages Amps 208 16.0 110.0 24.9 3.0 230 16.0 110.0 24.9 3.0 120 (10) 460 7.8 52.0 12.1 1.6 575 5.7 38.9 8.9 1.4 208 23.1 160.0 36.0 2.1 230 23.1 160.0 36.0 2.1 150 (12.5) 460 12.2 87.0 19.0 1.3 575 8.7 62.0 13.5 0.7 None - - - E18 13.5 2 37.5 6.8 5.5 10.0 E24 18.0 2 50.0 E36 25.5 2 70.8 E54 40.6 2 112.7 None - - - E18 18.0 2 43.3 6.8 5.5 10.0 E24 24.0 2 57.7 E36 34.0 2 81.8 E54 54.0 2 129.9 None - - - E18 18.0 2 21.7 3.4 2.2 5.0 E24 24.0 2 28.9 E36 34.0 2 40.9 E54 54.0 2 65.0 None - - - E18 18.0 2 17.3 2.4 1.8 4.0 E24 24.0 2 23.1 E36 34.0 2 32.7 E54 54.0 2 52.0 None - - - E18 13.5 2 37.5 9.6 5.5 10.0 E24 18.0 2 50.0 E36 25.5 2 70.8 E54 40.6 2 112.7 None - - - E18 18.0 2 43.3 9.6 5.5 10.0 E24 24.0 2 57.7 E36 34.0 2 81.8 E54 54.0 2 129.9 None - - - E18 18.0 2 21.7 4.7 2.2 5.0 E24 24.0 2 28.9 E36 34.0 2 40.9 E54 54.0 2 65.0 None - - - E18 18.0 2 17.3 3.6 1.8 4.0 E24 24.0 2 23.1 E36 34.0 2 32.7 E54 54.0 2 52.0 1. Minimum Circuit Ampacity. 2. Dual Element, Time Delay Type. 3. HACR type per NEC. MCA1 (Amps) 58.9 67.8 83.5 109.5 161.9 58.9 75.1 93.2 123.2 150.9 29.2 37.6 46.6 61.6 75.5 21.9 29.7 36.9 48.9 60.0 80.0 80.0 87.0 113.0 165.4 80.0 80.0 96.7 126.7 154.4 42.2 42.2 48.2 63.2 77.1 29.8 31.2 38.4 50.4 61.5 MCA1 w/Pwr Exh (Amps) 64.4 74.7 90.3 116.4 168.7 64.4 82.0 100.0 130.1 157.8 31.4 40.3 49.3 64.4 78.2 23.7 31.9 39.1 51.1 62.2 85.5 85.5 93.8 119.9 172.2 85.5 85.5 103.5 133.6 161.3 44.4 44.4 51.0 66.0 79.8 31.6 33.4 40.6 52.6 63.7 Max Fuse2/ Breaker3 Size (Amps) 70 70 90 110 175 70 80 100 125 175 35 40 50 70 80 25 30 40 50 70 100 100 100 125 175 100 100 100 150 175 50 50 50 70 90 35 35 40 60 70 Max Fuse2/ Breaker3 Size w/ Pwr Exh (Amps) 80 80 100 125 175 80 90 100 150 175 35 45 50 70 90 25 35 40 60 70 100 100 100 125 175 100 100 110 150 175 50 50 60 70 90 40 40 45 60 70 158 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZJ037-061 Hi Static Blower - With Powered Convenience Outlet Compressors Size (Tons) Volt (each) RLA LRA MCC OD Fan Motors (each) FLA Supply Blower Motor FLA Pwr Exh Motor FLA Pwr Conv Outlet FLA Model Electric Heat Option kW Stages Amps None - - - E03 2.3 1 6.4 208 9 71 14 2.1 5.2 5.5 20 E06 4.5 1 12.5 E08 6.8 1 18.9 E15 11.3 2 31.4 None - - - E03 3 1 7.2 230 9 71 14 2.1 5.2 5.5 20 E06 6 1 14.4 037 E08 9 1 21.7 (3) E15 15 2 36.1 None - - - E03 3 1 3.6 460 5.8 38 9 1.26 2.6 2.2 20 E06 6 1 7.2 E08 9 1 10.8 E15 15 2 18 None - - - 575 3.8 36.5 6 0.66 2 1.8 20 E08 9 1 8.7 E15 15 2 14.4 None - - - E06 4.5 1 12.5 208 13.8 83.1 22 2.1 5.2 5.5 20 E08 6.8 1 18.9 E15 11.3 2 31.4 E20 15 2 41.6 None - - - E06 6 1 14.4 230 13.8 83.1 22 2.1 5.2 5.5 20 E08 9 1 21.7 049 E15 15 2 36.1 E20 20 2 48.1 (4) None - - - E06 6 1 7.2 460 6.2 41 10 1.26 2.6 2.2 20 E08 9 1 10.8 E15 15 2 18 E20 20 2 24.1 None - - - 575 4.9 33 8 0.66 2 1.8 20 E08 9 E15 15 1 8.7 2 14.4 E20 20 2 19.2 None - - - E06 4.5 1 12.5 208 15.9 110 25 2.1 6.8 5.5 20 E08 6.8 1 18.9 E15 11.3 2 31.4 E20 15 2 41.6 E23 18 2 50 None - - - E06 6 1 14.4 230 15.9 110 25 2.1 6.8 5.5 20 E08 9 E15 15 1 21.7 2 36.1 061 E20 20 2 48.1 E23 24 2 57.7 (5) None - - - E06 6 1 7.2 460 7.1 52 11 1.26 3.4 2.2 20 E08 9 E15 15 1 10.8 2 18 E20 20 2 24.1 E23 24 2 28.9 None - - - E08 9 1 8.7 575 5.1 39.5 8 0.66 2.4 1.8 20 E15 15 2 14.4 E20 20 2 19.2 E23 24 2 23.1 1. Minimum Circuit Ampacity. 2. Dual Element, Time Delay Type. 3. HACR type per NEC. MCA1 (Amps) 28.8 28.8 34.6 42.6 58.3 28.8 28.8 37 46.1 64.1 16.2 16.2 18.5 23 32 11.5 18.4 25.5 34.6 34.6 42.6 58.3 71 34.6 37 46.1 64.1 79.1 16.7 18.5 23 32 39.6 12.8 18.4 25.5 31.5 40.9 40.9 44.6 60.3 73 83.5 40.9 40.9 48.1 66.1 81.1 93.1 19.8 19.8 24 33 40.6 46.6 14.1 18.9 26 32 36.9 MCA1 w/Pwr Exh (Amps) 34.3 34.3 41.5 49.5 65.1 34.3 34.9 43.9 53 71 18.4 18.4 21.3 25.8 34.8 13.3 20.6 27.8 40.1 41.5 49.5 65.1 77.9 40.1 43.9 53 71 86 18.9 21.3 25.8 34.8 42.4 14.6 20.6 27.8 33.8 46.4 46.4 51.5 67.1 79.9 90.4 46.4 46.4 55 73 88 100 22 22.3 26.8 35.8 43.4 49.4 15.9 21.1 28.3 34.3 39.1 Max Fuse2/ Max Fuse2/ Breaker3 Breaker3 Size Size w/ Pwr Exh (Amps) (Amps) 35 40 35 40 40 45 45 50 60 70 35 40 35 40 40 45 50 60 70 80 20 20 20 20 20 25 25 30 35 35 15 15 20 25 30 30 45 50 45 50 45 50 60 70 80 80 45 50 45 50 50 60 70 80 80 90 20 25 20 25 25 30 35 35 40 45 15 15 20 25 30 30 35 35 50 60 50 60 50 60 70 70 80 80 90 100 50 60 50 60 50 60 70 80 90 90 100 100 25 25 25 25 25 30 35 40 45 45 50 50 15 20 20 25 30 30 35 35 40 40 Johnson Controls Ducted Systems 159","5167795-YTG-O-0120 ZJ078-150 Hi Static Motor - With Powered Convenience Outlet Compressors Size (Tons) Volt (each) RLA LRA MCC OD Fan Motors (each) FLA Supply Blower Motor FLA Pwr Exh Motor FLA Pwr Conv Outlet FLA Electric Heat Option Model kW Stages Amps 208 11.2 84 18 2.1 230 11.2 84 18 2.1 078 (6.5) 460 5.6 44 9 1.26 575 3.8 34 6 0.66 208 13.6 83.1 21 3.03 230 13.6 83.1 21 3.03 090 (7.5) 460 6.1 41 10 1.6 575 4.2 33 7 1.35 208 14.5 98 23 3.03 230 14.5 98 23 3.03 102 (8.5) 460 6.3 55 10 1.6 575 6 41 9 1.35 None - - - E09 6.8 1 18.9 6.8 5.5 20 E18 13.5 2 37.5 E24 18 2 50 E36 25.5 2 70.8 None - - - E09 9 1 21.7 6.8 5.5 20 E18 18 2 43.3 E24 24 2 57.7 E36 34 2 81.8 None - - - E09 9 1 10.8 3.4 2.2 20 E18 18 2 21.7 E24 24 2 28.9 E36 34 2 40.9 None - - - E09 9 1 8.7 2.4 1.8 20 E18 18 2 17.3 E24 24 2 23.1 E36 34 2 32.7 None - - - E09 6.8 1 18.9 9.6 5.5 20 E18 13.5 2 37.5 E24 18 2 50 E36 25.5 2 70.8 None - - - E09 9 1 21.7 9.6 5.5 20 E18 18 2 43.3 E24 24 2 57.7 E36 34 2 81.8 None - - - E09 9 1 10.8 4.7 2.2 20 E18 18 2 21.7 E24 24 2 28.9 E36 34 2 40.9 None - - - E09 9 1 8.7 3.6 1.8 20 E18 18 2 17.3 E24 24 2 23.1 E36 34 2 32.7 None - - - E09 6.8 1 18.9 9.6 5.5 20 E18 13.5 2 37.5 E24 18 2 50 E36 25.5 2 70.8 None - - - E09 9 1 21.7 9.6 5.5 20 E18 18 2 43.3 E24 24 2 57.7 E36 34 2 81.8 None - - - E09 9 1 10.8 4.7 2.2 20 E18 18 2 21.7 E24 24 2 28.9 E36 34 2 40.9 None - - - E09 9 1 8.7 3.6 1.8 20 E18 18 2 17.3 E24 24 2 23.1 E36 34 2 32.7 MCA1 (Amps) 46.2 46.2 67.9 83.5 109.5 46.2 48.1 75.1 93.1 123.3 23.5 24 37.6 46.6 61.6 16.3 18.9 29.6 36.9 48.9 56.3 56.3 71.4 87 113 56.3 56.3 78.6 96.6 126.8 26.6 26.6 39.3 48.3 63.3 19.8 20.4 31.1 38.4 50.4 58.3 58.3 71.4 87 113 58.3 58.3 78.6 96.6 126.8 27.1 27.1 39.3 48.3 63.3 23.8 23.8 31.1 38.4 50.4 MCA1 w/Pwr Exh (Amps) 51.7 51.7 74.8 90.4 116.4 51.7 55 82 100 130.1 25.7 26.8 40.4 49.4 64.4 18.1 21.1 31.9 39.1 51.1 61.8 61.8 78.3 93.9 119.9 61.8 61.8 85.5 103.5 133.6 28.8 28.8 42 51 66 21.6 22.6 33.4 40.6 52.6 63.8 63.8 78.3 93.9 119.9 63.8 63.8 85.5 103.5 133.6 29.3 29.3 42 51 66 25.6 25.6 33.4 40.6 52.6 Max Fuse2/ Breaker3 Size (Amps) 50 50 70 90 110 50 50 80 100 125 25 25 40 50 70 20 20 30 40 50 60 60 80 90 125 60 60 80 100 150 30 30 40 50 70 20 25 35 40 60 70 70 80 90 125 70 70 80 100 150 30 30 40 50 70 25 25 35 40 60 Max Fuse2/ Breaker3 Size w/ Pwr Exh (Amps) 60 60 80 100 125 60 60 90 100 150 30 30 45 50 70 20 25 35 40 60 70 70 80 100 125 70 70 90 110 150 30 30 45 60 70 25 25 35 45 60 70 70 80 100 125 70 70 90 110 150 35 35 45 60 70 30 30 35 45 60 160 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZJ078-150 Hi Static Motor - With Powered Convenience Outlet (Continued) Compressors Size (Tons) Volt (each) RLA LRA MCC OD Fan Motors (each) FLA Supply Blower Motor FLA Pwr Exh Motor FLA Pwr Conv Outlet FLA Electric Heat Option Model kW Stages Amps 208 16.0 110.0 24.9 3.0 230 16.0 110.0 24.9 3.0 120 (10) 460 7.8 52.0 12.1 1.6 575 5.7 38.9 8.9 1.4 208 23.1 160.0 36.0 2.1 230 23.1 160.0 36.0 2.1 150 (12.5) 460 12.2 87.0 19.0 1.3 575 8.7 62.0 13.5 0.7 None - - - E18 13.5 2 37.5 9.6 5.5 10.0 E24 18.0 2 50.0 E36 25.5 2 70.8 E54 40.6 2 112.7 None - - - E18 18.0 2 43.3 9.6 5.5 10.0 E24 24.0 2 57.7 E36 34.0 2 81.8 E54 54.0 2 129.9 None - - - E18 18.0 2 21.7 4.7 2.2 5.0 E24 24.0 2 28.9 E36 34.0 2 40.9 E54 54.0 2 65.0 None - - - E18 18.0 2 17.3 3.6 1.8 4.0 E24 24.0 2 23.1 E36 34.0 2 32.7 E54 54.0 2 52.0 None - - - E18 13.5 2 37.5 14.0 5.5 10.0 E24 18.0 2 50.0 E36 25.5 2 70.8 E54 40.6 2 112.7 None - - - E18 18.0 2 43.3 14.0 5.5 10.0 E24 24.0 2 57.7 E36 34.0 2 81.8 E54 54.0 2 129.9 None - - - E18 18.0 2 21.7 6.6 2.2 5.0 E24 24.0 2 28.9 E36 34.0 2 40.9 E54 54.0 2 65.0 None - - - E18 18.0 2 17.3 5.2 1.8 4.0 E24 24.0 2 23.1 E36 34.0 2 32.7 E54 54.0 2 52.0 1. Minimum Circuit Ampacity. 2. Dual Element, Time Delay Type. 3. HACR type per NEC. MCA1 (Amps) 61.7 71.3 87.0 113.0 165.4 61.7 78.6 96.7 126.7 154.4 30.5 39.2 48.2 63.2 77.1 23.1 31.2 38.4 50.4 61.5 84.4 84.4 92.5 118.5 170.9 84.4 84.4 102.2 132.2 159.9 44.1 44.1 50.6 65.6 79.5 31.4 33.2 40.4 52.4 63.5 MCA1 w/Pwr Exh (Amps) 67.2 78.2 93.8 119.9 172.2 67.2 85.5 103.5 133.6 161.3 32.7 41.9 51.0 66.0 79.8 24.9 33.4 40.6 52.6 63.7 89.9 89.9 99.3 125.4 177.7 89.9 91.0 109.0 139.1 166.8 46.3 46.3 53.3 68.4 82.2 33.2 35.4 42.6 54.6 65.7 Max Fuse2/ Breaker3 Size (Amps) 70 80 90 125 175 70 80 100 150 175 35 40 50 70 90 25 35 40 60 70 100 100 100 125 175 100 100 110 150 175 50 50 60 70 90 40 40 45 60 70 Max Fuse2/ Breaker3 Size w/ Pwr Exh (Amps) 80 80 100 125 175 80 90 110 150 175 40 45 60 70 90 30 35 45 60 70 110 110 110 150 200 110 110 110 150 175 50 50 60 70 90 40 40 45 60 70 Johnson Controls Ducted Systems 161","5167795-YTG-O-0120 ZR037-061 Standard Indoor Blower - Without Powered Convenience Outlet Compressors Size (Tons) Volt (each) RLA LRA MCC OD Fan Motors (each) FLA Supply Blower Motor FLA Pwr Exh Motor FLA Pwr Conv Outlet FLA Electric Heat Option Model kW Stages Amps 208 9 71 14 2.1 5.2 5.5 230 9 71 14 2.1 037 (3) 460 5.8 38 9 1.26 5.2 5.5 2.6 2.2 575 3.8 36.5 6 0.66 2 1.8 208 13.8 83.1 22 2.1 5.2 5.5 230 13.8 83.1 22 2.1 049 (4) 460 6.2 41 10 1.26 5.2 5.5 2.6 2.2 575 4.9 33 8 0.66 2 1.8 208 15.9 110 25 2.1 5.2 5.5 230 15.9 110 25 2.1 061 (5) 460 7.1 52 11 1.26 5.2 5.5 2.6 2.2 575 5.1 39.5 8 0.66 2 1.8 None - - - E03 2.3 1 6.4 E06 4.5 1 12.5 E08 6.8 1 18.9 E15 11.3 2 31.4 None - - - E03 3 1 7.2 E06 6 1 14.4 E08 9 1 21.7 E15 15 2 36.1 None - - - E03 3 1 3.6 E06 6 1 7.2 E08 9 1 10.8 E15 15 2 18 None - - - E08 9 1 8.7 E15 15 2 14.4 None - - - E06 4.5 1 12.5 E08 6.8 1 18.9 E15 11.3 2 31.4 E20 15 2 41.6 None - - - E06 6 1 14.4 E08 9 1 21.7 E15 15 2 36.1 E20 20 2 48.1 None - - - E06 6 1 7.2 E08 9 1 10.8 E15 15 2 18 E20 20 2 24.1 None - - - E08 9 1 8.7 E15 15 2 14.4 E20 20 2 19.2 None - - - E06 4.5 1 12.5 E08 6.8 1 18.9 E15 11.3 2 31.4 E20 15 2 41.6 E23 18 2 50 None - - - E06 6 1 14.4 E08 9 1 21.7 E15 15 2 36.1 E20 20 2 48.1 E23 24 2 57.7 None - - - E06 6 1 7.2 E08 9 1 10.8 E15 15 2 18 E20 20 2 24.1 E23 24 2 28.9 None - - - E08 9 1 8.7 E15 15 2 14.4 E20 20 2 19.2 E23 24 2 23.1 1. Minimum Circuit Ampacity. 2. Dual Element, Time Delay Type. 3. HACR type per NEC. MCA1 (Amps) 18.6 18.6 22.1 30.1 45.8 18.6 18.6 24.5 33.6 51.6 11.2 11.2 12.3 16.8 25.8 7.5 13.4 20.5 26.7 26.7 30.1 45.8 58.5 26.7 26.7 33.6 51.6 66.6 12.9 12.9 16.8 25.8 33.4 9.4 13.4 20.5 26.5 29.3 29.3 30.1 45.8 58.5 69 29.3 29.3 33.6 51.6 66.6 78.6 14 14 16.8 25.8 33.4 39.4 9.7 13.4 20.5 26.5 31.4 MCA1 w/Pwr Exh (Amps) 24.1 24.1 29 37 52.6 24.1 24.1 31.4 40.5 58.5 13.4 13.4 15 19.5 28.5 9.3 15.6 22.8 32.2 32.2 37 52.6 65.4 32.2 32.2 40.5 58.5 73.5 15.1 15.1 19.5 28.5 36.1 11.2 15.6 22.8 28.8 34.8 34.8 37 52.6 65.4 75.9 34.8 34.8 40.5 58.5 73.5 85.5 16.2 16.2 19.5 28.5 36.1 42.1 11.5 15.6 22.8 28.8 33.6 Max Fuse2/ Max Fuse2/ Breaker3 Breaker3 Size Size w/ Pwr Exh (Amps) (Amps) 25 30 25 30 25 30 35 40 50 60 25 30 25 30 25 35 35 45 60 60 15 15 15 15 15 15 20 20 30 30 15 15 15 20 25 25 35 45 35 45 40 45 50 60 60 70 35 45 35 45 40 45 60 60 70 80 15 20 15 20 20 20 30 30 35 40 15 15 15 20 25 25 30 30 40 45 40 45 40 50 50 60 60 70 70 80 40 45 40 45 45 50 60 60 70 80 80 90 20 20 20 20 20 20 30 30 35 40 40 45 15 15 15 20 25 25 30 30 35 35 162 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZR078-150 Standard Motor - Without Powered Convenience Outlet Compressors Size (Tons) Volt (each) RLA LRA MCC 208 13.5 88 21 230 13.5 88 21 078 (6.5) 460 6 44 9 575 4.9 34 8 208 13.1 83.1 21 230 13.1 83.1 21 090 (7.5) 460 6.1 41 10 575 4.4 33 7 208 14.5 98 23 230 14.5 98 23 102 (8.5) 460 6.3 55 10 575 6 41 9 OD Fan Motors (each) FLA 2.1 2.1 1.26 0.66 2.1 2.1 1.26 0.66 2.1 2.1 1.26 0.66 Supply Blower Motor FLA 5.2 5.2 2.6 2 5.2 5.2 2.6 2 6.8 6.8 3.4 2.4 Pwr Exh Motor FLA 5.5 5.5 2.2 1.8 5.5 5.5 2.2 1.8 5.5 5.5 2.2 1.8 Pwr Conv Outlet FLA Electric Heat Option Model None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 kW Stages Amps - - - 6.8 1 18.9 13.5 2 37.5 18 2 50 25.5 2 70.8 - - - 9 1 21.7 18 2 43.3 24 2 57.7 34 2 81.8 - - - 9 1 10.8 18 2 21.7 24 2 28.9 34 2 40.9 - - - 9 1 8.7 18 2 17.3 24 2 23.1 34 2 32.7 - - - 6.8 1 18.9 13.5 2 37.5 18 2 50 25.5 2 70.8 - - - 9 1 21.7 18 2 43.3 24 2 57.7 34 2 81.8 - - - 9 1 10.8 18 2 21.7 24 2 28.9 34 2 40.9 - - - 9 1 8.7 18 2 17.3 24 2 23.1 34 2 32.7 - - - 6.8 1 18.9 13.5 2 37.5 18 2 50 25.5 2 70.8 - - - 9 1 21.7 18 2 43.3 24 2 57.7 34 2 81.8 - - - 9 1 10.8 18 2 21.7 24 2 28.9 34 2 40.9 - - - 9 1 8.7 18 2 17.3 24 2 23.1 34 2 32.7 MCA1 (Amps) 39.8 39.8 53.4 69 95 39.8 39.8 60.6 78.6 108.8 18.6 18.6 30.4 39.4 54.4 14.3 14.3 24.1 31.4 43.4 38.9 38.9 53.4 69 95 38.9 38.9 60.6 78.6 108.8 18.8 18.8 30.4 39.4 54.4 13.2 13.4 24.1 31.4 43.4 43.6 43.6 55.4 71 97 43.6 43.6 62.6 80.6 110.8 20.1 20.1 31.4 40.4 55.4 17.2 17.2 24.6 31.9 43.9 MCA1 w/Pwr Exh (Amps) 45.3 45.3 60.3 75.9 101.9 45.3 45.3 67.5 85.5 115.6 20.8 20.8 33.1 42.1 57.1 16.1 16.1 26.4 33.6 45.6 44.4 44.4 60.3 75.9 101.9 44.4 44.4 67.5 85.5 115.6 21 21 33.1 42.1 57.1 15 15.6 26.4 33.6 45.6 49.1 49.1 62.3 77.9 103.9 49.1 49.1 69.5 87.5 117.6 22.3 22.3 34.1 43.1 58.1 19 19 26.9 34.1 46.1 Max Fuse2/ Max Fuse2/ Breaker3 Breaker3 Size Size w/ Pwr Exh (Amps) (Amps) 50 50 50 50 60 70 70 80 100 110 50 50 50 50 70 70 80 90 110 125 20 25 20 25 35 35 40 45 60 60 15 20 15 20 25 30 35 35 45 50 50 50 50 50 60 70 70 80 100 110 50 50 50 50 70 70 80 90 110 125 20 25 20 25 35 35 40 45 60 60 15 15 15 20 25 30 35 35 45 50 50 60 50 60 60 70 80 80 100 110 50 60 50 60 70 70 90 90 125 125 25 25 25 25 35 35 45 45 60 60 20 25 20 25 25 30 35 35 45 50 Johnson Controls Ducted Systems 163","5167795-YTG-O-0120 ZR078-150 Standard Motor - Without Powered Convenience Outlet (Continued) Size (Tons) Compressors Volt (each) RLA LRA MCC OD Fan Motors (each) FLA 208 16 110 25 3.03 230 16 110 25 3.03 120 (10) 460 7.8 52 12 1.6 575 5.7 38.9 9 1.35 208 22.4 149 35 2.1 230 22.4 149 35 2.1 150 (12.5) 460 10.6 75 17 1.26 575 7.7 54 12 0.66 1. Minimum Circuit Ampacity. 2. Dual Element, Time Delay Type. 3. HACR type per NEC. Supply Blower Motor FLA 6.8 6.8 3.4 2.4 9.6 9.6 4.7 3.6 Pwr Exh Motor FLA 5.5 5.5 2.2 1.8 5.5 5.5 2.2 1.8 Pwr Conv Outlet FLA Electric Heat Option Model None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 kW Stages Amps - - - 13.5 2 37.5 18 2 50 25.5 2 70.8 40.6 2 112.7 - - - 18 2 43.3 24 2 57.7 34 2 81.8 54 2 129.9 - - - 18 2 21.7 24 2 28.9 34 2 40.9 54 2 65 - - - 18 2 17.3 24 2 23.1 34 2 32.7 54 2 52 - - - 13.5 2 37.5 18 2 50 25.5 2 70.8 40.6 2 112.7 - - - 18 2 43.3 24 2 57.7 34 2 81.8 54 2 129.9 - - - 18 2 21.7 24 2 28.9 34 2 40.9 54 2 65 - - - 18 2 17.3 24 2 23.1 34 2 32.7 54 2 52 MCA1 (Amps) 48.9 55.4 71 97 149.4 48.9 62.6 80.6 110.8 138.4 24.2 31.4 40.4 55.4 69.3 17.9 24.6 31.9 43.9 55 68.4 68.4 74.5 100.5 152.9 68.4 68.4 84.1 114.3 141.9 33.6 33.6 42 57 70.9 23.5 26.1 33.4 45.4 56.5 MCA1 w/Pwr Exh (Amps) 54.4 62.3 77.9 103.9 156.3 54.4 69.5 87.5 117.6 145.3 26.4 34.1 43.1 58.1 72 19.7 26.9 34.1 46.1 57.3 73.9 73.9 81.4 107.4 159.8 73.9 73.9 91 121.1 148.8 35.8 35.8 44.8 59.8 73.6 25.3 28.4 35.6 47.6 58.8 Max Fuse2/ Max Fuse2/ Breaker3 Breaker3 Size Size w/ Pwr Exh (Amps) (Amps) 60 70 60 70 80 80 100 110 150 175 60 70 70 70 90 90 125 125 150 175 30 30 35 35 45 45 60 60 80 80 20 25 25 30 35 35 45 50 60 60 90 90 90 90 90 90 110 110 175 175 90 90 90 90 90 100 125 125 175 175 40 45 40 45 45 45 60 60 80 80 30 30 30 30 35 40 50 50 70 70 164 Johnson Controls Ducted Systems","ZR037-061 Hi Static Indoor Blower - Without Powered Convenience Outlet Compressors Size (Tons) Volt (each) RLA LRA MCC OD Fan Motors (each) FLA Supply Blower Motor FLA Pwr Exh Motor FLA Pwr Conv Outlet FLA Electric Heat Option Model kW Stages Amps 208 9 71 14 2.1 5.2 5.5 230 9 71 14 2.1 037 (3) 460 5.8 38 9 1.26 5.2 5.5 2.6 2.2 575 3.8 36.5 6 0.66 2 1.8 208 13.8 83.1 22 2.1 5.2 5.5 230 13.8 83.1 22 2.1 049 (4) 460 6.2 41 10 1.26 5.2 5.5 2.6 2.2 575 4.9 33 8 0.66 2 1.8 208 15.9 110 25 2.1 6.8 5.5 230 15.9 110 25 2.1 061 (5) 460 7.1 52 11 1.26 6.8 5.5 3.4 2.2 575 5.1 39.5 8 0.66 2.4 1.8 None - - - E03 2.3 1 6.4 E06 4.5 1 12.5 E08 6.8 1 18.9 E15 11.3 2 31.4 None - - - E03 3 1 7.2 E06 6 1 14.4 E08 9 1 21.7 E15 15 2 36.1 None - - - E03 3 1 3.6 E06 6 1 7.2 E08 9 1 10.8 E15 15 2 18 None - - - E08 9 1 8.7 E15 15 2 14.4 None - - - E06 4.5 1 12.5 E08 6.8 1 18.9 E15 11.3 2 31.4 E20 15 2 41.6 None - - - E06 6 1 14.4 E08 9 1 21.7 E15 15 2 36.1 E20 20 2 48.1 None - - - E06 6 1 7.2 E08 9 1 10.8 E15 15 2 18 E20 20 2 24.1 None - - - E08 9 1 8.7 E15 15 2 14.4 E20 20 2 19.2 None - - - E06 4.5 1 12.5 E08 6.8 1 18.9 E15 11.3 2 31.4 E20 15 2 41.6 E23 18 2 50 None - - - E06 6 1 14.4 E08 9 1 21.7 E15 15 2 36.1 E20 20 2 48.1 E23 24 2 57.7 None - - - E06 6 1 7.2 E08 9 1 10.8 E15 15 2 18 E20 20 2 24.1 E23 24 2 28.9 None - - - E08 9 1 8.7 E15 15 2 14.4 E20 20 2 19.2 E23 24 2 23.1 1. Minimum Circuit Ampacity. 2. Dual Element, Time Delay Type. 3. HACR type per NEC. MCA1 (Amps) 18.6 18.6 22.1 30.1 45.8 18.6 18.6 24.5 33.6 51.6 11.2 11.2 12.3 16.8 25.8 7.5 13.4 20.5 26.7 26.7 30.1 45.8 58.5 26.7 26.7 33.6 51.6 66.6 12.9 12.9 16.8 25.8 33.4 9.4 13.4 20.5 26.5 30.9 30.9 32.1 47.8 60.5 71 30.9 30.9 35.6 53.6 68.6 80.6 14.8 14.8 17.8 26.8 34.4 40.4 10.1 13.9 21 27 31.9 5167795-YTG-O-0120 MCA1 w/Pwr Exh (Amps) 24.1 24.1 29 37 52.6 24.1 24.1 31.4 40.5 58.5 13.4 13.4 15 19.5 28.5 9.3 15.6 22.8 32.2 32.2 37 52.6 65.4 32.2 32.2 40.5 58.5 73.5 15.1 15.1 19.5 28.5 36.1 11.2 15.6 22.8 28.8 36.4 36.4 39 54.6 67.4 77.9 36.4 36.4 42.5 60.5 75.5 87.5 17 17 20.5 29.5 37.1 43.1 11.9 16.1 23.3 29.3 34.1 Max Fuse2/ Max Fuse2/ Breaker3 Breaker3 Size Size w/ Pwr Exh (Amps) (Amps) 25 30 25 30 25 30 35 40 50 60 25 30 25 30 25 35 35 45 60 60 15 15 15 15 15 15 20 20 30 30 15 15 15 20 25 25 35 45 35 45 40 45 50 60 60 70 35 45 35 45 40 45 60 60 70 80 15 20 15 20 20 20 30 30 35 40 15 15 15 20 25 25 30 30 40 50 40 50 45 50 50 60 70 70 80 80 40 50 40 50 45 50 60 70 70 80 90 90 20 20 20 20 20 25 30 30 35 40 45 45 15 15 15 20 25 25 30 30 35 35 Johnson Controls Ducted Systems 165","5167795-YTG-O-0120 ZR078-150 Hi Static Motor - Without Powered Convenience Outlet Compressors Size (Tons) Volt (each) RLA LRA MCC 208 13.5 88 21 230 13.5 88 21 078 (6.5) 460 6 44 9 575 4.9 34 8 208 13.1 83.1 21 230 13.1 83.1 21 090 (7.5) 460 6.1 41 10 575 4.4 33 7 208 14.5 98 23 230 14.5 98 23 102 (8.5) 460 6.3 55 10 575 6 41 9 OD Fan Motors (each) FLA 2.1 2.1 1.26 0.66 2.1 2.1 1.26 0.66 2.1 2.1 1.26 0.66 Supply Blower Motor FLA 6.8 6.8 3.4 2.4 9.6 9.6 4.7 3.6 9.6 9.6 4.7 3.6 Pwr Exh Motor FLA 5.5 5.5 2.2 1.8 5.5 5.5 2.2 1.8 5.5 5.5 2.2 1.8 Pwr Conv Outlet FLA Electric Heat Option Model None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 kW Stages Amps - - - 6.8 1 18.9 13.5 2 37.5 18 2 50 25.5 2 70.8 - - - 9 1 21.7 18 2 43.3 24 2 57.7 34 2 81.8 - - - 9 1 10.8 18 2 21.7 24 2 28.9 34 2 40.9 - - - 9 1 8.7 18 2 17.3 24 2 23.1 34 2 32.7 - - - 6.8 1 18.9 13.5 2 37.5 18 2 50 25.5 2 70.8 - - - 9 1 21.7 18 2 43.3 24 2 57.7 34 2 81.8 - - - 9 1 10.8 18 2 21.7 24 2 28.9 34 2 40.9 - - - 9 1 8.7 18 2 17.3 24 2 23.1 34 2 32.7 - - - 6.8 1 18.9 13.5 2 37.5 18 2 50 25.5 2 70.8 - - - 9 1 21.7 18 2 43.3 24 2 57.7 34 2 81.8 - - - 9 1 10.8 18 2 21.7 24 2 28.9 34 2 40.9 - - - 9 1 8.7 18 2 17.3 24 2 23.1 34 2 32.7 MCA1 (Amps) 41.4 41.4 55.4 71 97 41.4 41.4 62.6 80.6 110.8 19.4 19.4 31.4 40.4 55.4 14.7 14.7 24.6 31.9 43.9 43.3 43.3 58.9 74.5 100.5 43.3 43.3 66.1 84.1 114.3 20.9 20.9 33 42 57 14.8 15.4 26.1 33.4 45.4 46.4 46.4 58.9 74.5 100.5 46.4 46.4 66.1 84.1 114.3 21.4 21.4 33 42 57 18.4 18.4 26.1 33.4 45.4 MCA1 w/Pwr Exh (Amps) 46.9 46.9 62.3 77.9 103.9 46.9 46.9 69.5 87.5 117.6 21.6 21.6 34.1 43.1 58.1 16.5 16.5 26.9 34.1 46.1 48.8 48.8 65.8 81.4 107.4 48.8 48.8 73 91 121.1 23.1 23.1 35.8 44.8 59.8 16.6 17.6 28.4 35.6 47.6 51.9 51.9 65.8 81.4 107.4 51.9 51.9 73 91 121.1 23.6 23.6 35.8 44.8 59.8 20.2 20.2 28.4 35.6 47.6 Max Fuse2/ Breaker3 Size (Amps) 50 50 60 80 100 50 50 70 90 125 25 25 35 45 60 15 15 25 35 45 50 50 60 80 110 50 50 70 90 125 25 25 35 45 60 15 20 30 35 50 60 60 60 80 110 60 60 70 90 125 25 25 35 45 60 20 20 30 35 50 Max Fuse2/ Breaker3 Size w/ Pwr Exh (Amps) 60 60 70 80 110 60 60 70 90 125 25 25 35 45 60 20 20 30 35 50 60 60 70 90 110 60 60 80 100 125 25 25 40 45 60 20 20 30 40 50 60 60 70 90 110 60 60 80 100 125 25 25 40 45 60 25 25 30 40 50 166 Johnson Controls Ducted Systems","ZR078-150 Hi Static Motor - Without Powered Convenience Outlet (Continued) Size (Tons) Compressors Volt (each) RLA LRA MCC OD Fan Motors (each) FLA 208 16 110 25 3.03 230 16 110 25 3.03 120 (10) 460 7.8 52 12 1.6 575 5.7 38.9 9 1.35 208 22.4 149 35 2.1 230 22.4 149 35 2.1 150 (12.5) 460 10.6 75 17 1.26 575 7.7 54 12 0.66 1. Minimum Circuit Ampacity. 2. Dual Element, Time Delay Type. 3. HACR type per NEC. Supply Blower Motor FLA 9.6 9.6 4.7 3.6 14 14 6.6 5.2 Pwr Exh Motor FLA 5.5 5.5 2.2 1.8 5.5 5.5 2.2 1.8 Pwr Conv Outlet FLA Electric Heat Option Model None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 kW Stages Amps - - - 13.5 2 37.5 18 2 50 25.5 2 70.8 40.6 2 112.7 - - - 18 2 43.3 24 2 57.7 34 2 81.8 54 2 129.9 - - - 18 2 21.7 24 2 28.9 34 2 40.9 54 2 65 - - - 18 2 17.3 24 2 23.1 34 2 32.7 54 2 52 - - - 13.5 2 37.5 18 2 50 25.5 2 70.8 40.6 2 112.7 - - - 18 2 43.3 24 2 57.7 34 2 81.8 54 2 129.9 - - - 18 2 21.7 24 2 28.9 34 2 40.9 54 2 65 - - - 18 2 17.3 24 2 23.1 34 2 32.7 54 2 52 MCA1 (Amps) 51.7 58.9 74.5 100.5 152.9 51.7 66.1 84.1 114.3 141.9 25.5 33 42 57 70.9 19.1 26.1 33.4 45.4 56.5 72.8 72.8 80 106 158.4 72.8 72.8 89.6 119.8 147.4 35.5 35.5 44.4 59.4 73.3 25.1 28.1 35.4 47.4 58.5 5167795-YTG-O-0120 MCA1 w/Pwr Exh (Amps) 57.2 65.8 81.4 107.4 159.8 57.2 73 91 121.1 148.8 27.7 35.8 44.8 59.8 73.6 20.9 28.4 35.6 47.6 58.8 78.3 78.3 86.9 112.9 165.3 78.3 78.5 96.5 126.6 154.3 37.7 38.1 47.1 62.1 76 26.9 30.4 37.6 49.6 60.8 Max Fuse2/ Breaker3 Size (Amps) 60 60 80 110 175 60 70 90 125 175 30 35 45 60 80 20 30 35 50 70 90 90 90 110 175 90 90 90 125 175 45 45 45 60 80 30 30 40 50 70 Max Fuse2/ Breaker3 Size w/ Pwr Exh (Amps) 70 70 90 110 175 70 80 100 125 175 35 40 45 60 80 25 30 40 50 70 100 100 100 125 175 100 100 100 150 175 45 45 50 70 90 30 35 40 50 70 Johnson Controls Ducted Systems 167","5167795-YTG-O-0120 ZR037-061 Standard Indoor Blower - With Powered Convenience Outlet Compressors Size (Tons) Volt (each) RLA LRA MCC OD Fan Motors (each) FLA Supply Blower Motor FLA Pwr Exh Motor FLA Pwr Conv Outlet FLA Electric Heat Option Model kW Stages Amps None - - - E03 2.3 1 6.4 208 9 71 14 2.1 5.2 5.5 20 E06 4.5 1 12.5 E08 6.8 1 18.9 E15 11.3 2 31.4 None - - - E03 3 1 7.2 230 9 71 14 2.1 5.2 5.5 20 E06 6 1 14.4 037 E08 9 1 21.7 (3) E15 15 2 36.1 None - - - E03 3 1 3.6 460 5.8 38 9 1.26 2.6 2.2 20 E06 6 1 7.2 E08 9 1 10.8 E15 15 2 18 None - - - 575 3.8 36.5 6 0.66 2 1.8 20 E08 9 1 8.7 E15 15 2 14.4 None - - - E06 4.5 1 12.5 208 13.8 83.1 22 2.1 5.2 5.5 20 E08 6.8 1 18.9 E15 11.3 2 31.4 E20 15 2 41.6 None - - - E06 6 1 14.4 230 13.8 83.1 22 2.1 5.2 5.5 20 E08 9 1 21.7 049 E15 15 2 36.1 E20 20 2 48.1 (4) None - - - E06 6 1 7.2 460 6.2 41 10 1.26 2.6 2.2 20 E08 9 1 10.8 E15 15 2 18 E20 20 2 24.1 None - - - 575 4.9 33 8 0.66 2 1.8 20 E08 9 E15 15 1 8.7 2 14.4 E20 20 2 19.2 None - - - E06 4.5 1 12.5 208 15.9 110 25 2.1 5.2 5.5 20 E08 6.8 1 18.9 E15 11.3 2 31.4 E20 15 2 41.6 E23 18 2 50 None - - - E06 6 1 14.4 230 15.9 110 25 2.1 5.2 5.5 20 E08 9 E15 15 1 21.7 2 36.1 061 E20 20 2 48.1 E23 24 2 57.7 (5) None - - - E06 6 1 7.2 460 7.1 52 11 1.26 2.6 2.2 20 E08 9 E15 15 1 10.8 2 18 E20 20 2 24.1 E23 24 2 28.9 None - - - E08 9 1 8.7 575 5.1 39.5 8 0.66 2 1.8 20 E15 15 2 14.4 E20 20 2 19.2 E23 24 2 23.1 1. Minimum Circuit Ampacity. 2. Dual Element, Time Delay Type. 3. HACR type per NEC. MCA1 (Amps) 28.8 28.8 34.6 42.6 58.3 28.8 28.8 37 46.1 64.1 16.2 16.2 18.5 23 32 11.5 18.4 25.5 36.7 36.7 42.6 58.3 71 36.7 37 46.1 64.1 79.1 17.9 18.5 23 32 39.6 13.4 18.4 25.5 31.5 39.3 39.3 42.6 58.3 71 81.5 39.3 39.3 46.1 64.1 79.1 91.1 19 19 23 32 39.6 45.6 13.7 18.4 25.5 31.5 36.4 MCA1 w/Pwr Exh (Amps) 34.3 34.3 41.5 49.5 65.1 34.3 34.9 43.9 53 71 18.4 18.4 21.3 25.8 34.8 13.3 20.6 27.8 42.2 42.2 49.5 65.1 77.9 42.2 43.9 53 71 86 20.1 21.3 25.8 34.8 42.4 15.2 20.6 27.8 33.8 44.8 44.8 49.5 65.1 77.9 88.4 44.8 44.8 53 71 86 98 21.2 21.3 25.8 34.8 42.4 48.4 15.5 20.6 27.8 33.8 38.6 Max Fuse2/ Max Fuse2/ Breaker3 Breaker3 Size Size w/ Pwr Exh (Amps) (Amps) 35 40 35 40 40 45 45 50 60 70 35 40 35 40 40 45 50 60 70 80 20 20 20 20 20 25 25 30 35 35 15 15 20 25 30 30 50 50 50 50 50 50 60 70 80 80 50 50 50 50 50 60 70 80 80 90 20 25 20 25 25 30 35 35 40 45 15 20 20 25 30 30 35 35 50 60 50 60 50 60 60 70 80 80 90 90 50 60 50 60 50 60 70 80 80 90 100 100 25 25 25 25 25 30 35 35 40 45 50 50 15 20 20 25 30 30 35 35 40 40 168 Johnson Controls Ducted Systems","ZR078-150 Standard Motor - With Powered Convenience Outlet Compressors Size (Tons) Volt (each) RLA LRA MCC 208 13.5 88 21 230 13.5 88 21 078 (6.5) 460 6 44 9 575 4.9 34 8 208 13.1 83.1 21 230 13.1 83.1 21 090 (7.5) 460 6.1 41 10 575 4.4 33 7 208 14.5 98 23 230 14.5 98 23 102 (8.5) 460 6.3 55 10 575 6 41 9 OD Fan Motors (each) FLA 2.1 2.1 1.26 0.66 2.1 2.1 1.26 0.66 2.1 2.1 1.26 0.66 Supply Blower Motor FLA 5.2 5.2 2.6 2 5.2 5.2 2.6 2 6.8 6.8 3.4 2.4 Pwr Exh Motor FLA 5.5 5.5 2.2 1.8 5.5 5.5 2.2 1.8 5.5 5.5 2.2 1.8 Pwr Conv Outlet FLA 20 20 20 20 20 20 20 20 20 20 20 20 Electric Heat Option Model None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 kW Stages Amps - - - 6.8 1 18.9 13.5 2 37.5 18 2 50 25.5 2 70.8 - - - 9 1 21.7 18 2 43.3 24 2 57.7 34 2 81.8 - - - 9 1 10.8 18 2 21.7 24 2 28.9 34 2 40.9 - - - 9 1 8.7 18 2 17.3 24 2 23.1 34 2 32.7 - - - 6.8 1 18.9 13.5 2 37.5 18 2 50 25.5 2 70.8 - - - 9 1 21.7 18 2 43.3 24 2 57.7 34 2 81.8 - - - 9 1 10.8 18 2 21.7 24 2 28.9 34 2 40.9 - - - 9 1 8.7 18 2 17.3 24 2 23.1 34 2 32.7 - - - 6.8 1 18.9 13.5 2 37.5 18 2 50 25.5 2 70.8 - - - 9 1 21.7 18 2 43.3 24 2 57.7 34 2 81.8 - - - 9 1 10.8 18 2 21.7 24 2 28.9 34 2 40.9 - - - 9 1 8.7 18 2 17.3 24 2 23.1 34 2 32.7 MCA1 (Amps) 49.8 49.8 65.9 81.5 107.5 49.8 49.8 73.1 91.1 121.3 23.6 23.6 36.6 45.6 60.6 18.3 18.4 29.1 36.4 48.4 48.9 48.9 65.9 81.5 107.5 48.9 48.9 73.1 91.1 121.3 23.8 23.8 36.6 45.6 60.6 17.2 18.4 29.1 36.4 48.4 53.6 53.6 67.9 83.5 109.5 53.6 53.6 75.1 93.1 123.3 25.1 25.1 37.6 46.6 61.6 21.2 21.2 29.6 36.9 48.9 5167795-YTG-O-0120 MCA1 w/Pwr Exh (Amps) 55.3 55.3 72.8 88.4 114.4 55.3 55.3 80 98 128.1 25.8 25.8 39.4 48.4 63.4 20.1 20.6 31.4 38.6 50.6 54.4 54.4 72.8 88.4 114.4 54.4 54.4 80 98 128.1 26 26 39.4 48.4 63.4 19 20.6 31.4 38.6 50.6 59.1 59.1 74.8 90.4 116.4 59.1 59.1 82 100 130.1 27.3 27.3 40.4 49.4 64.4 23 23 31.9 39.1 51.1 Max Fuse2/ Breaker3 Size (Amps) 60 60 70 90 110 60 60 80 100 125 25 25 40 50 70 20 20 30 40 50 60 60 70 90 110 60 60 80 100 125 25 25 40 50 70 20 20 30 40 50 60 60 70 90 110 60 60 80 100 125 30 30 40 50 70 25 25 30 40 50 Max Fuse2/ Breaker3 Size w/ Pwr Exh (Amps) 60 60 80 90 125 60 60 80 100 150 30 30 40 50 70 25 25 35 40 60 60 60 80 90 125 60 60 80 100 150 30 30 40 50 70 20 25 35 40 60 70 70 80 100 125 70 70 90 100 150 30 30 45 50 70 25 25 35 40 60 Johnson Controls Ducted Systems 169","5167795-YTG-O-0120 ZR078-150 Standard Motor - With Powered Convenience Outlet (Continued) Size (Tons) Compressors Volt (each) RLA LRA MCC OD Fan Motors (each) FLA 208 16 110 25 3.03 230 16 110 25 3.03 120 (10) 460 7.8 52 12 1.6 575 5.7 38.9 9 1.35 208 22.4 149 35 2.1 230 22.4 149 35 2.1 150 (12.5) 460 10.6 75 17 1.26 575 7.7 54 12 0.66 1. Minimum Circuit Ampacity. 2. Dual Element, Time Delay Type. 3. HACR type per NEC. Supply Blower Motor FLA 6.8 6.8 3.4 2.4 9.6 9.6 4.7 3.6 Pwr Exh Motor FLA 5.5 5.5 2.2 1.8 5.5 5.5 2.2 1.8 Pwr Conv Outlet FLA 20 20 20 20 20 20 20 20 Electric Heat Option Model None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 kW Stages Amps - - - 13.5 2 37.5 18 2 50 25.5 2 70.8 40.6 2 112.7 - - - 18 2 43.3 24 2 57.7 34 2 81.8 54 2 129.9 - - - 18 2 21.7 24 2 28.9 34 2 40.9 54 2 65 - - - 18 2 17.3 24 2 23.1 34 2 32.7 54 2 52 - - - 13.5 2 37.5 18 2 50 25.5 2 70.8 40.6 2 112.7 - - - 18 2 43.3 24 2 57.7 34 2 81.8 54 2 129.9 - - - 18 2 21.7 24 2 28.9 34 2 40.9 54 2 65 - - - 18 2 17.3 24 2 23.1 34 2 32.7 54 2 52 MCA1 (Amps) 58.9 67.9 83.5 109.5 161.9 58.9 75.1 93.1 123.3 150.9 29.2 37.6 46.6 61.6 75.5 21.9 29.6 36.9 48.9 60 78.4 78.4 87 113 165.4 78.4 78.6 96.6 126.8 154.4 38.6 39.3 48.3 63.3 77.1 27.5 31.1 38.4 50.4 61.5 MCA1 w/Pwr Exh (Amps) 64.4 74.8 90.4 116.4 168.8 64.4 82 100 130.1 157.8 31.4 40.4 49.4 64.4 78.3 23.7 31.9 39.1 51.1 62.3 83.9 83.9 93.9 119.9 172.3 83.9 85.5 103.5 133.6 161.3 40.8 42 51 66 79.9 29.3 33.4 40.6 52.6 63.8 Max Fuse2/ Breaker3 Size (Amps) 70 70 90 110 175 70 80 100 125 175 35 40 50 70 80 25 30 40 50 70 100 100 100 125 175 100 100 100 150 175 45 45 50 70 90 35 35 40 60 70 Max Fuse2/ Breaker3 Size w/ Pwr Exh (Amps) 80 80 100 125 175 80 90 100 150 175 35 45 50 70 90 25 35 40 60 70 100 100 100 125 175 100 100 110 150 175 50 50 60 70 90 35 35 45 60 70 170 Johnson Controls Ducted Systems","5167795-YTG-O-0120 ZR037-061 Hi Static Indoor Blower - With Powered Convenience Outlet Compressors Size (Tons) Volt (each) RLA LRA MCC OD Fan Motors (each) FLA Supply Blower Motor FLA Pwr Exh Motor FLA Pwr Conv Outlet FLA Electric Heat Option Model kW Stages Amps None - - - E03 2.3 1 6.4 208 9 71 14 2.1 5.2 5.5 20 E06 4.5 1 12.5 E08 6.8 1 18.9 E15 11.3 2 31.4 None - - - E03 3 1 7.2 230 9 71 14 2.1 5.2 5.5 20 E06 6 1 14.4 037 E08 9 1 21.7 (3) E15 15 2 36.1 None - - - E03 3 1 3.6 460 5.8 38 9 1.26 2.6 2.2 20 E06 6 1 7.2 E08 9 1 10.8 E15 15 2 18 None - - - 575 3.8 36.5 6 0.66 2 1.8 20 E08 9 1 8.7 E15 15 2 14.4 None - - - E06 4.5 1 12.5 208 13.8 83.1 22 2.1 5.2 5.5 20 E08 6.8 1 18.9 E15 11.3 2 31.4 E20 15 2 41.6 None - - - E06 6 1 14.4 230 13.8 83.1 22 2.1 5.2 5.5 20 E08 9 1 21.7 049 E15 15 2 36.1 E20 20 2 48.1 (4) None - - - E06 6 1 7.2 460 6.2 41 10 1.26 2.6 2.2 20 E08 9 1 10.8 E15 15 2 18 E20 20 2 24.1 None - - - 575 4.9 33 8 0.66 2 1.8 20 E08 9 E15 15 1 8.7 2 14.4 E20 20 2 19.2 None - - - E06 4.5 1 12.5 208 15.9 110 25 2.1 6.8 5.5 20 E08 6.8 1 18.9 E15 11.3 2 31.4 E20 15 2 41.6 E23 18 2 50 None - - - E06 6 1 14.4 230 15.9 110 25 2.1 6.8 5.5 20 E08 9 E15 15 1 21.7 2 36.1 061 E20 20 2 48.1 E23 24 2 57.7 (5) None - - - E06 6 1 7.2 460 7.1 52 11 1.26 3.4 2.2 20 E08 9 E15 15 1 10.8 2 18 E20 20 2 24.1 E23 24 2 28.9 None - - - E08 9 1 8.7 575 5.1 39.5 8 0.66 2.4 1.8 20 E15 15 2 14.4 E20 20 2 19.2 E23 24 2 23.1 1. Minimum Circuit Ampacity. 2. Dual Element, Time Delay Type. 3. HACR type per NEC. MCA1 (Amps) 28.8 28.8 34.6 42.6 58.3 28.8 28.8 37 46.1 64.1 16.2 16.2 18.5 23 32 11.5 18.4 25.5 36.7 36.7 42.6 58.3 71 36.7 37 46.1 64.1 79.1 17.9 18.5 23 32 39.6 13.4 18.4 25.5 31.5 40.9 40.9 44.6 60.3 73 83.5 40.9 40.9 48.1 66.1 81.1 93.1 19.8 19.8 24 33 40.6 46.6 14.1 18.9 26 32 36.9 MCA1 w/Pwr Exh (Amps) 34.3 34.3 41.5 49.5 65.1 34.3 34.9 43.9 53 71 18.4 18.4 21.3 25.8 34.8 13.3 20.6 27.8 42.2 42.2 49.5 65.1 77.9 42.2 43.9 53 71 86 20.1 21.3 25.8 34.8 42.4 15.2 20.6 27.8 33.8 46.4 46.4 51.5 67.1 79.9 90.4 46.4 46.4 55 73 88 100 22 22.3 26.8 35.8 43.4 49.4 15.9 21.1 28.3 34.3 39.1 Max Fuse2/ Max Fuse2/ Breaker3 Breaker3 Size Size w/ Pwr Exh (Amps) (Amps) 35 40 35 40 40 45 45 50 60 70 35 40 35 40 40 45 50 60 70 80 20 20 20 20 20 25 25 30 35 35 15 15 20 25 30 30 50 50 50 50 50 50 60 70 80 80 50 50 50 50 50 60 70 80 80 90 20 25 20 25 25 30 35 35 40 45 15 20 20 25 30 30 35 35 50 60 50 60 50 60 70 70 80 80 90 100 50 60 50 60 50 60 70 80 90 90 100 100 25 25 25 25 25 30 35 40 45 45 50 50 15 20 20 25 30 30 35 35 40 40 Johnson Controls Ducted Systems 171","5167795-YTG-O-0120 ZR078-150 Hi Static Motor - With Powered Convenience Outlet Compressors Size (Tons) Volt (each) RLA LRA MCC 208 13.5 88 21 230 13.5 88 21 078 (6.5) 460 6 44 9 575 4.9 34 8 208 13.1 83.1 21 230 13.1 83.1 21 090 (7.5) 460 6.1 41 10 575 4.4 33 7 208 14.5 98 23 230 14.5 98 23 102 (8.5) 460 6.3 55 10 575 6 41 9 OD Fan Motors (each) FLA 2.1 2.1 1.26 0.66 2.1 2.1 1.26 0.66 2.1 2.1 1.26 0.66 Supply Blower Motor FLA 6.8 6.8 3.4 2.4 9.6 9.6 4.7 3.6 9.6 9.6 4.7 3.6 Pwr Exh Motor FLA 5.5 5.5 2.2 1.8 5.5 5.5 2.2 1.8 5.5 5.5 2.2 1.8 Pwr Conv Outlet FLA 20 20 20 20 20 20 20 20 20 20 20 20 Electric Heat Option Model None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 None E09 E18 E24 E36 kW Stages Amps - - - 6.8 1 18.9 13.5 2 37.5 18 2 50 25.5 2 70.8 - - - 9 1 21.7 18 2 43.3 24 2 57.7 34 2 81.8 - - - 9 1 10.8 18 2 21.7 24 2 28.9 34 2 40.9 - - - 9 1 8.7 18 2 17.3 24 2 23.1 34 2 32.7 - - - 6.8 1 18.9 13.5 2 37.5 18 2 50 25.5 2 70.8 - - - 9 1 21.7 18 2 43.3 24 2 57.7 34 2 81.8 - - - 9 1 10.8 18 2 21.7 24 2 28.9 34 2 40.9 - - - 9 1 8.7 18 2 17.3 24 2 23.1 34 2 32.7 - - - 6.8 1 18.9 13.5 2 37.5 18 2 50 25.5 2 70.8 - - - 9 1 21.7 18 2 43.3 24 2 57.7 34 2 81.8 - - - 9 1 10.8 18 2 21.7 24 2 28.9 34 2 40.9 - - - 9 1 8.7 18 2 17.3 24 2 23.1 34 2 32.7 MCA1 (Amps) 51.4 51.4 67.9 83.5 109.5 51.4 51.4 75.1 93.1 123.3 24.4 24.4 37.6 46.6 61.6 18.7 18.9 29.6 36.9 48.9 53.3 53.3 71.4 87 113 53.3 53.3 78.6 96.6 126.8 25.9 25.9 39.3 48.3 63.3 18.8 20.4 31.1 38.4 50.4 56.4 56.4 71.4 87 113 56.4 56.4 78.6 96.6 126.8 26.4 26.4 39.3 48.3 63.3 22.4 22.4 31.1 38.4 50.4 MCA1 w/Pwr Exh (Amps) 56.9 56.9 74.8 90.4 116.4 56.9 56.9 82 100 130.1 26.6 26.8 40.4 49.4 64.4 20.5 21.1 31.9 39.1 51.1 58.8 58.8 78.3 93.9 119.9 58.8 58.8 85.5 103.5 133.6 28.1 28.4 42 51 66 20.6 22.6 33.4 40.6 52.6 61.9 61.9 78.3 93.9 119.9 61.9 61.9 85.5 103.5 133.6 28.6 28.6 42 51 66 24.2 24.2 33.4 40.6 52.6 Max Fuse2/ Breaker3 Size (Amps) 60 60 70 90 110 60 60 80 100 125 30 30 40 50 70 20 20 30 40 50 60 60 80 90 125 60 60 80 100 150 30 30 40 50 70 20 25 35 40 60 70 70 80 90 125 70 70 80 100 150 30 30 40 50 70 25 25 35 40 60 Max Fuse2/ Breaker3 Size w/ Pwr Exh (Amps) 70 70 80 100 125 70 70 90 100 150 30 30 45 50 70 25 25 35 40 60 70 70 80 100 125 70 70 90 110 150 30 30 45 60 70 25 25 35 45 60 70 70 80 100 125 70 70 90 110 150 30 30 45 60 70 30 30 35 45 60 172 Johnson Controls Ducted Systems","ZR078-150 Hi Static Motor - With Powered Convenience Outlet (Continued) Size (Tons) Compressors Volt (each) RLA LRA MCC OD Fan Motors (each) FLA 208 16 110 25 3.03 230 16 110 25 3.03 120 (10) 460 7.8 52 12 1.6 575 5.7 38.9 9 1.35 208 22.4 149 35 2.1 230 22.4 149 35 2.1 150 (12.5) 460 10.6 75 17 1.26 575 7.7 54 12 0.66 1. Minimum Circuit Ampacity. 2. Dual Element, Time Delay Type. 3. HACR type per NEC. Supply Blower Motor FLA 9.6 9.6 4.7 3.6 14 14 6.6 5.2 Pwr Exh Motor FLA 5.5 5.5 2.2 1.8 5.5 5.5 2.2 1.8 Pwr Conv Outlet FLA 20 20 20 20 20 20 20 20 Electric Heat Option Model None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 None E18 E24 E36 E54 kW Stages Amps - - - 13.5 2 37.5 18 2 50 25.5 2 70.8 40.6 2 112.7 - - - 18 2 43.3 24 2 57.7 34 2 81.8 54 2 129.9 - - - 18 2 21.7 24 2 28.9 34 2 40.9 54 2 65 - - - 18 2 17.3 24 2 23.1 34 2 32.7 54 2 52 - - - 13.5 2 37.5 18 2 50 25.5 2 70.8 40.6 2 112.7 - - - 18 2 43.3 24 2 57.7 34 2 81.8 54 2 129.9 - - - 18 2 21.7 24 2 28.9 34 2 40.9 54 2 65 - - - 18 2 17.3 24 2 23.1 34 2 32.7 54 2 52 MCA1 (Amps) 61.7 71.4 87 113 165.4 61.7 78.6 96.6 126.8 154.4 30.5 39.3 48.3 63.3 77.1 23.1 31.1 38.4 50.4 61.5 82.8 82.8 92.5 118.5 170.9 82.8 84.1 102.1 132.3 159.9 40.5 41.6 50.6 65.6 79.5 29.1 33.1 40.4 52.4 63.5 Electric Heat Multipliers Nominal 240 480 600 Voltage Applied 208 230 460 575 kW Capacity Multipliers1 0.75 0.92 0.92 0.92 1. Electric heaters are rated at nominal voltage. Use this table to determine the electric heat capacity for heaters applied at lower voltages. 5167795-YTG-O-0120 MCA1 w/Pwr Exh (Amps) 67.2 78.3 93.9 119.9 172.3 67.2 85.5 103.5 133.6 161.3 32.7 42 51 66 79.9 24.9 33.4 40.6 52.6 63.8 88.3 88.3 99.4 125.4 177.8 88.3 91 109 139.1 166.8 42.7 44.4 53.4 68.4 82.3 30.9 35.4 42.6 54.6 65.8 Max Fuse2/ Breaker3 Size (Amps) 70 80 90 125 175 70 80 100 150 175 35 40 50 70 90 25 35 40 60 70 100 100 100 125 175 100 100 110 150 175 50 50 60 70 90 35 35 45 60 70 Max Fuse2/ Breaker3 Size w/ Pwr Exh (Amps) 80 80 100 125 175 80 90 110 150 175 40 45 60 70 90 30 35 45 60 70 110 110 110 150 200 110 110 110 150 175 50 50 60 70 90 35 40 45 60 70 Johnson Controls Ducted Systems 173","5167795-YTG-O-0120 Typical Wiring Diagrams ZH/ZJ037-150 Typical Wiring Diagrams Typical ZH/ZJ/ZR037-061 Cooling Unit with Gas Heat 208/230 Volt Wiring Diagram 174 Johnson Controls Ducted Systems","Typical ZH/ZJ/ZR037-061 Cooling Unit with Gas Heat 208/230 Volt Unit (Options) 5167795-YTG-O-0120 Johnson Controls Ducted Systems 175","5167795-YTG-O-0120 Typical ZH/ZJ/ZR037-061 Cooling Unit with Gas Heat 460/575 Volt Wiring Diagram 176 Johnson Controls Ducted Systems","Typical ZH/ZJ/ZR037-061 Cooling Unit with Gas Heat 460/575 Volt Unit (Options) 5167795-YTG-O-0120 Johnson Controls Ducted Systems 177","5167795-YTG-O-0120 Typical ZH/ZJ/ZR037-061 Cooling Unit with/without Electric Heat Wiring Diagram 178 Johnson Controls Ducted Systems","Typical ZH/ZJ/ZR037-061 Cooling Unit with/without Electric Heat Unit (Options) 5167795-YTG-O-0120 Johnson Controls Ducted Systems 179","5167795-YTG-O-0120 Typical ZH/ZJ/ZR078-120 Cooling Unit with Gas Heat 208/230 Volt Wiring Diagram &$87,21 23(1 $// ',6&211(&76 %()25( 6(59,&,1* 7+,6 81,7 * $ 5(9 $ 6+7 2) (/(0(17$5< ',$*5$0 / . - + * ) ( ' & % $ 180 Johnson Controls Ducted Systems","Typical ZH/ZJ/ZR078-120 Cooling Unit with Gas Heat 208/230 Volt Unit (Options) 5167795-YTG-O-0120 &$87,21 23(1 $// ',6&211(&76 %()25( 6(59,&,1* 7+,6 81,7 * $ 5(9 $ 6+7 2) (/(0(17$5< ',$*5$0 / . - + * ) ( ' & % $ Johnson Controls Ducted Systems 181","5167795-YTG-O-0120 Typical ZH/ZJ/ZR078-120 Cooling Unit with Gas Heat 460/575 Volt Wiring Diagram &$87,21 23(1 $// ',6&211(&76 %()25( 6(59,&,1* 7+,6 81,7 * $ 5(9 $ 6+7 2) (/(0(17$5< ',$*5$0 / . - + * ) ( ' & % $ 182 Johnson Controls Ducted Systems","Typical ZH/ZJ/ZR078-120 Cooling Unit with Gas Heat 460/575 Volt Unit (Options) 5167795-YTG-O-0120 &$87,21 23(1 $// ',6&211(&76 %()25( 6(59,&,1* 7+,6 81,7 * $ 5(9 $ 6+7 2) (/(0(17$5< ',$*5$0 / . - + * ) ( ' & % $ Johnson Controls Ducted Systems 183","5167795-YTG-O-0120 Typical ZH/ZJ/ZR078-120 Cooling Unit with/without Electric Heat Wiring Diagram &$87,21 23(1 $// ',6&211(&76 %()25( 6(59,&,1* 7+,6 81,7 * $ 5(9 $ 6+7 2) (/(0(17$5< ',$*5$0 / . - + * ) ( ' & % $ 184 Johnson Controls Ducted Systems","Typical ZH/ZJ/ZR078-120 Cooling Unit with/without Electric Heat Unit (Options) 5167795-YTG-O-0120 &$87,21 23(1 $// ',6&211(&76 %()25( 6(59,&,1* 7+,6 81,7 * $ 5(9 $ 6+7 2) (/(0(17$5< ',$*5$0 / . - + * ) ( ' & % $ Johnson Controls Ducted Systems 185","5167795-YTG-O-0120 Typical ZH/ZJ/ZR150 Cooling Unit with Gas Heat 208/230 Volt Wiring Diagram &$87,21 23(1 $// ',6&211(&76 %()25( 6(59,&,1* 7+,6 81,7 * $ 5(9 $ 6+7 2) (/(0(17$5< ',$*5$0 / . - + * ) ( ' & % $ 186 Johnson Controls Ducted Systems","Typical ZH/ZJ/ZR150 Cooling Unit with Gas Heat 208/230 Volt Unit (Options) 5167795-YTG-O-0120 &$87,21 23(1 $// ',6&211(&76 %()25( 6(59,&,1* 7+,6 81,7 * $ 5(9 $ 6+7 2) (/(0(17$5< ',$*5$0 / . - + * ) ( ' & % $ Johnson Controls Ducted Systems 187","5167795-YTG-O-0120 Typical ZH/ZJ/ZR150 Cooling Unit with Gas Heat 460/575 Volt Wiring Diagram &$87,21 23(1 $// ',6&211(&76 %()25( 6(59,&,1* 7+,6 81,7 * $ 5(9 $ 6+7 2) (/(0(17$5< ',$*5$0 / . - + * ) ( ' & % $ 188 Johnson Controls Ducted Systems","Typical ZH/ZJ/ZR150 Cooling Unit with Gas Heat 460/575 Volt Unit (Options) 5167795-YTG-O-0120 &$87,21 23(1 $// ',6&211(&76 %()25( 6(59,&,1* 7+,6 81,7 * $ 5(9 $ 6+7 2) (/(0(17$5< ',$*5$0 / . - + * ) ( ' & % $ Johnson Controls Ducted Systems 189","5167795-YTG-O-0120 Typical ZH/ZJ/ZR150 Cooling Unit with/without Electric Heat Wiring Diagram &$87,21 23(1 $// ',6&211(&76 %()25( 6(59,&,1* 7+,6 81,7 * $ 5(9 $ 6+7 2) (/(0(17$5< ',$*5$0 / . - + * ) ( ' & % $ 190 Johnson Controls Ducted Systems","Typical ZH/ZJ/ZR150 Cooling Unit with/without Electric Heat Unit (Options) 5167795-YTG-O-0120 &$87,21 23(1 $// ',6&211(&76 %()25( 6(59,&,1* 7+,6 81,7 * $ 5(9 $ 6+7 2) (/(0(17$5< ',$*5$0 / . - + * ) ( ' & % $ Johnson Controls Ducted Systems 191","5167795-YTG-O-0120 BAS Controls Typical Wiring Diagrams Typical SURVEYOR BAS Control Wiring Diagram 192 Johnson Controls Ducted Systems","Typical CPC BAS Control Wiring Diagram 5167795-YTG-O-0120 Johnson Controls Ducted Systems 193","5167795-YTG-O-0120 Typical HONEYWELL BAS Control Wiring Diagram 194 Johnson Controls Ducted Systems","Typical NOVAR BAS Control Wiring Diagram 5167795-YTG-O-0120 Johnson Controls Ducted Systems 195","5167795-YTG-O-0120 Weights and Dimensions ZH/ZJ037-150 Unit Weights Unit 4 Point Load Weight Unit 6 Point Load Weight LEFT A FRONT B C D LEFT A B F FRONT C D E XY LEFT FRONT Size (Tons) Model Weight (lbs.) Center of Gravity 4 Point Load Location (lbs.) 6 Point Load Location (lbs.) Shipping Operating X Y A B C D A B C D E F 037 (3) ZH 706 701 47.25 24.00 134 151 221 195 87 95 103 150 138 127 049 (4) ZH 753 748 48.25 25.34 147 174 231 195 95 106 119 159 141 127 061 (5) ZH 860 855 47.25 24.75 168 190 264 233 110 119 130 179 165 152 078 (6.5) ZH 916 911 47.25 24.00 174 197 287 254 114 123 134 195 180 166 090 (7.5) ZH 900 895 48.25 25.34 176 208 277 234 114 127 143 190 169 152 102 (8.5) ZH 1037 1032 47.25 24.75 203 230 318 281 133 144 156 216 199 184 120 (10) ZH 1095 1090 45.00 25.50 233 238 313 306 155 157 159 209 206 203 150 (12.5) ZH 1285 1280 49.75 24.50 234 297 418 330 150 175 206 290 246 212 037 (3) ZJ 724 719 47.25 24.00 137 155 226 200 90 97 106 154 142 131 049 (4) ZJ 753 748 48.25 25.34 147 174 231 195 95 106 119 159 141 127 061 (5) ZJ 770 765 47.25 24.75 151 170 236 208 98 107 116 160 148 136 078 (6.5) ZJ 1038 1033 47.25 24.00 197 223 325 287 129 140 152 221 204 188 090 (7.5) ZJ 1040 1035 48.25 25.34 204 241 320 270 132 147 165 220 196 175 102 (8.5) ZJ 1049 1044 47.25 24.75 205 233 322 284 134 145 158 219 201 186 120 (10) ZJ 1075 1070 45.00 25.50 229 234 307 300 152 154 156 206 202 199 150 (12.5) ZJ 1285 1280 49.75 24.50 234 297 418 330 150 175 206 290 246 212 196 Johnson Controls Ducted Systems","ZR037-150 Unit Weights Unit 4 Point Load Weight Unit 6 Point Load Weight 5167795-YTG-O-0120 LEFT A FRONT B C D LEFT A B F FRONT C D E XY LEFT FRONT Size (Tons) Model Weight (lbs.) Center of Gravity 4 Point Load Location (lbs.) 6 Point Load Location (lbs.) Shipping Operating X Y A B C D A B C D E F 037 (3) ZR 851 846 47.25 24.00 161 183 266 235 105 114 124 181 167 154 049 (4) ZR 870 865 48.25 25.34 170 201 268 226 110 123 138 184 163 147 061 (5) ZR 863 858 47.25 24.75 169 191 264 234 110 120 130 180 165 153 078 (6.5) ZR 090 (7.5) ZR 102 (8.5) ZR 120 (10) ZR 150 (12.5) ZR 962 970 1205 1205 1470 957 965 1200 1200 1465 38 23 214 159 249 335 150 122 101 159 191 234 38 23 216 161 251 337 151 123 102 160 193 236 38 25.5 297 221 291 390 208 170 141 185 223 274 38 25.5 297 221 291 390 208 170 141 185 223 274 51 25.5 270 363 477 355 172 207 254 334 272 226 Johnson Controls Ducted Systems 197","5167795-YTG-O-0120 ZH/ZJ/ZR037-150 Unit Accessory Weights Unit Accessory Economizer Power Exhaust Electric Heat1 Gas Heat2 Variable Frequency Drive3 Weight (lbs.) Shipping Operating 90 85 40 35 49 49 110 110 30 30 1. Weight given is for the maximum heater size available (54KW). 2. Weight given is for the maximum number of tube heat exchangers available (8 tube). 3. Weight includes mounting hardware, controls and manual bypass option (6-1/2 to 12-1/2 ton only). ZH/ZJ/ZR037-150 Unit Dimensions ZH/ZJ037-049 and ZR037 29.75 15.51 29.52 59.00 LEFT 59 Ø 25.31 B See detail A for gas inlet A CD E F 4 3/16 27 5/16 See detail B for drain location FRONT 89 21 3/16 11 3/8 198 Johnson Controls Ducted Systems","ZH/ZJ 061, ZR049 - 061 and ZH/ZJ/ZR078 thru 120 5167795-YTG-O-0120 29.69 15.25 15.38 59.00 2X Ø 24.38 15.38 B SEE DETAIL A FOR GAS INLET 59.00 LEFT A C D E F 4.19 27.31 SEE DETAIL B FOR DRAIN LOCATION 89.00 FRONT 21.19 11.38 Johnson Controls Ducted Systems 199","5167795-YTG-O-0120 ZH/ZJ/ZR150 28.86 29.66 44.09 15.23 14.85 29.03 Ø 24.58 TYP. 4 PL. B See detail A for gas inlet 29.03 14.85 15.23 LEFT 59 A C D E F 4 3/16 27 5/16 ZH/ZJ/ZR037-150 Unit Physical Dimensions Unit Model Number ZH037, 049, 061, 078, 090 ZH102, 120 ZH150 ZJ037, 049, 061 ZJ078, 090, 102, 120 ZJ150 ZR037, 049, 061 ZR078, 090 ZR102, 120 ZR150 A 42 50 3/4 50 3/4 42 50 3/4 50 3/4 42 42 50 3/4 50 3/4 B 89 89 119 1/2 89 89 119 1/2 89 89 89 119 1/2 See detail B for drain location FRONT 21 3/16 89 Dimension C 22 1/8 30 3/16 30 3/16 22 1/8 30 3/16 30 3/16 22 1/8 22 1/8 30 3/16 30 3/16 (in.) 18 24 24 18 24 24 18 18 24 24 D 3/16 3/16 3/16 3/16 3/16 3/16 3/16 3/16 3/16 3/16 11 3/8 E 15 3/16 17 3/16 17 3/16 15 3/16 17 3/16 17 3/16 15 3/16 15 3/16 17 3/16 17 3/16 F 6 3/16 6 3/16 6 3/16 6 3/16 6 3/16 6 3/16 6 3/16 6 3/16 6 3/16 6 3/16 200 Johnson Controls Ducted Systems","Detail A Gas Pipe Inlet 3.184 Ø 2.000 Gas Exhaust Vent 3.184 Gas Pipe Inlet 5167795-YTG-O-0120 Ø 2.000 Gas Exhaust Vent Detail B 14.594 7.705 4.727 42” CABINET Ø 3.126 5-3/8 1” FPT 17.541 7.715 Ø 3.126 4.737 50 3/4” CABINET ZH/ZJ/ZR037-150 Unit Clearances Direction Top1 Front Rear Distance (in.) 72 36 36 Direction Right Left Bottom2 Distance (in.) 12 36 0 1. Units must be installed outdoors. Over hanging structure or shrubs should not obscure condenser air discharge outlet. 2. Units may be installed on combustible floors made from wood or class A, B or C roof covering materials. Johnson Controls Ducted Systems 201","5167795-YTG-O-0120 ZH/ZJ/ZR037-150 Unit Bottom Duct Openings 6 13/16 6 13/16 LEFT 32 11/16 RETURN AIR 27 1/2 18 TOP VIEW 89 SUPPLY AIR 24 21 RIGHT 20 1/8 19 1/8 17 1/8 14 1/2 16 3/8 18 1/16 Bottom condensate drain Bottom gas supply entry FRONT 25 9/16 12 5/16 Bottom power, control and convenience outlet wiring entry 3X Ø 0.875 Ø 2.469 202 Johnson Controls Ducted Systems","ZH/ZJ/ZR037-150 Unit Electrical Entry 5167795-YTG-O-0120 Disconnect Swith Cover Power Entry Ø 2-1/2 Control Entry Ø 7/8 Power Entry Ø 2-1/2 Convenience Outlet Cover Convenience Outlet Power Entry Ø 7/8 ZH/ZJ/ZR037-120 Unit Side Duct Openings FRONT Dot Plugs 18-1/4 D 5-5/32 Supply Air C Return A Air B 2-31/32 31-11/16 Johnson Controls Ducted Systems 203","5167795-YTG-O-0120 ZH/ZJ/ZR150 Unit Side Duct Openings Dot Plugs 18-1/4 D 5-5/32 ZH/ZJ/ZR037-150 Side Duct Dimensions Unit Model Number ZH037, 049, 061, 078, 090 ZH102, 120 ZH150 ZJ037, 049, 061 ZJ078, 090, 102, 120 ZJ150 ZR037, 049, 061 ZR078, 090 ZR102, 120 ZR150 A 27 3/4 28 1/4 28 1/4 27 3/4 28 1/4 28 1/4 27 3/4 27 3/4 28 1/4 28 1/4 C Dimension (in.) B C 12 1/16 27 1/2 18 1/16 28 1/4 18 1/16 28 1/4 12 1/16 27 1/2 18 1/16 28 1/4 18 1/16 28 1/4 12 1/16 27 1/2 12 1/16 27 1/2 18 1/16 28 1/4 18 1/16 28 1/4 31-5/8 D 16 18 1/4 18 1/4 16 18 1/4 18 1/4 16 16 18 1/4 18 1/4 A B 2-7/8 204 Johnson Controls Ducted Systems","ZH/ZJ/ZR037-150 Unit Left/End Duct Opening A B C 4-5/16 ZH/ZJ/ZR037-150 Left/End Duct Dimensions Unit Model Number ZH037, 049, 061, 078, 090 ZH102, 120 ZH150 ZJ037, 049, 061 ZJ078, 090, 102, 120 ZJ150 ZR037, 049, 061 ZR078, 090 ZR102, 120 ZR150 A 30.357 30.358 30.358 30.357 30.358 30.358 30.357 30.357 30.358 30.358 Dimension (in.) B 13.365 22.580 22.580 13.365 22.580 22.580 13.365 13.365 22.580 22.580 C 22.516 22.330 22.330 22.516 22.330 22.330 22.516 22.516 22.330 22.330 5167795-YTG-O-0120 Johnson Controls Ducted Systems 205","5167795-YTG-O-0120 ZH/ZJ/ZR037-150 Unit Accessory Dimensions ZH/ZJ/ZR037-150 Roof Curb 2 TYP. 80-5/8 20 20 6 RETURN SUPPLY RIGHT INSULATED DECK UNDER CONDENSER SECTION 30 50-1/2 8 or 14 INSULATED DECK UNDER COMPRESSOR SECTION FRONT ZH/ZJ/ZR037-150 Transition Roof Curb 50-1/2 30-1/2 2 TYP 23 4 RETURN 26 SUPPLY 80-5/8 10 76-5/8 94 FRONT 59-1/4 64-1/4 RIGHT 206 Johnson Controls Ducted Systems","Economizer Options Economizer Usage Application Side Return Downflow, End Return Horizontal or ERV Cabinet Height All 42\" 50\" Description Horizontal economizer without barometric relief Economizer, 42” tall cabinet Economizer, 50” tall cabinet 1. Barometric relief must be ordered separately and installed in duct work. 2. Includes fresh air hood, exhaust hood and barometric relief. Economizer Downflow W/Power Exhaust 5167795-YTG-O-0120 Model 2EE047069241 2EE047174242 2EE047176242 Fresh Air Hood Low Leak Economizer Power Exhaust Barometric Relief Damper Barometric Relief Hood Johnson Controls Ducted Systems 207","Economizer End Return W/Power Exhaust Fresh Air Hood Field Installed Duct Work Low Leak Economizer Field Installed Horizontal Economizer W/Power Exhaust Field Installed Duct Work Power Exhaust Barometric Relief Damper Barometric Relief Hood Return Air Damper Fresh Air Damper Power Exhaust Barometric Relief Damper Barometric Relief Hood Subject to change without notice. Printed in U.S.A. Copyright © 2019 by Johnson Controls, Inc. All rights reserved. York International Corporation 5005 York Drive Norman, OK 73069 Fresh Air Hood 5167795-YTG-O-0120 Supersedes: 5167795-YTG-N-1118"]}